
Version,
  23.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  ComStock DOE Ref Pre-1980|LargeOffice,  !- Name
  270,                                    !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.32041637475061,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Data Center A  - Story Ground, !- Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980; !- Space Type

SpaceList,
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980, !- Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space Name 1
  Office OfficeLarge Data Center B  - Story Ground, !- Space Name 2
  Office OfficeLarge Data Center C  - Story Ground; !- Space Name 3

Lights,
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH BPR Adjusted, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10108630484276,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  01:15,                                  !- Time 1 {hh:mm}
  0.500465647058823,                      !- Value Until Time 1
  01:30,                                  !- Time 2 {hh:mm}
  0.505759764705882,                      !- Value Until Time 2
  01:45,                                  !- Time 3 {hh:mm}
  0.511053882352941,                      !- Value Until Time 3
  02:00,                                  !- Time 4 {hh:mm}
  0.516348,                               !- Value Until Time 4
  02:15,                                  !- Time 5 {hh:mm}
  0.521642117647059,                      !- Value Until Time 5
  02:30,                                  !- Time 6 {hh:mm}
  0.520835294117647,                      !- Value Until Time 6
  02:45,                                  !- Time 7 {hh:mm}
  0.520028470588235,                      !- Value Until Time 7
  03:00,                                  !- Time 8 {hh:mm}
  0.519221647058824,                      !- Value Until Time 8
  03:15,                                  !- Time 9 {hh:mm}
  0.518414823529412,                      !- Value Until Time 9
  03:30,                                  !- Time 10 {hh:mm}
  0.537977647058824,                      !- Value Until Time 10
  03:45,                                  !- Time 11 {hh:mm}
  0.557540470588235,                      !- Value Until Time 11
  04:00,                                  !- Time 12 {hh:mm}
  0.577103294117647,                      !- Value Until Time 12
  04:15,                                  !- Time 13 {hh:mm}
  0.596666117647059,                      !- Value Until Time 13
  04:30,                                  !- Time 14 {hh:mm}
  0.655354588235294,                      !- Value Until Time 14
  04:45,                                  !- Time 15 {hh:mm}
  0.714043058823529,                      !- Value Until Time 15
  05:00,                                  !- Time 16 {hh:mm}
  0.772731529411765,                      !- Value Until Time 16
  05:15,                                  !- Time 17 {hh:mm}
  0.83142,                                !- Value Until Time 17
  13:45,                                  !- Time 18 {hh:mm}
  0.83142,                                !- Value Until Time 18
  14:00,                                  !- Time 19 {hh:mm}
  0.805336235294118,                      !- Value Until Time 19
  14:15,                                  !- Time 20 {hh:mm}
  0.779252470588235,                      !- Value Until Time 20
  14:30,                                  !- Time 21 {hh:mm}
  0.753168705882353,                      !- Value Until Time 21
  14:45,                                  !- Time 22 {hh:mm}
  0.72708494117647,                       !- Value Until Time 22
  15:00,                                  !- Time 23 {hh:mm}
  0.701001176470588,                      !- Value Until Time 23
  15:15,                                  !- Time 24 {hh:mm}
  0.674917411764706,                      !- Value Until Time 24
  15:30,                                  !- Time 25 {hh:mm}
  0.655354588235294,                      !- Value Until Time 25
  15:45,                                  !- Time 26 {hh:mm}
  0.635791764705882,                      !- Value Until Time 26
  16:00,                                  !- Time 27 {hh:mm}
  0.616228941176471,                      !- Value Until Time 27
  16:15,                                  !- Time 28 {hh:mm}
  0.596666117647059,                      !- Value Until Time 28
  16:45,                                  !- Time 29 {hh:mm}
  0.596666117647059,                      !- Value Until Time 29
  17:00,                                  !- Time 30 {hh:mm}
  0.591775411764706,                      !- Value Until Time 30
  17:15,                                  !- Time 31 {hh:mm}
  0.586884705882353,                      !- Value Until Time 31
  17:30,                                  !- Time 32 {hh:mm}
  0.581994,                               !- Value Until Time 32
  17:45,                                  !- Time 33 {hh:mm}
  0.577103294117647,                      !- Value Until Time 33
  18:00,                                  !- Time 34 {hh:mm}
  0.572212588235294,                      !- Value Until Time 34
  18:15,                                  !- Time 35 {hh:mm}
  0.567321882352941,                      !- Value Until Time 35
  18:30,                                  !- Time 36 {hh:mm}
  0.562431176470588,                      !- Value Until Time 36
  18:45,                                  !- Time 37 {hh:mm}
  0.557540470588235,                      !- Value Until Time 37
  19:15,                                  !- Time 38 {hh:mm}
  0.557540470588235,                      !- Value Until Time 38
  19:30,                                  !- Time 39 {hh:mm}
  0.547759058823529,                      !- Value Until Time 39
  19:45,                                  !- Time 40 {hh:mm}
  0.537977647058824,                      !- Value Until Time 40
  20:00,                                  !- Time 41 {hh:mm}
  0.528196235294118,                      !- Value Until Time 41
  20:15,                                  !- Time 42 {hh:mm}
  0.518414823529412,                      !- Value Until Time 42
  20:30,                                  !- Time 43 {hh:mm}
  0.513524117647059,                      !- Value Until Time 43
  20:45,                                  !- Time 44 {hh:mm}
  0.508633411764706,                      !- Value Until Time 44
  21:00,                                  !- Time 45 {hh:mm}
  0.503742705882353,                      !- Value Until Time 45
  21:15,                                  !- Time 46 {hh:mm}
  0.498852,                               !- Value Until Time 46
  21:30,                                  !- Time 47 {hh:mm}
  0.499255411764706,                      !- Value Until Time 47
  21:45,                                  !- Time 48 {hh:mm}
  0.499658823529412,                      !- Value Until Time 48
  22:00,                                  !- Time 49 {hh:mm}
  0.500062235294118,                      !- Value Until Time 49
  22:15,                                  !- Time 50 {hh:mm}
  0.500465647058823,                      !- Value Until Time 50
  24:00,                                  !- Time 51 {hh:mm}
  0.500465647058823;                      !- Value Until Time 51

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.000571499999999996,                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.001143,                               !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.00171449999999999,                    !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.002286,                               !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.00285750000000001,                    !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.00342899999999999,                    !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.004572,                               !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.010929,                               !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.017286,                               !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.023643,                               !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.03,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.036357,                               !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.042714,                               !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.049071,                               !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.055428,                               !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.083142,                               !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.110856,                               !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.13857,                                !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.166284,                               !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.193998,                               !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.221712,                               !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.249426,                               !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.27714,                                !- Value Until Time 23
  11:22,                                  !- Time 24 {hh:mm}
  0.27714,                                !- Value Until Time 24
  11:37,                                  !- Time 25 {hh:mm}
  0.272320173913044,                      !- Value Until Time 25
  11:52,                                  !- Time 26 {hh:mm}
  0.267500347826087,                      !- Value Until Time 26
  12:07,                                  !- Time 27 {hh:mm}
  0.262680521739131,                      !- Value Until Time 27
  12:22,                                  !- Time 28 {hh:mm}
  0.257860695652174,                      !- Value Until Time 28
  12:37,                                  !- Time 29 {hh:mm}
  0.253040869565218,                      !- Value Until Time 29
  12:52,                                  !- Time 30 {hh:mm}
  0.24822104347826,                       !- Value Until Time 30
  13:07,                                  !- Time 31 {hh:mm}
  0.243401217391304,                      !- Value Until Time 31
  13:22,                                  !- Time 32 {hh:mm}
  0.238581391304348,                      !- Value Until Time 32
  13:37,                                  !- Time 33 {hh:mm}
  0.233761565217391,                      !- Value Until Time 33
  13:52,                                  !- Time 34 {hh:mm}
  0.228941739130435,                      !- Value Until Time 34
  14:07,                                  !- Time 35 {hh:mm}
  0.224121913043478,                      !- Value Until Time 35
  14:22,                                  !- Time 36 {hh:mm}
  0.219302086956522,                      !- Value Until Time 36
  14:37,                                  !- Time 37 {hh:mm}
  0.214482260869565,                      !- Value Until Time 37
  14:52,                                  !- Time 38 {hh:mm}
  0.209662434782609,                      !- Value Until Time 38
  15:07,                                  !- Time 39 {hh:mm}
  0.204842608695653,                      !- Value Until Time 39
  15:22,                                  !- Time 40 {hh:mm}
  0.200022782608696,                      !- Value Until Time 40
  15:37,                                  !- Time 41 {hh:mm}
  0.19520295652174,                       !- Value Until Time 41
  15:52,                                  !- Time 42 {hh:mm}
  0.190383130434782,                      !- Value Until Time 42
  16:07,                                  !- Time 43 {hh:mm}
  0.185563304347826,                      !- Value Until Time 43
  16:22,                                  !- Time 44 {hh:mm}
  0.180743478260869,                      !- Value Until Time 44
  16:37,                                  !- Time 45 {hh:mm}
  0.175923652173913,                      !- Value Until Time 45
  16:52,                                  !- Time 46 {hh:mm}
  0.171103826086956,                      !- Value Until Time 46
  17:07,                                  !- Time 47 {hh:mm}
  0.166284,                               !- Value Until Time 47
  17:22,                                  !- Time 48 {hh:mm}
  0.161464173913044,                      !- Value Until Time 48
  17:37,                                  !- Time 49 {hh:mm}
  0.156644347826087,                      !- Value Until Time 49
  17:52,                                  !- Time 50 {hh:mm}
  0.151824521739131,                      !- Value Until Time 50
  18:07,                                  !- Time 51 {hh:mm}
  0.147004695652174,                      !- Value Until Time 51
  18:22,                                  !- Time 52 {hh:mm}
  0.142184869565218,                      !- Value Until Time 52
  18:37,                                  !- Time 53 {hh:mm}
  0.13736504347826,                       !- Value Until Time 53
  18:52,                                  !- Time 54 {hh:mm}
  0.132545217391304,                      !- Value Until Time 54
  19:07,                                  !- Time 55 {hh:mm}
  0.127725391304348,                      !- Value Until Time 55
  19:22,                                  !- Time 56 {hh:mm}
  0.122905565217391,                      !- Value Until Time 56
  19:37,                                  !- Time 57 {hh:mm}
  0.118085739130435,                      !- Value Until Time 57
  19:52,                                  !- Time 58 {hh:mm}
  0.113265913043478,                      !- Value Until Time 58
  20:00,                                  !- Time 59 {hh:mm}
  0.110856,                               !- Value Until Time 59
  22:00,                                  !- Time 60 {hh:mm}
  0.110856,                               !- Value Until Time 60
  22:15,                                  !- Time 61 {hh:mm}
  0.096999,                               !- Value Until Time 61
  22:30,                                  !- Time 62 {hh:mm}
  0.083142,                               !- Value Until Time 62
  22:45,                                  !- Time 63 {hh:mm}
  0.069285,                               !- Value Until Time 63
  23:00,                                  !- Time 64 {hh:mm}
  0.055428,                               !- Value Until Time 64
  23:15,                                  !- Time 65 {hh:mm}
  0.041571,                               !- Value Until Time 65
  23:30,                                  !- Time 66 {hh:mm}
  0.027714,                               !- Value Until Time 66
  23:45,                                  !- Time 67 {hh:mm}
  0.013857,                               !- Value Until Time 67
  24:00,                                  !- Time 68 {hh:mm}
  0;                                      !- Value Until Time 68

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Default 1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  OfficeLarge BLDG_LIGHT_SCH BPR Adjusted Week Rule - Jan1-Jan6, !- Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Sunday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Monday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Thursday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Friday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Saturday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default 1,   !- Holiday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default 1,   !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default 1;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge BLDG_LIGHT_SCH BPR Adjusted Week Rule - Jan7-Dec31, !- Name
  OfficeLarge BLDG_LIGHT_SCH Default 1,   !- Sunday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Monday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Thursday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Friday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Saturday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default 1,   !- Holiday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default 1,   !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default 1;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_LIGHT_SCH BPR Adjusted, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_LIGHT_SCH BPR Adjusted Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeLarge BLDG_LIGHT_SCH BPR Adjusted Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  Office OfficeLarge Data Center Elec Equip, !- Name
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge ALWAYS_ON BPR Adjusted,     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  OfficeLarge ALWAYS_ON Default 1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeLarge ALWAYS_ON 0_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeLarge ALWAYS_ON 1_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  OfficeLarge ALWAYS_ON BPR Adjusted Week Rule - Jan1-Jan6, !- Name
  OfficeLarge ALWAYS_ON Default 1,        !- Sunday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default 1,        !- Monday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default 1,        !- Tuesday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default 1,        !- Wednesday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default 1,        !- Thursday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default 1,        !- Friday Schedule:Day Name
  autogen OfficeLarge ALWAYS_ON 0_day_sch, !- Saturday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default 1,        !- Holiday Schedule:Day Name
  OfficeLarge ALWAYS_ON Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  OfficeLarge ALWAYS_ON Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  OfficeLarge ALWAYS_ON Default 1,        !- CustomDay1 Schedule:Day Name
  OfficeLarge ALWAYS_ON Default 1;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge ALWAYS_ON BPR Adjusted Week Rule - Jan7-Dec31, !- Name
  autogen OfficeLarge ALWAYS_ON 1_day_sch, !- Sunday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default 1,        !- Monday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default 1,        !- Tuesday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default 1,        !- Wednesday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default 1,        !- Thursday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default 1,        !- Friday Schedule:Day Name
  autogen OfficeLarge ALWAYS_ON 0_day_sch, !- Saturday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default 1,        !- Holiday Schedule:Day Name
  OfficeLarge ALWAYS_ON Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  OfficeLarge ALWAYS_ON Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  OfficeLarge ALWAYS_ON Default 1,        !- CustomDay1 Schedule:Day Name
  OfficeLarge ALWAYS_ON Default 1;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge ALWAYS_ON BPR Adjusted,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge ALWAYS_ON BPR Adjusted Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeLarge ALWAYS_ON BPR Adjusted Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeLarge ALWAYS_ON Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ALWAYS_ON Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 566 Area 2587,   !- Construction Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  5.65815864006658, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.65815864006658, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.572, 3.9624,   !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.65815864006658, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  5.65815864006658, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.572, 3.9624;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6581586400666, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.6581586400666, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.6581586400666, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  5.6581586400666, 4.572, 3.9624;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.65815864006658, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.65815864006658, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, 8.88178419700125e-15, 2.28135303395375, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.63275864006658, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.63275864006658, 8.88178419700125e-15, 2.28135303395375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.65815864006658, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.65815864006658, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 3.9624,   !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space or SpaceList Name
  51.7382026047688;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office OfficeLarge Data Center A  - Story Ground HVAC Off Infiltration, !- Name
  Office OfficeLarge Data Center A  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office OfficeLarge Data Center A  - Story Ground HVAC On Infiltration, !- Name
  Office OfficeLarge Data Center A  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office OfficeLarge Data Center A  - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Data Center A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Data Center A  - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Data Center A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Data Center A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeLarge HTGSETP_DC_SCH 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeLarge HTGSETP_DC_SCH 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Week:Daily,
  OfficeLarge HTGSETP_DC_SCH Week Rule - Jan1-Jan6, !- Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Sunday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Monday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Thursday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Friday Schedule:Day Name
  autogen OfficeLarge HTGSETP_DC_SCH 0_day_sch, !- Saturday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge HTGSETP_DC_SCH Week Rule - Jan7-Dec31, !- Name
  autogen OfficeLarge HTGSETP_DC_SCH 1_day_sch, !- Sunday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Monday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Thursday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Friday Schedule:Day Name
  autogen OfficeLarge HTGSETP_DC_SCH 0_day_sch, !- Saturday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeLarge HTGSETP_DC_SCH Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeLarge HTGSETP_DC_SCH Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeLarge CLGSETP_DC_SCH 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeLarge CLGSETP_DC_SCH 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Week:Daily,
  OfficeLarge CLGSETP_DC_SCH Week Rule - Jan1-Jan6, !- Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Sunday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Monday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Thursday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Friday Schedule:Day Name
  autogen OfficeLarge CLGSETP_DC_SCH 0_day_sch, !- Saturday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge CLGSETP_DC_SCH Week Rule - Jan7-Dec31, !- Name
  autogen OfficeLarge CLGSETP_DC_SCH 1_day_sch, !- Sunday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Monday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Thursday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Friday Schedule:Day Name
  autogen OfficeLarge CLGSETP_DC_SCH 0_day_sch, !- Saturday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeLarge CLGSETP_DC_SCH Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeLarge CLGSETP_DC_SCH Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone Name
  Zone Office OfficeLarge Data Center A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Data Center A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Data Center A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Data Center A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Data Center A  - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Data Center A  - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Data Center A  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.523092485769527,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.156927745730858,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil, !- Reheat Coil Name
  2.18774340985748e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0101103722092061,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  16.7026039816143,                       !- U-Factor Times Area Value {W/K}
  2.18774340985748e-05,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1000.21003406592,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Data Center A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Data Center A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  15 Zone VAV_night_ventcycle_schedule,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  15 Zone VAV Vent Controller,            !- Name
  15 Zone VAV_night_ventcycle_schedule,   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone or ZoneList Name 1
  Office OfficeLarge Data Center Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone or ZoneList Name 2
  Office OfficeLarge Data Center Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone or ZoneList Name 3
  Office OfficeLarge Data Center Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone or ZoneList Name 4
  Office OfficeLarge Main Data Center Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone or ZoneList Name 5
  Office OfficeLarge Main Data Center Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone or ZoneList Name 6
  Office OfficeLarge Main Data Center Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone or ZoneList Name 7
  Office OfficeLarge Main Data Center Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone or ZoneList Name 8
  Office OfficeLarge Main Data Center Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone or ZoneList Name 9
  Office OfficeLarge Main Data Center Ventilation, !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList Name 10
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone or ZoneList Name 11
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone or ZoneList Name 12
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone or ZoneList Name 13
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone or ZoneList Name 14
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList Name 15
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 15
  ;                                       !- Design Specification Zone Air Distribution Object Name 15

DesignSpecification:OutdoorAir,
  Office OfficeLarge Data Center Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Data Center A  - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space Name 1
  Office OfficeLarge Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.32041637475061,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Data Center B  - Story Ground, !- Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 7926,     !- Construction Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center B  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  5.65815864006658, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  5.65815864006658, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.65815864006658, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.65815864006658, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 62,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6581586400666, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.6581586400666, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.6581586400666, 14.0072219315326, 0,   !- X,Y,Z Vertex 3 {m}
  5.6581586400666, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.65815864006658, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.65815864006658, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center B  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.65815864006658, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.65815864006658, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Data Center B  - Story Ground, !- Space or SpaceList Name
  158.510167590463;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Office OfficeLarge Data Center B  - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Data Center B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Data Center B  - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Data Center B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Data Center B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone Name
  Zone Office OfficeLarge Data Center B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Data Center B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Data Center B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Data Center B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Data Center B  - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Data Center B  - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Data Center B  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  1.1833882456375,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.355016473691249,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil, !- Reheat Coil Name
  4.94931566812244e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00746569298125389,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  37.7861769402077,                       !- U-Factor Times Area Value {W/K}
  4.94931566812244e-05,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  2262.76773167756,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Data Center B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Data Center B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Data Center B  - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Data Center B  - Story Ground, !- Space Name 1
  Office OfficeLarge Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.32041637475061,                       !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Data Center C  - Story Ground, !- Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 566 Area 2587,   !- Construction Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center C  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  5.65815864006658, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  5.65815864006658, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center C  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.65815864006658, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.65815864006658, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.63275864006658, 4.57199999999999, 2.28135303395375, !- X,Y,Z Vertex 1 {m}
  5.63275864006658, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999995, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999995, 4.57199999999999, 2.28135303395375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6581586400666, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.6581586400666, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.6581586400666, 4.57199999999999, 0,   !- X,Y,Z Vertex 3 {m}
  5.6581586400666, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.65815864006658, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.65815864006658, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center C  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.65815864006658, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.65815864006658, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Data Center C  - Story Ground, !- Space or SpaceList Name
  51.7382026047687;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office OfficeLarge Data Center C  - Story Ground HVAC Off Infiltration, !- Name
  Office OfficeLarge Data Center C  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office OfficeLarge Data Center C  - Story Ground HVAC On Infiltration, !- Name
  Office OfficeLarge Data Center C  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office OfficeLarge Data Center C  - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Data Center C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Data Center C  - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Data Center C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Data Center C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone Name
  Zone Office OfficeLarge Data Center C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Data Center C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Data Center C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Data Center C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Data Center C  - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Data Center C  - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Data Center C  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.552197042984008,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.165659112895202,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil, !- Reheat Coil Name
  2.30946816212405e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0106729073524698,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  17.6319270104064,                       !- U-Factor Times Area Value {W/K}
  2.30946816212405e-05,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1055.86113010517,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Data Center C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Data Center C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Data Center C  - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Data Center C  - Story Ground, !- Space Name 1
  Office OfficeLarge Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.9785750148172,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Main Data Center A  - Story Ground, !- Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980; !- Space Type

SpaceList,
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980, !- Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space Name 1
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space Name 2
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space Name 3
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space Name 4
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space Name 5
  Office OfficeLarge Main Data Center B end_b - Story Ground; !- Space Name 6

Lights,
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH BPR Adjusted, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.10108630484276,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Office OfficeLarge Main Data Center Elec Equip, !- Name
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge ALWAYS_ON BPR Adjusted,     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  484.375968751937,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 56 Area 2561,    !- Construction Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.60064691671541, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.60064691671541, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671541, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  5.60064691671541, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671538, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.60064691671538, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.60064691671538, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.60064691671538, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671541, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.60064691671541, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 59,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000107, 8.88178419700125e-15, 2.2814943926944, !- X,Y,Z Vertex 1 {m}
  0.0254000000000107, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.57524691671541, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.57524691671541, 8.88178419700125e-15, 2.2814943926944; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671541, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.60064691671541, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space or SpaceList Name
  51.2123154064455;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office OfficeLarge Main Data Center A  - Story Ground HVAC Off Infiltration, !- Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office OfficeLarge Main Data Center A  - Story Ground HVAC On Infiltration, !- Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office OfficeLarge Main Data Center A  - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Main Data Center A  - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Main Data Center A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Main Data Center A  - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Main Data Center A  - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.954278238106099,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.28628347143183,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil, !- Reheat Coil Name
  3.9911028802407e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0186337647601459,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  30.4705801229603,                       !- U-Factor Times Area Value {W/K}
  3.9911028802407e-05,                    !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1824.68434361148,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Main Data Center A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Main Data Center A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Office OfficeLarge Main Data Center Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Main Data Center A  - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space Name 1
  Office OfficeLarge Main Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000089, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000089, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 77,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Main Data Center A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office OfficeLarge Main Data Center A end_b - Story Ground HVAC Off Infiltration, !- Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office OfficeLarge Main Data Center A end_b - Story Ground HVAC On Infiltration, !- Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.786825837012857,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.236047751103857,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil, !- Reheat Coil Name
  3.29076231538319e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0188207173847979,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  25.1237414332087,                       !- U-Factor Times Area Value {W/K}
  3.29076231538319e-05,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1504.49704144541,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space Name 1
  Office OfficeLarge Main Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.9785750148172,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Main Data Center B  - Story Ground, !- Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 7845,     !- Construction Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  5.60064691671541, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  5.60064691671541, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671541, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.60064691671541, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671538, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.60064691671538, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.60064691671538, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  5.60064691671538, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.60064691671541, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.60064691671541, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671541, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.60064691671541, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space or SpaceList Name
  156.899008645173;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Office OfficeLarge Main Data Center B  - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Main Data Center B  - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Main Data Center B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Main Data Center B  - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Main Data Center B  - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  2.52051516494451,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.756154549483353,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil, !- Reheat Coil Name
  0.000105416166195565,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0160645703673288,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  80.4813064133179,                       !- U-Factor Times Area Value {W/K}
  0.000105416166195565,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  4819.50061906181,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Main Data Center B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Main Data Center B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Main Data Center B  - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space Name 1
  Office OfficeLarge Main Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 1401 Area 6404,  !- Construction Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.0072219315326, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 82,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 13.9818219315326, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 13.9818219315326, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Main Data Center B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Space or SpaceList Name
  128.082037341934;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office OfficeLarge Main Data Center B end_b - Story Ground HVAC Off Infiltration, !- Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office OfficeLarge Main Data Center B end_b - Story Ground HVAC On Infiltration, !- Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  2.12889952442593,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.638669857327777,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil, !- Reheat Coil Name
  8.9037522646877e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0166213746174455,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  67.9768236793218,                       !- U-Factor Times Area Value {W/K}
  8.9037522646877e-05,                    !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  4070.68869038803,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Space Name 1
  Office OfficeLarge Main Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.9785750148172,                       !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Main Data Center C  - Story Ground, !- Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 56 Area 2561,    !- Construction Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  5.60064691671541, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  5.60064691671541, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.60064691671541, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.60064691671541, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.57524691671541, 4.57199999999999, 2.2814943926944, !- X,Y,Z Vertex 1 {m}
  5.57524691671541, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000101, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000101, 4.57199999999999, 2.2814943926944; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671538, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.60064691671538, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.60064691671538, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  5.60064691671538, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.60064691671541, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.60064691671541, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671541, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.60064691671541, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space or SpaceList Name
  51.2123154064455;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office OfficeLarge Main Data Center C  - Story Ground HVAC Off Infiltration, !- Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office OfficeLarge Main Data Center C  - Story Ground HVAC On Infiltration, !- Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office OfficeLarge Main Data Center C  - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Main Data Center C  - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Main Data Center C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Main Data Center C  - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Main Data Center C  - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.985112363209405,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.295533708962821,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil, !- Reheat Coil Name
  4.12006124960867e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0192358489435809,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  31.4551291171261,                       !- U-Factor Times Area Value {W/K}
  4.12006124960867e-05,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1883.64256258609,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Main Data Center C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Main Data Center C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Main Data Center C  - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space Name 1
  Office OfficeLarge Main Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 87,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57199999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.57199999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999999, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 88,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000009, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Main Data Center C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office OfficeLarge Main Data Center C end_b - Story Ground HVAC Off Infiltration, !- Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office OfficeLarge Main Data Center C end_b - Story Ground HVAC On Infiltration, !- Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.830389621833912,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.249116886550174,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil, !- Reheat Coil Name
  3.47296027414474e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0198627544453016,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  26.514754811533,                        !- U-Factor Times Area Value {W/K}
  3.47296027414474e-05,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1587.79576181568,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space Name 1
  Office OfficeLarge Main Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A  - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

SpaceList,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Name
  Office WholeBuilding - Lg Office B  - Story Mid10, !- Space Name 1
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name 2
  Office WholeBuilding - Lg Office A end_a - Story Mid, !- Space Name 3
  Office WholeBuilding - Lg Office A  - Story Mid, !- Space Name 4
  Office WholeBuilding - Lg Office B  - Story Mid, !- Space Name 5
  Office WholeBuilding - Lg Office C  - Story Mid, !- Space Name 6
  Office WholeBuilding - Lg Office A end_b - Story Mid, !- Space Name 7
  Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Space Name 8
  Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Space Name 9
  Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Space Name 10
  Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Space Name 11
  Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Space Name 12
  Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Space Name 13
  Office WholeBuilding - Lg Office A end_b - Story Top, !- Space Name 14
  Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Space Name 15
  Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Space Name 16
  Office WholeBuilding - Lg Office A  - Story Mid2, !- Space Name 17
  Office WholeBuilding - Lg Office C end_b - Story Mid3, !- Space Name 18
  Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Space Name 19
  Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Space Name 20
  Office WholeBuilding - Lg Office A  - Story Mid4, !- Space Name 21
  Office WholeBuilding - Lg Office B  - Story Mid4, !- Space Name 22
  Office WholeBuilding - Lg Office C  - Story Mid4, !- Space Name 23
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name 24
  Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Space Name 25
  Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Space Name 26
  Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Space Name 27
  Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Space Name 28
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name 29
  Office WholeBuilding - Lg Office C end_b - Story Mid4, !- Space Name 30
  Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Space Name 31
  Office WholeBuilding - Lg Office C  - Story Mid5, !- Space Name 32
  Office WholeBuilding - Lg Office A  - Story Mid3, !- Space Name 33
  Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Space Name 34
  Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Space Name 35
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name 36
  Office WholeBuilding - Lg Office C  - Story Mid2, !- Space Name 37
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Space Name 38
  Office WholeBuilding - Lg Office B end_a - Story Mid, !- Space Name 39
  Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Space Name 40
  Office WholeBuilding - Lg Office B  - Story Mid9, !- Space Name 41
  Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Space Name 42
  Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Space Name 43
  Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Space Name 44
  Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Space Name 45
  Office WholeBuilding - Lg Office C end_b - Story Top, !- Space Name 46
  Office WholeBuilding - Lg Office B end_b - Story Top, !- Space Name 47
  Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Space Name 48
  Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Space Name 49
  Office WholeBuilding - Lg Office A  - Story Mid5, !- Space Name 50
  Office WholeBuilding - Lg Office B  - Story Mid6, !- Space Name 51
  Office WholeBuilding - Lg Office C end_b - Story Mid11, !- Space Name 52
  Office WholeBuilding - Lg Office B  - Story Top, !- Space Name 53
  Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Space Name 54
  Office WholeBuilding - Lg Office C end_b - Story Mid, !- Space Name 55
  Office WholeBuilding - Lg Office C  - Story Top, !- Space Name 56
  Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Space Name 57
  Office WholeBuilding - Lg Office B  - Story Mid3, !- Space Name 58
  Office WholeBuilding - Lg Office C end_a - Story Top, !- Space Name 59
  Office WholeBuilding - Lg Office C end_b - Story Mid2, !- Space Name 60
  Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Space Name 61
  Office WholeBuilding - Lg Office C end_b - Story Mid6, !- Space Name 62
  Office WholeBuilding - Lg Office A  - Story Mid10, !- Space Name 63
  Office WholeBuilding - Lg Office A  - Story Top, !- Space Name 64
  Office WholeBuilding - Lg Office A  - Story Mid6, !- Space Name 65
  Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Space Name 66
  Office WholeBuilding - Lg Office C  - Story Mid11, !- Space Name 67
  Office WholeBuilding - Lg Office A  - Story Mid11, !- Space Name 68
  Office WholeBuilding - Lg Office B end_b - Story Mid, !- Space Name 69
  Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Space Name 70
  Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Space Name 71
  Office WholeBuilding - Lg Office C  - Story Mid9, !- Space Name 72
  Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Space Name 73
  Office WholeBuilding - Lg Office C  - Story Mid3, !- Space Name 74
  Office WholeBuilding - Lg Office B  - Story Mid5, !- Space Name 75
  Office WholeBuilding - Lg Office C  - Story Mid7, !- Space Name 76
  Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Space Name 77
  Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Space Name 78
  Office WholeBuilding - Lg Office B end_a - Story Top, !- Space Name 79
  Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Space Name 80
  Office WholeBuilding - Lg Office A  - Story Mid9, !- Space Name 81
  Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Space Name 82
  Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Space Name 83
  Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Space Name 84
  Office WholeBuilding - Lg Office B  - Story Mid11, !- Space Name 85
  Office WholeBuilding - Lg Office C end_a - Story Mid9, !- Space Name 86
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name 87
  Office WholeBuilding - Lg Office C end_a - Story Mid6, !- Space Name 88
  Office WholeBuilding - Lg Office C end_a - Story Mid, !- Space Name 89
  Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Space Name 90
  Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Space Name 91
  Office WholeBuilding - Lg Office B  - Story Mid7, !- Space Name 92
  Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Space Name 93
  Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Space Name 94
  Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Space Name 95
  Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Space Name 96
  Office WholeBuilding - Lg Office A end_a - Story Top, !- Space Name 97
  Office WholeBuilding - Lg Office A  - Story Mid7, !- Space Name 98
  Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Space Name 99
  Office WholeBuilding - Lg Office B  - Story Mid2, !- Space Name 100
  Office WholeBuilding - Lg Office C  - Story Mid8, !- Space Name 101
  Office WholeBuilding - Lg Office C end_b - Story Mid10, !- Space Name 102
  Office WholeBuilding - Lg Office C end_a - Story Mid7, !- Space Name 103
  Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Space Name 104
  Office WholeBuilding - Lg Office B  - Story Mid8, !- Space Name 105
  Office WholeBuilding - Lg Office A  - Story Mid8, !- Space Name 106
  Office WholeBuilding - Lg Office C end_a - Story Mid8, !- Space Name 107
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name 108
  Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Space Name 109
  Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Space Name 110
  Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Space Name 111
  Office WholeBuilding - Lg Office C  - Story Mid6, !- Space Name 112
  Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Space Name 113
  Office WholeBuilding - Lg Office C end_b - Story Mid5; !- Space Name 114

Lights,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.09929644999896,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.516857058123561,                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.51567501118727,                       !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.517120230232939,                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.518565449278608,                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.520010668324278,                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.521455887369947,                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.522901106415616,                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.524346325461285,                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.525791544506954,                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.527236763552623,                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.528681982598292,                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.530127201643961,                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.53157242068963,                       !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.542091236184181,                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.552610051678732,                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.563128867173282,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.573647682667833,                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.610661504920938,                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.647675327174042,                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.684689149427147,                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.721702971680251,                      !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.745764029053815,                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.769825086427378,                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.793886143800942,                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.817947201174505,                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.825253632645958,                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.832560064117411,                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.839866495588864,                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.847172927060317,                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.847644105883598,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.848115284706878,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.848586463530159,                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.849057642353439,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.84952882117672,                       !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.85,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.846660324778218,                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.843320649556435,                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.839980974334653,                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.836641299112871,                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.831443401556122,                      !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.826245503999373,                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.821047606442623,                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.815849708885874,                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.818365220471003,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.820880732056132,                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.823396243641261,                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.82591175522639,                       !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.823100723894397,                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.820289692562405,                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.817478661230412,                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.814667629898419,                      !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.802328508596169,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.789989387293919,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.777650265991669,                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.765311144689419,                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.741223594357701,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.717136044025982,                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.693048493694263,                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.668960943362545,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.644873393030826,                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.620785842699108,                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.603649968198646,                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.586514093698185,                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.569378219197723,                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.552242344697262,                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.547664340694826,                      !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.54308633669239,                       !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.538508332689953,                      !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.533930328687517,                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.533395747319556,                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.532861165951596,                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.532326584583635,                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.531792003215674,                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.531902315310115,                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.532012627404556,                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.532122939498997,                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.532233251593438,                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.532175022640848,                      !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.532116793688258,                      !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.532058564735669,                      !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.532000335783079,                      !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.528578577529739,                      !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.5251568192764,                        !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.52173506102306,                       !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.51831330276972,                       !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.517832575370434,                      !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.517351847971147,                      !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.516871120571861,                      !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.516390393172574,                      !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.514792794879431,                      !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.513195196586287,                      !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.511597598293144,                      !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.51,                                   !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.512561761415093,                      !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.513993526984582,                      !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.515425292554072;                      !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0442365063022237,                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0446451768748171,                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0442746547403317,                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0439041326058462,                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0435336104713608,                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0431630883368754,                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0431223198520654,                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0430815513672555,                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0430407828824455,                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0430000143976355,                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0430060817794501,                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0430121491612647,                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0430182165430793,                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0430242839248939,                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0146644402182673,                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0122997425206886,                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.00993504482310995,                    !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0132042325135714,                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0164734202040328,                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0197426078944942,                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0230117955849556,                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.030007009258419,                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0370022229318825,                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0439974366053459,                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0509926502788094,                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0527133523997512,                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.054434054520693,                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0561547566416347,                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0578754587625765,                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0595961608835183,                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0613168630044601,                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.0630375651254021,                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.0647582672463439,                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0664789693672856,                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.0681996714882274,                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.0699203736091692,                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.071641075730111,                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.0733617778510528,                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.0750824799719946,                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.0768031820929364,                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0785238842138783,                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0802445863348201,                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0819652884557619,                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0836859905767037,                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0854066926976454,                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0871273948185872,                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.088848096939529,                      !- Value Until Time 47
  11:52,                                  !- Time 48 {hh:mm}
  0.089708448,                            !- Value Until Time 48
  12:00,                                  !- Time 49 {hh:mm}
  0.0044854224,                           !- Value Until Time 49
  12:15,                                  !- Time 50 {hh:mm}
  0.00453492285472074,                    !- Value Until Time 50
  12:30,                                  !- Time 51 {hh:mm}
  0.00458442330944131,                    !- Value Until Time 51
  12:45,                                  !- Time 52 {hh:mm}
  0.00463392376416187,                    !- Value Until Time 52
  13:00,                                  !- Time 53 {hh:mm}
  0.00468342421888262,                    !- Value Until Time 53
  13:15,                                  !- Time 54 {hh:mm}
  0.00473292467360318,                    !- Value Until Time 54
  13:30,                                  !- Time 55 {hh:mm}
  0.00478242512832375,                    !- Value Until Time 55
  13:45,                                  !- Time 56 {hh:mm}
  0.00483192558304449,                    !- Value Until Time 56
  13:52,                                  !- Time 57 {hh:mm}
  0.089708448,                            !- Value Until Time 57
  14:00,                                  !- Time 58 {hh:mm}
  0.00488142603776506,                    !- Value Until Time 58
  14:07,                                  !- Time 59 {hh:mm}
  0.0892901201680161,                     !- Value Until Time 59
  14:15,                                  !- Time 60 {hh:mm}
  0.00493092649248562,                    !- Value Until Time 60
  14:22,                                  !- Time 61 {hh:mm}
  0.0888717923360321,                     !- Value Until Time 61
  14:30,                                  !- Time 62 {hh:mm}
  0.00498042694720638,                    !- Value Until Time 62
  14:37,                                  !- Time 63 {hh:mm}
  0.0884534645040482,                     !- Value Until Time 63
  14:45,                                  !- Time 64 {hh:mm}
  0.00502992740192693,                    !- Value Until Time 64
  14:52,                                  !- Time 65 {hh:mm}
  0.0880351366720643,                     !- Value Until Time 65
  15:00,                                  !- Time 66 {hh:mm}
  0.0050794278566475,                     !- Value Until Time 66
  15:07,                                  !- Time 67 {hh:mm}
  0.0876168088400805,                     !- Value Until Time 67
  15:15,                                  !- Time 68 {hh:mm}
  0.00512892831136826,                    !- Value Until Time 68
  15:22,                                  !- Time 69 {hh:mm}
  0.0871984810080964,                     !- Value Until Time 69
  15:30,                                  !- Time 70 {hh:mm}
  0.00517842876608882,                    !- Value Until Time 70
  15:37,                                  !- Time 71 {hh:mm}
  0.0867801531761126,                     !- Value Until Time 71
  15:45,                                  !- Time 72 {hh:mm}
  0.00522792922080938,                    !- Value Until Time 72
  15:52,                                  !- Time 73 {hh:mm}
  0.0863618253441287,                     !- Value Until Time 73
  16:00,                                  !- Time 74 {hh:mm}
  0.00527742967553013,                    !- Value Until Time 74
  16:07,                                  !- Time 75 {hh:mm}
  0.0859434975121448,                     !- Value Until Time 75
  16:15,                                  !- Time 76 {hh:mm}
  0.00532693013025069,                    !- Value Until Time 76
  16:22,                                  !- Time 77 {hh:mm}
  0.0855251696801609,                     !- Value Until Time 77
  16:30,                                  !- Time 78 {hh:mm}
  0.00537643058497126,                    !- Value Until Time 78
  16:37,                                  !- Time 79 {hh:mm}
  0.0851068418481769,                     !- Value Until Time 79
  16:45,                                  !- Time 80 {hh:mm}
  0.00542593103969181,                    !- Value Until Time 80
  16:52,                                  !- Time 81 {hh:mm}
  0.084688514016193,                      !- Value Until Time 81
  17:00,                                  !- Time 82 {hh:mm}
  0.00547543149441257,                    !- Value Until Time 82
  17:07,                                  !- Time 83 {hh:mm}
  0.0842701861842091,                     !- Value Until Time 83
  17:15,                                  !- Time 84 {hh:mm}
  0.00552493194913314,                    !- Value Until Time 84
  17:22,                                  !- Time 85 {hh:mm}
  0.0838518583522253,                     !- Value Until Time 85
  17:30,                                  !- Time 86 {hh:mm}
  0.0055744324038537,                     !- Value Until Time 86
  17:37,                                  !- Time 87 {hh:mm}
  0.0834335305202414,                     !- Value Until Time 87
  17:45,                                  !- Time 88 {hh:mm}
  0.00562393285857445,                    !- Value Until Time 88
  17:52,                                  !- Time 89 {hh:mm}
  0.0830152026882574,                     !- Value Until Time 89
  18:00,                                  !- Time 90 {hh:mm}
  0.00567343331329501,                    !- Value Until Time 90
  18:07,                                  !- Time 91 {hh:mm}
  0.0825968748562735,                     !- Value Until Time 91
  18:15,                                  !- Time 92 {hh:mm}
  0.00572293376801558,                    !- Value Until Time 92
  18:22,                                  !- Time 93 {hh:mm}
  0.0821785470242896,                     !- Value Until Time 93
  18:30,                                  !- Time 94 {hh:mm}
  0.00577243422273632,                    !- Value Until Time 94
  18:37,                                  !- Time 95 {hh:mm}
  0.0817602191923057,                     !- Value Until Time 95
  18:45,                                  !- Time 96 {hh:mm}
  0.00582193467745689,                    !- Value Until Time 96
  18:52,                                  !- Time 97 {hh:mm}
  0.0813418913603217,                     !- Value Until Time 97
  19:00,                                  !- Time 98 {hh:mm}
  0.00587143513217745,                    !- Value Until Time 98
  19:07,                                  !- Time 99 {hh:mm}
  0.0809235635283378,                     !- Value Until Time 99
  19:15,                                  !- Time 100 {hh:mm}
  0.00592093558689819,                    !- Value Until Time 100
  19:22,                                  !- Time 101 {hh:mm}
  0.080505235696354,                      !- Value Until Time 101
  19:30,                                  !- Time 102 {hh:mm}
  0.080296071780362,                      !- Value Until Time 102
  19:45,                                  !- Time 103 {hh:mm}
  0.0739889469155392,                     !- Value Until Time 103
  20:00,                                  !- Time 104 {hh:mm}
  0.0676818220507165,                     !- Value Until Time 104
  20:15,                                  !- Time 105 {hh:mm}
  0.0613746971858937,                     !- Value Until Time 105
  20:30,                                  !- Time 106 {hh:mm}
  0.0550675723210709,                     !- Value Until Time 106
  20:45,                                  !- Time 107 {hh:mm}
  0.0539704780635705,                     !- Value Until Time 107
  21:00,                                  !- Time 108 {hh:mm}
  0.0528733838060701,                     !- Value Until Time 108
  21:15,                                  !- Time 109 {hh:mm}
  0.0517762895485697,                     !- Value Until Time 109
  21:30,                                  !- Time 110 {hh:mm}
  0.0506791952910693,                     !- Value Until Time 110
  21:45,                                  !- Time 111 {hh:mm}
  0.0506204222558168,                     !- Value Until Time 111
  22:00,                                  !- Time 112 {hh:mm}
  0.0505616492205642,                     !- Value Until Time 112
  22:15,                                  !- Time 113 {hh:mm}
  0.0505028761853117,                     !- Value Until Time 113
  22:30,                                  !- Time 114 {hh:mm}
  0.0504441031500592,                     !- Value Until Time 114
  22:45,                                  !- Time 115 {hh:mm}
  0.0485857010086553,                     !- Value Until Time 115
  23:00,                                  !- Time 116 {hh:mm}
  0.0467272988672513,                     !- Value Until Time 116
  23:15,                                  !- Time 117 {hh:mm}
  0.0448688967258474,                     !- Value Until Time 117
  23:30,                                  !- Time 118 {hh:mm}
  0.0430104945844434,                     !- Value Until Time 118
  23:45,                                  !- Time 119 {hh:mm}
  0.0434191651570368,                     !- Value Until Time 119
  24:00,                                  !- Time 120 {hh:mm}
  0.00527742967553013;                    !- Value Until Time 120

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0623335574138015,                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0625715726406032,                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0628095878674049,                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0630476030942065,                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0632856183210082,                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0633822155953037,                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0634788128695991,                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0635754101438946,                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0636720074181901,                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0636771412079733,                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0636822749977565,                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0636874087875397,                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.063692542577323,                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.050636911148112,                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.037581279718901,                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.02452564828969,                       !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0114700168604791,                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0115788732003618,                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0116877295402445,                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0117965858801273,                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.01190544222001,                       !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0109075927778277,                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.00990974333564542,                    !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.00891189389346312,                    !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.00791404445128081,                    !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.00808993388415176,                    !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.00826582331702273,                    !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.00844171274989367,                    !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.00861760218276462,                    !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.00875013938630426,                    !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.00888267658984392,                    !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.00901521379338357,                    !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.00914775099692321,                    !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.00766004768519241,                    !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.00617234437346161,                    !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.0046846410617308,                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.00319693775,                          !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.00352350676964824,                    !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.00385007578929646,                    !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.00417664480894468,                    !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.00450321382859291,                    !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0631317554976646,                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0631548126263028,                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0631778697549409,                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0632009268835791,                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0632239840122173,                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0632470411408552,                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.0632700982694934,                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0632931553981316,                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0633162125267698,                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.063339269655408,                      !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0633623267840462,                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0633853839126843,                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0634084410413225,                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.0634314981699607,                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0634545552985986,                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0634776124272368,                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.063500669555875,                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0635237266845132,                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0635467838131514,                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0635698409417896,                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.0635928980704277,                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0636159551990659,                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0636390123277038,                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.063662069456342,                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0636851265849802,                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0637081837136184,                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.0637312408422566,                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0637542979708948,                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.063777355099533,                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0638004122281711,                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0638234693568093,                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0638465264854473,                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0638695836140855,                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0638926407427236,                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.0639156978713618,                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.063938755,                            !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0621789118587909,                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0604190687175817,                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0586592255763725,                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0568993824351634,                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0585114155522735,                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0601234486693836,                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0617354817864937,                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0633475149036039,                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0558426318012446,                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0483377486988853,                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.040832865596526,                      !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0333279824941667,                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0364449968326344,                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0395620111711022,                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0426790255095699,                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0457960398480377,                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0499304192394786,                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0540647986309196,                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0581991780223606;                     !- Value Until Time 96

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData BPR Adjusted Week Rule - Jan1-Jan6, !- Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData BPR Adjusted Week Rule - Jan7-Dec31, !- Name
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_LIGHT_EndUseData BPR Adjusted Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_LIGHT_EndUseData BPR Adjusted Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.64316967950175,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office WholeBuilding - Lg Office People, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  Large Office Bldg Occ,                  !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Large Office Activity,                  !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  Large Office Bldg Occ Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:30,                                  !- Time 2 {hh:mm}
  0.025,                                  !- Value Until Time 2
  02:45,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  03:00,                                  !- Time 4 {hh:mm}
  0.075,                                  !- Value Until Time 4
  03:15,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  03:30,                                  !- Time 6 {hh:mm}
  0.125,                                  !- Value Until Time 6
  03:45,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  04:00,                                  !- Time 8 {hh:mm}
  0.175,                                  !- Value Until Time 8
  04:15,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  04:30,                                  !- Time 10 {hh:mm}
  0.3875,                                 !- Value Until Time 10
  04:45,                                  !- Time 11 {hh:mm}
  0.575,                                  !- Value Until Time 11
  05:00,                                  !- Time 12 {hh:mm}
  0.7625,                                 !- Value Until Time 12
  05:15,                                  !- Time 13 {hh:mm}
  0.95,                                   !- Value Until Time 13
  08:45,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  09:00,                                  !- Time 15 {hh:mm}
  0.8375,                                 !- Value Until Time 15
  09:15,                                  !- Time 16 {hh:mm}
  0.725,                                  !- Value Until Time 16
  09:30,                                  !- Time 17 {hh:mm}
  0.6125,                                 !- Value Until Time 17
  09:45,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  10:00,                                  !- Time 19 {hh:mm}
  0.6125,                                 !- Value Until Time 19
  10:15,                                  !- Time 20 {hh:mm}
  0.725,                                  !- Value Until Time 20
  10:30,                                  !- Time 21 {hh:mm}
  0.8375,                                 !- Value Until Time 21
  10:45,                                  !- Time 22 {hh:mm}
  0.95,                                   !- Value Until Time 22
  13:45,                                  !- Time 23 {hh:mm}
  0.95,                                   !- Value Until Time 23
  14:00,                                  !- Time 24 {hh:mm}
  0.908333333333333,                      !- Value Until Time 24
  14:15,                                  !- Time 25 {hh:mm}
  0.866666666666667,                      !- Value Until Time 25
  14:30,                                  !- Time 26 {hh:mm}
  0.825,                                  !- Value Until Time 26
  14:45,                                  !- Time 27 {hh:mm}
  0.783333333333333,                      !- Value Until Time 27
  15:00,                                  !- Time 28 {hh:mm}
  0.741666666666667,                      !- Value Until Time 28
  15:15,                                  !- Time 29 {hh:mm}
  0.7,                                    !- Value Until Time 29
  15:30,                                  !- Time 30 {hh:mm}
  0.625,                                  !- Value Until Time 30
  15:45,                                  !- Time 31 {hh:mm}
  0.55,                                   !- Value Until Time 31
  16:00,                                  !- Time 32 {hh:mm}
  0.475,                                  !- Value Until Time 32
  16:15,                                  !- Time 33 {hh:mm}
  0.4,                                    !- Value Until Time 33
  16:45,                                  !- Time 34 {hh:mm}
  0.4,                                    !- Value Until Time 34
  17:00,                                  !- Time 35 {hh:mm}
  0.3625,                                 !- Value Until Time 35
  17:15,                                  !- Time 36 {hh:mm}
  0.325,                                  !- Value Until Time 36
  17:30,                                  !- Time 37 {hh:mm}
  0.2875,                                 !- Value Until Time 37
  17:45,                                  !- Time 38 {hh:mm}
  0.25,                                   !- Value Until Time 38
  18:00,                                  !- Time 39 {hh:mm}
  0.2125,                                 !- Value Until Time 39
  18:15,                                  !- Time 40 {hh:mm}
  0.175,                                  !- Value Until Time 40
  18:30,                                  !- Time 41 {hh:mm}
  0.1375,                                 !- Value Until Time 41
  18:45,                                  !- Time 42 {hh:mm}
  0.1,                                    !- Value Until Time 42
  19:00,                                  !- Time 43 {hh:mm}
  0.09375,                                !- Value Until Time 43
  19:15,                                  !- Time 44 {hh:mm}
  0.0875,                                 !- Value Until Time 44
  19:30,                                  !- Time 45 {hh:mm}
  0.08125,                                !- Value Until Time 45
  19:45,                                  !- Time 46 {hh:mm}
  0.075,                                  !- Value Until Time 46
  20:00,                                  !- Time 47 {hh:mm}
  0.06875,                                !- Value Until Time 47
  20:15,                                  !- Time 48 {hh:mm}
  0.0625,                                 !- Value Until Time 48
  20:30,                                  !- Time 49 {hh:mm}
  0.05625,                                !- Value Until Time 49
  20:45,                                  !- Time 50 {hh:mm}
  0.05,                                   !- Value Until Time 50
  21:00,                                  !- Time 51 {hh:mm}
  0.04375,                                !- Value Until Time 51
  21:15,                                  !- Time 52 {hh:mm}
  0.0375,                                 !- Value Until Time 52
  21:30,                                  !- Time 53 {hh:mm}
  0.03125,                                !- Value Until Time 53
  21:45,                                  !- Time 54 {hh:mm}
  0.025,                                  !- Value Until Time 54
  22:00,                                  !- Time 55 {hh:mm}
  0.01875,                                !- Value Until Time 55
  22:15,                                  !- Time 56 {hh:mm}
  0.0125,                                 !- Value Until Time 56
  22:30,                                  !- Time 57 {hh:mm}
  0.00625,                                !- Value Until Time 57
  22:45,                                  !- Time 58 {hh:mm}
  0,                                      !- Value Until Time 58
  24:00,                                  !- Time 59 {hh:mm}
  0;                                      !- Value Until Time 59

Schedule:Day:Interval,
  Large Office Bldg Occ Sat Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.00833333333333333,                    !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:00,                                  !- Time 4 {hh:mm}
  0.0125,                                 !- Value Until Time 4
  02:15,                                  !- Time 5 {hh:mm}
  0.025,                                  !- Value Until Time 5
  02:30,                                  !- Time 6 {hh:mm}
  0.0375,                                 !- Value Until Time 6
  02:45,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  03:00,                                  !- Time 8 {hh:mm}
  0.0625,                                 !- Value Until Time 8
  03:15,                                  !- Time 9 {hh:mm}
  0.075,                                  !- Value Until Time 9
  03:30,                                  !- Time 10 {hh:mm}
  0.0875,                                 !- Value Until Time 10
  03:45,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  04:00,                                  !- Time 12 {hh:mm}
  0.15,                                   !- Value Until Time 12
  04:15,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  04:30,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  04:45,                                  !- Time 15 {hh:mm}
  0.3,                                    !- Value Until Time 15
  05:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  05:15,                                  !- Time 17 {hh:mm}
  0.4,                                    !- Value Until Time 17
  05:30,                                  !- Time 18 {hh:mm}
  0.45,                                   !- Value Until Time 18
  05:45,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  13:52,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  14:07,                                  !- Time 21 {hh:mm}
  0.486885245901639,                      !- Value Until Time 21
  14:22,                                  !- Time 22 {hh:mm}
  0.473770491803279,                      !- Value Until Time 22
  14:37,                                  !- Time 23 {hh:mm}
  0.460655737704918,                      !- Value Until Time 23
  14:52,                                  !- Time 24 {hh:mm}
  0.447540983606557,                      !- Value Until Time 24
  15:07,                                  !- Time 25 {hh:mm}
  0.434426229508197,                      !- Value Until Time 25
  15:22,                                  !- Time 26 {hh:mm}
  0.421311475409836,                      !- Value Until Time 26
  15:37,                                  !- Time 27 {hh:mm}
  0.408196721311475,                      !- Value Until Time 27
  15:52,                                  !- Time 28 {hh:mm}
  0.395081967213115,                      !- Value Until Time 28
  16:07,                                  !- Time 29 {hh:mm}
  0.381967213114754,                      !- Value Until Time 29
  16:22,                                  !- Time 30 {hh:mm}
  0.368852459016393,                      !- Value Until Time 30
  16:37,                                  !- Time 31 {hh:mm}
  0.355737704918033,                      !- Value Until Time 31
  16:52,                                  !- Time 32 {hh:mm}
  0.342622950819672,                      !- Value Until Time 32
  17:07,                                  !- Time 33 {hh:mm}
  0.329508196721311,                      !- Value Until Time 33
  17:22,                                  !- Time 34 {hh:mm}
  0.316393442622951,                      !- Value Until Time 34
  17:37,                                  !- Time 35 {hh:mm}
  0.30327868852459,                       !- Value Until Time 35
  17:52,                                  !- Time 36 {hh:mm}
  0.290163934426229,                      !- Value Until Time 36
  18:07,                                  !- Time 37 {hh:mm}
  0.277049180327869,                      !- Value Until Time 37
  18:22,                                  !- Time 38 {hh:mm}
  0.263934426229508,                      !- Value Until Time 38
  18:37,                                  !- Time 39 {hh:mm}
  0.250819672131147,                      !- Value Until Time 39
  18:52,                                  !- Time 40 {hh:mm}
  0.237704918032787,                      !- Value Until Time 40
  19:07,                                  !- Time 41 {hh:mm}
  0.224590163934426,                      !- Value Until Time 41
  19:22,                                  !- Time 42 {hh:mm}
  0.211475409836066,                      !- Value Until Time 42
  19:37,                                  !- Time 43 {hh:mm}
  0.198360655737705,                      !- Value Until Time 43
  19:52,                                  !- Time 44 {hh:mm}
  0.185245901639344,                      !- Value Until Time 44
  20:07,                                  !- Time 45 {hh:mm}
  0.172131147540984,                      !- Value Until Time 45
  20:22,                                  !- Time 46 {hh:mm}
  0.159016393442623,                      !- Value Until Time 46
  20:37,                                  !- Time 47 {hh:mm}
  0.145901639344262,                      !- Value Until Time 47
  20:52,                                  !- Time 48 {hh:mm}
  0.132786885245902,                      !- Value Until Time 48
  21:07,                                  !- Time 49 {hh:mm}
  0.119672131147541,                      !- Value Until Time 49
  21:22,                                  !- Time 50 {hh:mm}
  0.10655737704918,                       !- Value Until Time 50
  21:30,                                  !- Time 51 {hh:mm}
  0.1,                                    !- Value Until Time 51
  21:45,                                  !- Time 52 {hh:mm}
  0.0916666666666667,                     !- Value Until Time 52
  22:00,                                  !- Time 53 {hh:mm}
  0.0833333333333333,                     !- Value Until Time 53
  22:15,                                  !- Time 54 {hh:mm}
  0.075,                                  !- Value Until Time 54
  22:30,                                  !- Time 55 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 55
  22:45,                                  !- Time 56 {hh:mm}
  0.0583333333333333,                     !- Value Until Time 56
  23:00,                                  !- Time 57 {hh:mm}
  0.05,                                   !- Value Until Time 57
  23:15,                                  !- Time 58 {hh:mm}
  0.0416666666666667,                     !- Value Until Time 58
  23:30,                                  !- Time 59 {hh:mm}
  0.0333333333333333,                     !- Value Until Time 59
  23:45,                                  !- Time 60 {hh:mm}
  0.025,                                  !- Value Until Time 60
  24:00,                                  !- Time 61 {hh:mm}
  0.0166666666666667;                     !- Value Until Time 61

Schedule:Day:Interval,
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan1-Jan6, !- Name
  Large Office Bldg Occ Default,          !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Monday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Large Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan7-Dec31, !- Name
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Monday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Large Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Occ Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Bldg Occ Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Large Office Activity Default,          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Large Office Activity 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Large Office Activity 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan1-Jan6, !- Name
  Large Office Activity Default,          !- Sunday Schedule:Day Name
  Large Office Activity Default,          !- Monday Schedule:Day Name
  Large Office Activity Default,          !- Tuesday Schedule:Day Name
  Large Office Activity Default,          !- Wednesday Schedule:Day Name
  Large Office Activity Default,          !- Thursday Schedule:Day Name
  Large Office Activity Default,          !- Friday Schedule:Day Name
  autogen Large Office Activity 0_day_sch, !- Saturday Schedule:Day Name
  Large Office Activity Default,          !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Large Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan7-Dec31, !- Name
  autogen Large Office Activity 1_day_sch, !- Sunday Schedule:Day Name
  Large Office Activity Default,          !- Monday Schedule:Day Name
  Large Office Activity Default,          !- Tuesday Schedule:Day Name
  Large Office Activity Default,          !- Wednesday Schedule:Day Name
  Large Office Activity Default,          !- Thursday Schedule:Day Name
  Large Office Activity Default,          !- Friday Schedule:Day Name
  autogen Large Office Activity 0_day_sch, !- Saturday Schedule:Day Name
  Large Office Activity Default,          !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Large Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Activity,                  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Large Office Activity Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Activity Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.147173917525773,                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.08867,                                !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0888985309278351,                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.08912706185567,                       !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0893555927835051,                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0895841237113404,                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0898126546391754,                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0900411855670104,                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0902697164948454,                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0904982474226805,                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0907267783505155,                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0909553092783505,                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0911838402061856,                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.125120682989691,                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.159057525773196,                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.192994368556701,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.226931211340206,                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.276750953608247,                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.326570695876289,                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.37639043814433,                       !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.426210180412371,                      !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.480829072164948,                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.535447963917526,                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.590066855670103,                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.64468574742268,                       !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.693020038659794,                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.741354329896907,                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.78968862113402,                       !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.838022912371134,                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.846135760309278,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.854248608247423,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.862361456185567,                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.870474304123711,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.878587152061856,                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.8867,                                 !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.883957628865979,                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.881215257731959,                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.878472886597938,                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.875730515463918,                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.840765283505155,                      !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.805800051546392,                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.770834819587629,                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.735869587628866,                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.713016494845361,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.690163402061856,                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.66731030927835,                       !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.644457216494845,                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.618518956185567,                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.592580695876289,                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.56664243556701,                       !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.540704175257732,                      !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.503510766752577,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.466317358247423,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.429123949742268,                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.391930541237113,                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.367020670103093,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.342110798969072,                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.317200927835051,                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.292291056701031,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.26738118556701,                       !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.24247131443299,                       !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.22030381443299,                       !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.19813631443299,                       !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.17596881443299,                       !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.15380131443299,                       !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.15842906572165,                       !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.163056817010309,                      !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.167684568298969,                      !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.172312319587629,                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.194365554123711,                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.216418788659794,                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.238472023195876,                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.260525257731959,                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.286577783505155,                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.31263030927835,                       !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.338682835051547,                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.364735360824742,                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.373362403350515,                      !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.381989445876289,                      !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.390616488402062,                      !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.399243530927835,                      !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.368157611469072,                      !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.337071692010309,                      !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.305985772551546,                      !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.274899853092784,                      !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.22959930992268,                       !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.184298766752577,                      !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.138998223582474,                      !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0936976804123711,                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.117064967783505,                      !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.140432255154639,                      !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.163799542525773,                      !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.187166829896907,                      !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.176483009020619,                      !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.16671331185567,                       !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.156943614690722;                      !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.274446470099668,                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.295014894795127,                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.323328751384275,                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.351642607973422,                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.379956464562569,                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.408270321151716,                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.438219324473976,                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.468168327796235,                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.498117331118494,                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.528066334440753,                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.551474750830565,                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.574883167220376,                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.598291583610188,                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.6217,                                 !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.329783277962348,                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.321349363233665,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.312915448504983,                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.280384634551495,                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.247853820598007,                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.215323006644518,                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.18279219269103,                       !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.146216542081949,                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.109640891472868,                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0730652408637874,                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0364895902547065,                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0348678306878312,                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0332460711209556,                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0316243115540802,                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0300025519872048,                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0283807924203258,                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0267590328534504,                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.0251372732865748,                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.0235155137196995,                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0218937541528241,                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.0202719945859485,                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.0186502350190731,                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.0170284754521975,                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.0154067158853221,                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.0137849563184433,                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.0121631967515677,                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0105414371846923,                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.00891967761781676,                    !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.00729791805094138,                    !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.005676158484066,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.00405439891719039,                    !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.00243263935031501,                    !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.000810879783435969,                   !- Value Until Time 47
  11:52,                                  !- Time 48 {hh:mm}
  0,                                      !- Value Until Time 48
  12:00,                                  !- Time 49 {hh:mm}
  0.374706782945737,                      !- Value Until Time 49
  12:07,                                  !- Time 50 {hh:mm}
  0.00740119047619042,                    !- Value Until Time 50
  12:15,                                  !- Time 51 {hh:mm}
  0.374509561300294,                      !- Value Until Time 51
  12:22,                                  !- Time 52 {hh:mm}
  0.0148023809523811,                     !- Value Until Time 52
  12:30,                                  !- Time 53 {hh:mm}
  0.374312339654852,                      !- Value Until Time 53
  12:37,                                  !- Time 54 {hh:mm}
  0.0222035714285715,                     !- Value Until Time 54
  12:45,                                  !- Time 55 {hh:mm}
  0.374115118009413,                      !- Value Until Time 55
  12:52,                                  !- Time 56 {hh:mm}
  0.0296047619047619,                     !- Value Until Time 56
  13:00,                                  !- Time 57 {hh:mm}
  0.373917896363971,                      !- Value Until Time 57
  13:07,                                  !- Time 58 {hh:mm}
  0.0409647286821706,                     !- Value Until Time 58
  13:15,                                  !- Time 59 {hh:mm}
  0.373720674718532,                      !- Value Until Time 59
  13:22,                                  !- Time 60 {hh:mm}
  0.0523246954595792,                     !- Value Until Time 60
  13:30,                                  !- Time 61 {hh:mm}
  0.37352345307309,                       !- Value Until Time 61
  13:37,                                  !- Time 62 {hh:mm}
  0.0636846622369879,                     !- Value Until Time 62
  13:45,                                  !- Time 63 {hh:mm}
  0.373326231427647,                      !- Value Until Time 63
  13:52,                                  !- Time 64 {hh:mm}
  0.0750446290143964,                     !- Value Until Time 64
  14:00,                                  !- Time 65 {hh:mm}
  0.373129009782209,                      !- Value Until Time 65
  14:07,                                  !- Time 66 {hh:mm}
  0.076666388581272,                      !- Value Until Time 66
  14:15,                                  !- Time 67 {hh:mm}
  0.372931788136766,                      !- Value Until Time 67
  14:22,                                  !- Time 68 {hh:mm}
  0.0782881481481474,                     !- Value Until Time 68
  14:30,                                  !- Time 69 {hh:mm}
  0.372734566491324,                      !- Value Until Time 69
  14:37,                                  !- Time 70 {hh:mm}
  0.0799099077150229,                     !- Value Until Time 70
  14:45,                                  !- Time 71 {hh:mm}
  0.372537344845885,                      !- Value Until Time 71
  14:52,                                  !- Time 72 {hh:mm}
  0.0815316672818984,                     !- Value Until Time 72
  15:00,                                  !- Time 73 {hh:mm}
  0.372340123200443,                      !- Value Until Time 73
  15:07,                                  !- Time 74 {hh:mm}
  0.0831534268487772,                     !- Value Until Time 74
  15:15,                                  !- Time 75 {hh:mm}
  0.372142901555001,                      !- Value Until Time 75
  15:22,                                  !- Time 76 {hh:mm}
  0.0847751864156527,                     !- Value Until Time 76
  15:30,                                  !- Time 77 {hh:mm}
  0.371945679909562,                      !- Value Until Time 77
  15:37,                                  !- Time 78 {hh:mm}
  0.0863969459825281,                     !- Value Until Time 78
  15:45,                                  !- Time 79 {hh:mm}
  0.37174845826412,                       !- Value Until Time 79
  15:52,                                  !- Time 80 {hh:mm}
  0.0880187055494037,                     !- Value Until Time 80
  16:00,                                  !- Time 81 {hh:mm}
  0.371551236618677,                      !- Value Until Time 81
  16:07,                                  !- Time 82 {hh:mm}
  0.0896404651162791,                     !- Value Until Time 82
  16:15,                                  !- Time 83 {hh:mm}
  0.371354014973239,                      !- Value Until Time 83
  16:22,                                  !- Time 84 {hh:mm}
  0.0912622246831545,                     !- Value Until Time 84
  16:30,                                  !- Time 85 {hh:mm}
  0.371156793327796,                      !- Value Until Time 85
  16:37,                                  !- Time 86 {hh:mm}
  0.0928839842500301,                     !- Value Until Time 86
  16:45,                                  !- Time 87 {hh:mm}
  0.370959571682354,                      !- Value Until Time 87
  16:52,                                  !- Time 88 {hh:mm}
  0.0945057438169055,                     !- Value Until Time 88
  17:00,                                  !- Time 89 {hh:mm}
  0.370762350036915,                      !- Value Until Time 89
  17:07,                                  !- Time 90 {hh:mm}
  0.0961275033837845,                     !- Value Until Time 90
  17:15,                                  !- Time 91 {hh:mm}
  0.370565128391473,                      !- Value Until Time 91
  17:22,                                  !- Time 92 {hh:mm}
  0.0977492629506598,                     !- Value Until Time 92
  17:30,                                  !- Time 93 {hh:mm}
  0.37036790674603,                       !- Value Until Time 93
  17:37,                                  !- Time 94 {hh:mm}
  0.0993710225175353,                     !- Value Until Time 94
  17:45,                                  !- Time 95 {hh:mm}
  0.370170685100592,                      !- Value Until Time 95
  17:52,                                  !- Time 96 {hh:mm}
  0.100992782084411,                      !- Value Until Time 96
  18:00,                                  !- Time 97 {hh:mm}
  0.36997346345515,                       !- Value Until Time 97
  18:07,                                  !- Time 98 {hh:mm}
  0.102614541651286,                      !- Value Until Time 98
  18:15,                                  !- Time 99 {hh:mm}
  0.369776241809707,                      !- Value Until Time 99
  18:22,                                  !- Time 100 {hh:mm}
  0.104236301218162,                      !- Value Until Time 100
  18:30,                                  !- Time 101 {hh:mm}
  0.369579020164268,                      !- Value Until Time 101
  18:37,                                  !- Time 102 {hh:mm}
  0.105858060785037,                      !- Value Until Time 102
  18:45,                                  !- Time 103 {hh:mm}
  0.369381798518826,                      !- Value Until Time 103
  18:52,                                  !- Time 104 {hh:mm}
  0.107479820351913,                      !- Value Until Time 104
  19:00,                                  !- Time 105 {hh:mm}
  0.369184576873384,                      !- Value Until Time 105
  19:07,                                  !- Time 106 {hh:mm}
  0.109101579918788,                      !- Value Until Time 106
  19:15,                                  !- Time 107 {hh:mm}
  0.368987355227945,                      !- Value Until Time 107
  19:22,                                  !- Time 108 {hh:mm}
  0.110723339485664,                      !- Value Until Time 108
  19:30,                                  !- Time 109 {hh:mm}
  0.111534219269103,                      !- Value Until Time 109
  19:45,                                  !- Time 110 {hh:mm}
  0.129520833333333,                      !- Value Until Time 110
  20:00,                                  !- Time 111 {hh:mm}
  0.147507447397564,                      !- Value Until Time 111
  20:15,                                  !- Time 112 {hh:mm}
  0.165494061461794,                      !- Value Until Time 112
  20:30,                                  !- Time 113 {hh:mm}
  0.183480675526024,                      !- Value Until Time 113
  20:45,                                  !- Time 114 {hh:mm}
  0.183824916943522,                      !- Value Until Time 114
  21:00,                                  !- Time 115 {hh:mm}
  0.184169158361019,                      !- Value Until Time 115
  21:15,                                  !- Time 116 {hh:mm}
  0.184513399778516,                      !- Value Until Time 116
  21:30,                                  !- Time 117 {hh:mm}
  0.184857641196013,                      !- Value Until Time 117
  21:45,                                  !- Time 118 {hh:mm}
  0.182275830564784,                      !- Value Until Time 118
  22:00,                                  !- Time 119 {hh:mm}
  0.179694019933555,                      !- Value Until Time 119
  22:15,                                  !- Time 120 {hh:mm}
  0.177112209302326,                      !- Value Until Time 120
  22:30,                                  !- Time 121 {hh:mm}
  0.174530398671096,                      !- Value Until Time 121
  22:45,                                  !- Time 122 {hh:mm}
  0.184083098006644,                      !- Value Until Time 122
  23:00,                                  !- Time 123 {hh:mm}
  0.193635797342193,                      !- Value Until Time 123
  23:15,                                  !- Time 124 {hh:mm}
  0.203188496677741,                      !- Value Until Time 124
  23:30,                                  !- Time 125 {hh:mm}
  0.212741196013289,                      !- Value Until Time 125
  23:45,                                  !- Time 126 {hh:mm}
  0.233309620708748,                      !- Value Until Time 126
  24:00,                                  !- Time 127 {hh:mm}
  0.371551236618677;                      !- Value Until Time 127

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.312759899888765,                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.359443131256952,                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.406126362625139,                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.452809593993326,                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.499492825361513,                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.534194619021135,                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.568896412680757,                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.603598206340378,                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.6383,                                 !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.63758998887653,                       !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.636879977753059,                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.636169966629589,                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.635459955506118,                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.569721800611791,                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.503983645717464,                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.438245490823137,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.37250733592881,                       !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.383397131535039,                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.394286927141268,                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.405176722747497,                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.416066518353726,                      !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.395831201334816,                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.375595884315907,                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.355360567296997,                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.335125250278087,                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.340805339265851,                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.346485428253615,                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.352165517241379,                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.357845606229144,                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.37080330923248,                       !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.383761012235818,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.396718715239155,                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.409676418242492,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.416776529477197,                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.423876640711902,                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.430976751946607,                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.438076863181312,                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.431953017241379,                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.425829171301446,                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.419705325361513,                      !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.413581479421579,                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0461829962584692,                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.046293647342647,                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0464042984268248,                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0465149495109993,                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0466256005951771,                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0467362516793549,                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.0468469027635326,                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0469575538477104,                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0470682049318882,                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.0471788560160625,                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0472895071002403,                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0474001581844183,                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0475108092685961,                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.0476214603527739,                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0477321114369517,                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.047842762521126,                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0479534136053038,                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0480640646894815,                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0481747157736593,                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0482853668578374,                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.0483960179420151,                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0485066690261894,                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0486173201103672,                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.048727971194545,                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0488386222787228,                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0489492733629006,                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.0490599244470749,                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0491705755312528,                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0492812266154306,                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0493918776996084,                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0495025287837862,                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.049613179867964,                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0497238309521418,                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0498344820363161,                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.049945133120494,                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0500557842046719,                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0386068548387096,                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0271579254727475,                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0157089961067852,                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.00426006674082302,                    !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.00319505005561721,                    !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.00213003337041151,                    !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.00106501668520564,                    !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0,                                      !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0113601779755283,                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0227203559510566,                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0340805339265851,                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0454407119021134,                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0700248470522803,                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0946089822024472,                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.119193117352614,                      !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.143777252502781,                      !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.186022914349277,                      !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.228268576195773,                      !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.270514238042269;                      !- Value Until Time 96

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData BPR Adjusted Week Rule - Jan1-Jan6, !- Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData BPR Adjusted Week Rule - Jan7-Dec31, !- Name
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_EQUIP_EndUseData BPR Adjusted Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_EQUIP_EndUseData BPR Adjusted Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 259 Area 11841,  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  25.8996383062832, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  25.8996383062832, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8996383062832, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  25.8996383062832, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8996383062832, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  25.8996383062832, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  25.8996383062832, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  25.8996383062832, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8996383062832, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  25.8996383062832, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.27067113374109, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  25.8742383062832, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  25.8742383062832, 8.88178419700125e-15, 2.27067113374109; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8996383062832, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  25.8996383062832, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space or SpaceList Name
  236.826292672653;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Ground HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Ground HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Large Office HtgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:45,                                  !- Time 1 {hh:mm}
  19.4444444444445,                       !- Value Until Time 1
  19:45,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4444444444445;                       !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Sat Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:45,                                  !- Time 1 {hh:mm}
  19.4444444444445,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  21.1111111111111;                       !- Value Until Time 2

Schedule:Day:Interval,
  Large Office HtgSetp SmrDsn|Sun Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  19.4444444444445,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  19.4444444444445;                       !- Value Until Time 2

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan1-Jan6, !- Name
  Large Office HtgSetp Default,           !- Sunday Schedule:Day Name
  Large Office HtgSetp Default,           !- Monday Schedule:Day Name
  Large Office HtgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Thursday Schedule:Day Name
  Large Office HtgSetp Default,           !- Friday Schedule:Day Name
  Large Office HtgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office HtgSetp Default,           !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan7-Dec31, !- Name
  Large Office HtgSetp SmrDsn|Sun Day,    !- Sunday Schedule:Day Name
  Large Office HtgSetp Default,           !- Monday Schedule:Day Name
  Large Office HtgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Thursday Schedule:Day Name
  Large Office HtgSetp Default,           !- Friday Schedule:Day Name
  Large Office HtgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office HtgSetp Default,           !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office HtgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Large Office HtgSetp Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office HtgSetp Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:45,                                  !- Time 1 {hh:mm}
  26.6666666666667,                       !- Value Until Time 1
  19:45,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.6666666666667;                       !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Sat Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:45,                                  !- Time 1 {hh:mm}
  26.6666666666667,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  23.8888888888889;                       !- Value Until Time 2

Schedule:Day:Interval,
  Large Office ClgSetp WntrDsn|Sun Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  26.6666666666667,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  26.6666666666667;                       !- Value Until Time 2

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan1-Jan6, !- Name
  Large Office ClgSetp Default,           !- Sunday Schedule:Day Name
  Large Office ClgSetp Default,           !- Monday Schedule:Day Name
  Large Office ClgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Thursday Schedule:Day Name
  Large Office ClgSetp Default,           !- Friday Schedule:Day Name
  Large Office ClgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office ClgSetp Default,           !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan7-Dec31, !- Name
  Large Office ClgSetp WntrDsn|Sun Day,   !- Sunday Schedule:Day Name
  Large Office ClgSetp Default,           !- Monday Schedule:Day Name
  Large Office ClgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Thursday Schedule:Day Name
  Large Office ClgSetp Default,           !- Friday Schedule:Day Name
  Large Office ClgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office ClgSetp Default,           !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office ClgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Large Office ClgSetp Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office ClgSetp Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  1.145711430189,                         !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.343713429056701,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Ground Reheat Coil, !- Reheat Coil Name
  0.000194503149868969,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
