  -1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 448,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 123,                        !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 465,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57199999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57199999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999999, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 124,                        !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 466,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000009, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 459,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 468,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C end_b - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Space or SpaceList Name
  41.8063679999998;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_b - Story Mid7 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_b - Story Mid7 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 110, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 110, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Zone Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.388619097475955,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.116585729242786,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Reheat Coil, !- Reheat Coil Name
  7.68850800789554e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00929569144767506,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  71.0670387277712,                       !- U-Factor Times Area Value {W/K}
  7.68850800789554e-05,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  3515.09359911374,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 517,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 502,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 131,                        !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 519,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57199999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57199999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999999, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 132,                        !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 520,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000009, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 513,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 522,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C end_b - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Space or SpaceList Name
  41.8063679999998;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_b - Story Mid8 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_b - Story Mid8 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 111, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 111, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Zone Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.388222849261007,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.116466854778302,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Reheat Coil, !- Reheat Coil Name
  7.72245845631086e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00928621326925621,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  71.4795307052865,                       !- U-Factor Times Area Value {W/K}
  7.72245845631086e-05,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  3530.61533672385,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 571,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 556,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 147,                        !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 573,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57199999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57199999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999999, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 148,                        !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 574,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000009, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 567,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 576,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C end_b - Story Mid9 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Space or SpaceList Name
  41.8063679999998;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_b - Story Mid9 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_b - Story Mid9 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 112, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 112, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Zone Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.387858820757821,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.116357646227346,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Reheat Coil, !- Reheat Coil Name
  7.75453516679281e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00927750577992859,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  71.87019136819,                         !- U-Factor Times Area Value {W/K}
  7.75453516679281e-05,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  3545.28042383567,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C end_b - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  47.5488,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C end_b - Story Top, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 733,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Top, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 718,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 160,                        !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 735,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57199999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999852, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999852, 4.57199999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999999, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 159,                        !- Name
  Window,                                 !- Surface Type
  Window U-1.01 SHGC 0.74,                !- Construction Name
  Surface 736,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000009, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 729,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 738,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C end_b - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C end_b - Story Top, !- Space or SpaceList Name
  41.8063679999998;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_b - Story Top HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_b - Story Top HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 113, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 113, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C end_b - Story Top, !- Zone Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.441782364281476,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.132534709284443,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil, !- Reheat Coil Name
  9.13456342075118e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0105673462062401,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  85.4184770650576,                       !- U-Factor Times Area Value {W/K}
  9.13456342075118e-05,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  4176.21278120639,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C end_b - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C end_b - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Top, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2018,                                   !- Begin Year
  7,                                      !- End Month
  20,                                     !- End Day of Month
  2018,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.27,              !- Name
  Smooth,                                 !- Roughness
  0.398990493569176,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing Single - No LowE - Clear - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.744,                                  !- Solar Heat Gain Coefficient
  0.754;                                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

Construction,
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  Fiberglass batt 0.5in,                  !- Layer 1
  Copper pipe 0.75in type L;              !- Layer 2

Construction,
  InteriorFurnishings 1,                  !- Name
  Std Wood 6inch 1;                       !- Layer 1

Construction,
  Typical IEAD Roof R-10.0,               !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-8.88,              !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  4 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-2.27;              !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-2.27,              !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation R-2.27;              !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  REF A CLEAR LO 6MM;                     !- Layer 1

Construction,
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54; !- Layer 1

Construction,
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1; !- Layer 1

Construction,
  Window U-1.01 SHGC 0.74,                !- Name
  Simple Glazing Single - No LowE - Clear - Aluminum; !- Layer 1

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 36278,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  362.781981702532,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 7845,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  78.4495043225864,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 7926,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  79.2550837952313,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 1401 Area 6404,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  64.0410186709671,                       !- Area {m2}
  14.0072219315326;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 259 Area 11841,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  118.413146336326,                       !- Area {m2}
  25.8996383062832;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 56 Area 2561,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  25.6061577032227,                       !- Area {m2}
  5.6006469167154;                        !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 566 Area 2587,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  25.8691013023844,                       !- Area {m2}
  5.65815864006658;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14399999999999;                       !- PerimeterExposed {m}

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Temporary Pipe Indoor Ambient Temp 89.6F, !- Name
  ,                                       !- Schedule Type Limits Name
  32;                                     !- Hourly Value

Schedule:Day:Interval,
  123 space(s) Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.0320347299999999,                     !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.240260474999999,                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.144156285,                            !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.0800868249999998,                     !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.0961041899999998,                     !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.0961041899999998,                     !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.016017365,                            !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  123 space(s) Occ Sch Default 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  123 space(s) Occ Sch Default 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  123 space(s) Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.0320347299999999,                     !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.12813892,                             !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.12813892,                             !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.0320347299999999,                     !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  123 space(s) Occ Sch Saturday 2,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  123 space(s) Occ Sch Saturday 3,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  123 space(s) Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Sunday 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Sunday 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 1 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 1 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 1 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 10 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 10 Occ Sch Default 1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 10 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 10 Occ Sch Saturday 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 10 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 10 Occ Sch Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 10 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 10 Occ Sch Sunday 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 10 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 10 Occ Sch Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 11 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 11 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 11 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 11 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 11 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 2 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 2 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 2 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 3 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 3 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 3 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 3 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 3 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 4 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 4 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 4 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 4 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 4 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 5 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 5 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 5 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 5 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 5 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 6 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 6 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 6 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 6 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 6 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 7 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 7 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 7 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 7 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 7 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 8 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 8 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 8 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 8 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 8 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 9 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 9 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 9 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 9 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 9 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV Occ Sch Saturday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV Occ Sch Sunday,              !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeLarge ALWAYS_ON 0_day_sch 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeLarge ALWAYS_ON 1_day_sch 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Sun Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.5631,                                 !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.5375,                                 !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.5376,                                 !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.5377,                                 !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.5378,                                 !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.5379,                                 !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.538,                                  !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.5381,                                 !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.5382,                                 !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.5383,                                 !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.5384,                                 !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.5385,                                 !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.5386,                                 !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.55345,                                !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.5683,                                 !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.58315,                                !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.598,                                  !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.6198,                                 !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.6416,                                 !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.6634,                                 !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.6852,                                 !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.7091,                                 !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.733,                                  !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.7569,                                 !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.7808,                                 !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.80195,                                !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.8231,                                 !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.84425,                                !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.8654,                                 !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.86895,                                !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.8725,                                 !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.87605,                                !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.8796,                                 !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.88315,                                !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.8867,                                 !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.8855,                                 !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.8843,                                 !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.8831,                                 !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.8819,                                 !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.8666,                                 !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.8513,                                 !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.836,                                  !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.8207,                                 !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.8107,                                 !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.8007,                                 !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.7907,                                 !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.7807,                                 !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.76935,                                !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.758,                                  !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.74665,                                !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.7353,                                 !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.719025,                               !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.70275,                                !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.686475,                               !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.6702,                                 !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.6593,                                 !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.6484,                                 !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.6375,                                 !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.6266,                                 !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.6157,                                 !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.6048,                                 !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.5951,                                 !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.5854,                                 !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.5757,                                 !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.566,                                  !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.568025,                               !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.57005,                                !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.572075,                               !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.5741,                                 !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.58375,                                !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.5934,                                 !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.60305,                                !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.6127,                                 !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.6241,                                 !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.6355,                                 !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.6469,                                 !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.6583,                                 !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.662075,                               !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.66585,                                !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.669625,                               !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.6734,                                 !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.6597975,                              !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.646195,                               !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.6325925,                              !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.61899,                                !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.5991675,                              !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.579345,                               !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.5595225,                              !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.5397,                                 !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.549925,                               !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.56015,                                !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.570375,                               !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.5806,                                 !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.575925,                               !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.57165,                                !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.567375;                               !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.520825,                               !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.5268,                                 !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.535025,                               !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.54325,                                !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.551475,                               !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.5597,                                 !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.5684,                                 !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.5771,                                 !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.5858,                                 !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.5945,                                 !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.6013,                                 !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.6081,                                 !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.6149,                                 !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.6217,                                 !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.5369,                                 !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.53445,                                !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.532,                                  !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.52255,                                !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.5131,                                 !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.50365,                                !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.4942,                                 !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.483575,                               !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.47295,                                !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.462325,                               !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.4517,                                 !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.451228888888889,                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.450757777777778,                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.450286666666667,                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.449815555555556,                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.449344444444444,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.448873333333333,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.448402222222222,                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.447931111111111,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.44746,                                !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.446988888888889,                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.446517777777778,                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.446046666666667,                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.445575555555556,                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.445104444444444,                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.444633333333333,                      !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.444162222222222,                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.443691111111111,                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.44322,                                !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.442748888888889,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.442277777777778,                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.441806666666667,                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.441335555555555,                      !- Value Until Time 47
  11:52,                                  !- Time 48 {hh:mm}
  0.4411,                                 !- Value Until Time 48
  12:00,                                  !- Time 49 {hh:mm}
  0.54995,                                !- Value Until Time 49
  12:07,                                  !- Time 50 {hh:mm}
  0.44325,                                !- Value Until Time 50
  12:15,                                  !- Time 51 {hh:mm}
  0.549892708333333,                      !- Value Until Time 51
  12:22,                                  !- Time 52 {hh:mm}
  0.4454,                                 !- Value Until Time 52
  12:30,                                  !- Time 53 {hh:mm}
  0.549835416666666,                      !- Value Until Time 53
  12:37,                                  !- Time 54 {hh:mm}
  0.44755,                                !- Value Until Time 54
  12:45,                                  !- Time 55 {hh:mm}
  0.549778125,                            !- Value Until Time 55
  12:52,                                  !- Time 56 {hh:mm}
  0.4497,                                 !- Value Until Time 56
  13:00,                                  !- Time 57 {hh:mm}
  0.549720833333333,                      !- Value Until Time 57
  13:07,                                  !- Time 58 {hh:mm}
  0.453,                                  !- Value Until Time 58
  13:15,                                  !- Time 59 {hh:mm}
  0.549663541666667,                      !- Value Until Time 59
  13:22,                                  !- Time 60 {hh:mm}
  0.4563,                                 !- Value Until Time 60
  13:30,                                  !- Time 61 {hh:mm}
  0.54960625,                             !- Value Until Time 61
  13:37,                                  !- Time 62 {hh:mm}
  0.4596,                                 !- Value Until Time 62
  13:45,                                  !- Time 63 {hh:mm}
  0.549548958333333,                      !- Value Until Time 63
  13:52,                                  !- Time 64 {hh:mm}
  0.4629,                                 !- Value Until Time 64
  14:00,                                  !- Time 65 {hh:mm}
  0.549491666666667,                      !- Value Until Time 65
  14:07,                                  !- Time 66 {hh:mm}
  0.463371111111111,                      !- Value Until Time 66
  14:15,                                  !- Time 67 {hh:mm}
  0.549434375,                            !- Value Until Time 67
  14:22,                                  !- Time 68 {hh:mm}
  0.463842222222222,                      !- Value Until Time 68
  14:30,                                  !- Time 69 {hh:mm}
  0.549377083333333,                      !- Value Until Time 69
  14:37,                                  !- Time 70 {hh:mm}
  0.464313333333333,                      !- Value Until Time 70
  14:45,                                  !- Time 71 {hh:mm}
  0.549319791666667,                      !- Value Until Time 71
  14:52,                                  !- Time 72 {hh:mm}
  0.464784444444444,                      !- Value Until Time 72
  15:00,                                  !- Time 73 {hh:mm}
  0.5492625,                              !- Value Until Time 73
  15:07,                                  !- Time 74 {hh:mm}
  0.465255555555556,                      !- Value Until Time 74
  15:15,                                  !- Time 75 {hh:mm}
  0.549205208333333,                      !- Value Until Time 75
  15:22,                                  !- Time 76 {hh:mm}
  0.465726666666667,                      !- Value Until Time 76
  15:30,                                  !- Time 77 {hh:mm}
  0.549147916666667,                      !- Value Until Time 77
  15:37,                                  !- Time 78 {hh:mm}
  0.466197777777778,                      !- Value Until Time 78
  15:45,                                  !- Time 79 {hh:mm}
  0.549090625,                            !- Value Until Time 79
  15:52,                                  !- Time 80 {hh:mm}
  0.466668888888889,                      !- Value Until Time 80
  16:00,                                  !- Time 81 {hh:mm}
  0.549033333333333,                      !- Value Until Time 81
  16:07,                                  !- Time 82 {hh:mm}
  0.46714,                                !- Value Until Time 82
  16:15,                                  !- Time 83 {hh:mm}
  0.548976041666667,                      !- Value Until Time 83
  16:22,                                  !- Time 84 {hh:mm}
  0.467611111111111,                      !- Value Until Time 84
  16:30,                                  !- Time 85 {hh:mm}
  0.54891875,                             !- Value Until Time 85
  16:37,                                  !- Time 86 {hh:mm}
  0.468082222222222,                      !- Value Until Time 86
  16:45,                                  !- Time 87 {hh:mm}
  0.548861458333333,                      !- Value Until Time 87
  16:52,                                  !- Time 88 {hh:mm}
  0.468553333333333,                      !- Value Until Time 88
  17:00,                                  !- Time 89 {hh:mm}
  0.548804166666667,                      !- Value Until Time 89
  17:07,                                  !- Time 90 {hh:mm}
  0.469024444444445,                      !- Value Until Time 90
  17:15,                                  !- Time 91 {hh:mm}
  0.548746875,                            !- Value Until Time 91
  17:22,                                  !- Time 92 {hh:mm}
  0.469495555555556,                      !- Value Until Time 92
  17:30,                                  !- Time 93 {hh:mm}
  0.548689583333333,                      !- Value Until Time 93
  17:37,                                  !- Time 94 {hh:mm}
  0.469966666666667,                      !- Value Until Time 94
  17:45,                                  !- Time 95 {hh:mm}
  0.548632291666667,                      !- Value Until Time 95
  17:52,                                  !- Time 96 {hh:mm}
  0.470437777777778,                      !- Value Until Time 96
  18:00,                                  !- Time 97 {hh:mm}
  0.548575,                               !- Value Until Time 97
  18:07,                                  !- Time 98 {hh:mm}
  0.470908888888889,                      !- Value Until Time 98
  18:15,                                  !- Time 99 {hh:mm}
  0.548517708333333,                      !- Value Until Time 99
  18:22,                                  !- Time 100 {hh:mm}
  0.47138,                                !- Value Until Time 100
  18:30,                                  !- Time 101 {hh:mm}
  0.548460416666667,                      !- Value Until Time 101
  18:37,                                  !- Time 102 {hh:mm}
  0.471851111111111,                      !- Value Until Time 102
  18:45,                                  !- Time 103 {hh:mm}
  0.548403125,                            !- Value Until Time 103
  18:52,                                  !- Time 104 {hh:mm}
  0.472322222222222,                      !- Value Until Time 104
  19:00,                                  !- Time 105 {hh:mm}
  0.548345833333333,                      !- Value Until Time 105
  19:07,                                  !- Time 106 {hh:mm}
  0.472793333333333,                      !- Value Until Time 106
  19:15,                                  !- Time 107 {hh:mm}
  0.548288541666667,                      !- Value Until Time 107
  19:22,                                  !- Time 108 {hh:mm}
  0.473264444444444,                      !- Value Until Time 108
  19:30,                                  !- Time 109 {hh:mm}
  0.4735,                                 !- Value Until Time 109
  19:45,                                  !- Time 110 {hh:mm}
  0.478725,                               !- Value Until Time 110
  20:00,                                  !- Time 111 {hh:mm}
  0.48395,                                !- Value Until Time 111
  20:15,                                  !- Time 112 {hh:mm}
  0.489175,                               !- Value Until Time 112
  20:30,                                  !- Time 113 {hh:mm}
  0.4944,                                 !- Value Until Time 113
  20:45,                                  !- Time 114 {hh:mm}
  0.4945,                                 !- Value Until Time 114
  21:00,                                  !- Time 115 {hh:mm}
  0.4946,                                 !- Value Until Time 115
  21:15,                                  !- Time 116 {hh:mm}
  0.4947,                                 !- Value Until Time 116
  21:30,                                  !- Time 117 {hh:mm}
  0.4948,                                 !- Value Until Time 117
  21:45,                                  !- Time 118 {hh:mm}
  0.49405,                                !- Value Until Time 118
  22:00,                                  !- Time 119 {hh:mm}
  0.4933,                                 !- Value Until Time 119
  22:15,                                  !- Time 120 {hh:mm}
  0.49255,                                !- Value Until Time 120
  22:30,                                  !- Time 121 {hh:mm}
  0.4918,                                 !- Value Until Time 121
  22:45,                                  !- Time 122 {hh:mm}
  0.494575,                               !- Value Until Time 122
  23:00,                                  !- Time 123 {hh:mm}
  0.49735,                                !- Value Until Time 123
  23:15,                                  !- Time 124 {hh:mm}
  0.500125,                               !- Value Until Time 124
  23:30,                                  !- Time 125 {hh:mm}
  0.5029,                                 !- Value Until Time 125
  23:45,                                  !- Time 126 {hh:mm}
  0.508875,                               !- Value Until Time 126
  24:00,                                  !- Time 127 {hh:mm}
  0.549033333333333;                      !- Value Until Time 127

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.5466,                                 !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.55975,                                !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.5729,                                 !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.58605,                                !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.5992,                                 !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.608975,                               !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.61875,                                !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.628525,                               !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.6383,                                 !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.6381,                                 !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.6379,                                 !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.6377,                                 !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.6375,                                 !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.6189825,                              !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.600465,                               !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.5819475,                              !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.56343,                                !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.5664975,                              !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.569565,                               !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.5726325,                              !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.5757,                                 !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.57,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.5643,                                 !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.5586,                                 !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.5529,                                 !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.5545,                                 !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.5561,                                 !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.5577,                                 !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.5593,                                 !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.56295,                                !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.5666,                                 !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.57025,                                !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.5739,                                 !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.5759,                                 !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.5779,                                 !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.5799,                                 !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.5819,                                 !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.580175,                               !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.57845,                                !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.576725,                               !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.575,                                  !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.471509090909091,                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.47154025974026,                       !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.471571428571429,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.471602597402597,                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.471633766233766,                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.471664935064935,                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.471696103896104,                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.471727272727273,                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.471758441558442,                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.47178961038961,                       !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.471820779220779,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.471851948051948,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.471883116883117,                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.471914285714286,                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.471945454545455,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.471976623376623,                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.472007792207792,                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.472038961038961,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.47207012987013,                       !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.472101298701299,                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.472132467532468,                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.472163636363636,                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.472194805194805,                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.472225974025974,                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.472257142857143,                      !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.472288311688312,                      !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.47231948051948,                       !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.472350649350649,                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.472381818181818,                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.472412987012987,                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.472444155844156,                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.472475324675325,                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.472506493506494,                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.472537662337662,                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.472568831168831,                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.4726,                                 !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.469375,                               !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.46615,                                !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.462925,                               !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.4597,                                 !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.4594,                                 !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.4591,                                 !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.4588,                                 !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.4585,                                 !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.4617,                                 !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.4649,                                 !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.4681,                                 !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.4713,                                 !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.478225,                               !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.48515,                                !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.492075,                               !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.499,                                  !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.5109,                                 !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.5228,                                 !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.5347;                                 !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.050454,                               !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0476170769230769,                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0510856153846154,                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0545541538461538,                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0580226923076923,                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0614912307692308,                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0649597692307692,                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0684283076923077,                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0718968461538462,                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0753653846153846,                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0788339230769231,                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0823024615384615,                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.085771,                               !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.11101625,                             !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.1362615,                              !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.16150675,                             !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.186752,                               !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.2755855,                              !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.364419,                               !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.4532525,                              !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.542086,                               !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.59983275,                             !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.6575795,                              !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.71532625,                             !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.773073,                               !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.7906085,                              !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.808144,                               !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.8256795,                              !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.843215,                               !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.844345833333333,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.845476666666667,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.8466075,                              !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.847738333333333,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.848869166666667,                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.85,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.84198475,                             !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.8339695,                              !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.82595425,                             !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.817939,                               !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.805464,                               !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.792989,                               !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.780514,                               !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.768039,                               !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.77407625,                             !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.7801135,                              !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.78615075,                             !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.792188,                               !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.7854415,                              !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.778695,                               !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.7719485,                              !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.765202,                               !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.735588,                               !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.705974,                               !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.67636,                                !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.646746,                               !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.588935666666667,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.531125333333333,                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.473315,                               !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.415504666666667,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.357694333333333,                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.299884,                               !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.25875775,                             !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.2176315,                              !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.17650525,                             !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.135379,                               !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.12439175,                             !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.1134045,                              !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.10241725,                             !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.09143,                                !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.090147,                               !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.088864,                               !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.087581,                               !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.086298,                               !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.08656275,                             !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0868275,                              !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.08709225,                             !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.087357,                               !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.08721725,                             !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0870775,                              !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.08693775,                             !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.086798,                               !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.07858575,                             !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0703735,                              !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.06216125,                             !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.053949,                               !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.05279525,                             !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0516415,                              !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.05048775,                             !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.049334,                               !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.04549975,                             !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0416655,                              !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.03783125,                             !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.033997,                               !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.04014525,                             !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0435815,                              !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.04701775;                             !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0644520115,                           !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.064678999,                            !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.06447320025,                          !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0642674015,                           !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.06406160275,                          !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.063855804,                            !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.06383316,                             !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.063810516,                            !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.063787872,                            !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.063765228,                            !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.063768598,                            !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.063771968,                            !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.063775338,                            !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.063778708,                            !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0480268275,                           !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.04671340575,                          !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.045399984,                            !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.04721578575,                          !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0490315875,                           !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.05084738925,                          !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.052663191,                            !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.05654853575,                          !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0604338805,                           !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.06431922525,                          !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.06820457,                             !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0691602979111111,                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0701160258222222,                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0710717537333333,                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0720274816444444,                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0729832095555555,                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0739389374666666,                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.0748946653777778,                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.0758503932888889,                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0768061212,                           !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.0777618491111111,                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.0787175770222222,                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.0796733049333333,                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.0806290328444444,                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.0815847607555555,                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.0825404886666666,                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0834962165777778,                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0844519444888889,                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0854076724,                           !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0863634003111111,                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0873191282222222,                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0882748561333333,                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0892305840444444,                     !- Value Until Time 47
  11:52,                                  !- Time 48 {hh:mm}
  0.089708448,                            !- Value Until Time 48
  12:00,                                  !- Time 49 {hh:mm}
  0.0423731055,                           !- Value Until Time 49
  12:15,                                  !- Time 50 {hh:mm}
  0.0424005994895834,                     !- Value Until Time 50
  12:30,                                  !- Time 51 {hh:mm}
  0.0424280934791667,                     !- Value Until Time 51
  12:45,                                  !- Time 52 {hh:mm}
  0.04245558746875,                       !- Value Until Time 52
  13:00,                                  !- Time 53 {hh:mm}
  0.0424830814583334,                     !- Value Until Time 53
  13:15,                                  !- Time 54 {hh:mm}
  0.0425105754479167,                     !- Value Until Time 54
  13:30,                                  !- Time 55 {hh:mm}
  0.0425380694375,                        !- Value Until Time 55
  13:45,                                  !- Time 56 {hh:mm}
  0.0425655634270834,                     !- Value Until Time 56
  13:52,                                  !- Time 57 {hh:mm}
  0.089708448,                            !- Value Until Time 57
  14:00,                                  !- Time 58 {hh:mm}
  0.0425930574166667,                     !- Value Until Time 58
  14:07,                                  !- Time 59 {hh:mm}
  0.0894760965777778,                     !- Value Until Time 59
  14:15,                                  !- Time 60 {hh:mm}
  0.04262055140625,                       !- Value Until Time 60
  14:22,                                  !- Time 61 {hh:mm}
  0.0892437451555555,                     !- Value Until Time 61
  14:30,                                  !- Time 62 {hh:mm}
  0.0426480453958334,                     !- Value Until Time 62
  14:37,                                  !- Time 63 {hh:mm}
  0.0890113937333333,                     !- Value Until Time 63
  14:45,                                  !- Time 64 {hh:mm}
  0.0426755393854167,                     !- Value Until Time 64
  14:52,                                  !- Time 65 {hh:mm}
  0.0887790423111111,                     !- Value Until Time 65
  15:00,                                  !- Time 66 {hh:mm}
  0.042703033375,                         !- Value Until Time 66
  15:07,                                  !- Time 67 {hh:mm}
  0.0885466908888889,                     !- Value Until Time 67
  15:15,                                  !- Time 68 {hh:mm}
  0.0427305273645834,                     !- Value Until Time 68
  15:22,                                  !- Time 69 {hh:mm}
  0.0883143394666666,                     !- Value Until Time 69
  15:30,                                  !- Time 70 {hh:mm}
  0.0427580213541667,                     !- Value Until Time 70
  15:37,                                  !- Time 71 {hh:mm}
  0.0880819880444444,                     !- Value Until Time 71
  15:45,                                  !- Time 72 {hh:mm}
  0.04278551534375,                       !- Value Until Time 72
  15:52,                                  !- Time 73 {hh:mm}
  0.0878496366222222,                     !- Value Until Time 73
  16:00,                                  !- Time 74 {hh:mm}
  0.0428130093333334,                     !- Value Until Time 74
  16:07,                                  !- Time 75 {hh:mm}
  0.0876172852,                           !- Value Until Time 75
  16:15,                                  !- Time 76 {hh:mm}
  0.0428405033229167,                     !- Value Until Time 76
  16:22,                                  !- Time 77 {hh:mm}
  0.0873849337777778,                     !- Value Until Time 77
  16:30,                                  !- Time 78 {hh:mm}
  0.0428679973125,                        !- Value Until Time 78
  16:37,                                  !- Time 79 {hh:mm}
  0.0871525823555555,                     !- Value Until Time 79
  16:45,                                  !- Time 80 {hh:mm}
  0.0428954913020833,                     !- Value Until Time 80
  16:52,                                  !- Time 81 {hh:mm}
  0.0869202309333333,                     !- Value Until Time 81
  17:00,                                  !- Time 82 {hh:mm}
  0.0429229852916667,                     !- Value Until Time 82
  17:07,                                  !- Time 83 {hh:mm}
  0.0866878795111111,                     !- Value Until Time 83
  17:15,                                  !- Time 84 {hh:mm}
  0.04295047928125,                       !- Value Until Time 84
  17:22,                                  !- Time 85 {hh:mm}
  0.0864555280888889,                     !- Value Until Time 85
  17:30,                                  !- Time 86 {hh:mm}
  0.0429779732708333,                     !- Value Until Time 86
  17:37,                                  !- Time 87 {hh:mm}
  0.0862231766666667,                     !- Value Until Time 87
  17:45,                                  !- Time 88 {hh:mm}
  0.0430054672604167,                     !- Value Until Time 88
  17:52,                                  !- Time 89 {hh:mm}
  0.0859908252444444,                     !- Value Until Time 89
  18:00,                                  !- Time 90 {hh:mm}
  0.04303296125,                          !- Value Until Time 90
  18:07,                                  !- Time 91 {hh:mm}
  0.0857584738222222,                     !- Value Until Time 91
  18:15,                                  !- Time 92 {hh:mm}
  0.0430604552395833,                     !- Value Until Time 92
  18:22,                                  !- Time 93 {hh:mm}
  0.0855261224,                           !- Value Until Time 93
  18:30,                                  !- Time 94 {hh:mm}
  0.0430879492291667,                     !- Value Until Time 94
  18:37,                                  !- Time 95 {hh:mm}
  0.0852937709777778,                     !- Value Until Time 95
  18:45,                                  !- Time 96 {hh:mm}
  0.04311544321875,                       !- Value Until Time 96
  18:52,                                  !- Time 97 {hh:mm}
  0.0850614195555555,                     !- Value Until Time 97
  19:00,                                  !- Time 98 {hh:mm}
  0.0431429372083333,                     !- Value Until Time 98
  19:07,                                  !- Time 99 {hh:mm}
  0.0848290681333333,                     !- Value Until Time 99
  19:15,                                  !- Time 100 {hh:mm}
  0.0431704311979167,                     !- Value Until Time 100
  19:22,                                  !- Time 101 {hh:mm}
  0.0845967167111111,                     !- Value Until Time 101
  19:30,                                  !- Time 102 {hh:mm}
  0.084480541,                            !- Value Until Time 102
  19:45,                                  !- Time 103 {hh:mm}
  0.08097738075,                          !- Value Until Time 103
  20:00,                                  !- Time 104 {hh:mm}
  0.0774742205,                           !- Value Until Time 104
  20:15,                                  !- Time 105 {hh:mm}
  0.07397106025,                          !- Value Until Time 105
  20:30,                                  !- Time 106 {hh:mm}
  0.0704679,                              !- Value Until Time 106
  20:45,                                  !- Time 107 {hh:mm}
  0.069858542,                            !- Value Until Time 107
  21:00,                                  !- Time 108 {hh:mm}
  0.069249184,                            !- Value Until Time 108
  21:15,                                  !- Time 109 {hh:mm}
  0.068639826,                            !- Value Until Time 109
  21:30,                                  !- Time 110 {hh:mm}
  0.068030468,                            !- Value Until Time 110
  21:45,                                  !- Time 111 {hh:mm}
  0.06799782375,                          !- Value Until Time 111
  22:00,                                  !- Time 112 {hh:mm}
  0.0679651795,                           !- Value Until Time 112
  22:15,                                  !- Time 113 {hh:mm}
  0.06793253525,                          !- Value Until Time 113
  22:30,                                  !- Time 114 {hh:mm}
  0.067899891,                            !- Value Until Time 114
  22:45,                                  !- Time 115 {hh:mm}
  0.0668676805,                           !- Value Until Time 115
  23:00,                                  !- Time 116 {hh:mm}
  0.06583547,                             !- Value Until Time 116
  23:15,                                  !- Time 117 {hh:mm}
  0.0648032595,                           !- Value Until Time 117
  23:30,                                  !- Time 118 {hh:mm}
  0.063771049,                            !- Value Until Time 118
  23:45,                                  !- Time 119 {hh:mm}
  0.0639980365,                           !- Value Until Time 119
  24:00,                                  !- Time 120 {hh:mm}
  0.0428130093333334;                     !- Value Until Time 120

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.063348741,                            !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.063436227,                            !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.063523713,                            !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.063611199,                            !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.063698685,                            !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.06373419075,                          !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0637696965,                           !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.06380520225,                          !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.063840708,                            !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.063842595,                            !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.063844482,                            !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.063846369,                            !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.063848256,                            !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0590494665,                           !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.054250677,                            !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0494518875,                           !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.044653098,                            !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.04469310975,                          !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0447331215,                           !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.04477313325,                          !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.044813145,                            !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.04444637075,                          !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0440795965,                           !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.04371282225,                          !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.043346048,                            !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.04341069875,                          !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0434753495,                           !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.04354000025,                          !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.043604651,                            !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.043653367,                            !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.043702083,                            !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.043750799,                            !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.043799515,                            !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.04325268775,                          !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.0427058605,                           !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.04215903325,                          !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.041612206,                            !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.04173224125,                          !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.0418522765,                           !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.04197231175,                          !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.042092347,                            !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0636421304545454,                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0636506054415584,                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0636590804285714,                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0636675554155844,                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0636760304025974,                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0636845053896103,                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.0636929803766233,                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0637014553636363,                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0637099303506493,                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.0637184053376623,                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0637268803246753,                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0637353553116883,                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0637438302987013,                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.0637523052857143,                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0637607802727272,                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0637692552597402,                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0637777302467532,                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0637862052337662,                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0637946802207792,                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0638031552077922,                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.0638116301948052,                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0638201051818182,                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0638285801688311,                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.0638370551558441,                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0638455301428571,                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0638540051298701,                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.0638624801168831,                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0638709551038961,                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0638794300909091,                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0638879050779221,                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0638963800649351,                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.063904855051948,                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.063913330038961,                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.063921805025974,                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.063930280012987,                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.063938755,                            !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.06329189875,                          !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0626450425,                           !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.06199818625,                          !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.06135133,                             !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0619438565,                           !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.062536383,                            !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0631289095,                           !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.063721436,                            !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.06096290575,                          !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0582043755,                           !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.05544584525,                          !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.052687315,                            !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0538330195,                           !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.054978724,                            !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0561244285,                           !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.057270133,                            !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.058789785,                            !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.060309437,                            !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.061829089;                            !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ALWAYS_ON Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ALWAYS_ON Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ALWAYS_ON Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.05;                                   !- Value Until Time 2

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Sat Day 1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.04666625,                             !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0471425,                              !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.04761875,                             !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.048095,                               !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.04857125,                             !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0490475,                              !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0552975,                              !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.060595,                               !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0658925,                              !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.07119,                                !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0764875,                              !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.081785,                               !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0870825,                              !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.09238,                                !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.115475,                               !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.13857,                                !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.161665,                               !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.18476,                                !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.207855,                               !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.23095,                                !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.254045,                               !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.27714,                                !- Value Until Time 23
  11:22,                                  !- Time 24 {hh:mm}
  0.27714,                                !- Value Until Time 24
  11:37,                                  !- Time 25 {hh:mm}
  0.27312347826087,                       !- Value Until Time 25
  11:52,                                  !- Time 26 {hh:mm}
  0.269106956521739,                      !- Value Until Time 26
  12:07,                                  !- Time 27 {hh:mm}
  0.265090434782609,                      !- Value Until Time 27
  12:22,                                  !- Time 28 {hh:mm}
  0.261073913043478,                      !- Value Until Time 28
  12:37,                                  !- Time 29 {hh:mm}
  0.257057391304348,                      !- Value Until Time 29
  12:52,                                  !- Time 30 {hh:mm}
  0.253040869565217,                      !- Value Until Time 30
  13:07,                                  !- Time 31 {hh:mm}
  0.249024347826087,                      !- Value Until Time 31
  13:22,                                  !- Time 32 {hh:mm}
  0.245007826086957,                      !- Value Until Time 32
  13:37,                                  !- Time 33 {hh:mm}
  0.240991304347826,                      !- Value Until Time 33
  13:52,                                  !- Time 34 {hh:mm}
  0.236974782608696,                      !- Value Until Time 34
  14:07,                                  !- Time 35 {hh:mm}
  0.232958260869565,                      !- Value Until Time 35
  14:22,                                  !- Time 36 {hh:mm}
  0.228941739130435,                      !- Value Until Time 36
  14:37,                                  !- Time 37 {hh:mm}
  0.224925217391304,                      !- Value Until Time 37
  14:52,                                  !- Time 38 {hh:mm}
  0.220908695652174,                      !- Value Until Time 38
  15:07,                                  !- Time 39 {hh:mm}
  0.216892173913044,                      !- Value Until Time 39
  15:22,                                  !- Time 40 {hh:mm}
  0.212875652173913,                      !- Value Until Time 40
  15:37,                                  !- Time 41 {hh:mm}
  0.208859130434783,                      !- Value Until Time 41
  15:52,                                  !- Time 42 {hh:mm}
  0.204842608695652,                      !- Value Until Time 42
  16:07,                                  !- Time 43 {hh:mm}
  0.200826086956522,                      !- Value Until Time 43
  16:22,                                  !- Time 44 {hh:mm}
  0.196809565217391,                      !- Value Until Time 44
  16:37,                                  !- Time 45 {hh:mm}
  0.192793043478261,                      !- Value Until Time 45
  16:52,                                  !- Time 46 {hh:mm}
  0.18877652173913,                       !- Value Until Time 46
  17:07,                                  !- Time 47 {hh:mm}
  0.18476,                                !- Value Until Time 47
  17:22,                                  !- Time 48 {hh:mm}
  0.18074347826087,                       !- Value Until Time 48
  17:37,                                  !- Time 49 {hh:mm}
  0.176726956521739,                      !- Value Until Time 49
  17:52,                                  !- Time 50 {hh:mm}
  0.172710434782609,                      !- Value Until Time 50
  18:07,                                  !- Time 51 {hh:mm}
  0.168693913043478,                      !- Value Until Time 51
  18:22,                                  !- Time 52 {hh:mm}
  0.164677391304348,                      !- Value Until Time 52
  18:37,                                  !- Time 53 {hh:mm}
  0.160660869565217,                      !- Value Until Time 53
  18:52,                                  !- Time 54 {hh:mm}
  0.156644347826087,                      !- Value Until Time 54
  19:07,                                  !- Time 55 {hh:mm}
  0.152627826086957,                      !- Value Until Time 55
  19:22,                                  !- Time 56 {hh:mm}
  0.148611304347826,                      !- Value Until Time 56
  19:37,                                  !- Time 57 {hh:mm}
  0.144594782608696,                      !- Value Until Time 57
  19:52,                                  !- Time 58 {hh:mm}
  0.140578260869565,                      !- Value Until Time 58
  20:00,                                  !- Time 59 {hh:mm}
  0.13857,                                !- Value Until Time 59
  22:00,                                  !- Time 60 {hh:mm}
  0.13857,                                !- Value Until Time 60
  22:15,                                  !- Time 61 {hh:mm}
  0.1270225,                              !- Value Until Time 61
  22:30,                                  !- Time 62 {hh:mm}
  0.115475,                               !- Value Until Time 62
  22:45,                                  !- Time 63 {hh:mm}
  0.1039275,                              !- Value Until Time 63
  23:00,                                  !- Time 64 {hh:mm}
  0.09238,                                !- Value Until Time 64
  23:15,                                  !- Time 65 {hh:mm}
  0.0808325,                              !- Value Until Time 65
  23:30,                                  !- Time 66 {hh:mm}
  0.069285,                               !- Value Until Time 66
  23:45,                                  !- Time 67 {hh:mm}
  0.0577375,                              !- Value Until Time 67
  24:00,                                  !- Time 68 {hh:mm}
  0.04619;                                !- Value Until Time 68

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day 1,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  01:15,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  01:30,                                  !- Time 2 {hh:mm}
  0.0625,                                 !- Value Until Time 2
  01:45,                                  !- Time 3 {hh:mm}
  0.075,                                  !- Value Until Time 3
  02:00,                                  !- Time 4 {hh:mm}
  0.0875,                                 !- Value Until Time 4
  02:15,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  02:30,                                  !- Time 6 {hh:mm}
  0.098095,                               !- Value Until Time 6
  02:45,                                  !- Time 7 {hh:mm}
  0.09619,                                !- Value Until Time 7
  03:00,                                  !- Time 8 {hh:mm}
  0.094285,                               !- Value Until Time 8
  03:15,                                  !- Time 9 {hh:mm}
  0.09238,                                !- Value Until Time 9
  03:30,                                  !- Time 10 {hh:mm}
  0.13857,                                !- Value Until Time 10
  03:45,                                  !- Time 11 {hh:mm}
  0.18476,                                !- Value Until Time 11
  04:00,                                  !- Time 12 {hh:mm}
  0.23095,                                !- Value Until Time 12
  04:15,                                  !- Time 13 {hh:mm}
  0.27714,                                !- Value Until Time 13
  04:30,                                  !- Time 14 {hh:mm}
  0.41571,                                !- Value Until Time 14
  04:45,                                  !- Time 15 {hh:mm}
  0.55428,                                !- Value Until Time 15
  05:00,                                  !- Time 16 {hh:mm}
  0.69285,                                !- Value Until Time 16
  05:15,                                  !- Time 17 {hh:mm}
  0.83142,                                !- Value Until Time 17
  13:45,                                  !- Time 18 {hh:mm}
  0.83142,                                !- Value Until Time 18
  14:00,                                  !- Time 19 {hh:mm}
  0.769833333333333,                      !- Value Until Time 19
  14:15,                                  !- Time 20 {hh:mm}
  0.708246666666667,                      !- Value Until Time 20
  14:30,                                  !- Time 21 {hh:mm}
  0.64666,                                !- Value Until Time 21
  14:45,                                  !- Time 22 {hh:mm}
  0.585073333333333,                      !- Value Until Time 22
  15:00,                                  !- Time 23 {hh:mm}
  0.523486666666667,                      !- Value Until Time 23
  15:15,                                  !- Time 24 {hh:mm}
  0.4619,                                 !- Value Until Time 24
  15:30,                                  !- Time 25 {hh:mm}
  0.41571,                                !- Value Until Time 25
  15:45,                                  !- Time 26 {hh:mm}
  0.36952,                                !- Value Until Time 26
  16:00,                                  !- Time 27 {hh:mm}
  0.32333,                                !- Value Until Time 27
  16:15,                                  !- Time 28 {hh:mm}
  0.27714,                                !- Value Until Time 28
  16:45,                                  !- Time 29 {hh:mm}
  0.27714,                                !- Value Until Time 29
  17:00,                                  !- Time 30 {hh:mm}
  0.2655925,                              !- Value Until Time 30
  17:15,                                  !- Time 31 {hh:mm}
  0.254045,                               !- Value Until Time 31
  17:30,                                  !- Time 32 {hh:mm}
  0.2424975,                              !- Value Until Time 32
  17:45,                                  !- Time 33 {hh:mm}
  0.23095,                                !- Value Until Time 33
  18:00,                                  !- Time 34 {hh:mm}
  0.2194025,                              !- Value Until Time 34
  18:15,                                  !- Time 35 {hh:mm}
  0.207855,                               !- Value Until Time 35
  18:30,                                  !- Time 36 {hh:mm}
  0.1963075,                              !- Value Until Time 36
  18:45,                                  !- Time 37 {hh:mm}
  0.18476,                                !- Value Until Time 37
  19:15,                                  !- Time 38 {hh:mm}
  0.18476,                                !- Value Until Time 38
  19:30,                                  !- Time 39 {hh:mm}
  0.161665,                               !- Value Until Time 39
  19:45,                                  !- Time 40 {hh:mm}
  0.13857,                                !- Value Until Time 40
  20:00,                                  !- Time 41 {hh:mm}
  0.115475,                               !- Value Until Time 41
  20:15,                                  !- Time 42 {hh:mm}
  0.09238,                                !- Value Until Time 42
  20:30,                                  !- Time 43 {hh:mm}
  0.0808325,                              !- Value Until Time 43
  20:45,                                  !- Time 44 {hh:mm}
  0.069285,                               !- Value Until Time 44
  21:00,                                  !- Time 45 {hh:mm}
  0.0577375,                              !- Value Until Time 45
  21:15,                                  !- Time 46 {hh:mm}
  0.04619,                                !- Value Until Time 46
  21:30,                                  !- Time 47 {hh:mm}
  0.0471425,                              !- Value Until Time 47
  21:45,                                  !- Time 48 {hh:mm}
  0.048095,                               !- Value Until Time 48
  22:00,                                  !- Time 49 {hh:mm}
  0.0490475,                              !- Value Until Time 49
  22:15,                                  !- Time 50 {hh:mm}
  0.05,                                   !- Value Until Time 50
  24:00,                                  !- Time 51 {hh:mm}
  0.05;                                   !- Value Until Time 51

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  01:15,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  01:30,                                  !- Time 2 {hh:mm}
  0.0475,                                 !- Value Until Time 2
  01:45,                                  !- Time 3 {hh:mm}
  0.055,                                  !- Value Until Time 3
  02:00,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  02:15,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  02:30,                                  !- Time 6 {hh:mm}
  0.0625,                                 !- Value Until Time 6
  02:45,                                  !- Time 7 {hh:mm}
  0.055,                                  !- Value Until Time 7
  03:00,                                  !- Time 8 {hh:mm}
  0.0475,                                 !- Value Until Time 8
  03:15,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  03:45,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  17:15,                                  !- Time 11 {hh:mm}
  0.06,                                   !- Value Until Time 11
  17:30,                                  !- Time 12 {hh:mm}
  0.0675,                                 !- Value Until Time 12
  17:45,                                  !- Time 13 {hh:mm}
  0.075,                                  !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.0825,                                 !- Value Until Time 14
  18:15,                                  !- Time 15 {hh:mm}
  0.09,                                   !- Value Until Time 15
  18:30,                                  !- Time 16 {hh:mm}
  0.0825,                                 !- Value Until Time 16
  18:45,                                  !- Time 17 {hh:mm}
  0.075,                                  !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.0675,                                 !- Value Until Time 18
  19:15,                                  !- Time 19 {hh:mm}
  0.06,                                   !- Value Until Time 19
  19:30,                                  !- Time 20 {hh:mm}
  0.055,                                  !- Value Until Time 20
  19:45,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  20:00,                                  !- Time 22 {hh:mm}
  0.045,                                  !- Value Until Time 22
  20:15,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:30,                                  !- Time 2 {hh:mm}
  0.0175,                                 !- Value Until Time 2
  02:45,                                  !- Time 3 {hh:mm}
  0.035,                                  !- Value Until Time 3
  03:00,                                  !- Time 4 {hh:mm}
  0.0525,                                 !- Value Until Time 4
  03:15,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  03:30,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  03:45,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  04:00,                                  !- Time 8 {hh:mm}
  0.16,                                   !- Value Until Time 8
  04:15,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  04:30,                                  !- Time 10 {hh:mm}
  0.23,                                   !- Value Until Time 10
  04:45,                                  !- Time 11 {hh:mm}
  0.27,                                   !- Value Until Time 11
  05:00,                                  !- Time 12 {hh:mm}
  0.31,                                   !- Value Until Time 12
  05:15,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  05:30,                                  !- Time 14 {hh:mm}
  0.3575,                                 !- Value Until Time 14
  05:45,                                  !- Time 15 {hh:mm}
  0.365,                                  !- Value Until Time 15
  06:00,                                  !- Time 16 {hh:mm}
  0.3725,                                 !- Value Until Time 16
  06:15,                                  !- Time 17 {hh:mm}
  0.38,                                   !- Value Until Time 17
  06:30,                                  !- Time 18 {hh:mm}
  0.3825,                                 !- Value Until Time 18
  06:45,                                  !- Time 19 {hh:mm}
  0.385,                                  !- Value Until Time 19
  07:00,                                  !- Time 20 {hh:mm}
  0.3875,                                 !- Value Until Time 20
  07:15,                                  !- Time 21 {hh:mm}
  0.39,                                   !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.403333333333333,                      !- Value Until Time 22
  07:45,                                  !- Time 23 {hh:mm}
  0.416666666666667,                      !- Value Until Time 23
  08:00,                                  !- Time 24 {hh:mm}
  0.43,                                   !- Value Until Time 24
  08:15,                                  !- Time 25 {hh:mm}
  0.443333333333333,                      !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.456666666666667,                      !- Value Until Time 26
  08:45,                                  !- Time 27 {hh:mm}
  0.47,                                   !- Value Until Time 27
  09:00,                                  !- Time 28 {hh:mm}
  0.495,                                  !- Value Until Time 28
  09:15,                                  !- Time 29 {hh:mm}
  0.52,                                   !- Value Until Time 29
  09:30,                                  !- Time 30 {hh:mm}
  0.545,                                  !- Value Until Time 30
  09:45,                                  !- Time 31 {hh:mm}
  0.57,                                   !- Value Until Time 31
  10:00,                                  !- Time 32 {hh:mm}
  0.5625,                                 !- Value Until Time 32
  10:15,                                  !- Time 33 {hh:mm}
  0.555,                                  !- Value Until Time 33
  10:30,                                  !- Time 34 {hh:mm}
  0.5475,                                 !- Value Until Time 34
  10:45,                                  !- Time 35 {hh:mm}
  0.54,                                   !- Value Until Time 35
  11:00,                                  !- Time 36 {hh:mm}
  0.49,                                   !- Value Until Time 36
  11:15,                                  !- Time 37 {hh:mm}
  0.44,                                   !- Value Until Time 37
  11:30,                                  !- Time 38 {hh:mm}
  0.39,                                   !- Value Until Time 38
  11:45,                                  !- Time 39 {hh:mm}
  0.34,                                   !- Value Until Time 39
  12:00,                                  !- Time 40 {hh:mm}
  0.3375,                                 !- Value Until Time 40
  12:15,                                  !- Time 41 {hh:mm}
  0.335,                                  !- Value Until Time 41
  12:30,                                  !- Time 42 {hh:mm}
  0.3325,                                 !- Value Until Time 42
  12:45,                                  !- Time 43 {hh:mm}
  0.33,                                   !- Value Until Time 43
  13:00,                                  !- Time 44 {hh:mm}
  0.3575,                                 !- Value Until Time 44
  13:15,                                  !- Time 45 {hh:mm}
  0.385,                                  !- Value Until Time 45
  13:30,                                  !- Time 46 {hh:mm}
  0.4125,                                 !- Value Until Time 46
  13:45,                                  !- Time 47 {hh:mm}
  0.44,                                   !- Value Until Time 47
  14:00,                                  !- Time 48 {hh:mm}
  0.41,                                   !- Value Until Time 48
  14:15,                                  !- Time 49 {hh:mm}
  0.38,                                   !- Value Until Time 49
  14:30,                                  !- Time 50 {hh:mm}
  0.35,                                   !- Value Until Time 50
  14:45,                                  !- Time 51 {hh:mm}
  0.32,                                   !- Value Until Time 51
  15:00,                                  !- Time 52 {hh:mm}
  0.29,                                   !- Value Until Time 52
  15:15,                                  !- Time 53 {hh:mm}
  0.26,                                   !- Value Until Time 53
  15:30,                                  !- Time 54 {hh:mm}
  0.2475,                                 !- Value Until Time 54
  15:45,                                  !- Time 55 {hh:mm}
  0.235,                                  !- Value Until Time 55
  16:00,                                  !- Time 56 {hh:mm}
  0.2225,                                 !- Value Until Time 56
  16:15,                                  !- Time 57 {hh:mm}
  0.21,                                   !- Value Until Time 57
  16:30,                                  !- Time 58 {hh:mm}
  0.195,                                  !- Value Until Time 58
  16:45,                                  !- Time 59 {hh:mm}
  0.18,                                   !- Value Until Time 59
  17:00,                                  !- Time 60 {hh:mm}
  0.165,                                  !- Value Until Time 60
  17:15,                                  !- Time 61 {hh:mm}
  0.15,                                   !- Value Until Time 61
  17:30,                                  !- Time 62 {hh:mm}
  0.155,                                  !- Value Until Time 62
  17:45,                                  !- Time 63 {hh:mm}
  0.16,                                   !- Value Until Time 63
  18:00,                                  !- Time 64 {hh:mm}
  0.165,                                  !- Value Until Time 64
  18:15,                                  !- Time 65 {hh:mm}
  0.17,                                   !- Value Until Time 65
  18:30,                                  !- Time 66 {hh:mm}
  0.1475,                                 !- Value Until Time 66
  18:45,                                  !- Time 67 {hh:mm}
  0.125,                                  !- Value Until Time 67
  19:00,                                  !- Time 68 {hh:mm}
  0.1025,                                 !- Value Until Time 68
  19:15,                                  !- Time 69 {hh:mm}
  0.08,                                   !- Value Until Time 69
  19:30,                                  !- Time 70 {hh:mm}
  0.0725,                                 !- Value Until Time 70
  19:45,                                  !- Time 71 {hh:mm}
  0.065,                                  !- Value Until Time 71
  20:00,                                  !- Time 72 {hh:mm}
  0.0575,                                 !- Value Until Time 72
  20:15,                                  !- Time 73 {hh:mm}
  0.05,                                   !- Value Until Time 73
  20:45,                                  !- Time 74 {hh:mm}
  0.05,                                   !- Value Until Time 74
  21:00,                                  !- Time 75 {hh:mm}
  0.04375,                                !- Value Until Time 75
  21:15,                                  !- Time 76 {hh:mm}
  0.0375,                                 !- Value Until Time 76
  21:30,                                  !- Time 77 {hh:mm}
  0.03125,                                !- Value Until Time 77
  21:45,                                  !- Time 78 {hh:mm}
  0.025,                                  !- Value Until Time 78
  22:00,                                  !- Time 79 {hh:mm}
  0.01875,                                !- Value Until Time 79
  22:15,                                  !- Time 80 {hh:mm}
  0.0125,                                 !- Value Until Time 80
  22:30,                                  !- Time 81 {hh:mm}
  0.00625,                                !- Value Until Time 81
  22:45,                                  !- Time 82 {hh:mm}
  0,                                      !- Value Until Time 82
  24:00,                                  !- Time 83 {hh:mm}
  0;                                      !- Value Until Time 83

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:30,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  02:45,                                  !- Time 3 {hh:mm}
  0.035,                                  !- Value Until Time 3
  03:00,                                  !- Time 4 {hh:mm}
  0.0525,                                 !- Value Until Time 4
  03:15,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  03:30,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  03:45,                                  !- Time 7 {hh:mm}
  0.09,                                   !- Value Until Time 7
  04:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  04:15,                                  !- Time 9 {hh:mm}
  0.11,                                   !- Value Until Time 9
  04:30,                                  !- Time 10 {hh:mm}
  0.12,                                   !- Value Until Time 10
  04:45,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  05:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  05:15,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  05:30,                                  !- Time 14 {hh:mm}
  0.165,                                  !- Value Until Time 14
  05:45,                                  !- Time 15 {hh:mm}
  0.18,                                   !- Value Until Time 15
  06:00,                                  !- Time 16 {hh:mm}
  0.195,                                  !- Value Until Time 16
  06:15,                                  !- Time 17 {hh:mm}
  0.21,                                   !- Value Until Time 17
  06:30,                                  !- Time 18 {hh:mm}
  0.209111111111111,                      !- Value Until Time 18
  06:45,                                  !- Time 19 {hh:mm}
  0.208222222222222,                      !- Value Until Time 19
  07:00,                                  !- Time 20 {hh:mm}
  0.207333333333333,                      !- Value Until Time 20
  07:15,                                  !- Time 21 {hh:mm}
  0.206444444444445,                      !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.205555555555556,                      !- Value Until Time 22
  07:45,                                  !- Time 23 {hh:mm}
  0.204666666666667,                      !- Value Until Time 23
  08:00,                                  !- Time 24 {hh:mm}
  0.203777777777778,                      !- Value Until Time 24
  08:15,                                  !- Time 25 {hh:mm}
  0.202888888888889,                      !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.202,                                  !- Value Until Time 26
  08:45,                                  !- Time 27 {hh:mm}
  0.201111111111111,                      !- Value Until Time 27
  09:00,                                  !- Time 28 {hh:mm}
  0.200222222222222,                      !- Value Until Time 28
  09:15,                                  !- Time 29 {hh:mm}
  0.199333333333333,                      !- Value Until Time 29
  09:30,                                  !- Time 30 {hh:mm}
  0.198444444444444,                      !- Value Until Time 30
  09:45,                                  !- Time 31 {hh:mm}
  0.197555555555556,                      !- Value Until Time 31
  10:00,                                  !- Time 32 {hh:mm}
  0.196666666666667,                      !- Value Until Time 32
  10:15,                                  !- Time 33 {hh:mm}
  0.195777777777778,                      !- Value Until Time 33
  10:30,                                  !- Time 34 {hh:mm}
  0.194888888888889,                      !- Value Until Time 34
  10:45,                                  !- Time 35 {hh:mm}
  0.194,                                  !- Value Until Time 35
  11:00,                                  !- Time 36 {hh:mm}
  0.193111111111111,                      !- Value Until Time 36
  11:15,                                  !- Time 37 {hh:mm}
  0.192222222222222,                      !- Value Until Time 37
  11:30,                                  !- Time 38 {hh:mm}
  0.191333333333333,                      !- Value Until Time 38
  11:45,                                  !- Time 39 {hh:mm}
  0.190444444444444,                      !- Value Until Time 39
  11:52,                                  !- Time 40 {hh:mm}
  0.19,                                   !- Value Until Time 40
  12:07,                                  !- Time 41 {hh:mm}
  0.2,                                    !- Value Until Time 41
  12:22,                                  !- Time 42 {hh:mm}
  0.21,                                   !- Value Until Time 42
  12:37,                                  !- Time 43 {hh:mm}
  0.22,                                   !- Value Until Time 43
  12:52,                                  !- Time 44 {hh:mm}
  0.23,                                   !- Value Until Time 44
  13:07,                                  !- Time 45 {hh:mm}
  0.2225,                                 !- Value Until Time 45
  13:22,                                  !- Time 46 {hh:mm}
  0.215,                                  !- Value Until Time 46
  13:37,                                  !- Time 47 {hh:mm}
  0.2075,                                 !- Value Until Time 47
  13:52,                                  !- Time 48 {hh:mm}
  0.2,                                    !- Value Until Time 48
  14:07,                                  !- Time 49 {hh:mm}
  0.199555555555556,                      !- Value Until Time 49
  14:22,                                  !- Time 50 {hh:mm}
  0.199111111111111,                      !- Value Until Time 50
  14:37,                                  !- Time 51 {hh:mm}
  0.198666666666667,                      !- Value Until Time 51
  14:52,                                  !- Time 52 {hh:mm}
  0.198222222222222,                      !- Value Until Time 52
  15:07,                                  !- Time 53 {hh:mm}
  0.197777777777778,                      !- Value Until Time 53
  15:22,                                  !- Time 54 {hh:mm}
  0.197333333333333,                      !- Value Until Time 54
  15:37,                                  !- Time 55 {hh:mm}
  0.196888888888889,                      !- Value Until Time 55
  15:52,                                  !- Time 56 {hh:mm}
  0.196444444444444,                      !- Value Until Time 56
  16:07,                                  !- Time 57 {hh:mm}
  0.196,                                  !- Value Until Time 57
  16:22,                                  !- Time 58 {hh:mm}
  0.195555555555556,                      !- Value Until Time 58
  16:37,                                  !- Time 59 {hh:mm}
  0.195111111111111,                      !- Value Until Time 59
  16:52,                                  !- Time 60 {hh:mm}
  0.194666666666667,                      !- Value Until Time 60
  17:07,                                  !- Time 61 {hh:mm}
  0.194222222222222,                      !- Value Until Time 61
  17:22,                                  !- Time 62 {hh:mm}
  0.193777777777778,                      !- Value Until Time 62
  17:37,                                  !- Time 63 {hh:mm}
  0.193333333333333,                      !- Value Until Time 63
  17:52,                                  !- Time 64 {hh:mm}
  0.192888888888889,                      !- Value Until Time 64
  18:07,                                  !- Time 65 {hh:mm}
  0.192444444444444,                      !- Value Until Time 65
  18:22,                                  !- Time 66 {hh:mm}
  0.192,                                  !- Value Until Time 66
  18:37,                                  !- Time 67 {hh:mm}
  0.191555555555556,                      !- Value Until Time 67
  18:52,                                  !- Time 68 {hh:mm}
  0.191111111111111,                      !- Value Until Time 68
  19:07,                                  !- Time 69 {hh:mm}
  0.190666666666667,                      !- Value Until Time 69
  19:22,                                  !- Time 70 {hh:mm}
  0.190222222222222,                      !- Value Until Time 70
  19:30,                                  !- Time 71 {hh:mm}
  0.19,                                   !- Value Until Time 71
  19:45,                                  !- Time 72 {hh:mm}
  0.18,                                   !- Value Until Time 72
  20:00,                                  !- Time 73 {hh:mm}
  0.17,                                   !- Value Until Time 73
  20:15,                                  !- Time 74 {hh:mm}
  0.16,                                   !- Value Until Time 74
  20:30,                                  !- Time 75 {hh:mm}
  0.15,                                   !- Value Until Time 75
  20:45,                                  !- Time 76 {hh:mm}
  0.145,                                  !- Value Until Time 76
  21:00,                                  !- Time 77 {hh:mm}
  0.14,                                   !- Value Until Time 77
  21:15,                                  !- Time 78 {hh:mm}
  0.135,                                  !- Value Until Time 78
  21:30,                                  !- Time 79 {hh:mm}
  0.13,                                   !- Value Until Time 79
  21:45,                                  !- Time 80 {hh:mm}
  0.1325,                                 !- Value Until Time 80
  22:00,                                  !- Time 81 {hh:mm}
  0.135,                                  !- Value Until Time 81
  22:15,                                  !- Time 82 {hh:mm}
  0.1375,                                 !- Value Until Time 82
  22:30,                                  !- Time 83 {hh:mm}
  0.14,                                   !- Value Until Time 83
  22:45,                                  !- Time 84 {hh:mm}
  0.1225,                                 !- Value Until Time 84
  23:00,                                  !- Time 85 {hh:mm}
  0.105,                                  !- Value Until Time 85
  23:15,                                  !- Time 86 {hh:mm}
  0.0875,                                 !- Value Until Time 86
  23:30,                                  !- Time 87 {hh:mm}
  0.07,                                   !- Value Until Time 87
  24:00,                                  !- Time 88 {hh:mm}
  0.075;                                  !- Value Until Time 88

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  9 Zone VAV 1 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 1 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 1 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 1 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 1 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 1 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 1 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 10 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 10 Occ Sch Default,          !- Sunday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Monday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Tuesday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Wednesday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Thursday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Friday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Holiday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 10 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 10 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 10 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Monday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Tuesday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Wednesday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Thursday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Friday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Holiday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 10 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 10 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 10 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 10 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 11 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 11 Occ Sch Default,          !- Sunday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Monday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Tuesday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Wednesday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Thursday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Friday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Holiday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 11 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 11 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 11 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Monday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Tuesday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Wednesday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Thursday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Friday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Holiday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 11 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 11 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 11 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 11 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 2 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 2 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 2 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 2 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 2 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 2 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 2 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 2 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 2 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 3 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 3 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 3 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 3 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 3 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 3 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 3 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 3 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 3 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 4 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 4 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 4 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 4 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 4 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 4 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 4 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 4 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 4 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 5 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 5 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 5 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 5 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 5 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 5 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 5 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 5 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 5 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 6 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 6 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 6 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 6 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 6 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 6 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 6 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 6 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 6 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 7 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 7 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 7 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 7 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 7 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 7 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 7 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 7 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 7 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 8 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 8 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 8 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 8 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 8 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 8 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 8 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 8 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 8 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 9 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 9 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 9 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 9 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 9 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 9 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 9 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 9 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 9 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV Occ Sch Default,             !- Sunday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Monday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Tuesday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Wednesday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Thursday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Friday Schedule:Day Name
  9 Zone VAV Occ Sch Saturday,            !- Saturday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Holiday Schedule:Day Name
  9 Zone VAV Occ Sch Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  9 Zone VAV Occ Sch Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- CustomDay1 Schedule:Day Name
  9 Zone VAV Occ Sch Default;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV Occ Sch Sunday,              !- Sunday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Monday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Tuesday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Wednesday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Thursday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Friday Schedule:Day Name
  9 Zone VAV Occ Sch Saturday,            !- Saturday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Holiday Schedule:Day Name
  9 Zone VAV Occ Sch Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  9 Zone VAV Occ Sch Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- CustomDay1 Schedule:Day Name
  9 Zone VAV Occ Sch Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV Occ Sch,                     !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan1-Jan6, !- Name
  Building Hours of Operation NonResidential Default, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan7-Dec31, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Hours of Operation NonResidential, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Building Hours of Operation NonResidential Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Building Hours of Operation NonResidential Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan1-Jan6, !- Name
  123 space(s) Occ Sch Default,           !- Sunday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Monday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Tuesday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Wednesday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Thursday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Friday Schedule:Day Name
  123 space(s) Occ Sch Saturday,          !- Saturday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Holiday Schedule:Day Name
  123 space(s) Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  123 space(s) Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  123 space(s) Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  123 space(s) Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan7-Dec31, !- Name
  123 space(s) Occ Sch Sunday,            !- Sunday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Monday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Tuesday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Wednesday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Thursday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Friday Schedule:Day Name
  123 space(s) Occ Sch Saturday,          !- Saturday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Holiday Schedule:Day Name
  123 space(s) Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  123 space(s) Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  123 space(s) Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  123 space(s) Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan1-Jan6, !- Name
  123 space(s) Occ Sch Default 2,         !- Sunday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Monday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Tuesday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Wednesday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Thursday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Friday Schedule:Day Name
  123 space(s) Occ Sch Saturday 2,        !- Saturday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Holiday Schedule:Day Name
  123 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  123 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- CustomDay1 Schedule:Day Name
  123 space(s) Occ Sch Default 2;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan7-Dec31, !- Name
  123 space(s) Occ Sch Sunday 2,          !- Sunday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Monday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Tuesday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Wednesday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Thursday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Friday Schedule:Day Name
  123 space(s) Occ Sch Saturday 2,        !- Saturday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Holiday Schedule:Day Name
  123 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  123 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- CustomDay1 Schedule:Day Name
  123 space(s) Occ Sch Default 2;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule 2 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 2 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan1-Jan6, !- Name
  123 space(s) Occ Sch Default 3,         !- Sunday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Monday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Tuesday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Wednesday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Thursday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Friday Schedule:Day Name
  123 space(s) Occ Sch Saturday 3,        !- Saturday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Holiday Schedule:Day Name
  123 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  123 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- CustomDay1 Schedule:Day Name
  123 space(s) Occ Sch Default 3;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan7-Dec31, !- Name
  123 space(s) Occ Sch Sunday 3,          !- Sunday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Monday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Tuesday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Wednesday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Thursday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Friday Schedule:Day Name
  123 space(s) Occ Sch Saturday 3,        !- Saturday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Holiday Schedule:Day Name
  123 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  123 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- CustomDay1 Schedule:Day Name
  123 space(s) Occ Sch Default 3;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule 3 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 3 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Infiltration HVAC Off Schedule Week Rule - Jan1-Jan6, !- Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- Sunday Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- Monday Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- Tuesday Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- Wednesday Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- Thursday Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- Friday Schedule:Day Name
  Infiltration HVAC Off Schedule Schedule Day 2, !- Saturday Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- Holiday Schedule:Day Name
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- SummerDesignDay Schedule:Day Name
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- WinterDesignDay Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- CustomDay1 Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Infiltration HVAC Off Schedule Week Rule - Jan7-Dec31, !- Name
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Sunday Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- Monday Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- Tuesday Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- Wednesday Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- Thursday Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- Friday Schedule:Day Name
  Infiltration HVAC Off Schedule Schedule Day 2, !- Saturday Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- Holiday Schedule:Day Name
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- SummerDesignDay Schedule:Day Name
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- WinterDesignDay Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule, !- CustomDay1 Schedule:Day Name
  Infiltration HVAC Off Schedule Default Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Infiltration HVAC Off Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Infiltration HVAC Off Schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Infiltration HVAC Off Schedule Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Infiltration HVAC On Schedule Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 10 Occ Sch Default 1,        !- Sunday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default 1,        !- Monday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default 1,        !- Tuesday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default 1,        !- Wednesday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default 1,        !- Thursday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default 1,        !- Friday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Saturday 1,       !- Saturday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default 1,        !- Holiday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 10 Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default 1,        !- CustomDay1 Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default 1;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Infiltration HVAC On Schedule Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 10 Occ Sch Sunday 1,         !- Sunday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default 1,        !- Monday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default 1,        !- Tuesday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default 1,        !- Wednesday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default 1,        !- Thursday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default 1,        !- Friday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Saturday 1,       !- Saturday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default 1,        !- Holiday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 10 Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default 1,        !- CustomDay1 Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default 1;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Infiltration HVAC On Schedule,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Infiltration HVAC On Schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Infiltration HVAC On Schedule Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan1-Jan6, !- Name
  Large Office Infil Quarter On Default,  !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Friday Schedule:Day Name
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default,  !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan7-Dec31, !- Name
  Large Office Infil Quarter On Sun Day,  !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Friday Schedule:Day Name
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default,  !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Infil Quarter On Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Infil Quarter On Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData Week Rule - Jan1-Jan6, !- Name
  Office BLDG_EQUIP_EndUseData Default,   !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData Week Rule - Jan7-Dec31, !- Name
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_EQUIP_EndUseData,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_EQUIP_EndUseData Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_EQUIP_EndUseData Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData Week Rule - Jan1-Jan6, !- Name
  Office BLDG_LIGHT_EndUseData Default,   !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData Week Rule - Jan7-Dec31, !- Name
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_LIGHT_EndUseData,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_LIGHT_EndUseData Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_LIGHT_EndUseData Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge ALWAYS_ON Week Rule - Jan1-Jan6, !- Name
  OfficeLarge ALWAYS_ON Default,          !- Sunday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Monday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Tuesday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Wednesday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Thursday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Friday Schedule:Day Name
  autogen OfficeLarge ALWAYS_ON 0_day_sch, !- Saturday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Holiday Schedule:Day Name
  OfficeLarge ALWAYS_ON Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge ALWAYS_ON Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- CustomDay1 Schedule:Day Name
  OfficeLarge ALWAYS_ON Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge ALWAYS_ON Week Rule - Jan7-Dec31, !- Name
  autogen OfficeLarge ALWAYS_ON 1_day_sch, !- Sunday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Monday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Tuesday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Wednesday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Thursday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Friday Schedule:Day Name
  autogen OfficeLarge ALWAYS_ON 0_day_sch, !- Saturday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Holiday Schedule:Day Name
  OfficeLarge ALWAYS_ON Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge ALWAYS_ON Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- CustomDay1 Schedule:Day Name
  OfficeLarge ALWAYS_ON Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge ALWAYS_ON,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge ALWAYS_ON Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeLarge ALWAYS_ON Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeLarge BLDG_LIGHT_SCH Week Rule - Jan1-Jan6, !- Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Sunday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Monday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Thursday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Friday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Saturday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge BLDG_LIGHT_SCH Week Rule - Jan7-Dec31, !- Name
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Sunday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Monday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Thursday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Friday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Saturday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_LIGHT_SCH,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_LIGHT_SCH Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeLarge BLDG_LIGHT_SCH Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Jan6, !- Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan7-Dec31, !- Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Sunday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_SWH_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan1-Jan6, !- Name
  Supply Air Temp - 55.0F Default,        !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan7-Dec31, !- Name
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Supply Air Temp - 55.0F Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70.0f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70.0f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  15 Zone VAV,                            !- Name
  15 Zone VAV Controllers,                !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  14.0166056865159,                       !- Design Supply Air Flow Rate {m3/s}
  15 Zone VAV Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  15 Zone VAV Supply Inlet Node,          !- Supply Side Inlet Node Name
  15 Zone VAV Demand Outlet Node,         !- Demand Side Outlet Node Name
  15 Zone VAV Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  15 Zone VAV Supply Outlet Nodes,        !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  15 Zone VAV Supply Outlet Nodes,        !- Name
  15 Zone VAV Supply Outlet Node;         !- Node Name 1

NodeList,
  15 Zone VAV Demand Inlet Nodes,         !- Name
  15 Zone VAV Demand Inlet Node;          !- Node Name 1

Sizing:System,
  15 Zone VAV,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  14.0166056865159,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  228990.31,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3491.15,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

AirLoopHVAC:ControllerList,
  15 Zone VAV Controllers,                !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  15 Zone VAV Clg Coil Controller,        !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  15 Zone VAV Main Htg Coil Controller;   !- Controller Name 2

Controller:WaterCoil,
  15 Zone VAV Clg Coil Controller,        !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  15 Zone VAV Clg Coil Outlet Air Node,   !- Sensor Node Name
  15 Zone VAV Clg Coil Inlet Water Node,  !- Actuator Node Name
  4.12260819087695e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.0115507090206693,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  15 Zone VAV Main Htg Coil Controller,   !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Sensor Node Name
  15 Zone VAV Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  15 Zone VAV Supply Branches,            !- Name
  15 Zone VAV Main Branch;                !- Branch Name 1

Branch,
  15 Zone VAV Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  15 Zone VAV OA System,                  !- Component Name 1
  15 Zone VAV Supply Inlet Node,          !- Component Inlet Node Name 1
  15 Zone VAV Mixed Air Node,             !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  15 Zone VAV Clg Coil,                   !- Component Name 2
  15 Zone VAV Mixed Air Node,             !- Component Inlet Node Name 2
  15 Zone VAV Clg Coil Outlet Air Node,   !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  15 Zone VAV Main Htg Coil,              !- Component Name 3
  15 Zone VAV Clg Coil Outlet Air Node,   !- Component Inlet Node Name 3
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  15 Zone VAV Fan,                        !- Component Name 4
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  15 Zone VAV Supply Outlet Node;         !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  15 Zone VAV OA System,                  !- Name
  15 Zone VAV OA System Controller List,  !- Controller List Name
  15 Zone VAV OA System Equipment List;   !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  15 Zone VAV OA System Controller List,  !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  15 Zone VAV OA Controller;              !- Controller Name 1

Controller:OutdoorAir,
  15 Zone VAV OA Controller,              !- Name
  15 Zone VAV Relief Air Node,            !- Relief Air Outlet Node Name
  15 Zone VAV Supply Inlet Node,          !- Return Air Node Name
  15 Zone VAV Mixed Air Node,             !- Mixed Air Node Name
  15 Zone VAV Outdoor Air Node,           !- Actuator Node Name
  0.358371475811445,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  14.0166056865159,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  15 Zone VAV_night_ventcycle_schedule,   !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  15 Zone VAV Vent Controller,            !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  15 Zone VAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  15 Zone VAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  15 Zone VAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  15 Zone VAV Outdoor Air Node;           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  15 Zone VAV OA System Equipment List,   !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  15 Zone VAV OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  15 Zone VAV OA System Outdoor Air Mixer, !- Name
  15 Zone VAV Mixed Air Node,             !- Mixed Air Node Name
  15 Zone VAV Outdoor Air Node,           !- Outdoor Air Stream Node Name
  15 Zone VAV Relief Air Node,            !- Relief Air Stream Node Name
  15 Zone VAV Supply Inlet Node;          !- Return Air Stream Node Name

SetpointManager:MixedAir,
  15 Zone VAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone VAV Supply Outlet Node,         !- Reference Setpoint Node Name
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone VAV Supply Outlet Node,         !- Fan Outlet Node Name
  15 Zone VAV Mixed Air Node;             !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  15 Zone VAV Clg Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.0115507090206693,                     !- Design Water Flow Rate {m3/s}
  14.0166056865159,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  26.3619011021676,                       !- Design Inlet Air Temperature {C}
  10.8961801681009,                       !- Design Outlet Air Temperature {C}
  0.00866908747739202,                    !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  15 Zone VAV Clg Coil Inlet Water Node,  !- Water Inlet Node Name
  15 Zone VAV Clg Coil Outlet Water Node, !- Water Outlet Node Name
  15 Zone VAV Mixed Air Node,             !- Air Inlet Node Name
  15 Zone VAV Clg Coil Outlet Air Node,   !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  15 Zone VAV Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone VAV Supply Outlet Node,         !- Reference Setpoint Node Name
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone VAV Supply Outlet Node,         !- Fan Outlet Node Name
  15 Zone VAV Clg Coil Outlet Air Node;   !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  15 Zone VAV Main Htg Coil,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  15 Zone VAV Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  15 Zone VAV Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  15 Zone VAV Clg Coil Outlet Air Node,   !- Air Inlet Node Name
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  15 Zone VAV Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone VAV Supply Outlet Node,         !- Reference Setpoint Node Name
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone VAV Supply Outlet Node,         !- Fan Outlet Node Name
  15 Zone VAV Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  15 Zone VAV Fan,                        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  14.0166056865159,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  15 Zone VAV Supply Outlet Node,         !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  15 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  15 Zone VAV Supply Outlet Node;         !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  15 Zone VAV 15 Zone VAV Demand Inlet Node Supply Path, !- Name
  15 Zone VAV Demand Inlet Node,          !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  15 Zone VAV Demand Inlet Node,          !- Inlet Node Name
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 9
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 10
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 11
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 12
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 13
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 14
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal Inlet Air Node; !- Outlet Node Name 15

AirLoopHVAC:ReturnPath,
  15 Zone VAV Return Path,                !- Name
  15 Zone VAV Demand Outlet Node,         !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  15 Zone VAV Demand Outlet Node,         !- Outlet Node Name
  Zone Office OfficeLarge Data Center A  - Story Ground Return Air Node, !- Inlet Node Name 1
  Zone Office OfficeLarge Data Center B  - Story Ground Return Air Node, !- Inlet Node Name 2
  Zone Office OfficeLarge Data Center C  - Story Ground Return Air Node, !- Inlet Node Name 3
  Zone Office OfficeLarge Main Data Center A  - Story Ground Return Air Node, !- Inlet Node Name 4
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Return Air Node, !- Inlet Node Name 5
  Zone Office OfficeLarge Main Data Center B  - Story Ground Return Air Node, !- Inlet Node Name 6
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Return Air Node, !- Inlet Node Name 7
  Zone Office OfficeLarge Main Data Center C  - Story Ground Return Air Node, !- Inlet Node Name 8
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Return Air Node, !- Inlet Node Name 9
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Air Node, !- Inlet Node Name 10
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Return Air Node, !- Inlet Node Name 11
  Zone Office WholeBuilding - Lg Office B  - Story Ground Return Air Node, !- Inlet Node Name 12
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Return Air Node, !- Inlet Node Name 13
  Zone Office WholeBuilding - Lg Office C  - Story Ground Return Air Node, !- Inlet Node Name 14
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Return Air Node; !- Inlet Node Name 15

AirLoopHVAC,
  9 Zone VAV,                             !- Name
  9 Zone VAV Controllers,                 !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  6.47778351396984,                       !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV Supply Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV Supply Inlet Node,           !- Supply Side Inlet Node Name
  9 Zone VAV Demand Outlet Node,          !- Demand Side Outlet Node Name
  9 Zone VAV Demand Inlet Nodes,          !- Demand Side Inlet Node Names
  9 Zone VAV Supply Outlet Nodes,         !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV Supply Outlet Nodes,         !- Name
  9 Zone VAV Supply Outlet Node;          !- Node Name 1

NodeList,
  9 Zone VAV Demand Inlet Nodes,          !- Name
  9 Zone VAV Demand Inlet Node;           !- Node Name 1

Sizing:System,
  9 Zone VAV,                             !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  6.47778351396984,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
