  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  94927.47,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  836.87,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV Controllers,                 !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV Clg Coil Controller,         !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV Main Htg Coil Controller;    !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV Clg Coil Controller,         !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV Clg Coil Outlet Air Node,    !- Sensor Node Name
  9 Zone VAV Clg Coil Inlet Water Node,   !- Actuator Node Name
  8.83272213610434e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.00539120860877097,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV Main Htg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV Occ Sch,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV Supply Branches,             !- Name
  9 Zone VAV Main Branch;                 !- Branch Name 1

Branch,
  9 Zone VAV Main Branch,                 !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV OA System,                   !- Component Name 1
  9 Zone VAV Supply Inlet Node,           !- Component Inlet Node Name 1
  9 Zone VAV Mixed Air Node,              !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV Clg Coil,                    !- Component Name 2
  9 Zone VAV Mixed Air Node,              !- Component Inlet Node Name 2
  9 Zone VAV Clg Coil Outlet Air Node,    !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV Main Htg Coil,               !- Component Name 3
  9 Zone VAV Clg Coil Outlet Air Node,    !- Component Inlet Node Name 3
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV Fan,                         !- Component Name 4
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV Supply Outlet Node;          !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV OA System,                   !- Name
  9 Zone VAV OA System Controller List,   !- Controller List Name
  9 Zone VAV OA System Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV OA System Controller List,   !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV OA Controller;               !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV OA Controller,               !- Name
  9 Zone VAV Relief Air Node,             !- Relief Air Outlet Node Name
  9 Zone VAV Supply Inlet Node,           !- Return Air Node Name
  9 Zone VAV Mixed Air Node,              !- Mixed Air Node Name
  9 Zone VAV Outdoor Air Node,            !- Actuator Node Name
  0.544554742153844,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  6.47778351396984,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  9 Zone VAV_night_ventcycle_schedule,    !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV Vent Controller,             !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV Outdoor Air Node;            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV OA System Equipment List,    !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV OA System Outdoor Air Mixer, !- Name
  9 Zone VAV Mixed Air Node,              !- Mixed Air Node Name
  9 Zone VAV Outdoor Air Node,            !- Outdoor Air Stream Node Name
  9 Zone VAV Relief Air Node,             !- Relief Air Stream Node Name
  9 Zone VAV Supply Inlet Node;           !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  9 Zone VAV Mixed Air Node;              !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV Clg Coil,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.00539120860877097,                    !- Design Water Flow Rate {m3/s}
  6.47778351396984,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9621107199383,                       !- Design Inlet Air Temperature {C}
  10.6348380756476,                       !- Design Outlet Air Temperature {C}
  0.00918865343928553,                    !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV Clg Coil Inlet Water Node,   !- Water Inlet Node Name
  9 Zone VAV Clg Coil Outlet Water Node,  !- Water Outlet Node Name
  9 Zone VAV Mixed Air Node,              !- Air Inlet Node Name
  9 Zone VAV Clg Coil Outlet Air Node,    !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  9 Zone VAV Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV Main Htg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV Clg Coil Outlet Air Node,    !- Air Inlet Node Name
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  9 Zone VAV Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV Fan,                         !- Name
  9 Zone VAV Occ Sch,                     !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  6.47778351396984,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV Supply Outlet Node,          !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV Supply Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 9 Zone VAV Demand Inlet Node Supply Path, !- Name
  9 Zone VAV Demand Inlet Node,           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  9 Zone VAV Demand Inlet Node,           !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV Return Path,                 !- Name
  9 Zone VAV Demand Outlet Node,          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  9 Zone VAV Demand Outlet Node,          !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 1,                           !- Name
  9 Zone VAV 1 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  6.44636482624247,                       !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 1 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 1 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 1 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 1 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 1 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 1 Supply Outlet Nodes,       !- Name
  9 Zone VAV 1 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 1 Demand Inlet Nodes,        !- Name
  9 Zone VAV 1 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 1,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  6.44636482624247,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  94505.38,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  836.87,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 1 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 1 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 1 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 1 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 1 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 1 Clg Coil Inlet Water Node, !- Actuator Node Name
  8.82328063795207e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.00539697756118298,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 1 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 1 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 1 Supply Branches,           !- Name
  9 Zone VAV 1 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 1 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 1 OA System,                 !- Component Name 1
  9 Zone VAV 1 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 1 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 1 Clg Coil,                  !- Component Name 2
  9 Zone VAV 1 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 1 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 1 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 1 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 1 Fan,                       !- Component Name 4
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 1 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 1 OA System,                 !- Name
  9 Zone VAV 1 OA System Controller List, !- Controller List Name
  9 Zone VAV 1 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 1 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 1 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 1 OA Controller,             !- Name
  9 Zone VAV 1 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 1 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 1 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 1 Outdoor Air Node,          !- Actuator Node Name
  0.544554742153844,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  6.44636482624247,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  9 Zone VAV 1_night_ventcycle_schedule,  !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 1 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 1 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 1 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 1 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 1 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 1 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 1 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 1 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 1 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 1 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 1 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 1 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 1 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 1 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 1 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.00539697756118298,                    !- Design Water Flow Rate {m3/s}
  6.44636482624247,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9670548583153,                       !- Design Inlet Air Temperature {C}
  10.6349796517517,                       !- Design Outlet Air Temperature {C}
  0.00922497449134219,                    !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 1 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 1 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 1 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 1 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 1 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 1 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 1 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 1 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 1 Fan,                       !- Name
  9 Zone VAV 1 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  6.44636482624247,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 1 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 1 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 1 9 Zone VAV 1 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 1 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  9 Zone VAV 1 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid10 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 1 Return Path,               !- Name
  9 Zone VAV 1 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  9 Zone VAV 1 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid10 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 10,                          !- Name
  9 Zone VAV 10 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Availability Manager List Name
  6.44848086866765,                       !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 10 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 10 Supply Inlet Node,        !- Supply Side Inlet Node Name
  9 Zone VAV 10 Demand Outlet Node,       !- Demand Side Outlet Node Name
  9 Zone VAV 10 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  9 Zone VAV 10 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 10 Supply Outlet Nodes,      !- Name
  9 Zone VAV 10 Supply Outlet Node;       !- Node Name 1

NodeList,
  9 Zone VAV 10 Demand Inlet Nodes,       !- Name
  9 Zone VAV 10 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  9 Zone VAV 10,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  6.44848086866765,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  94533.85,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  836.87,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 10 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 10 Clg Coil Controller,      !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 10 Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 10 Clg Coil Controller,      !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 10 Clg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 10 Clg Coil Inlet Water Node, !- Actuator Node Name
  8.82482203537267e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.0053960348920551,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 10 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 10 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 12;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 12,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 10 Occ Sch,                  !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 10 Supply Branches,          !- Name
  9 Zone VAV 10 Main Branch;              !- Branch Name 1

Branch,
  9 Zone VAV 10 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 10 OA System,                !- Component Name 1
  9 Zone VAV 10 Supply Inlet Node,        !- Component Inlet Node Name 1
  9 Zone VAV 10 Mixed Air Node,           !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 10 Clg Coil,                 !- Component Name 2
  9 Zone VAV 10 Mixed Air Node,           !- Component Inlet Node Name 2
  9 Zone VAV 10 Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 10 Main Htg Coil,            !- Component Name 3
  9 Zone VAV 10 Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  9 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 10 Fan,                      !- Component Name 4
  9 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 10 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 10 OA System,                !- Name
  9 Zone VAV 10 OA System Controller List, !- Controller List Name
  9 Zone VAV 10 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 10 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 10 OA Controller;            !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 10 OA Controller,            !- Name
  9 Zone VAV 10 Relief Air Node,          !- Relief Air Outlet Node Name
  9 Zone VAV 10 Supply Inlet Node,        !- Return Air Node Name
  9 Zone VAV 10 Mixed Air Node,           !- Mixed Air Node Name
  9 Zone VAV 10 Outdoor Air Node,         !- Actuator Node Name
  0.544554742153844,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  6.44848086866765,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  9 Zone VAV 10_night_ventcycle_schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 10 Vent Controller,          !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 10 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 10 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 10 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 10 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 10 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 10 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 10 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 10 Mixed Air Node,           !- Mixed Air Node Name
  9 Zone VAV 10 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  9 Zone VAV 10 Relief Air Node,          !- Relief Air Stream Node Name
  9 Zone VAV 10 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 10 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 10 Supply Outlet Node,       !- Reference Setpoint Node Name
  9 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 10 Supply Outlet Node,       !- Fan Outlet Node Name
  9 Zone VAV 10 Mixed Air Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 10 Clg Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.0053960348920551,                     !- Design Water Flow Rate {m3/s}
  6.44848086866765,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9667261234933,                       !- Design Inlet Air Temperature {C}
  10.634967473501,                        !- Design Outlet Air Temperature {C}
  0.00922184999803939,                    !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 10 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 10 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 10 Mixed Air Node,           !- Air Inlet Node Name
  9 Zone VAV 10 Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 10 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 10 Supply Outlet Node,       !- Reference Setpoint Node Name
  9 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 10 Supply Outlet Node,       !- Fan Outlet Node Name
  9 Zone VAV 10 Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 10 Main Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 10 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 10 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 10 Clg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 10 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 10 Supply Outlet Node,       !- Reference Setpoint Node Name
  9 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 10 Supply Outlet Node,       !- Fan Outlet Node Name
  9 Zone VAV 10 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 10 Fan,                      !- Name
  9 Zone VAV 10 Occ Sch,                  !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  6.44848086866765,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 10 Supply Outlet Node,       !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 10 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 10 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 10 9 Zone VAV 10 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 10 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 12;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 12,         !- Name
  9 Zone VAV 10 Demand Inlet Node,        !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 10 Return Path,              !- Name
  9 Zone VAV 10 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 12;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 12,            !- Name
  9 Zone VAV 10 Demand Outlet Node,       !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 11,                          !- Name
  9 Zone VAV 11 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Availability Manager List Name
  8.30532133838394,                       !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 11 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 11 Supply Inlet Node,        !- Supply Side Inlet Node Name
  9 Zone VAV 11 Demand Outlet Node,       !- Demand Side Outlet Node Name
  9 Zone VAV 11 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  9 Zone VAV 11 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 11 Supply Outlet Nodes,      !- Name
  9 Zone VAV 11 Supply Outlet Node;       !- Node Name 1

NodeList,
  9 Zone VAV 11 Demand Inlet Nodes,       !- Name
  9 Zone VAV 11 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  9 Zone VAV 11,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  8.30532133838394,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  119576.79,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  836.87,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 11 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 11 Clg Coil Controller,      !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 11 Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 11 Clg Coil Controller,      !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 11 Clg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 11 Clg Coil Inlet Water Node, !- Actuator Node Name
  7.01942524298165e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.00678389554282374,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 11 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 11 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 13;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 13,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 11 Occ Sch,                  !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 11 Supply Branches,          !- Name
  9 Zone VAV 11 Main Branch;              !- Branch Name 1

Branch,
  9 Zone VAV 11 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 11 OA System,                !- Component Name 1
  9 Zone VAV 11 Supply Inlet Node,        !- Component Inlet Node Name 1
  9 Zone VAV 11 Mixed Air Node,           !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 11 Clg Coil,                 !- Component Name 2
  9 Zone VAV 11 Mixed Air Node,           !- Component Inlet Node Name 2
  9 Zone VAV 11 Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 11 Main Htg Coil,            !- Component Name 3
  9 Zone VAV 11 Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  9 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 11 Fan,                      !- Component Name 4
  9 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 11 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 11 OA System,                !- Name
  9 Zone VAV 11 OA System Controller List, !- Controller List Name
  9 Zone VAV 11 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 11 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 11 OA Controller;            !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 11 OA Controller,            !- Name
  9 Zone VAV 11 Relief Air Node,          !- Relief Air Outlet Node Name
  9 Zone VAV 11 Supply Inlet Node,        !- Return Air Node Name
  9 Zone VAV 11 Mixed Air Node,           !- Mixed Air Node Name
  9 Zone VAV 11 Outdoor Air Node,         !- Actuator Node Name
  0.544554742153844,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  8.30532133838394,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  9 Zone VAV 11_night_ventcycle_schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 11 Vent Controller,          !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 11 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 11 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 11 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 11 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 11 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 11 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 11 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 11 Mixed Air Node,           !- Mixed Air Node Name
  9 Zone VAV 11 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  9 Zone VAV 11 Relief Air Node,          !- Relief Air Stream Node Name
  9 Zone VAV 11 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 11 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 11 Supply Outlet Node,       !- Reference Setpoint Node Name
  9 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 11 Supply Outlet Node,       !- Fan Outlet Node Name
  9 Zone VAV 11 Mixed Air Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 11 Clg Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.00678389554282374,                    !- Design Water Flow Rate {m3/s}
  8.30532133838394,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.7486761676837,                       !- Design Inlet Air Temperature {C}
  10.6347064265526,                       !- Design Outlet Air Temperature {C}
  0.00915488344653677,                    !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 11 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 11 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 11 Mixed Air Node,           !- Air Inlet Node Name
  9 Zone VAV 11 Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 11 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 11 Supply Outlet Node,       !- Reference Setpoint Node Name
  9 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 11 Supply Outlet Node,       !- Fan Outlet Node Name
  9 Zone VAV 11 Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 11 Main Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 11 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 11 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 11 Clg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 11 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 11 Supply Outlet Node,       !- Reference Setpoint Node Name
  9 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 11 Supply Outlet Node,       !- Fan Outlet Node Name
  9 Zone VAV 11 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 11 Fan,                      !- Name
  9 Zone VAV 11 Occ Sch,                  !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  8.30532133838394,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 11 Supply Outlet Node,       !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 11 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 11 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 11 9 Zone VAV 11 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 11 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 13;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 13,         !- Name
  9 Zone VAV 11 Demand Inlet Node,        !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 11 Return Path,              !- Name
  9 Zone VAV 11 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 13;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 13,            !- Name
  9 Zone VAV 11 Demand Outlet Node,       !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Top Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Top Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Top Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 2,                           !- Name
  9 Zone VAV 2 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  6.44435791901716,                       !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 2 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 2 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 2 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 2 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 2 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 2 Supply Outlet Nodes,       !- Name
  9 Zone VAV 2 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 2 Demand Inlet Nodes,        !- Name
  9 Zone VAV 2 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 2,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  6.44435791901716,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  94478.37,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  836.87,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 2 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 2 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 2 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 2 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 2 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 2 Clg Coil Inlet Water Node, !- Actuator Node Name
  8.82174830719052e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.0053979150119522,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 2 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 2 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 2 Supply Branches,           !- Name
  9 Zone VAV 2 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 2 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 2 OA System,                 !- Component Name 1
  9 Zone VAV 2 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 2 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 2 Clg Coil,                  !- Component Name 2
  9 Zone VAV 2 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 2 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 2 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 2 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 2 Fan,                       !- Component Name 4
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 2 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 2 OA System,                 !- Name
  9 Zone VAV 2 OA System Controller List, !- Controller List Name
  9 Zone VAV 2 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 2 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 2 OA Controller,             !- Name
  9 Zone VAV 2 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 2 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 2 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 2 Outdoor Air Node,          !- Actuator Node Name
  0.544554742153844,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  6.44435791901716,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  9 Zone VAV 2_night_ventcycle_schedule,  !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 2 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 2 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 2 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 2 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 2 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 2 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 2 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 2 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 2 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 2 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 2 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 2 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 2 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 2 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.0053979150119522,                     !- Design Water Flow Rate {m3/s}
  6.44435791901716,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9673663995874,                       !- Design Inlet Air Temperature {C}
  10.6349914129351,                       !- Design Outlet Air Temperature {C}
  0.00922799201415371,                    !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 2 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 2 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 2 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 2 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 2 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 2 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 2 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 2 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 2 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 2 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 2 Fan,                       !- Name
  9 Zone VAV 2 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  6.44435791901716,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 2 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 2 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 2 9 Zone VAV 2 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 2 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  9 Zone VAV 2 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid11 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 2 Return Path,               !- Name
  9 Zone VAV 2 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  9 Zone VAV 2 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid11 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 3,                           !- Name
  9 Zone VAV 3 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  6.47101637547624,                       !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 3 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 3 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 3 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 3 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 3 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 3 Supply Outlet Nodes,       !- Name
  9 Zone VAV 3 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 3 Demand Inlet Nodes,        !- Name
  9 Zone VAV 3 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 3,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  6.47101637547624,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  94836.69,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  836.87,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 3 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 3 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 3 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 3 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 3 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 3 Clg Coil Inlet Water Node, !- Actuator Node Name
  8.83340301712426e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.00539079305299829,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 3 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 3 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 3 Supply Branches,           !- Name
  9 Zone VAV 3 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 3 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 3 OA System,                 !- Component Name 1
  9 Zone VAV 3 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 3 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 3 Clg Coil,                  !- Component Name 2
  9 Zone VAV 3 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 3 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 3 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 3 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 3 Fan,                       !- Component Name 4
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 3 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 3 OA System,                 !- Name
  9 Zone VAV 3 OA System Controller List, !- Controller List Name
  9 Zone VAV 3 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 3 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 3 OA Controller,             !- Name
  9 Zone VAV 3 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 3 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 3 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 3 Outdoor Air Node,          !- Actuator Node Name
  0.544554742153844,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  6.47101637547624,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  9 Zone VAV 3_night_ventcycle_schedule,  !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 3 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 3 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 3 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 3 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 3 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 3 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 3 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 3 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 3 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 3 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 3 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 3 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 3 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 3 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.00539079305299829,                    !- Design Water Flow Rate {m3/s}
  6.47101637547624,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9631888724415,                       !- Design Inlet Air Temperature {C}
  10.634860699614,                        !- Design Outlet Air Temperature {C}
  0.00919445724817007,                    !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 3 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 3 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 3 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 3 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 3 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 3 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 3 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 3 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 3 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 3 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 3 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 3 Fan,                       !- Name
  9 Zone VAV 3 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  6.47101637547624,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 3 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 3 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 3 9 Zone VAV 3 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 3 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  9 Zone VAV 3 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid2 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 3 Return Path,               !- Name
  9 Zone VAV 3 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  9 Zone VAV 3 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid2 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 4,                           !- Name
  9 Zone VAV 4 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  6.46605218771994,                       !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 4 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 4 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 4 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 4 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 4 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 4 Supply Outlet Nodes,       !- Name
  9 Zone VAV 4 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 4 Demand Inlet Nodes,        !- Name
  9 Zone VAV 4 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 4,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  6.46605218771994,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  94770.05,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  836.87,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 4 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 4 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 4 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 4 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 4 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 4 Clg Coil Inlet Water Node, !- Actuator Node Name
  8.8329813374481e-05,                    !- Controller Convergence Tolerance {deltaC}
  0.00539105040527631,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 4 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 4 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 4 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 4 Supply Branches,           !- Name
  9 Zone VAV 4 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 4 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 4 OA System,                 !- Component Name 1
  9 Zone VAV 4 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 4 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 4 Clg Coil,                  !- Component Name 2
  9 Zone VAV 4 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 4 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 4 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 4 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 4 Fan,                       !- Component Name 4
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 4 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 4 OA System,                 !- Name
  9 Zone VAV 4 OA System Controller List, !- Controller List Name
  9 Zone VAV 4 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 4 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 4 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 4 OA Controller,             !- Name
  9 Zone VAV 4 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 4 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 4 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 4 Outdoor Air Node,          !- Actuator Node Name
  0.544554742153844,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  6.46605218771994,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  9 Zone VAV 4_night_ventcycle_schedule,  !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 4 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 4 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 4 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 4 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 4 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 4 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 4 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 4 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 4 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 4 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 4 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 4 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 4 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 4 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 4 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 4 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 4 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.00539105040527631,                    !- Design Water Flow Rate {m3/s}
  6.46605218771994,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9639753166223,                       !- Design Inlet Air Temperature {C}
  10.6348799571253,                       !- Design Outlet Air Temperature {C}
  0.00919939754452751,                    !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 4 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 4 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 4 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 4 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 4 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 4 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 4 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 4 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 4 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 4 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 4 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 4 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 4 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 4 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 4 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 4 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 4 Fan,                       !- Name
  9 Zone VAV 4 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  6.46605218771994,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 4 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 4 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 4 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 4 9 Zone VAV 4 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 4 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  9 Zone VAV 4 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 4 Return Path,               !- Name
  9 Zone VAV 4 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  9 Zone VAV 4 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 5,                           !- Name
  9 Zone VAV 5 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  6.4620848430334,                        !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 5 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 5 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 5 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 5 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 5 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 5 Supply Outlet Nodes,       !- Name
  9 Zone VAV 5 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 5 Demand Inlet Nodes,        !- Name
  9 Zone VAV 5 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 5,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  6.4620848430334,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  94716.77,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  836.87,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 5 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 5 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 5 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 5 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 5 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 5 Clg Coil Inlet Water Node, !- Actuator Node Name
  8.83201611289956e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.00539163957700415,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 5 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 5 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 5 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 5 Supply Branches,           !- Name
  9 Zone VAV 5 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 5 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 5 OA System,                 !- Component Name 1
  9 Zone VAV 5 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 5 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 5 Clg Coil,                  !- Component Name 2
  9 Zone VAV 5 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 5 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 5 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 5 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 5 Fan,                       !- Component Name 4
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 5 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 5 OA System,                 !- Name
  9 Zone VAV 5 OA System Controller List, !- Controller List Name
  9 Zone VAV 5 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 5 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 5 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 5 OA Controller,             !- Name
  9 Zone VAV 5 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 5 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 5 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 5 Outdoor Air Node,          !- Actuator Node Name
  0.544554742153844,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  6.4620848430334,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  9 Zone VAV 5_night_ventcycle_schedule,  !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 5 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 5 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 5 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 5 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 5 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 5 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 5 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 5 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 5 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 5 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 5 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 5 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 5 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 5 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 5 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 5 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 5 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.00539163957700415,                    !- Design Water Flow Rate {m3/s}
  6.4620848430334,                        !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9646006831337,                       !- Design Inlet Air Temperature {C}
  10.6348971646765,                       !- Design Outlet Air Temperature {C}
  0.00920381202198566,                    !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 5 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 5 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 5 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 5 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 5 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 5 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 5 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 5 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 5 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 5 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 5 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 5 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 5 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 5 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 5 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 5 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 5 Fan,                       !- Name
  9 Zone VAV 5 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  6.4620848430334,                        !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 5 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 5 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 5 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 5 9 Zone VAV 5 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 5 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  9 Zone VAV 5 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 5 Return Path,               !- Name
  9 Zone VAV 5 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  9 Zone VAV 5 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 6,                           !- Name
  9 Zone VAV 6 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  6.4587391179644,                        !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 6 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 6 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 6 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 6 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 6 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 6 Supply Outlet Nodes,       !- Name
  9 Zone VAV 6 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 6 Demand Inlet Nodes,        !- Name
  9 Zone VAV 6 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 6,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  6.4587391179644,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  94671.81,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  836.87,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 6 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 6 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 6 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 6 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 6 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 6 Clg Coil Inlet Water Node, !- Actuator Node Name
  8.83076191278767e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.00539240533142348,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 6 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 6 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 6 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 6 Supply Branches,           !- Name
  9 Zone VAV 6 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 6 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 6 OA System,                 !- Component Name 1
  9 Zone VAV 6 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 6 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 6 Clg Coil,                  !- Component Name 2
  9 Zone VAV 6 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 6 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 6 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 6 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 6 Fan,                       !- Component Name 4
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 6 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 6 OA System,                 !- Name
  9 Zone VAV 6 OA System Controller List, !- Controller List Name
  9 Zone VAV 6 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 6 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 6 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 6 OA Controller,             !- Name
  9 Zone VAV 6 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 6 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 6 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 6 Outdoor Air Node,          !- Actuator Node Name
  0.544554742153844,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  6.4587391179644,                        !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  9 Zone VAV 6_night_ventcycle_schedule,  !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 6 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 6 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 6 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 6 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 6 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 6 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 6 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 6 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 6 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 6 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 6 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 6 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 6 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 6 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 6 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 6 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 6 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.00539240533142348,                    !- Design Water Flow Rate {m3/s}
  6.4587391179644,                        !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9651258492001,                       !- Design Inlet Air Temperature {C}
  10.6349129522515,                       !- Design Outlet Air Temperature {C}
  0.00920786227678843,                    !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 6 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 6 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 6 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 6 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 6 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 6 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 6 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 6 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 6 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 6 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 6 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 6 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 6 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 6 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 6 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 6 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 6 Fan,                       !- Name
  9 Zone VAV 6 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  6.4587391179644,                        !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 6 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 6 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 6 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 6 9 Zone VAV 6 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 6 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  9 Zone VAV 6 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 6 Return Path,               !- Name
  9 Zone VAV 6 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  9 Zone VAV 6 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 7,                           !- Name
  9 Zone VAV 7 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Availability Manager List Name
  6.45579480363998,                       !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 7 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 7 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 7 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 7 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 7 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 7 Supply Outlet Nodes,       !- Name
  9 Zone VAV 7 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 7 Demand Inlet Nodes,        !- Name
  9 Zone VAV 7 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 7,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  6.45579480363998,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  94632.23,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  836.87,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 7 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 7 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 7 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 7 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 7 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 7 Clg Coil Inlet Water Node, !- Actuator Node Name
  8.82936958121475e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.00539325567709401,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 7 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 7 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 7 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 7 Supply Branches,           !- Name
  9 Zone VAV 7 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 7 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 7 OA System,                 !- Component Name 1
  9 Zone VAV 7 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 7 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 7 Clg Coil,                  !- Component Name 2
  9 Zone VAV 7 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 7 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 7 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 7 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 7 Fan,                       !- Component Name 4
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 7 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 7 OA System,                 !- Name
  9 Zone VAV 7 OA System Controller List, !- Controller List Name
  9 Zone VAV 7 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 7 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 7 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 7 OA Controller,             !- Name
  9 Zone VAV 7 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 7 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 7 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 7 Outdoor Air Node,          !- Actuator Node Name
  0.544554742153844,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  6.45579480363998,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  9 Zone VAV 7_night_ventcycle_schedule,  !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 7 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 7 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 7 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 7 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 7 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 7 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 7 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 7 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 7 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 7 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 7 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 7 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 7 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 7 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 7 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 7 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 7 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.00539325567709401,                    !- Design Water Flow Rate {m3/s}
  6.45579480363998,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9655866190659,                       !- Design Inlet Air Temperature {C}
  10.6349276862231,                       !- Design Outlet Air Temperature {C}
  0.00921164228666962,                    !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 7 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 7 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 7 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 7 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 7 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 7 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 7 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 7 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 7 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 7 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 7 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 7 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 7 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 7 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 7 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 7 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 7 Fan,                       !- Name
  9 Zone VAV 7 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  6.45579480363998,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 7 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 7 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 7 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 7 9 Zone VAV 7 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 7 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 9;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 9,          !- Name
  9 Zone VAV 7 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 7 Return Path,               !- Name
  9 Zone VAV 7 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 9;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 9,             !- Name
  9 Zone VAV 7 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 8,                           !- Name
  9 Zone VAV 8 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Availability Manager List Name
  6.45316729600541,                       !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 8 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 8 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 8 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 8 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 8 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 8 Supply Outlet Nodes,       !- Name
  9 Zone VAV 8 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 8 Demand Inlet Nodes,        !- Name
  9 Zone VAV 8 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 8,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  6.45316729600541,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  94596.89,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  836.87,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 8 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 8 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 8 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 8 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 8 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 8 Clg Coil Inlet Water Node, !- Actuator Node Name
  8.82787080373532e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.00539417133278601,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 8 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 8 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 10;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 10,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 8 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 8 Supply Branches,           !- Name
  9 Zone VAV 8 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 8 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 8 OA System,                 !- Component Name 1
  9 Zone VAV 8 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 8 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 8 Clg Coil,                  !- Component Name 2
  9 Zone VAV 8 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 8 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 8 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 8 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 8 Fan,                       !- Component Name 4
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 8 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 8 OA System,                 !- Name
  9 Zone VAV 8 OA System Controller List, !- Controller List Name
  9 Zone VAV 8 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 8 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 8 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 8 OA Controller,             !- Name
  9 Zone VAV 8 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 8 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 8 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 8 Outdoor Air Node,          !- Actuator Node Name
  0.544554742153844,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  6.45316729600541,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  9 Zone VAV 8_night_ventcycle_schedule,  !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 8 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 8 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 8 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 8 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 8 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 8 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 8 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 8 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 8 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 8 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 8 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 8 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 8 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 8 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 8 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 8 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 8 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.00539417133278601,                    !- Design Water Flow Rate {m3/s}
  6.45316729600541,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9659965327085,                       !- Design Inlet Air Temperature {C}
  10.6349415813502,                       !- Design Outlet Air Temperature {C}
  0.00921520713804741,                    !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 8 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 8 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 8 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 8 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 8 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 8 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 8 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 8 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 8 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 8 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 8 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 8 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 8 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 8 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 8 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 8 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 8 Fan,                       !- Name
  9 Zone VAV 8 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  6.45316729600541,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 8 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 8 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 8 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 8 9 Zone VAV 8 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 8 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 10;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 10,         !- Name
  9 Zone VAV 8 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 8 Return Path,               !- Name
  9 Zone VAV 8 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 10;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 10,            !- Name
  9 Zone VAV 8 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 9,                           !- Name
  9 Zone VAV 9 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Availability Manager List Name
  6.45074664258058,                       !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 9 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 9 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 9 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 9 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 9 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 9 Supply Outlet Nodes,       !- Name
  9 Zone VAV 9 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 9 Demand Inlet Nodes,        !- Name
  9 Zone VAV 9 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 9,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  6.45074664258058,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  94564.33,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  836.87,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 9 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 9 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 9 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 9 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 9 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 9 Clg Coil Inlet Water Node, !- Actuator Node Name
  8.82634525666524e-05,                   !- Controller Convergence Tolerance {deltaC}
  0.00539510366231005,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 9 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 9 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0,                                      !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 11;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 11,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 9 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 9 Supply Branches,           !- Name
  9 Zone VAV 9 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 9 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 9 OA System,                 !- Component Name 1
  9 Zone VAV 9 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 9 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 9 Clg Coil,                  !- Component Name 2
  9 Zone VAV 9 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 9 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 9 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 9 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 9 Fan,                       !- Component Name 4
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 9 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 9 OA System,                 !- Name
  9 Zone VAV 9 OA System Controller List, !- Controller List Name
  9 Zone VAV 9 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 9 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 9 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 9 OA Controller,             !- Name
  9 Zone VAV 9 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 9 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 9 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 9 Outdoor Air Node,          !- Actuator Node Name
  0.544554742153844,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  6.45074664258058,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  9 Zone VAV 9_night_ventcycle_schedule,  !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 9 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 9 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 9 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 9 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 9 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 9 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 9 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 9 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 9 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 9 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 9 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 9 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 9 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 9 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 9 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 9 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 9 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.00539510366231005,                    !- Design Water Flow Rate {m3/s}
  6.45074664258058,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  24.9663735649925,                       !- Design Inlet Air Temperature {C}
  10.6349548087794,                       !- Design Outlet Air Temperature {C}
  0.00921860073178878,                    !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 9 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 9 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 9 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 9 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 9 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 9 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 9 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 9 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 9 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- U-Factor Times Area Value {W/K}
  0,                                      !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 9 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 9 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 9 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  0,                                      !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 9 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 9 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 9 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 9 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 9 Fan,                       !- Name
  9 Zone VAV 9 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  6.45074664258058,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 9 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 9 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 9 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 9 9 Zone VAV 9 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 9 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 11;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 11,         !- Name
  9 Zone VAV 9 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 9 Return Path,               !- Name
  9 Zone VAV 9 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 11;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 11,            !- Name
  9 Zone VAV 9 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Return Air Node; !- Inlet Node Name 9

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.0776651596763466,                     !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  9.3198191611616,                        !- Plant Loop Volume {m3}
  Chilled Water Loop Supply Inlet Node,   !- Plant Side Inlet Node Name
  Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Chilled Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  CommonPipe;                             !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Chilled Water Loop Primary Pump,        !- Component Name 1
  Chilled Water Loop Supply Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Primary Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Chilled Water Loop Primary Pump,        !- Name
  Chilled Water Loop Supply Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Primary Pump Outlet Water Node, !- Outlet Node Name
  0.0776651596763466,                     !- Design Flow Rate {m3/s}
  44836.0038,                             !- Design Pump Head {Pa}
  4988.10398830683,                       !- Design Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 538tons 0.7kW/ton 570tons 0.6kW/ton, !- Component Name 1
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Component Inlet Node Name 1
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 538tons 0.7kW/ton 570tons 0.6kW/ton, !- Name
  1829220.24937768,                       !- Reference Capacity {W}
  5.67258064516129,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.0776651596763466,                     !- Reference Chilled Water Flow Rate {m3/s}
  0.0926658420606538,                     !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Condenser Inlet Node Name
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT, !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT, !- Name
  0.3773115,                              !- Coefficient1 Constant
  -0.0229032,                             !- Coefficient2 x
  0.0016504,                              !- Coefficient3 x**2
  0.0118156,                              !- Coefficient4 y
  0.0004345,                              !- Coefficient5 y**2
  -0.0010132,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.35;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Chiller Bypass,      !- Component Name 1
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Chiller Bypass,      !- Name
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Supply Outlet,       !- Component Name 1
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Supply Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Supply Outlet,       !- Name
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Branch 3,     !- Branch Name 4
  Chilled Water Loop Demand Branch 4,     !- Branch Name 5
  Chilled Water Loop Demand Branch 5,     !- Branch Name 6
  Chilled Water Loop Demand Branch 6,     !- Branch Name 7
  Chilled Water Loop Demand Branch 7,     !- Branch Name 8
  Chilled Water Loop Demand Branch 8,     !- Branch Name 9
  Chilled Water Loop Demand Branch 9,     !- Branch Name 10
  Chilled Water Loop Demand Branch 10,    !- Branch Name 11
  Chilled Water Loop Demand Branch 11,    !- Branch Name 12
  Chilled Water Loop Demand Branch 12,    !- Branch Name 13
  Chilled Water Loop Demand Branch 13,    !- Branch Name 14
  Chilled Water Loop Demand Branch 14,    !- Branch Name 15
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 16
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 17

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Outlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Outlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Outlet Branch Name 5
  Chilled Water Loop Demand Branch 6,     !- Outlet Branch Name 6
  Chilled Water Loop Demand Branch 7,     !- Outlet Branch Name 7
  Chilled Water Loop Demand Branch 8,     !- Outlet Branch Name 8
  Chilled Water Loop Demand Branch 9,     !- Outlet Branch Name 9
  Chilled Water Loop Demand Branch 10,    !- Outlet Branch Name 10
  Chilled Water Loop Demand Branch 11,    !- Outlet Branch Name 11
  Chilled Water Loop Demand Branch 12,    !- Outlet Branch Name 12
  Chilled Water Loop Demand Branch 13,    !- Outlet Branch Name 13
  Chilled Water Loop Demand Branch 14,    !- Outlet Branch Name 14
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 15

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Inlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Inlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Inlet Branch Name 5
  Chilled Water Loop Demand Branch 6,     !- Inlet Branch Name 6
  Chilled Water Loop Demand Branch 7,     !- Inlet Branch Name 7
  Chilled Water Loop Demand Branch 8,     !- Inlet Branch Name 8
  Chilled Water Loop Demand Branch 9,     !- Inlet Branch Name 9
  Chilled Water Loop Demand Branch 10,    !- Inlet Branch Name 10
  Chilled Water Loop Demand Branch 11,    !- Inlet Branch Name 11
  Chilled Water Loop Demand Branch 12,    !- Inlet Branch Name 12
  Chilled Water Loop Demand Branch 13,    !- Inlet Branch Name 13
  Chilled Water Loop Demand Branch 14,    !- Inlet Branch Name 14
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 15

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet,        !- Component Name 1
  Chilled Water Loop Demand Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Chilled Water Loop Secondary Pump,      !- Component Name 2
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Inlet Node Name 2
  Chilled Water Loop Secondary Pump Outlet Water Node; !- Component Outlet Node Name 2

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet,        !- Name
  Chilled Water Loop Demand Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Secondary Pump Inlet Water Node; !- Outlet Node Name

Pump:VariableSpeed,
  Chilled Water Loop Secondary Pump,      !- Name
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Outlet Node Name
  0.0776651596763466,                     !- Design Maximum Flow Rate {m3/s}
  134508.0114,                            !- Design Pump Head {Pa}
  14717.6474819822,                       !- Design Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Coil Bypass,         !- Component Name 1
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Coil Bypass,         !- Name
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  15 Zone VAV Clg Coil,                   !- Component Name 1
  15 Zone VAV Clg Coil Inlet Water Node,  !- Component Inlet Node Name 1
  15 Zone VAV Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  9 Zone VAV Clg Coil,                    !- Component Name 1
  9 Zone VAV Clg Coil Inlet Water Node,   !- Component Inlet Node Name 1
  9 Zone VAV Clg Coil Outlet Water Node;  !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  9 Zone VAV 1 Clg Coil,                  !- Component Name 1
  9 Zone VAV 1 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 1 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 5,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  9 Zone VAV 2 Clg Coil,                  !- Component Name 1
  9 Zone VAV 2 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 2 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 6,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  9 Zone VAV 3 Clg Coil,                  !- Component Name 1
  9 Zone VAV 3 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 3 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 7,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  9 Zone VAV 4 Clg Coil,                  !- Component Name 1
  9 Zone VAV 4 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 4 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 8,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  9 Zone VAV 5 Clg Coil,                  !- Component Name 1
  9 Zone VAV 5 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 5 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 9,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  9 Zone VAV 6 Clg Coil,                  !- Component Name 1
  9 Zone VAV 6 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 6 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 10,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  9 Zone VAV 7 Clg Coil,                  !- Component Name 1
  9 Zone VAV 7 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 7 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 11,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  9 Zone VAV 8 Clg Coil,                  !- Component Name 1
  9 Zone VAV 8 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 8 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 12,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  9 Zone VAV 9 Clg Coil,                  !- Component Name 1
  9 Zone VAV 9 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 9 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 13,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  9 Zone VAV 10 Clg Coil,                 !- Component Name 1
  9 Zone VAV 10 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 10 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 14,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  9 Zone VAV 11 Clg Coil,                 !- Component Name 1
  9 Zone VAV 11 Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 11 Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet,       !- Component Name 1
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet,       !- Name
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 538tons 0.7kW/ton 570tons 0.6kW/ton; !- Equipment Name 1

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Condenser Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  0.106565718369752,                      !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  12.7878862043702,                       !- Plant Loop Volume {m3}
  Condenser Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Condenser Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Condenser Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Condenser Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Condenser Water Loop Constant Pump,     !- Component Name 1
  Condenser Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Constant Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Condenser Water Loop Constant Pump,     !- Name
  Condenser Water Loop Supply Inlet Node, !- Inlet Node Name
  Condenser Water Loop Constant Pump Outlet Water Node, !- Outlet Node Name
  0.106565718369752,                      !- Design Flow Rate {m3/s}
  148556.625924,                          !- Design Pump Head {Pa}
  21823.88138895,                         !- Design Power Consumption {W}
  0.93,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp 38.2 gpm/hp, !- Component Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Component Inlet Node Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp 38.2 gpm/hp, !- Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Water Inlet Node Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  26.6666666666667,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  2.77777777777779,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  0.106565718369752,                      !- Design Water Flow Rate {m3/s}
  94.1293103525408,                       !- Design Air Flow Rate {m3/s}
  35549.1647615361,                       !- Design Fan Power {W}
  VSD-TWR-FAN-FPLR,                       !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Cooling Tower Bypass, !- Component Name 1
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Cooling Tower Bypass, !- Name
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Supply Outlet,     !- Component Name 1
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Supply Outlet,     !- Name
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
  Condenser Water Loop Setpoint Manager Follow OATwb with 5.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  2.77777777777779,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  Condenser Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Inlet,      !- Component Name 1
  Condenser Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Inlet,      !- Name
  Condenser Water Loop Demand Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Chiller Bypass,    !- Component Name 1
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Chiller Bypass,    !- Name
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 538tons 0.7kW/ton 570tons 0.6kW/ton, !- Component Name 1
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Component Inlet Node Name 1
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Outlet,     !- Component Name 1
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Outlet,     !- Name
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:VariableSpeed,             !- Equipment Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp 38.2 gpm/hp; !- Equipment Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.0189559219667887,                     !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  2.27471063601464,                       !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  0.0189559219667887,                     !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  4869.83405988509,                       !- Design Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler 4231kBtu/hr 0.74 Thermal Eff 4341kBtu/hr 0.8 Thermal Eff, !- Component Name 1
  Boiler Inlet Water Node,                !- Component Inlet Node Name 1
  Boiler Outlet Water Node;               !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler 4231kBtu/hr 0.74 Thermal Eff 4341kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  866642.005215219,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler with No Minimum Turndown,        !- Normalized Boiler Efficiency Curve Name
  0.0189559219667887,                     !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler Inlet Water Node,                !- Boiler Water Inlet Node Name
  Boiler Outlet Water Node,               !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General,                                !- End-Use Subcategory
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Cubic,
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Branch 22,        !- Branch Name 23
  Hot Water Loop Demand Branch 23,        !- Branch Name 24
  Hot Water Loop Demand Branch 24,        !- Branch Name 25
  Hot Water Loop Demand Branch 25,        !- Branch Name 26
  Hot Water Loop Demand Branch 26,        !- Branch Name 27
  Hot Water Loop Demand Branch 27,        !- Branch Name 28
  Hot Water Loop Demand Branch 28,        !- Branch Name 29
  Hot Water Loop Demand Branch 29,        !- Branch Name 30
  Hot Water Loop Demand Branch 30,        !- Branch Name 31
  Hot Water Loop Demand Branch 31,        !- Branch Name 32
  Hot Water Loop Demand Branch 32,        !- Branch Name 33
  Hot Water Loop Demand Branch 33,        !- Branch Name 34
  Hot Water Loop Demand Branch 34,        !- Branch Name 35
  Hot Water Loop Demand Branch 35,        !- Branch Name 36
  Hot Water Loop Demand Branch 36,        !- Branch Name 37
  Hot Water Loop Demand Branch 37,        !- Branch Name 38
  Hot Water Loop Demand Branch 38,        !- Branch Name 39
  Hot Water Loop Demand Branch 39,        !- Branch Name 40
  Hot Water Loop Demand Branch 40,        !- Branch Name 41
  Hot Water Loop Demand Branch 41,        !- Branch Name 42
  Hot Water Loop Demand Branch 42,        !- Branch Name 43
  Hot Water Loop Demand Branch 43,        !- Branch Name 44
  Hot Water Loop Demand Branch 44,        !- Branch Name 45
  Hot Water Loop Demand Branch 45,        !- Branch Name 46
  Hot Water Loop Demand Branch 46,        !- Branch Name 47
  Hot Water Loop Demand Branch 47,        !- Branch Name 48
  Hot Water Loop Demand Branch 48,        !- Branch Name 49
  Hot Water Loop Demand Branch 49,        !- Branch Name 50
  Hot Water Loop Demand Branch 50,        !- Branch Name 51
  Hot Water Loop Demand Branch 51,        !- Branch Name 52
  Hot Water Loop Demand Branch 52,        !- Branch Name 53
  Hot Water Loop Demand Branch 53,        !- Branch Name 54
  Hot Water Loop Demand Branch 54,        !- Branch Name 55
  Hot Water Loop Demand Branch 55,        !- Branch Name 56
  Hot Water Loop Demand Branch 56,        !- Branch Name 57
  Hot Water Loop Demand Branch 57,        !- Branch Name 58
  Hot Water Loop Demand Branch 58,        !- Branch Name 59
  Hot Water Loop Demand Branch 59,        !- Branch Name 60
  Hot Water Loop Demand Branch 60,        !- Branch Name 61
  Hot Water Loop Demand Branch 61,        !- Branch Name 62
  Hot Water Loop Demand Branch 62,        !- Branch Name 63
  Hot Water Loop Demand Branch 63,        !- Branch Name 64
  Hot Water Loop Demand Branch 64,        !- Branch Name 65
  Hot Water Loop Demand Branch 65,        !- Branch Name 66
  Hot Water Loop Demand Branch 66,        !- Branch Name 67
  Hot Water Loop Demand Branch 67,        !- Branch Name 68
  Hot Water Loop Demand Branch 68,        !- Branch Name 69
  Hot Water Loop Demand Branch 69,        !- Branch Name 70
  Hot Water Loop Demand Branch 70,        !- Branch Name 71
  Hot Water Loop Demand Branch 71,        !- Branch Name 72
  Hot Water Loop Demand Branch 72,        !- Branch Name 73
  Hot Water Loop Demand Branch 73,        !- Branch Name 74
  Hot Water Loop Demand Branch 74,        !- Branch Name 75
  Hot Water Loop Demand Branch 75,        !- Branch Name 76
  Hot Water Loop Demand Branch 76,        !- Branch Name 77
  Hot Water Loop Demand Branch 77,        !- Branch Name 78
  Hot Water Loop Demand Branch 78,        !- Branch Name 79
  Hot Water Loop Demand Branch 79,        !- Branch Name 80
  Hot Water Loop Demand Branch 80,        !- Branch Name 81
  Hot Water Loop Demand Branch 81,        !- Branch Name 82
  Hot Water Loop Demand Branch 82,        !- Branch Name 83
  Hot Water Loop Demand Branch 83,        !- Branch Name 84
  Hot Water Loop Demand Branch 84,        !- Branch Name 85
  Hot Water Loop Demand Branch 85,        !- Branch Name 86
  Hot Water Loop Demand Branch 86,        !- Branch Name 87
  Hot Water Loop Demand Branch 87,        !- Branch Name 88
  Hot Water Loop Demand Branch 88,        !- Branch Name 89
  Hot Water Loop Demand Branch 89,        !- Branch Name 90
  Hot Water Loop Demand Branch 90,        !- Branch Name 91
  Hot Water Loop Demand Branch 91,        !- Branch Name 92
  Hot Water Loop Demand Branch 92,        !- Branch Name 93
  Hot Water Loop Demand Branch 93,        !- Branch Name 94
  Hot Water Loop Demand Branch 94,        !- Branch Name 95
  Hot Water Loop Demand Branch 95,        !- Branch Name 96
  Hot Water Loop Demand Branch 96,        !- Branch Name 97
  Hot Water Loop Demand Branch 97,        !- Branch Name 98
  Hot Water Loop Demand Branch 98,        !- Branch Name 99
  Hot Water Loop Demand Branch 99,        !- Branch Name 100
  Hot Water Loop Demand Branch 100,       !- Branch Name 101
  Hot Water Loop Demand Branch 101,       !- Branch Name 102
  Hot Water Loop Demand Branch 102,       !- Branch Name 103
  Hot Water Loop Demand Branch 103,       !- Branch Name 104
  Hot Water Loop Demand Branch 104,       !- Branch Name 105
  Hot Water Loop Demand Branch 105,       !- Branch Name 106
  Hot Water Loop Demand Branch 106,       !- Branch Name 107
  Hot Water Loop Demand Branch 107,       !- Branch Name 108
  Hot Water Loop Demand Branch 108,       !- Branch Name 109
  Hot Water Loop Demand Branch 109,       !- Branch Name 110
  Hot Water Loop Demand Branch 110,       !- Branch Name 111
  Hot Water Loop Demand Branch 111,       !- Branch Name 112
  Hot Water Loop Demand Branch 112,       !- Branch Name 113
  Hot Water Loop Demand Branch 113,       !- Branch Name 114
  Hot Water Loop Demand Branch 114,       !- Branch Name 115
  Hot Water Loop Demand Branch 115,       !- Branch Name 116
  Hot Water Loop Demand Branch 116,       !- Branch Name 117
  Hot Water Loop Demand Branch 117,       !- Branch Name 118
  Hot Water Loop Demand Branch 118,       !- Branch Name 119
  Hot Water Loop Demand Branch 119,       !- Branch Name 120
  Hot Water Loop Demand Branch 120,       !- Branch Name 121
  Hot Water Loop Demand Branch 121,       !- Branch Name 122
  Hot Water Loop Demand Branch 122,       !- Branch Name 123
  Hot Water Loop Demand Branch 123,       !- Branch Name 124
  Hot Water Loop Demand Branch 124,       !- Branch Name 125
  Hot Water Loop Demand Branch 125,       !- Branch Name 126
  Hot Water Loop Demand Branch 126,       !- Branch Name 127
  Hot Water Loop Demand Branch 127,       !- Branch Name 128
  Hot Water Loop Demand Branch 128,       !- Branch Name 129
  Hot Water Loop Demand Branch 129,       !- Branch Name 130
  Hot Water Loop Demand Branch 130,       !- Branch Name 131
  Hot Water Loop Demand Branch 131,       !- Branch Name 132
  Hot Water Loop Demand Branch 132,       !- Branch Name 133
  Hot Water Loop Demand Branch 133,       !- Branch Name 134
  Hot Water Loop Demand Branch 134,       !- Branch Name 135
  Hot Water Loop Demand Branch 135,       !- Branch Name 136
  Hot Water Loop Demand Branch 136,       !- Branch Name 137
  Hot Water Loop Demand Branch 137,       !- Branch Name 138
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 139
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 140

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Outlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Outlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Outlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Outlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Outlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Outlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Outlet Branch Name 28
  Hot Water Loop Demand Branch 29,        !- Outlet Branch Name 29
  Hot Water Loop Demand Branch 30,        !- Outlet Branch Name 30
  Hot Water Loop Demand Branch 31,        !- Outlet Branch Name 31
  Hot Water Loop Demand Branch 32,        !- Outlet Branch Name 32
  Hot Water Loop Demand Branch 33,        !- Outlet Branch Name 33
  Hot Water Loop Demand Branch 34,        !- Outlet Branch Name 34
  Hot Water Loop Demand Branch 35,        !- Outlet Branch Name 35
  Hot Water Loop Demand Branch 36,        !- Outlet Branch Name 36
  Hot Water Loop Demand Branch 37,        !- Outlet Branch Name 37
  Hot Water Loop Demand Branch 38,        !- Outlet Branch Name 38
  Hot Water Loop Demand Branch 39,        !- Outlet Branch Name 39
  Hot Water Loop Demand Branch 40,        !- Outlet Branch Name 40
  Hot Water Loop Demand Branch 41,        !- Outlet Branch Name 41
  Hot Water Loop Demand Branch 42,        !- Outlet Branch Name 42
  Hot Water Loop Demand Branch 43,        !- Outlet Branch Name 43
  Hot Water Loop Demand Branch 44,        !- Outlet Branch Name 44
  Hot Water Loop Demand Branch 45,        !- Outlet Branch Name 45
  Hot Water Loop Demand Branch 46,        !- Outlet Branch Name 46
  Hot Water Loop Demand Branch 47,        !- Outlet Branch Name 47
  Hot Water Loop Demand Branch 48,        !- Outlet Branch Name 48
  Hot Water Loop Demand Branch 49,        !- Outlet Branch Name 49
  Hot Water Loop Demand Branch 50,        !- Outlet Branch Name 50
  Hot Water Loop Demand Branch 51,        !- Outlet Branch Name 51
  Hot Water Loop Demand Branch 52,        !- Outlet Branch Name 52
  Hot Water Loop Demand Branch 53,        !- Outlet Branch Name 53
  Hot Water Loop Demand Branch 54,        !- Outlet Branch Name 54
  Hot Water Loop Demand Branch 55,        !- Outlet Branch Name 55
  Hot Water Loop Demand Branch 56,        !- Outlet Branch Name 56
  Hot Water Loop Demand Branch 57,        !- Outlet Branch Name 57
  Hot Water Loop Demand Branch 58,        !- Outlet Branch Name 58
  Hot Water Loop Demand Branch 59,        !- Outlet Branch Name 59
  Hot Water Loop Demand Branch 60,        !- Outlet Branch Name 60
  Hot Water Loop Demand Branch 61,        !- Outlet Branch Name 61
  Hot Water Loop Demand Branch 62,        !- Outlet Branch Name 62
  Hot Water Loop Demand Branch 63,        !- Outlet Branch Name 63
  Hot Water Loop Demand Branch 64,        !- Outlet Branch Name 64
  Hot Water Loop Demand Branch 65,        !- Outlet Branch Name 65
  Hot Water Loop Demand Branch 66,        !- Outlet Branch Name 66
  Hot Water Loop Demand Branch 67,        !- Outlet Branch Name 67
  Hot Water Loop Demand Branch 68,        !- Outlet Branch Name 68
  Hot Water Loop Demand Branch 69,        !- Outlet Branch Name 69
  Hot Water Loop Demand Branch 70,        !- Outlet Branch Name 70
  Hot Water Loop Demand Branch 71,        !- Outlet Branch Name 71
  Hot Water Loop Demand Branch 72,        !- Outlet Branch Name 72
  Hot Water Loop Demand Branch 73,        !- Outlet Branch Name 73
  Hot Water Loop Demand Branch 74,        !- Outlet Branch Name 74
  Hot Water Loop Demand Branch 75,        !- Outlet Branch Name 75
  Hot Water Loop Demand Branch 76,        !- Outlet Branch Name 76
  Hot Water Loop Demand Branch 77,        !- Outlet Branch Name 77
  Hot Water Loop Demand Branch 78,        !- Outlet Branch Name 78
  Hot Water Loop Demand Branch 79,        !- Outlet Branch Name 79
  Hot Water Loop Demand Branch 80,        !- Outlet Branch Name 80
  Hot Water Loop Demand Branch 81,        !- Outlet Branch Name 81
  Hot Water Loop Demand Branch 82,        !- Outlet Branch Name 82
  Hot Water Loop Demand Branch 83,        !- Outlet Branch Name 83
  Hot Water Loop Demand Branch 84,        !- Outlet Branch Name 84
  Hot Water Loop Demand Branch 85,        !- Outlet Branch Name 85
  Hot Water Loop Demand Branch 86,        !- Outlet Branch Name 86
  Hot Water Loop Demand Branch 87,        !- Outlet Branch Name 87
  Hot Water Loop Demand Branch 88,        !- Outlet Branch Name 88
  Hot Water Loop Demand Branch 89,        !- Outlet Branch Name 89
  Hot Water Loop Demand Branch 90,        !- Outlet Branch Name 90
  Hot Water Loop Demand Branch 91,        !- Outlet Branch Name 91
  Hot Water Loop Demand Branch 92,        !- Outlet Branch Name 92
  Hot Water Loop Demand Branch 93,        !- Outlet Branch Name 93
  Hot Water Loop Demand Branch 94,        !- Outlet Branch Name 94
  Hot Water Loop Demand Branch 95,        !- Outlet Branch Name 95
  Hot Water Loop Demand Branch 96,        !- Outlet Branch Name 96
  Hot Water Loop Demand Branch 97,        !- Outlet Branch Name 97
  Hot Water Loop Demand Branch 98,        !- Outlet Branch Name 98
  Hot Water Loop Demand Branch 99,        !- Outlet Branch Name 99
  Hot Water Loop Demand Branch 100,       !- Outlet Branch Name 100
  Hot Water Loop Demand Branch 101,       !- Outlet Branch Name 101
  Hot Water Loop Demand Branch 102,       !- Outlet Branch Name 102
  Hot Water Loop Demand Branch 103,       !- Outlet Branch Name 103
  Hot Water Loop Demand Branch 104,       !- Outlet Branch Name 104
  Hot Water Loop Demand Branch 105,       !- Outlet Branch Name 105
  Hot Water Loop Demand Branch 106,       !- Outlet Branch Name 106
  Hot Water Loop Demand Branch 107,       !- Outlet Branch Name 107
  Hot Water Loop Demand Branch 108,       !- Outlet Branch Name 108
  Hot Water Loop Demand Branch 109,       !- Outlet Branch Name 109
  Hot Water Loop Demand Branch 110,       !- Outlet Branch Name 110
  Hot Water Loop Demand Branch 111,       !- Outlet Branch Name 111
  Hot Water Loop Demand Branch 112,       !- Outlet Branch Name 112
  Hot Water Loop Demand Branch 113,       !- Outlet Branch Name 113
  Hot Water Loop Demand Branch 114,       !- Outlet Branch Name 114
  Hot Water Loop Demand Branch 115,       !- Outlet Branch Name 115
  Hot Water Loop Demand Branch 116,       !- Outlet Branch Name 116
  Hot Water Loop Demand Branch 117,       !- Outlet Branch Name 117
  Hot Water Loop Demand Branch 118,       !- Outlet Branch Name 118
  Hot Water Loop Demand Branch 119,       !- Outlet Branch Name 119
  Hot Water Loop Demand Branch 120,       !- Outlet Branch Name 120
  Hot Water Loop Demand Branch 121,       !- Outlet Branch Name 121
  Hot Water Loop Demand Branch 122,       !- Outlet Branch Name 122
  Hot Water Loop Demand Branch 123,       !- Outlet Branch Name 123
  Hot Water Loop Demand Branch 124,       !- Outlet Branch Name 124
  Hot Water Loop Demand Branch 125,       !- Outlet Branch Name 125
  Hot Water Loop Demand Branch 126,       !- Outlet Branch Name 126
  Hot Water Loop Demand Branch 127,       !- Outlet Branch Name 127
  Hot Water Loop Demand Branch 128,       !- Outlet Branch Name 128
  Hot Water Loop Demand Branch 129,       !- Outlet Branch Name 129
  Hot Water Loop Demand Branch 130,       !- Outlet Branch Name 130
  Hot Water Loop Demand Branch 131,       !- Outlet Branch Name 131
  Hot Water Loop Demand Branch 132,       !- Outlet Branch Name 132
  Hot Water Loop Demand Branch 133,       !- Outlet Branch Name 133
  Hot Water Loop Demand Branch 134,       !- Outlet Branch Name 134
  Hot Water Loop Demand Branch 135,       !- Outlet Branch Name 135
  Hot Water Loop Demand Branch 136,       !- Outlet Branch Name 136
  Hot Water Loop Demand Branch 137,       !- Outlet Branch Name 137
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 138

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Branch 22,        !- Inlet Branch Name 22
  Hot Water Loop Demand Branch 23,        !- Inlet Branch Name 23
  Hot Water Loop Demand Branch 24,        !- Inlet Branch Name 24
  Hot Water Loop Demand Branch 25,        !- Inlet Branch Name 25
  Hot Water Loop Demand Branch 26,        !- Inlet Branch Name 26
  Hot Water Loop Demand Branch 27,        !- Inlet Branch Name 27
  Hot Water Loop Demand Branch 28,        !- Inlet Branch Name 28
  Hot Water Loop Demand Branch 29,        !- Inlet Branch Name 29
  Hot Water Loop Demand Branch 30,        !- Inlet Branch Name 30
  Hot Water Loop Demand Branch 31,        !- Inlet Branch Name 31
  Hot Water Loop Demand Branch 32,        !- Inlet Branch Name 32
  Hot Water Loop Demand Branch 33,        !- Inlet Branch Name 33
  Hot Water Loop Demand Branch 34,        !- Inlet Branch Name 34
  Hot Water Loop Demand Branch 35,        !- Inlet Branch Name 35
  Hot Water Loop Demand Branch 36,        !- Inlet Branch Name 36
  Hot Water Loop Demand Branch 37,        !- Inlet Branch Name 37
  Hot Water Loop Demand Branch 38,        !- Inlet Branch Name 38
  Hot Water Loop Demand Branch 39,        !- Inlet Branch Name 39
  Hot Water Loop Demand Branch 40,        !- Inlet Branch Name 40
  Hot Water Loop Demand Branch 41,        !- Inlet Branch Name 41
  Hot Water Loop Demand Branch 42,        !- Inlet Branch Name 42
  Hot Water Loop Demand Branch 43,        !- Inlet Branch Name 43
  Hot Water Loop Demand Branch 44,        !- Inlet Branch Name 44
  Hot Water Loop Demand Branch 45,        !- Inlet Branch Name 45
  Hot Water Loop Demand Branch 46,        !- Inlet Branch Name 46
  Hot Water Loop Demand Branch 47,        !- Inlet Branch Name 47
  Hot Water Loop Demand Branch 48,        !- Inlet Branch Name 48
  Hot Water Loop Demand Branch 49,        !- Inlet Branch Name 49
  Hot Water Loop Demand Branch 50,        !- Inlet Branch Name 50
  Hot Water Loop Demand Branch 51,        !- Inlet Branch Name 51
  Hot Water Loop Demand Branch 52,        !- Inlet Branch Name 52
  Hot Water Loop Demand Branch 53,        !- Inlet Branch Name 53
  Hot Water Loop Demand Branch 54,        !- Inlet Branch Name 54
  Hot Water Loop Demand Branch 55,        !- Inlet Branch Name 55
  Hot Water Loop Demand Branch 56,        !- Inlet Branch Name 56
  Hot Water Loop Demand Branch 57,        !- Inlet Branch Name 57
  Hot Water Loop Demand Branch 58,        !- Inlet Branch Name 58
  Hot Water Loop Demand Branch 59,        !- Inlet Branch Name 59
  Hot Water Loop Demand Branch 60,        !- Inlet Branch Name 60
  Hot Water Loop Demand Branch 61,        !- Inlet Branch Name 61
  Hot Water Loop Demand Branch 62,        !- Inlet Branch Name 62
  Hot Water Loop Demand Branch 63,        !- Inlet Branch Name 63
  Hot Water Loop Demand Branch 64,        !- Inlet Branch Name 64
  Hot Water Loop Demand Branch 65,        !- Inlet Branch Name 65
  Hot Water Loop Demand Branch 66,        !- Inlet Branch Name 66
  Hot Water Loop Demand Branch 67,        !- Inlet Branch Name 67
  Hot Water Loop Demand Branch 68,        !- Inlet Branch Name 68
  Hot Water Loop Demand Branch 69,        !- Inlet Branch Name 69
  Hot Water Loop Demand Branch 70,        !- Inlet Branch Name 70
  Hot Water Loop Demand Branch 71,        !- Inlet Branch Name 71
  Hot Water Loop Demand Branch 72,        !- Inlet Branch Name 72
  Hot Water Loop Demand Branch 73,        !- Inlet Branch Name 73
  Hot Water Loop Demand Branch 74,        !- Inlet Branch Name 74
  Hot Water Loop Demand Branch 75,        !- Inlet Branch Name 75
  Hot Water Loop Demand Branch 76,        !- Inlet Branch Name 76
  Hot Water Loop Demand Branch 77,        !- Inlet Branch Name 77
  Hot Water Loop Demand Branch 78,        !- Inlet Branch Name 78
  Hot Water Loop Demand Branch 79,        !- Inlet Branch Name 79
  Hot Water Loop Demand Branch 80,        !- Inlet Branch Name 80
  Hot Water Loop Demand Branch 81,        !- Inlet Branch Name 81
  Hot Water Loop Demand Branch 82,        !- Inlet Branch Name 82
  Hot Water Loop Demand Branch 83,        !- Inlet Branch Name 83
  Hot Water Loop Demand Branch 84,        !- Inlet Branch Name 84
  Hot Water Loop Demand Branch 85,        !- Inlet Branch Name 85
  Hot Water Loop Demand Branch 86,        !- Inlet Branch Name 86
  Hot Water Loop Demand Branch 87,        !- Inlet Branch Name 87
  Hot Water Loop Demand Branch 88,        !- Inlet Branch Name 88
  Hot Water Loop Demand Branch 89,        !- Inlet Branch Name 89
  Hot Water Loop Demand Branch 90,        !- Inlet Branch Name 90
  Hot Water Loop Demand Branch 91,        !- Inlet Branch Name 91
  Hot Water Loop Demand Branch 92,        !- Inlet Branch Name 92
  Hot Water Loop Demand Branch 93,        !- Inlet Branch Name 93
  Hot Water Loop Demand Branch 94,        !- Inlet Branch Name 94
  Hot Water Loop Demand Branch 95,        !- Inlet Branch Name 95
  Hot Water Loop Demand Branch 96,        !- Inlet Branch Name 96
  Hot Water Loop Demand Branch 97,        !- Inlet Branch Name 97
  Hot Water Loop Demand Branch 98,        !- Inlet Branch Name 98
  Hot Water Loop Demand Branch 99,        !- Inlet Branch Name 99
  Hot Water Loop Demand Branch 100,       !- Inlet Branch Name 100
  Hot Water Loop Demand Branch 101,       !- Inlet Branch Name 101
  Hot Water Loop Demand Branch 102,       !- Inlet Branch Name 102
  Hot Water Loop Demand Branch 103,       !- Inlet Branch Name 103
  Hot Water Loop Demand Branch 104,       !- Inlet Branch Name 104
  Hot Water Loop Demand Branch 105,       !- Inlet Branch Name 105
  Hot Water Loop Demand Branch 106,       !- Inlet Branch Name 106
  Hot Water Loop Demand Branch 107,       !- Inlet Branch Name 107
  Hot Water Loop Demand Branch 108,       !- Inlet Branch Name 108
  Hot Water Loop Demand Branch 109,       !- Inlet Branch Name 109
  Hot Water Loop Demand Branch 110,       !- Inlet Branch Name 110
  Hot Water Loop Demand Branch 111,       !- Inlet Branch Name 111
  Hot Water Loop Demand Branch 112,       !- Inlet Branch Name 112
  Hot Water Loop Demand Branch 113,       !- Inlet Branch Name 113
  Hot Water Loop Demand Branch 114,       !- Inlet Branch Name 114
  Hot Water Loop Demand Branch 115,       !- Inlet Branch Name 115
  Hot Water Loop Demand Branch 116,       !- Inlet Branch Name 116
  Hot Water Loop Demand Branch 117,       !- Inlet Branch Name 117
  Hot Water Loop Demand Branch 118,       !- Inlet Branch Name 118
  Hot Water Loop Demand Branch 119,       !- Inlet Branch Name 119
  Hot Water Loop Demand Branch 120,       !- Inlet Branch Name 120
  Hot Water Loop Demand Branch 121,       !- Inlet Branch Name 121
  Hot Water Loop Demand Branch 122,       !- Inlet Branch Name 122
  Hot Water Loop Demand Branch 123,       !- Inlet Branch Name 123
  Hot Water Loop Demand Branch 124,       !- Inlet Branch Name 124
  Hot Water Loop Demand Branch 125,       !- Inlet Branch Name 125
  Hot Water Loop Demand Branch 126,       !- Inlet Branch Name 126
  Hot Water Loop Demand Branch 127,       !- Inlet Branch Name 127
  Hot Water Loop Demand Branch 128,       !- Inlet Branch Name 128
  Hot Water Loop Demand Branch 129,       !- Inlet Branch Name 129
  Hot Water Loop Demand Branch 130,       !- Inlet Branch Name 130
  Hot Water Loop Demand Branch 131,       !- Inlet Branch Name 131
  Hot Water Loop Demand Branch 132,       !- Inlet Branch Name 132
  Hot Water Loop Demand Branch 133,       !- Inlet Branch Name 133
  Hot Water Loop Demand Branch 134,       !- Inlet Branch Name 134
  Hot Water Loop Demand Branch 135,       !- Inlet Branch Name 135
  Hot Water Loop Demand Branch 136,       !- Inlet Branch Name 136
  Hot Water Loop Demand Branch 137,       !- Inlet Branch Name 137
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 138

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  15 Zone VAV Main Htg Coil,              !- Component Name 1
  15 Zone VAV Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  15 Zone VAV Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil, !- Component Name 1
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil, !- Component Name 1
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil, !- Component Name 1
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil, !- Component Name 1
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil, !- Component Name 1
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil, !- Component Name 1
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil, !- Component Name 1
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil, !- Component Name 1
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil, !- Component Name 1
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A  - Story Ground Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B  - Story Ground Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C  - Story Ground Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  9 Zone VAV Main Htg Coil,               !- Component Name 1
  9 Zone VAV Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 22,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 23,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 24,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 25,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 26,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 27,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 28,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  9 Zone VAV 1 Main Htg Coil,             !- Component Name 1
  9 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 1 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 29,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 30,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 31,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 32,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 33,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 34,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 35,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 36,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 37,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid10 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid10 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid10 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 38,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  9 Zone VAV 2 Main Htg Coil,             !- Component Name 1
  9 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 2 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 39,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 40,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 41,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 42,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 43,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 44,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 45,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 46,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 47,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid11 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid11 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid11 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 48,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  9 Zone VAV 3 Main Htg Coil,             !- Component Name 1
  9 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 3 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 49,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 50,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 51,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 52,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 53,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 54,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 55,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 56,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 57,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid2 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid2 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid2 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 58,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  9 Zone VAV 4 Main Htg Coil,             !- Component Name 1
  9 Zone VAV 4 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 4 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 59,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 60,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 61,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 62,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 63,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 64,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 65,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 66,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 67,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 68,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  9 Zone VAV 5 Main Htg Coil,             !- Component Name 1
  9 Zone VAV 5 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 5 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 69,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 70,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 71,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 72,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 73,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 74,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 75,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 76,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 77,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 78,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  9 Zone VAV 6 Main Htg Coil,             !- Component Name 1
  9 Zone VAV 6 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 6 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 79,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 80,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 81,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 82,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 83,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 84,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 85,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 86,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 87,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 88,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  9 Zone VAV 7 Main Htg Coil,             !- Component Name 1
  9 Zone VAV 7 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 7 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 89,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 90,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 91,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 92,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 93,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 94,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 95,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 96,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 97,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 98,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  9 Zone VAV 8 Main Htg Coil,             !- Component Name 1
  9 Zone VAV 8 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 8 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 99,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 100,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 101,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 102,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 103,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 104,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 105,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 106,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 107,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 108,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  9 Zone VAV 9 Main Htg Coil,             !- Component Name 1
  9 Zone VAV 9 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 9 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 109,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 110,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 111,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 112,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 113,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 114,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 115,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 116,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 117,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 118,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  9 Zone VAV 10 Main Htg Coil,            !- Component Name 1
  9 Zone VAV 10 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 10 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 119,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 120,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 121,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 122,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 123,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 124,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 125,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 126,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 127,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 128,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  9 Zone VAV 11 Main Htg Coil,            !- Component Name 1
  9 Zone VAV 11 Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone VAV 11 Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 129,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A  - Story Top Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Top Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Top Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 130,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 131,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 132,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B  - Story Top Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Top Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Top Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 133,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 134,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 135,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C  - Story Top Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Top Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Top Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 136,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 137,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil, !- Component Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler 4231kBtu/hr 0.74 Thermal Eff 4341kBtu/hr 0.8 Thermal Eff; !- Equipment Name 1

PlantLoop,
  Office Shared Service Water Loop,       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Office Shared Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Office Shared Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.968276442134e-05,                     !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  0.0023619317305608,                     !- Plant Loop Volume {m3}
  Office Shared Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Office Shared Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Office Shared Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Office Shared Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Office Shared Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Office Shared Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Office Shared Service Water Loop,       !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Office Shared Service Water Loop Supply Branches, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Supply Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Supply Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Office Shared Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Supply Splitter, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Office Shared Service Water Loop Supply Mixer, !- Name
  Office Shared Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Office Shared Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Office Shared Service Water Loop Circulator Pump, !- Component Name 1
  Office Shared Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Office Shared Service Water Loop Circulator Pump, !- Name
  Office Shared Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  1.968276442134e-05,                     !- Design Flow Rate {m3/s}
  29890.6692,                             !- Design Pump Head {Pa}
  0.914267288634453,                      !- Design Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Office Shared Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Electricity Water Heater - 11kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Component Name 1
  40gal Electricity Water Heater - 11kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  40gal Electricity Water Heater - 11kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Electricity Water Heater - 11kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  3283.31514896731,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70.0f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  40gal Electricity Water Heater - 11kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  40gal Electricity Water Heater - 11kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  40gal Electricity Water Heater - 11kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Office Shared Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Office Shared Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Office Shared Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Office Shared Service Water Loop Demand Branches, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Demand Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Demand Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Office Shared Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Office Shared Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Demand Splitter, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Office Shared Service Water Loop Demand Mixer, !- Name
  Office Shared Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Office Shared Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  Office Shared Service Water Loop Pipe 454.8344622118296ft, !- Component Name 1
  Office Shared Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Pipe 454.8344622118296ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  Office Shared Service Water Loop Pipe 454.8344622118296ft, !- Name
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Construction Name
  Office Shared Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  Office Shared Service Water Loop Pipe 454.8344622118296ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  Temporary Pipe Indoor Ambient Temp 89.6F, !- Ambient Temperature Schedule Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  138.633544082166;                       !- Pipe Length {m}

Branch,
  Office Shared Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 WUC 0.31gpm at 140F, !- Component Name 1
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 WUC 0.31gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 WUC 0.31gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 WUC 0.31gpm at 140F, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 WUC 0.31gpm at 140F Inlet Water Node, !- Inlet Node Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 WUC 0.31gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Service Water Use 0.31gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Service Water Use 0.31gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  1.968276442134e-05,                     !- Peak Flow Rate {m3/s}
  OfficeLarge BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Office Shared Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Office Shared Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Office Shared Service Water Loop Demand Bypass Pipe, !- Name
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Office Shared Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Office Shared Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Office Shared Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Office Shared Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Office Shared Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Electricity Water Heater - 11kBtu/hr 1.0 Therm Eff 1.0 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Maxwell Afb_AL_USA,                     !- Name
  32.38,                                  !- Latitude {deg}
  -86.36,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  52;                                     !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  18.7358333333333,                       !- Annual Average Outdoor Air Temperature {C}
  20.53;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Maxwell Afb Ann Clg .4% Condns DB=>MWB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.177,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb Ann Clg .4% Condns WB=>MDB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  27,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.177,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb Ann Clg 1% Condns DB=>MWB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.177,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb Ann Clg 2% Condns DP=>MDB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.177,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb Ann Htg 99% Condns DB 1,    !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -1,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -1,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb Ann Htg 99.6% Condns DB 1,  !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -2.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -2.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  11.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  8.4,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb April .4% Condns DB=>MCWB 1, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.32,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb April .4% Condns WB=>MCDB 1, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.32,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb August .4% Condns DB=>MCWB 1, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  37.5,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.429,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.293,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb August .4% Condns WB=>MCDB 1, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  27.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.429,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.293,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb December .4% Condns DB=>MCWB 1, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.62,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb December .4% Condns WB=>MCDB 1, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.62,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb February .4% Condns DB=>MCWB 1, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.354,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.53,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb February .4% Condns WB=>MCDB 1, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.354,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.53,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb January .4% Condns DB=>MCWB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.614,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb January .4% Condns WB=>MCDB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.343,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.614,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb July .4% Condns DB=>MCWB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  37.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.177,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb July .4% Condns WB=>MCDB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  27.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.459,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.177,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb June .4% Condns DB=>MCWB 1, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  37.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.409,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.294,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb June .4% Condns WB=>MCDB 1, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  10.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  27.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.409,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.294,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb March .4% Condns DB=>MCWB 1, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.471,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb March .4% Condns WB=>MCDB 1, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.364,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.471,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb May .4% Condns DB=>MCWB 1,  !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.384,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.345,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb May .4% Condns WB=>MCDB 1,  !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.384,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.345,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb November .4% Condns DB=>MCWB 1, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.527,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb November .4% Condns WB=>MCDB 1, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.527,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb October .4% Condns DB=>MCWB 1, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.385,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.452,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb October .4% Condns WB=>MCDB 1, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.385,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.452,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb September .4% Condns DB=>MCWB 1, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.43,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Maxwell Afb September .4% Condns WB=>MCDB 1, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  26.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100702,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.397,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.43,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Exterior:Lights,
  Building Facades,                       !- Name
  Always On Discrete,                     !- Schedule Name
  1481.13132435986,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Building Facades;                       !- End-Use Subcategory

Exterior:Lights,
  Main Entries,                           !- Name
  Always On Discrete,                     !- Schedule Name
  276.923076923076,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Main Entries;                           !- End-Use Subcategory

Exterior:Lights,
  Other Doors,                            !- Name
  Always On Discrete,                     !- Schedule Name
  346.153846153845,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Other Doors;                            !- End-Use Subcategory

Exterior:Lights,
  Parking Areas and Drives,               !- Name
  Always On Discrete,                     !- Schedule Name
  12089.112948,                           !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Parking Areas and Drives;               !- End-Use Subcategory

Curve:Biquadratic,
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.74,                                   !- Minimum Curve Output {BasedOnField A4}
  1.27;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.89,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_1,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_10,                                 !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_11,                                 !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_12,                                 !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_2,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_3,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_4,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_5,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_6,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_7,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_8,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_9,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  SYS15ZoneVAVClgSch0,                    !- Name
  OfficeLarge CLGSETP_DC_SCH,             !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS15ZoneVAVClgSch1,                    !- Name
  Large Office ClgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS15ZoneVAVHtgSch0,                    !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS15ZoneVAVHtgSch1,                    !- Name
  Large Office HtgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV10ClgSch0,                   !- Name
  Large Office ClgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV10HtgSch0,                   !- Name
  Large Office HtgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV11ClgSch0,                   !- Name
  Large Office ClgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV11HtgSch0,                   !- Name
  Large Office HtgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV1ClgSch0,                    !- Name
  Large Office ClgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV1HtgSch0,                    !- Name
  Large Office HtgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV2ClgSch0,                    !- Name
  Large Office ClgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV2HtgSch0,                    !- Name
  Large Office HtgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV3ClgSch0,                    !- Name
  Large Office ClgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV3HtgSch0,                    !- Name
  Large Office HtgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV4ClgSch0,                    !- Name
  Large Office ClgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV4HtgSch0,                    !- Name
  Large Office HtgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV5ClgSch0,                    !- Name
  Large Office ClgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV5HtgSch0,                    !- Name
  Large Office HtgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV6ClgSch0,                    !- Name
  Large Office ClgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV6HtgSch0,                    !- Name
  Large Office HtgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV7ClgSch0,                    !- Name
  Large Office ClgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV7HtgSch0,                    !- Name
  Large Office HtgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV8ClgSch0,                    !- Name
  Large Office ClgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV8HtgSch0,                    !- Name
  Large Office HtgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV9ClgSch0,                    !- Name
  Large Office ClgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAV9HtgSch0,                    !- Name
  Large Office HtgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAVClgSch0,                     !- Name
  Large Office ClgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZoneVAVHtgSch0,                     !- Name
  Large Office HtgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SYS15ZoneVAVOptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET SYS15ZoneVAVClgSch0 = 29.4,         !- Program Line 2
  SET SYS15ZoneVAVHtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET SYS15ZoneVAVClgSch0 = 29.4,         !- Program Line 5
  SET SYS15ZoneVAVHtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET SYS15ZoneVAVClgSch0 = 29.4,         !- Program Line 8
  SET SYS15ZoneVAVHtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET SYS15ZoneVAVClgSch0 = 29.4,         !- Program Line 11
  SET SYS15ZoneVAVHtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS15ZoneVAVClgSch0 = NULL,         !- Program Line 14
  SET SYS15ZoneVAVHtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS15ZoneVAVOptimumStartProg1,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET SYS15ZoneVAVClgSch1 = 29.4,         !- Program Line 2
  SET SYS15ZoneVAVHtgSch1 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET SYS15ZoneVAVClgSch1 = 29.4,         !- Program Line 5
  SET SYS15ZoneVAVHtgSch1 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET SYS15ZoneVAVClgSch1 = 29.4,         !- Program Line 8
  SET SYS15ZoneVAVHtgSch1 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET SYS15ZoneVAVClgSch1 = 29.4,         !- Program Line 11
  SET SYS15ZoneVAVHtgSch1 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS15ZoneVAVClgSch1 = NULL,         !- Program Line 14
  SET SYS15ZoneVAVHtgSch1 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS9ZoneVAV10OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 1
  SET SYS9ZoneVAV10ClgSch0 = 29.4,        !- Program Line 2
  SET SYS9ZoneVAV10HtgSch0 = 15.6,        !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 4
  SET SYS9ZoneVAV10ClgSch0 = 29.4,        !- Program Line 5
  SET SYS9ZoneVAV10HtgSch0 = 15.6,        !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 7
  SET SYS9ZoneVAV10ClgSch0 = 29.4,        !- Program Line 8
  SET SYS9ZoneVAV10HtgSch0 = 15.6,        !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 10
  SET SYS9ZoneVAV10ClgSch0 = 29.4,        !- Program Line 11
  SET SYS9ZoneVAV10HtgSch0 = 15.6,        !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS9ZoneVAV10ClgSch0 = NULL,        !- Program Line 14
  SET SYS9ZoneVAV10HtgSch0 = NULL,        !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS9ZoneVAV11OptimumStartProg0,         !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_4<23.9 && OAT_4>1.7, !- Program Line 1
  SET SYS9ZoneVAV11ClgSch0 = 29.4,        !- Program Line 2
  SET SYS9ZoneVAV11HtgSch0 = 15.6,        !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_4<23.9 && OAT_4>1.7, !- Program Line 4
  SET SYS9ZoneVAV11ClgSch0 = 29.4,        !- Program Line 5
  SET SYS9ZoneVAV11HtgSch0 = 15.6,        !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_4<23.9 && OAT_4>1.7, !- Program Line 7
  SET SYS9ZoneVAV11ClgSch0 = 29.4,        !- Program Line 8
  SET SYS9ZoneVAV11HtgSch0 = 15.6,        !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_4<23.9 && OAT_4>1.7, !- Program Line 10
  SET SYS9ZoneVAV11ClgSch0 = 29.4,        !- Program Line 11
  SET SYS9ZoneVAV11HtgSch0 = 15.6,        !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS9ZoneVAV11ClgSch0 = NULL,        !- Program Line 14
  SET SYS9ZoneVAV11HtgSch0 = NULL,        !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS9ZoneVAV1OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 1
  SET SYS9ZoneVAV1ClgSch0 = 29.4,         !- Program Line 2
  SET SYS9ZoneVAV1HtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 4
  SET SYS9ZoneVAV1ClgSch0 = 29.4,         !- Program Line 5
  SET SYS9ZoneVAV1HtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 7
  SET SYS9ZoneVAV1ClgSch0 = 29.4,         !- Program Line 8
  SET SYS9ZoneVAV1HtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 10
  SET SYS9ZoneVAV1ClgSch0 = 29.4,         !- Program Line 11
  SET SYS9ZoneVAV1HtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS9ZoneVAV1ClgSch0 = NULL,         !- Program Line 14
  SET SYS9ZoneVAV1HtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS9ZoneVAV2OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_5<23.9 && OAT_5>1.7, !- Program Line 1
  SET SYS9ZoneVAV2ClgSch0 = 29.4,         !- Program Line 2
  SET SYS9ZoneVAV2HtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_5<23.9 && OAT_5>1.7, !- Program Line 4
  SET SYS9ZoneVAV2ClgSch0 = 29.4,         !- Program Line 5
  SET SYS9ZoneVAV2HtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_5<23.9 && OAT_5>1.7, !- Program Line 7
  SET SYS9ZoneVAV2ClgSch0 = 29.4,         !- Program Line 8
  SET SYS9ZoneVAV2HtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_5<23.9 && OAT_5>1.7, !- Program Line 10
  SET SYS9ZoneVAV2ClgSch0 = 29.4,         !- Program Line 11
  SET SYS9ZoneVAV2HtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS9ZoneVAV2ClgSch0 = NULL,         !- Program Line 14
  SET SYS9ZoneVAV2HtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS9ZoneVAV3OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_6<23.9 && OAT_6>1.7, !- Program Line 1
  SET SYS9ZoneVAV3ClgSch0 = 29.4,         !- Program Line 2
  SET SYS9ZoneVAV3HtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_6<23.9 && OAT_6>1.7, !- Program Line 4
  SET SYS9ZoneVAV3ClgSch0 = 29.4,         !- Program Line 5
  SET SYS9ZoneVAV3HtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_6<23.9 && OAT_6>1.7, !- Program Line 7
  SET SYS9ZoneVAV3ClgSch0 = 29.4,         !- Program Line 8
  SET SYS9ZoneVAV3HtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_6<23.9 && OAT_6>1.7, !- Program Line 10
  SET SYS9ZoneVAV3ClgSch0 = 29.4,         !- Program Line 11
  SET SYS9ZoneVAV3HtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS9ZoneVAV3ClgSch0 = NULL,         !- Program Line 14
  SET SYS9ZoneVAV3HtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS9ZoneVAV4OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_7<23.9 && OAT_7>1.7, !- Program Line 1
  SET SYS9ZoneVAV4ClgSch0 = 29.4,         !- Program Line 2
  SET SYS9ZoneVAV4HtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_7<23.9 && OAT_7>1.7, !- Program Line 4
  SET SYS9ZoneVAV4ClgSch0 = 29.4,         !- Program Line 5
  SET SYS9ZoneVAV4HtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_7<23.9 && OAT_7>1.7, !- Program Line 7
  SET SYS9ZoneVAV4ClgSch0 = 29.4,         !- Program Line 8
  SET SYS9ZoneVAV4HtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_7<23.9 && OAT_7>1.7, !- Program Line 10
  SET SYS9ZoneVAV4ClgSch0 = 29.4,         !- Program Line 11
  SET SYS9ZoneVAV4HtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS9ZoneVAV4ClgSch0 = NULL,         !- Program Line 14
  SET SYS9ZoneVAV4HtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS9ZoneVAV5OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_8<23.9 && OAT_8>1.7, !- Program Line 1
  SET SYS9ZoneVAV5ClgSch0 = 29.4,         !- Program Line 2
  SET SYS9ZoneVAV5HtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_8<23.9 && OAT_8>1.7, !- Program Line 4
  SET SYS9ZoneVAV5ClgSch0 = 29.4,         !- Program Line 5
  SET SYS9ZoneVAV5HtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_8<23.9 && OAT_8>1.7, !- Program Line 7
  SET SYS9ZoneVAV5ClgSch0 = 29.4,         !- Program Line 8
  SET SYS9ZoneVAV5HtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_8<23.9 && OAT_8>1.7, !- Program Line 10
  SET SYS9ZoneVAV5ClgSch0 = 29.4,         !- Program Line 11
  SET SYS9ZoneVAV5HtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS9ZoneVAV5ClgSch0 = NULL,         !- Program Line 14
  SET SYS9ZoneVAV5HtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS9ZoneVAV6OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 1
  SET SYS9ZoneVAV6ClgSch0 = 29.4,         !- Program Line 2
  SET SYS9ZoneVAV6HtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 4
  SET SYS9ZoneVAV6ClgSch0 = 29.4,         !- Program Line 5
  SET SYS9ZoneVAV6HtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 7
  SET SYS9ZoneVAV6ClgSch0 = 29.4,         !- Program Line 8
  SET SYS9ZoneVAV6HtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_9<23.9 && OAT_9>1.7, !- Program Line 10
  SET SYS9ZoneVAV6ClgSch0 = 29.4,         !- Program Line 11
  SET SYS9ZoneVAV6HtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS9ZoneVAV6ClgSch0 = NULL,         !- Program Line 14
  SET SYS9ZoneVAV6HtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS9ZoneVAV7OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_10<23.9 && OAT_10>1.7, !- Program Line 1
  SET SYS9ZoneVAV7ClgSch0 = 29.4,         !- Program Line 2
  SET SYS9ZoneVAV7HtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_10<23.9 && OAT_10>1.7, !- Program Line 4
  SET SYS9ZoneVAV7ClgSch0 = 29.4,         !- Program Line 5
  SET SYS9ZoneVAV7HtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_10<23.9 && OAT_10>1.7, !- Program Line 7
  SET SYS9ZoneVAV7ClgSch0 = 29.4,         !- Program Line 8
  SET SYS9ZoneVAV7HtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_10<23.9 && OAT_10>1.7, !- Program Line 10
  SET SYS9ZoneVAV7ClgSch0 = 29.4,         !- Program Line 11
  SET SYS9ZoneVAV7HtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS9ZoneVAV7ClgSch0 = NULL,         !- Program Line 14
  SET SYS9ZoneVAV7HtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS9ZoneVAV8OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_11<23.9 && OAT_11>1.7, !- Program Line 1
  SET SYS9ZoneVAV8ClgSch0 = 29.4,         !- Program Line 2
  SET SYS9ZoneVAV8HtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_11<23.9 && OAT_11>1.7, !- Program Line 4
  SET SYS9ZoneVAV8ClgSch0 = 29.4,         !- Program Line 5
  SET SYS9ZoneVAV8HtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_11<23.9 && OAT_11>1.7, !- Program Line 7
  SET SYS9ZoneVAV8ClgSch0 = 29.4,         !- Program Line 8
  SET SYS9ZoneVAV8HtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_11<23.9 && OAT_11>1.7, !- Program Line 10
  SET SYS9ZoneVAV8ClgSch0 = 29.4,         !- Program Line 11
  SET SYS9ZoneVAV8HtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS9ZoneVAV8ClgSch0 = NULL,         !- Program Line 14
  SET SYS9ZoneVAV8HtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS9ZoneVAV9OptimumStartProg0,          !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_12<23.9 && OAT_12>1.7, !- Program Line 1
  SET SYS9ZoneVAV9ClgSch0 = 29.4,         !- Program Line 2
  SET SYS9ZoneVAV9HtgSch0 = 15.6,         !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_12<23.9 && OAT_12>1.7, !- Program Line 4
  SET SYS9ZoneVAV9ClgSch0 = 29.4,         !- Program Line 5
  SET SYS9ZoneVAV9HtgSch0 = 15.6,         !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_12<23.9 && OAT_12>1.7, !- Program Line 7
  SET SYS9ZoneVAV9ClgSch0 = 29.4,         !- Program Line 8
  SET SYS9ZoneVAV9HtgSch0 = 15.6,         !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_12<23.9 && OAT_12>1.7, !- Program Line 10
  SET SYS9ZoneVAV9ClgSch0 = 29.4,         !- Program Line 11
  SET SYS9ZoneVAV9HtgSch0 = 15.6,         !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS9ZoneVAV9ClgSch0 = NULL,         !- Program Line 14
  SET SYS9ZoneVAV9HtgSch0 = NULL,         !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  SYS9ZoneVAVOptimumStartProg0,           !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 1
  SET SYS9ZoneVAVClgSch0 = 29.4,          !- Program Line 2
  SET SYS9ZoneVAVHtgSch0 = 15.6,          !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 4
  SET SYS9ZoneVAVClgSch0 = 29.4,          !- Program Line 5
  SET SYS9ZoneVAVHtgSch0 = 15.6,          !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 7
  SET SYS9ZoneVAVClgSch0 = 29.4,          !- Program Line 8
  SET SYS9ZoneVAVHtgSch0 = 15.6,          !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 10
  SET SYS9ZoneVAVClgSch0 = 29.4,          !- Program Line 11
  SET SYS9ZoneVAVHtgSch0 = 15.6,          !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS9ZoneVAVClgSch0 = NULL,          !- Program Line 14
  SET SYS9ZoneVAVHtgSch0 = NULL,          !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:ProgramCallingManager,
  SYS15ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS15ZoneVAVOptimumStartProg0;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS15ZoneVAVOptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS15ZoneVAVOptimumStartProg1;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS9ZoneVAV10OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS9ZoneVAV10OptimumStartProg0;         !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS9ZoneVAV11OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS9ZoneVAV11OptimumStartProg0;         !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS9ZoneVAV1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS9ZoneVAV1OptimumStartProg0;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS9ZoneVAV2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS9ZoneVAV2OptimumStartProg0;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS9ZoneVAV3OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS9ZoneVAV3OptimumStartProg0;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS9ZoneVAV4OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS9ZoneVAV4OptimumStartProg0;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS9ZoneVAV5OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS9ZoneVAV5OptimumStartProg0;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS9ZoneVAV6OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS9ZoneVAV6OptimumStartProg0;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS9ZoneVAV7OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS9ZoneVAV7OptimumStartProg0;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS9ZoneVAV8OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS9ZoneVAV8OptimumStartProg0;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS9ZoneVAV9OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS9ZoneVAV9OptimumStartProg0;          !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  SYS9ZoneVAVOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS9ZoneVAVOptimumStartProg0;           !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

