Program Version,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.01.24 11:27
! <Version>, Version ID
 Version, 23.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  1, 60
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, Yes
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 1, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  16.00,  11.90,   7.70,   4.00,   7.90,  13.80,  17.20,  20.80,  24.80,  26.10,  26.50,  22.50
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Maxwell Afb AL USA customized weather file WMO#=722265,32.38,-86.36,-6.00,52.00,100702,1.1969
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,18.74,20.53,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,ComStock DOE Ref Pre-1980|LargeOffice,270.000,City,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,123,1021,160
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND,0.0,7.32,-11.58,0.00,9.29,10.15,1.98,1,1,1,7.00,11.58,7.32,12.98,0.00,3.96,3.96,102.50,TARP,DOE-2,25.87,22.42,13.90,8.52,6,1,0,Yes
 Zone Information, ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND,0.0,7.32,-7.00,0.00,7.89E-015,10.15,1.98,1,1,1,-7.00,7.00,7.32,12.98,0.00,3.96,3.96,314.04,TARP,DOE-2,79.26,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND,0.0,7.32,7.00,0.00,-9.29,10.15,1.98,1,1,1,-11.58,-7.00,7.32,12.98,0.00,3.96,3.96,102.50,TARP,DOE-2,25.87,22.42,13.90,8.52,6,1,0,Yes
 Zone Information, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND,0.0,12.98,-11.58,0.00,9.29,15.78,1.98,1,1,1,7.00,11.58,12.98,18.58,0.00,3.96,3.96,101.46,TARP,DOE-2,25.61,22.19,13.76,8.43,6,1,0,Yes
 Zone Information, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND,0.0,18.58,-11.58,0.00,9.29,20.87,1.98,1,1,1,7.00,11.58,18.58,23.15,0.00,3.96,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND,0.0,12.98,-7.00,0.00,6.21E-015,15.78,1.98,1,1,1,-7.00,7.00,12.98,18.58,0.00,3.96,3.96,310.85,TARP,DOE-2,78.45,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND,0.0,18.58,-7.00,0.00,5.32E-015,20.87,1.98,1,1,1,-7.00,7.00,18.58,23.15,0.00,3.96,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND,0.0,12.98,7.00,0.00,-9.29,15.78,1.98,1,1,1,-11.58,-7.00,12.98,18.58,0.00,3.96,3.96,101.46,TARP,DOE-2,25.61,22.19,13.76,8.43,6,1,0,Yes
 Zone Information, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND,0.0,18.58,7.00,0.00,-9.29,20.87,1.98,1,1,1,-11.58,-7.00,18.58,23.15,0.00,3.96,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND,0.0,-18.58,-11.58,0.00,9.29,-5.63,1.98,1,1,1,7.00,11.58,-18.58,7.32,0.00,3.96,3.96,469.20,TARP,DOE-2,118.41,102.62,63.63,39.00,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID,0.0,-18.58,-11.58,3.96,9.29,1.12E-014,5.94,1,1,1,7.00,11.58,-18.58,18.58,3.96,7.92,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10,0.0,-18.58,-11.58,39.62,9.29,9.53E-015,41.61,1,1,1,7.00,11.58,-18.58,18.58,39.62,43.59,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11,0.0,-18.58,-11.58,43.59,9.29,7.81E-015,45.57,1,1,1,7.00,11.58,-18.58,18.58,43.59,47.55,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2,0.0,-18.58,-11.58,7.92,9.29,1.11E-014,9.91,1,1,1,7.00,11.58,-18.58,18.58,7.92,11.89,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3,0.0,-18.58,-11.58,11.89,9.29,1.16E-014,13.87,1,1,1,7.00,11.58,-18.58,18.58,11.89,15.85,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4,0.0,-18.58,-11.58,15.85,9.29,1.16E-014,17.83,1,1,1,7.00,11.58,-18.58,18.58,15.85,19.81,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5,0.0,-18.58,-11.58,19.81,9.29,1.20E-014,21.79,1,1,1,7.00,11.58,-18.58,18.58,19.81,23.77,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6,0.0,-18.58,-11.58,23.77,9.29,1.37E-014,25.76,1,1,1,7.00,11.58,-18.58,18.58,23.77,27.74,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7,0.0,-18.58,-11.58,27.74,9.29,1.18E-014,29.72,1,1,1,7.00,11.58,-18.58,18.58,27.74,31.70,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8,0.0,-18.58,-11.58,31.70,9.29,1.23E-014,33.68,1,1,1,7.00,11.58,-18.58,18.58,31.70,35.66,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9,0.0,-18.58,-11.58,35.66,9.29,9.71E-015,37.64,1,1,1,7.00,11.58,-18.58,18.58,35.66,39.62,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP,0.0,-18.58,-11.58,47.55,9.29,1.37E-014,49.53,1,1,1,7.00,11.58,-18.58,18.58,47.55,51.51,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND,0.0,-23.15,-11.58,0.00,9.29,-20.87,1.98,1,1,1,7.00,11.58,-23.15,-18.58,0.00,3.96,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID,0.0,-23.15,-11.58,3.96,9.29,-20.87,5.94,1,1,1,7.00,11.58,-23.15,-18.58,3.96,7.92,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10,0.0,-23.15,-11.58,39.62,9.29,-20.87,41.61,1,1,1,7.00,11.58,-23.15,-18.58,39.62,43.59,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11,0.0,-23.15,-11.58,43.59,9.29,-20.87,45.57,1,1,1,7.00,11.58,-23.15,-18.58,43.59,47.55,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2,0.0,-23.15,-11.58,7.92,9.29,-20.87,9.91,1,1,1,7.00,11.58,-23.15,-18.58,7.92,11.89,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3,0.0,-23.15,-11.58,11.89,9.29,-20.87,13.87,1,1,1,7.00,11.58,-23.15,-18.58,11.89,15.85,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4,0.0,-23.15,-11.58,15.85,9.29,-20.87,17.83,1,1,1,7.00,11.58,-23.15,-18.58,15.85,19.81,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5,0.0,-23.15,-11.58,19.81,9.29,-20.87,21.79,1,1,1,7.00,11.58,-23.15,-18.58,19.81,23.77,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6,0.0,-23.15,-11.58,23.77,9.29,-20.87,25.76,1,1,1,7.00,11.58,-23.15,-18.58,23.77,27.74,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7,0.0,-23.15,-11.58,27.74,9.29,-20.87,29.72,1,1,1,7.00,11.58,-23.15,-18.58,27.74,31.70,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8,0.0,-23.15,-11.58,31.70,9.29,-20.87,33.68,1,1,1,7.00,11.58,-23.15,-18.58,31.70,35.66,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9,0.0,-23.15,-11.58,35.66,9.29,-20.87,37.64,1,1,1,7.00,11.58,-23.15,-18.58,35.66,39.62,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP,0.0,-23.15,-11.58,47.55,9.29,-20.87,49.53,1,1,1,7.00,11.58,-23.15,-18.58,47.55,51.51,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID,0.0,18.58,-11.58,3.96,9.29,20.87,5.94,1,1,1,7.00,11.58,18.58,23.15,3.96,7.92,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10,0.0,18.58,-11.58,39.62,9.29,20.87,41.61,1,1,1,7.00,11.58,18.58,23.15,39.62,43.59,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11,0.0,18.58,-11.58,43.59,9.29,20.87,45.57,1,1,1,7.00,11.58,18.58,23.15,43.59,47.55,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2,0.0,18.58,-11.58,7.92,9.29,20.87,9.91,1,1,1,7.00,11.58,18.58,23.15,7.92,11.89,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3,0.0,18.58,-11.58,11.89,9.29,20.87,13.87,1,1,1,7.00,11.58,18.58,23.15,11.89,15.85,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4,0.0,18.58,-11.58,15.85,9.29,20.87,17.83,1,1,1,7.00,11.58,18.58,23.15,15.85,19.81,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5,0.0,18.58,-11.58,19.81,9.29,20.87,21.79,1,1,1,7.00,11.58,18.58,23.15,19.81,23.77,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6,0.0,18.58,-11.58,23.77,9.29,20.87,25.76,1,1,1,7.00,11.58,18.58,23.15,23.77,27.74,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7,0.0,18.58,-11.58,27.74,9.29,20.87,29.72,1,1,1,7.00,11.58,18.58,23.15,27.74,31.70,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8,0.0,18.58,-11.58,31.70,9.29,20.87,33.68,1,1,1,7.00,11.58,18.58,23.15,31.70,35.66,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9,0.0,18.58,-11.58,35.66,9.29,20.87,37.64,1,1,1,7.00,11.58,18.58,23.15,35.66,39.62,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP,0.0,18.58,-11.58,47.55,9.29,20.87,49.53,1,1,1,7.00,11.58,18.58,23.15,47.55,51.51,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND,0.0,-18.58,-7.00,0.00,1.03E-014,-5.63,1.98,1,1,1,-7.00,7.00,-18.58,7.32,0.00,3.96,3.96,1437.49,TARP,DOE-2,362.78,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID,0.0,-18.58,-7.00,3.96,9.00E-015,1.10E-014,5.94,1,1,1,-7.00,7.00,-18.58,18.58,3.96,7.92,3.96,2062.38,TARP,DOE-2,520.49,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10,0.0,-18.58,-7.00,39.62,9.16E-015,1.14E-014,41.61,1,1,1,-7.00,7.00,-18.58,18.58,39.62,43.59,3.96,2062.38,TARP,DOE-2,520.49,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11,0.0,-18.58,-7.00,43.59,8.84E-015,1.02E-014,45.57,1,1,1,-7.00,7.00,-18.58,18.58,43.59,47.55,3.96,2062.38,TARP,DOE-2,520.49,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2,0.0,-18.58,-7.00,7.92,9.00E-015,1.10E-014,9.91,1,1,1,-7.00,7.00,-18.58,18.58,7.92,11.89,3.96,2062.38,TARP,DOE-2,520.49,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3,0.0,-18.58,-7.00,11.89,9.00E-015,1.16E-014,13.87,1,1,1,-7.00,7.00,-18.58,18.58,11.89,15.85,3.96,2062.38,TARP,DOE-2,520.49,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4,0.0,-18.58,-7.00,15.85,8.84E-015,1.07E-014,17.83,1,1,1,-7.00,7.00,-18.58,18.58,15.85,19.81,3.96,2062.38,TARP,DOE-2,520.49,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5,0.0,-18.58,-7.00,19.81,9.16E-015,1.13E-014,21.79,1,1,1,-7.00,7.00,-18.58,18.58,19.81,23.77,3.96,2062.38,TARP,DOE-2,520.49,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6,0.0,-18.58,-7.00,23.77,9.16E-015,1.11E-014,25.76,1,1,1,-7.00,7.00,-18.58,18.58,23.77,27.74,3.96,2062.38,TARP,DOE-2,520.49,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7,0.0,-18.58,-7.00,27.74,9.00E-015,1.03E-014,29.72,1,1,1,-7.00,7.00,-18.58,18.58,27.74,31.70,3.96,2062.38,TARP,DOE-2,520.49,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8,0.0,-18.58,-7.00,31.70,8.84E-015,1.14E-014,33.68,1,1,1,-7.00,7.00,-18.58,18.58,31.70,35.66,3.96,2062.38,TARP,DOE-2,520.49,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9,0.0,-18.58,-7.00,35.66,9.31E-015,1.07E-014,37.64,1,1,1,-7.00,7.00,-18.58,18.58,35.66,39.62,3.96,2062.38,TARP,DOE-2,520.49,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP,0.0,-18.58,-7.00,47.55,9.16E-015,1.24E-014,49.53,1,1,1,-7.00,7.00,-18.58,18.58,47.55,51.51,3.96,2062.38,TARP,DOE-2,520.49,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND,0.0,-23.15,-7.00,0.00,1.34E-014,-20.87,1.98,1,1,1,-7.00,7.00,-23.15,-18.58,0.00,3.96,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID,0.0,-23.15,-7.00,3.96,1.36E-014,-20.87,5.94,1,1,1,-7.00,7.00,-23.15,-18.58,3.96,7.92,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10,0.0,-23.15,-7.00,39.62,1.27E-014,-20.87,41.61,1,1,1,-7.00,7.00,-23.15,-18.58,39.62,43.59,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11,0.0,-23.15,-7.00,43.59,1.34E-014,-20.87,45.57,1,1,1,-7.00,7.00,-23.15,-18.58,43.59,47.55,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2,0.0,-23.15,-7.00,7.92,1.35E-014,-20.87,9.91,1,1,1,-7.00,7.00,-23.15,-18.58,7.92,11.89,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3,0.0,-23.15,-7.00,11.89,1.35E-014,-20.87,13.87,1,1,1,-7.00,7.00,-23.15,-18.58,11.89,15.85,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4,0.0,-23.15,-7.00,15.85,1.32E-014,-20.87,17.83,1,1,1,-7.00,7.00,-23.15,-18.58,15.85,19.81,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5,0.0,-23.15,-7.00,19.81,1.24E-014,-20.87,21.79,1,1,1,-7.00,7.00,-23.15,-18.58,19.81,23.77,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6,0.0,-23.15,-7.00,23.77,1.24E-014,-20.87,25.76,1,1,1,-7.00,7.00,-23.15,-18.58,23.77,27.74,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7,0.0,-23.15,-7.00,27.74,1.24E-014,-20.87,29.72,1,1,1,-7.00,7.00,-23.15,-18.58,27.74,31.70,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8,0.0,-23.15,-7.00,31.70,1.37E-014,-20.87,33.68,1,1,1,-7.00,7.00,-23.15,-18.58,31.70,35.66,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9,0.0,-23.15,-7.00,35.66,1.39E-014,-20.87,37.64,1,1,1,-7.00,7.00,-23.15,-18.58,35.66,39.62,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP,0.0,-23.15,-7.00,47.55,1.27E-014,-20.87,49.53,1,1,1,-7.00,7.00,-23.15,-18.58,47.55,51.51,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID,0.0,18.58,-7.00,3.96,5.89E-015,20.87,5.94,1,1,1,-7.00,7.00,18.58,23.15,3.96,7.92,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10,0.0,18.58,-7.00,39.62,6.40E-015,20.87,41.61,1,1,1,-7.00,7.00,18.58,23.15,39.62,43.59,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11,0.0,18.58,-7.00,43.59,6.87E-015,20.87,45.57,1,1,1,-7.00,7.00,18.58,23.15,43.59,47.55,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2,0.0,18.58,-7.00,7.92,5.89E-015,20.87,9.91,1,1,1,-7.00,7.00,18.58,23.15,7.92,11.89,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3,0.0,18.58,-7.00,11.89,5.89E-015,20.87,13.87,1,1,1,-7.00,7.00,18.58,23.15,11.89,15.85,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4,0.0,18.58,-7.00,15.85,6.04E-015,20.87,17.83,1,1,1,-7.00,7.00,18.58,23.15,15.85,19.81,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5,0.0,18.58,-7.00,19.81,5.83E-015,20.87,21.79,1,1,1,-7.00,7.00,18.58,23.15,19.81,23.77,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6,0.0,18.58,-7.00,23.77,6.14E-015,20.87,25.76,1,1,1,-7.00,7.00,18.58,23.15,23.77,27.74,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7,0.0,18.58,-7.00,27.74,6.04E-015,20.87,29.72,1,1,1,-7.00,7.00,18.58,23.15,27.74,31.70,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8,0.0,18.58,-7.00,31.70,5.78E-015,20.87,33.68,1,1,1,-7.00,7.00,18.58,23.15,31.70,35.66,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9,0.0,18.58,-7.00,35.66,6.04E-015,20.87,37.64,1,1,1,-7.00,7.00,18.58,23.15,35.66,39.62,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP,0.0,18.58,-7.00,47.55,5.89E-015,20.87,49.53,1,1,1,-7.00,7.00,18.58,23.15,47.55,51.51,3.96,253.76,TARP,DOE-2,64.04,55.50,34.41,21.09,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND,0.0,-18.58,7.00,0.00,-9.29,-5.63,1.98,1,1,1,-11.58,-7.00,-18.58,7.32,0.00,3.96,3.96,469.20,TARP,DOE-2,118.41,102.62,63.63,39.00,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID,0.0,-18.58,7.00,3.96,-9.29,8.85E-015,5.94,1,1,1,-11.58,-7.00,-18.58,18.58,3.96,7.92,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10,0.0,-18.58,7.00,39.62,-9.29,1.01E-014,41.61,1,1,1,-11.58,-7.00,-18.58,18.58,39.62,43.59,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11,0.0,-18.58,7.00,43.59,-9.29,1.40E-014,45.57,1,1,1,-11.58,-7.00,-18.58,18.58,43.59,47.55,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2,0.0,-18.58,7.00,7.92,-9.29,9.02E-015,9.91,1,1,1,-11.58,-7.00,-18.58,18.58,7.92,11.89,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3,0.0,-18.58,7.00,11.89,-9.29,9.02E-015,13.87,1,1,1,-11.58,-7.00,-18.58,18.58,11.89,15.85,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4,0.0,-18.58,7.00,15.85,-9.29,8.09E-015,17.83,1,1,1,-11.58,-7.00,-18.58,18.58,15.85,19.81,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5,0.0,-18.58,7.00,19.81,-9.29,9.19E-015,21.79,1,1,1,-11.58,-7.00,-18.58,18.58,19.81,23.77,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6,0.0,-18.58,7.00,23.77,-9.29,7.99E-015,25.76,1,1,1,-11.58,-7.00,-18.58,18.58,23.77,27.74,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7,0.0,-18.58,7.00,27.74,-9.29,8.29E-015,29.72,1,1,1,-11.58,-7.00,-18.58,18.58,27.74,31.70,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8,0.0,-18.58,7.00,31.70,-9.29,1.00E-014,33.68,1,1,1,-11.58,-7.00,-18.58,18.58,31.70,35.66,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9,0.0,-18.58,7.00,35.66,-9.29,1.28E-014,37.64,1,1,1,-11.58,-7.00,-18.58,18.58,35.66,39.62,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP,0.0,-18.58,7.00,47.55,-9.29,7.66E-015,49.53,1,1,1,-11.58,-7.00,-18.58,18.58,47.55,51.51,3.96,673.17,TARP,DOE-2,169.89,147.24,91.29,55.95,6,1,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND,0.0,-23.15,7.00,0.00,-9.29,-20.87,1.98,1,1,1,-11.58,-7.00,-23.15,-18.58,0.00,3.96,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID,0.0,-23.15,7.00,3.96,-9.29,-20.87,5.94,1,1,1,-11.58,-7.00,-23.15,-18.58,3.96,7.92,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10,0.0,-23.15,7.00,39.62,-9.29,-20.87,41.61,1,1,1,-11.58,-7.00,-23.15,-18.58,39.62,43.59,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11,0.0,-23.15,7.00,43.59,-9.29,-20.87,45.57,1,1,1,-11.58,-7.00,-23.15,-18.58,43.59,47.55,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2,0.0,-23.15,7.00,7.92,-9.29,-20.87,9.91,1,1,1,-11.58,-7.00,-23.15,-18.58,7.92,11.89,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3,0.0,-23.15,7.00,11.89,-9.29,-20.87,13.87,1,1,1,-11.58,-7.00,-23.15,-18.58,11.89,15.85,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4,0.0,-23.15,7.00,15.85,-9.29,-20.87,17.83,1,1,1,-11.58,-7.00,-23.15,-18.58,15.85,19.81,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5,0.0,-23.15,7.00,19.81,-9.29,-20.87,21.79,1,1,1,-11.58,-7.00,-23.15,-18.58,19.81,23.77,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6,0.0,-23.15,7.00,23.77,-9.29,-20.87,25.76,1,1,1,-11.58,-7.00,-23.15,-18.58,23.77,27.74,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7,0.0,-23.15,7.00,27.74,-9.29,-20.87,29.72,1,1,1,-11.58,-7.00,-23.15,-18.58,27.74,31.70,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8,0.0,-23.15,7.00,31.70,-9.29,-20.87,33.68,1,1,1,-11.58,-7.00,-23.15,-18.58,31.70,35.66,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9,0.0,-23.15,7.00,35.66,-9.29,-20.87,37.64,1,1,1,-11.58,-7.00,-23.15,-18.58,35.66,39.62,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP,0.0,-23.15,7.00,47.55,-9.29,-20.87,49.53,1,1,1,-11.58,-7.00,-23.15,-18.58,47.55,51.51,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,0.0,18.58,7.00,3.96,-9.29,20.87,5.94,1,1,1,-11.58,-7.00,18.58,23.15,3.96,7.92,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,0.0,18.58,7.00,39.62,-9.29,20.87,41.61,1,1,1,-11.58,-7.00,18.58,23.15,39.62,43.59,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,0.0,18.58,7.00,43.59,-9.29,20.87,45.57,1,1,1,-11.58,-7.00,18.58,23.15,43.59,47.55,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,0.0,18.58,7.00,7.92,-9.29,20.87,9.91,1,1,1,-11.58,-7.00,18.58,23.15,7.92,11.89,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,0.0,18.58,7.00,11.89,-9.29,20.87,13.87,1,1,1,-11.58,-7.00,18.58,23.15,11.89,15.85,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,0.0,18.58,7.00,15.85,-9.29,20.87,17.83,1,1,1,-11.58,-7.00,18.58,23.15,15.85,19.81,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,0.0,18.58,7.00,19.81,-9.29,20.87,21.79,1,1,1,-11.58,-7.00,18.58,23.15,19.81,23.77,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,0.0,18.58,7.00,23.77,-9.29,20.87,25.76,1,1,1,-11.58,-7.00,18.58,23.15,23.77,27.74,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,0.0,18.58,7.00,27.74,-9.29,20.87,29.72,1,1,1,-11.58,-7.00,18.58,23.15,27.74,31.70,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,0.0,18.58,7.00,31.70,-9.29,20.87,33.68,1,1,1,-11.58,-7.00,18.58,23.15,31.70,35.66,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,0.0,18.58,7.00,35.66,-9.29,20.87,37.64,1,1,1,-11.58,-7.00,18.58,23.15,35.66,39.62,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
 Zone Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,0.0,18.58,7.00,47.55,-9.29,20.87,49.53,1,1,1,-11.58,-7.00,18.58,23.15,47.55,51.51,3.96,82.83,TARP,DOE-2,20.90,36.23,22.46,13.77,6,2,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND,25.87,0.0,N/A,0.000,5.101,215.278,0.000,0.000,0.000,0.000,220.379,No
 Zone Internal Gains Nominal, ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND,79.26,0.0,N/A,0.000,5.101,215.278,0.000,0.000,0.000,0.000,220.379,No
 Zone Internal Gains Nominal, ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND,25.87,0.0,N/A,0.000,5.101,215.278,0.000,0.000,0.000,0.000,220.379,No
 Zone Internal Gains Nominal, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND,25.61,0.0,N/A,0.000,5.101,484.376,0.000,0.000,0.000,0.000,489.477,No
 Zone Internal Gains Nominal, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND,20.90,0.0,N/A,0.000,5.101,484.376,0.000,0.000,0.000,0.000,489.477,No
 Zone Internal Gains Nominal, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND,78.45,0.0,N/A,0.000,5.101,484.376,0.000,0.000,0.000,0.000,489.477,No
 Zone Internal Gains Nominal, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND,64.04,0.0,N/A,0.000,5.101,484.376,0.000,0.000,0.000,0.000,489.477,No
 Zone Internal Gains Nominal, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND,25.61,0.0,N/A,0.000,5.101,484.376,0.000,0.000,0.000,0.000,489.477,No
 Zone Internal Gains Nominal, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND,20.90,0.0,N/A,0.000,5.101,484.376,0.000,0.000,0.000,0.000,489.477,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND,118.41,6.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND,362.78,19.5,18.581,5.382E-002,8.742,263.557,0.000,0.000,0.000,0.000,272.299,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID,520.49,28.0,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10,520.49,28.0,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11,520.49,28.0,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2,520.49,28.0,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3,520.49,28.0,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4,520.49,28.0,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5,520.49,28.0,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6,520.49,28.0,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7,520.49,28.0,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8,520.49,28.0,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9,520.49,28.0,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP,520.49,28.0,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP,64.04,3.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND,118.41,6.4,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP,169.89,9.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
 Zone Internal Gains Nominal, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,20.90,1.1,18.581,5.382E-002,8.742,8.073,0.000,0.000,0.000,0.000,16.815,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10,520.49,28.0,28.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,28
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND,362.78,19.5,19.5,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,20
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID,520.49,28.0,28.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,28
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4,520.49,28.0,28.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,28
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9,520.49,28.0,28.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,28
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6,520.49,28.0,28.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,28
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP,520.49,28.0,28.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,28
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3,520.49,28.0,28.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,28
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5,520.49,28.0,28.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,28
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11,520.49,28.0,28.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,28
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND,118.41,6.4,6.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,6
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7,520.49,28.0,28.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,28
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2,520.49,28.0,28.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,28
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8,520.49,28.0,28.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,28
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND,118.41,6.4,6.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,6
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6,169.89,9.1,9.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,9
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6,64.04,3.4,3.4,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE,LARGE OFFICE BLDG OCC,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,20.90,1.1,1.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,LARGE OFFICE ACTIVITY,No,3.8200E-008,0,1
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND OFFICE OFFICELARGE DATA CENTER - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICELARGE BLDG_LIGHT_SCH BPR ADJUSTED,ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND,25.87,0.0,131.961,5.101,N/A,0.000,0.310,0.200,0.490,1.000,General,0.000,131.961
 Lights Internal Gains Nominal, OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND OFFICE OFFICELARGE DATA CENTER - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICELARGE BLDG_LIGHT_SCH BPR ADJUSTED,ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND,79.26,0.0,404.287,5.101,N/A,0.000,0.310,0.200,0.490,1.000,General,0.000,404.287
 Lights Internal Gains Nominal, OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND OFFICE OFFICELARGE DATA CENTER - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICELARGE BLDG_LIGHT_SCH BPR ADJUSTED,ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND,25.87,0.0,131.961,5.101,N/A,0.000,0.310,0.200,0.490,1.000,General,0.000,131.961
 Lights Internal Gains Nominal, OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND OFFICE OFFICELARGE MAIN DATA CENTER - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICELARGE BLDG_LIGHT_SCH BPR ADJUSTED,ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND,78.45,0.0,400.178,5.101,N/A,0.000,0.310,0.200,0.490,1.000,General,0.000,400.178
 Lights Internal Gains Nominal, OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND OFFICE OFFICELARGE MAIN DATA CENTER - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICELARGE BLDG_LIGHT_SCH BPR ADJUSTED,ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND,25.61,0.0,130.619,5.101,N/A,0.000,0.310,0.200,0.490,1.000,General,0.000,130.619
 Lights Internal Gains Nominal, OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND OFFICE OFFICELARGE MAIN DATA CENTER - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICELARGE BLDG_LIGHT_SCH BPR ADJUSTED,ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND,20.90,0.0,106.629,5.101,N/A,0.000,0.310,0.200,0.490,1.000,General,0.000,106.629
 Lights Internal Gains Nominal, OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND OFFICE OFFICELARGE MAIN DATA CENTER - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICELARGE BLDG_LIGHT_SCH BPR ADJUSTED,ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND,25.61,0.0,130.619,5.101,N/A,0.000,0.310,0.200,0.490,1.000,General,0.000,130.619
 Lights Internal Gains Nominal, OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND OFFICE OFFICELARGE MAIN DATA CENTER - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICELARGE BLDG_LIGHT_SCH BPR ADJUSTED,ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND,20.90,0.0,106.629,5.101,N/A,0.000,0.310,0.200,0.490,1.000,General,0.000,106.629
 Lights Internal Gains Nominal, OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND OFFICE OFFICELARGE MAIN DATA CENTER - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICELARGE BLDG_LIGHT_SCH BPR ADJUSTED,ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND,64.04,0.0,326.679,5.101,N/A,0.000,0.310,0.200,0.490,1.000,General,0.000,326.679
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10,520.49,28.0,2654.115,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,2654.115
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND,362.78,19.5,1849.933,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,1849.933
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID,520.49,28.0,2654.115,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,2654.115
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4,520.49,28.0,2654.115,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,2654.115
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9,520.49,28.0,2654.115,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,2654.115
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6,520.49,28.0,2654.115,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,2654.115
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP,520.49,28.0,2654.115,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,2654.115
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3,520.49,28.0,2654.115,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,2654.115
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5,520.49,28.0,2654.115,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,2654.115
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11,520.49,28.0,2654.115,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,2654.115
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND,118.41,6.4,603.824,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,603.824
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7,520.49,28.0,2654.115,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,2654.115
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2,520.49,28.0,2654.115,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,2654.115
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8,520.49,28.0,2654.115,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,2654.115
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND,118.41,6.4,603.824,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,603.824
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6,169.89,9.1,866.311,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,866.311
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6,64.04,3.4,326.564,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,326.564
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,20.90,1.1,106.592,5.099,94.748,0.000,0.310,0.200,0.490,1.000,General,0.000,106.592
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10,520.49,28.0,1896.221,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,1896.221
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND,362.78,19.5,1321.676,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,1321.676
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID,520.49,28.0,1896.221,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,1896.221
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4,520.49,28.0,1896.221,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,1896.221
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9,520.49,28.0,1896.221,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,1896.221
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6,520.49,28.0,1896.221,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,1896.221
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP,520.49,28.0,1896.221,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,1896.221
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3,520.49,28.0,1896.221,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,1896.221
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5,520.49,28.0,1896.221,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,1896.221
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11,520.49,28.0,1896.221,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,1896.221
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND,118.41,6.4,431.399,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,431.399
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7,520.49,28.0,1896.221,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,1896.221
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2,520.49,28.0,1896.221,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,1896.221
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8,520.49,28.0,1896.221,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,1896.221
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND,118.41,6.4,431.399,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,431.399
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6,169.89,9.1,618.932,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,618.932
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6,64.04,3.4,233.312,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,233.312
 Lights Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING,OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,20.90,1.1,76.154,3.643,67.692,0.000,0.125,0.200,0.675,1.000,General,0.000,76.154
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND OFFICE OFFICELARGE DATA CENTER ELEC EQUIP,OFFICELARGE ALWAYS_ON BPR ADJUSTED,ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND,25.87,0.0,5569.054,215.278,N/A,0.000,0.500,0.000,0.500,General,5569.054,5569.054
 ElectricEquipment Internal Gains Nominal, OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND OFFICE OFFICELARGE DATA CENTER ELEC EQUIP,OFFICELARGE ALWAYS_ON BPR ADJUSTED,ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND,79.26,0.0,17061.892,215.278,N/A,0.000,0.500,0.000,0.500,General,17061.892,17061.892
 ElectricEquipment Internal Gains Nominal, OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND OFFICE OFFICELARGE DATA CENTER ELEC EQUIP,OFFICELARGE ALWAYS_ON BPR ADJUSTED,ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND,25.87,0.0,5569.054,215.278,N/A,0.000,0.500,0.000,0.500,General,5569.054,5569.054
 ElectricEquipment Internal Gains Nominal, OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND OFFICE OFFICELARGE MAIN DATA CENTER ELEC EQUIP,OFFICELARGE ALWAYS_ON BPR ADJUSTED,ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND,78.45,0.0,37999.055,484.376,N/A,0.000,0.500,0.000,0.500,General,37999.055,37999.055
 ElectricEquipment Internal Gains Nominal, OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND OFFICE OFFICELARGE MAIN DATA CENTER ELEC EQUIP,OFFICELARGE ALWAYS_ON BPR ADJUSTED,ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND,25.61,0.0,12403.007,484.376,N/A,0.000,0.500,0.000,0.500,General,12403.007,12403.007
 ElectricEquipment Internal Gains Nominal, OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND OFFICE OFFICELARGE MAIN DATA CENTER ELEC EQUIP,OFFICELARGE ALWAYS_ON BPR ADJUSTED,ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND,20.90,0.0,10125.000,484.376,N/A,0.000,0.500,0.000,0.500,General,10125.000,10125.000
 ElectricEquipment Internal Gains Nominal, OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND OFFICE OFFICELARGE MAIN DATA CENTER ELEC EQUIP,OFFICELARGE ALWAYS_ON BPR ADJUSTED,ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND,25.61,0.0,12403.007,484.376,N/A,0.000,0.500,0.000,0.500,General,12403.007,12403.007
 ElectricEquipment Internal Gains Nominal, OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND OFFICE OFFICELARGE MAIN DATA CENTER ELEC EQUIP,OFFICELARGE ALWAYS_ON BPR ADJUSTED,ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND,20.90,0.0,10125.000,484.376,N/A,0.000,0.500,0.000,0.500,General,10125.000,10125.000
 ElectricEquipment Internal Gains Nominal, OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND OFFICE OFFICELARGE MAIN DATA CENTER ELEC EQUIP,OFFICELARGE ALWAYS_ON BPR ADJUSTED,ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND,64.04,0.0,31019.930,484.376,N/A,0.000,0.500,0.000,0.500,General,31019.930,31019.930
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10,520.49,28.0,4201.853,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,4201.853
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND,362.78,19.5,2928.715,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,2928.715
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID,520.49,28.0,4201.853,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,4201.853
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4,520.49,28.0,4201.853,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,4201.853
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9,520.49,28.0,4201.853,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,4201.853
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6,520.49,28.0,4201.853,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,4201.853
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP,520.49,28.0,4201.853,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,4201.853
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3,520.49,28.0,4201.853,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,4201.853
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5,520.49,28.0,4201.853,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,4201.853
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11,520.49,28.0,4201.853,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,4201.853
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND,118.41,6.4,955.941,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,955.941
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7,520.49,28.0,4201.853,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,4201.853
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2,520.49,28.0,4201.853,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,4201.853
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8,520.49,28.0,4201.853,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,4201.853
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND,118.41,6.4,955.941,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,955.941
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6,169.89,9.1,1371.498,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,1371.498
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6,64.04,3.4,516.999,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,516.999
 ElectricEquipment Internal Gains Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP,OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,20.90,1.1,168.750,8.073,150.000,0.000,0.500,0.000,0.500,General,0.000,168.750
 ElectricEquipment Internal Gains Nominal, 5 ELEVATOR LIFT MOTORS,ELEVATOR SCHEDULE 1,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND,362.78,19.5,92685.000,255.484,4747.048,0.000,0.000,1.000,0.000,Elevators,0.000,92685.000
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND,25.87,0.0,1.390E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND,25.87,0.0,1.390E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND,25.87,0.0,1.390E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND,25.87,0.0,1.390E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND,25.61,0.0,1.376E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND,25.61,0.0,1.376E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND,20.90,0.0,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND,20.90,0.0,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND,64.04,0.0,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND,64.04,0.0,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND,25.61,0.0,1.376E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND,25.61,0.0,1.376E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND,20.90,0.0,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND,20.90,0.0,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND,118.41,6.4,6.362E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND,118.41,6.4,6.362E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP,169.89,9.1,0.197,1.157E-003,6.199E-004,1.051,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP,169.89,9.1,0.197,1.157E-003,6.199E-004,1.051,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP,20.90,1.1,3.542E-002,1.694E-003,6.199E-004,1.539,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP,20.90,1.1,3.542E-002,1.694E-003,6.199E-004,1.539,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP,20.90,1.1,3.542E-002,1.694E-003,6.199E-004,1.539,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP,20.90,1.1,3.542E-002,1.694E-003,6.199E-004,1.539,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP,520.49,28.0,0.323,6.199E-004,6.199E-004,0.563,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP,520.49,28.0,0.323,6.199E-004,6.199E-004,0.563,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP,64.04,3.4,7.411E-002,1.157E-003,6.199E-004,1.051,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP,64.04,3.4,7.411E-002,1.157E-003,6.199E-004,1.051,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9,64.04,3.4,3.441E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP,64.04,3.4,7.411E-002,1.157E-003,6.199E-004,1.051,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP,64.04,3.4,7.411E-002,1.157E-003,6.199E-004,1.051,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND,118.41,6.4,6.362E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND,118.41,6.4,6.362E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9,169.89,9.1,9.128E-002,5.373E-004,6.199E-004,0.488,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP,169.89,9.1,0.197,1.157E-003,6.199E-004,1.051,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP,169.89,9.1,0.197,1.157E-003,6.199E-004,1.051,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP,20.90,1.1,3.542E-002,1.694E-003,6.199E-004,1.539,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP,20.90,1.1,3.542E-002,1.694E-003,6.199E-004,1.539,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-4.510E-002,4.600E-003,0.000,3.270E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,20.90,1.1,3.542E-002,1.694E-003,6.199E-004,1.539,0.000,1.730E-002,0.000,3.980E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,20.90,1.1,3.542E-002,1.694E-003,6.199E-004,1.539,-4.510E-002,4.600E-003,0.000,3.270E-002
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    1
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND, Cooling, 7995.27780, 9194.56947, 0.46019, 0.52921, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 25.86910, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND, Cooling, 18655.84144, 21454.21766, 1.03845, 1.19422, MAXWELL AFB OCTOBER .4% CONDNS WB=>MCDB 1, 10/21 13:00:00, 29.56500, 1.75302E-002, 79.25508, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND, Cooling, 8532.10632, 9811.92227, 0.48938, 0.56278, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 17:00:00, 36.04400, 1.46544E-002, 25.86910, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND, Cooling, 14512.22225, 16689.05559, 0.83528, 0.96058, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 25.60616, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND, Cooling, 11986.08323, 13783.99572, 0.68989, 0.79337, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 20.90318, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND, Cooling, 38996.00282, 44845.40325, 2.14240, 2.46376, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 14:00:00, 37.20000, 1.38170E-002, 78.44950, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND, Cooling, 33000.81607, 37950.93848, 1.84081, 2.11693, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 14:00:00, 37.20000, 1.38170E-002, 64.04102, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND, Cooling, 15121.56505, 17389.79981, 0.86165, 0.99090, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 25.60616, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND, Cooling, 12690.75111, 14594.36378, 0.72323, 0.83172, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 20.90318, 0.00000, 0.00000, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND, Cooling, 14181.22990, 16308.41439, 1.04491, 1.20164, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 118.41315, 6.37294, 6.01539E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND, Heating, 4296.75454, 5370.94317, 0.18637, 0.23297, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 118.41315, 6.37294, 6.01539E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID, Cooling, 24964.35442, 28709.00758, 1.83937, 2.11527, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 09:00:00, 32.03500, 1.53865E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID, Heating, 7267.08268, 9083.85335, 0.31521, 0.39402, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10, Cooling, 24611.40165, 28303.11190, 1.81353, 2.08555, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 09:00:00, 32.03500, 1.53865E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10, Heating, 7813.97383, 9767.46728, 0.33893, 0.42366, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11, Cooling, 24590.37698, 28278.93353, 1.81199, 2.08379, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 09:00:00, 32.03500, 1.53865E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11, Heating, 7854.55833, 9818.19791, 0.34069, 0.42586, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2, Cooling, 24884.89094, 28617.62458, 1.83354, 2.10857, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 09:00:00, 32.03500, 1.53865E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2, Heating, 7369.03776, 9211.29720, 0.31963, 0.39954, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3, Cooling, 24828.24269, 28552.47909, 1.82939, 2.10379, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 09:00:00, 32.03500, 1.53865E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3, Heating, 7448.53262, 9310.66577, 0.32308, 0.40385, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4, Cooling, 24783.42234, 28500.93569, 1.82610, 2.10002, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 09:00:00, 32.03500, 1.53865E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4, Heating, 7515.95119, 9394.93898, 0.32601, 0.40751, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5, Cooling, 24745.89162, 28457.77537, 1.82336, 2.09686, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 09:00:00, 32.03500, 1.53865E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5, Heating, 7575.64817, 9469.56022, 0.32859, 0.41074, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6, Cooling, 24713.29703, 28420.29158, 1.82097, 2.09412, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 09:00:00, 32.03500, 1.53865E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6, Heating, 7629.91248, 9537.39060, 0.33095, 0.41368, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7, Cooling, 24684.29770, 28386.94236, 1.81885, 2.09168, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 09:00:00, 32.03500, 1.53865E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7, Heating, 7680.11307, 9600.14134, 0.33312, 0.41640, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8, Cooling, 24657.96825, 28356.66349, 1.81693, 2.08947, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 09:00:00, 32.03500, 1.53865E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8, Heating, 7727.14108, 9658.92635, 0.33516, 0.41895, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9, Cooling, 24633.82903, 28328.90338, 1.81516, 2.08744, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 09:00:00, 32.03500, 1.53865E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9, Heating, 7771.61275, 9714.51594, 0.33709, 0.42136, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP, Cooling, 28865.74838, 33195.61064, 2.12732, 2.44642, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP, Heating, 10808.47274, 13510.59092, 0.46878, 0.58598, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND, Cooling, 4033.90835, 4638.99460, 0.28151, 0.32374, MAXWELL AFB SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 14:00:00, 36.40000, 1.30530E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND, Heating, 1716.31122, 2145.38902, 7.44439E-002, 9.30549E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID, Cooling, 4756.55428, 5470.03742, 0.33090, 0.38053, MAXWELL AFB NOVEMBER .4% CONDNS DB=>MCWB 1, 11/21 13:00:00, 27.22000, 1.19667E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID, Heating, 1758.76875, 2198.46094, 7.62861E-002, 9.53576E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10, Cooling, 4584.37064, 5272.02623, 0.31920, 0.36708, MAXWELL AFB NOVEMBER .4% CONDNS DB=>MCWB 1, 11/21 13:00:00, 27.22000, 1.19667E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10, Heating, 1888.86481, 2361.08102, 8.19259E-002, 0.10241, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11, Cooling, 4573.56630, 5259.60125, 0.31846, 0.36623, MAXWELL AFB NOVEMBER .4% CONDNS DB=>MCWB 1, 11/21 13:00:00, 27.22000, 1.19667E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11, Heating, 1898.58371, 2373.22964, 8.23472E-002, 0.10293, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2, Cooling, 4720.21886, 5428.25169, 0.32843, 0.37769, MAXWELL AFB NOVEMBER .4% CONDNS DB=>MCWB 1, 11/21 13:00:00, 27.22000, 1.19667E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2, Heating, 1782.88027, 2228.60033, 7.73314E-002, 9.66643E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3, Cooling, 4693.20990, 5397.19138, 0.32659, 0.37558, MAXWELL AFB NOVEMBER .4% CONDNS DB=>MCWB 1, 11/21 13:00:00, 27.22000, 1.19667E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3, Heating, 1801.72886, 2252.16108, 7.81486E-002, 9.76857E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4, Cooling, 4671.27773, 5371.96939, 0.32510, 0.37387, MAXWELL AFB NOVEMBER .4% CONDNS DB=>MCWB 1, 11/21 13:00:00, 27.22000, 1.19667E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4, Heating, 1817.74641, 2272.18301, 7.88430E-002, 9.85537E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5, Cooling, 4652.59170, 5350.48045, 0.32383, 0.37240, MAXWELL AFB NOVEMBER .4% CONDNS DB=>MCWB 1, 11/21 13:00:00, 27.22000, 1.19667E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5, Heating, 1831.95296, 2289.94120, 7.94589E-002, 9.93236E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6, Cooling, 4636.21969, 5331.65264, 0.32272, 0.37113, MAXWELL AFB NOVEMBER .4% CONDNS DB=>MCWB 1, 11/21 13:00:00, 27.22000, 1.19667E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6, Heating, 1844.88483, 2306.10603, 8.00194E-002, 0.10002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7, Cooling, 4621.57425, 5314.81039, 0.32172, 0.36998, MAXWELL AFB NOVEMBER .4% CONDNS DB=>MCWB 1, 11/21 13:00:00, 27.22000, 1.19667E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7, Heating, 1856.86281, 2321.07851, 8.05387E-002, 0.10067, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8, Cooling, 4608.25725, 5299.49584, 0.32082, 0.36894, MAXWELL AFB NOVEMBER .4% CONDNS DB=>MCWB 1, 11/21 13:00:00, 27.22000, 1.19667E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8, Heating, 1868.09581, 2335.11977, 8.10256E-002, 0.10128, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9, Cooling, 4595.87528, 5285.25658, 0.31998, 0.36797, MAXWELL AFB NOVEMBER .4% CONDNS DB=>MCWB 1, 11/21 13:00:00, 27.22000, 1.19667E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9, Heating, 1878.72830, 2348.41037, 8.14865E-002, 0.10186, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP, Cooling, 5082.31479, 5844.66201, 0.35326, 0.40625, MAXWELL AFB NOVEMBER .4% CONDNS DB=>MCWB 1, 11/21 13:00:00, 27.22000, 1.19667E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP, Heating, 2247.63674, 2809.54592, 9.74819E-002, 0.12185, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID, Cooling, 3753.04466, 4316.00136, 0.27653, 0.31801, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID, Heating, 1752.56352, 2190.70439, 7.60169E-002, 9.50211E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10, Cooling, 3714.84190, 4272.06818, 0.27375, 0.31481, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10, Heating, 1895.54888, 2369.43609, 8.22158E-002, 0.10277, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11, Cooling, 3712.55017, 4269.43270, 0.27358, 0.31462, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11, Heating, 1906.14685, 2382.68357, 8.26752E-002, 0.10334, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2, Cooling, 3744.02872, 4305.63302, 0.27587, 0.31725, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2, Heating, 1778.96706, 2223.70883, 7.71617E-002, 9.64521E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3, Cooling, 3737.94239, 4298.63375, 0.27543, 0.31674, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3, Heating, 1799.74698, 2249.68372, 7.80626E-002, 9.75783E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4, Cooling, 3733.16661, 4293.14160, 0.27508, 0.31634, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4, Heating, 1817.42835, 2271.78544, 7.88292E-002, 9.85365E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5, Cooling, 3729.18781, 4288.56598, 0.27479, 0.31601, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5, Heating, 1833.09951, 2291.37438, 7.95086E-002, 9.93857E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6, Cooling, 3725.73662, 4284.59712, 0.27454, 0.31572, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6, Heating, 1847.34255, 2309.17819, 8.01261E-002, 0.10016, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7, Cooling, 3722.65948, 4281.05841, 0.27431, 0.31546, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7, Heating, 1860.50995, 2325.63744, 8.06969E-002, 0.10087, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8, Cooling, 3719.85759, 4277.83623, 0.27411, 0.31523, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8, Heating, 1872.83327, 2341.04159, 8.12311E-002, 0.10154, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9, Cooling, 3717.26578, 4274.85565, 0.27392, 0.31501, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9, Heating, 1884.47380, 2355.59225, 8.17357E-002, 0.10217, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP, Cooling, 4245.59613, 4882.43555, 0.31289, 0.35983, MAXWELL AFB JULY .4% CONDNS DB=>MCWB 1, 7/21 10:00:00, 33.78600, 1.53897E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP, Heating, 2255.77983, 2819.72478, 9.78351E-002, 0.12229, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND, Cooling, 14283.63611, 16426.18152, 1.01071, 1.16232, MAXWELL AFB SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 14:00:00, 36.40000, 1.30530E-002, 362.78198, 19.52476, 0.18429, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND, Heating, 0.00000, 0.00000, 0.00000, 0.18429, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 362.78198, 19.52476, 0.18429, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID, Cooling, 18959.82470, 21803.79841, 1.34201, 1.54331, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 14:00:00, 37.50000, 1.46571E-002, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID, Heating, 1866.57181, 2333.21476, 8.09659E-002, 0.26441, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10, Cooling, 18928.80946, 21768.13088, 1.33982, 1.54080, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 14:00:00, 37.50000, 1.46571E-002, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10, Heating, 1938.99039, 2423.73798, 8.41072E-002, 0.26441, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11, Cooling, 18925.89546, 21764.77978, 1.33962, 1.54056, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 14:00:00, 37.50000, 1.46571E-002, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11, Heating, 1943.69100, 2429.61375, 8.43111E-002, 0.26441, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2, Cooling, 18955.08460, 21798.34729, 1.34167, 1.54293, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 14:00:00, 37.50000, 1.46571E-002, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2, Heating, 1881.60713, 2352.00891, 8.16181E-002, 0.26441, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3, Cooling, 18951.05125, 21793.70894, 1.34139, 1.54260, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 14:00:00, 37.50000, 1.46571E-002, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3, Heating, 1892.79919, 2365.99898, 8.21036E-002, 0.26441, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4, Cooling, 18947.37335, 21789.47936, 1.34113, 1.54230, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 14:00:00, 37.50000, 1.46571E-002, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4, Heating, 1901.93587, 2377.41984, 8.24999E-002, 0.26441, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5, Cooling, 18943.96446, 21785.55913, 1.34089, 1.54202, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 14:00:00, 37.50000, 1.46571E-002, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5, Heating, 1909.76992, 2387.21240, 8.28397E-002, 0.26441, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6, Cooling, 18940.69715, 21781.80172, 1.34066, 1.54176, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 14:00:00, 37.50000, 1.46571E-002, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6, Heating, 1916.69636, 2395.87045, 8.31401E-002, 0.26441, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7, Cooling, 18937.59281, 21778.23173, 1.34044, 1.54151, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 14:00:00, 37.50000, 1.46571E-002, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7, Heating, 1922.95088, 2403.68860, 8.34114E-002, 0.26441, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8, Cooling, 18934.58103, 21774.76819, 1.34023, 1.54126, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 14:00:00, 37.50000, 1.46571E-002, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8, Heating, 1928.68619, 2410.85774, 8.36602E-002, 0.26441, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9, Cooling, 18931.65382, 21771.40190, 1.34002, 1.54103, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 14:00:00, 37.50000, 1.46571E-002, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9, Heating, 1934.00752, 2417.50940, 8.38910E-002, 0.26441, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP, Cooling, 29814.66862, 34286.86891, 2.10423, 2.41986, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 14:00:00, 37.20000, 1.38170E-002, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP, Heating, 15080.46438, 18850.58047, 0.62964, 0.78705, MAXWELL AFB ANN HTG WIND 99% CONDNS WS=>MCDB 1, 1/21 08:00:00, 11.50000, 8.49598E-003, 520.48657, 28.01235, 0.26441, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND, Cooling, 9888.37111, 11371.62678, 0.69129, 0.79498, MAXWELL AFB DECEMBER .4% CONDNS DB=>MCWB 1, 12/21 14:00:00, 26.10000, 1.32174E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND, Heating, 2627.22771, 3284.03463, 0.11396, 0.14245, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID, Cooling, 12474.63202, 14345.82683, 0.86825, 0.99849, MAXWELL AFB DECEMBER .4% CONDNS DB=>MCWB 1, 12/21 14:00:00, 26.10000, 1.32174E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID, Heating, 2810.90534, 3513.63168, 0.12192, 0.15241, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10, Cooling, 12047.59035, 13854.72890, 0.83916, 0.96503, MAXWELL AFB DECEMBER .4% CONDNS DB=>MCWB 1, 12/21 14:00:00, 26.10000, 1.32174E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10, Heating, 3019.80688, 3774.75860, 0.13098, 0.16373, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11, Cooling, 12020.83002, 13823.95453, 0.83734, 0.96294, MAXWELL AFB DECEMBER .4% CONDNS DB=>MCWB 1, 12/21 14:00:00, 26.10000, 1.32174E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11, Heating, 3035.28454, 3794.10567, 0.13165, 0.16457, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2, Cooling, 12386.34687, 14244.29890, 0.86223, 0.99157, MAXWELL AFB DECEMBER .4% CONDNS DB=>MCWB 1, 12/21 14:00:00, 26.10000, 1.32174E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2, Heating, 2849.90637, 3562.38296, 0.12362, 0.15452, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3, Cooling, 12319.60155, 14167.54178, 0.85769, 0.98634, MAXWELL AFB DECEMBER .4% CONDNS DB=>MCWB 1, 12/21 14:00:00, 26.10000, 1.32174E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3, Heating, 2880.29644, 3600.37055, 0.12493, 0.15617, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4, Cooling, 12265.02092, 14104.77405, 0.85397, 0.98206, MAXWELL AFB DECEMBER .4% CONDNS DB=>MCWB 1, 12/21 14:00:00, 26.10000, 1.32174E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4, Heating, 2906.05680, 3632.57100, 0.12605, 0.15756, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5, Cooling, 12218.36169, 14051.11594, 0.85079, 0.97841, MAXWELL AFB DECEMBER .4% CONDNS DB=>MCWB 1, 12/21 14:00:00, 26.10000, 1.32174E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5, Heating, 2928.85731, 3661.07163, 0.12704, 0.15880, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6, Cooling, 12177.31943, 14003.91734, 0.84799, 0.97519, MAXWELL AFB DECEMBER .4% CONDNS DB=>MCWB 1, 12/21 14:00:00, 26.10000, 1.32174E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6, Heating, 2949.57568, 3686.96960, 0.12794, 0.15992, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7, Cooling, 12140.52665, 13961.60565, 0.84549, 0.97231, MAXWELL AFB DECEMBER .4% CONDNS DB=>MCWB 1, 12/21 14:00:00, 26.10000, 1.32174E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7, Heating, 2968.73684, 3710.92105, 0.12877, 0.16096, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8, Cooling, 12107.00754, 13923.05868, 0.84320, 0.96969, MAXWELL AFB DECEMBER .4% CONDNS DB=>MCWB 1, 12/21 14:00:00, 26.10000, 1.32174E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8, Heating, 2986.68249, 3733.35311, 0.12955, 0.16193, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9, Cooling, 12076.19212, 13887.62094, 0.84111, 0.96727, MAXWELL AFB DECEMBER .4% CONDNS DB=>MCWB 1, 12/21 14:00:00, 26.10000, 1.32174E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9, Heating, 3003.64888, 3754.56110, 0.13028, 0.16285, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP, Cooling, 13508.14529, 15534.36708, 0.93908, 1.07994, MAXWELL AFB DECEMBER .4% CONDNS DB=>MCWB 1, 12/21 14:00:00, 26.10000, 1.32174E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP, Heating, 4149.11451, 5186.39314, 0.17996, 0.22494, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID, Cooling, 5057.44897, 5816.06631, 0.37260, 0.42849, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 34.60800, 1.38123E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID, Heating, 2791.06299, 3488.82874, 0.12106, 0.15133, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10, Cooling, 5068.51333, 5828.79033, 0.37343, 0.42944, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 34.60800, 1.38123E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10, Heating, 3041.31015, 3801.63768, 0.13192, 0.16489, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11, Cooling, 5068.89685, 5829.23138, 0.37346, 0.42948, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 34.60800, 1.38123E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11, Heating, 3059.62216, 3824.52770, 0.13271, 0.16589, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2, Cooling, 5059.13670, 5818.00720, 0.37273, 0.42864, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 34.60800, 1.38123E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2, Heating, 2837.36982, 3546.71228, 0.12307, 0.15384, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3, Cooling, 5061.26449, 5820.45416, 0.37289, 0.42882, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 34.60800, 1.38123E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3, Heating, 2873.93846, 3592.42308, 0.12466, 0.15582, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4, Cooling, 5063.29364, 5822.78769, 0.37304, 0.42899, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 34.60800, 1.38123E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4, Heating, 2905.03320, 3631.29149, 0.12601, 0.15751, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5, Cooling, 5064.61652, 5824.30900, 0.37314, 0.42911, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 34.60800, 1.38123E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5, Heating, 2932.53639, 3665.67049, 0.12720, 0.15900, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6, Cooling, 5065.71862, 5825.57642, 0.37322, 0.42920, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 34.60800, 1.38123E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6, Heating, 2957.46957, 3696.83697, 0.12828, 0.16035, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7, Cooling, 5066.63869, 5826.63449, 0.37329, 0.42928, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 34.60800, 1.38123E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7, Heating, 2980.45746, 3725.57182, 0.12928, 0.16160, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8, Cooling, 5067.40564, 5827.51649, 0.37335, 0.42935, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 34.60800, 1.38123E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8, Heating, 3001.91348, 3752.39185, 0.13021, 0.16276, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9, Cooling, 5068.03173, 5828.23649, 0.37339, 0.42940, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 34.60800, 1.38123E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9, Heating, 3022.12719, 3777.65899, 0.13108, 0.16385, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP, Cooling, 6567.98990, 7553.18838, 0.46185, 0.53112, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 14:00:00, 37.20000, 1.38170E-002, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP, Heating, 4175.26477, 5219.08096, 0.18109, 0.22636, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 64.04102, 3.44666, 3.25328E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND, Cooling, 16540.48276, 19021.55517, 1.21727, 1.39985, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 17:00:00, 36.04400, 1.46544E-002, 118.41315, 6.37294, 6.01539E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND, Heating, 4245.68249, 5307.10312, 0.18416, 0.23020, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 118.41315, 6.37294, 6.01539E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID, Cooling, 29850.22899, 34327.76334, 2.19576, 2.52512, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID, Heating, 7214.51208, 9018.14010, 0.31293, 0.39117, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10, Cooling, 29316.44054, 33713.90662, 2.15667, 2.48017, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10, Heating, 7870.92273, 9838.65341, 0.34140, 0.42675, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11, Cooling, 29284.34475, 33676.99646, 2.15432, 2.47747, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11, Heating, 7919.01385, 9898.76731, 0.34348, 0.42935, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2, Cooling, 29735.32136, 34195.61956, 2.18734, 2.51544, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2, Heating, 7335.82256, 9169.77820, 0.31819, 0.39774, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3, Cooling, 29650.34759, 34097.89972, 2.18111, 2.50828, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3, Heating, 7431.68511, 9289.60638, 0.32235, 0.40294, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4, Cooling, 29581.93587, 34019.22625, 2.17610, 2.50252, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4, Heating, 7513.23418, 9391.54273, 0.32589, 0.40736, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5, Cooling, 29524.18667, 33952.81467, 2.17187, 2.49766, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5, Heating, 7585.38781, 9481.73476, 0.32902, 0.41127, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6, Cooling, 29473.66795, 33894.71814, 2.16818, 2.49340, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6, Heating, 7650.81603, 9563.52004, 0.33185, 0.41482, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7, Cooling, 29428.71287, 33843.01980, 2.16488, 2.48962, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7, Heating, 7711.15227, 9638.94034, 0.33447, 0.41809, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8, Cooling, 29388.05478, 33796.26300, 2.16191, 2.48620, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8, Heating, 7767.47783, 9709.34728, 0.33691, 0.42114, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9, Cooling, 29350.87654, 33753.50802, 2.15919, 2.48307, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9, Heating, 7820.55013, 9775.68766, 0.33921, 0.42402, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP, Cooling, 34321.14207, 39469.31338, 2.52299, 2.90144, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP, Heating, 10877.57018, 13596.96272, 0.47178, 0.58973, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 169.88841, 9.14332, 8.63033E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND, Cooling, 4516.06881, 5193.47913, 0.33065, 0.38024, MAXWELL AFB SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 35.72800, 1.30518E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND, Heating, 1707.74562, 2134.68202, 7.40724E-002, 9.25905E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID, Cooling, 5488.17963, 6311.40658, 0.40094, 0.46108, MAXWELL AFB SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 35.72800, 1.30518E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID, Heating, 1752.54962, 2190.68703, 7.60163E-002, 9.50204E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10, Cooling, 5380.09986, 6187.11484, 0.38993, 0.44842, MAXWELL AFB SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:00:00, 36.40000, 1.30530E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10, Heating, 1895.56333, 2369.45416, 8.22164E-002, 0.10277, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11, Cooling, 5374.20969, 6180.34115, 0.38951, 0.44794, MAXWELL AFB SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:00:00, 36.40000, 1.30530E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11, Heating, 1906.16318, 2382.70398, 8.26759E-002, 0.10334, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2, Cooling, 5464.36278, 6284.01720, 0.39923, 0.45911, MAXWELL AFB SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 35.72800, 1.30518E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2, Heating, 1778.95834, 2223.69792, 7.71613E-002, 9.64517E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3, Cooling, 5447.07237, 6264.13323, 0.39798, 0.45768, MAXWELL AFB SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 35.72800, 1.30518E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3, Heating, 1799.74256, 2249.67820, 7.80624E-002, 9.75781E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4, Cooling, 5433.06445, 6248.02411, 0.39697, 0.45652, MAXWELL AFB SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 35.72800, 1.30518E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4, Heating, 1817.42761, 2271.78451, 7.88292E-002, 9.85365E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5, Cooling, 5421.26959, 6234.46003, 0.39613, 0.45554, MAXWELL AFB SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 35.72800, 1.30518E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5, Heating, 1833.10198, 2291.37747, 7.95087E-002, 9.93859E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6, Cooling, 5411.02058, 6222.67367, 0.39539, 0.45470, MAXWELL AFB SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 35.72800, 1.30518E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6, Heating, 1847.34789, 2309.18486, 8.01263E-002, 0.10016, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7, Cooling, 5401.82180, 6212.09507, 0.39473, 0.45394, MAXWELL AFB SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 35.72800, 1.30518E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7, Heating, 1860.51787, 2325.64733, 8.06972E-002, 0.10087, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8, Cooling, 5393.58492, 6202.62266, 0.39414, 0.45326, MAXWELL AFB SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 35.72800, 1.30518E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8, Heating, 1872.84355, 2341.05443, 8.12315E-002, 0.10154, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9, Cooling, 5386.42338, 6194.38689, 0.39037, 0.44893, MAXWELL AFB SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:00:00, 36.40000, 1.30530E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9, Heating, 1884.48624, 2355.60780, 8.17362E-002, 0.10217, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP, Cooling, 6102.38504, 7017.74280, 0.44127, 0.50746, MAXWELL AFB SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 15:00:00, 36.40000, 1.30530E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP, Heating, 2255.79358, 2819.74198, 9.78357E-002, 0.12229, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID, Cooling, 4679.61566, 5381.55800, 0.34408, 0.39570, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID, Heating, 1746.34022, 2182.92528, 7.57470E-002, 9.46837E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10, Cooling, 4616.72687, 5309.23590, 0.33949, 0.39042, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10, Heating, 1902.24224, 2377.80280, 8.25061E-002, 0.10313, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11, Cooling, 4612.92698, 5304.86603, 0.33922, 0.39010, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11, Heating, 1913.71973, 2392.14966, 8.30037E-002, 0.10375, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2, Cooling, 4665.83778, 5365.71345, 0.34308, 0.39454, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2, Heating, 1775.04345, 2218.80431, 7.69915E-002, 9.62394E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3, Cooling, 4655.96431, 5354.35896, 0.34235, 0.39371, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3, Heating, 1797.76023, 2247.20029, 7.79765E-002, 9.74706E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4, Cooling, 4647.90587, 5345.09175, 0.34177, 0.39303, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4, Heating, 1817.10954, 2271.38692, 7.88154E-002, 9.85192E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5, Cooling, 4641.10554, 5337.27137, 0.34127, 0.39246, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5, Heating, 1834.24837, 2292.81046, 7.95584E-002, 9.94480E-002, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6, Cooling, 4635.18669, 5330.46469, 0.34084, 0.39196, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6, Heating, 1849.80492, 2312.25615, 8.02329E-002, 0.10029, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7, Cooling, 4629.92278, 5324.41119, 0.34045, 0.39152, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7, Heating, 1864.16347, 2330.20434, 8.08553E-002, 0.10107, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8, Cooling, 4625.15679, 5318.93031, 0.34011, 0.39112, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8, Heating, 1877.57842, 2346.97302, 8.14369E-002, 0.10180, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9, Cooling, 4620.78754, 5313.90567, 0.33979, 0.39076, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9, Heating, 1890.22793, 2362.78491, 8.19853E-002, 0.10248, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP, Cooling, 5200.81341, 5980.93542, 0.38220, 0.43953, MAXWELL AFB JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00, 35.68800, 1.38143E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP, Heating, 2263.92892, 2829.91116, 9.81885E-002, 0.12274, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00, -2.80000, 3.00468E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, 15 ZONE VAV, Cooling, Sensible, 425301.73, 14.68895, 14.68895, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 15:00:00
 System Sizing Information, 15 ZONE VAV, Heating, Sensible, 18277.50, 0.97555, 0.97555, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE VAV, Cooling, Sensible, 199895.51, 7.18562, 7.18562, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 15:00:00
 System Sizing Information, 9 ZONE VAV, Heating, Sensible, 32476.57, 1.73341, 1.73341, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, 9 ZONE VAV 1, Cooling, Sensible, 199038.42, 7.14831, 7.14831, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 15:00:00
 System Sizing Information, 9 ZONE VAV 1, Heating, Sensible, 34745.60, 1.85452, 1.85452, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, 9 ZONE VAV 10, Cooling, Sensible, 199094.45, 7.15076, 7.15076, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 15:00:00
 System Sizing Information, 9 ZONE VAV 10, Heating, Sensible, 34570.56, 1.84517, 1.84517, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, 9 ZONE VAV 11, Cooling, Sensible, 254342.68, 8.85361, 8.85361, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 15:00:00
 System Sizing Information, 9 ZONE VAV 11, Heating, Sensible, 50886.71, 2.71603, 2.71603, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, 9 ZONE VAV 2, Cooling, Sensible, 198984.96, 7.14598, 7.14598, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 15:00:00
 System Sizing Information, 9 ZONE VAV 2, Heating, Sensible, 34912.99, 1.86345, 1.86345, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, 9 ZONE VAV 3, Cooling, Sensible, 199704.42, 7.17742, 7.17742, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 15:00:00
 System Sizing Information, 9 ZONE VAV 3, Heating, Sensible, 32897.21, 1.75586, 1.75586, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, 9 ZONE VAV 4, Cooling, Sensible, 199565.37, 7.17144, 7.17144, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 15:00:00
 System Sizing Information, 9 ZONE VAV 4, Heating, Sensible, 33227.70, 1.77350, 1.77350, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, 9 ZONE VAV 5, Cooling, Sensible, 199457.25, 7.16672, 7.16672, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 15:00:00
 System Sizing Information, 9 ZONE VAV 5, Heating, Sensible, 33508.54, 1.78849, 1.78849, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, 9 ZONE VAV 6, Cooling, Sensible, 199366.45, 7.16275, 7.16275, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 15:00:00
 System Sizing Information, 9 ZONE VAV 6, Heating, Sensible, 33757.18, 1.80176, 1.80176, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, 9 ZONE VAV 7, Cooling, Sensible, 199287.12, 7.15929, 7.15929, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 15:00:00
 System Sizing Information, 9 ZONE VAV 7, Heating, Sensible, 33982.93, 1.81381, 1.81381, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, 9 ZONE VAV 8, Cooling, Sensible, 199216.95, 7.15621, 7.15621, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 15:00:00
 System Sizing Information, 9 ZONE VAV 8, Heating, Sensible, 34191.46, 1.82494, 1.82494, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
 System Sizing Information, 9 ZONE VAV 9, Cooling, Sensible, 199154.10, 7.15337, 7.15337, MAXWELL AFB AUGUST .4% CONDNS DB=>MCWB 1, 8/21 15:00:00
 System Sizing Information, 9 ZONE VAV 9, Heating, Sensible, 34386.48, 1.83535, 1.83535, MAXWELL AFB ANN HTG 99.6% CONDNS DB 1, 1/21 07:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.52921
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND VAV TERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.52309
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 3.76841E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.15693
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30351
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.13723E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.01104E-002
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE OFFICE OFFICELARGE DATA CENTER A  - STORY GROUND REHEAT COIL,945.78
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.19422
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND VAV TERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 1.18339
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 5.10334E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.35502
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30274
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 4.52040E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 7.46569E-003
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE OFFICE OFFICELARGE DATA CENTER B  - STORY GROUND REHEAT COIL,2139.64
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.56278
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND VAV TERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.55220
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 3.56979E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.16566
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30575
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 6.52649E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.06729E-002
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE OFFICE OFFICELARGE DATA CENTER C  - STORY GROUND REHEAT COIL,998.41
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.96058
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND VAV TERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.95428
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 2.04468E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.28628
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30198
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.12541E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.86338E-002
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE OFFICE OFFICELARGE MAIN DATA CENTER A  - STORY GROUND REHEAT COIL,1725.39
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.79337
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND VAV TERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.78683
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 2.02436E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.23605
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30250
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.13864E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.88207E-002
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE OFFICE OFFICELARGE MAIN DATA CENTER A END_B - STORY GROUND REHEAT COIL,1422.63
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.46376
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND VAV TERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.52052
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 2.37168E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.75615
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.63874E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.60646E-002
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE OFFICE OFFICELARGE MAIN DATA CENTER B  - STORY GROUND REHEAT COIL,4557.25
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.11693
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND VAV TERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 2.12890
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 2.29223E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.63867
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 9.97282E-003
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.66214E-002
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE OFFICE OFFICELARGE MAIN DATA CENTER B END_B - STORY GROUND REHEAT COIL,3849.18
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.99090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND VAV TERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.98511
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.98068E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.29553
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30176
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.16093E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.92358E-002
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE OFFICE OFFICELARGE MAIN DATA CENTER C  - STORY GROUND REHEAT COIL,1781.14
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.83172
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND VAV TERMINAL, User-Specified Maximum Air Flow Rate [m3/s], 0.83039
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.91816E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.30000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.24912
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND VAV TERMINAL, Design Size Maximum Flow Fraction during Reheat [], 0.30048
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow Fraction during Reheat [], 0.50000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND VAV TERMINAL, Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.19367E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND VAV TERMINAL, User-Specified Maximum Flow per Zone Floor Area during Reheat [m3/s-m2], 1.98628E-002
Water Heating Coil Capacity Information,Coil:Heating:Water,ZONE OFFICE OFFICELARGE MAIN DATA CENTER C END_B - STORY GROUND REHEAT COIL,1501.40
 Component Sizing Information, AirTerminal:SingleDuct:VAV:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 1.20164
