 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,20.90,1.1,2.246E-002,1.075E-003,6.199E-004,0.976,-1.030E-002,-7.000E-004,0.000,2.310E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP HVAC OFF INFILTRATION,INFILTRATION HVAC OFF SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,20.90,1.1,3.542E-002,1.694E-003,6.199E-004,1.539,0.000,1.640E-002,0.000,3.080E-002
 ZoneInfiltration Airflow Stats Nominal, OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP HVAC ON INFILTRATION,INFILTRATION HVAC ON SCHEDULE,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,20.90,1.1,3.542E-002,1.694E-003,6.199E-004,1.539,-1.030E-002,-7.000E-004,0.000,2.310E-002
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,Mixing/Well-Stirred
RoomAir Model,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    1
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,   1.2500    
 Heating Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,   1.1500    
 Cooling Sizing Factor Information, Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND, Cooling, 1527.82335, 1756.99685, 0.13178, 0.15155, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND, Heating, 735.44948, 919.31184, 3.08359E-002, 3.85449E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID, Cooling, 1680.00165, 1932.00190, 0.14491, 0.16664, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID, Heating, 776.19112, 970.23891, 3.25441E-002, 4.06802E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10, Cooling, 1641.79433, 1888.06348, 0.14162, 0.16286, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10, Heating, 804.21948, 1005.27435, 3.37192E-002, 4.21490E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11, Cooling, 1639.72772, 1885.68688, 0.14144, 0.16266, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11, Heating, 806.58613, 1008.23267, 3.38184E-002, 4.22729E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12, Cooling, 1637.79313, 1883.46210, 0.14128, 0.16247, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12, Heating, 808.86379, 1011.07974, 3.39138E-002, 4.23923E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13, Cooling, 1635.96932, 1881.36472, 0.14112, 0.16229, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13, Heating, 811.06478, 1013.83098, 3.40061E-002, 4.25076E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14, Cooling, 1634.23936, 1879.37526, 0.14097, 0.16212, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14, Heating, 813.19898, 1016.49872, 3.40955E-002, 4.26194E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15, Cooling, 1632.58974, 1877.47820, 0.14083, 0.16196, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15, Heating, 815.27441, 1019.09301, 3.41825E-002, 4.27282E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16, Cooling, 1631.00996, 1875.66145, 0.14070, 0.16180, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16, Heating, 817.29772, 1021.62215, 3.42673E-002, 4.28342E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17, Cooling, 1629.49091, 1873.91455, 0.14057, 0.16165, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17, Heating, 819.27446, 1024.09307, 3.43502E-002, 4.29377E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18, Cooling, 1628.02533, 1872.22913, 0.14044, 0.16151, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18, Heating, 821.20932, 1026.51165, 3.44313E-002, 4.30391E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2, Cooling, 1670.73980, 1921.35077, 0.14411, 0.16573, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2, Heating, 781.14501, 976.43126, 3.27519E-002, 4.09398E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3, Cooling, 1664.39227, 1914.05111, 0.14356, 0.16510, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3, Heating, 784.82721, 981.03401, 3.29062E-002, 4.11328E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4, Cooling, 1659.50954, 1908.43597, 0.14314, 0.16462, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4, Heating, 787.85241, 984.81551, 3.30331E-002, 4.12914E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5, Cooling, 1655.50971, 1903.83617, 0.14280, 0.16422, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5, Heating, 790.46995, 988.08744, 3.31428E-002, 4.14285E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6, Cooling, 1652.09587, 1899.91025, 0.14251, 0.16388, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6, Heating, 793.46270, 991.82837, 3.32683E-002, 4.15854E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7, Cooling, 1649.11094, 1896.47759, 0.14225, 0.16359, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7, Heating, 796.40256, 995.50320, 3.33915E-002, 4.17394E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8, Cooling, 1646.44299, 1893.40944, 0.14202, 0.16332, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8, Heating, 799.15166, 998.93957, 3.35067E-002, 4.18834E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9, Cooling, 1644.02046, 1890.62353, 0.14181, 0.16308, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9, Heating, 801.74815, 1002.18518, 3.36156E-002, 4.20195E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP, Cooling, 1850.77573, 2128.39209, 0.15968, 0.18363, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 11:00:00, 31.75300, 1.59250E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP, Heating, 989.84346, 1237.30433, 4.15012E-002, 5.18764E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND, Cooling, 2486.29607, 2859.24048, 0.21445, 0.24661, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND, Heating, 1408.66902, 1760.83627, 5.90627E-002, 7.38284E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID, Cooling, 2638.52979, 3034.30926, 0.22758, 0.26172, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID, Heating, 1493.73048, 1867.16309, 6.26291E-002, 7.82864E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10, Cooling, 2558.80986, 2942.63133, 0.22073, 0.25384, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10, Heating, 1548.62540, 1935.78175, 6.49302E-002, 8.11628E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11, Cooling, 2554.62944, 2937.82386, 0.22037, 0.25343, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11, Heating, 1553.40526, 1941.75657, 6.51305E-002, 8.14132E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12, Cooling, 2550.74300, 2933.35445, 0.22004, 0.25304, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12, Heating, 1558.01075, 1947.51344, 6.53235E-002, 8.16544E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13, Cooling, 2547.10372, 2929.16928, 0.21972, 0.25268, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13, Heating, 1562.46597, 1953.08246, 6.55102E-002, 8.18878E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14, Cooling, 2543.67494, 2925.22618, 0.21943, 0.25234, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14, Heating, 1566.79020, 1958.48775, 6.56914E-002, 8.21143E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15, Cooling, 2540.42435, 2921.48800, 0.21915, 0.25202, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15, Heating, 1570.99915, 1963.74894, 6.58678E-002, 8.23348E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16, Cooling, 2537.32923, 2917.92861, 0.21889, 0.25172, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16, Heating, 1575.10581, 1968.88226, 6.60399E-002, 8.25499E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17, Cooling, 2534.36957, 2914.52501, 0.21863, 0.25143, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17, Heating, 1579.12103, 1973.90129, 6.62081E-002, 8.27602E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18, Cooling, 2531.52904, 2911.25839, 0.21839, 0.25115, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18, Heating, 1583.05399, 1978.81749, 6.63730E-002, 8.29662E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2, Cooling, 2619.25004, 3012.13755, 0.22592, 0.25981, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2, Heating, 1503.21097, 1879.01372, 6.30266E-002, 7.87833E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3, Cooling, 2605.87981, 2996.76178, 0.22477, 0.25849, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3, Heating, 1510.24757, 1887.80946, 6.33217E-002, 7.91521E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4, Cooling, 2595.57732, 2984.91392, 0.22389, 0.25747, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4, Heating, 1516.02832, 1895.03540, 6.35640E-002, 7.94551E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5, Cooling, 2587.16499, 2975.23974, 0.22316, 0.25664, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5, Heating, 1521.03267, 1901.29084, 6.37739E-002, 7.97173E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6, Cooling, 2580.03083, 2967.03545, 0.22255, 0.25593, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6, Heating, 1526.98044, 1908.72555, 6.40231E-002, 8.00289E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7, Cooling, 2573.82260, 2959.89599, 0.22202, 0.25532, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7, Heating, 1532.88211, 1916.10264, 6.42705E-002, 8.03381E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8, Cooling, 2568.31174, 2953.55850, 0.22154, 0.25478, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8, Heating, 1538.41062, 1923.01328, 6.45022E-002, 8.06277E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9, Cooling, 2563.34398, 2947.84558, 0.22112, 0.25429, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9, Heating, 1543.64051, 1929.55064, 6.47213E-002, 8.09017E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP, Cooling, 2816.60800, 3239.09920, 0.24301, 0.27946, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP, Heating, 1765.67653, 2207.09566, 7.40289E-002, 9.25361E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND, Cooling, 2210.62776, 2542.22193, 0.19067, 0.21927, JACKSONVILLE INTNL AUGUST .4% CONDNS DB=>MCWB 1, 8/21 10:00:00, 31.92800, 1.68697E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND, Heating, 1402.34999, 1752.93749, 5.87977E-002, 7.34972E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID, Cooling, 2476.30718, 2847.75326, 0.21359, 0.24563, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID, Heating, 1487.53500, 1859.41875, 6.23694E-002, 7.79617E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10, Cooling, 2426.72917, 2790.73855, 0.20934, 0.24074, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10, Heating, 1547.76545, 1934.70681, 6.48942E-002, 8.11177E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11, Cooling, 2424.09377, 2787.70784, 0.20911, 0.24048, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11, Heating, 1552.96908, 1941.21135, 6.51122E-002, 8.13903E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12, Cooling, 2421.76171, 2785.02597, 0.20892, 0.24025, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12, Heating, 1557.97802, 1947.47253, 6.53221E-002, 8.16527E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13, Cooling, 2419.56668, 2782.50168, 0.20873, 0.24004, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13, Heating, 1562.81861, 1953.52326, 6.55250E-002, 8.19063E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14, Cooling, 2417.48595, 2780.10884, 0.20855, 0.23983, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14, Heating, 1567.51203, 1959.39004, 6.57217E-002, 8.21521E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15, Cooling, 2415.54684, 2777.87886, 0.20838, 0.23964, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15, Heating, 1572.07563, 1965.09454, 6.59129E-002, 8.23912E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16, Cooling, 2413.64742, 2775.69454, 0.20822, 0.23946, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16, Heating, 1576.52377, 1970.65471, 6.60993E-002, 8.26242E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17, Cooling, 2411.81580, 2773.58817, 0.20807, 0.23928, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17, Heating, 1580.86850, 1976.08563, 6.62814E-002, 8.28518E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18, Cooling, 2410.04601, 2771.55291, 0.20792, 0.23910, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18, Heating, 1585.12006, 1981.40007, 6.64596E-002, 8.30745E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2, Cooling, 2463.54707, 2833.07913, 0.21249, 0.24437, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2, Heating, 1497.76495, 1872.20619, 6.27983E-002, 7.84979E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3, Cooling, 2455.08687, 2823.34991, 0.21177, 0.24353, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3, Heating, 1505.53820, 1881.92275, 6.31242E-002, 7.89053E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4, Cooling, 2448.73941, 2816.05032, 0.21122, 0.24291, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4, Heating, 1512.00045, 1890.00056, 6.33952E-002, 7.92440E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5, Cooling, 2443.63912, 2810.18499, 0.21079, 0.24240, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5, Heating, 1517.63183, 1897.03979, 6.36313E-002, 7.95391E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6, Cooling, 2439.35946, 2805.26338, 0.21042, 0.24198, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6, Heating, 1524.15889, 1905.19862, 6.39048E-002, 7.98811E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7, Cooling, 2435.65674, 2801.00525, 0.21010, 0.24162, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7, Heating, 1530.59895, 1913.24869, 6.41747E-002, 8.02184E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8, Cooling, 2432.37956, 2797.23649, 0.20982, 0.24130, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8, Heating, 1536.63078, 1920.78848, 6.44275E-002, 8.05344E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9, Cooling, 2429.42730, 2793.84140, 0.20957, 0.24101, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9, Heating, 1542.33375, 1927.91719, 6.46665E-002, 8.08332E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP, Cooling, 2677.91625, 3079.60369, 0.23106, 0.26572, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP, Heating, 1768.00339, 2210.00424, 7.41264E-002, 9.26580E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND, Cooling, 656.29519, 754.73947, 5.66078E-002, 6.50990E-002, JACKSONVILLE INTNL AUGUST .4% CONDNS DB=>MCWB 1, 8/21 18:00:00, 33.24400, 1.68722E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND, Heating, 175.54407, 219.43008, 7.36021E-003, 9.20027E-003, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID, Cooling, 670.47354, 771.04457, 5.78308E-002, 6.65054E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID, Heating, 186.29582, 232.86978, 7.81101E-003, 9.76377E-003, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10, Cooling, 663.38504, 762.89279, 5.72194E-002, 6.58023E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10, Heating, 191.18254, 238.97818, 8.01590E-003, 1.00199E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11, Cooling, 662.92167, 762.35992, 5.71794E-002, 6.57564E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11, Heating, 191.52269, 239.40336, 8.03016E-003, 1.00377E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12, Cooling, 662.48015, 761.85217, 5.71414E-002, 6.57126E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12, Heating, 191.84822, 239.81028, 8.04381E-003, 1.00548E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13, Cooling, 662.05727, 761.36585, 5.71049E-002, 6.56706E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13, Heating, 192.16121, 240.20151, 8.05694E-003, 1.00712E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14, Cooling, 661.65026, 760.89780, 5.70698E-002, 6.56302E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14, Heating, 192.46329, 240.57911, 8.06960E-003, 1.00870E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15, Cooling, 661.25710, 760.44567, 5.70359E-002, 6.55913E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15, Heating, 192.75582, 240.94477, 8.08187E-003, 1.01023E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16, Cooling, 660.87618, 760.00760, 5.70030E-002, 6.55535E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16, Heating, 193.03990, 241.29987, 8.09378E-003, 1.01172E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17, Cooling, 660.50683, 759.58286, 5.69712E-002, 6.55168E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17, Heating, 193.31645, 241.64557, 8.10537E-003, 1.01317E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18, Cooling, 660.14664, 759.16864, 5.69401E-002, 6.54811E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18, Heating, 193.58626, 241.98283, 8.11669E-003, 1.01459E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2, Cooling, 668.98489, 769.33262, 5.77024E-002, 6.63578E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2, Heating, 187.26264, 234.07831, 7.85155E-003, 9.81444E-003, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3, Cooling, 667.88850, 768.07178, 5.76078E-002, 6.62490E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3, Heating, 187.99576, 234.99470, 7.88229E-003, 9.85286E-003, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4, Cooling, 666.99750, 767.04712, 5.75310E-002, 6.61606E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4, Heating, 188.60401, 235.75502, 7.90779E-003, 9.88474E-003, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5, Cooling, 666.23682, 766.17234, 5.74654E-002, 6.60852E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5, Heating, 189.13310, 236.41637, 7.92997E-003, 9.91247E-003, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6, Cooling, 665.56358, 765.39812, 5.74073E-002, 6.60184E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6, Heating, 189.60865, 237.01081, 7.94991E-003, 9.93739E-003, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7, Cooling, 664.95489, 764.69813, 5.73548E-002, 6.59580E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7, Heating, 190.04371, 237.55463, 7.96815E-003, 9.96019E-003, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8, Cooling, 664.39544, 764.05476, 5.73066E-002, 6.59025E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8, Heating, 190.44707, 238.05884, 7.98507E-003, 9.98133E-003, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9, Cooling, 663.87487, 763.45610, 5.72617E-002, 6.58509E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9, Heating, 190.82515, 238.53144, 8.00092E-003, 1.00011E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP, Cooling, 862.61518, 992.00745, 7.44117E-002, 8.55734E-002, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 16:00:00, 35.68200, 1.55419E-002, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP, Heating, 344.08278, 430.10347, 1.44265E-002, 1.80331E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 16.43676, 0.88462, 8.34987E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND, Cooling, 1644.94732, 1891.68942, 0.14188, 0.16316, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND, Heating, 735.44948, 919.31184, 3.08359E-002, 3.85449E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID, Cooling, 1813.86409, 2085.94370, 0.15645, 0.17992, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID, Heating, 776.19112, 970.23891, 3.25441E-002, 4.06802E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10, Cooling, 1756.47196, 2019.94275, 0.15151, 0.17424, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10, Heating, 804.21948, 1005.27435, 3.37192E-002, 4.21490E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11, Cooling, 1753.30360, 2016.29914, 0.15124, 0.17392, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11, Heating, 806.58613, 1008.23267, 3.38184E-002, 4.22729E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12, Cooling, 1750.34666, 2012.89865, 0.15098, 0.17363, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12, Heating, 808.86379, 1011.07974, 3.39138E-002, 4.23923E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13, Cooling, 1747.56933, 2009.70473, 0.15075, 0.17336, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13, Heating, 811.06478, 1013.83098, 3.40061E-002, 4.25076E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14, Cooling, 1744.94637, 2006.68832, 0.15052, 0.17310, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14, Heating, 813.19898, 1016.49872, 3.40955E-002, 4.26194E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15, Cooling, 1742.45482, 2003.82305, 0.15031, 0.17285, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15, Heating, 815.27441, 1019.09301, 3.41825E-002, 4.27282E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16, Cooling, 1740.07899, 2001.09084, 0.15010, 0.17262, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16, Heating, 817.29772, 1021.62215, 3.42673E-002, 4.28342E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17, Cooling, 1737.80449, 1998.47516, 0.14991, 0.17239, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17, Heating, 819.27446, 1024.09307, 3.43502E-002, 4.29377E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18, Cooling, 1735.62171, 1995.96496, 0.14972, 0.17218, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18, Heating, 821.20932, 1026.51165, 3.44313E-002, 4.30391E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2, Cooling, 1800.53792, 2070.61861, 0.15530, 0.17860, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2, Heating, 781.14501, 976.43126, 3.27519E-002, 4.09398E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3, Cooling, 1791.06364, 2059.72319, 0.15449, 0.17766, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3, Heating, 784.82721, 981.03401, 3.29062E-002, 4.11328E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4, Cooling, 1783.67594, 2051.22733, 0.15385, 0.17693, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4, Heating, 787.85241, 984.81551, 3.30331E-002, 4.12914E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5, Cooling, 1777.56406, 2044.19867, 0.15333, 0.17633, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5, Heating, 790.46995, 988.08744, 3.31428E-002, 4.14285E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6, Cooling, 1772.32874, 2038.17805, 0.15288, 0.17581, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6, Heating, 793.46270, 991.82837, 3.32683E-002, 4.15854E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7, Cooling, 1767.73259, 2032.89247, 0.15248, 0.17535, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7, Heating, 796.40256, 995.50320, 3.33915E-002, 4.17394E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8, Cooling, 1763.62204, 2028.16535, 0.15213, 0.17495, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8, Heating, 799.15166, 998.93957, 3.35067E-002, 4.18834E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9, Cooling, 1759.89333, 2023.87733, 0.15181, 0.17458, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 17:00:00, 32.55400, 1.59265E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9, Heating, 801.74815, 1002.18518, 3.36156E-002, 4.20195E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP, Cooling, 1987.23288, 2285.31781, 0.17144, 0.19716, JACKSONVILLE INTNL SEPTEMBER .4% CONDNS DB=>MCWB 1, 9/21 16:00:00, 33.26600, 1.59278E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP, Heating, 989.84346, 1237.30433, 4.15012E-002, 5.18764E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND, Cooling, 1374.38328, 1580.54077, 0.11854, 0.13633, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND, Heating, 729.50837, 911.88547, 3.05868E-002, 3.82335E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID, Cooling, 1549.28702, 1781.68007, 0.13363, 0.15367, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID, Heating, 770.36809, 962.96012, 3.23000E-002, 4.03750E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10, Cooling, 1516.96503, 1744.50979, 0.13085, 0.15048, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10, Heating, 803.40813, 1004.26017, 3.36851E-002, 4.21064E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11, Cooling, 1515.17558, 1742.45191, 0.13069, 0.15030, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11, Heating, 806.17490, 1007.71862, 3.38011E-002, 4.22514E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12, Cooling, 1513.49275, 1740.51667, 0.13055, 0.15013, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12, Heating, 808.83354, 1011.04193, 3.39126E-002, 4.23907E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13, Cooling, 1511.89914, 1738.68402, 0.13041, 0.14998, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13, Heating, 811.39850, 1014.24812, 3.40201E-002, 4.25251E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14, Cooling, 1510.38098, 1736.93812, 0.13028, 0.14983, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14, Heating, 813.88141, 1017.35176, 3.41241E-002, 4.26552E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15, Cooling, 1508.92706, 1735.26612, 0.13016, 0.14968, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15, Heating, 816.29182, 1020.36478, 3.42252E-002, 4.27815E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16, Cooling, 1507.52887, 1733.65821, 0.13004, 0.14954, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16, Heating, 818.63768, 1023.29710, 3.43235E-002, 4.29044E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17, Cooling, 1506.17863, 1732.10543, 0.12992, 0.14941, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17, Heating, 820.92566, 1026.15708, 3.44194E-002, 4.30243E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18, Cooling, 1504.87096, 1730.60161, 0.12981, 0.14928, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18, Heating, 823.16143, 1028.95179, 3.45131E-002, 4.31414E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2, Cooling, 1541.49512, 1772.71939, 0.13296, 0.15290, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2, Heating, 776.01883, 970.02354, 3.25369E-002, 4.06712E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3, Cooling, 1536.16400, 1766.58860, 0.13250, 0.15237, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3, Heating, 780.39050, 975.48813, 3.27202E-002, 4.09003E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4, Cooling, 1532.04824, 1761.85548, 0.13214, 0.15197, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4, Heating, 784.05550, 980.06937, 3.28739E-002, 4.10924E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5, Cooling, 1528.67118, 1757.97186, 0.13185, 0.15163, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5, Heating, 787.26279, 984.07849, 3.30084E-002, 4.12605E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6, Cooling, 1525.78209, 1754.64940, 0.13161, 0.15135, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6, Heating, 790.80106, 988.50133, 3.31567E-002, 4.14459E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7, Cooling, 1523.24194, 1751.72823, 0.13139, 0.15110, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7, Heating, 794.24837, 992.81046, 3.33012E-002, 4.16265E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8, Cooling, 1520.96187, 1749.10615, 0.13119, 0.15087, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8, Heating, 797.47216, 996.84021, 3.34363E-002, 4.17954E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9, Cooling, 1518.88314, 1746.71561, 0.13101, 0.15066, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 09:00:00, 30.63500, 1.55326E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9, Heating, 800.51505, 1000.64381, 3.35639E-002, 4.19548E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP, Cooling, 1698.99747, 1953.84709, 0.14658, 0.16857, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 10:00:00, 32.38600, 1.55358E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP, Heating, 992.04674, 1240.05843, 4.15935E-002, 5.19919E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND, Cooling, 1538.02022, 1768.72326, 0.13266, 0.15256, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND, Heating, 729.50837, 911.88547, 3.05868E-002, 3.82335E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID, Cooling, 1749.73767, 2012.19832, 0.15092, 0.17356, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID, Heating, 770.36809, 962.96012, 3.23000E-002, 4.03750E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10, Cooling, 1707.12060, 1963.18869, 0.14725, 0.16934, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10, Heating, 803.40813, 1004.26017, 3.36851E-002, 4.21064E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11, Cooling, 1704.82531, 1960.54910, 0.14706, 0.16912, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11, Heating, 806.17490, 1007.71862, 3.38011E-002, 4.22514E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12, Cooling, 1702.68381, 1958.08638, 0.14687, 0.16890, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12, Heating, 808.83354, 1011.04193, 3.39126E-002, 4.23907E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13, Cooling, 1700.67264, 1955.77354, 0.14670, 0.16871, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13, Heating, 811.39850, 1014.24812, 3.40201E-002, 4.25251E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14, Cooling, 1698.77089, 1953.58652, 0.14654, 0.16852, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14, Heating, 813.88141, 1017.35176, 3.41241E-002, 4.26552E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15, Cooling, 1696.96349, 1951.50802, 0.14638, 0.16834, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15, Heating, 816.29182, 1020.36478, 3.42252E-002, 4.27815E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16, Cooling, 1695.23824, 1949.52398, 0.14623, 0.16817, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16, Heating, 818.63768, 1023.29710, 3.43235E-002, 4.29044E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17, Cooling, 1693.58540, 1947.62321, 0.14609, 0.16801, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17, Heating, 820.92566, 1026.15708, 3.44194E-002, 4.30243E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18, Cooling, 1691.99689, 1945.79643, 0.14596, 0.16785, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18, Heating, 823.16143, 1028.95179, 3.45131E-002, 4.31414E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2, Cooling, 1739.57388, 2000.50996, 0.15005, 0.17255, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2, Heating, 776.01883, 970.02354, 3.25369E-002, 4.06712E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3, Cooling, 1732.48912, 1992.36248, 0.14944, 0.17185, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3, Heating, 780.39050, 975.48813, 3.27202E-002, 4.09003E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4, Cooling, 1726.99230, 1986.04114, 0.14896, 0.17131, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4, Heating, 784.05550, 980.06937, 3.28739E-002, 4.10924E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5, Cooling, 1722.49701, 1980.87156, 0.14858, 0.17086, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5, Heating, 787.26279, 984.07849, 3.30084E-002, 4.12605E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6, Cooling, 1718.65818, 1976.45691, 0.14825, 0.17048, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6, Heating, 790.80106, 988.50133, 3.31567E-002, 4.14459E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7, Cooling, 1715.30187, 1972.59716, 0.14796, 0.17015, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7, Heating, 794.24837, 992.81046, 3.33012E-002, 4.16265E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8, Cooling, 1712.30974, 1969.15620, 0.14770, 0.16986, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8, Heating, 797.47216, 996.84021, 3.34363E-002, 4.17954E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9, Cooling, 1709.60184, 1966.04212, 0.14747, 0.16959, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9, Heating, 800.51505, 1000.64381, 3.35639E-002, 4.19548E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP, Cooling, 1952.44962, 2245.31706, 0.16844, 0.19370, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP, Heating, 992.04674, 1240.05843, 4.15935E-002, 5.19919E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 18.53593, 0.99760, 9.41625E-003, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND, Cooling, 2464.55093, 2834.23357, 0.21257, 0.24446, JACKSONVILLE INTNL AUGUST .4% CONDNS DB=>MCWB 1, 8/21 18:00:00, 33.24400, 1.68722E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND, Heating, 1402.34999, 1752.93749, 5.87977E-002, 7.34972E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID, Cooling, 2791.64961, 3210.39705, 0.24079, 0.27691, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID, Heating, 1487.53500, 1859.41875, 6.23694E-002, 7.79617E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10, Cooling, 2717.15239, 3124.72524, 0.23439, 0.26955, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10, Heating, 1547.76545, 1934.70681, 6.48942E-002, 8.11177E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11, Cooling, 2713.29718, 3120.29176, 0.23406, 0.26917, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11, Heating, 1552.96908, 1941.21135, 6.51122E-002, 8.13903E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12, Cooling, 2709.71278, 3116.16970, 0.23375, 0.26882, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12, Heating, 1557.97802, 1947.47253, 6.53221E-002, 8.16527E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13, Cooling, 2706.35994, 3112.31393, 0.23347, 0.26848, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13, Heating, 1562.81861, 1953.52326, 6.55250E-002, 8.19063E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14, Cooling, 2703.19369, 3108.67275, 0.23319, 0.26817, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14, Heating, 1567.51203, 1959.39004, 6.57217E-002, 8.21521E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15, Cooling, 2700.19087, 3105.21950, 0.23294, 0.26788, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15, Heating, 1572.07563, 1965.09454, 6.59129E-002, 8.23912E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16, Cooling, 2697.32916, 3101.92853, 0.23269, 0.26760, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16, Heating, 1576.52377, 1970.65471, 6.60993E-002, 8.26242E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17, Cooling, 2694.59221, 3098.78105, 0.23246, 0.26733, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17, Heating, 1580.86850, 1976.08563, 6.62814E-002, 8.28518E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18, Cooling, 2691.96195, 3095.75624, 0.23223, 0.26707, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18, Heating, 1585.12006, 1981.40007, 6.64596E-002, 8.30745E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2, Cooling, 2773.39395, 3189.40304, 0.23922, 0.27510, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2, Heating, 1497.76495, 1872.20619, 6.27983E-002, 7.84979E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3, Cooling, 2760.84264, 3174.96904, 0.23814, 0.27386, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3, Heating, 1505.53820, 1881.92275, 6.31242E-002, 7.89053E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4, Cooling, 2751.20694, 3163.88798, 0.23731, 0.27291, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4, Heating, 1512.00045, 1890.00056, 6.33952E-002, 7.92440E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5, Cooling, 2743.38616, 3154.89408, 0.23664, 0.27214, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5, Heating, 1517.63183, 1897.03979, 6.36313E-002, 7.95391E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6, Cooling, 2736.76600, 3147.28090, 0.23607, 0.27148, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6, Heating, 1524.15889, 1905.19862, 6.39048E-002, 7.98811E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7, Cooling, 2731.01790, 3140.67058, 0.23558, 0.27092, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7, Heating, 1530.59895, 1913.24869, 6.41747E-002, 8.02184E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8, Cooling, 2725.92269, 3134.81109, 0.23514, 0.27041, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8, Heating, 1536.63078, 1920.78848, 6.44275E-002, 8.05344E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9, Cooling, 2721.33549, 3129.53582, 0.23475, 0.26996, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9, Heating, 1542.33375, 1927.91719, 6.46665E-002, 8.08332E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP, Cooling, 3014.50050, 3466.67557, 0.26008, 0.29909, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP, Heating, 1768.00339, 2210.00424, 7.41264E-002, 9.26580E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND, Cooling, 2235.12722, 2570.39631, 0.19278, 0.22170, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND, Heating, 1396.02640, 1745.03300, 5.85326E-002, 7.31658E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID, Cooling, 2475.74656, 2847.10855, 0.21354, 0.24557, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID, Heating, 1481.33478, 1851.66847, 6.21094E-002, 7.76368E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10, Cooling, 2423.10643, 2786.57240, 0.20902, 0.24038, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10, Heating, 1546.90540, 1933.63175, 6.48581E-002, 8.10726E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11, Cooling, 2420.45628, 2783.52472, 0.20880, 0.24012, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11, Heating, 1552.53288, 1940.66610, 6.50939E-002, 8.13674E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12, Cooling, 2417.94652, 2780.63850, 0.20858, 0.23987, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12, Heating, 1557.94529, 1947.43161, 6.53208E-002, 8.16510E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13, Cooling, 2415.63487, 2777.98010, 0.20838, 0.23964, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13, Heating, 1563.17123, 1953.96404, 6.55398E-002, 8.19247E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14, Cooling, 2413.45337, 2775.47137, 0.20820, 0.23943, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14, Heating, 1568.23380, 1960.29225, 6.57520E-002, 8.21899E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15, Cooling, 2411.38139, 2773.08860, 0.20802, 0.23922, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15, Heating, 1573.15196, 1966.43995, 6.59581E-002, 8.24476E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16, Cooling, 2409.40383, 2770.81441, 0.20785, 0.23903, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16, Heating, 1577.94146, 1972.42683, 6.61588E-002, 8.26985E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17, Cooling, 2407.50704, 2768.63310, 0.20769, 0.23884, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17, Heating, 1582.61558, 1978.26947, 6.63547E-002, 8.29433E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18, Cooling, 2405.68191, 2766.53420, 0.20753, 0.23866, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18, Heating, 1587.18557, 1983.98197, 6.65462E-002, 8.31827E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2, Cooling, 2462.56785, 2831.95303, 0.21241, 0.24427, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2, Heating, 1492.31519, 1865.39399, 6.25698E-002, 7.82123E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3, Cooling, 2453.58861, 2821.62690, 0.21164, 0.24338, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3, Heating, 1500.82600, 1876.03250, 6.29266E-002, 7.86583E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4, Cooling, 2446.77188, 2813.78767, 0.21105, 0.24271, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4, Heating, 1507.97050, 1884.96313, 6.32262E-002, 7.90327E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5, Cooling, 2441.28413, 2807.47675, 0.21058, 0.24217, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5, Heating, 1514.22951, 1892.78688, 6.34886E-002, 7.93608E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6, Cooling, 2436.66505, 2802.16481, 0.21018, 0.24171, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6, Heating, 1521.33632, 1901.67041, 6.37865E-002, 7.97331E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7, Cooling, 2432.67455, 2797.57573, 0.20984, 0.24132, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7, Heating, 1528.31512, 1910.39390, 6.40790E-002, 8.00987E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8, Cooling, 2429.15094, 2793.52358, 0.20954, 0.24097, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8, Heating, 1534.85053, 1918.56317, 6.43529E-002, 8.04411E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9, Cooling, 2425.98773, 2789.88589, 0.20927, 0.24066, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9, Heating, 1541.02678, 1926.28348, 6.46117E-002, 8.07647E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP, Cooling, 2662.96664, 3062.41164, 0.22975, 0.26421, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 18:00:00, 33.82800, 1.55385E-002, 20.90318, 1.12500, 1.06188E-002, 0.00000
 Zone Sizing Information, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP, Heating, 1770.32957, 2212.91196, 7.42240E-002, 9.27799E-002, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00, -1.50000, 3.33506E-003, 20.90318, 1.12500, 1.06188E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT, Cooling, Sensible, 39057.05, 1.44706, 1.44706, JACKSONVILLE INTNL JULY .4% CONDNS DB=>MCWB 1, 7/21 16:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT, Heating, Sensible, 7882.48, 0.45675, 0.45675, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1, Cooling, Sensible, 41591.32, 1.56401, 1.56401, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1, Heating, Sensible, 8348.01, 0.48372, 0.48372, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10, Cooling, Sensible, 40733.09, 1.52789, 1.52789, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 16:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10, Heating, Sensible, 8884.46, 0.51480, 0.51480, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11, Cooling, Sensible, 41416.86, 1.55720, 1.55720, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11, Heating, Sensible, 8405.08, 0.48703, 0.48703, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12, Cooling, Sensible, 41300.58, 1.55259, 1.55259, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12, Heating, Sensible, 8448.44, 0.48954, 0.48954, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13, Cooling, Sensible, 41213.60, 1.54910, 1.54910, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13, Heating, Sensible, 8484.47, 0.49163, 0.49163, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14, Cooling, Sensible, 41145.30, 1.54629, 1.54629, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14, Heating, Sensible, 8515.86, 0.49345, 0.49345, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15, Cooling, Sensible, 41087.82, 1.54393, 1.54393, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15, Heating, Sensible, 8551.71, 0.49552, 0.49552, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16, Cooling, Sensible, 41038.59, 1.54189, 1.54189, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16, Heating, Sensible, 8586.95, 0.49757, 0.49757, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17, Cooling, Sensible, 40995.42, 1.54008, 1.54008, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17, Heating, Sensible, 8619.93, 0.49948, 0.49948, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18, Cooling, Sensible, 40956.87, 1.53846, 1.53846, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18, Heating, Sensible, 8651.09, 0.50128, 0.50128, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19, Cooling, Sensible, 47568.23, 1.75612, 1.75612, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 16:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19, Heating, Sensible, 10292.66, 0.59640, 0.59640, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2, Cooling, Sensible, 40921.93, 1.53696, 1.53696, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2, Heating, Sensible, 8680.76, 0.50300, 0.50300, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3, Cooling, Sensible, 40889.86, 1.53559, 1.53559, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3, Heating, Sensible, 8709.17, 0.50465, 0.50465, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4, Cooling, Sensible, 40860.13, 1.53431, 1.53431, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4, Heating, Sensible, 8736.50, 0.50623, 0.50623, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5, Cooling, Sensible, 40832.34, 1.53311, 1.53311, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5, Heating, Sensible, 8762.91, 0.50776, 0.50776, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6, Cooling, Sensible, 40806.09, 1.53198, 1.53198, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 17:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6, Heating, Sensible, 8788.50, 0.50924, 0.50924, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7, Cooling, Sensible, 40786.03, 1.53089, 1.53089, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 16:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7, Heating, Sensible, 8813.38, 0.51069, 0.51069, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8, Cooling, Sensible, 40767.41, 1.52986, 1.52986, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 16:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8, Heating, Sensible, 8837.63, 0.51209, 0.51209, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9, Cooling, Sensible, 40749.88, 1.52886, 1.52886, JACKSONVILLE INTNL JUNE .4% CONDNS DB=>MCWB 1, 6/21 16:00:00
 System Sizing Information, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9, Heating, Sensible, 8861.30, 0.51346, 0.51346, JACKSONVILLE INTNL ANN HTG 99.6% CONDNS DB 1, 1/21 24:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.15155
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15126
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.15155
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15126
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.22504E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.22504E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM, Design Size Fan On Flow Fraction, 6.22504E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM, User-Specified Fan On Flow Fraction, 6.22504E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15126
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3927.71850
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16664
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16743
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16664
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16743
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.62397E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.62397E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID PFP TERM, Design Size Fan On Flow Fraction, 5.62397E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID PFP TERM, User-Specified Fan On Flow Fraction, 5.62397E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16743
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4312.75206
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16286
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16362
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16286
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16362
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.75498E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.75498E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10 PFP TERM, Design Size Fan On Flow Fraction, 5.75498E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10 PFP TERM, User-Specified Fan On Flow Fraction, 5.75498E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16362
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4221.97961
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16266
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16341
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16266
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16341
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.76232E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.76232E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11 PFP TERM, Design Size Fan On Flow Fraction, 5.76232E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11 PFP TERM, User-Specified Fan On Flow Fraction, 5.76232E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16341
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4217.01671
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16247
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16322
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16247
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16322
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.76922E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.76922E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12 PFP TERM, Design Size Fan On Flow Fraction, 5.76922E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12 PFP TERM, User-Specified Fan On Flow Fraction, 5.76922E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16322
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4212.36615
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16229
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16303
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16229
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16303
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.77574E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.77574E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13 PFP TERM, Design Size Fan On Flow Fraction, 5.77574E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13 PFP TERM, User-Specified Fan On Flow Fraction, 5.77574E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16303
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4207.97615
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16212
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16286
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16212
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16286
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.78195E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.78195E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14 PFP TERM, Design Size Fan On Flow Fraction, 5.78195E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14 PFP TERM, User-Specified Fan On Flow Fraction, 5.78195E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16286
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4203.80820
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16196
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16269
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16196
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16269
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.78789E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.78789E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15 PFP TERM, Design Size Fan On Flow Fraction, 5.78789E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15 PFP TERM, User-Specified Fan On Flow Fraction, 5.78789E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16269
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4199.83118
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16180
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16253
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16180
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16253
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.79359E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.79359E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16 PFP TERM, Design Size Fan On Flow Fraction, 5.79359E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16 PFP TERM, User-Specified Fan On Flow Fraction, 5.79359E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16253
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4196.01996
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16165
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16237
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16165
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16237
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.79909E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.79909E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17 PFP TERM, Design Size Fan On Flow Fraction, 5.79909E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17 PFP TERM, User-Specified Fan On Flow Fraction, 5.79909E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16237
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4192.35230
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16151
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16223
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16151
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16223
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.80441E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.80441E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18 PFP TERM, Design Size Fan On Flow Fraction, 5.80441E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18 PFP TERM, User-Specified Fan On Flow Fraction, 5.80441E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16223
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4188.81116
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16573
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16651
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16573
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16651
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.65492E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.65492E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2 PFP TERM, Design Size Fan On Flow Fraction, 5.65492E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2 PFP TERM, User-Specified Fan On Flow Fraction, 5.65492E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16651
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4290.92456
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16510
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16588
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16510
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16588
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.67640E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.67640E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3 PFP TERM, Design Size Fan On Flow Fraction, 5.67640E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3 PFP TERM, User-Specified Fan On Flow Fraction, 5.67640E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16588
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4275.92123
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16462
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16540
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16462
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16540
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.69309E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.69309E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4 PFP TERM, Design Size Fan On Flow Fraction, 5.69309E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4 PFP TERM, User-Specified Fan On Flow Fraction, 5.69309E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16540
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4264.33833
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16422
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16500
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16422
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16500
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.70697E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.70697E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5 PFP TERM, Design Size Fan On Flow Fraction, 5.70697E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5 PFP TERM, User-Specified Fan On Flow Fraction, 5.70697E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16500
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4254.75325
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16388
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16465
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16388
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16465
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.71880E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.71880E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6 PFP TERM, Design Size Fan On Flow Fraction, 5.71880E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6 PFP TERM, User-Specified Fan On Flow Fraction, 5.71880E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16465
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4246.62893
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16359
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16436
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16359
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16436
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.72921E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.72921E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7 PFP TERM, Design Size Fan On Flow Fraction, 5.72921E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7 PFP TERM, User-Specified Fan On Flow Fraction, 5.72921E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16436
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4239.50078
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16332
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16409
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16332
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16409
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.73857E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.73857E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8 PFP TERM, Design Size Fan On Flow Fraction, 5.73857E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8 PFP TERM, User-Specified Fan On Flow Fraction, 5.73857E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16409
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4233.12049
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16308
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16384
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16308
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16384
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.74710E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.74710E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9 PFP TERM, Design Size Fan On Flow Fraction, 5.74710E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9 PFP TERM, User-Specified Fan On Flow Fraction, 5.74710E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16384
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4227.31870
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.18363
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.18523
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.18363
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.18523
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.08355E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.08355E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP PFP TERM, Design Size Fan On Flow Fraction, 5.08355E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP PFP TERM, User-Specified Fan On Flow Fraction, 5.08355E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.18523
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4736.85907
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24661
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24792
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24661
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24792
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.28314E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.28314E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM, Design Size Fan On Flow Fraction, 4.28314E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM, User-Specified Fan On Flow Fraction, 4.28314E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24792
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6271.92540
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.26172
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.26358
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.26172
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.26358
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.02867E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.02867E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID PFP TERM, Design Size Fan On Flow Fraction, 4.02867E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID PFP TERM, User-Specified Fan On Flow Fraction, 4.02867E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.26358
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6645.16891
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25384
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.25571
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25384
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.25571
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.15271E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.15271E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10 PFP TERM, Design Size Fan On Flow Fraction, 4.15271E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10 PFP TERM, User-Specified Fan On Flow Fraction, 4.15271E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.25571
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6457.54870
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25343
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.25529
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25343
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.25529
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.15945E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.15945E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11 PFP TERM, Design Size Fan On Flow Fraction, 4.15945E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11 PFP TERM, User-Specified Fan On Flow Fraction, 4.15945E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.25529
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6447.68412
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25304
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.25491
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25304
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.25491
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.16577E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.16577E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12 PFP TERM, Design Size Fan On Flow Fraction, 4.16577E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12 PFP TERM, User-Specified Fan On Flow Fraction, 4.16577E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.25491
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6438.46511
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25268
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.25455
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25268
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.25455
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.17167E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.17167E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13 PFP TERM, Design Size Fan On Flow Fraction, 4.17167E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13 PFP TERM, User-Specified Fan On Flow Fraction, 4.17167E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.25455
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6429.86872
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25234
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.25421
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25234
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.25421
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.17726E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.17726E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14 PFP TERM, Design Size Fan On Flow Fraction, 4.17726E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14 PFP TERM, User-Specified Fan On Flow Fraction, 4.17726E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.25421
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6421.76710
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25202
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.25388
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25202
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.25388
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.18256E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.18256E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15 PFP TERM, Design Size Fan On Flow Fraction, 4.18256E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15 PFP TERM, User-Specified Fan On Flow Fraction, 4.18256E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.25388
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6414.09455
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25172
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.25358
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25172
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.25358
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.18762E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.18762E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16 PFP TERM, Design Size Fan On Flow Fraction, 4.18762E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16 PFP TERM, User-Specified Fan On Flow Fraction, 4.18762E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.25358
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6406.78776
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25143
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.25328
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25143
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.25328
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.19247E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.19247E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17 PFP TERM, Design Size Fan On Flow Fraction, 4.19247E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17 PFP TERM, User-Specified Fan On Flow Fraction, 4.19247E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.25328
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6399.79924
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25115
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.25300
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25115
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.25300
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.19714E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.19714E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18 PFP TERM, Design Size Fan On Flow Fraction, 4.19714E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18 PFP TERM, User-Specified Fan On Flow Fraction, 4.19714E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.25300
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6393.09136
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25981
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.26169
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25981
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.26169
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.05785E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.05785E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2 PFP TERM, Design Size Fan On Flow Fraction, 4.05785E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2 PFP TERM, User-Specified Fan On Flow Fraction, 4.05785E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.26169
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6599.98614
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25849
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.26037
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25849
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.26037
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.07840E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.07840E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3 PFP TERM, Design Size Fan On Flow Fraction, 4.07840E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3 PFP TERM, User-Specified Fan On Flow Fraction, 4.07840E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.26037
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6568.57022
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25747
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.25935
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25747
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.25935
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.09438E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.09438E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4 PFP TERM, Design Size Fan On Flow Fraction, 4.09438E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4 PFP TERM, User-Specified Fan On Flow Fraction, 4.09438E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.25935
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6544.33779
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25664
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.25852
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25664
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.25852
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.10757E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.10757E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5 PFP TERM, Design Size Fan On Flow Fraction, 4.10757E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5 PFP TERM, User-Specified Fan On Flow Fraction, 4.10757E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.25852
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6524.48937
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25593
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.25781
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25593
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.25781
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.11881E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.11881E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6 PFP TERM, Design Size Fan On Flow Fraction, 4.11881E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6 PFP TERM, User-Specified Fan On Flow Fraction, 4.11881E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.25781
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6507.68556
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25532
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.25720
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25532
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.25720
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.12867E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.12867E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7 PFP TERM, Design Size Fan On Flow Fraction, 4.12867E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7 PFP TERM, User-Specified Fan On Flow Fraction, 4.12867E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.25720
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6493.01409
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25478
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.25665
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25478
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.25665
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.13745E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.13745E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8 PFP TERM, Design Size Fan On Flow Fraction, 4.13745E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8 PFP TERM, User-Specified Fan On Flow Fraction, 4.13745E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.25665
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6480.01917
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.25429
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.25616
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.25429
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.25616
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.14540E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.14540E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9 PFP TERM, Design Size Fan On Flow Fraction, 4.14540E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9 PFP TERM, User-Specified Fan On Flow Fraction, 4.14540E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.25616
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6468.30177
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.27946
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.28093
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.27946
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.28093
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.77981E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.77981E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP PFP TERM, Design Size Fan On Flow Fraction, 3.77981E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP PFP TERM, User-Specified Fan On Flow Fraction, 3.77981E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.28093
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 7058.96570
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.21927
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.21665
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.21927
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.21665
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.90143E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.90143E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM, Design Size Fan On Flow Fraction, 4.90143E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM, User-Specified Fan On Flow Fraction, 4.90143E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.21665
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 5526.66174
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24563
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24760
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24563
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24760
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.28865E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.28865E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID PFP TERM, Design Size Fan On Flow Fraction, 4.28865E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID PFP TERM, User-Specified Fan On Flow Fraction, 4.28865E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24760
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6264.34432
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24074
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24214
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24074
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24214
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.38536E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.38536E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10 PFP TERM, Design Size Fan On Flow Fraction, 4.38536E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10 PFP TERM, User-Specified Fan On Flow Fraction, 4.38536E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24214
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6134.24304
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24048
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24186
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24048
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24186
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.39043E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.39043E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11 PFP TERM, Design Size Fan On Flow Fraction, 4.39043E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11 PFP TERM, User-Specified Fan On Flow Fraction, 4.39043E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24186
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6127.57851
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24025
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24160
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24025
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24160
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.39520E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.39520E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12 PFP TERM, Design Size Fan On Flow Fraction, 4.39520E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12 PFP TERM, User-Specified Fan On Flow Fraction, 4.39520E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24160
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6121.33567
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24004
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24135
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24004
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24135
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.39968E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.39968E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13 PFP TERM, Design Size Fan On Flow Fraction, 4.39968E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13 PFP TERM, User-Specified Fan On Flow Fraction, 4.39968E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24135
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6115.47233
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.23983
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24112
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.23983
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24112
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.40398E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.40398E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14 PFP TERM, Design Size Fan On Flow Fraction, 4.40398E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14 PFP TERM, User-Specified Fan On Flow Fraction, 4.40398E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24112
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6109.86935
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.23964
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24089
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.23964
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24089
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.40809E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.40809E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15 PFP TERM, Design Size Fan On Flow Fraction, 4.40809E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15 PFP TERM, User-Specified Fan On Flow Fraction, 4.40809E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24089
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6104.51411
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.23946
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24068
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.23946
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24068
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.41205E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.41205E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16 PFP TERM, Design Size Fan On Flow Fraction, 4.41205E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16 PFP TERM, User-Specified Fan On Flow Fraction, 4.41205E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24068
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6099.37031
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.23928
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24047
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.23928
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24047
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.41588E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.41588E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17 PFP TERM, Design Size Fan On Flow Fraction, 4.41588E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17 PFP TERM, User-Specified Fan On Flow Fraction, 4.41588E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24047
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6094.40461
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.23910
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24027
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.23910
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24027
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.41959E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.41959E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18 PFP TERM, Design Size Fan On Flow Fraction, 4.41959E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18 PFP TERM, User-Specified Fan On Flow Fraction, 4.41959E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24027
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6089.59847
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24437
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24623
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24437
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24623
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.31258E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.31258E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2 PFP TERM, Design Size Fan On Flow Fraction, 4.31258E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2 PFP TERM, User-Specified Fan On Flow Fraction, 4.31258E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24623
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6231.59378
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24353
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24530
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24353
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24530
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.32892E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.32892E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3 PFP TERM, Design Size Fan On Flow Fraction, 4.32892E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3 PFP TERM, User-Specified Fan On Flow Fraction, 4.32892E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24530
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6209.44923
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24291
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24459
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24291
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24459
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.34143E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.34143E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4 PFP TERM, Design Size Fan On Flow Fraction, 4.34143E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4 PFP TERM, User-Specified Fan On Flow Fraction, 4.34143E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24459
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6192.60379
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24240
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24402
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24240
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24402
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.35166E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.35166E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5 PFP TERM, Design Size Fan On Flow Fraction, 4.35166E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5 PFP TERM, User-Specified Fan On Flow Fraction, 4.35166E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24402
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6178.89150
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24198
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24354
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24198
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24354
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.36017E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.36017E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6 PFP TERM, Design Size Fan On Flow Fraction, 4.36017E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6 PFP TERM, User-Specified Fan On Flow Fraction, 4.36017E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24354
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6167.55733
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24162
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24313
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24162
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24313
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.36746E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.36746E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7 PFP TERM, Design Size Fan On Flow Fraction, 4.36746E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7 PFP TERM, User-Specified Fan On Flow Fraction, 4.36746E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24313
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6157.86969
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24130
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24277
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24130
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24277
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.37398E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.37398E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8 PFP TERM, Design Size Fan On Flow Fraction, 4.37398E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8 PFP TERM, User-Specified Fan On Flow Fraction, 4.37398E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24277
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6149.23931
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24101
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24244
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24101
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24244
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.37991E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.37991E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9 PFP TERM, Design Size Fan On Flow Fraction, 4.37991E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9 PFP TERM, User-Specified Fan On Flow Fraction, 4.37991E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24244
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6141.42124
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.26572
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.26636
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.26572
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.26636
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.98668E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.98668E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP PFP TERM, Design Size Fan On Flow Fraction, 3.98668E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP PFP TERM, User-Specified Fan On Flow Fraction, 3.98668E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.26636
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6711.48015
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.50990E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.50513E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.50990E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.50513E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12836
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12836
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM, Design Size Fan On Flow Fraction, 0.12836
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM, User-Specified Fan On Flow Fraction, 0.12836
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.50513E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1840.53173
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.65054E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.67344E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.65054E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.67344E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12512
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12512
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID PFP TERM, Design Size Fan On Flow Fraction, 0.12512
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID PFP TERM, User-Specified Fan On Flow Fraction, 0.12512
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.67344E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1880.41648
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.58023E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.60267E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.58023E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.60267E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12646
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12646
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10 PFP TERM, Design Size Fan On Flow Fraction, 0.12646
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10 PFP TERM, User-Specified Fan On Flow Fraction, 0.12646
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.60267E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1863.64395
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.57564E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.59804E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.57564E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.59804E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12655
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12655
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11 PFP TERM, Design Size Fan On Flow Fraction, 0.12655
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11 PFP TERM, User-Specified Fan On Flow Fraction, 0.12655
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.59804E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1862.54780
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.57126E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.59364E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.57126E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.59364E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12664
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12664
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12 PFP TERM, Design Size Fan On Flow Fraction, 0.12664
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12 PFP TERM, User-Specified Fan On Flow Fraction, 0.12664
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.59364E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1861.50423
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.56706E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.58942E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.56706E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.58942E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12672
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12672
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13 PFP TERM, Design Size Fan On Flow Fraction, 0.12672
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13 PFP TERM, User-Specified Fan On Flow Fraction, 0.12672
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.58942E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1860.50449
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.56302E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.58536E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.56302E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.58536E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12679
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12679
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14 PFP TERM, Design Size Fan On Flow Fraction, 0.12679
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14 PFP TERM, User-Specified Fan On Flow Fraction, 0.12679
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.58536E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1859.54266
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.55913E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.58144E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.55913E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.58144E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12687
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12687
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15 PFP TERM, Design Size Fan On Flow Fraction, 0.12687
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15 PFP TERM, User-Specified Fan On Flow Fraction, 0.12687
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.58144E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1858.61330
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.55535E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.57764E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.55535E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.57764E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12694
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12694
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16 PFP TERM, Design Size Fan On Flow Fraction, 0.12694
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16 PFP TERM, User-Specified Fan On Flow Fraction, 0.12694
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.57764E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1857.71345
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.55168E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.57395E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.55168E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.57395E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12701
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12701
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17 PFP TERM, Design Size Fan On Flow Fraction, 0.12701
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17 PFP TERM, User-Specified Fan On Flow Fraction, 0.12701
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.57395E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1856.83888
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.54811E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.57036E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.54811E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.57036E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12708
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12708
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18 PFP TERM, Design Size Fan On Flow Fraction, 0.12708
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18 PFP TERM, User-Specified Fan On Flow Fraction, 0.12708
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.57036E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1855.98735
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.63578E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.65861E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.63578E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.65861E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12540
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12540
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2 PFP TERM, Design Size Fan On Flow Fraction, 0.12540
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2 PFP TERM, User-Specified Fan On Flow Fraction, 0.12540
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.65861E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1876.90133
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.62490E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.64766E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.62490E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.64766E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12561
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12561
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3 PFP TERM, Design Size Fan On Flow Fraction, 0.12561
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3 PFP TERM, User-Specified Fan On Flow Fraction, 0.12561
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.64766E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1874.30602
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.61606E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.63876E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.61606E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.63876E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12577
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12577
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4 PFP TERM, Design Size Fan On Flow Fraction, 0.12577
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4 PFP TERM, User-Specified Fan On Flow Fraction, 0.12577
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.63876E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1872.19780
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.60852E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.63115E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.60852E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.63115E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12592
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12592
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5 PFP TERM, Design Size Fan On Flow Fraction, 0.12592
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5 PFP TERM, User-Specified Fan On Flow Fraction, 0.12592
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.63115E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1870.39391
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.60184E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.62442E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.60184E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.62442E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12605
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12605
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6 PFP TERM, Design Size Fan On Flow Fraction, 0.12605
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6 PFP TERM, User-Specified Fan On Flow Fraction, 0.12605
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.62442E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1868.79949
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.59580E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.61834E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.59580E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.61834E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12616
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12616
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7 PFP TERM, Design Size Fan On Flow Fraction, 0.12616
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7 PFP TERM, User-Specified Fan On Flow Fraction, 0.12616
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.61834E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1867.35817
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.59025E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.61275E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.59025E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.61275E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12627
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12627
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8 PFP TERM, Design Size Fan On Flow Fraction, 0.12627
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8 PFP TERM, User-Specified Fan On Flow Fraction, 0.12627
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.61275E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1866.03378
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 6.58509E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 6.60755E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 6.58509E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 6.60755E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 0.12637
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 0.12637
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9 PFP TERM, Design Size Fan On Flow Fraction, 0.12637
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9 PFP TERM, User-Specified Fan On Flow Fraction, 0.12637
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 6.60755E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 1864.80113
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 8.55734E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 8.57504E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 8.55734E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 8.57504E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP PFP TERM, Design Size Minimum Primary Air Flow Fraction, 9.73742E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 9.73742E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP PFP TERM, Design Size Fan On Flow Fraction, 9.73742E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP PFP TERM, User-Specified Fan On Flow Fraction, 9.73742E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 8.57504E-002
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 2331.76483
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16316
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16355
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16316
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16355
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.75755E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.75755E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM, Design Size Fan On Flow Fraction, 5.75755E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM, User-Specified Fan On Flow Fraction, 5.75755E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16355
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4220.22970
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17992
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.18207
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17992
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.18207
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.17167E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.17167E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID PFP TERM, Design Size Fan On Flow Fraction, 5.17167E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID PFP TERM, User-Specified Fan On Flow Fraction, 5.17167E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.18207
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4661.59473
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17424
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17643
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17424
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17643
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.33721E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.33721E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10 PFP TERM, Design Size Fan On Flow Fraction, 5.33721E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10 PFP TERM, User-Specified Fan On Flow Fraction, 5.33721E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17643
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4527.06572
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17392
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17612
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17392
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17612
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.34659E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.34659E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11 PFP TERM, Design Size Fan On Flow Fraction, 5.34659E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11 PFP TERM, User-Specified Fan On Flow Fraction, 5.34659E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17612
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4519.69458
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17363
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17583
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17363
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17583
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.35537E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.35537E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12 PFP TERM, Design Size Fan On Flow Fraction, 5.35537E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12 PFP TERM, User-Specified Fan On Flow Fraction, 5.35537E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17583
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4512.81902
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17336
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17556
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17336
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17556
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.36364E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.36364E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13 PFP TERM, Design Size Fan On Flow Fraction, 5.36364E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13 PFP TERM, User-Specified Fan On Flow Fraction, 5.36364E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17556
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4506.36494
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17310
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17530
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17310
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17530
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.37146E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.37146E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14 PFP TERM, Design Size Fan On Flow Fraction, 5.37146E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14 PFP TERM, User-Specified Fan On Flow Fraction, 5.37146E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17530
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4500.27359
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17285
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17506
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17285
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17506
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.37891E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.37891E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15 PFP TERM, Design Size Fan On Flow Fraction, 5.37891E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15 PFP TERM, User-Specified Fan On Flow Fraction, 5.37891E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17506
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4494.49448
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17262
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17483
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17262
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17483
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.38602E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.38602E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16 PFP TERM, Design Size Fan On Flow Fraction, 5.38602E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16 PFP TERM, User-Specified Fan On Flow Fraction, 5.38602E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17483
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4488.98754
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17239
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17461
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17239
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17461
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.39285E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.39285E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17 PFP TERM, Design Size Fan On Flow Fraction, 5.39285E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17 PFP TERM, User-Specified Fan On Flow Fraction, 5.39285E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17461
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4483.72004
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17218
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17439
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17218
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17439
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.39941E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.39941E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18 PFP TERM, Design Size Fan On Flow Fraction, 5.39941E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18 PFP TERM, User-Specified Fan On Flow Fraction, 5.39941E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17439
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4478.66513
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17860
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.18075
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17860
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.18075
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.20942E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.20942E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2 PFP TERM, Design Size Fan On Flow Fraction, 5.20942E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2 PFP TERM, User-Specified Fan On Flow Fraction, 5.20942E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.18075
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4630.15828
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17766
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17982
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17766
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17982
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.23639E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.23639E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3 PFP TERM, Design Size Fan On Flow Fraction, 5.23639E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3 PFP TERM, User-Specified Fan On Flow Fraction, 5.23639E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17982
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4607.97396
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17693
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17910
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17693
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17910
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.25768E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.25768E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4 PFP TERM, Design Size Fan On Flow Fraction, 5.25768E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4 PFP TERM, User-Specified Fan On Flow Fraction, 5.25768E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17910
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4590.63306
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17633
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17849
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17633
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17849
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.27538E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.27538E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5 PFP TERM, Design Size Fan On Flow Fraction, 5.27538E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5 PFP TERM, User-Specified Fan On Flow Fraction, 5.27538E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17849
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4576.31134
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17581
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17798
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17581
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17798
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.29062E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.29062E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6 PFP TERM, Design Size Fan On Flow Fraction, 5.29062E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6 PFP TERM, User-Specified Fan On Flow Fraction, 5.29062E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17798
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4564.06416
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17535
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17753
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17535
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17753
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.30406E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.30406E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7 PFP TERM, Design Size Fan On Flow Fraction, 5.30406E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7 PFP TERM, User-Specified Fan On Flow Fraction, 5.30406E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17753
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4553.32271
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17495
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17713
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17495
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17713
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.31613E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.31613E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8 PFP TERM, Design Size Fan On Flow Fraction, 5.31613E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8 PFP TERM, User-Specified Fan On Flow Fraction, 5.31613E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17713
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4543.72759
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17458
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17676
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17458
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17676
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.32711E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.32711E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9 PFP TERM, Design Size Fan On Flow Fraction, 5.32711E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9 PFP TERM, User-Specified Fan On Flow Fraction, 5.32711E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17676
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4535.03422
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.19716
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.20115
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.19716
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.20115
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.68130E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.68130E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP PFP TERM, Design Size Fan On Flow Fraction, 4.68130E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP PFP TERM, User-Specified Fan On Flow Fraction, 4.68130E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.20115
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 5116.11295
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.13633
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.13670
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.13633
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.13670
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.88811E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.88811E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM, Design Size Fan On Flow Fraction, 6.88811E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM, User-Specified Fan On Flow Fraction, 6.88811E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.13670
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3581.02122
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.15367
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15569
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.15367
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15569
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.04811E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.04811E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID PFP TERM, Design Size Fan On Flow Fraction, 6.04811E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID PFP TERM, User-Specified Fan On Flow Fraction, 6.04811E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15569
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4033.09552
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.15048
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15250
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.15048
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15250
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.17456E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.17456E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10 PFP TERM, Design Size Fan On Flow Fraction, 6.17456E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10 PFP TERM, User-Specified Fan On Flow Fraction, 6.17456E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15250
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3957.17874
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.15030
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15232
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.15030
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15232
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.18179E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.18179E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11 PFP TERM, Design Size Fan On Flow Fraction, 6.18179E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11 PFP TERM, User-Specified Fan On Flow Fraction, 6.18179E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15232
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3952.93504
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.15013
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15215
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.15013
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15215
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.18860E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.18860E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12 PFP TERM, Design Size Fan On Flow Fraction, 6.18860E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12 PFP TERM, User-Specified Fan On Flow Fraction, 6.18860E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15215
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3948.94268
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.14998
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15200
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.14998
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15200
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.19507E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.19507E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13 PFP TERM, Design Size Fan On Flow Fraction, 6.19507E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13 PFP TERM, User-Specified Fan On Flow Fraction, 6.19507E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15200
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3945.15821
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.14983
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15184
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.14983
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15184
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.20126E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.20126E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14 PFP TERM, Design Size Fan On Flow Fraction, 6.20126E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14 PFP TERM, User-Specified Fan On Flow Fraction, 6.20126E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15184
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3941.55086
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.14968
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15170
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.14968
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15170
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.20719E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.20719E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15 PFP TERM, Design Size Fan On Flow Fraction, 6.20719E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15 PFP TERM, User-Specified Fan On Flow Fraction, 6.20719E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15170
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3938.09488
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.14954
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15156
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.14954
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15156
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.21292E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.21292E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16 PFP TERM, Design Size Fan On Flow Fraction, 6.21292E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16 PFP TERM, User-Specified Fan On Flow Fraction, 6.21292E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15156
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3934.76946
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.14941
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15142
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.14941
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15142
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.21846E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.21846E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17 PFP TERM, Design Size Fan On Flow Fraction, 6.21846E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17 PFP TERM, User-Specified Fan On Flow Fraction, 6.21846E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15142
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3931.55635
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.14928
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15129
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.14928
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15129
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.22383E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.22383E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18 PFP TERM, Design Size Fan On Flow Fraction, 6.22383E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18 PFP TERM, User-Specified Fan On Flow Fraction, 6.22383E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15129
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3928.44382
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.15290
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15492
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.15290
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15492
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.07802E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.07802E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2 PFP TERM, Design Size Fan On Flow Fraction, 6.07802E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2 PFP TERM, User-Specified Fan On Flow Fraction, 6.07802E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15492
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4014.84804
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.15237
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15440
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.15237
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15440
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.09868E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.09868E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3 PFP TERM, Design Size Fan On Flow Fraction, 6.09868E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3 PFP TERM, User-Specified Fan On Flow Fraction, 6.09868E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15440
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4002.35254
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.15197
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15399
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.15197
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15399
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.11474E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.11474E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4 PFP TERM, Design Size Fan On Flow Fraction, 6.11474E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4 PFP TERM, User-Specified Fan On Flow Fraction, 6.11474E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15399
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3992.69348
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.15163
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15366
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.15163
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15366
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.12803E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.12803E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5 PFP TERM, Design Size Fan On Flow Fraction, 6.12803E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5 PFP TERM, User-Specified Fan On Flow Fraction, 6.12803E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15366
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3984.74319
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.15135
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15337
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.15135
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15337
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.13945E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.13945E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6 PFP TERM, Design Size Fan On Flow Fraction, 6.13945E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6 PFP TERM, User-Specified Fan On Flow Fraction, 6.13945E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15337
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3977.93610
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.15110
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15313
