 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.15110
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15313
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.14939E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.14939E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7 PFP TERM, Design Size Fan On Flow Fraction, 6.14939E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7 PFP TERM, User-Specified Fan On Flow Fraction, 6.14939E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15313
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3972.03740
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.15087
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15290
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.15087
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15290
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.15850E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.15850E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8 PFP TERM, Design Size Fan On Flow Fraction, 6.15850E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8 PFP TERM, User-Specified Fan On Flow Fraction, 6.15850E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15290
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3966.64533
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.15066
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15269
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.15066
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15269
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.16683E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.16683E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9 PFP TERM, Design Size Fan On Flow Fraction, 6.16683E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9 PFP TERM, User-Specified Fan On Flow Fraction, 6.16683E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15269
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3961.72565
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16857
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.16931
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16857
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.16931
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.56160E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.56160E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP PFP TERM, Design Size Fan On Flow Fraction, 5.56160E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP PFP TERM, User-Specified Fan On Flow Fraction, 5.56160E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.16931
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4357.54773
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.15256
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.15354
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.15256
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.15354
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM, Design Size Minimum Primary Air Flow Fraction, 6.13262E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 6.13262E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM, Design Size Fan On Flow Fraction, 6.13262E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM, User-Specified Fan On Flow Fraction, 6.13262E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.15354
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 3982.00498
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17356
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17625
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17356
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17625
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.34266E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.34266E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID PFP TERM, Design Size Fan On Flow Fraction, 5.34266E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID PFP TERM, User-Specified Fan On Flow Fraction, 5.34266E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17625
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4522.76005
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16934
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17206
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16934
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17206
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.47264E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.47264E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10 PFP TERM, Design Size Fan On Flow Fraction, 5.47264E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10 PFP TERM, User-Specified Fan On Flow Fraction, 5.47264E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17206
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4423.05476
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16912
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17184
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16912
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17184
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.47977E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.47977E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11 PFP TERM, Design Size Fan On Flow Fraction, 5.47977E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11 PFP TERM, User-Specified Fan On Flow Fraction, 5.47977E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17184
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4417.72600
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16890
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17163
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16890
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17163
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.48643E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.48643E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12 PFP TERM, Design Size Fan On Flow Fraction, 5.48643E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12 PFP TERM, User-Specified Fan On Flow Fraction, 5.48643E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17163
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4412.76134
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16871
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17143
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16871
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17143
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.49269E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.49269E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13 PFP TERM, Design Size Fan On Flow Fraction, 5.49269E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13 PFP TERM, User-Specified Fan On Flow Fraction, 5.49269E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17143
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4408.10047
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16852
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17125
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16852
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17125
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.49862E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.49862E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14 PFP TERM, Design Size Fan On Flow Fraction, 5.49862E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14 PFP TERM, User-Specified Fan On Flow Fraction, 5.49862E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17125
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4403.69645
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16834
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17107
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16834
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17107
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.50427E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.50427E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15 PFP TERM, Design Size Fan On Flow Fraction, 5.50427E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15 PFP TERM, User-Specified Fan On Flow Fraction, 5.50427E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17107
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4399.51328
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16817
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17090
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16817
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17090
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.50967E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.50967E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16 PFP TERM, Design Size Fan On Flow Fraction, 5.50967E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16 PFP TERM, User-Specified Fan On Flow Fraction, 5.50967E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17090
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4395.52303
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16801
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17074
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16801
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17074
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.51492E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.51492E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17 PFP TERM, Design Size Fan On Flow Fraction, 5.51492E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17 PFP TERM, User-Specified Fan On Flow Fraction, 5.51492E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17074
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4391.65020
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16785
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17059
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16785
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17059
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.51991E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.51991E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18 PFP TERM, Design Size Fan On Flow Fraction, 5.51991E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18 PFP TERM, User-Specified Fan On Flow Fraction, 5.51991E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17059
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4387.97255
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17255
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17524
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17255
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17524
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.37322E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.37322E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2 PFP TERM, Design Size Fan On Flow Fraction, 5.37322E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2 PFP TERM, User-Specified Fan On Flow Fraction, 5.37322E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17524
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4498.88145
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17185
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17455
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17185
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17455
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.39469E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.39469E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3 PFP TERM, Design Size Fan On Flow Fraction, 5.39469E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3 PFP TERM, User-Specified Fan On Flow Fraction, 5.39469E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17455
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4482.27199
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17131
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17401
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17131
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17401
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.41141E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.41141E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4 PFP TERM, Design Size Fan On Flow Fraction, 5.41141E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4 PFP TERM, User-Specified Fan On Flow Fraction, 5.41141E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17401
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4469.42040
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17086
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17357
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17086
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17357
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.42520E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.42520E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5 PFP TERM, Design Size Fan On Flow Fraction, 5.42520E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5 PFP TERM, User-Specified Fan On Flow Fraction, 5.42520E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17357
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4458.88500
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17048
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17319
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17048
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17319
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.43699E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.43699E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6 PFP TERM, Design Size Fan On Flow Fraction, 5.43699E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6 PFP TERM, User-Specified Fan On Flow Fraction, 5.43699E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17319
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4449.92296
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.17015
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17286
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.17015
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17286
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.44732E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.44732E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7 PFP TERM, Design Size Fan On Flow Fraction, 5.44732E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7 PFP TERM, User-Specified Fan On Flow Fraction, 5.44732E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17286
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4442.09632
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16986
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17257
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16986
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17257
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.45656E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.45656E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8 PFP TERM, Design Size Fan On Flow Fraction, 5.45656E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8 PFP TERM, User-Specified Fan On Flow Fraction, 5.45656E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17257
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4435.13137
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.16959
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.17230
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.16959
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.17230
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 5.46495E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 5.46495E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9 PFP TERM, Design Size Fan On Flow Fraction, 5.46495E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9 PFP TERM, User-Specified Fan On Flow Fraction, 5.46495E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.17230
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 4428.81738
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.19370
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.19665
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.19370
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.19665
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.78843E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.78843E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP PFP TERM, Design Size Fan On Flow Fraction, 4.78843E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP PFP TERM, User-Specified Fan On Flow Fraction, 4.78843E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.19665
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 5008.88055
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24446
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24577
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24446
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24577
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.32060E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.32060E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM, Design Size Fan On Flow Fraction, 4.32060E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM, User-Specified Fan On Flow Fraction, 4.32060E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24577
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6220.70125
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.27691
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.28062
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.27691
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.28062
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.78403E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.78403E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID PFP TERM, Design Size Fan On Flow Fraction, 3.78403E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID PFP TERM, User-Specified Fan On Flow Fraction, 3.78403E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.28062
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 7051.35509
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.26955
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27340
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.26955
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27340
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.88401E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.88401E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10 PFP TERM, Design Size Fan On Flow Fraction, 3.88401E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10 PFP TERM, User-Specified Fan On Flow Fraction, 3.88401E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27340
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6879.19968
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.26917
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27303
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.26917
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27303
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.88926E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.88926E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11 PFP TERM, Design Size Fan On Flow Fraction, 3.88926E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11 PFP TERM, User-Specified Fan On Flow Fraction, 3.88926E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27303
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6870.42042
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.26882
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27269
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.26882
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27269
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.89411E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.89411E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12 PFP TERM, Design Size Fan On Flow Fraction, 3.89411E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12 PFP TERM, User-Specified Fan On Flow Fraction, 3.89411E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27269
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6862.32174
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.26848
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27237
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.26848
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27237
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.89865E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.89865E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13 PFP TERM, Design Size Fan On Flow Fraction, 3.89865E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13 PFP TERM, User-Specified Fan On Flow Fraction, 3.89865E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27237
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6854.74704
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.26817
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27207
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.26817
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27207
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.90294E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.90294E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14 PFP TERM, Design Size Fan On Flow Fraction, 3.90294E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14 PFP TERM, User-Specified Fan On Flow Fraction, 3.90294E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27207
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6847.61888
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.26788
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27179
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.26788
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27179
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.90705E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.90705E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15 PFP TERM, Design Size Fan On Flow Fraction, 3.90705E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15 PFP TERM, User-Specified Fan On Flow Fraction, 3.90705E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27179
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6840.81174
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.26760
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27152
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.26760
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27152
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.91093E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.91093E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16 PFP TERM, Design Size Fan On Flow Fraction, 3.91093E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16 PFP TERM, User-Specified Fan On Flow Fraction, 3.91093E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27152
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6834.38605
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.26733
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27126
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.26733
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27126
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.91465E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.91465E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17 PFP TERM, Design Size Fan On Flow Fraction, 3.91465E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17 PFP TERM, User-Specified Fan On Flow Fraction, 3.91465E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27126
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6828.24100
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.26707
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27101
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.26707
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27101
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.91823E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.91823E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18 PFP TERM, Design Size Fan On Flow Fraction, 3.91823E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18 PFP TERM, User-Specified Fan On Flow Fraction, 3.91823E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27101
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6822.34411
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.27510
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27883
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.27510
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27883
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.80830E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.80830E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2 PFP TERM, Design Size Fan On Flow Fraction, 3.80830E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2 PFP TERM, User-Specified Fan On Flow Fraction, 3.80830E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27883
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 7008.72601
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.27386
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27761
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.27386
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27761
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.82509E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.82509E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3 PFP TERM, Design Size Fan On Flow Fraction, 3.82509E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3 PFP TERM, User-Specified Fan On Flow Fraction, 3.82509E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27761
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6979.54551
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.27291
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27667
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.27291
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27667
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.83801E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.83801E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4 PFP TERM, Design Size Fan On Flow Fraction, 3.83801E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4 PFP TERM, User-Specified Fan On Flow Fraction, 3.83801E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27667
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6957.26534
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.27214
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27592
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.27214
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27592
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.84855E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.84855E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5 PFP TERM, Design Size Fan On Flow Fraction, 3.84855E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5 PFP TERM, User-Specified Fan On Flow Fraction, 3.84855E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27592
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6939.20803
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.27148
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27528
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.27148
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27528
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.85747E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.85747E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6 PFP TERM, Design Size Fan On Flow Fraction, 3.85747E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6 PFP TERM, User-Specified Fan On Flow Fraction, 3.85747E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27528
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6924.00319
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.27092
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27472
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.27092
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27472
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.86529E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.86529E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7 PFP TERM, Design Size Fan On Flow Fraction, 3.86529E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7 PFP TERM, User-Specified Fan On Flow Fraction, 3.86529E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27472
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6910.74914
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.27041
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27423
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.27041
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27423
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.87216E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.87216E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8 PFP TERM, Design Size Fan On Flow Fraction, 3.87216E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8 PFP TERM, User-Specified Fan On Flow Fraction, 3.87216E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27423
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6899.12733
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.26996
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.27380
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.26996
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.27380
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.87836E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.87836E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9 PFP TERM, Design Size Fan On Flow Fraction, 3.87836E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9 PFP TERM, User-Specified Fan On Flow Fraction, 3.87836E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.27380
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6888.69020
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.29909
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.30501
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.29909
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.30501
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.48149E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.48149E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP PFP TERM, Design Size Fan On Flow Fraction, 3.48149E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP PFP TERM, User-Specified Fan On Flow Fraction, 3.48149E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.30501
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 7632.82358
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.22170
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.22257
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.22170
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.22257
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.77109E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.77109E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM, Design Size Fan On Flow Fraction, 4.77109E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM, User-Specified Fan On Flow Fraction, 4.77109E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.22257
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 5667.68337
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24557
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24779
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24557
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24779
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.28548E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.28548E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID PFP TERM, Design Size Fan On Flow Fraction, 4.28548E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID PFP TERM, User-Specified Fan On Flow Fraction, 4.28548E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24779
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6268.69936
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24038
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24274
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24038
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24274
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.37463E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.37463E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 PFP TERM, Design Size Fan On Flow Fraction, 4.37463E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 PFP TERM, User-Specified Fan On Flow Fraction, 4.37463E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24274
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6148.39733
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24012
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24249
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24012
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24249
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.37906E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.37906E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 PFP TERM, Design Size Fan On Flow Fraction, 4.37906E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 PFP TERM, User-Specified Fan On Flow Fraction, 4.37906E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24249
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6142.55650
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.23987
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24226
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.23987
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24226
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.38316E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.38316E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12 PFP TERM, Design Size Fan On Flow Fraction, 4.38316E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12 PFP TERM, User-Specified Fan On Flow Fraction, 4.38316E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24226
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6137.14562
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.23964
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24205
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.23964
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24205
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.38701E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.38701E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13 PFP TERM, Design Size Fan On Flow Fraction, 4.38701E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13 PFP TERM, User-Specified Fan On Flow Fraction, 4.38701E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24205
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6132.08789
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.23943
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24185
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.23943
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24185
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.39064E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.39064E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14 PFP TERM, Design Size Fan On Flow Fraction, 4.39064E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14 PFP TERM, User-Specified Fan On Flow Fraction, 4.39064E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24185
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6127.32539
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.23922
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24166
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.23922
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24166
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.39409E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.39409E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15 PFP TERM, Design Size Fan On Flow Fraction, 4.39409E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15 PFP TERM, User-Specified Fan On Flow Fraction, 4.39409E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24166
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6122.81115
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.23903
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24148
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.23903
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24148
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.39737E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.39737E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16 PFP TERM, Design Size Fan On Flow Fraction, 4.39737E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16 PFP TERM, User-Specified Fan On Flow Fraction, 4.39737E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24148
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6118.51053
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.23884
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24131
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.23884
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24131
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.40053E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.40053E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17 PFP TERM, Design Size Fan On Flow Fraction, 4.40053E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17 PFP TERM, User-Specified Fan On Flow Fraction, 4.40053E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24131
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6114.38940
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.23866
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24114
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.23866
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24114
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.40357E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.40357E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18 PFP TERM, Design Size Fan On Flow Fraction, 4.40357E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18 PFP TERM, User-Specified Fan On Flow Fraction, 4.40357E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24114
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6110.42577
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24427
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24651
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24427
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24651
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.30775E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.30775E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 PFP TERM, Design Size Fan On Flow Fraction, 4.30775E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 PFP TERM, User-Specified Fan On Flow Fraction, 4.30775E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24651
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6238.17970
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24338
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24564
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24338
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24564
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.32294E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.32294E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 PFP TERM, Design Size Fan On Flow Fraction, 4.32294E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 PFP TERM, User-Specified Fan On Flow Fraction, 4.32294E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24564
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6217.52779
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24271
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24498
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24271
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24498
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.33453E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.33453E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 PFP TERM, Design Size Fan On Flow Fraction, 4.33453E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 PFP TERM, User-Specified Fan On Flow Fraction, 4.33453E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24498
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6201.88510
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24217
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24445
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24217
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24445
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.34390E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.34390E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 PFP TERM, Design Size Fan On Flow Fraction, 4.34390E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 PFP TERM, User-Specified Fan On Flow Fraction, 4.34390E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24445
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6189.28976
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24171
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24401
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24171
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24401
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.35179E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.35179E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 PFP TERM, Design Size Fan On Flow Fraction, 4.35179E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 PFP TERM, User-Specified Fan On Flow Fraction, 4.35179E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24401
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6178.72728
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24132
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24363
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24132
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24363
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.35861E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.35861E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 PFP TERM, Design Size Fan On Flow Fraction, 4.35861E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 PFP TERM, User-Specified Fan On Flow Fraction, 4.35861E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24363
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6169.63511
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24097
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24330
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24097
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24330
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.36452E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.36452E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 PFP TERM, Design Size Fan On Flow Fraction, 4.36452E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 PFP TERM, User-Specified Fan On Flow Fraction, 4.36452E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24330
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6161.77626
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.24066
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.24300
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.24066
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.24300
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 PFP TERM, Design Size Minimum Primary Air Flow Fraction, 4.36982E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 4.36982E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 PFP TERM, Design Size Fan On Flow Fraction, 4.36982E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 PFP TERM, User-Specified Fan On Flow Fraction, 4.36982E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.24300
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9 ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6154.76066
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP PFP TERM, Design Size Maximum Primary Air Flow Rate [m3/s], 0.26421
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP PFP TERM, User-Specified Maximum Primary Air Flow Rate [m3/s], 0.26782
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP PFP TERM, Design Size Maximum Secondary Air Flow Rate [m3/s], 0.26421
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP PFP TERM, User-Specified Maximum Secondary Air Flow Rate [m3/s], 0.26782
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP PFP TERM, Design Size Minimum Primary Air Flow Fraction, 3.96494E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP PFP TERM, User-Specified Minimum Primary Air Flow Fraction, 3.96494E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP PFP TERM, Design Size Fan On Flow Fraction, 3.96494E-002
 Component Sizing Information, AirTerminal:SingleDuct:ParallelPIU:Reheat, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP PFP TERM, User-Specified Fan On Flow Fraction, 3.96494E-002
 Component Sizing Information, Fan:ConstantVolume, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP PFP TERM FAN, User-Specified Maximum Flow Rate [m3/s], 0.26782
 Component Sizing Information, Coil:Heating:Electric, ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP ELECTRIC REHEAT COIL, User-Specified Nominal Capacity [W], 6746.29349
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.60301
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT, Adjusted Heating Design Air Flow Rate [m3/s], 0.45675
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT, Adjusted Cooling Design Air Flow Rate [m3/s], 1.44706
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT, Adjusted Main Design Air Flow Rate [m3/s], 1.44706
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT, Calculated Heating Air Flow Ratio [], 0.31564
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.78777
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1, Adjusted Heating Design Air Flow Rate [m3/s], 0.48372
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1, Adjusted Cooling Design Air Flow Rate [m3/s], 1.56401
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1, Adjusted Main Design Air Flow Rate [m3/s], 1.56401
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1, Calculated Heating Air Flow Ratio [], 0.30928
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.72962
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10, Adjusted Heating Design Air Flow Rate [m3/s], 0.51480
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10, Adjusted Cooling Design Air Flow Rate [m3/s], 1.52789
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10, Adjusted Main Design Air Flow Rate [m3/s], 1.52789
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10, Calculated Heating Air Flow Ratio [], 0.33694
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.77727
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11, Adjusted Heating Design Air Flow Rate [m3/s], 0.48703
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11, Adjusted Cooling Design Air Flow Rate [m3/s], 1.55720
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11, Adjusted Main Design Air Flow Rate [m3/s], 1.55720
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11, Calculated Heating Air Flow Ratio [], 0.31276
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.77004
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12, Adjusted Heating Design Air Flow Rate [m3/s], 0.48954
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12, Adjusted Cooling Design Air Flow Rate [m3/s], 1.55259
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12, Adjusted Main Design Air Flow Rate [m3/s], 1.55259
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12, Calculated Heating Air Flow Ratio [], 0.31531
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.76448
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13, Adjusted Heating Design Air Flow Rate [m3/s], 0.49163
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13, Adjusted Cooling Design Air Flow Rate [m3/s], 1.54910
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13, Adjusted Main Design Air Flow Rate [m3/s], 1.54910
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13, Calculated Heating Air Flow Ratio [], 0.31736
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.75993
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14, Adjusted Heating Design Air Flow Rate [m3/s], 0.49345
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14, Adjusted Cooling Design Air Flow Rate [m3/s], 1.54629
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14, Adjusted Main Design Air Flow Rate [m3/s], 1.54629
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14, Calculated Heating Air Flow Ratio [], 0.31912
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.75608
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15, Adjusted Heating Design Air Flow Rate [m3/s], 0.49552
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15, Adjusted Cooling Design Air Flow Rate [m3/s], 1.54393
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15, Adjusted Main Design Air Flow Rate [m3/s], 1.54393
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15, Calculated Heating Air Flow Ratio [], 0.32095
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.75274
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16, Adjusted Heating Design Air Flow Rate [m3/s], 0.49757
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16, Adjusted Cooling Design Air Flow Rate [m3/s], 1.54189
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16, Adjusted Main Design Air Flow Rate [m3/s], 1.54189
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16, Calculated Heating Air Flow Ratio [], 0.32270
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.74976
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17, Adjusted Heating Design Air Flow Rate [m3/s], 0.49948
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17, Adjusted Cooling Design Air Flow Rate [m3/s], 1.54008
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17, Adjusted Main Design Air Flow Rate [m3/s], 1.54008
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17, Calculated Heating Air Flow Ratio [], 0.32432
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.74708
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18, Adjusted Heating Design Air Flow Rate [m3/s], 0.50128
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18, Adjusted Cooling Design Air Flow Rate [m3/s], 1.53846
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18, Adjusted Main Design Air Flow Rate [m3/s], 1.53846
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18, Calculated Heating Air Flow Ratio [], 0.32583
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.95820
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19, Adjusted Heating Design Air Flow Rate [m3/s], 0.59640
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19, Adjusted Cooling Design Air Flow Rate [m3/s], 1.75612
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19, Adjusted Main Design Air Flow Rate [m3/s], 1.75612
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19, Calculated Heating Air Flow Ratio [], 0.33961
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.74462
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2, Adjusted Heating Design Air Flow Rate [m3/s], 0.50300
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2, Adjusted Cooling Design Air Flow Rate [m3/s], 1.53696
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2, Adjusted Main Design Air Flow Rate [m3/s], 1.53696
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2, Calculated Heating Air Flow Ratio [], 0.32727
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.74234
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3, Adjusted Heating Design Air Flow Rate [m3/s], 0.50465
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3, Adjusted Cooling Design Air Flow Rate [m3/s], 1.53559
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3, Adjusted Main Design Air Flow Rate [m3/s], 1.53559
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3, Calculated Heating Air Flow Ratio [], 0.32863
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.74022
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4, Adjusted Heating Design Air Flow Rate [m3/s], 0.50623
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4, Adjusted Cooling Design Air Flow Rate [m3/s], 1.53431
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4, Adjusted Main Design Air Flow Rate [m3/s], 1.53431
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4, Calculated Heating Air Flow Ratio [], 0.32994
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.73823
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5, Adjusted Heating Design Air Flow Rate [m3/s], 0.50776
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5, Adjusted Cooling Design Air Flow Rate [m3/s], 1.53311
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5, Adjusted Main Design Air Flow Rate [m3/s], 1.53311
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5, Calculated Heating Air Flow Ratio [], 0.33120
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.73635
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6, Adjusted Heating Design Air Flow Rate [m3/s], 0.50924
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6, Adjusted Cooling Design Air Flow Rate [m3/s], 1.53198
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6, Adjusted Main Design Air Flow Rate [m3/s], 1.53198
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6, Calculated Heating Air Flow Ratio [], 0.33241
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.73456
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7, Adjusted Heating Design Air Flow Rate [m3/s], 0.51069
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7, Adjusted Cooling Design Air Flow Rate [m3/s], 1.53089
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7, Adjusted Main Design Air Flow Rate [m3/s], 1.53089
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7, Calculated Heating Air Flow Ratio [], 0.33359
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.73285
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8, Adjusted Heating Design Air Flow Rate [m3/s], 0.51209
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8, Adjusted Cooling Design Air Flow Rate [m3/s], 1.52986
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8, Adjusted Main Design Air Flow Rate [m3/s], 1.52986
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8, Calculated Heating Air Flow Ratio [], 0.33473
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 8.84901E-002
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.73120
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9, Adjusted Heating Design Air Flow Rate [m3/s], 0.51346
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9, Adjusted Cooling Design Air Flow Rate [m3/s], 1.52886
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9, Adjusted Main Design Air Flow Rate [m3/s], 1.52886
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9, Calculated Heating Air Flow Ratio [], 0.33585
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 1 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 1_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 2 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 2_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 3 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 3_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 4 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 4_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 5 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 5_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 6 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 6_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 7 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 7_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 8 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 8_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 9 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 9_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 10 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 10_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 11 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 11_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 12 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 12_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 13 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 13_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 14 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 14_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 15 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 15_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 16 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 16_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 17 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 17_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 18 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 18_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Controller:MechanicalVentilation,9 ZONE PVAV WITH PFP BOXES AND REHEAT 19 VENT CONTROLLER,9 ZONE PVAV WITH PFP BOXES AND REHEAT 19_NIGHT_NOVENT_SCHEDULE,No,ZoneSum,1.00,9,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,OFFICE WHOLEBUILDING - LG OFFICE VENTILATION,
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2SPD DX CLG COIL 79KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.48151
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2SPD DX CLG COIL 79KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 25649.14495
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2SPD DX CLG COIL 79KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80053
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2SPD DX CLG COIL 79KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.49379
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2SPD DX CLG COIL 79KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8548.86001
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2SPD DX CLG COIL 79KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80053
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2SPD DX CLG COIL 79KBTU/HR 8.9EER, 24262.2, 2.51, 8.57, 0.00, 0.00, 10.63337591575166
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT FAN, User-Specified Maximum Flow Rate [m3/s], 1.48151
! <VAV DX Cooling Coil Standard Rating Information>, DX Coil Type, DX Coil Name, Fan Type, Fan Name, Standard Net Cooling Capacity {W}, Standard Net Cooling Capacity {Btu/h}, IEER {Btu/W-h}, COP 100% Capacity {W/W}, COP 75% Capacity {W/W}, COP 50% Capacity {W/W}, COP 25% Capacity {W/W}, EER 100% Capacity {Btu/W-h}, EER 75% Capacity {Btu/W-h}, EER 50% Capacity {Btu/W-h}, EER 25% Capacity {Btu/W-h}, Supply Air Flow 100% {kg/s}, Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 2SPD DX CLG COIL 79KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT FAN,23554.77,80372.21,9.85,2.28,2.74,3.23,3.05,7.78,9.36,11.02,10.40,1.7117,1.2999,0.8551,0.3402,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT MAIN HTG COIL, User-Specified Nominal Capacity [W], 5538.20087
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1 2SPD DX CLG COIL 81KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.58046
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1 2SPD DX CLG COIL 81KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26926.73761
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1 2SPD DX CLG COIL 81KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80022
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1 2SPD DX CLG COIL 81KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.52677
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1 2SPD DX CLG COIL 81KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8974.68164
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1 2SPD DX CLG COIL 81KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80022
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1 2SPD DX CLG COIL 81KBTU/HR 8.9EER, 25447.2, 2.50, 8.54, 0.00, 0.00, 10.59031263043304
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1 FAN, User-Specified Maximum Flow Rate [m3/s], 1.58046
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 1 2SPD DX CLG COIL 81KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 1 FAN,24693.07,84256.24,9.80,2.27,2.73,3.21,3.03,7.74,9.31,10.97,10.33,1.8260,1.3850,0.9102,0.3647,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 1 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5996.65175
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.54637
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26897.86077
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80089
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.51540
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8965.05699
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80089
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10 2SPD DX CLG COIL 87KBTU/HR 8.9EER, 25450.2, 2.51, 8.58, 0.00, 0.00, 10.645892947545658
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10 FAN, User-Specified Maximum Flow Rate [m3/s], 1.54637
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 10 2SPD DX CLG COIL 87KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 10 FAN,24711.63,84319.60,9.87,2.28,2.75,3.23,3.05,7.79,9.37,11.04,10.42,1.7866,1.3576,0.8933,0.3545,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 10 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5838.70224
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11 2SPD DX CLG COIL 82KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.57383
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11 2SPD DX CLG COIL 82KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26874.48605
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11 2SPD DX CLG COIL 82KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80041
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11 2SPD DX CLG COIL 82KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.52456
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11 2SPD DX CLG COIL 82KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8957.26620
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11 2SPD DX CLG COIL 82KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80041
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11 2SPD DX CLG COIL 82KBTU/HR 8.9EER, 25401.2, 2.50, 8.55, 0.00, 0.00, 10.59640461943633
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11 FAN, User-Specified Maximum Flow Rate [m3/s], 1.57383
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 11 2SPD DX CLG COIL 82KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 11 FAN,24650.10,84109.63,9.81,2.27,2.73,3.22,3.03,7.75,9.32,10.98,10.34,1.8184,1.3794,0.9067,0.3629,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 11 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5965.94325
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12 2SPD DX CLG COIL 83KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.56937
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12 2SPD DX CLG COIL 83KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26848.16357
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12 2SPD DX CLG COIL 83KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80075
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12 2SPD DX CLG COIL 83KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.52307
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12 2SPD DX CLG COIL 83KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8948.49292
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12 2SPD DX CLG COIL 83KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80075
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12 2SPD DX CLG COIL 83KBTU/HR 8.9EER, 25379.0, 2.51, 8.55, 0.00, 0.00, 10.601403337226785
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12 FAN, User-Specified Maximum Flow Rate [m3/s], 1.56937
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 12 2SPD DX CLG COIL 83KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 12 FAN,24630.01,84041.09,9.82,2.27,2.73,3.22,3.03,7.75,9.33,10.98,10.35,1.8132,1.3758,0.9044,0.3614,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 12 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5945.28782
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13 2SPD DX CLG COIL 83KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.56603
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13 2SPD DX CLG COIL 83KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26834.43532
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13 2SPD DX CLG COIL 83KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80017
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13 2SPD DX CLG COIL 83KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.52196
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13 2SPD DX CLG COIL 83KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8943.91729
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13 2SPD DX CLG COIL 83KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80017
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13 2SPD DX CLG COIL 83KBTU/HR 8.9EER, 25368.4, 2.51, 8.55, 0.00, 0.00, 10.605765048413023
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13 FAN, User-Specified Maximum Flow Rate [m3/s], 1.56603
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 13 2SPD DX CLG COIL 83KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 13 FAN,24620.95,84010.18,9.82,2.27,2.73,3.22,3.03,7.76,9.33,10.99,10.35,1.8093,1.3728,0.9025,0.3607,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 13 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5929.79297
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14 2SPD DX CLG COIL 84KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.56335
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14 2SPD DX CLG COIL 84KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26827.85652
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14 2SPD DX CLG COIL 84KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80065
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14 2SPD DX CLG COIL 84KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.52106
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14 2SPD DX CLG COIL 84KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8941.72458
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14 2SPD DX CLG COIL 84KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80065
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14 2SPD DX CLG COIL 84KBTU/HR 8.9EER, 25364.3, 2.51, 8.56, 0.00, 0.00, 10.609701305665993
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14 FAN, User-Specified Maximum Flow Rate [m3/s], 1.56335
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 14 2SPD DX CLG COIL 84KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 14 FAN,24618.10,84000.46,9.83,2.27,2.74,3.22,3.04,7.76,9.33,10.99,10.36,1.8063,1.3708,0.9013,0.3598,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 14 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5917.39532
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15 2SPD DX CLG COIL 84KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.56111
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15 2SPD DX CLG COIL 84KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26825.70609
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15 2SPD DX CLG COIL 84KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80017
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15 2SPD DX CLG COIL 84KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.52032
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15 2SPD DX CLG COIL 84KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8941.00784
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15 2SPD DX CLG COIL 84KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80017
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15 2SPD DX CLG COIL 84KBTU/HR 8.9EER, 25364.3, 2.51, 8.56, 0.00, 0.00, 10.613327969961734
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15 FAN, User-Specified Maximum Flow Rate [m3/s], 1.56111
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 15 2SPD DX CLG COIL 84KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 15 FAN,24619.07,84003.74,9.83,2.27,2.74,3.22,3.04,7.76,9.34,11.00,10.37,1.8037,1.3688,0.8999,0.3594,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 15 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5907.03746
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.55919
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26826.52776
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80073
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.51968
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8941.28170
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80073
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16 2SPD DX CLG COIL 85KBTU/HR 8.9EER, 25366.9, 2.51, 8.56, 0.00, 0.00, 10.616714571754336
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16 FAN, User-Specified Maximum Flow Rate [m3/s], 1.55919
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 16 2SPD DX CLG COIL 85KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 16 FAN,24622.56,84015.66,9.83,2.28,2.74,3.22,3.04,7.76,9.34,11.00,10.37,1.8015,1.3675,0.8992,0.3586,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 16 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5898.13349
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.55751
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26829.47902
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80031
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.51912
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8942.26536
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80031
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17 2SPD DX CLG COIL 85KBTU/HR 8.9EER, 25371.4, 2.51, 8.56, 0.00, 0.00, 10.61990822969224
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17 FAN, User-Specified Maximum Flow Rate [m3/s], 1.55751
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 17 2SPD DX CLG COIL 85KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 17 FAN,24627.85,84033.71,9.84,2.28,2.74,3.23,3.04,7.77,9.34,11.01,10.38,1.7995,1.3660,0.8982,0.3583,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 17 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5890.32594
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.55600
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26833.83645
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80091
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.51861
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8943.71769
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18 2SPD DX CLG COIL 85KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80091
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18 2SPD DX CLG COIL 85KBTU/HR 8.9EER, 25377.2, 2.51, 8.56, 0.00, 0.00, 10.622944085054884
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18 FAN, User-Specified Maximum Flow Rate [m3/s], 1.55600
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 18 2SPD DX CLG COIL 85KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 18 FAN,24634.30,84055.73,9.84,2.28,2.74,3.23,3.04,7.77,9.35,11.01,10.38,1.7978,1.3650,0.8977,0.3576,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 18 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5883.32320
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19 2SPD DX CLG COIL 95KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.77162
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19 2SPD DX CLG COIL 95KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 30777.79015
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19 2SPD DX CLG COIL 95KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80032
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19 2SPD DX CLG COIL 95KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.59048
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19 2SPD DX CLG COIL 95KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 10258.23746
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19 2SPD DX CLG COIL 95KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80032
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19 2SPD DX CLG COIL 95KBTU/HR 8.9EER, 29119.3, 2.51, 8.58, 0.00, 0.00, 10.64259526015472
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19 FAN, User-Specified Maximum Flow Rate [m3/s], 1.77162
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 19 2SPD DX CLG COIL 95KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 19 FAN,28273.16,96472.03,9.86,2.28,2.74,3.23,3.05,7.79,9.37,11.03,10.41,2.0469,1.5548,1.0229,0.4066,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 19 MAIN HTG COIL, User-Specified Nominal Capacity [W], 6882.38209
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.55463
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26839.30698
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80052
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.51816
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8945.54102
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80052
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2 2SPD DX CLG COIL 86KBTU/HR 8.9EER, 25383.9, 2.51, 8.57, 0.00, 0.00, 10.625845699322102
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2 FAN, User-Specified Maximum Flow Rate [m3/s], 1.55463
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 2 2SPD DX CLG COIL 86KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 2 FAN,24641.67,84080.87,9.84,2.28,2.74,3.23,3.04,7.77,9.35,11.01,10.39,1.7962,1.3638,0.8969,0.3572,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 2 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5876.98157
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.55337
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26845.53613
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80016
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.51774
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8947.61719
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80016
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3 2SPD DX CLG COIL 86KBTU/HR 8.9EER, 25391.3, 2.51, 8.57, 0.00, 0.00, 10.62863318398948
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3 FAN, User-Specified Maximum Flow Rate [m3/s], 1.55337
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 3 2SPD DX CLG COIL 86KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 3 FAN,24649.64,84108.06,9.85,2.28,2.74,3.23,3.05,7.77,9.35,11.02,10.39,1.7947,1.3626,0.8962,0.3570,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 3 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5871.15063
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.55220
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26852.32266
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80080
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.51735
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8949.87914
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80080
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4 2SPD DX CLG COIL 86KBTU/HR 8.9EER, 25399.2, 2.51, 8.57, 0.00, 0.00, 10.631320755734714
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4 FAN, User-Specified Maximum Flow Rate [m3/s], 1.55220
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 4 2SPD DX CLG COIL 86KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 4 FAN,24658.04,84136.73,9.85,2.28,2.74,3.23,3.05,7.78,9.35,11.02,10.40,1.7934,1.3620,0.8959,0.3563,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 4 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5865.73746
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.55111
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26859.49597
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80046
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.51698
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8952.27001
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5 2SPD DX CLG COIL 86KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80046
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5 2SPD DX CLG COIL 86KBTU/HR 8.9EER, 25407.4, 2.51, 8.57, 0.00, 0.00, 10.633920419329106
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5 FAN, User-Specified Maximum Flow Rate [m3/s], 1.55111
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 5 2SPD DX CLG COIL 86KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 5 FAN,24666.73,84166.37,9.85,2.28,2.74,3.23,3.05,7.78,9.36,11.02,10.40,1.7921,1.3610,0.8953,0.3562,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 5 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5860.66352
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.55007
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26866.91071
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80013
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.51664
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8954.74134
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80013
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6 2SPD DX CLG COIL 87KBTU/HR 8.9EER, 25415.8, 2.51, 8.57, 0.00, 0.00, 10.636442132731244
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6 FAN, User-Specified Maximum Flow Rate [m3/s], 1.55007
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 6 2SPD DX CLG COIL 87KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 6 FAN,24675.58,84196.56,9.86,2.28,2.74,3.23,3.05,7.78,9.36,11.03,10.40,1.7909,1.3600,0.8946,0.3560,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 6 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5855.86278
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.54908
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26874.47603
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80081
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.51631
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8957.26286
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80081
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7 2SPD DX CLG COIL 87KBTU/HR 8.9EER, 25424.3, 2.51, 8.57, 0.00, 0.00, 10.638894005749375
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7 FAN, User-Specified Maximum Flow Rate [m3/s], 1.54908
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 7 2SPD DX CLG COIL 87KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 7 FAN,24684.50,84227.02,9.86,2.28,2.74,3.23,3.05,7.78,9.36,11.03,10.41,1.7898,1.3596,0.8945,0.3554,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 7 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5851.28893
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.54814
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26882.22893
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80049
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.51600
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8959.84690
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80049
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8 2SPD DX CLG COIL 87KBTU/HR 8.9EER, 25432.9, 2.51, 8.58, 0.00, 0.00, 10.641282849459065
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8 FAN, User-Specified Maximum Flow Rate [m3/s], 1.54814
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 8 2SPD DX CLG COIL 87KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 8 FAN,24693.55,84257.90,9.86,2.28,2.74,3.23,3.05,7.78,9.36,11.03,10.41,1.7887,1.3587,0.8939,0.3553,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 8 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5846.93336
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified High Speed Rated Air Flow Rate [m3/s], 1.54724
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified High Speed Gross Rated Total Cooling Capacity [W], 26890.03309
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified High Speed Rated Sensible Heat Ratio, 0.80019
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified Low Speed Rated Air Flow Rate [m3/s], 0.51569
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Total Cooling Capacity [W], 8962.44803
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9 2SPD DX CLG COIL 87KBTU/HR 8.9EER, User-Specified Low Speed Gross Rated Sensible Heat Ratio, 0.80019
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9 2SPD DX CLG COIL 87KBTU/HR 8.9EER, 25441.6, 2.51, 8.58, 0.00, 0.00, 10.643613881558718
 Component Sizing Information, Fan:VariableVolume, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9 FAN, User-Specified Maximum Flow Rate [m3/s], 1.54724
 VAV DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:TwoSpeed,9 ZONE PVAV WITH PFP BOXES AND REHEAT 9 2SPD DX CLG COIL 87KBTU/HR 8.9EER,Fan:VariableVolume,9 ZONE PVAV WITH PFP BOXES AND REHEAT 9 FAN,24702.60,84288.78,9.86,2.28,2.75,3.23,3.05,7.79,9.37,11.04,10.42,1.7876,1.3579,0.8934,0.3551,
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9 MAIN HTG COIL, Design Size Nominal Capacity [W], 40.41000
 Component Sizing Information, Coil:Heating:Electric, 9 ZONE PVAV WITH PFP BOXES AND REHEAT 9 MAIN HTG COIL, User-Specified Nominal Capacity [W], 5842.74552
Water Heater Information,WaterHeater:Mixed,40GAL ELECTRICITY WATER HEATER - 3KBTU/HR 1.0 THERM EFF,0.1514,842.9,0.229,1.2685
 Component Sizing Information, WaterHeater:Mixed, 40GAL ELECTRICITY WATER HEATER - 3KBTU/HR 1.0 THERM EFF, Use Side Design Flow Rate [m3/s], 5.05360E-006
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2018,10/09/2018,Monday,282,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/11,11/04
Environment:WarmupDays,  9
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND,RunPeriod: RUN PERIOD 1,0.3634364104,0.8461066683,Pass,Pass,0.1131055156,0.2157782634,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID,RunPeriod: RUN PERIOD 1,0.4599810965,1.0741719717,Pass,Pass,0.2981208946,0.4142161019,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID10,RunPeriod: RUN PERIOD 1,0.4961838349,1.1564981331,Pass,Pass,0.3973989932,0.7723258977,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID11,RunPeriod: RUN PERIOD 1,0.4938950953,1.1608126838,Pass,Pass,0.4371542698,0.9158052043,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID12,RunPeriod: RUN PERIOD 1,0.4928546790,1.1650436538,Pass,Pass,0.5015205694,1.1104966557,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID13,RunPeriod: RUN PERIOD 1,0.4959404324,1.1674869158,Pass,Pass,0.7065407762,1.7641268453,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID14,RunPeriod: RUN PERIOD 1,0.5008307005,1.1692853570,Pass,Pass,1.0413852595,3.0969506470,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID15,RunPeriod: RUN PERIOD 1,0.5056861089,1.1711692875,Pass,Pass,0.6181823145,1.5328441924,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID16,RunPeriod: RUN PERIOD 1,0.5100494017,1.1731213546,Pass,Pass,0.5916253382,1.5577050182,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID17,RunPeriod: RUN PERIOD 1,0.5145015394,1.1751429821,Pass,Pass,0.6570132072,1.7307738098,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID18,RunPeriod: RUN PERIOD 1,0.5824311812,1.1896338152,Pass,Pass,1.4819317099,4.6876973182,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID2,RunPeriod: RUN PERIOD 1,0.4755863567,1.1024573076,Pass,Pass,0.2952981065,0.4142467438,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID3,RunPeriod: RUN PERIOD 1,0.4869743024,1.1216656266,Pass,Pass,0.2931889717,0.4145568894,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID4,RunPeriod: RUN PERIOD 1,0.4924044288,1.1293995371,Pass,Pass,0.3543267617,0.6063378570,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID5,RunPeriod: RUN PERIOD 1,0.5138619592,1.1333573920,Pass,Pass,0.6068465239,1.8675881021,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID6,RunPeriod: RUN PERIOD 1,0.5068527347,1.1414608330,Pass,Pass,0.4319736853,0.7323239277,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID7,RunPeriod: RUN PERIOD 1,0.5026256483,1.1420918842,Pass,Pass,0.3650731321,0.5160524065,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID8,RunPeriod: RUN PERIOD 1,0.5007791704,1.1467433067,Pass,Pass,0.3638244749,0.5628113434,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY MID9,RunPeriod: RUN PERIOD 1,0.4991544911,1.1514290144,Pass,Pass,0.3783733974,0.6635603372,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY TOP,RunPeriod: RUN PERIOD 1,1.1722136409,1.4529494742,Pass,Pass,2.3250972169,9.6047410438,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND,RunPeriod: RUN PERIOD 1,0.5113578176,1.2052190695,Pass,Pass,8.1292701502E-002,0.1872441048,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID,RunPeriod: RUN PERIOD 1,0.7690275099,1.2453718336,Pass,Pass,0.2303332192,0.3714302686,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID10,RunPeriod: RUN PERIOD 1,1.0081881829,1.4155333713,Pass,Pass,0.3217293640,0.6563098634,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID11,RunPeriod: RUN PERIOD 1,1.0187440164,1.4211738712,Pass,Pass,0.3236004263,0.6591303584,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID12,RunPeriod: RUN PERIOD 1,1.0353969004,1.4373790541,Pass,Pass,0.3258091993,0.6655074508,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID13,RunPeriod: RUN PERIOD 1,1.0554875463,1.4554753370,Pass,Pass,0.3284568263,0.6743134167,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID14,RunPeriod: RUN PERIOD 1,1.0731853266,1.4715866872,Pass,Pass,0.3296500459,0.6782419539,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID15,RunPeriod: RUN PERIOD 1,1.0789573691,1.4736137728,Pass,Pass,0.3303532465,0.6776484900,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID16,RunPeriod: RUN PERIOD 1,1.0890267752,1.4812191477,Pass,Pass,0.3312862594,0.6791635397,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID17,RunPeriod: RUN PERIOD 1,1.1000755959,1.4902877561,Pass,Pass,0.3322824190,0.6813519866,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID18,RunPeriod: RUN PERIOD 1,1.2644038063,1.5420172873,Pass,Pass,1.8906171158,7.7519707955,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID2,RunPeriod: RUN PERIOD 1,0.8267015820,1.2761883606,Pass,Pass,0.2396764004,0.3882924413,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID3,RunPeriod: RUN PERIOD 1,0.8823075478,1.3160885207,Pass,Pass,0.2391253544,0.3635335736,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID4,RunPeriod: RUN PERIOD 1,0.9315196463,1.3557232667,Pass,Pass,0.2388879198,0.3469008124,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID5,RunPeriod: RUN PERIOD 1,0.8200075301,1.3031478004,Pass,Pass,0.2937079932,0.5911376974,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID6,RunPeriod: RUN PERIOD 1,0.8853325002,1.3191068140,Pass,Pass,0.3019721183,0.5855720616,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID7,RunPeriod: RUN PERIOD 1,0.9145837022,1.3389551904,Pass,Pass,0.3021760020,0.5749140006,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID8,RunPeriod: RUN PERIOD 1,0.9458031697,1.3621049038,Pass,Pass,0.3116647357,0.6152023710,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY MID9,RunPeriod: RUN PERIOD 1,0.9796576795,1.3903286243,Pass,Pass,0.3183357131,0.6428837694,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY TOP,RunPeriod: RUN PERIOD 1,1.6408285529,1.8112950285,Pass,Pass,0.6192936310,1.4946066593,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND,RunPeriod: RUN PERIOD 1,0.5228377555,1.2473688662,Pass,Pass,8.0980424223E-002,0.1878883542,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID,RunPeriod: RUN PERIOD 1,0.8219732542,1.2801863874,Pass,Pass,0.2327950641,0.3570047104,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID10,RunPeriod: RUN PERIOD 1,1.0404752457,1.4436579166,Pass,Pass,0.3138233105,0.6032757819,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID11,RunPeriod: RUN PERIOD 1,1.0508836804,1.4499899473,Pass,Pass,0.3142275505,0.6017514870,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID12,RunPeriod: RUN PERIOD 1,1.0634298136,1.4637267326,Pass,Pass,0.3155435474,0.6043868017,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID13,RunPeriod: RUN PERIOD 1,1.0768015220,1.4746364746,Pass,Pass,0.3170477026,0.6080369764,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID14,RunPeriod: RUN PERIOD 1,1.0903977199,1.4863642303,Pass,Pass,0.3182275136,0.6128384194,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID15,RunPeriod: RUN PERIOD 1,1.1039603336,1.4983134676,Pass,Pass,0.3194761447,0.6174928627,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID16,RunPeriod: RUN PERIOD 1,1.1174689812,1.5104743057,Pass,Pass,0.3206913891,0.6219990230,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID17,RunPeriod: RUN PERIOD 1,1.1318817380,1.5219960676,Pass,Pass,0.3219233713,0.6265167549,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID18,RunPeriod: RUN PERIOD 1,1.3349585388,1.5959958236,Pass,Pass,1.0952912810,3.9216005222,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID2,RunPeriod: RUN PERIOD 1,0.8959088493,1.3299639408,Pass,Pass,0.2366546727,0.3549553388,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID3,RunPeriod: RUN PERIOD 1,0.9344278676,1.3537004339,Pass,Pass,0.2405040358,0.3608375600,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID4,RunPeriod: RUN PERIOD 1,0.9778788775,1.3779625799,Pass,Pass,0.2422286711,0.3584496460,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID5,RunPeriod: RUN PERIOD 1,0.8815864890,1.3441502825,Pass,Pass,0.2838795251,0.5358957046,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID6,RunPeriod: RUN PERIOD 1,0.9644129918,1.3866541875,Pass,Pass,0.3045667138,0.5770512897,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID7,RunPeriod: RUN PERIOD 1,0.9777461987,1.3948757963,Pass,Pass,0.3035367354,0.5688416928,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID8,RunPeriod: RUN PERIOD 1,0.9980310504,1.4096576665,Pass,Pass,0.3071297048,0.5801108680,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY MID9,RunPeriod: RUN PERIOD 1,1.0235202937,1.4307697786,Pass,Pass,0.3120063908,0.5982726766,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY TOP,RunPeriod: RUN PERIOD 1,1.6784762768,1.8464362348,Pass,Pass,0.5863515582,1.3403794004,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND,RunPeriod: RUN PERIOD 1,0.1448990291,0.3438100545,Pass,Pass,0.4176464301,1.0174412040,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID,RunPeriod: RUN PERIOD 1,0.3063587858,0.5985592661,Pass,Pass,0.8774303576,1.5474885674,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID10,RunPeriod: RUN PERIOD 1,0.3129719367,0.6628130477,Pass,Pass,2.1757590717,7.3459061813,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID11,RunPeriod: RUN PERIOD 1,0.3144657122,0.6659467923,Pass,Pass,2.3855611191,8.2520600582,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID12,RunPeriod: RUN PERIOD 1,0.3159050788,0.6697178078,Pass,Pass,1.2387999448,2.7576651599,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID13,RunPeriod: RUN PERIOD 1,0.3173335540,0.6730168944,Pass,Pass,1.0507626796,1.8591978738,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID14,RunPeriod: RUN PERIOD 1,0.3187477572,0.6761657558,Pass,Pass,1.0102324348,1.6690688947,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID15,RunPeriod: RUN PERIOD 1,0.3201386545,0.6791909458,Pass,Pass,1.0531609008,1.8777048412,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID16,RunPeriod: RUN PERIOD 1,0.3215278154,0.6821709541,Pass,Pass,1.2193999744,2.6888982461,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID17,RunPeriod: RUN PERIOD 1,0.3229079828,0.6849600893,Pass,Pass,1.8241154615,5.6097491198,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID18,RunPeriod: RUN PERIOD 1,0.3611241346,0.6960347323,Pass,Pass,0.8926647597,1.2771786558,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID2,RunPeriod: RUN PERIOD 1,0.3119246532,0.6166556534,Pass,Pass,0.9635058647,1.8825288361,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID3,RunPeriod: RUN PERIOD 1,0.3201256181,0.6266171003,Pass,Pass,0.7084359594,0.9994254391,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID4,RunPeriod: RUN PERIOD 1,0.3234791522,0.6347119123,Pass,Pass,0.6534879534,0.8834554183,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID5,RunPeriod: RUN PERIOD 1,0.3105440986,0.6426528818,Pass,Pass,0.6510288350,0.8695272121,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID6,RunPeriod: RUN PERIOD 1,0.3076435619,0.6445082573,Pass,Pass,0.7257237214,0.9112143855,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID7,RunPeriod: RUN PERIOD 1,0.3091449339,0.6509053290,Pass,Pass,0.7792454682,1.0669230956,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID8,RunPeriod: RUN PERIOD 1,0.3103240639,0.6550789270,Pass,Pass,0.8750554501,1.4138454676,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY MID9,RunPeriod: RUN PERIOD 1,0.3116187900,0.6591609060,Pass,Pass,1.1025834340,2.3676967747,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY TOP,RunPeriod: RUN PERIOD 1,0.5988493949,1.1008687657,Pass,Pass,0.8553790001,2.3564084623,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND,RunPeriod: RUN PERIOD 1,0.3603176753,0.8317088043,Pass,Pass,9.0248259455E-002,0.1914880592,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID,RunPeriod: RUN PERIOD 1,0.4558293783,1.0548868643,Pass,Pass,0.2775129168,0.4089623342,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID10,RunPeriod: RUN PERIOD 1,0.5000285087,1.1432157786,Pass,Pass,0.3728428151,0.7042875351,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID11,RunPeriod: RUN PERIOD 1,0.4969732251,1.1481186759,Pass,Pass,0.3909569949,0.8083607523,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID12,RunPeriod: RUN PERIOD 1,0.4952757462,1.1524284824,Pass,Pass,0.4243072735,0.9393408460,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID13,RunPeriod: RUN PERIOD 1,0.4932391600,1.1568123264,Pass,Pass,0.4769210482,1.1061357733,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID14,RunPeriod: RUN PERIOD 1,0.4964744636,1.1590823111,Pass,Pass,0.5880076535,1.4201489415,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID15,RunPeriod: RUN PERIOD 1,0.5012916973,1.1607793408,Pass,Pass,1.8376018901,6.8243437799,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID16,RunPeriod: RUN PERIOD 1,0.5059772249,1.1626070473,Pass,Pass,0.7030588010,1.7957824920,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID17,RunPeriod: RUN PERIOD 1,0.5102447633,1.1645284193,Pass,Pass,0.6000130538,1.6013181314,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID18,RunPeriod: RUN PERIOD 1,0.5679311333,1.1782427749,Pass,Pass,1.2439385573,4.2848831683,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID2,RunPeriod: RUN PERIOD 1,0.4712403885,1.0826508363,Pass,Pass,0.2755471528,0.4101183692,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID3,RunPeriod: RUN PERIOD 1,0.4835404201,1.1043617502,Pass,Pass,0.2745241683,0.4117314742,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID4,RunPeriod: RUN PERIOD 1,0.4923082891,1.1188147915,Pass,Pass,0.2733190080,0.4119332873,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID5,RunPeriod: RUN PERIOD 1,0.5152319923,1.1192740540,Pass,Pass,0.2859955438,0.5310651382,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID6,RunPeriod: RUN PERIOD 1,0.5081899063,1.1271700621,Pass,Pass,0.8720997275,2.7645794267,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID7,RunPeriod: RUN PERIOD 1,0.5072770327,1.1342405629,Pass,Pass,0.4185675399,0.7485007301,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID8,RunPeriod: RUN PERIOD 1,0.5031689428,1.1342213399,Pass,Pass,0.3592649954,0.5538578624,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY MID9,RunPeriod: RUN PERIOD 1,0.5014684963,1.1387424936,Pass,Pass,0.3591082770,0.6069375106,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY TOP,RunPeriod: RUN PERIOD 1,1.1553661785,1.4479017505,Pass,Pass,2.1963786765,9.0502139945,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND,RunPeriod: RUN PERIOD 1,0.3752134264,0.8788610465,Pass,Pass,9.0367332696E-002,0.1909424489,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID,RunPeriod: RUN PERIOD 1,0.4705177389,1.1053938536,Pass,Pass,0.2758447365,0.4118676377,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID10,RunPeriod: RUN PERIOD 1,0.4947900660,1.1694930674,Pass,Pass,0.7224948268,1.9039232537,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID11,RunPeriod: RUN PERIOD 1,0.5001635445,1.1713318207,Pass,Pass,0.5289461097,1.3006376578,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID12,RunPeriod: RUN PERIOD 1,0.5054843295,1.1735132558,Pass,Pass,0.5159181726,1.3772191040,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID13,RunPeriod: RUN PERIOD 1,0.5105855437,1.1756233900,Pass,Pass,0.5646339860,1.5368364419,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID14,RunPeriod: RUN PERIOD 1,0.5155043862,1.1780067511,Pass,Pass,0.8786220765,2.4167311349,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID15,RunPeriod: RUN PERIOD 1,0.5203530317,1.1808008888,Pass,Pass,0.7050557940,1.9557330150,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID16,RunPeriod: RUN PERIOD 1,0.5252862840,1.1838110900,Pass,Pass,0.6184624370,1.9369634722,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID17,RunPeriod: RUN PERIOD 1,0.5307020832,1.1863775128,Pass,Pass,0.7508429819,2.7244944116,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID18,RunPeriod: RUN PERIOD 1,0.6338516805,1.1965403644,Pass,Pass,1.6385354328,5.1164092988,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID2,RunPeriod: RUN PERIOD 1,0.4855564716,1.1315148983,Pass,Pass,0.2733366400,0.4118562138,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID3,RunPeriod: RUN PERIOD 1,0.4922047284,1.1401158455,Pass,Pass,0.5564309666,1.5803235483,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID4,RunPeriod: RUN PERIOD 1,0.4965297038,1.1440942348,Pass,Pass,0.3241025232,0.5644494628,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID5,RunPeriod: RUN PERIOD 1,0.5056470086,1.1470183970,Pass,Pass,0.3063813875,0.4826601722,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID6,RunPeriod: RUN PERIOD 1,0.4964139711,1.1530027384,Pass,Pass,0.3417528201,0.5530764710,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID7,RunPeriod: RUN PERIOD 1,0.4937597171,1.1580572357,Pass,Pass,0.3681475071,0.6836843763,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID8,RunPeriod: RUN PERIOD 1,0.4915734725,1.1627765112,Pass,Pass,0.4292325704,0.8930066906,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY MID9,RunPeriod: RUN PERIOD 1,0.4914642392,1.1667661520,Pass,Pass,0.6674700087,1.7308549407,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY TOP,RunPeriod: RUN PERIOD 1,1.2087098921,1.4670559318,Pass,Pass,2.4990498790,10.5059759422,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND,RunPeriod: RUN PERIOD 1,0.3741988639,0.8724677932,Pass,Pass,8.8578454356E-002,0.1874558625,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID,RunPeriod: RUN PERIOD 1,0.4690281580,1.0957038139,Pass,Pass,0.2746708601,0.4100649123,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID10,RunPeriod: RUN PERIOD 1,0.4932184410,1.1668915738,Pass,Pass,2.9167610776,12.2021830481,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID11,RunPeriod: RUN PERIOD 1,0.4987816775,1.1690673095,Pass,Pass,0.5631859445,1.3665344506,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID12,RunPeriod: RUN PERIOD 1,0.5038014758,1.1714262119,Pass,Pass,0.5196299963,1.3575442464,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID13,RunPeriod: RUN PERIOD 1,0.5089376243,1.1737752131,Pass,Pass,0.5404148122,1.4833869471,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID14,RunPeriod: RUN PERIOD 1,0.5138507979,1.1761839028,Pass,Pass,0.6578689105,1.7620698317,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID15,RunPeriod: RUN PERIOD 1,0.5186769078,1.1788637646,Pass,Pass,1.0109170154,2.9065609393,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID16,RunPeriod: RUN PERIOD 1,0.5233802832,1.1818250752,Pass,Pass,0.6354401741,1.9186979336,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID17,RunPeriod: RUN PERIOD 1,0.5285205401,1.1846689587,Pass,Pass,0.6590861531,2.2339088859,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID18,RunPeriod: RUN PERIOD 1,0.6265882112,1.1969042761,Pass,Pass,1.5451250418,5.0083184355,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID2,RunPeriod: RUN PERIOD 1,0.4844081454,1.1224149977,Pass,Pass,0.2720636288,0.4107060479,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID3,RunPeriod: RUN PERIOD 1,0.4914082929,1.1324107284,Pass,Pass,0.3732538405,0.7660559475,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID4,RunPeriod: RUN PERIOD 1,0.4960290180,1.1376210175,Pass,Pass,0.3860968761,0.8227184189,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID5,RunPeriod: RUN PERIOD 1,0.5064431791,1.1409084341,Pass,Pass,0.3179004264,0.5248198619,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID6,RunPeriod: RUN PERIOD 1,0.4980873805,1.1471988101,Pass,Pass,0.3403674172,0.5364318410,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID7,RunPeriod: RUN PERIOD 1,0.4948972608,1.1534544172,Pass,Pass,0.3556732598,0.6435931696,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID8,RunPeriod: RUN PERIOD 1,0.4921310871,1.1586198258,Pass,Pass,0.4046977376,0.8240385708,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY MID9,RunPeriod: RUN PERIOD 1,0.4917575606,1.1630710303,Pass,Pass,0.5172799399,1.1812078334,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY TOP,RunPeriod: RUN PERIOD 1,1.1982187821,1.4711938230,Pass,Pass,2.4620914606,10.3377971379,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND,RunPeriod: RUN PERIOD 1,0.5199037153,1.2267025912,Pass,Pass,6.9903171711E-002,0.1806963398,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID,RunPeriod: RUN PERIOD 1,0.7976749531,1.2577003907,Pass,Pass,0.2193078057,0.3629827318,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID10,RunPeriod: RUN PERIOD 1,1.0251023880,1.4250646258,Pass,Pass,0.3066171541,0.6229752654,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID11,RunPeriod: RUN PERIOD 1,1.0418127078,1.4381469347,Pass,Pass,0.3086737390,0.6282900838,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID12,RunPeriod: RUN PERIOD 1,1.0569786966,1.4540603503,Pass,Pass,0.3102672844,0.6321873236,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID13,RunPeriod: RUN PERIOD 1,1.0669265984,1.4609597589,Pass,Pass,0.3114619155,0.6332935481,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID14,RunPeriod: RUN PERIOD 1,1.0790027051,1.4706665483,Pass,Pass,0.3128431057,0.6360461133,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID15,RunPeriod: RUN PERIOD 1,1.0916052709,1.4812967494,Pass,Pass,0.3142564862,0.6393095331,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID16,RunPeriod: RUN PERIOD 1,1.1043574049,1.4923431360,Pass,Pass,0.3156478517,0.6425520048,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID17,RunPeriod: RUN PERIOD 1,1.1171411474,1.5039935487,Pass,Pass,0.3167317322,0.6467663952,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID18,RunPeriod: RUN PERIOD 1,1.3001581461,1.5662461942,Pass,Pass,1.2733673593,4.8266555106,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID2,RunPeriod: RUN PERIOD 1,0.8682319818,1.3018063151,Pass,Pass,0.2276375154,0.3764784769,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID3,RunPeriod: RUN PERIOD 1,0.9152061016,1.3382323718,Pass,Pass,0.2277801272,0.3565953276,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID4,RunPeriod: RUN PERIOD 1,0.9578734403,1.3645703310,Pass,Pass,0.2302486502,0.3556160281,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID5,RunPeriod: RUN PERIOD 1,0.8520807287,1.3194149095,Pass,Pass,0.2770066844,0.5588893426,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID6,RunPeriod: RUN PERIOD 1,0.9272085492,1.3480787366,Pass,Pass,0.2881510566,0.5596208222,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID7,RunPeriod: RUN PERIOD 1,0.9671204042,1.3813394234,Pass,Pass,0.2978632220,0.5990369917,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID8,RunPeriod: RUN PERIOD 1,0.9860692319,1.3948129474,Pass,Pass,0.3000069497,0.6036452006,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY MID9,RunPeriod: RUN PERIOD 1,1.0036518290,1.4074881351,Pass,Pass,0.3030185912,0.6112813444,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY TOP,RunPeriod: RUN PERIOD 1,1.6545328210,1.8240745447,Pass,Pass,0.5881078915,1.3926241449,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND,RunPeriod: RUN PERIOD 1,0.5313308292,1.2676738514,Pass,Pass,7.0012530351E-002,0.1806698708,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID,RunPeriod: RUN PERIOD 1,0.8616271929,1.3020249750,Pass,Pass,0.2230592923,0.3611178135,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID10,RunPeriod: RUN PERIOD 1,1.0519112067,1.4473515630,Pass,Pass,0.2963799180,0.5599100540,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID11,RunPeriod: RUN PERIOD 1,1.0671804768,1.4593774097,Pass,Pass,0.2981465933,0.5656085436,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID12,RunPeriod: RUN PERIOD 1,1.0823992388,1.4775277763,Pass,Pass,0.2999152174,0.5715086732,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID13,RunPeriod: RUN PERIOD 1,1.0973416911,1.4906461456,Pass,Pass,0.3017230626,0.5776290675,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID14,RunPeriod: RUN PERIOD 1,1.1126634732,1.5034751523,Pass,Pass,0.3034381735,0.5835904943,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID15,RunPeriod: RUN PERIOD 1,1.1298615786,1.5148120247,Pass,Pass,0.3050520161,0.5892854559,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID16,RunPeriod: RUN PERIOD 1,1.1467727868,1.5262264198,Pass,Pass,0.3065533625,0.5946508435,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID17,RunPeriod: RUN PERIOD 1,1.1632986875,1.5376656982,Pass,Pass,0.3079672996,0.5998067224,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID18,RunPeriod: RUN PERIOD 1,1.3791621659,1.6306169794,Pass,Pass,0.9082533584,3.0661488949,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID2,RunPeriod: RUN PERIOD 1,0.9147620483,1.3367874869,Pass,Pass,0.2366407021,0.4117175573,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID3,RunPeriod: RUN PERIOD 1,0.9626164585,1.3620248392,Pass,Pass,0.2335094115,0.3780439092,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID4,RunPeriod: RUN PERIOD 1,0.9958752417,1.3765410943,Pass,Pass,0.2384015218,0.3929535041,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID5,RunPeriod: RUN PERIOD 1,0.9131777911,1.3601272480,Pass,Pass,0.2680520986,0.5091745232,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID6,RunPeriod: RUN PERIOD 1,0.9777490055,1.3905490422,Pass,Pass,0.2849742578,0.5256737621,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID7,RunPeriod: RUN PERIOD 1,1.0046560061,1.4132360385,Pass,Pass,0.2911281155,0.5494551891,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID8,RunPeriod: RUN PERIOD 1,1.0241072798,1.4277994264,Pass,Pass,0.2933658549,0.5554533486,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY MID9,RunPeriod: RUN PERIOD 1,1.0369918588,1.4361537457,Pass,Pass,0.2947499281,0.5556258903,Pass,Pass
 Warmup Convergence Information,ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY TOP,RunPeriod: RUN PERIOD 1,1.6988110973,1.8629133016,Pass,Pass,0.5592265179,1.2590966994,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
