  0.263809523809522,                      !- Value Until Time 75
  20,                                     !- Hour 76
  35,                                     !- Minute 76
  0.256190476190475,                      !- Value Until Time 76
  20,                                     !- Hour 77
  45,                                     !- Minute 77
  0.248571428571427,                      !- Value Until Time 77
  20,                                     !- Hour 78
  55,                                     !- Minute 78
  0.240952380952379,                      !- Value Until Time 78
  21,                                     !- Hour 79
  5,                                      !- Minute 79
  0.233333333333332,                      !- Value Until Time 79
  21,                                     !- Hour 80
  15,                                     !- Minute 80
  0.225714285714284,                      !- Value Until Time 80
  21,                                     !- Hour 81
  25,                                     !- Minute 81
  0.218095238095236,                      !- Value Until Time 81
  21,                                     !- Hour 82
  35,                                     !- Minute 82
  0.210476190476189,                      !- Value Until Time 82
  21,                                     !- Hour 83
  45,                                     !- Minute 83
  0.202857142857141,                      !- Value Until Time 83
  21,                                     !- Hour 84
  55,                                     !- Minute 84
  0.195238095238093,                      !- Value Until Time 84
  22,                                     !- Hour 85
  5,                                      !- Minute 85
  0.187619047619046,                      !- Value Until Time 85
  22,                                     !- Hour 86
  15,                                     !- Minute 86
  0.179999999999998,                      !- Value Until Time 86
  22,                                     !- Hour 87
  25,                                     !- Minute 87
  0.17238095238095,                       !- Value Until Time 87
  22,                                     !- Hour 88
  35,                                     !- Minute 88
  0.164761904761903,                      !- Value Until Time 88
  22,                                     !- Hour 89
  45,                                     !- Minute 89
  0.157142857142855,                      !- Value Until Time 89
  22,                                     !- Hour 90
  55,                                     !- Minute 90
  0.149523809523807,                      !- Value Until Time 90
  23,                                     !- Hour 91
  5,                                      !- Minute 91
  0.14190476190476,                       !- Value Until Time 91
  23,                                     !- Hour 92
  15,                                     !- Minute 92
  0.134285714285712,                      !- Value Until Time 92
  23,                                     !- Hour 93
  25,                                     !- Minute 93
  0.126666666666664,                      !- Value Until Time 93
  23,                                     !- Hour 94
  35,                                     !- Minute 94
  0.119047619047617,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.111428571428569,                      !- Value Until Time 95
  23,                                     !- Hour 96
  55,                                     !- Minute 96
  0.103809523809521,                      !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.1;                                    !- Value Until Time 97

OS:Schedule:Day,
  {1d633c6f-3160-4c29-8212-b27ad09ac3bf}, !- Handle
  Large Office Bldg Occ Summer Design Day, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a180ba36-dcc7-4071-8942-e827928466c1}, !- Handle
  Large Office Bldg Occ Winter Design Day, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {229343ce-84c7-4c2e-9998-11329f65efac}, !- Handle
  Schedule Rule 5,                        !- Name
  {6ef8bfc8-1a32-46f3-9397-caa6b79bf662}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e3200e5-ab89-4e9c-bc12-706b6941d6d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e3200e5-ab89-4e9c-bc12-706b6941d6d5}, !- Handle
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {9ace49d4-cb39-4a69-8b45-310d9b0874fb}, !- Handle
  Large Office Activity,                  !- Name
  {c44a7e4f-c271-4b04-a96b-4af83326c5f5}, !- Schedule Type Limits Name
  {1f709da4-ee26-4583-9768-0ea797937777}, !- Default Day Schedule Name
  {f48e78ac-b45c-4305-91a9-f6d006d0f93e}, !- Summer Design Day Schedule Name
  {62595ea4-45c5-4d82-90b7-953af535ebc6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f709da4-ee26-4583-9768-0ea797937777}, !- Handle
  Large Office Activity Default,          !- Name
  {c44a7e4f-c271-4b04-a96b-4af83326c5f5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {62595ea4-45c5-4d82-90b7-953af535ebc6}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {c44a7e4f-c271-4b04-a96b-4af83326c5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f48e78ac-b45c-4305-91a9-f6d006d0f93e}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {c44a7e4f-c271-4b04-a96b-4af83326c5f5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c44a7e4f-c271-4b04-a96b-4af83326c5f5}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {c26bb45b-1ef3-446f-b0b7-80a1b916f0c0}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  {43963371-d90d-4c73-94d2-dc3b22cb0114}, !- Default Day Schedule Name
  {cddb8b08-58bf-4144-a6f7-ed0c35987f97}, !- Summer Design Day Schedule Name
  {874813c4-d0d9-4186-b98a-c94061df02d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {43963371-d90d-4c73-94d2-dc3b22cb0114}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0467778333333333,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0442216666666666,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0416654999999999,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0391093333333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0365531666666666,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.036709,                               !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.0389998333333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0412906666666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0435815,                              !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0458723333333333,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0481631666666667,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.050454,                               !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0485905,                              !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.046727,                               !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0448635,                              !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.043,                                  !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.0411365,                              !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.039273,                               !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.039273,                               !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0395075,                              !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.039742,                               !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0399765,                              !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.040211,                               !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.0404455,                              !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.04068,                                !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.04068,                                !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.0481951666666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.0557103333333334,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0632255,                              !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0707406666666667,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0782558333333334,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.085771,                               !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.102601166666667,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.119431333333333,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.1362615,                              !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.153091666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.169921833333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.186752,                               !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.245974333333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.305196666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.364419,                               !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.423641333333334,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.482863666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.542086,                               !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.580583833333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.619081666666667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.6575795,                              !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.696077333333333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.734575166666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.773073,                               !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.784763333333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.796453666666667,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.808144,                               !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.819834333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.831524666666666,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.843215,                               !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.843215,                               !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.843968888888889,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.844722777777778,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.845476666666667,                      !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.846230555555556,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.846984444444445,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.847738333333333,                      !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.848492222222222,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.849246111111111,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.85,                                   !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.85,                                   !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.8446565,                              !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.839313,                               !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.8339695,                              !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.828626,                               !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.8232825,                              !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.817939,                               !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.817939,                               !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.809622333333333,                      !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.801305666666667,                      !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.792989,                               !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.784672333333333,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.776355666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.768039,                               !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.768039,                               !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.772063833333333,                      !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.776088666666667,                      !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.7801135,                              !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.784138333333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.788163166666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.792188,                               !- Value Until Time 87
  13,                                     !- Hour 88
  30,                                     !- Minute 88
  0.792188,                               !- Value Until Time 88
  13,                                     !- Hour 89
  39,                                     !- Minute 89
  0.787690333333333,                      !- Value Until Time 89
  13,                                     !- Hour 90
  49,                                     !- Minute 90
  0.783192666666667,                      !- Value Until Time 90
  13,                                     !- Hour 91
  59,                                     !- Minute 91
  0.778695,                               !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.774197333333333,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.769699666666667,                      !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.765202,                               !- Value Until Time 94
  14,                                     !- Hour 95
  30,                                     !- Minute 95
  0.765202,                               !- Value Until Time 95
  14,                                     !- Hour 96
  39,                                     !- Minute 96
  0.745459333333333,                      !- Value Until Time 96
  14,                                     !- Hour 97
  49,                                     !- Minute 97
  0.725716666666667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  59,                                     !- Minute 98
  0.705974,                               !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.686231333333334,                      !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.666488666666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.646746,                               !- Value Until Time 101
  15,                                     !- Hour 102
  30,                                     !- Minute 102
  0.646746,                               !- Value Until Time 102
  15,                                     !- Hour 103
  39,                                     !- Minute 103
  0.608205777777778,                      !- Value Until Time 103
  15,                                     !- Hour 104
  49,                                     !- Minute 104
  0.569665555555556,                      !- Value Until Time 104
  15,                                     !- Hour 105
  59,                                     !- Minute 105
  0.531125333333334,                      !- Value Until Time 105
  16,                                     !- Hour 106
  9,                                      !- Minute 106
  0.492585111111112,                      !- Value Until Time 106
  16,                                     !- Hour 107
  19,                                     !- Minute 107
  0.454044888888889,                      !- Value Until Time 107
  16,                                     !- Hour 108
  30,                                     !- Minute 108
  0.415504666666667,                      !- Value Until Time 108
  16,                                     !- Hour 109
  40,                                     !- Minute 109
  0.376964444444444,                      !- Value Until Time 109
  16,                                     !- Hour 110
  50,                                     !- Minute 110
  0.338424222222222,                      !- Value Until Time 110
  17,                                     !- Hour 111
  0,                                      !- Minute 111
  0.299884,                               !- Value Until Time 111
  17,                                     !- Hour 112
  10,                                     !- Minute 112
  0.2724665,                              !- Value Until Time 112
  17,                                     !- Hour 113
  20,                                     !- Minute 113
  0.245049,                               !- Value Until Time 113
  17,                                     !- Hour 114
  30,                                     !- Minute 114
  0.217631499999999,                      !- Value Until Time 114
  17,                                     !- Hour 115
  40,                                     !- Minute 115
  0.190213999999999,                      !- Value Until Time 115
  17,                                     !- Hour 116
  50,                                     !- Minute 116
  0.162796499999999,                      !- Value Until Time 116
  18,                                     !- Hour 117
  0,                                      !- Minute 117
  0.135379,                               !- Value Until Time 117
  18,                                     !- Hour 118
  10,                                     !- Minute 118
  0.128054166666667,                      !- Value Until Time 118
  18,                                     !- Hour 119
  20,                                     !- Minute 119
  0.120729333333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  30,                                     !- Minute 120
  0.1134045,                              !- Value Until Time 120
  18,                                     !- Hour 121
  40,                                     !- Minute 121
  0.106079666666666,                      !- Value Until Time 121
  18,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0987548333333331,                     !- Value Until Time 122
  19,                                     !- Hour 123
  0,                                      !- Minute 123
  0.09143,                                !- Value Until Time 123
  19,                                     !- Hour 124
  10,                                     !- Minute 124
  0.0905746666666667,                     !- Value Until Time 124
  19,                                     !- Hour 125
  20,                                     !- Minute 125
  0.0897193333333333,                     !- Value Until Time 125
  19,                                     !- Hour 126
  30,                                     !- Minute 126
  0.088864,                               !- Value Until Time 126
  19,                                     !- Hour 127
  40,                                     !- Minute 127
  0.0880086666666667,                     !- Value Until Time 127
  19,                                     !- Hour 128
  50,                                     !- Minute 128
  0.0871533333333333,                     !- Value Until Time 128
  20,                                     !- Hour 129
  0,                                      !- Minute 129
  0.086298,                               !- Value Until Time 129
  20,                                     !- Hour 130
  10,                                     !- Minute 130
  0.0864745,                              !- Value Until Time 130
  20,                                     !- Hour 131
  20,                                     !- Minute 131
  0.086651,                               !- Value Until Time 131
  20,                                     !- Hour 132
  30,                                     !- Minute 132
  0.0868275,                              !- Value Until Time 132
  20,                                     !- Hour 133
  40,                                     !- Minute 133
  0.087004,                               !- Value Until Time 133
  20,                                     !- Hour 134
  50,                                     !- Minute 134
  0.0871805,                              !- Value Until Time 134
  21,                                     !- Hour 135
  0,                                      !- Minute 135
  0.087357,                               !- Value Until Time 135
  21,                                     !- Hour 136
  10,                                     !- Minute 136
  0.0872638333333333,                     !- Value Until Time 136
  21,                                     !- Hour 137
  20,                                     !- Minute 137
  0.0871706666666667,                     !- Value Until Time 137
  21,                                     !- Hour 138
  30,                                     !- Minute 138
  0.0870775,                              !- Value Until Time 138
  21,                                     !- Hour 139
  40,                                     !- Minute 139
  0.0869843333333333,                     !- Value Until Time 139
  21,                                     !- Hour 140
  50,                                     !- Minute 140
  0.0868911666666667,                     !- Value Until Time 140
  22,                                     !- Hour 141
  0,                                      !- Minute 141
  0.086798,                               !- Value Until Time 141
  22,                                     !- Hour 142
  10,                                     !- Minute 142
  0.0813231666666666,                     !- Value Until Time 142
  22,                                     !- Hour 143
  20,                                     !- Minute 143
  0.0758483333333333,                     !- Value Until Time 143
  22,                                     !- Hour 144
  30,                                     !- Minute 144
  0.0703734999999999,                     !- Value Until Time 144
  22,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0648986666666665,                     !- Value Until Time 145
  22,                                     !- Hour 146
  50,                                     !- Minute 146
  0.0594238333333331,                     !- Value Until Time 146
  23,                                     !- Hour 147
  0,                                      !- Minute 147
  0.053949,                               !- Value Until Time 147
  23,                                     !- Hour 148
  10,                                     !- Minute 148
  0.0531798333333333,                     !- Value Until Time 148
  23,                                     !- Hour 149
  20,                                     !- Minute 149
  0.0524106666666667,                     !- Value Until Time 149
  23,                                     !- Hour 150
  30,                                     !- Minute 150
  0.0516415,                              !- Value Until Time 150
  23,                                     !- Hour 151
  40,                                     !- Minute 151
  0.0508723333333333,                     !- Value Until Time 151
  23,                                     !- Hour 152
  50,                                     !- Minute 152
  0.0501031666666666,                     !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.049334;                               !- Value Until Time 153

OS:Schedule:Rule,
  {ecf9ce4c-9f6b-45a7-ae3c-c167325cce28}, !- Handle
  Schedule Rule 7,                        !- Name
  {c26bb45b-1ef3-446f-b0b7-80a1b916f0c0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ddb363c6-3afc-43c6-9cc6-1b3b35eefa1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ddb363c6-3afc-43c6-9cc6-1b3b35eefa1c}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0493648774851264,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0493244166184732,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0492839557518201,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.049243494885167,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.00534949550570242,                    !- Value Until Time 5
  0,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0492030340185138,                     !- Value Until Time 6
  0,                                      !- Hour 7
  59,                                     !- Minute 7
  0.00608383146918501,                    !- Value Until Time 7
  1,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0491625731518607,                     !- Value Until Time 8
  1,                                      !- Hour 9
  9,                                      !- Minute 9
  0.00681816743266779,                    !- Value Until Time 9
  1,                                      !- Hour 10
  10,                                     !- Minute 10
  0.0478832013973109,                     !- Value Until Time 10
  1,                                      !- Hour 11
  19,                                     !- Minute 11
  0.00755250339615039,                    !- Value Until Time 11
  1,                                      !- Hour 12
  20,                                     !- Minute 12
  0.046603829642761,                      !- Value Until Time 12
  1,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0453244578882112,                     !- Value Until Time 13
  1,                                      !- Hour 14
  40,                                     !- Minute 14
  0.0440450861336612,                     !- Value Until Time 14
  1,                                      !- Hour 15
  50,                                     !- Minute 15
  0.0427657143791115,                     !- Value Until Time 15
  2,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0414863426245617,                     !- Value Until Time 16
  2,                                      !- Hour 17
  9,                                      !- Minute 17
  0.0112241832135639,                     !- Value Until Time 17
  2,                                      !- Hour 18
  10,                                     !- Minute 18
  0.0417676819406565,                     !- Value Until Time 18
  2,                                      !- Hour 19
  19,                                     !- Minute 19
  0.0119585191770465,                     !- Value Until Time 19
  2,                                      !- Hour 20
  20,                                     !- Minute 20
  0.0420490212567513,                     !- Value Until Time 20
  2,                                      !- Hour 21
  29,                                     !- Minute 21
  0.0126928551405293,                     !- Value Until Time 21
  2,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0423303605728461,                     !- Value Until Time 22
  2,                                      !- Hour 23
  39,                                     !- Minute 23
  0.0134271911040118,                     !- Value Until Time 23
  2,                                      !- Hour 24
  40,                                     !- Minute 24
  0.0426116998889409,                     !- Value Until Time 24
  2,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0141615270674946,                     !- Value Until Time 25
  2,                                      !- Hour 26
  50,                                     !- Minute 26
  0.0428930392050357,                     !- Value Until Time 26
  2,                                      !- Hour 27
  59,                                     !- Minute 27
  0.0148958630309772,                     !- Value Until Time 27
  3,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0431743785211305,                     !- Value Until Time 28
  3,                                      !- Hour 29
  9,                                      !- Minute 29
  0.01563019899446,                       !- Value Until Time 29
  3,                                      !- Hour 30
  10,                                     !- Minute 30
  0.0429193015694121,                     !- Value Until Time 30
  3,                                      !- Hour 31
  19,                                     !- Minute 31
  0.0163645349579426,                     !- Value Until Time 31
  3,                                      !- Hour 32
  20,                                     !- Minute 32
  0.0426642246176939,                     !- Value Until Time 32
  3,                                      !- Hour 33
  29,                                     !- Minute 33
  0.0170988709214253,                     !- Value Until Time 33
  3,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0424091476659755,                     !- Value Until Time 34
  3,                                      !- Hour 35
  39,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  3,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0421540707142571,                     !- Value Until Time 36
  3,                                      !- Hour 37
  49,                                     !- Minute 37
  3.40773841116943e-05,                   !- Value Until Time 37
  3,                                      !- Hour 38
  50,                                     !- Minute 38
  0.0418989937625389,                     !- Value Until Time 38
  3,                                      !- Hour 39
  59,                                     !- Minute 39
  6.81547682235828e-05,                   !- Value Until Time 39
  4,                                      !- Hour 40
  0,                                      !- Minute 40
  0.0416439168108205,                     !- Value Until Time 40
  4,                                      !- Hour 41
  9,                                      !- Minute 41
  0.000102232152335485,                   !- Value Until Time 41
  4,                                      !- Hour 42
  10,                                     !- Minute 42
  0.0416158507390163,                     !- Value Until Time 42
  4,                                      !- Hour 43
  19,                                     !- Minute 43
  0.000136309536447374,                   !- Value Until Time 43
  4,                                      !- Hour 44
  20,                                     !- Minute 44
  0.0415877846672121,                     !- Value Until Time 44
  4,                                      !- Hour 45
  29,                                     !- Minute 45
  0.000170386920559262,                   !- Value Until Time 45
  4,                                      !- Hour 46
  30,                                     !- Minute 46
  0.041559718595408,                      !- Value Until Time 46
  4,                                      !- Hour 47
  39,                                     !- Minute 47
  0.000204464304671151,                   !- Value Until Time 47
  4,                                      !- Hour 48
  40,                                     !- Minute 48
  0.0415316525236038,                     !- Value Until Time 48
  4,                                      !- Hour 49
  49,                                     !- Minute 49
  0.000238541688783039,                   !- Value Until Time 49
  4,                                      !- Hour 50
  50,                                     !- Minute 50
  0.0415035864517996,                     !- Value Until Time 50
  5,                                      !- Hour 51
  0,                                      !- Minute 51
  0.000272619072894928,                   !- Value Until Time 51
  5,                                      !- Hour 52
  10,                                     !- Minute 52
  0.000306696457006816,                   !- Value Until Time 52
  5,                                      !- Hour 53
  20,                                     !- Minute 53
  0.000340773841118525,                   !- Value Until Time 53
  5,                                      !- Hour 54
  30,                                     !- Minute 54
  0.000374851225230413,                   !- Value Until Time 54
  5,                                      !- Hour 55
  40,                                     !- Minute 55
  0.000408928609342302,                   !- Value Until Time 55
  5,                                      !- Hour 56
  50,                                     !- Minute 56
  0.00044300599345419,                    !- Value Until Time 56
  6,                                      !- Hour 57
  0,                                      !- Minute 57
  0.000477083377566079,                   !- Value Until Time 57
  6,                                      !- Hour 58
  10,                                     !- Minute 58
  0.000511160761677967,                   !- Value Until Time 58
  6,                                      !- Hour 59
  20,                                     !- Minute 59
  0.000545238145789856,                   !- Value Until Time 59
  6,                                      !- Hour 60
  30,                                     !- Minute 60
  0.000579315529901744,                   !- Value Until Time 60
  6,                                      !- Hour 61
  40,                                     !- Minute 61
  0.000613392914013633,                   !- Value Until Time 61
  6,                                      !- Hour 62
  50,                                     !- Minute 62
  0.000647470298125521,                   !- Value Until Time 62
  7,                                      !- Hour 63
  0,                                      !- Minute 63
  0.00068154768223723,                    !- Value Until Time 63
  7,                                      !- Hour 64
  10,                                     !- Minute 64
  0.000715625066349118,                   !- Value Until Time 64
  7,                                      !- Hour 65
  20,                                     !- Minute 65
  0.000749702450461007,                   !- Value Until Time 65
  7,                                      !- Hour 66
  30,                                     !- Minute 66
  0.000783779834572895,                   !- Value Until Time 66
  7,                                      !- Hour 67
  40,                                     !- Minute 67
  0.000817857218684784,                   !- Value Until Time 67
  7,                                      !- Hour 68
  50,                                     !- Minute 68
  0.000851934602796672,                   !- Value Until Time 68
  8,                                      !- Hour 69
  0,                                      !- Minute 69
  0.000886011986908561,                   !- Value Until Time 69
  8,                                      !- Hour 70
  10,                                     !- Minute 70
  0.000920089371020449,                   !- Value Until Time 70
  8,                                      !- Hour 71
  20,                                     !- Minute 71
  0.000954166755132352,                   !- Value Until Time 71
  8,                                      !- Hour 72
  30,                                     !- Minute 72
  0.00098824413924424,                    !- Value Until Time 72
  8,                                      !- Hour 73
  39,                                     !- Minute 73
  0.0625619255617974,                     !- Value Until Time 73
  8,                                      !- Hour 74
  40,                                     !- Minute 74
  0.00102232152335593,                    !- Value Until Time 74
  8,                                      !- Hour 75
  49,                                     !- Minute 75
  0.0635490718322775,                     !- Value Until Time 75
  8,                                      !- Hour 76
  50,                                     !- Minute 76
  0.00105639890746782,                    !- Value Until Time 76
  8,                                      !- Hour 77
  59,                                     !- Minute 77
  0.0645362181027576,                     !- Value Until Time 77
  9,                                      !- Hour 78
  0,                                      !- Minute 78
  0.00109047629157971,                    !- Value Until Time 78
  9,                                      !- Hour 79
  9,                                      !- Minute 79
  0.0655233643732377,                     !- Value Until Time 79
  9,                                      !- Hour 80
  10,                                     !- Minute 80
  0.0011245536756916,                     !- Value Until Time 80
  9,                                      !- Hour 81
  19,                                     !- Minute 81
  0.0665105106437179,                     !- Value Until Time 81
  9,                                      !- Hour 82
  20,                                     !- Minute 82
  0.0011586310598035,                     !- Value Until Time 82
  9,                                      !- Hour 83
  29,                                     !- Minute 83
  0.0674976569141978,                     !- Value Until Time 83
  9,                                      !- Hour 84
  30,                                     !- Minute 84
  0.00119270844391539,                    !- Value Until Time 84
  9,                                      !- Hour 85
  39,                                     !- Minute 85
  0.00122678582802728,                    !- Value Until Time 85
  9,                                      !- Hour 86
  49,                                     !- Minute 86
  0.00126086321213917,                    !- Value Until Time 86
  9,                                      !- Hour 87
  59,                                     !- Minute 87
  0.00129494059625086,                    !- Value Until Time 87
  10,                                     !- Hour 88
  9,                                      !- Minute 88
  0.00132901798036275,                    !- Value Until Time 88
  10,                                     !- Hour 89
  19,                                     !- Minute 89
  0.00136309536447465,                    !- Value Until Time 89
  10,                                     !- Hour 90
  29,                                     !- Minute 90
  0.00139717274858654,                    !- Value Until Time 90
  10,                                     !- Hour 91
  39,                                     !- Minute 91
  0.00143125013269843,                    !- Value Until Time 91
  10,                                     !- Hour 92
  49,                                     !- Minute 92
  0.00146532751681032,                    !- Value Until Time 92
  10,                                     !- Hour 93
  59,                                     !- Minute 93
  0.00149940490092221,                    !- Value Until Time 93
  11,                                     !- Hour 94
  9,                                      !- Minute 94
  0.0015334822850341,                     !- Value Until Time 94
  11,                                     !- Hour 95
  19,                                     !- Minute 95
  0.0015675596691458,                     !- Value Until Time 95
  11,                                     !- Hour 96
  29,                                     !- Minute 96
  0.00160163705325769,                    !- Value Until Time 96
  11,                                     !- Hour 97
  39,                                     !- Minute 97
  0.00163571443736958,                    !- Value Until Time 97
  11,                                     !- Hour 98
  49,                                     !- Minute 98
  0.00166979182148147,                    !- Value Until Time 98
  11,                                     !- Hour 99
  59,                                     !- Minute 99
  0.00170386920559336,                    !- Value Until Time 99
  12,                                     !- Hour 100
  9,                                      !- Minute 100
  0.00173794658970525,                    !- Value Until Time 100
  12,                                     !- Hour 101
  19,                                     !- Minute 101
  0.00177202397381714,                    !- Value Until Time 101
  12,                                     !- Hour 102
  29,                                     !- Minute 102
  0.00180610135792902,                    !- Value Until Time 102
  12,                                     !- Hour 103
  39,                                     !- Minute 103
  0.00184017874204091,                    !- Value Until Time 103
  12,                                     !- Hour 104
  49,                                     !- Minute 104
  0.00187425612615262,                    !- Value Until Time 104
  12,                                     !- Hour 105
  59,                                     !- Minute 105
  0.00190833351026451,                    !- Value Until Time 105
  13,                                     !- Hour 106
  9,                                      !- Minute 106
  0.0019424108943764,                     !- Value Until Time 106
  13,                                     !- Hour 107
  15,                                     !- Minute 107
  0.089708448,                            !- Value Until Time 107
  13,                                     !- Hour 108
  19,                                     !- Minute 108
  0.00197648827848829,                    !- Value Until Time 108
  13,                                     !- Hour 109
  29,                                     !- Minute 109
  0.00201056566260017,                    !- Value Until Time 109
  13,                                     !- Hour 110
  39,                                     !- Minute 110
  0.00204464304671206,                    !- Value Until Time 110
  13,                                     !- Hour 111
  49,                                     !- Minute 111
  0.00207872043082395,                    !- Value Until Time 111
  13,                                     !- Hour 112
  59,                                     !- Minute 112
  0.00211279781493584,                    !- Value Until Time 112
  14,                                     !- Hour 113
  9,                                      !- Minute 113
  0.00214687519904755,                    !- Value Until Time 113
  14,                                     !- Hour 114
  19,                                     !- Minute 114
  0.00218095258315944,                    !- Value Until Time 114
  14,                                     !- Hour 115
  29,                                     !- Minute 115
  0.00221502996727133,                    !- Value Until Time 115
  14,                                     !- Hour 116
  39,                                     !- Minute 116
  0.00224910735138321,                    !- Value Until Time 116
  14,                                     !- Hour 117
  49,                                     !- Minute 117
  0.0022831847354951,                     !- Value Until Time 117
  14,                                     !- Hour 118
  59,                                     !- Minute 118
  0.00231726211960699,                    !- Value Until Time 118
  15,                                     !- Hour 119
  9,                                      !- Minute 119
  0.00235133950371888,                    !- Value Until Time 119
  15,                                     !- Hour 120
  15,                                     !- Minute 120
  0.089708448,                            !- Value Until Time 120
  15,                                     !- Hour 121
  19,                                     !- Minute 121
  0.00238541688783077,                    !- Value Until Time 121
  15,                                     !- Hour 122
  24,                                     !- Minute 122
  0.0894684583154665,                     !- Value Until Time 122
  15,                                     !- Hour 123
  29,                                     !- Minute 123
  0.00241949427194266,                    !- Value Until Time 123
  15,                                     !- Hour 124
  34,                                     !- Minute 124
  0.089228468630933,                      !- Value Until Time 124
  15,                                     !- Hour 125
  39,                                     !- Minute 125
  0.00245357165605455,                    !- Value Until Time 125
  15,                                     !- Hour 126
  44,                                     !- Minute 126
  0.0889884789463995,                     !- Value Until Time 126
  15,                                     !- Hour 127
  49,                                     !- Minute 127
  0.00248764904016625,                    !- Value Until Time 127
  15,                                     !- Hour 128
  54,                                     !- Minute 128
  0.0887484892618659,                     !- Value Until Time 128
  15,                                     !- Hour 129
  59,                                     !- Minute 129
  0.00252172642427814,                    !- Value Until Time 129
  16,                                     !- Hour 130
  4,                                      !- Minute 130
  0.0885084995773324,                     !- Value Until Time 130
  16,                                     !- Hour 131
  9,                                      !- Minute 131
  0.00255580380839003,                    !- Value Until Time 131
  16,                                     !- Hour 132
  15,                                     !- Minute 132
  0.0882685098927989,                     !- Value Until Time 132
  16,                                     !- Hour 133
  19,                                     !- Minute 133
  0.00258988119250192,                    !- Value Until Time 133
  16,                                     !- Hour 134
  25,                                     !- Minute 134
  0.0880285202082654,                     !- Value Until Time 134
  16,                                     !- Hour 135
  29,                                     !- Minute 135
  0.00262395857661381,                    !- Value Until Time 135
  16,                                     !- Hour 136
  35,                                     !- Minute 136
  0.0877885305237319,                     !- Value Until Time 136
  16,                                     !- Hour 137
  39,                                     !- Minute 137
  0.0026580359607257,                     !- Value Until Time 137
  16,                                     !- Hour 138
  45,                                     !- Minute 138
  0.0875485408391984,                     !- Value Until Time 138
  16,                                     !- Hour 139
  49,                                     !- Minute 139
  0.00269211334483759,                    !- Value Until Time 139
  16,                                     !- Hour 140
  55,                                     !- Minute 140
  0.087308551154665,                      !- Value Until Time 140
  16,                                     !- Hour 141
  59,                                     !- Minute 141
  0.00272619072894948,                    !- Value Until Time 141
  17,                                     !- Hour 142
  5,                                      !- Minute 142
  0.0870685614701315,                     !- Value Until Time 142
  17,                                     !- Hour 143
  9,                                      !- Minute 143
  0.00276026811306137,                    !- Value Until Time 143
  17,                                     !- Hour 144
  15,                                     !- Minute 144
  0.086828571785598,                      !- Value Until Time 144
  17,                                     !- Hour 145
  19,                                     !- Minute 145
  0.00279434549717308,                    !- Value Until Time 145
  17,                                     !- Hour 146
  25,                                     !- Minute 146
  0.0865885821010645,                     !- Value Until Time 146
  17,                                     !- Hour 147
  29,                                     !- Minute 147
  0.00282842288128497,                    !- Value Until Time 147
  17,                                     !- Hour 148
  35,                                     !- Minute 148
  0.086348592416531,                      !- Value Until Time 148
  17,                                     !- Hour 149
  39,                                     !- Minute 149
  0.00286250026539685,                    !- Value Until Time 149
  17,                                     !- Hour 150
  45,                                     !- Minute 150
  0.0861086027319975,                     !- Value Until Time 150
  17,                                     !- Hour 151
  49,                                     !- Minute 151
  0.00289657764950874,                    !- Value Until Time 151
  17,                                     !- Hour 152
  55,                                     !- Minute 152
  0.085868613047464,                      !- Value Until Time 152
  17,                                     !- Hour 153
  59,                                     !- Minute 153
  0.00293065503362063,                    !- Value Until Time 153
  18,                                     !- Hour 154
  5,                                      !- Minute 154
  0.0856286233629305,                     !- Value Until Time 154
  18,                                     !- Hour 155
  9,                                      !- Minute 155
  0.00296473241773252,                    !- Value Until Time 155
  18,                                     !- Hour 156
  15,                                     !- Minute 156
  0.0853886336783969,                     !- Value Until Time 156
  18,                                     !- Hour 157
  19,                                     !- Minute 157
  0.00299880980184441,                    !- Value Until Time 157
  18,                                     !- Hour 158
  25,                                     !- Minute 158
  0.0851486439938636,                     !- Value Until Time 158
  18,                                     !- Hour 159
  29,                                     !- Minute 159
  0.0030328871859563,                     !- Value Until Time 159
  18,                                     !- Hour 160
  35,                                     !- Minute 160
  0.0849086543093301,                     !- Value Until Time 160
  18,                                     !- Hour 161
  39,                                     !- Minute 161
  0.00306696457006819,                    !- Value Until Time 161
  18,                                     !- Hour 162
  45,                                     !- Minute 162
  0.0846686646247966,                     !- Value Until Time 162
  18,                                     !- Hour 163
  49,                                     !- Minute 163
  0.00310104195417989,                    !- Value Until Time 163
  18,                                     !- Hour 164
  55,                                     !- Minute 164
  0.0844286749402631,                     !- Value Until Time 164
  18,                                     !- Hour 165
  59,                                     !- Minute 165
  0.00313511933829178,                    !- Value Until Time 165
  19,                                     !- Hour 166
  5,                                      !- Minute 166
  0.0841886852557295,                     !- Value Until Time 166
  19,                                     !- Hour 167
  9,                                      !- Minute 167
  0.00316919672240367,                    !- Value Until Time 167
  19,                                     !- Hour 168
  15,                                     !- Minute 168
  0.083948695571196,                      !- Value Until Time 168
  19,                                     !- Hour 169
  19,                                     !- Minute 169
  0.00320327410651556,                    !- Value Until Time 169
  19,                                     !- Hour 170
  25,                                     !- Minute 170
  0.0837087058866625,                     !- Value Until Time 170
  19,                                     !- Hour 171
  30,                                     !- Minute 171
  0.00323735149062745,                    !- Value Until Time 171
  19,                                     !- Hour 172
  35,                                     !- Minute 172
  0.083468716202129,                      !- Value Until Time 172
  19,                                     !- Hour 173
  40,                                     !- Minute 173
  0.00327142887473934,                    !- Value Until Time 173
  19,                                     !- Hour 174
  45,                                     !- Minute 174
  0.0832287265175955,                     !- Value Until Time 174
  19,                                     !- Hour 175
  50,                                     !- Minute 175
  0.00330550625885122,                    !- Value Until Time 175
  19,                                     !- Hour 176
  55,                                     !- Minute 176
  0.0829887368330619,                     !- Value Until Time 176
  20,                                     !- Hour 177
  0,                                      !- Minute 177
  0.00333958364296311,                    !- Value Until Time 177
  20,                                     !- Hour 178
  5,                                      !- Minute 178
  0.0827487471485285,                     !- Value Until Time 178
  20,                                     !- Hour 179
  10,                                     !- Minute 179
  0.003373661027075,                      !- Value Until Time 179
  20,                                     !- Hour 180
  15,                                     !- Minute 180
  0.0825087574639949,                     !- Value Until Time 180
  20,                                     !- Hour 181
  20,                                     !- Minute 181
  0.00340773841118671,                    !- Value Until Time 181
  20,                                     !- Hour 182
  25,                                     !- Minute 182
  0.0822687677794616,                     !- Value Until Time 182
  20,                                     !- Hour 183
  30,                                     !- Minute 183
  0.0034418157952986,                     !- Value Until Time 183
  20,                                     !- Hour 184
  35,                                     !- Minute 184
  0.0820287780949281,                     !- Value Until Time 184
  20,                                     !- Hour 185
  40,                                     !- Minute 185
  0.00347589317941049,                    !- Value Until Time 185
  20,                                     !- Hour 186
  45,                                     !- Minute 186
  0.0817887884103946,                     !- Value Until Time 186
  20,                                     !- Hour 187
  50,                                     !- Minute 187
  0.00350997056352238,                    !- Value Until Time 187
  20,                                     !- Hour 188
  55,                                     !- Minute 188
  0.081548798725861,                      !- Value Until Time 188
  21,                                     !- Hour 189
  0,                                      !- Minute 189
  0.00354404794763426,                    !- Value Until Time 189
  21,                                     !- Hour 190
  5,                                      !- Minute 190
  0.0813088090413276,                     !- Value Until Time 190
  21,                                     !- Hour 191
  10,                                     !- Minute 191
  0.00357812533174615,                    !- Value Until Time 191
  21,                                     !- Hour 192
  15,                                     !- Minute 192
  0.081068819356794,                      !- Value Until Time 192
  21,                                     !- Hour 193
  20,                                     !- Minute 193
  0.00361220271585804,                    !- Value Until Time 193
  21,                                     !- Hour 194
  25,                                     !- Minute 194
  0.0808288296722605,                     !- Value Until Time 194
  21,                                     !- Hour 195
  30,                                     !- Minute 195
  0.00364628009996993,                    !- Value Until Time 195
  21,                                     !- Hour 196
  35,                                     !- Minute 196
  0.080588839987727,                      !- Value Until Time 196
  21,                                     !- Hour 197
  40,                                     !- Minute 197
  0.00368035748408183,                    !- Value Until Time 197
  21,                                     !- Hour 198
  45,                                     !- Minute 198
  0.0803488503031937,                     !- Value Until Time 198
  21,                                     !- Hour 199
  50,                                     !- Minute 199
  0.00371443486819353,                    !- Value Until Time 199
  21,                                     !- Hour 200
  55,                                     !- Minute 200
  0.0801088606186601,                     !- Value Until Time 200
  22,                                     !- Hour 201
  0,                                      !- Minute 201
  0.0799888657763934,                     !- Value Until Time 201
  22,                                     !- Hour 202
  10,                                     !- Minute 202
  0.0756468790638848,                     !- Value Until Time 202
  22,                                     !- Hour 203
  20,                                     !- Minute 203
  0.0713048923513763,                     !- Value Until Time 203
  22,                                     !- Hour 204
  30,                                     !- Minute 204
  0.0669629056388677,                     !- Value Until Time 204
  22,                                     !- Hour 205
  40,                                     !- Minute 205
  0.0626209189263593,                     !- Value Until Time 205
  22,                                     !- Hour 206
  50,                                     !- Minute 206
  0.0582789322138508,                     !- Value Until Time 206
  23,                                     !- Hour 207
  0,                                      !- Minute 207
  0.0539369455013424,                     !- Value Until Time 207
  23,                                     !- Hour 208
  10,                                     !- Minute 208
  0.0531816776430819,                     !- Value Until Time 208
  23,                                     !- Hour 209
  20,                                     !- Minute 209
  0.0524264097848215,                     !- Value Until Time 209
  23,                                     !- Hour 210
  30,                                     !- Minute 210
  0.051671141926561,                      !- Value Until Time 210
  23,                                     !- Hour 211
  40,                                     !- Minute 211
  0.0509158740683004,                     !- Value Until Time 211
  23,                                     !- Hour 212
  50,                                     !- Minute 212
  0.05016060621004,                       !- Value Until Time 212
  24,                                     !- Hour 213
  0,                                      !- Minute 213
  0.00293065503362063;                    !- Value Until Time 213

OS:Schedule:Day,
  {cddb8b08-58bf-4144-a6f7-ed0c35987f97}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b01662d-3b28-476c-8431-862dd7505b85}, !- Handle
  Schedule Rule 8,                        !- Name
  {c26bb45b-1ef3-446f-b0b7-80a1b916f0c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f0d66fe-6a09-46e2-8ed2-a60edc81bc65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7f0d66fe-6a09-46e2-8ed2-a60edc81bc65}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0620858870468198,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0621018600464163,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0622490733303174,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0624161015596519,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0625831297889864,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0627501580183209,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0629171862476554,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0630842144769899,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0632512427063244,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0633190302672335,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0633868178281426,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0634546053890517,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0635223929499608,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.06359018051087,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.063657968071779,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.063657968071779,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0623254820407656,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0623414550403619,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0623574280399584,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0623734010395549,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0623893740391511,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0624053470387476,                     !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.063679584028761,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0624213200383438,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0624372930379404,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0624532660375366,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0624692390371331,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0624852120367293,                     !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.0625011850363258,                     !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00870850432682007,                    !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.0625171580359223,                     !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.00878489474077286,                    !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.0625331310355186,                     !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.00886128515472567,                    !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.0625491040351148,                     !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.0625650770347113,                     !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.0625810500343078,                     !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.062597023033904,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.0626129960335005,                     !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.0626289690330967,                     !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.0626449420326932,                     !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.0626609150322894,                     !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.0626768880318859,                     !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.0626928610314822,                     !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.0627088340310787,                     !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.0627248070306752,                     !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.0627407800302714,                     !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.0627567530298679,                     !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.0627727260294641,                     !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.0627886990290607,                     !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.0628046720286569,                     !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.0628206450282534,                     !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.0628366180278499,                     !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.00607799681635465,                    !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.0628525910274461,                     !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.00617100538024233,                    !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.0628685640270426,                     !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.0062640139441297,                     !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.0628845370266388,                     !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.00522001162010809,                    !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.0629005100262353,                     !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.00417600929608648,                    !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.0629164830258318,                     !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.00313200697206485,                    !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.0629324560254281,                     !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.00208800464804324,                    !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.0629484290250246,                     !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.00104400232402163,                    !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.0629644020246208,                     !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0,                                      !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0,                                      !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.000229171241858402,                   !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.000458342483716817,                   !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.000687513725575219,                   !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.000916684967433613,                   !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.00114585620929201,                    !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.00137502745115043,                    !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.00137502745115043,                    !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.063092186021392,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.0631081590209882,                     !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.0631241320205847,                     !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.063140105020181,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.0631560780197774,                     !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.0631720510193736,                     !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.0631880240189702,                     !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.0632039970185664,                     !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.0632199700181629,                     !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.0632359430177591,                     !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.0632519160173556,                     !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.0632678890169518,                     !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.0632838620165484,                     !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.0632998350161446,                     !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.0633158080157411,                     !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.0633317810153373,                     !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.0633477540149338,                     !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.0633637270145303,                     !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.0633797000141266,                     !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.0633956730137231,                     !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.0634116460133193,                     !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.0634276190129158,                     !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.063443592012512,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.0634595650121085,                     !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.0634755380117047,                     !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.0634915110113012,                     !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.0635074840108977,                     !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.0635234570104939,                     !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.0635394300100905,                     !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.0635554030096867,                     !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.0635713760092832,                     !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.0635873490088794,                     !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.0636033220084759,                     !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.0636192950080721,                     !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.0636352680076687,                     !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.0636512410072652,                     !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.0636672140068614,                     !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.0636831870064579,                     !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.0636991600060541,                     !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.0637151330056506,                     !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.0637311060052471,                     !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.0637470790048433,                     !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.0637630520044398,                     !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.0637790250040361,                     !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.0637949980036326,                     !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.0638109710032288,                     !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.0638269440028253,                     !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.0638429170024218,                     !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.063858890002018,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.0638748630016146,                     !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.0638908360012108,                     !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.0639068090008073,                     !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.0639227820004035,                     !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.063938755,                            !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0627037773570462,                     !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.0614687997140924,                     !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.0602338220711386,                     !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.0589988444281848,                     !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.057763866785231,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.0565288891422772,                     !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.05766014045253,                       !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.0587913917627828,                     !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.0599226430730354,                     !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.0610538943832882,                     !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.062185145693541,                      !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.0633163970037936,                     !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0580498123705589,                     !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.0527832277373242,                     !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.0475166431040898,                     !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.0422500584708551,                     !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.0369834738376204,                     !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.031716889204386,                      !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.0339042676875213,                     !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.0360916461706565,                     !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0382790246537918,                     !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.040466403136927,                      !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.0426537816200623,                     !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.0448411601031975,                     !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.0477424789743841,                     !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.0506437978455709,                     !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.0535451167167575;                     !- Value Until Time 159

OS:Schedule:Day,
  {874813c4-d0d9-4186-b98a-c94061df02d6}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {34f67ee7-e1a0-47df-b1f2-4bf942bd9343}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  {16e84c76-da60-43fc-bc89-f61049151da4}, !- Default Day Schedule Name
  {5ff22fcc-aac8-47a3-8450-1423993a0d20}, !- Summer Design Day Schedule Name
  {7765e23c-c92c-4043-9c4f-432cb8e6d077}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16e84c76-da60-43fc-bc89-f61049151da4}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.546516666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.553333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.56015,                                !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.566966666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.573783333333334,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.5802,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.57735,                                !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.5745,                                 !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.57165,                                !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.5688,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.56595,                                !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5631,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.560416666666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.557733333333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.55505,                                !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.552366666666667,                      !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.549683333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.547,                                  !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.547,                                  !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.545383333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.543766666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.54215,                                !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.540533333333333,                      !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.538916666666667,                      !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.5373,                                 !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.5373,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.537516666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.537733333333333,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.53795,                                !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.538166666666667,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.538383333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5386,                                 !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.5485,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.5584,                                 !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.5683,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.5782,                                 !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.5881,                                 !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.598,                                  !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.612533333333333,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.627066666666667,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.6416,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.656133333333333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.670666666666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.6852,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.701133333333333,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.717066666666667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.733,                                  !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.748933333333333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.764866666666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.7808,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.7949,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.809,                                  !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.8231,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.8372,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.8513,                                 !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.8654,                                 !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.8654,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.867766666666667,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.870133333333333,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.8725,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.874866666666667,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.877233333333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.8796,                                 !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.881966666666667,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.884333333333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.8867,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.8867,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.8859,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.8851,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.8843,                                 !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.8835,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.8827,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.8819,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.8819,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.8717,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.8615,                                 !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.8513,                                 !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.8411,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.8309,                                 !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.8207,                                 !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.8207,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.814033333333333,                      !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.807366666666667,                      !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.8007,                                 !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.794033333333333,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.787366666666667,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.7807,                                 !- Value Until Time 87
  13,                                     !- Hour 88
  30,                                     !- Minute 88
  0.7807,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  39,                                     !- Minute 89
  0.773133333333333,                      !- Value Until Time 89
  13,                                     !- Hour 90
  49,                                     !- Minute 90
  0.765566666666667,                      !- Value Until Time 90
  13,                                     !- Hour 91
  59,                                     !- Minute 91
  0.758,                                  !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.750433333333334,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.742866666666667,                      !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.7353,                                 !- Value Until Time 94
  14,                                     !- Hour 95
  30,                                     !- Minute 95
  0.7353,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  39,                                     !- Minute 96
  0.72445,                                !- Value Until Time 96
  14,                                     !- Hour 97
  49,                                     !- Minute 97
  0.7136,                                 !- Value Until Time 97
  14,                                     !- Hour 98
  59,                                     !- Minute 98
  0.70275,                                !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.6919,                                 !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.68105,                                !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.6702,                                 !- Value Until Time 101
  15,                                     !- Hour 102
  30,                                     !- Minute 102
  0.6702,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  39,                                     !- Minute 103
  0.662933333333333,                      !- Value Until Time 103
  15,                                     !- Hour 104
  49,                                     !- Minute 104
  0.655666666666667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  59,                                     !- Minute 105
  0.6484,                                 !- Value Until Time 105
  16,                                     !- Hour 106
  9,                                      !- Minute 106
  0.641133333333333,                      !- Value Until Time 106
  16,                                     !- Hour 107
  19,                                     !- Minute 107
  0.633866666666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  30,                                     !- Minute 108
  0.6266,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  40,                                     !- Minute 109
  0.619333333333333,                      !- Value Until Time 109
  16,                                     !- Hour 110
  50,                                     !- Minute 110
  0.612066666666667,                      !- Value Until Time 110
  17,                                     !- Hour 111
  0,                                      !- Minute 111
  0.6048,                                 !- Value Until Time 111
  17,                                     !- Hour 112
  10,                                     !- Minute 112
  0.598333333333333,                      !- Value Until Time 112
  17,                                     !- Hour 113
  20,                                     !- Minute 113
  0.591866666666667,                      !- Value Until Time 113
  17,                                     !- Hour 114
  30,                                     !- Minute 114
  0.5854,                                 !- Value Until Time 114
  17,                                     !- Hour 115
  40,                                     !- Minute 115
  0.578933333333333,                      !- Value Until Time 115
  17,                                     !- Hour 116
  50,                                     !- Minute 116
  0.572466666666666,                      !- Value Until Time 116
  18,                                     !- Hour 117
  0,                                      !- Minute 117
  0.566,                                  !- Value Until Time 117
  18,                                     !- Hour 118
  10,                                     !- Minute 118
  0.56735,                                !- Value Until Time 118
  18,                                     !- Hour 119
  20,                                     !- Minute 119
  0.5687,                                 !- Value Until Time 119
  18,                                     !- Hour 120
  30,                                     !- Minute 120
  0.57005,                                !- Value Until Time 120
  18,                                     !- Hour 121
  40,                                     !- Minute 121
  0.5714,                                 !- Value Until Time 121
  18,                                     !- Hour 122
  50,                                     !- Minute 122
  0.57275,                                !- Value Until Time 122
  19,                                     !- Hour 123
  0,                                      !- Minute 123
  0.5741,                                 !- Value Until Time 123
  19,                                     !- Hour 124
  10,                                     !- Minute 124
  0.580533333333333,                      !- Value Until Time 124
  19,                                     !- Hour 125
  20,                                     !- Minute 125
  0.586966666666667,                      !- Value Until Time 125
  19,                                     !- Hour 126
  30,                                     !- Minute 126
  0.5934,                                 !- Value Until Time 126
  19,                                     !- Hour 127
  40,                                     !- Minute 127
  0.599833333333334,                      !- Value Until Time 127
  19,                                     !- Hour 128
  50,                                     !- Minute 128
  0.606266666666667,                      !- Value Until Time 128
  20,                                     !- Hour 129
  0,                                      !- Minute 129
  0.6127,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  10,                                     !- Minute 130
  0.6203,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  20,                                     !- Minute 131
  0.6279,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  30,                                     !- Minute 132
  0.6355,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  40,                                     !- Minute 133
  0.6431,                                 !- Value Until Time 133
  20,                                     !- Hour 134
  50,                                     !- Minute 134
  0.6507,                                 !- Value Until Time 134
  21,                                     !- Hour 135
  0,                                      !- Minute 135
  0.6583,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  10,                                     !- Minute 136
  0.660816666666667,                      !- Value Until Time 136
  21,                                     !- Hour 137
  20,                                     !- Minute 137
  0.663333333333333,                      !- Value Until Time 137
  21,                                     !- Hour 138
  30,                                     !- Minute 138
  0.66585,                                !- Value Until Time 138
  21,                                     !- Hour 139
  40,                                     !- Minute 139
  0.668366666666667,                      !- Value Until Time 139
  21,                                     !- Hour 140
  50,                                     !- Minute 140
  0.670883333333333,                      !- Value Until Time 140
  22,                                     !- Hour 141
  0,                                      !- Minute 141
  0.6734,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  10,                                     !- Minute 142
  0.664331666666667,                      !- Value Until Time 142
  22,                                     !- Hour 143
  20,                                     !- Minute 143
  0.655263333333333,                      !- Value Until Time 143
  22,                                     !- Hour 144
  30,                                     !- Minute 144
  0.646195,                               !- Value Until Time 144
  22,                                     !- Hour 145
  40,                                     !- Minute 145
  0.637126666666666,                      !- Value Until Time 145
  22,                                     !- Hour 146
  50,                                     !- Minute 146
  0.628058333333333,                      !- Value Until Time 146
  23,                                     !- Hour 147
  0,                                      !- Minute 147
  0.61899,                                !- Value Until Time 147
  23,                                     !- Hour 148
  10,                                     !- Minute 148
  0.605775,                               !- Value Until Time 148
  23,                                     !- Hour 149
  20,                                     !- Minute 149
  0.59256,                                !- Value Until Time 149
  23,                                     !- Hour 150
  30,                                     !- Minute 150
  0.579345,                               !- Value Until Time 150
  23,                                     !- Hour 151
  40,                                     !- Minute 151
  0.56613,                                !- Value Until Time 151
  23,                                     !- Hour 152
  50,                                     !- Minute 152
  0.552914999999999,                      !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.5397;                                 !- Value Until Time 153

OS:Schedule:Rule,
  {bd1fe4cc-e916-4c61-8109-9eb70be64e57}, !- Handle
  Schedule Rule 10,                       !- Name
  {34f67ee7-e1a0-47df-b1f2-4bf942bd9343}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce25f384-2091-40a2-9659-5af4e1042b0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce25f384-2091-40a2-9659-5af4e1042b0b}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.24054243902439,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.238698384146342,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.236854329268293,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.235010274390244,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.426124609465739,                      !- Value Until Time 5
  0,                                      !- Hour 6
  50,                                     !- Minute 6
  0.233166219512195,                      !- Value Until Time 6
  0,                                      !- Hour 7
  59,                                     !- Minute 7
  0.425474799651567,                      !- Value Until Time 7
  1,                                      !- Hour 8
  0,                                      !- Minute 8
  0.231322164634146,                      !- Value Until Time 8
  1,                                      !- Hour 9
  9,                                      !- Minute 9
  0.4248249898374,                        !- Value Until Time 9
  1,                                      !- Hour 10
  10,                                     !- Minute 10
  0.238145167682927,                      !- Value Until Time 10
  1,                                      !- Hour 11
  19,                                     !- Minute 11
  0.424175180023228,                      !- Value Until Time 11
  1,                                      !- Hour 12
  20,                                     !- Minute 12
  0.244968170731707,                      !- Value Until Time 12
  1,                                      !- Hour 13
  30,                                     !- Minute 13
  0.251791173780488,                      !- Value Until Time 13
  1,                                      !- Hour 14
  40,                                     !- Minute 14
  0.258614176829268,                      !- Value Until Time 14
  1,                                      !- Hour 15
  50,                                     !- Minute 15
  0.265437179878049,                      !- Value Until Time 15
  2,                                      !- Hour 16
  0,                                      !- Minute 16
  0.272260182926829,                      !- Value Until Time 16
  2,                                      !- Hour 17
  9,                                      !- Minute 17
  0.420926130952382,                      !- Value Until Time 17
  2,                                      !- Hour 18
  10,                                     !- Minute 18
  0.286951153455283,                      !- Value Until Time 18
  2,                                      !- Hour 19
  19,                                     !- Minute 19
  0.42027632113821,                       !- Value Until Time 19
  2,                                      !- Hour 20
  20,                                     !- Minute 20
  0.301642123983741,                      !- Value Until Time 20
  2,                                      !- Hour 21
  29,                                     !- Minute 21
  0.419626511324042,                      !- Value Until Time 21
  2,                                      !- Hour 22
  30,                                     !- Minute 22
  0.316333094512195,                      !- Value Until Time 22
  2,                                      !- Hour 23
  39,                                     !- Minute 23
  0.418976701509871,                      !- Value Until Time 23
  2,                                      !- Hour 24
  40,                                     !- Minute 24
  0.331024065040649,                      !- Value Until Time 24
  2,                                      !- Hour 25
  49,                                     !- Minute 25
  0.418326891695703,                      !- Value Until Time 25
  2,                                      !- Hour 26
  50,                                     !- Minute 26
  0.345715035569107,                      !- Value Until Time 26
  2,                                      !- Hour 27
  59,                                     !- Minute 27
  0.417677081881532,                      !- Value Until Time 27
  3,                                      !- Hour 28
  0,                                      !- Minute 28
  0.360406006097561,                      !- Value Until Time 28
  3,                                      !- Hour 29
  9,                                      !- Minute 29
  0.417027272067364,                      !- Value Until Time 29
  3,                                      !- Hour 30
  10,                                     !- Minute 30
  0.380629141260161,                      !- Value Until Time 30
  3,                                      !- Hour 31
  19,                                     !- Minute 31
  0.416377462253192,                      !- Value Until Time 31
  3,                                      !- Hour 32
  20,                                     !- Minute 32
  0.400852276422765,                      !- Value Until Time 32
  3,                                      !- Hour 33
  29,                                     !- Minute 33
  0.415727652439024,                      !- Value Until Time 33
  3,                                      !- Hour 34
  30,                                     !- Minute 34
  0.421075411585366,                      !- Value Until Time 34
  3,                                      !- Hour 35
  39,                                     !- Minute 35
  0.452829012110433,                      !- Value Until Time 35
  3,                                      !- Hour 36
  40,                                     !- Minute 36
  0.44129854674797,                       !- Value Until Time 36
  3,                                      !- Hour 37
  49,                                     !- Minute 37
  0.45268814680725,                       !- Value Until Time 37
  3,                                      !- Hour 38
  50,                                     !- Minute 38
  0.46152168191057,                       !- Value Until Time 38
  3,                                      !- Hour 39
  59,                                     !- Minute 39
  0.452547281504067,                      !- Value Until Time 39
  4,                                      !- Hour 40
  0,                                      !- Minute 40
  0.481744817073171,                      !- Value Until Time 40
  4,                                      !- Hour 41
  9,                                      !- Minute 41
  0.452406416200881,                      !- Value Until Time 41
  4,                                      !- Hour 42
  10,                                     !- Minute 42
  0.503135853658537,                      !- Value Until Time 42
  4,                                      !- Hour 43
  19,                                     !- Minute 43
  0.452265550897699,                      !- Value Until Time 43
  4,                                      !- Hour 44
  20,                                     !- Minute 44
  0.524526890243903,                      !- Value Until Time 44
  4,                                      !- Hour 45
  29,                                     !- Minute 45
  0.452124685594512,                      !- Value Until Time 45
  4,                                      !- Hour 46
  30,                                     !- Minute 46
  0.545917926829268,                      !- Value Until Time 46
  4,                                      !- Hour 47
  39,                                     !- Minute 47
  0.451983820291329,                      !- Value Until Time 47
  4,                                      !- Hour 48
  40,                                     !- Minute 48
  0.567308963414634,                      !- Value Until Time 48
  4,                                      !- Hour 49
  49,                                     !- Minute 49
  0.451842954988147,                      !- Value Until Time 49
  4,                                      !- Hour 50
  50,                                     !- Minute 50
  0.5887,                                 !- Value Until Time 50
  5,                                      !- Hour 51
  0,                                      !- Minute 51
  0.451702089684961,                      !- Value Until Time 51
  5,                                      !- Hour 52
  10,                                     !- Minute 52
  0.451561224381778,                      !- Value Until Time 52
  5,                                      !- Hour 53
  20,                                     !- Minute 53
  0.451420359078591,                      !- Value Until Time 53
  5,                                      !- Hour 54
  30,                                     !- Minute 54
  0.451279493775409,                      !- Value Until Time 54
  5,                                      !- Hour 55
  40,                                     !- Minute 55
  0.451138628472223,                      !- Value Until Time 55
  5,                                      !- Hour 56
  50,                                     !- Minute 56
  0.45099776316904,                       !- Value Until Time 56
  6,                                      !- Hour 57
  0,                                      !- Minute 57
  0.450856897865853,                      !- Value Until Time 57
  6,                                      !- Hour 58
  10,                                     !- Minute 58
  0.450716032562671,                      !- Value Until Time 58
  6,                                      !- Hour 59
  20,                                     !- Minute 59
  0.450575167259485,                      !- Value Until Time 59
  6,                                      !- Hour 60
  30,                                     !- Minute 60
  0.450434301956302,                      !- Value Until Time 60
  6,                                      !- Hour 61
  40,                                     !- Minute 61
  0.450293436653119,                      !- Value Until Time 61
  6,                                      !- Hour 62
  50,                                     !- Minute 62
  0.450152571349933,                      !- Value Until Time 62
  7,                                      !- Hour 63
  0,                                      !- Minute 63
  0.45001170604675,                       !- Value Until Time 63
  7,                                      !- Hour 64
  10,                                     !- Minute 64
  0.449870840743564,                      !- Value Until Time 64
  7,                                      !- Hour 65
  20,                                     !- Minute 65
  0.449729975440381,                      !- Value Until Time 65
  7,                                      !- Hour 66
  30,                                     !- Minute 66
  0.449589110137195,                      !- Value Until Time 66
  7,                                      !- Hour 67
  40,                                     !- Minute 67
  0.449448244834013,                      !- Value Until Time 67
  7,                                      !- Hour 68
  50,                                     !- Minute 68
  0.449307379530826,                      !- Value Until Time 68
  8,                                      !- Hour 69
  0,                                      !- Minute 69
  0.449166514227643,                      !- Value Until Time 69
  8,                                      !- Hour 70
  10,                                     !- Minute 70
  0.449025648924457,                      !- Value Until Time 70
  8,                                      !- Hour 71
  20,                                     !- Minute 71
  0.448884783621275,                      !- Value Until Time 71
  8,                                      !- Hour 72
  30,                                     !- Minute 72
  0.448743918318088,                      !- Value Until Time 72
  8,                                      !- Hour 73
  39,                                     !- Minute 73
  0.070880283800062,                      !- Value Until Time 73
  8,                                      !- Hour 74
  40,                                     !- Minute 74
  0.448603053014905,                      !- Value Until Time 74
  8,                                      !- Hour 75
  49,                                     !- Minute 75
  0.0699150007527861,                     !- Value Until Time 75
  8,                                      !- Hour 76
  50,                                     !- Minute 76
  0.448462187711723,                      !- Value Until Time 76
  8,                                      !- Hour 77
  59,                                     !- Minute 77
  0.0689497177055102,                     !- Value Until Time 77
  9,                                      !- Hour 78
  0,                                      !- Minute 78
  0.448321322408537,                      !- Value Until Time 78
  9,                                      !- Hour 79
  9,                                      !- Minute 79
  0.0679844346582342,                     !- Value Until Time 79
  9,                                      !- Hour 80
  10,                                     !- Minute 80
  0.448180457105354,                      !- Value Until Time 80
  9,                                      !- Hour 81
  19,                                     !- Minute 81
  0.067019151610962,                      !- Value Until Time 81
  9,                                      !- Hour 82
  20,                                     !- Minute 82
  0.448039591802167,                      !- Value Until Time 82
  9,                                      !- Hour 83
  29,                                     !- Minute 83
  0.0660538685636861,                     !- Value Until Time 83
  9,                                      !- Hour 84
  30,                                     !- Minute 84
  0.447898726498985,                      !- Value Until Time 84
  9,                                      !- Hour 85
  39,                                     !- Minute 85
  0.447757861195799,                      !- Value Until Time 85
  9,                                      !- Hour 86
  49,                                     !- Minute 86
  0.447616995892616,                      !- Value Until Time 86
  9,                                      !- Hour 87
  59,                                     !- Minute 87
  0.447476130589434,                      !- Value Until Time 87
  10,                                     !- Hour 88
  9,                                      !- Minute 88
  0.447335265286247,                      !- Value Until Time 88
  10,                                     !- Hour 89
  19,                                     !- Minute 89
  0.447194399983064,                      !- Value Until Time 89
  10,                                     !- Hour 90
  29,                                     !- Minute 90
  0.447053534679878,                      !- Value Until Time 90
  10,                                     !- Hour 91
  39,                                     !- Minute 91
  0.446912669376696,                      !- Value Until Time 91
  10,                                     !- Hour 92
  49,                                     !- Minute 92
  0.446771804073509,                      !- Value Until Time 92
  10,                                     !- Hour 93
  59,                                     !- Minute 93
  0.446630938770326,                      !- Value Until Time 93
  11,                                     !- Hour 94
  9,                                      !- Minute 94
  0.44649007346714,                       !- Value Until Time 94
  11,                                     !- Hour 95
  19,                                     !- Minute 95
  0.446349208163958,                      !- Value Until Time 95
  11,                                     !- Hour 96
  29,                                     !- Minute 96
  0.446208342860771,                      !- Value Until Time 96
  11,                                     !- Hour 97
  39,                                     !- Minute 97
  0.446067477557588,                      !- Value Until Time 97
  11,                                     !- Hour 98
  49,                                     !- Minute 98
  0.445926612254406,                      !- Value Until Time 98
  11,                                     !- Hour 99
  59,                                     !- Minute 99
  0.44578574695122,                       !- Value Until Time 99
  12,                                     !- Hour 100
  9,                                      !- Minute 100
  0.445644881648037,                      !- Value Until Time 100
  12,                                     !- Hour 101
  19,                                     !- Minute 101
  0.445504016344851,                      !- Value Until Time 101
  12,                                     !- Hour 102
  29,                                     !- Minute 102
  0.445363151041668,                      !- Value Until Time 102
  12,                                     !- Hour 103
  39,                                     !- Minute 103
  0.445222285738482,                      !- Value Until Time 103
  12,                                     !- Hour 104
  49,                                     !- Minute 104
  0.445081420435299,                      !- Value Until Time 104
  12,                                     !- Hour 105
  59,                                     !- Minute 105
  0.444940555132116,                      !- Value Until Time 105
  13,                                     !- Hour 106
  9,                                      !- Minute 106
  0.44479968982893,                       !- Value Until Time 106
  13,                                     !- Hour 107
  15,                                     !- Minute 107
  0.0443350000000001,                     !- Value Until Time 107
  13,                                     !- Hour 108
  19,                                     !- Minute 108
  0.444658824525748,                      !- Value Until Time 108
  13,                                     !- Hour 109
  24,                                     !- Minute 109
  0.0496212906504054,                     !- Value Until Time 109
  13,                                     !- Hour 110
  29,                                     !- Minute 110
  0.444517959222561,                      !- Value Until Time 110
  13,                                     !- Hour 111
  34,                                     !- Minute 111
  0.0549075813008144,                     !- Value Until Time 111
  13,                                     !- Hour 112
  39,                                     !- Minute 112
  0.444377093919378,                      !- Value Until Time 112
  13,                                     !- Hour 113
  44,                                     !- Minute 113
  0.0601938719512197,                     !- Value Until Time 113
  13,                                     !- Hour 114
  49,                                     !- Minute 114
  0.444236228616192,                      !- Value Until Time 114
  13,                                     !- Hour 115
  54,                                     !- Minute 115
  0.065480162601625,                      !- Value Until Time 115
  13,                                     !- Hour 116
  59,                                     !- Minute 116
  0.44409536331301,                       !- Value Until Time 116
  14,                                     !- Hour 117
  4,                                      !- Minute 117
  0.0707664532520337,                     !- Value Until Time 117
  14,                                     !- Hour 118
  9,                                      !- Minute 118
  0.443954498009827,                      !- Value Until Time 118
  14,                                     !- Hour 119
  14,                                     !- Minute 119
  0.076052743902439,                      !- Value Until Time 119
  14,                                     !- Hour 120
  15,                                     !- Minute 120
  0.076052743902439,                      !- Value Until Time 120
  14,                                     !- Hour 121
  19,                                     !- Minute 121
  0.44381363270664,                       !- Value Until Time 121
  14,                                     !- Hour 122
  24,                                     !- Minute 122
  0.0841665853658538,                     !- Value Until Time 122
  14,                                     !- Hour 123
  29,                                     !- Minute 123
  0.443672767403458,                      !- Value Until Time 123
  14,                                     !- Hour 124
  34,                                     !- Minute 124
  0.0922804268292684,                     !- Value Until Time 124
  14,                                     !- Hour 125
  39,                                     !- Minute 125
  0.443531902100272,                      !- Value Until Time 125
  14,                                     !- Hour 126
  44,                                     !- Minute 126
  0.100394268292683,                      !- Value Until Time 126
  14,                                     !- Hour 127
  49,                                     !- Minute 127
  0.443391036797089,                      !- Value Until Time 127
  14,                                     !- Hour 128
  54,                                     !- Minute 128
  0.108508109756098,                      !- Value Until Time 128
  14,                                     !- Hour 129
  59,                                     !- Minute 129
  0.443250171493902,                      !- Value Until Time 129
  15,                                     !- Hour 130
  4,                                      !- Minute 130
  0.116621951219512,                      !- Value Until Time 130
  15,                                     !- Hour 131
  9,                                      !- Minute 131
  0.44310930619072,                       !- Value Until Time 131
  15,                                     !- Hour 132
  14,                                     !- Minute 132
  0.124735792682927,                      !- Value Until Time 132
  15,                                     !- Hour 133
  15,                                     !- Minute 133
  0.124735792682927,                      !- Value Until Time 133
  15,                                     !- Hour 134
  19,                                     !- Minute 134
  0.442968440887534,                      !- Value Until Time 134
  15,                                     !- Hour 135
  24,                                     !- Minute 135
  0.125701075730203,                      !- Value Until Time 135
  15,                                     !- Hour 136
  29,                                     !- Minute 136
  0.442827575584351,                      !- Value Until Time 136
  15,                                     !- Hour 137
  34,                                     !- Minute 137
  0.126666358777475,                      !- Value Until Time 137
  15,                                     !- Hour 138
  39,                                     !- Minute 138
  0.442686710281168,                      !- Value Until Time 138
  15,                                     !- Hour 139
  44,                                     !- Minute 139
  0.127631641824751,                      !- Value Until Time 139
  15,                                     !- Hour 140
  49,                                     !- Minute 140
  0.442545844977982,                      !- Value Until Time 140
  15,                                     !- Hour 141
  54,                                     !- Minute 141
  0.128596924872027,                      !- Value Until Time 141
  15,                                     !- Hour 142
  59,                                     !- Minute 142
  0.442404979674796,                      !- Value Until Time 142
  16,                                     !- Hour 143
  4,                                      !- Minute 143
  0.129562207919303,                      !- Value Until Time 143
  16,                                     !- Hour 144
  9,                                      !- Minute 144
  0.442264114371613,                      !- Value Until Time 144
  16,                                     !- Hour 145
  15,                                     !- Minute 145
  0.130527490966575,                      !- Value Until Time 145
  16,                                     !- Hour 146
  19,                                     !- Minute 146
  0.44212324906843,                       !- Value Until Time 146
  16,                                     !- Hour 147
  25,                                     !- Minute 147
  0.131492774013851,                      !- Value Until Time 147
  16,                                     !- Hour 148
  29,                                     !- Minute 148
  0.441982383765244,                      !- Value Until Time 148
  16,                                     !- Hour 149
  35,                                     !- Minute 149
  0.132458057061127,                      !- Value Until Time 149
  16,                                     !- Hour 150
  39,                                     !- Minute 150
  0.441841518462061,                      !- Value Until Time 150
  16,                                     !- Hour 151
  45,                                     !- Minute 151
  0.133423340108399,                      !- Value Until Time 151
  16,                                     !- Hour 152
  49,                                     !- Minute 152
  0.441700653158875,                      !- Value Until Time 152
  16,                                     !- Hour 153
  55,                                     !- Minute 153
  0.134388623155675,                      !- Value Until Time 153
  16,                                     !- Hour 154
  59,                                     !- Minute 154
  0.441559787855692,                      !- Value Until Time 154
  17,                                     !- Hour 155
  5,                                      !- Minute 155
  0.135353906202951,                      !- Value Until Time 155
  17,                                     !- Hour 156
  9,                                      !- Minute 156
  0.441418922552506,                      !- Value Until Time 156
  17,                                     !- Hour 157
  15,                                     !- Minute 157
  0.136319189250227,                      !- Value Until Time 157
  17,                                     !- Hour 158
  19,                                     !- Minute 158
  0.441278057249323,                      !- Value Until Time 158
  17,                                     !- Hour 159
  25,                                     !- Minute 159
  0.137284472297499,                      !- Value Until Time 159
  17,                                     !- Hour 160
  29,                                     !- Minute 160
  0.441137191946137,                      !- Value Until Time 160
  17,                                     !- Hour 161
  35,                                     !- Minute 161
  0.138249755344775,                      !- Value Until Time 161
  17,                                     !- Hour 162
  39,                                     !- Minute 162
  0.440996326642954,                      !- Value Until Time 162
  17,                                     !- Hour 163
  45,                                     !- Minute 163
  0.139215038392051,                      !- Value Until Time 163
  17,                                     !- Hour 164
  49,                                     !- Minute 164
  0.440855461339772,                      !- Value Until Time 164
  17,                                     !- Hour 165
  55,                                     !- Minute 165
  0.140180321439323,                      !- Value Until Time 165
  17,                                     !- Hour 166
  59,                                     !- Minute 166
  0.440714596036586,                      !- Value Until Time 166
  18,                                     !- Hour 167
  5,                                      !- Minute 167
  0.141145604486599,                      !- Value Until Time 167
  18,                                     !- Hour 168
  9,                                      !- Minute 168
  0.440573730733403,                      !- Value Until Time 168
  18,                                     !- Hour 169
  15,                                     !- Minute 169
  0.142110887533875,                      !- Value Until Time 169
  18,                                     !- Hour 170
  19,                                     !- Minute 170
  0.440432865430216,                      !- Value Until Time 170
  18,                                     !- Hour 171
  25,                                     !- Minute 171
  0.143076170581151,                      !- Value Until Time 171
  18,                                     !- Hour 172
  29,                                     !- Minute 172
  0.440292000127034,                      !- Value Until Time 172
  18,                                     !- Hour 173
  35,                                     !- Minute 173
  0.144041453628423,                      !- Value Until Time 173
  18,                                     !- Hour 174
  39,                                     !- Minute 174
  0.440151134823848,                      !- Value Until Time 174
  18,                                     !- Hour 175
  45,                                     !- Minute 175
  0.145006736675699,                      !- Value Until Time 175
  18,                                     !- Hour 176
  49,                                     !- Minute 176
  0.440010269520665,                      !- Value Until Time 176
  18,                                     !- Hour 177
  55,                                     !- Minute 177
  0.145972019722975,                      !- Value Until Time 177
  18,                                     !- Hour 178
  59,                                     !- Minute 178
  0.439869404217482,                      !- Value Until Time 178
  19,                                     !- Hour 179
  5,                                      !- Minute 179
  0.146937302770251,                      !- Value Until Time 179
  19,                                     !- Hour 180
  9,                                      !- Minute 180
  0.439728538914296,                      !- Value Until Time 180
  19,                                     !- Hour 181
  15,                                     !- Minute 181
  0.147902585817523,                      !- Value Until Time 181
  19,                                     !- Hour 182
  19,                                     !- Minute 182
  0.439587673611113,                      !- Value Until Time 182
  19,                                     !- Hour 183
  25,                                     !- Minute 183
  0.148867868864799,                      !- Value Until Time 183
  19,                                     !- Hour 184
  30,                                     !- Minute 184
  0.439446808307927,                      !- Value Until Time 184
  19,                                     !- Hour 185
  35,                                     !- Minute 185
  0.149833151912075,                      !- Value Until Time 185
  19,                                     !- Hour 186
  40,                                     !- Minute 186
  0.439305943004744,                      !- Value Until Time 186
  19,                                     !- Hour 187
  45,                                     !- Minute 187
  0.150798434959351,                      !- Value Until Time 187
  19,                                     !- Hour 188
  50,                                     !- Minute 188
  0.439165077701558,                      !- Value Until Time 188
  19,                                     !- Hour 189
  55,                                     !- Minute 189
  0.151763718006623,                      !- Value Until Time 189
  20,                                     !- Hour 190
  0,                                      !- Minute 190
  0.439024212398375,                      !- Value Until Time 190
  20,                                     !- Hour 191
  5,                                      !- Minute 191
  0.152729001053899,                      !- Value Until Time 191
  20,                                     !- Hour 192
  10,                                     !- Minute 192
  0.438883347095192,                      !- Value Until Time 192
  20,                                     !- Hour 193
  15,                                     !- Minute 193
  0.153694284101175,                      !- Value Until Time 193
  20,                                     !- Hour 194
  20,                                     !- Minute 194
  0.438742481792006,                      !- Value Until Time 194
  20,                                     !- Hour 195
  25,                                     !- Minute 195
  0.154659567148447,                      !- Value Until Time 195
  20,                                     !- Hour 196
  30,                                     !- Minute 196
  0.438601616488824,                      !- Value Until Time 196
  20,                                     !- Hour 197
  35,                                     !- Minute 197
  0.155624850195723,                      !- Value Until Time 197
  20,                                     !- Hour 198
  40,                                     !- Minute 198
  0.438460751185637,                      !- Value Until Time 198
  20,                                     !- Hour 199
  45,                                     !- Minute 199
  0.156590133242999,                      !- Value Until Time 199
  20,                                     !- Hour 200
  50,                                     !- Minute 200
  0.438319885882455,                      !- Value Until Time 200
  20,                                     !- Hour 201
  55,                                     !- Minute 201
  0.157555416290275,                      !- Value Until Time 201
  21,                                     !- Hour 202
  0,                                      !- Minute 202
  0.438179020579268,                      !- Value Until Time 202
  21,                                     !- Hour 203
  5,                                      !- Minute 203
  0.158520699337547,                      !- Value Until Time 203
  21,                                     !- Hour 204
  10,                                     !- Minute 204
  0.438038155276086,                      !- Value Until Time 204
  21,                                     !- Hour 205
  15,                                     !- Minute 205
  0.159485982384823,                      !- Value Until Time 205
  21,                                     !- Hour 206
  20,                                     !- Minute 206
  0.437897289972899,                      !- Value Until Time 206
  21,                                     !- Hour 207
  25,                                     !- Minute 207
  0.160451265432099,                      !- Value Until Time 207
  21,                                     !- Hour 208
  30,                                     !- Minute 208
  0.437756424669717,                      !- Value Until Time 208
  21,                                     !- Hour 209
  35,                                     !- Minute 209
  0.161416548479375,                      !- Value Until Time 209
  21,                                     !- Hour 210
  40,                                     !- Minute 210
  0.43761555936653,                       !- Value Until Time 210
  21,                                     !- Hour 211
  45,                                     !- Minute 211
  0.162381831526647,                      !- Value Until Time 211
  21,                                     !- Hour 212
  50,                                     !- Minute 212
  0.437474694063348,                      !- Value Until Time 212
  21,                                     !- Hour 213
  55,                                     !- Minute 213
  0.163347114573923,                      !- Value Until Time 213
  22,                                     !- Hour 214
  0,                                      !- Minute 214
  0.163829756097561,                      !- Value Until Time 214
  22,                                     !- Hour 215
  10,                                     !- Minute 215
  0.176676671747966,                      !- Value Until Time 215
  22,                                     !- Hour 216
  20,                                     !- Minute 216
  0.189523587398375,                      !- Value Until Time 216
  22,                                     !- Hour 217
  30,                                     !- Minute 217
  0.202370503048781,                      !- Value Until Time 217
  22,                                     !- Hour 218
  40,                                     !- Minute 218
  0.215217418699186,                      !- Value Until Time 218
  22,                                     !- Hour 219
  50,                                     !- Minute 219
  0.228064334349595,                      !- Value Until Time 219
  23,                                     !- Hour 220
  0,                                      !- Minute 220
  0.24091125,                             !- Value Until Time 220
  23,                                     !- Hour 221
  10,                                     !- Minute 221
  0.241157123983741,                      !- Value Until Time 221
  23,                                     !- Hour 222
  20,                                     !- Minute 222
  0.241402997967478,                      !- Value Until Time 222
  23,                                     !- Hour 223
  30,                                     !- Minute 223
  0.241648871951219,                      !- Value Until Time 223
  23,                                     !- Hour 224
  40,                                     !- Minute 224
  0.241894745934961,                      !- Value Until Time 224
  23,                                     !- Hour 225
  50,                                     !- Minute 225
  0.242140619918698,                      !- Value Until Time 225
  24,                                     !- Hour 226
  0,                                      !- Minute 226
  0.440714596036586;                      !- Value Until Time 226

OS:Schedule:Day,
  {5ff22fcc-aac8-47a3-8450-1423993a0d20}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a9e502c-1f6e-4b12-8cde-c88c1d36f265}, !- Handle
  Schedule Rule 11,                       !- Name
  {34f67ee7-e1a0-47df-b1f2-4bf942bd9343}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {adf1c0ce-c267-4195-acc2-71f7a4c53d42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {adf1c0ce-c267-4195-acc2-71f7a4c53d42}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0830534338010903,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0831211974130813,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.335371243047831,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.364331716722285,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.393292190396736,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.42225266407119,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.451213137745644,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.480173611420095,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.509134085094549,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.530661737578792,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.552189390063032,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.573717042547275,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.595244695031518,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.616772347515757,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.6383,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.6383,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0840698879809471,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0841376515929383,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0842054152049295,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0842731788169205,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0843409424289117,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0844087060408996,                     !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.635657219132369,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0844764696528905,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0845442332648818,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0846119968768729,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0846797604888639,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0847475241008551,                     !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.084815287712843,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.390968745550612,                      !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.084883051324834,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.397724354143493,                      !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.0849508149368252,                     !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.404479962736374,                      !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.0850185785488164,                     !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.0850863421608073,                     !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.0851541057727986,                     !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0852218693847864,                     !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.0852896329967774,                     !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.0853573966087686,                     !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.0854251602207598,                     !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.0854929238327508,                     !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.085560687444742,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.0856284510567297,                     !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.0856962146687209,                     !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.0857639782807121,                     !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.0858317418927031,                     !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.0858995055046943,                     !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.0859672691166822,                     !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.0860350327286731,                     !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.0861027963406644,                     !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.0861705599526555,                     !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.0862383235646466,                     !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.409479223210974,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.0863060871766344,                     !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.417517681683353,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.0863738507886256,                     !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.425556140155729,                      !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.0864416144006166,                     !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.429960774935112,                      !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.0865093780126078,                     !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.434365409714499,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.086577141624599,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.438770044493882,                      !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.08664490523659,                       !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.443174679273266,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.0867126688485779,                     !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.447579314052652,                      !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.086780432460569,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.451983948832036,                      !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.451983948832036,                      !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.448184951334817,                      !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.444385953837597,                      !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.440586956340378,                      !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.436787958843159,                      !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.43298896134594,                       !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.429189963848721,                      !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.429189963848721,                      !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.0873225413564947,                     !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.0873903049684859,                     !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.0874580685804736,                     !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.0875258321924648,                     !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.0875935958044557,                     !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.087661359416447,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.0877291230284382,                     !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.0877968866404258,                     !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.087864650252417,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.0879324138644082,                     !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.0880001774763992,                     !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.0880679410883904,                     !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.0881357047003816,                     !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.0882034683123693,                     !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.0882712319243605,                     !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.0883389955363517,                     !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.0884067591483427,                     !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.0884745227603339,                     !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.0885422863723218,                     !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.0886100499843128,                     !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.0886778135963039,                     !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.0887455772082951,                     !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.0888133408202861,                     !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.088881104432274,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.0889488680442652,                     !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.0890166316562562,                     !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.0890843952682474,                     !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.0891521588802386,                     !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.0892199224922296,                     !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.0892876861042174,                     !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.0893554497162086,                     !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.0894232133281996,                     !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.0894909769401908,                     !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.089558740552182,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.089626504164173,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.0896942677761609,                     !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.0897620313881519,                     !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.0898297950001431,                     !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.0898975586121343,                     !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.0899653222241253,                     !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.0900330858361165,                     !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.0901008494481044,                     !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.0901686130600954,                     !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.0902363766720866,                     !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.0903041402840777,                     !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.0903719038960688,                     !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.0904396675080566,                     !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.0905074311200478,                     !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.0905751947320388,                     !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.09064295834403,                       !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.0907107219560212,                     !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.0907784855680089,                     !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.0908462491800001,                     !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.0909140127919912,                     !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0838115392102336,                     !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.0767090656284762,                     !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.0696065920467187,                     !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.0625041184649612,                     !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.0554016448832036,                     !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.0482991713014461,                     !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.0476384760845385,                     !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.0469777808676308,                     !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.0463170856507231,                     !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.0456563904338154,                     !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.0449956952169078,                     !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.0443350000000002,                     !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0513824156470142,                     !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.0584298312940316,                     !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.0654772469410456,                     !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.0725246625880599,                     !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.0795720782350772,                     !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.0866194938820913,                     !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.101870541805711,                      !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.117121589729328,                      !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.132372637652948,                      !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.147623685576568,                      !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.162874733500188,                      !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.178125781423804,                      !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.204333358361141,                      !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.230540935298481,                      !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.256748512235818;                      !- Value Until Time 159

OS:Schedule:Day,
  {7765e23c-c92c-4043-9c4f-432cb8e6d077}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1b20200-a470-4225-8b49-ffff09674069}, !- Handle
  Large Office Infil Quarter On,          !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  {4c0a7a9b-7b74-4fad-bf93-e7c37584a608}, !- Default Day Schedule Name
  {444dd3da-3276-4842-b594-9d54c73d1867}, !- Summer Design Day Schedule Name
  {617478e9-0e3e-4b35-bcca-4d6d7dbe6865}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c0a7a9b-7b74-4fad-bf93-e7c37584a608}, !- Handle
  Large Office Infil Quarter On Default,  !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {444dd3da-3276-4842-b594-9d54c73d1867}, !- Handle
  Large Office Infil Quarter On Summer Design Day, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a06284b5-34fa-4a66-b4db-9a4872504c5c}, !- Handle
  Schedule Rule 12,                       !- Name
  {e1b20200-a470-4225-8b49-ffff09674069}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {111c912b-9bd5-49f7-8bcf-5302150e590b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {111c912b-9bd5-49f7-8bcf-5302150e590b}, !- Handle
  Large Office Infil Quarter On Sun Day,  !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {617478e9-0e3e-4b35-bcca-4d6d7dbe6865}, !- Handle
  Large Office Infil Quarter On Winter Design Day, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1032ddd2-6de5-48bc-9b05-8ee83362db92}, !- Handle
  Schedule Rule 13,                       !- Name
  {e1b20200-a470-4225-8b49-ffff09674069}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae691f8f-31b4-4f9b-8938-3e258c6a3eea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae691f8f-31b4-4f9b-8938-3e258c6a3eea}, !- Handle
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {6ebf15ca-8cf1-4fc2-bfc1-4c0ebc5574e8}, !- Handle
  Foundation F 126 Perim 901 Area 53,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5.29857004799999,                       !- Area {m2}
  9.00839728506791;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ff498d54-be88-4732-a43e-5601eacf00e3}, !- Handle
  Foundation F 126 Perim 126 Area 087,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  0.873288575999999,                      !- Area {m2}
  1.25543268316736;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b2f416b7-2d15-4bfd-a7d1-45513f1442ea}, !- Handle
  Foundation F 126 Perim 365 Area 157,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.57006137599999,                       !- Area {m2}
  3.64832299239592;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {96d9e053-2efc-4953-a02b-63bcbdbb6e70}, !- Handle
  ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-3A, !- Name
  {360def3d-3e73-48a0-85d1-5cb8da6272b8}, !- Default Exterior Surface Constructions Name
  {2ded820f-2778-4141-b4d5-2acadf0e42d2}, !- Default Interior Surface Constructions Name
  {6cb42222-3407-4007-bedf-4f589d29ff2b}, !- Default Ground Contact Surface Constructions Name
  {de12fb91-a401-4bd3-8fab-dfcb5d215f59}, !- Default Exterior SubSurface Constructions Name
  {68127306-18d4-4c40-ad86-2fd772786ed0}, !- Default Interior SubSurface Constructions Name
  {fe209290-8f60-4be0-b88a-5baca18852b6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {360def3d-3e73-48a0-85d1-5cb8da6272b8}, !- Handle
  Default Surface Constructions 1,        !- Name
  {1667827d-bab7-492d-b6f3-59567dcdfb23}, !- Floor Construction Name
  {fb17e510-19aa-4731-9a4a-d1bbb432feec}, !- Wall Construction Name
  {2090ee05-198b-478b-aa75-ca89f63d8fce}; !- Roof Ceiling Construction Name

OS:Construction,
  {1667827d-bab7-492d-b6f3-59567dcdfb23}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {948b0a9b-212f-4575-b5f5-3bfb290c292e}, !- Layer 1
  {6782c999-6cdf-4265-8b66-cbb0525237be}; !- Layer 2

OS:Material,
  {948b0a9b-212f-4575-b5f5-3bfb290c292e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6782c999-6cdf-4265-8b66-cbb0525237be}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ef320536-5b13-4aed-a229-fdd805c48ca4}, !- Handle
  {1667827d-bab7-492d-b6f3-59567dcdfb23}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2090ee05-198b-478b-aa75-ca89f63d8fce}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {d29d5461-ce05-4f68-9258-45555baa115e}, !- Layer 1
  {5d70a329-7184-4352-ac4d-5da8094180fc}, !- Layer 2
  {64fa9dca-b9f5-45bd-94cd-26c42edc5db8}; !- Layer 3

OS:Material,
  {d29d5461-ce05-4f68-9258-45555baa115e}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5d70a329-7184-4352-ac4d-5da8094180fc}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {64fa9dca-b9f5-45bd-94cd-26c42edc5db8}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {343c2cb0-e975-4e85-b135-53be739f3825}, !- Handle
  {2090ee05-198b-478b-aa75-ca89f63d8fce}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {2ded820f-2778-4141-b4d5-2acadf0e42d2}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a984bf4b-a930-44e4-ae68-aba3d819b765}, !- Floor Construction Name
  {a3028a01-c55e-4a7d-a675-f198ac37fab2}, !- Wall Construction Name
  {bc896613-8232-4a34-908f-103a28f402ee}; !- Roof Ceiling Construction Name

OS:Construction,
  {a984bf4b-a930-44e4-ae68-aba3d819b765}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {eabf0d9e-e9bd-4038-903f-4470eac6c661}, !- Layer 1
  {0c3e55d5-b034-4592-831f-45e95b801095}; !- Layer 2

OS:Material,
  {eabf0d9e-e9bd-4038-903f-4470eac6c661}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0c3e55d5-b034-4592-831f-45e95b801095}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {83a0fbeb-4519-4bf8-be40-212d771cf7c3}, !- Handle
  {a984bf4b-a930-44e4-ae68-aba3d819b765}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a3028a01-c55e-4a7d-a675-f198ac37fab2}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {272b884b-3f9a-4982-a961-40d123412af4}, !- Layer 1
  {272b884b-3f9a-4982-a961-40d123412af4}; !- Layer 2

OS:Material,
  {272b884b-3f9a-4982-a961-40d123412af4}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {48727e62-2187-457b-917a-1ca7dbd34f4d}, !- Handle
  {a3028a01-c55e-4a7d-a675-f198ac37fab2}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bc896613-8232-4a34-908f-103a28f402ee}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {0c3e55d5-b034-4592-831f-45e95b801095}, !- Layer 1
  {eabf0d9e-e9bd-4038-903f-4470eac6c661}; !- Layer 2

OS:StandardsInformation:Construction,
  {3dccc996-1cd1-48a7-bee7-d52c37f3e338}, !- Handle
  {bc896613-8232-4a34-908f-103a28f402ee}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {6cb42222-3407-4007-bedf-4f589d29ff2b}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a7722e22-0fb6-4745-8097-cd87f110f85c}, !- Floor Construction Name
  {3f9284e0-2572-4667-a740-fc00fee2567a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a7722e22-0fb6-4745-8097-cd87f110f85c}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {305a974e-17a5-43e1-b502-a259c5699308}, !- Layer 1
  {6782c999-6cdf-4265-8b66-cbb0525237be}; !- Layer 2

OS:Material:NoMass,
  {b4c905d9-3b41-4012-b75e-7c3b8bbc9ca2}, !- Handle
  Typical Insulation R-2.27,              !- Name
  Smooth,                                 !- Roughness
  0.398990493569176,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {305a974e-17a5-43e1-b502-a259c5699308}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2271cb15-be16-46ce-84e2-72165b76c038}, !- Handle
  {a7722e22-0fb6-4745-8097-cd87f110f85c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {3f9284e0-2572-4667-a740-fc00fee2567a}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {bf34d530-a9a8-43da-b6db-951b0a7e0015}; !- Layer 1

OS:Material,
  {bf34d530-a9a8-43da-b6db-951b0a7e0015}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a8de4f2d-2439-41ff-a690-0e31c285ce38}, !- Handle
  {3f9284e0-2572-4667-a740-fc00fee2567a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {de12fb91-a401-4bd3-8fab-dfcb5d215f59}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {9e272faa-ea0d-42bd-8e34-9e0bd919ced3}, !- Fixed Window Construction Name
  {2bb68bb3-70b9-4f9a-ba61-dcb80778e4b9}, !- Operable Window Construction Name
  {0f33d122-6ae7-4611-8fed-00372906ddf6}, !- Door Construction Name
  {230a1e67-733c-4f32-aa4f-868906ec537b}, !- Glass Door Construction Name
  {202883d6-3b35-475d-8794-5e8e42c874cb}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {c45c436a-8e46-412b-a454-6de1e5d16c89}, !- Tubular Daylight Dome Construction Name
  {c45c436a-8e46-412b-a454-6de1e5d16c89}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9e272faa-ea0d-42bd-8e34-9e0bd919ced3}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {6294b6b9-c858-4743-9185-1d3411f9b18a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {6294b6b9-c858-4743-9185-1d3411f9b18a}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {c35d0502-cd4b-4c30-bb9d-a8b3987ed152}, !- Handle
  {9e272faa-ea0d-42bd-8e34-9e0bd919ced3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {2bb68bb3-70b9-4f9a-ba61-dcb80778e4b9}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {bc952894-cdba-4576-9748-30047eed7e15}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {bc952894-cdba-4576-9748-30047eed7e15}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {81257798-dee7-4fbb-9adc-d0f17a62853c}, !- Handle
  {2bb68bb3-70b9-4f9a-ba61-dcb80778e4b9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {0f33d122-6ae7-4611-8fed-00372906ddf6}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {4b14bb8b-4218-495e-9d48-6f5ddae7d8b6}, !- Layer 1
  {b4c905d9-3b41-4012-b75e-7c3b8bbc9ca2}; !- Layer 2

OS:Material,
  {4b14bb8b-4218-495e-9d48-6f5ddae7d8b6}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6aa8c317-3547-43a1-8817-81f8a3725716}, !- Handle
  {0f33d122-6ae7-4611-8fed-00372906ddf6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {230a1e67-733c-4f32-aa4f-868906ec537b}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {d113ad20-25df-4934-96d5-e4c12fa26565}; !- Layer 1

OS:WindowMaterial:Glazing,
  {d113ad20-25df-4934-96d5-e4c12fa26565}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {8d68228a-5fb1-467f-b378-f712857f4146}, !- Handle
  {230a1e67-733c-4f32-aa4f-868906ec537b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {202883d6-3b35-475d-8794-5e8e42c874cb}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b4c905d9-3b41-4012-b75e-7c3b8bbc9ca2}; !- Layer 1

OS:StandardsInformation:Construction,
  {885b5dec-179c-4f22-9e74-a82a42e56ab4}, !- Handle
  {202883d6-3b35-475d-8794-5e8e42c874cb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {c45c436a-8e46-412b-a454-6de1e5d16c89}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {62d6164a-a645-4eb6-96c9-955d54c69c1c}; !- Layer 1

OS:WindowMaterial:Glazing,
  {62d6164a-a645-4eb6-96c9-955d54c69c1c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {07d220ff-e5b1-4a55-b2e1-62746c34be46}, !- Handle
  {c45c436a-8e46-412b-a454-6de1e5d16c89}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {68127306-18d4-4c40-ad86-2fd772786ed0}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {c45c436a-8e46-412b-a454-6de1e5d16c89}, !- Fixed Window Construction Name
  {c45c436a-8e46-412b-a454-6de1e5d16c89}, !- Operable Window Construction Name
  {0bcc1940-cdf8-49e6-aa4a-1e9ca69c16be}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0bcc1940-cdf8-49e6-aa4a-1e9ca69c16be}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {7ae97926-4093-4d90-bcb3-80457f3d1240}; !- Layer 1

OS:Material,
  {7ae97926-4093-4d90-bcb3-80457f3d1240}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a5ad587f-0f6d-4560-8fda-19530409b5db}, !- Handle
  {0bcc1940-cdf8-49e6-aa4a-1e9ca69c16be}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fe209290-8f60-4be0-b88a-5baca18852b6}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {7ae97926-4093-4d90-bcb3-80457f3d1240}; !- Layer 1

OS:StandardsInformation:Construction,
  {af2b7386-bef1-4516-a634-4132f52ed6a7}, !- Handle
  {fe209290-8f60-4be0-b88a-5baca18852b6}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fb17e510-19aa-4731-9a4a-d1bbb432feec}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Name
  ,                                       !- Surface Rendering Name
  {d09fddc7-e0bd-4f0c-94e0-483533cc2d3a}, !- Layer 1
  {8cb1def8-a05d-41f1-9d0e-7edac0419496}, !- Layer 2
  {b4c905d9-3b41-4012-b75e-7c3b8bbc9ca2}, !- Layer 3
  {8cb1def8-a05d-41f1-9d0e-7edac0419496}; !- Layer 4

OS:Material,
  {d09fddc7-e0bd-4f0c-94e0-483533cc2d3a}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8cb1def8-a05d-41f1-9d0e-7edac0419496}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8489b48c-1e95-48b3-b6ab-59f01d3c1864}, !- Handle
  {fb17e510-19aa-4731-9a4a-d1bbb432feec}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Handle
  Always On Discrete,                     !- Name
  {992aa324-d719-46c4-ad77-ecf28d0f183c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {992aa324-d719-46c4-ad77-ecf28d0f183c}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {6c3aceb3-1726-49b4-b1f8-280963148d8b}, !- Handle
  Office WholeBuilding - Lg Office  - Story Ground Infiltration, !- Name
  {8f555463-dc6d-48c9-8aee-0ab0040aee98}, !- Space or SpaceType Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff577719-82ce-4fc3-9ba7-78d1a516b62b}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid Infiltration, !- Name
  {b40d9639-aaae-444c-89d6-fe34657e76b4}, !- Space or SpaceType Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2235352e-d889-4415-8a40-9367f129ea0d}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid10 Infiltration, !- Name
  {dd896c6e-da30-4724-8b32-16a8a73a5567}, !- Space or SpaceType Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b8bf2dbe-ba39-44d2-aec5-57d580730113}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid2 Infiltration, !- Name
  {5f814cdf-1eaf-431f-b00b-4e03b0141c89}, !- Space or SpaceType Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {83b2f290-fdf2-43c9-86fe-39f2b0d461c7}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid3 Infiltration, !- Name
  {9eade6b1-90d6-4ae5-99a7-cbf479561f67}, !- Space or SpaceType Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {03b57218-bc06-4a9f-b5db-d0367fc2c5de}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid4 Infiltration, !- Name
  {8bd79569-fb05-491c-acac-1996b8119437}, !- Space or SpaceType Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d16e88b-49a8-4ca2-9069-8b4df6dca987}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid5 Infiltration, !- Name
  {c4b446f1-d018-4476-a157-f928239a9892}, !- Space or SpaceType Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {98d6af82-df21-4ec2-b619-4e879265d8bf}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid6 Infiltration, !- Name
  {9cf9cee3-ac37-417a-8a64-c8068e4c7686}, !- Space or SpaceType Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4d236fa-4830-4f89-8bae-75225d832dad}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid7 Infiltration, !- Name
  {77b428d8-2b92-4af5-a921-e7e7ae19203f}, !- Space or SpaceType Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {375a248c-2311-497d-a087-03b3d2bdfb72}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid8 Infiltration, !- Name
  {e4ff1948-8ca4-494a-8681-aff926740af4}, !- Space or SpaceType Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a34141b5-a0e5-4be6-a947-c20cf5167918}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid9 Infiltration, !- Name
  {5f596dec-272d-44ee-b10b-d07a9d46880d}, !- Space or SpaceType Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {437865f4-e6a4-45f2-b23b-ddb0e1c61c15}, !- Handle
  Office WholeBuilding - Lg Office  - Story Top Infiltration, !- Name
  {5918008d-d0e4-4d11-a433-5fe15d2e3ecf}, !- Space or SpaceType Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0008989781047,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {39e36cec-083a-4213-9120-ccd1938856d7}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:YearDescription,
  {a0351447-b288-44fd-87cc-8c51361968b8}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {34fc8cb4-d664-4efa-a6ae-fd1d322504f3}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {b7e38e50-8392-4e93-aada-bbd12b231783}, !- Default Day Schedule Name
  {e831467b-83d4-41ee-adf9-8e31bfeb8df5}, !- Summer Design Day Schedule Name
  {c051685a-6112-4d8d-839d-695fe71b37c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7e38e50-8392-4e93-aada-bbd12b231783}, !- Handle
  14 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.000499832666666665,                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00374874499999999,                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.00224924699999999,                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00124958166666666,                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00149949799999999,                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.001499498,                            !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.000249916333333332,                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:AdditionalProperties,
  {57484d48-f8bd-4044-8c19-ac82ffe4ff17}, !- Handle
  {34fc8cb4-d664-4efa-a6ae-fd1d322504f3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.8684999999999832,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  14,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:07:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:07:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c051685a-6112-4d8d-839d-695fe71b37c5}, !- Handle
  14 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e831467b-83d4-41ee-adf9-8e31bfeb8df5}, !- Handle
  14 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e79ad586-dd50-4de5-829b-419e09f415bf}, !- Handle
  14 space(s) Occ Sch Saturday Rule,      !- Name
  {34fc8cb4-d664-4efa-a6ae-fd1d322504f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1134cfc0-15d9-4033-bc75-2092211199f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1134cfc0-15d9-4033-bc75-2092211199f7}, !- Handle
  14 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.000499832666666665,                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00199933066666666,                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00199933066666666,                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.000499832666666665,                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {1ac6ac54-b3ca-426e-b0b7-9b3ffa4bb3b4}, !- Handle
  14 space(s) Occ Sch Sunday Rule,        !- Name
  {34fc8cb4-d664-4efa-a6ae-fd1d322504f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d09d9d7d-e1c7-4133-adf1-edfa7f7606c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d09d9d7d-e1c7-4133-adf1-edfa7f7606c9}, !- Handle
  14 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e94e6b3a-c4d6-43cd-8906-852ca26bd786}, !- Handle
  Elevator Schedule 1,                    !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  {ea6ce834-f8ae-4b5e-a5fd-42ac22b6b22c}, !- Default Day Schedule Name
  {27526e9e-57e4-4536-8c31-99a61aae02b0}, !- Summer Design Day Schedule Name
  {852fe8ec-f81c-4eb3-808a-e22fb520e0c6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {be375b98-fe36-406b-900b-c300ea29ea69}, !- Handle
  {e94e6b3a-c4d6-43cd-8906-852ca26bd786}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.8684999999999832,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  14,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:07:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:07:42 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.00374874499999999;                    !- Feature Value 7

OS:Schedule:Day,
  {ea6ce834-f8ae-4b5e-a5fd-42ac22b6b22c}, !- Handle
  14 space(s) Occ Sch Default 1,          !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  39,                                     !- Minute 2
  4.1652722222222e-05,                    !- Value Until Time 2
  2,                                      !- Hour 3
  49,                                     !- Minute 3
  8.33054444444441e-05,                   !- Value Until Time 3
  2,                                      !- Hour 4
  59,                                     !- Minute 4
  0.000124958166666666,                   !- Value Until Time 4
  3,                                      !- Hour 5
  9,                                      !- Minute 5
  0.000166610888888888,                   !- Value Until Time 5
  3,                                      !- Hour 6
  19,                                     !- Minute 6
  0.00020826361111111,                    !- Value Until Time 6
  3,                                      !- Hour 7
  29,                                     !- Minute 7
  0.000249916333333332,                   !- Value Until Time 7
  3,                                      !- Hour 8
  39,                                     !- Minute 8
  0.000291569055555554,                   !- Value Until Time 8
  3,                                      !- Hour 9
  49,                                     !- Minute 9
  0.000333221777777776,                   !- Value Until Time 9
  3,                                      !- Hour 10
  59,                                     !- Minute 10
  0.000374874499999998,                   !- Value Until Time 10
  4,                                      !- Hour 11
  9,                                      !- Minute 11
  0.00041652722222222,                    !- Value Until Time 11
  4,                                      !- Hour 12
  19,                                     !- Minute 12
  0.000458179944444443,                   !- Value Until Time 12
  4,                                      !- Hour 13
  29,                                     !- Minute 13
  0.000499832666666665,                   !- Value Until Time 13
  4,                                      !- Hour 14
  30,                                     !- Minute 14
  0.000499832666666665,                   !- Value Until Time 14
  5,                                      !- Hour 15
  0,                                      !- Minute 15
  0.000499832666666665,                   !- Value Until Time 15
  5,                                      !- Hour 16
  10,                                     !- Minute 16
  0.00104131805555555,                    !- Value Until Time 16
  5,                                      !- Hour 17
  20,                                     !- Minute 17
  0.00158280344444444,                    !- Value Until Time 17
  5,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00212428883333333,                    !- Value Until Time 18
  5,                                      !- Hour 19
  40,                                     !- Minute 19
  0.00266577422222222,                    !- Value Until Time 19
  5,                                      !- Hour 20
  50,                                     !- Minute 20
  0.00320725961111111,                    !- Value Until Time 20
  6,                                      !- Hour 21
  0,                                      !- Minute 21
  0.00374874499999999,                    !- Value Until Time 21
  6,                                      !- Hour 22
  10,                                     !- Minute 22
  0.00312395416666666,                    !- Value Until Time 22
  6,                                      !- Hour 23
  20,                                     !- Minute 23
  0.00249916333333332,                    !- Value Until Time 23
  6,                                      !- Hour 24
  30,                                     !- Minute 24
  0.00187437249999999,                    !- Value Until Time 24
  6,                                      !- Hour 25
  40,                                     !- Minute 25
  0.00124958166666666,                    !- Value Until Time 25
  6,                                      !- Hour 26
  50,                                     !- Minute 26
  0.000624790833333326,                   !- Value Until Time 26
  7,                                      !- Hour 27
  0,                                      !- Minute 27
  0,                                      !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0,                                      !- Value Until Time 28
  8,                                      !- Hour 29
  39,                                     !- Minute 29
  0.000149949799999999,                   !- Value Until Time 29
  8,                                      !- Hour 30
  49,                                     !- Minute 30
  0.000299899599999998,                   !- Value Until Time 30
  8,                                      !- Hour 31
  59,                                     !- Minute 31
  0.000449849399999996,                   !- Value Until Time 31
  9,                                      !- Hour 32
  9,                                      !- Minute 32
  0.000599799199999995,                   !- Value Until Time 32
  9,                                      !- Hour 33
  19,                                     !- Minute 33
  0.000749748999999994,                   !- Value Until Time 33
  9,                                      !- Hour 34
  29,                                     !- Minute 34
  0.000899698799999993,                   !- Value Until Time 34
  9,                                      !- Hour 35
  39,                                     !- Minute 35
  0.00104964859999999,                    !- Value Until Time 35
  9,                                      !- Hour 36
  49,                                     !- Minute 36
  0.00119959839999999,                    !- Value Until Time 36
  9,                                      !- Hour 37
  59,                                     !- Minute 37
  0.00134954819999999,                    !- Value Until Time 37
  10,                                     !- Hour 38
  9,                                      !- Minute 38
  0.00149949799999999,                    !- Value Until Time 38
  10,                                     !- Hour 39
  19,                                     !- Minute 39
  0.00164944779999999,                    !- Value Until Time 39
  10,                                     !- Hour 40
  29,                                     !- Minute 40
  0.00179939759999999,                    !- Value Until Time 40
  10,                                     !- Hour 41
  39,                                     !- Minute 41
  0.00194934739999998,                    !- Value Until Time 41
  10,                                     !- Hour 42
  49,                                     !- Minute 42
  0.00209929719999998,                    !- Value Until Time 42
  10,                                     !- Hour 43
  59,                                     !- Minute 43
  0.00224924699999998,                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.00224924699999999,                    !- Value Until Time 44
  11,                                     !- Hour 45
  9,                                      !- Minute 45
  0.00206180974999999,                    !- Value Until Time 45
  11,                                     !- Hour 46
  19,                                     !- Minute 46
  0.00187437249999999,                    !- Value Until Time 46
  11,                                     !- Hour 47
  29,                                     !- Minute 47
  0.00168693524999999,                    !- Value Until Time 47
  11,                                     !- Hour 48
  39,                                     !- Minute 48
  0.001499498,                            !- Value Until Time 48
  11,                                     !- Hour 49
  49,                                     !- Minute 49
  0.00131206075,                          !- Value Until Time 49
  11,                                     !- Hour 50
  59,                                     !- Minute 50
  0.0011246235,                           !- Value Until Time 50
  12,                                     !- Hour 51
  9,                                      !- Minute 51
  0.00093718625,                          !- Value Until Time 51
  12,                                     !- Hour 52
  19,                                     !- Minute 52
  0.000749749000000002,                   !- Value Until Time 52
  12,                                     !- Hour 53
  29,                                     !- Minute 53
  0.000562311750000003,                   !- Value Until Time 53
  12,                                     !- Hour 54
  39,                                     !- Minute 54
  0.000374874500000005,                   !- Value Until Time 54
  12,                                     !- Hour 55
  49,                                     !- Minute 55
  0.000187437250000006,                   !- Value Until Time 55
  12,                                     !- Hour 56
  59,                                     !- Minute 56
  7.99093058390095e-18,                   !- Value Until Time 56
  13,                                     !- Hour 57
  0,                                      !- Minute 57
  0,                                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  14,                                     !- Hour 59
  39,                                     !- Minute 59
  0.000208263611111109,                   !- Value Until Time 59
  14,                                     !- Hour 60
  49,                                     !- Minute 60
  0.000416527222222218,                   !- Value Until Time 60
  14,                                     !- Hour 61
  59,                                     !- Minute 61
  0.000624790833333328,                   !- Value Until Time 61
  15,                                     !- Hour 62
  9,                                      !- Minute 62
  0.000833054444444437,                   !- Value Until Time 62
  15,                                     !- Hour 63
  19,                                     !- Minute 63
  0.00104131805555555,                    !- Value Until Time 63
  15,                                     !- Hour 64
  29,                                     !- Minute 64
  0.00124958166666666,                    !- Value Until Time 64
  15,                                     !- Hour 65
  30,                                     !- Minute 65
  0.00124958166666666,                    !- Value Until Time 65
  15,                                     !- Hour 66
  39,                                     !- Minute 66
  0.00127735014814814,                    !- Value Until Time 66
  15,                                     !- Hour 67
  49,                                     !- Minute 67
  0.00130511862962962,                    !- Value Until Time 67
  15,                                     !- Hour 68
  59,                                     !- Minute 68
  0.0013328871111111,                     !- Value Until Time 68
  16,                                     !- Hour 69
  9,                                      !- Minute 69
  0.00136065559259258,                    !- Value Until Time 69
  16,                                     !- Hour 70
  19,                                     !- Minute 70
  0.00138842407407407,                    !- Value Until Time 70
  16,                                     !- Hour 71
  30,                                     !- Minute 71
  0.00141619255555555,                    !- Value Until Time 71
  16,                                     !- Hour 72
  40,                                     !- Minute 72
  0.00144396103703703,                    !- Value Until Time 72
  16,                                     !- Hour 73
  50,                                     !- Minute 73
  0.00147172951851851,                    !- Value Until Time 73
  17,                                     !- Hour 74
  0,                                      !- Minute 74
  0.00149949799999999,                    !- Value Until Time 74
  17,                                     !- Hour 75
  10,                                     !- Minute 75
  0.00124958166666666,                    !- Value Until Time 75
  17,                                     !- Hour 76
  20,                                     !- Minute 76
  0.000999665333333323,                   !- Value Until Time 76
  17,                                     !- Hour 77
  30,                                     !- Minute 77
  0.00074974899999999,                    !- Value Until Time 77
  17,                                     !- Hour 78
  40,                                     !- Minute 78
  0.000499832666666656,                   !- Value Until Time 78
  17,                                     !- Hour 79
  50,                                     !- Minute 79
  0.000249916333333323,                   !- Value Until Time 79
  18,                                     !- Hour 80
  0,                                      !- Minute 80
  0,                                      !- Value Until Time 80
  18,                                     !- Hour 81
  10,                                     !- Minute 81
  0.000249916333333335,                   !- Value Until Time 81
  18,                                     !- Hour 82
  20,                                     !- Minute 82
  0.00049983266666667,                    !- Value Until Time 82
  18,                                     !- Hour 83
  30,                                     !- Minute 83
  0.000749749000000005,                   !- Value Until Time 83
  18,                                     !- Hour 84
  40,                                     !- Minute 84
  0.00099966533333334,                    !- Value Until Time 84
  18,                                     !- Hour 85
  50,                                     !- Minute 85
  0.00124958166666668,                    !- Value Until Time 85
  19,                                     !- Hour 86
  0,                                      !- Minute 86
  0.001499498,                            !- Value Until Time 86
  19,                                     !- Hour 87
  10,                                     !- Minute 87
  0.00124958166666666,                    !- Value Until Time 87
  19,                                     !- Hour 88
  20,                                     !- Minute 88
  0.00099966533333333,                    !- Value Until Time 88
  19,                                     !- Hour 89
  30,                                     !- Minute 89
  0.000749748999999995,                   !- Value Until Time 89
  19,                                     !- Hour 90
  40,                                     !- Minute 90
  0.00049983266666666,                    !- Value Until Time 90
  19,                                     !- Hour 91
  50,                                     !- Minute 91
  0.000249916333333324,                   !- Value Until Time 91
  20,                                     !- Hour 92
  0,                                      !- Minute 92
  0,                                      !- Value Until Time 92
  20,                                     !- Hour 93
  10,                                     !- Minute 93
  4.16527222222223e-05,                   !- Value Until Time 93
  20,                                     !- Hour 94
  20,                                     !- Minute 94
  8.33054444444446e-05,                   !- Value Until Time 94
  20,                                     !- Hour 95
  30,                                     !- Minute 95
  0.000124958166666667,                   !- Value Until Time 95
  20,                                     !- Hour 96
  40,                                     !- Minute 96
  0.000166610888888889,                   !- Value Until Time 96
  20,                                     !- Hour 97
  50,                                     !- Minute 97
  0.000208263611111111,                   !- Value Until Time 97
  21,                                     !- Hour 98
  0,                                      !- Minute 98
  0.000249916333333332,                   !- Value Until Time 98
  21,                                     !- Hour 99
  10,                                     !- Minute 99
  0.00020826361111111,                    !- Value Until Time 99
  21,                                     !- Hour 100
  20,                                     !- Minute 100
  0.000166610888888887,                   !- Value Until Time 100
  21,                                     !- Hour 101
  30,                                     !- Minute 101
  0.000124958166666665,                   !- Value Until Time 101
  21,                                     !- Hour 102
  40,                                     !- Minute 102
  8.33054444444428e-05,                   !- Value Until Time 102
  21,                                     !- Hour 103
  50,                                     !- Minute 103
  4.16527222222205e-05,                   !- Value Until Time 103
  22,                                     !- Hour 104
  0,                                      !- Minute 104
  0,                                      !- Value Until Time 104
  24,                                     !- Hour 105
  0,                                      !- Minute 105
  0;                                      !- Value Until Time 105

OS:Schedule:Day,
  {27526e9e-57e4-4536-8c31-99a61aae02b0}, !- Handle
  14 space(s) Occ Sch Summer Design Day 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {852fe8ec-f81c-4eb3-808a-e22fb520e0c6}, !- Handle
  14 space(s) Occ Sch Winter Design Day 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ffab329d-eadc-4fb4-8e01-8ca2eb904c70}, !- Handle
  14 space(s) Occ Sch Sunday Rule 1,      !- Name
  {e94e6b3a-c4d6-43cd-8906-852ca26bd786}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f943f97c-94bb-435c-8438-5340c327cb5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f943f97c-94bb-435c-8438-5340c327cb5f}, !- Handle
  14 space(s) Occ Sch Sunday 1,           !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a7d2e667-a928-4573-b2f3-a973ffc57d3b}, !- Handle
  14 space(s) Occ Sch Saturday Rule 1,    !- Name
  {e94e6b3a-c4d6-43cd-8906-852ca26bd786}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8fe589a3-3543-4132-9619-150e774ff231}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fe589a3-3543-4132-9619-150e774ff231}, !- Handle
  14 space(s) Occ Sch Saturday 1,         !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  8.33054444444448e-05,                   !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00016661088888889,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.000249916333333334,                   !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.000333221777777779,                   !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.000416527222222224,                   !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.000499832666666665,                   !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.00041652722222222,                    !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.000333221777777775,                   !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  8.33054444444442e-05,                   !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.000166610888888888,                   !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000249916333333332,                   !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.000333221777777777,                   !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.000416527222222221,                   !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.000499832666666665,                   !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.000499832666666665,                   !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.000416527222222221,                   !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.000333221777777777,                   !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.000249916333333333,                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.000166610888888889,                   !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  8.33054444444445e-05,                   !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  4.43940587994498e-19,                   !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.000333221777777776,                   !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.000666443555555553,                   !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.000999665333333329,                   !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.00133288711111111,                    !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.00166610888888888,                    !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.00199933066666666,                    !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.00166610888888888,                    !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.00133288711111111,                    !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.000999665333333328,                   !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.000666443555555551,                   !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.000333221777777774,                   !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0,                                      !- Value Until Time 36
  15,                                     !- Hour 37
  24,                                     !- Minute 37
  4.93661893004112e-05,                   !- Value Until Time 37
  15,                                     !- Hour 38
  34,                                     !- Minute 38
  9.87323786008224e-05,                   !- Value Until Time 38
  15,                                     !- Hour 39
  44,                                     !- Minute 39
  0.000148098567901234,                   !- Value Until Time 39
  15,                                     !- Hour 40
  54,                                     !- Minute 40
  0.000197464757201645,                   !- Value Until Time 40
  16,                                     !- Hour 41
  4,                                      !- Minute 41
  0.000246830946502056,                   !- Value Until Time 41
  16,                                     !- Hour 42
  15,                                     !- Minute 42
  0.000296197135802468,                   !- Value Until Time 42
  16,                                     !- Hour 43
  25,                                     !- Minute 43
  0.00034556332510288,                    !- Value Until Time 43
  16,                                     !- Hour 44
  35,                                     !- Minute 44
  0.000394929514403292,                   !- Value Until Time 44
  16,                                     !- Hour 45
  45,                                     !- Minute 45
  0.000444295703703703,                   !- Value Until Time 45
  16,                                     !- Hour 46
  55,                                     !- Minute 46
  0.000493661893004115,                   !- Value Until Time 46
  17,                                     !- Hour 47
  5,                                      !- Minute 47
  0.000543028082304527,                   !- Value Until Time 47
  17,                                     !- Hour 48
  15,                                     !- Minute 48
  0.000592394271604938,                   !- Value Until Time 48
  17,                                     !- Hour 49
  25,                                     !- Minute 49
  0.00064176046090535,                    !- Value Until Time 49
  17,                                     !- Hour 50
  35,                                     !- Minute 50
  0.000691126650205762,                   !- Value Until Time 50
  17,                                     !- Hour 51
  45,                                     !- Minute 51
  0.000740492839506173,                   !- Value Until Time 51
  17,                                     !- Hour 52
  55,                                     !- Minute 52
  0.000789859028806585,                   !- Value Until Time 52
  18,                                     !- Hour 53
  5,                                      !- Minute 53
  0.000839225218106997,                   !- Value Until Time 53
  18,                                     !- Hour 54
  15,                                     !- Minute 54
  0.000888591407407408,                   !- Value Until Time 54
  18,                                     !- Hour 55
  25,                                     !- Minute 55
  0.00093795759670782,                    !- Value Until Time 55
  18,                                     !- Hour 56
  35,                                     !- Minute 56
  0.000987323786008232,                   !- Value Until Time 56
  18,                                     !- Hour 57
  45,                                     !- Minute 57
  0.00103668997530864,                    !- Value Until Time 57
  18,                                     !- Hour 58
  55,                                     !- Minute 58
  0.00108605616460906,                    !- Value Until Time 58
  19,                                     !- Hour 59
  5,                                      !- Minute 59
  0.00113542235390947,                    !- Value Until Time 59
  19,                                     !- Hour 60
  15,                                     !- Minute 60
  0.00118478854320988,                    !- Value Until Time 60
  19,                                     !- Hour 61
  25,                                     !- Minute 61
  0.00123415473251029,                    !- Value Until Time 61
  19,                                     !- Hour 62
  35,                                     !- Minute 62
  0.0012835209218107,                     !- Value Until Time 62
  19,                                     !- Hour 63
  45,                                     !- Minute 63
  0.00133288711111111,                    !- Value Until Time 63
  19,                                     !- Hour 64
  55,                                     !- Minute 64
  0.00138225330041153,                    !- Value Until Time 64
  20,                                     !- Hour 65
  5,                                      !- Minute 65
  0.00143161948971194,                    !- Value Until Time 65
  20,                                     !- Hour 66
  15,                                     !- Minute 66
  0.00148098567901235,                    !- Value Until Time 66
  20,                                     !- Hour 67
  25,                                     !- Minute 67
  0.00153035186831276,                    !- Value Until Time 67
  20,                                     !- Hour 68
  35,                                     !- Minute 68
  0.00157971805761317,                    !- Value Until Time 68
  20,                                     !- Hour 69
  45,                                     !- Minute 69
  0.00162908424691358,                    !- Value Until Time 69
  20,                                     !- Hour 70
  55,                                     !- Minute 70
  0.001678450436214,                      !- Value Until Time 70
  21,                                     !- Hour 71
  5,                                      !- Minute 71
  0.00172781662551441,                    !- Value Until Time 71
  21,                                     !- Hour 72
  15,                                     !- Minute 72
  0.00177718281481482,                    !- Value Until Time 72
  21,                                     !- Hour 73
  25,                                     !- Minute 73
  0.00182654900411523,                    !- Value Until Time 73
  21,                                     !- Hour 74
  35,                                     !- Minute 74
  0.00187591519341564,                    !- Value Until Time 74
  21,                                     !- Hour 75
  45,                                     !- Minute 75
  0.00192528138271605,                    !- Value Until Time 75
  21,                                     !- Hour 76
  55,                                     !- Minute 76
  0.00197464757201647,                    !- Value Until Time 76
  22,                                     !- Hour 77
  0,                                      !- Minute 77
  0.00199933066666666,                    !- Value Until Time 77
  22,                                     !- Hour 78
  10,                                     !- Minute 78
  0.00166610888888888,                    !- Value Until Time 78
  22,                                     !- Hour 79
  20,                                     !- Minute 79
  0.0013328871111111,                     !- Value Until Time 79
  22,                                     !- Hour 80
  30,                                     !- Minute 80
  0.000999665333333323,                   !- Value Until Time 80
  22,                                     !- Hour 81
  40,                                     !- Minute 81
  0.000666443555555544,                   !- Value Until Time 81
  22,                                     !- Hour 82
  50,                                     !- Minute 82
  0.000333221777777765,                   !- Value Until Time 82
  23,                                     !- Hour 83
  0,                                      !- Minute 83
  0,                                      !- Value Until Time 83
  24,                                     !- Hour 84
  0,                                      !- Minute 84
  0;                                      !- Value Until Time 84

OS:Schedule:Ruleset,
  {bac6f47a-aa1e-4bcd-900f-3e4c02d28de1}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e1cd3fa-5f09-404b-aba3-3cefbe8eaf66}, !- Default Day Schedule Name
  {86a689ae-0504-476c-8924-960c524a7b62}, !- Summer Design Day Schedule Name
  {ff5619c0-0b81-41d9-9c6d-e0ffade93137}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5d1ae695-ce8d-4b83-a817-c20cbc7d839d}, !- Handle
  {bac6f47a-aa1e-4bcd-900f-3e4c02d28de1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.8684999999999832,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  14,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:07:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:07:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2e1cd3fa-5f09-404b-aba3-3cefbe8eaf66}, !- Handle
  14 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {86a689ae-0504-476c-8924-960c524a7b62}, !- Handle
  14 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff5619c0-0b81-41d9-9c6d-e0ffade93137}, !- Handle
  14 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1afbedd3-7cb7-4a35-9a6d-68b0e056036b}, !- Handle
  14 space(s) Occ Sch Sunday Rule 2,      !- Name
  {bac6f47a-aa1e-4bcd-900f-3e4c02d28de1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e7f4ab5-8673-4ecd-8b79-fc10d4418e52}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e7f4ab5-8673-4ecd-8b79-fc10d4418e52}, !- Handle
  14 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85dace5d-c186-4958-a607-23bc76450552}, !- Handle
  14 space(s) Occ Sch Saturday Rule 2,    !- Name
  {bac6f47a-aa1e-4bcd-900f-3e4c02d28de1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {31d2c3d6-4eaf-4d36-aef0-97f2e46f812c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31d2c3d6-4eaf-4d36-aef0-97f2e46f812c}, !- Handle
  14 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {30f1e52d-40f7-4ea9-9aec-cc6c297ca212}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0117d6e3-e04e-43f9-9d53-88e009df874e}, !- Default Day Schedule Name
  {fdfe7a34-2d61-46b1-9bf2-cb75312ed197}, !- Summer Design Day Schedule Name
  {4d8d39a7-6218-4a6d-83b0-261f3011729a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f2ce768b-eb95-4982-a9ec-d669439eee68}, !- Handle
  {30f1e52d-40f7-4ea9-9aec-cc6c297ca212}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.8684999999999832,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  14,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:07:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:07:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0117d6e3-e04e-43f9-9d53-88e009df874e}, !- Handle
  14 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {fdfe7a34-2d61-46b1-9bf2-cb75312ed197}, !- Handle
  14 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d8d39a7-6218-4a6d-83b0-261f3011729a}, !- Handle
  14 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f933045-ebad-4be6-9a9d-8926f4fa554e}, !- Handle
  14 space(s) Occ Sch Sunday Rule 3,      !- Name
  {30f1e52d-40f7-4ea9-9aec-cc6c297ca212}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62a4c7fd-6d4d-433b-8566-cb59ec5c1b0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62a4c7fd-6d4d-433b-8566-cb59ec5c1b0b}, !- Handle
  14 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c39eb555-e00c-45d7-acb1-f8145e2f2b39}, !- Handle
  14 space(s) Occ Sch Saturday Rule 3,    !- Name
  {30f1e52d-40f7-4ea9-9aec-cc6c297ca212}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3373e0bb-d164-44e5-a513-82cb6ac01137}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3373e0bb-d164-44e5-a513-82cb6ac01137}, !- Handle
  14 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {f45d2171-cd23-4fc0-a4ed-237ec7fdff8e}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18537,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {139aa7b6-8bae-424c-a9d5-2c86322f3ec1}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {f45d2171-cd23-4fc0-a4ed-237ec7fdff8e}, !- Electric Equipment Definition Name
  {8f555463-dc6d-48c9-8aee-0ab0040aee98}, !- Space or SpaceType Name
  {e94e6b3a-c4d6-43cd-8906-852ca26bd786}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3250087a-e7f2-4320-bc6f-1e5f436fa19d}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {593edca4-8586-4df1-9b26-51f4157b3205}, !- Handle
  Parking Areas and Drives,               !- Name
  {3250087a-e7f2-4320-bc6f-1e5f436fa19d}, !- Exterior Lights Definition Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {75378b97-aa4f-4be3-8268-1e6ecdff618f}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {5ce5d53f-fd94-461e-b0d0-244aaa8aa276}, !- Handle
  Building Facades,                       !- Name
  {75378b97-aa4f-4be3-8268-1e6ecdff618f}, !- Exterior Lights Definition Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  593.366103963929,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5415fda3-c484-4379-8e72-18ed1550224a}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {5695a18d-693a-4805-97ba-bd08c5b4872d}, !- Handle
  Main Entries,                           !- Name
  {5415fda3-c484-4379-8e72-18ed1550224a}, !- Exterior Lights Definition Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {566e0122-d1cf-43b2-b577-4a60218c6f27}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f2ea658d-d1af-41a7-ac85-ff2544c272ce}, !- Handle
  Other Doors,                            !- Name
  {566e0122-d1cf-43b2-b577-4a60218c6f27}, !- Exterior Lights Definition Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  0.0666666666666665,                     !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5902280c-057c-4cc9-9871-256fe0f0b592}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  {dd8c7d14-e0c7-4c2a-aa91-be7e5076d77e}, !- Default Day Schedule Name
  {05e2417d-53b4-420e-b282-abfe5626f1fa}, !- Summer Design Day Schedule Name
  {50a2c476-07c6-4556-958c-90b43f1e58c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd8c7d14-e0c7-4c2a-aa91-be7e5076d77e}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  0.04,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  40,                                     !- Minute 2
  0.045,                                  !- Value Until Time 2
  1,                                      !- Hour 3
  50,                                     !- Minute 3
  0.05,                                   !- Value Until Time 3
  2,                                      !- Hour 4
  0,                                      !- Minute 4
  0.055,                                  !- Value Until Time 4
  2,                                      !- Hour 5
  9,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  2,                                      !- Hour 6
  19,                                     !- Minute 6
  0.065,                                  !- Value Until Time 6
  2,                                      !- Hour 7
  29,                                     !- Minute 7
  0.07,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  30,                                     !- Minute 8
  0.07,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  39,                                     !- Minute 9
  0.065,                                  !- Value Until Time 9
  2,                                      !- Hour 10
  49,                                     !- Minute 10
  0.06,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  59,                                     !- Minute 11
  0.055,                                  !- Value Until Time 11
  3,                                      !- Hour 12
  9,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  3,                                      !- Hour 13
  19,                                     !- Minute 13
  0.045,                                  !- Value Until Time 13
  3,                                      !- Hour 14
  29,                                     !- Minute 14
  0.04,                                   !- Value Until Time 14
  3,                                      !- Hour 15
  30,                                     !- Minute 15
  0.04,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  30,                                     !- Minute 17
  0.06,                                   !- Value Until Time 17
  17,                                     !- Hour 18
  40,                                     !- Minute 18
  0.065,                                  !- Value Until Time 18
  17,                                     !- Hour 19
  50,                                     !- Minute 19
  0.0700000000000001,                     !- Value Until Time 19
  18,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0750000000000001,                     !- Value Until Time 20
  18,                                     !- Hour 21
  10,                                     !- Minute 21
  0.0800000000000001,                     !- Value Until Time 21
  18,                                     !- Hour 22
  20,                                     !- Minute 22
  0.0850000000000002,                     !- Value Until Time 22
  18,                                     !- Hour 23
  30,                                     !- Minute 23
  0.09,                                   !- Value Until Time 23
  18,                                     !- Hour 24
  40,                                     !- Minute 24
  0.085,                                  !- Value Until Time 24
  18,                                     !- Hour 25
  50,                                     !- Minute 25
  0.0799999999999999,                     !- Value Until Time 25
  19,                                     !- Hour 26
  0,                                      !- Minute 26
  0.0749999999999999,                     !- Value Until Time 26
  19,                                     !- Hour 27
  10,                                     !- Minute 27
  0.0699999999999999,                     !- Value Until Time 27
  19,                                     !- Hour 28
  20,                                     !- Minute 28
  0.0649999999999998,                     !- Value Until Time 28
  19,                                     !- Hour 29
  30,                                     !- Minute 29
  0.06,                                   !- Value Until Time 29
  19,                                     !- Hour 30
  40,                                     !- Minute 30
  0.0566666666666666,                     !- Value Until Time 30
  19,                                     !- Hour 31
  50,                                     !- Minute 31
  0.0533333333333333,                     !- Value Until Time 31
  20,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0499999999999999,                     !- Value Until Time 32
  20,                                     !- Hour 33
  10,                                     !- Minute 33
  0.0466666666666666,                     !- Value Until Time 33
  20,                                     !- Hour 34
  20,                                     !- Minute 34
  0.0433333333333332,                     !- Value Until Time 34
  20,                                     !- Hour 35
  30,                                     !- Minute 35
  0.04,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.04;                                   !- Value Until Time 36

OS:Schedule:Day,
  {05e2417d-53b4-420e-b282-abfe5626f1fa}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {1253b5af-74cb-4020-8b69-4de33bb51f6e}, !- Handle
  Schedule Rule 14,                       !- Name
  {5902280c-057c-4cc9-9871-256fe0f0b592}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {296f2c89-f70a-41d7-82ce-370930af408f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {296f2c89-f70a-41d7-82ce-370930af408f}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.00833333333333304,                    !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00416666666666634,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  4,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0116666666666667,                     !- Value Until Time 5
  4,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0233333333333334,                     !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0350000000000001,                     !- Value Until Time 7
  4,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0466666666666667,                     !- Value Until Time 8
  4,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0583333333333334,                     !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  0.07,                                   !- Value Until Time 10
  5,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0900000000000001,                     !- Value Until Time 11
  5,                                      !- Hour 12
  20,                                     !- Minute 12
  0.11,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.13,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  40,                                     !- Minute 14
  0.15,                                   !- Value Until Time 14
  5,                                      !- Hour 15
  50,                                     !- Minute 15
  0.17,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.19,                                   !- Value Until Time 16
  6,                                      !- Hour 17
  10,                                     !- Minute 17
  0.216666666666667,                      !- Value Until Time 17
  6,                                      !- Hour 18
  20,                                     !- Minute 18
  0.243333333333333,                      !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  0.27,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  40,                                     !- Minute 20
  0.296666666666667,                      !- Value Until Time 20
  6,                                      !- Hour 21
  50,                                     !- Minute 21
  0.323333333333334,                      !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.35,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  10,                                     !- Minute 23
  0.355,                                  !- Value Until Time 23
  7,                                      !- Hour 24
  20,                                     !- Minute 24
  0.36,                                   !- Value Until Time 24
  7,                                      !- Hour 25
  30,                                     !- Minute 25
  0.365,                                  !- Value Until Time 25
  7,                                      !- Hour 26
  40,                                     !- Minute 26
  0.37,                                   !- Value Until Time 26
  7,                                      !- Hour 27
  50,                                     !- Minute 27
  0.375,                                  !- Value Until Time 27
  8,                                      !- Hour 28
  0,                                      !- Minute 28
  0.38,                                   !- Value Until Time 28
  8,                                      !- Hour 29
  9,                                      !- Minute 29
  0.381666666666667,                      !- Value Until Time 29
  8,                                      !- Hour 30
  19,                                     !- Minute 30
  0.383333333333333,                      !- Value Until Time 30
  8,                                      !- Hour 31
  29,                                     !- Minute 31
  0.385,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  39,                                     !- Minute 32
  0.386666666666667,                      !- Value Until Time 32
  8,                                      !- Hour 33
  49,                                     !- Minute 33
  0.388333333333333,                      !- Value Until Time 33
  8,                                      !- Hour 34
  59,                                     !- Minute 34
  0.39,                                   !- Value Until Time 34
  9,                                      !- Hour 35
  0,                                      !- Minute 35
  0.39,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  9,                                      !- Minute 36
  0.398888888888889,                      !- Value Until Time 36
  9,                                      !- Hour 37
  19,                                     !- Minute 37
  0.407777777777778,                      !- Value Until Time 37
  9,                                      !- Hour 38
  29,                                     !- Minute 38
  0.416666666666667,                      !- Value Until Time 38
  9,                                      !- Hour 39
  39,                                     !- Minute 39
  0.425555555555555,                      !- Value Until Time 39
  9,                                      !- Hour 40
  49,                                     !- Minute 40
  0.434444444444444,                      !- Value Until Time 40
  9,                                      !- Hour 41
  59,                                     !- Minute 41
  0.443333333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  9,                                      !- Minute 42
  0.452222222222222,                      !- Value Until Time 42
  10,                                     !- Hour 43
  19,                                     !- Minute 43
  0.461111111111111,                      !- Value Until Time 43
  10,                                     !- Hour 44
  29,                                     !- Minute 44
  0.47,                                   !- Value Until Time 44
  10,                                     !- Hour 45
  30,                                     !- Minute 45
  0.47,                                   !- Value Until Time 45
  10,                                     !- Hour 46
  39,                                     !- Minute 46
  0.486666666666667,                      !- Value Until Time 46
  10,                                     !- Hour 47
  49,                                     !- Minute 47
  0.503333333333333,                      !- Value Until Time 47
  10,                                     !- Hour 48
  59,                                     !- Minute 48
  0.52,                                   !- Value Until Time 48
  11,                                     !- Hour 49
  9,                                      !- Minute 49
  0.536666666666666,                      !- Value Until Time 49
  11,                                     !- Hour 50
  19,                                     !- Minute 50
  0.553333333333333,                      !- Value Until Time 50
  11,                                     !- Hour 51
  29,                                     !- Minute 51
  0.57,                                   !- Value Until Time 51
  11,                                     !- Hour 52
  30,                                     !- Minute 52
  0.57,                                   !- Value Until Time 52
  11,                                     !- Hour 53
  39,                                     !- Minute 53
  0.565,                                  !- Value Until Time 53
  11,                                     !- Hour 54
  49,                                     !- Minute 54
  0.56,                                   !- Value Until Time 54
  11,                                     !- Hour 55
  59,                                     !- Minute 55
  0.555,                                  !- Value Until Time 55
  12,                                     !- Hour 56
  9,                                      !- Minute 56
  0.55,                                   !- Value Until Time 56
  12,                                     !- Hour 57
  19,                                     !- Minute 57
  0.545,                                  !- Value Until Time 57
  12,                                     !- Hour 58
  29,                                     !- Minute 58
  0.54,                                   !- Value Until Time 58
  12,                                     !- Hour 59
  30,                                     !- Minute 59
  0.54,                                   !- Value Until Time 59
  12,                                     !- Hour 60
  39,                                     !- Minute 60
  0.506666666666667,                      !- Value Until Time 60
  12,                                     !- Hour 61
  49,                                     !- Minute 61
  0.473333333333334,                      !- Value Until Time 61
  12,                                     !- Hour 62
  59,                                     !- Minute 62
  0.44,                                   !- Value Until Time 62
  13,                                     !- Hour 63
  9,                                      !- Minute 63
  0.406666666666667,                      !- Value Until Time 63
  13,                                     !- Hour 64
  19,                                     !- Minute 64
  0.373333333333334,                      !- Value Until Time 64
  13,                                     !- Hour 65
  29,                                     !- Minute 65
  0.340000000000001,                      !- Value Until Time 65
  13,                                     !- Hour 66
  30,                                     !- Minute 66
  0.34,                                   !- Value Until Time 66
  13,                                     !- Hour 67
  39,                                     !- Minute 67
  0.338333333333333,                      !- Value Until Time 67
  13,                                     !- Hour 68
  49,                                     !- Minute 68
  0.336666666666667,                      !- Value Until Time 68
  13,                                     !- Hour 69
  59,                                     !- Minute 69
  0.335,                                  !- Value Until Time 69
  14,                                     !- Hour 70
  9,                                      !- Minute 70
  0.333333333333333,                      !- Value Until Time 70
  14,                                     !- Hour 71
  19,                                     !- Minute 71
  0.331666666666667,                      !- Value Until Time 71
  14,                                     !- Hour 72
  29,                                     !- Minute 72
  0.33,                                   !- Value Until Time 72
  14,                                     !- Hour 73
  30,                                     !- Minute 73
  0.33,                                   !- Value Until Time 73
  14,                                     !- Hour 74
  39,                                     !- Minute 74
  0.348333333333333,                      !- Value Until Time 74
  14,                                     !- Hour 75
  49,                                     !- Minute 75
  0.366666666666667,                      !- Value Until Time 75
  14,                                     !- Hour 76
  59,                                     !- Minute 76
  0.385,                                  !- Value Until Time 76
  15,                                     !- Hour 77
  9,                                      !- Minute 77
  0.403333333333333,                      !- Value Until Time 77
  15,                                     !- Hour 78
  19,                                     !- Minute 78
  0.421666666666666,                      !- Value Until Time 78
  15,                                     !- Hour 79
  29,                                     !- Minute 79
  0.44,                                   !- Value Until Time 79
  15,                                     !- Hour 80
  30,                                     !- Minute 80
  0.44,                                   !- Value Until Time 80
  15,                                     !- Hour 81
  39,                                     !- Minute 81
  0.42,                                   !- Value Until Time 81
  15,                                     !- Hour 82
  49,                                     !- Minute 82
  0.4,                                    !- Value Until Time 82
  15,                                     !- Hour 83
  59,                                     !- Minute 83
  0.38,                                   !- Value Until Time 83
  16,                                     !- Hour 84
  9,                                      !- Minute 84
  0.36,                                   !- Value Until Time 84
  16,                                     !- Hour 85
  19,                                     !- Minute 85
  0.34,                                   !- Value Until Time 85
  16,                                     !- Hour 86
  30,                                     !- Minute 86
  0.32,                                   !- Value Until Time 86
  16,                                     !- Hour 87
  40,                                     !- Minute 87
  0.3,                                    !- Value Until Time 87
  16,                                     !- Hour 88
  50,                                     !- Minute 88
  0.28,                                   !- Value Until Time 88
  17,                                     !- Hour 89
  0,                                      !- Minute 89
  0.26,                                   !- Value Until Time 89
  17,                                     !- Hour 90
  10,                                     !- Minute 90
  0.251666666666667,                      !- Value Until Time 90
  17,                                     !- Hour 91
  20,                                     !- Minute 91
  0.243333333333333,                      !- Value Until Time 91
  17,                                     !- Hour 92
  30,                                     !- Minute 92
  0.235,                                  !- Value Until Time 92
  17,                                     !- Hour 93
  40,                                     !- Minute 93
  0.226666666666666,                      !- Value Until Time 93
  17,                                     !- Hour 94
  50,                                     !- Minute 94
  0.218333333333333,                      !- Value Until Time 94
  18,                                     !- Hour 95
  0,                                      !- Minute 95
  0.21,                                   !- Value Until Time 95
  18,                                     !- Hour 96
  10,                                     !- Minute 96
  0.2,                                    !- Value Until Time 96
  18,                                     !- Hour 97
  20,                                     !- Minute 97
  0.19,                                   !- Value Until Time 97
  18,                                     !- Hour 98
  30,                                     !- Minute 98
  0.18,                                   !- Value Until Time 98
  18,                                     !- Hour 99
  40,                                     !- Minute 99
  0.17,                                   !- Value Until Time 99
  18,                                     !- Hour 100
  50,                                     !- Minute 100
  0.16,                                   !- Value Until Time 100
  19,                                     !- Hour 101
  0,                                      !- Minute 101
  0.15,                                   !- Value Until Time 101
  19,                                     !- Hour 102
  10,                                     !- Minute 102
  0.153333333333333,                      !- Value Until Time 102
  19,                                     !- Hour 103
  20,                                     !- Minute 103
  0.156666666666667,                      !- Value Until Time 103
  19,                                     !- Hour 104
  30,                                     !- Minute 104
  0.16,                                   !- Value Until Time 104
  19,                                     !- Hour 105
  40,                                     !- Minute 105
  0.163333333333333,                      !- Value Until Time 105
  19,                                     !- Hour 106
  50,                                     !- Minute 106
  0.166666666666667,                      !- Value Until Time 106
  20,                                     !- Hour 107
  0,                                      !- Minute 107
  0.17,                                   !- Value Until Time 107
  20,                                     !- Hour 108
  10,                                     !- Minute 108
  0.155,                                  !- Value Until Time 108
  20,                                     !- Hour 109
  20,                                     !- Minute 109
  0.14,                                   !- Value Until Time 109
  20,                                     !- Hour 110
  30,                                     !- Minute 110
  0.125,                                  !- Value Until Time 110
  20,                                     !- Hour 111
  40,                                     !- Minute 111
  0.11,                                   !- Value Until Time 111
  20,                                     !- Hour 112
  50,                                     !- Minute 112
  0.0949999999999995,                     !- Value Until Time 112
  21,                                     !- Hour 113
  0,                                      !- Minute 113
  0.08,                                   !- Value Until Time 113
  21,                                     !- Hour 114
  10,                                     !- Minute 114
  0.075,                                  !- Value Until Time 114
  21,                                     !- Hour 115
  20,                                     !- Minute 115
  0.0699999999999999,                     !- Value Until Time 115
  21,                                     !- Hour 116
  30,                                     !- Minute 116
  0.0649999999999999,                     !- Value Until Time 116
  21,                                     !- Hour 117
  40,                                     !- Minute 117
  0.0599999999999999,                     !- Value Until Time 117
  21,                                     !- Hour 118
  50,                                     !- Minute 118
  0.0549999999999998,                     !- Value Until Time 118
  22,                                     !- Hour 119
  0,                                      !- Minute 119
  0.05,                                   !- Value Until Time 119
  22,                                     !- Hour 120
  30,                                     !- Minute 120
  0.05,                                   !- Value Until Time 120
  22,                                     !- Hour 121
  40,                                     !- Minute 121
  0.0458333333333333,                     !- Value Until Time 121
  22,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0416666666666666,                     !- Value Until Time 122
  23,                                     !- Hour 123
  0,                                      !- Minute 123
  0.0374999999999999,                     !- Value Until Time 123
  23,                                     !- Hour 124
  10,                                     !- Minute 124
  0.0333333333333332,                     !- Value Until Time 124
  23,                                     !- Hour 125
  20,                                     !- Minute 125
  0.0291666666666665,                     !- Value Until Time 125
  23,                                     !- Hour 126
  30,                                     !- Minute 126
  0.0249999999999998,                     !- Value Until Time 126
  23,                                     !- Hour 127
  40,                                     !- Minute 127
  0.0208333333333331,                     !- Value Until Time 127
  23,                                     !- Hour 128
  50,                                     !- Minute 128
  0.0166666666666664,                     !- Value Until Time 128
  24,                                     !- Hour 129
  0,                                      !- Minute 129
  0.0124999999999997;                     !- Value Until Time 129

OS:Schedule:Day,
  {50a2c476-07c6-4556-958c-90b43f1e58c8}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {7272da05-04df-4852-80e9-fd2a0945a271}, !- Handle
  Schedule Rule 15,                       !- Name
  {5902280c-057c-4cc9-9871-256fe0f0b592}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {64ae8f9c-0dd1-4e3f-8c03-a7046dd00311}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64ae8f9c-0dd1-4e3f-8c03-a7046dd00311}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.131666666666667,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.133333333333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.135,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.136666666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.138333333333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.14,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.128333333333333,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.105,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.093333333333333,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0816666666666662,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.07,                                   !- Value Until Time 12
  2,                                      !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  2,                                      !- Hour 14
  39,                                     !- Minute 14
  0.0116666666666667,                     !- Value Until Time 14
  2,                                      !- Hour 15
  49,                                     !- Minute 15
  0.0233333333333333,                     !- Value Until Time 15
  2,                                      !- Hour 16
  59,                                     !- Minute 16
  0.035,                                  !- Value Until Time 16
  3,                                      !- Hour 17
  9,                                      !- Minute 17
  0.0466666666666666,                     !- Value Until Time 17
  3,                                      !- Hour 18
  19,                                     !- Minute 18
  0.0583333333333333,                     !- Value Until Time 18
  3,                                      !- Hour 19
  29,                                     !- Minute 19
  0.0699999999999999,                     !- Value Until Time 19
  3,                                      !- Hour 20
  30,                                     !- Minute 20
  0.07,                                   !- Value Until Time 20
  3,                                      !- Hour 21
  39,                                     !- Minute 21
  0.0766666666666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  49,                                     !- Minute 22
  0.0833333333333333,                     !- Value Until Time 22
  3,                                      !- Hour 23
  59,                                     !- Minute 23
  0.09,                                   !- Value Until Time 23
  4,                                      !- Hour 24
  9,                                      !- Minute 24
  0.0966666666666666,                     !- Value Until Time 24
  4,                                      !- Hour 25
  19,                                     !- Minute 25
  0.103333333333333,                      !- Value Until Time 25
  4,                                      !- Hour 26
  30,                                     !- Minute 26
  0.11,                                   !- Value Until Time 26
  4,                                      !- Hour 27
  40,                                     !- Minute 27
  0.116666666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  50,                                     !- Minute 28
  0.123333333333333,                      !- Value Until Time 28
  5,                                      !- Hour 29
  0,                                      !- Minute 29
  0.13,                                   !- Value Until Time 29
  5,                                      !- Hour 30
  10,                                     !- Minute 30
  0.136666666666667,                      !- Value Until Time 30
  5,                                      !- Hour 31
  20,                                     !- Minute 31
  0.143333333333333,                      !- Value Until Time 31
  5,                                      !- Hour 32
  30,                                     !- Minute 32
  0.15,                                   !- Value Until Time 32
  5,                                      !- Hour 33
  40,                                     !- Minute 33
  0.16,                                   !- Value Until Time 33
  5,                                      !- Hour 34
  50,                                     !- Minute 34
  0.17,                                   !- Value Until Time 34
  6,                                      !- Hour 35
  0,                                      !- Minute 35
  0.18,                                   !- Value Until Time 35
  6,                                      !- Hour 36
  10,                                     !- Minute 36
  0.19,                                   !- Value Until Time 36
  6,                                      !- Hour 37
  20,                                     !- Minute 37
  0.2,                                    !- Value Until Time 37
  6,                                      !- Hour 38
  30,                                     !- Minute 38
  0.21,                                   !- Value Until Time 38
  6,                                      !- Hour 39
  40,                                     !- Minute 39
  0.209506172839506,                      !- Value Until Time 39
  6,                                      !- Hour 40
  50,                                     !- Minute 40
  0.209012345679012,                      !- Value Until Time 40
  7,                                      !- Hour 41
  0,                                      !- Minute 41
  0.208518518518518,                      !- Value Until Time 41
  7,                                      !- Hour 42
  10,                                     !- Minute 42
  0.208024691358025,                      !- Value Until Time 42
  7,                                      !- Hour 43
  20,                                     !- Minute 43
  0.207530864197531,                      !- Value Until Time 43
  7,                                      !- Hour 44
  30,                                     !- Minute 44
  0.207037037037037,                      !- Value Until Time 44
  7,                                      !- Hour 45
  40,                                     !- Minute 45
  0.206543209876543,                      !- Value Until Time 45
  7,                                      !- Hour 46
  50,                                     !- Minute 46
  0.206049382716049,                      !- Value Until Time 46
  8,                                      !- Hour 47
  0,                                      !- Minute 47
  0.205555555555556,                      !- Value Until Time 47
  8,                                      !- Hour 48
  10,                                     !- Minute 48
  0.205061728395062,                      !- Value Until Time 48
  8,                                      !- Hour 49
  20,                                     !- Minute 49
  0.204567901234568,                      !- Value Until Time 49
  8,                                      !- Hour 50
  30,                                     !- Minute 50
  0.204074074074074,                      !- Value Until Time 50
  8,                                      !- Hour 51
  39,                                     !- Minute 51
  0.20358024691358,                       !- Value Until Time 51
  8,                                      !- Hour 52
  49,                                     !- Minute 52
  0.203086419753086,                      !- Value Until Time 52
  8,                                      !- Hour 53
  59,                                     !- Minute 53
  0.202592592592593,                      !- Value Until Time 53
  9,                                      !- Hour 54
  9,                                      !- Minute 54
  0.202098765432099,                      !- Value Until Time 54
  9,                                      !- Hour 55
  19,                                     !- Minute 55
  0.201604938271605,                      !- Value Until Time 55
  9,                                      !- Hour 56
  29,                                     !- Minute 56
  0.201111111111111,                      !- Value Until Time 56
  9,                                      !- Hour 57
  39,                                     !- Minute 57
  0.200617283950617,                      !- Value Until Time 57
  9,                                      !- Hour 58
  49,                                     !- Minute 58
  0.200123456790123,                      !- Value Until Time 58
  9,                                      !- Hour 59
  59,                                     !- Minute 59
  0.19962962962963,                       !- Value Until Time 59
  10,                                     !- Hour 60
  9,                                      !- Minute 60
  0.199135802469136,                      !- Value Until Time 60
  10,                                     !- Hour 61
  19,                                     !- Minute 61
  0.198641975308642,                      !- Value Until Time 61
  10,                                     !- Hour 62
  29,                                     !- Minute 62
  0.198148148148148,                      !- Value Until Time 62
  10,                                     !- Hour 63
  39,                                     !- Minute 63
  0.197654320987654,                      !- Value Until Time 63
  10,                                     !- Hour 64
  49,                                     !- Minute 64
  0.197160493827161,                      !- Value Until Time 64
  10,                                     !- Hour 65
  59,                                     !- Minute 65
  0.196666666666667,                      !- Value Until Time 65
  11,                                     !- Hour 66
  9,                                      !- Minute 66
  0.196172839506173,                      !- Value Until Time 66
  11,                                     !- Hour 67
  19,                                     !- Minute 67
  0.195679012345679,                      !- Value Until Time 67
  11,                                     !- Hour 68
  29,                                     !- Minute 68
  0.195185185185185,                      !- Value Until Time 68
  11,                                     !- Hour 69
  39,                                     !- Minute 69
  0.194691358024691,                      !- Value Until Time 69
  11,                                     !- Hour 70
  49,                                     !- Minute 70
  0.194197530864198,                      !- Value Until Time 70
  11,                                     !- Hour 71
  59,                                     !- Minute 71
  0.193703703703704,                      !- Value Until Time 71
  12,                                     !- Hour 72
  9,                                      !- Minute 72
  0.19320987654321,                       !- Value Until Time 72
  12,                                     !- Hour 73
  19,                                     !- Minute 73
  0.192716049382716,                      !- Value Until Time 73
  12,                                     !- Hour 74
  29,                                     !- Minute 74
  0.192222222222222,                      !- Value Until Time 74
  12,                                     !- Hour 75
  39,                                     !- Minute 75
  0.191728395061728,                      !- Value Until Time 75
  12,                                     !- Hour 76
  49,                                     !- Minute 76
  0.191234567901235,                      !- Value Until Time 76
  12,                                     !- Hour 77
  59,                                     !- Minute 77
  0.190740740740741,                      !- Value Until Time 77
  13,                                     !- Hour 78
  9,                                      !- Minute 78
  0.190246913580247,                      !- Value Until Time 78
  13,                                     !- Hour 79
  15,                                     !- Minute 79
  0.19,                                   !- Value Until Time 79
  13,                                     !- Hour 80
  24,                                     !- Minute 80
  0.196666666666667,                      !- Value Until Time 80
  13,                                     !- Hour 81
  34,                                     !- Minute 81
  0.203333333333333,                      !- Value Until Time 81
  13,                                     !- Hour 82
  44,                                     !- Minute 82
  0.21,                                   !- Value Until Time 82
  13,                                     !- Hour 83
  54,                                     !- Minute 83
  0.216666666666667,                      !- Value Until Time 83
  14,                                     !- Hour 84
  4,                                      !- Minute 84
  0.223333333333333,                      !- Value Until Time 84
  14,                                     !- Hour 85
  14,                                     !- Minute 85
  0.23,                                   !- Value Until Time 85
  14,                                     !- Hour 86
  15,                                     !- Minute 86
  0.23,                                   !- Value Until Time 86
  14,                                     !- Hour 87
  24,                                     !- Minute 87
  0.225,                                  !- Value Until Time 87
  14,                                     !- Hour 88
  34,                                     !- Minute 88
  0.22,                                   !- Value Until Time 88
  14,                                     !- Hour 89
  44,                                     !- Minute 89
  0.215,                                  !- Value Until Time 89
  14,                                     !- Hour 90
  54,                                     !- Minute 90
  0.21,                                   !- Value Until Time 90
  15,                                     !- Hour 91
  4,                                      !- Minute 91
  0.205,                                  !- Value Until Time 91
  15,                                     !- Hour 92
  14,                                     !- Minute 92
  0.2,                                    !- Value Until Time 92
  15,                                     !- Hour 93
  15,                                     !- Minute 93
  0.2,                                    !- Value Until Time 93
  15,                                     !- Hour 94
  24,                                     !- Minute 94
  0.199753086419753,                      !- Value Until Time 94
  15,                                     !- Hour 95
  34,                                     !- Minute 95
  0.199506172839506,                      !- Value Until Time 95
  15,                                     !- Hour 96
  44,                                     !- Minute 96
  0.199259259259259,                      !- Value Until Time 96
  15,                                     !- Hour 97
  54,                                     !- Minute 97
  0.199012345679012,                      !- Value Until Time 97
  16,                                     !- Hour 98
  4,                                      !- Minute 98
  0.198765432098765,                      !- Value Until Time 98
  16,                                     !- Hour 99
  15,                                     !- Minute 99
  0.198518518518518,                      !- Value Until Time 99
  16,                                     !- Hour 100
  25,                                     !- Minute 100
  0.198271604938272,                      !- Value Until Time 100
  16,                                     !- Hour 101
  35,                                     !- Minute 101
  0.198024691358025,                      !- Value Until Time 101
  16,                                     !- Hour 102
  45,                                     !- Minute 102
  0.197777777777778,                      !- Value Until Time 102
  16,                                     !- Hour 103
  55,                                     !- Minute 103
  0.197530864197531,                      !- Value Until Time 103
  17,                                     !- Hour 104
  5,                                      !- Minute 104
  0.197283950617284,                      !- Value Until Time 104
  17,                                     !- Hour 105
  15,                                     !- Minute 105
  0.197037037037037,                      !- Value Until Time 105
  17,                                     !- Hour 106
  25,                                     !- Minute 106
  0.19679012345679,                       !- Value Until Time 106
  17,                                     !- Hour 107
  35,                                     !- Minute 107
  0.196543209876543,                      !- Value Until Time 107
  17,                                     !- Hour 108
  45,                                     !- Minute 108
  0.196296296296296,                      !- Value Until Time 108
  17,                                     !- Hour 109
  55,                                     !- Minute 109
  0.196049382716049,                      !- Value Until Time 109
  18,                                     !- Hour 110
  5,                                      !- Minute 110
  0.195802469135802,                      !- Value Until Time 110
  18,                                     !- Hour 111
  15,                                     !- Minute 111
  0.195555555555556,                      !- Value Until Time 111
  18,                                     !- Hour 112
  25,                                     !- Minute 112
  0.195308641975309,                      !- Value Until Time 112
  18,                                     !- Hour 113
  35,                                     !- Minute 113
  0.195061728395062,                      !- Value Until Time 113
  18,                                     !- Hour 114
  45,                                     !- Minute 114
  0.194814814814815,                      !- Value Until Time 114
  18,                                     !- Hour 115
  55,                                     !- Minute 115
  0.194567901234568,                      !- Value Until Time 115
  19,                                     !- Hour 116
  5,                                      !- Minute 116
  0.194320987654321,                      !- Value Until Time 116
  19,                                     !- Hour 117
  15,                                     !- Minute 117
  0.194074074074074,                      !- Value Until Time 117
  19,                                     !- Hour 118
  25,                                     !- Minute 118
  0.193827160493827,                      !- Value Until Time 118
  19,                                     !- Hour 119
  35,                                     !- Minute 119
  0.19358024691358,                       !- Value Until Time 119
  19,                                     !- Hour 120
  45,                                     !- Minute 120
  0.193333333333333,                      !- Value Until Time 120
  19,                                     !- Hour 121
  55,                                     !- Minute 121
  0.193086419753086,                      !- Value Until Time 121
  20,                                     !- Hour 122
  5,                                      !- Minute 122
  0.192839506172839,                      !- Value Until Time 122
  20,                                     !- Hour 123
  15,                                     !- Minute 123
  0.192592592592593,                      !- Value Until Time 123
  20,                                     !- Hour 124
  25,                                     !- Minute 124
  0.192345679012346,                      !- Value Until Time 124
  20,                                     !- Hour 125
  35,                                     !- Minute 125
  0.192098765432099,                      !- Value Until Time 125
  20,                                     !- Hour 126
  45,                                     !- Minute 126
  0.191851851851852,                      !- Value Until Time 126
  20,                                     !- Hour 127
  55,                                     !- Minute 127
  0.191604938271605,                      !- Value Until Time 127
  21,                                     !- Hour 128
  5,                                      !- Minute 128
  0.191358024691358,                      !- Value Until Time 128
  21,                                     !- Hour 129
  15,                                     !- Minute 129
  0.191111111111111,                      !- Value Until Time 129
  21,                                     !- Hour 130
  25,                                     !- Minute 130
  0.190864197530864,                      !- Value Until Time 130
  21,                                     !- Hour 131
  35,                                     !- Minute 131
  0.190617283950617,                      !- Value Until Time 131
  21,                                     !- Hour 132
  45,                                     !- Minute 132
  0.19037037037037,                       !- Value Until Time 132
  21,                                     !- Hour 133
  55,                                     !- Minute 133
  0.190123456790123,                      !- Value Until Time 133
  22,                                     !- Hour 134
  0,                                      !- Minute 134
  0.19,                                   !- Value Until Time 134
  22,                                     !- Hour 135
  10,                                     !- Minute 135
  0.183333333333333,                      !- Value Until Time 135
  22,                                     !- Hour 136
  20,                                     !- Minute 136
  0.176666666666667,                      !- Value Until Time 136
  22,                                     !- Hour 137
  30,                                     !- Minute 137
  0.17,                                   !- Value Until Time 137
  22,                                     !- Hour 138
  40,                                     !- Minute 138
  0.163333333333333,                      !- Value Until Time 138
  22,                                     !- Hour 139
  50,                                     !- Minute 139
  0.156666666666666,                      !- Value Until Time 139
  23,                                     !- Hour 140
  0,                                      !- Minute 140
  0.15,                                   !- Value Until Time 140
  23,                                     !- Hour 141
  10,                                     !- Minute 141
  0.146666666666667,                      !- Value Until Time 141
  23,                                     !- Hour 142
  20,                                     !- Minute 142
  0.143333333333333,                      !- Value Until Time 142
  23,                                     !- Hour 143
  30,                                     !- Minute 143
  0.14,                                   !- Value Until Time 143
  23,                                     !- Hour 144
  40,                                     !- Minute 144
  0.136666666666667,                      !- Value Until Time 144
  23,                                     !- Hour 145
  50,                                     !- Minute 145
  0.133333333333333,                      !- Value Until Time 145
  24,                                     !- Hour 146
  0,                                      !- Minute 146
  0.133333333333333;                      !- Value Until Time 146

OS:WaterUse:Connections,
  {624f0f73-d98b-48b9-9a93-fe84bc29fef6}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F, !- Name
  {a1bdadfe-8d47-4a12-a2ec-ed6954303545}, !- Inlet Node Name
  {d5d83880-748c-490c-a057-fb03f28b47da}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f4120892-b57b-4ccd-85ec-cf81b5fb3263}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee70de91-63d1-48ae-907b-6a0bbada6e43}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Service Water Use Def 0.0gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.312184294756e-07,                     !- Peak Flow Rate {m3/s}
  {1c94de2b-899d-4aa0-9aba-93e05a426047}, !- Target Temperature Schedule Name
  {e0bc3e38-8970-4276-9c0e-5c590924442a}, !- Sensible Fraction Schedule Name
  {0eac5b22-3c6e-43ca-85d3-f2673bd49616}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e0bc3e38-8970-4276-9c0e-5c590924442a}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  {d059878b-959d-4dc3-bc81-7a765cd35edb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d059878b-959d-4dc3-bc81-7a765cd35edb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0eac5b22-3c6e-43ca-85d3-f2673bd49616}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  {9197bda0-b431-41c6-acb9-8d2f81f77ca8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9197bda0-b431-41c6-acb9-8d2f81f77ca8}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c94de2b-899d-4aa0-9aba-93e05a426047}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  {4e320e29-12a7-42f9-93af-f59aae0180d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e320e29-12a7-42f9-93af-f59aae0180d0}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {f4120892-b57b-4ccd-85ec-cf81b5fb3263}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Service Water Use 0.0gpm at 140F, !- Name
  {ee70de91-63d1-48ae-907b-6a0bbada6e43}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {5902280c-057c-4cc9-9871-256fe0f0b592}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {8bc3bf09-8894-4fc1-8a9d-81cbc3a639f0}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {09f72a82-83d6-4559-bb73-f95583c8defe}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  1.31218e-07,                            !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  1.57462e-05,                            !- Plant Loop Volume {m3}
  {bc6175e3-fb3e-4497-a14b-3333b57ce4ed}, !- Plant Side Inlet Node Name
  {e01a0660-1519-468c-a5b1-35b4d47a5a86}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {de5e224e-d5e9-4546-acdc-55f587867cf3}, !- Demand Side Inlet Node Name
  {18fea7ed-de6b-4393-b567-ba4d3bacb741}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ebed1a2b-031b-4acc-b0a8-b579df9ba95e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ae0cea7d-de68-4020-853c-cb8cd5d508b8}, !- Demand Mixer Name
  {ee36e472-23e1-4fd3-93c1-0983be493fa8}, !- Demand Splitter Name
  {8d697d8a-268d-469f-8076-319ec025ac6c}, !- Supply Mixer Name
  {48d20d00-fae9-49be-ac53-134242d83e58}; !- Supply Splitter Name

OS:Node,
  {ab916e5b-709a-41ee-a89c-c3f0fd24d21d}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {bc6175e3-fb3e-4497-a14b-3333b57ce4ed}, !- Inlet Port
  {1d8f7a2e-97a0-414c-be57-f5322f3ca882}; !- Outlet Port

OS:Node,
  {09f72a82-83d6-4559-bb73-f95583c8defe}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {19a01804-0127-4f9c-acd1-2ceaab0978fa}, !- Inlet Port
  {e01a0660-1519-468c-a5b1-35b4d47a5a86}; !- Outlet Port

OS:Node,
  {c893fee3-4b5f-4f7c-92c5-f6af740ce063}, !- Handle
  40gal NaturalGas Water Heater - 0kBtu/hr Supply Inlet Water Node, !- Name
  {ba20b0b2-41e2-4fde-abd1-e7cfbc96d696}, !- Inlet Port
  {7c70540c-e4f8-4ca6-a404-cc5f311f766d}; !- Outlet Port

OS:Connector:Mixer,
  {8d697d8a-268d-469f-8076-319ec025ac6c}, !- Handle
  Connector Mixer 1,                      !- Name
  {ad2e7f8b-442f-4d11-9439-76fc1c37ee16}, !- Outlet Branch Name
  {0b2c3dd4-2c84-45af-8c82-4d2a58ff1ad4}, !- Inlet Branch Name 1
  {08ddbf11-fc7f-4bef-90d8-0a277092a7cd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {48d20d00-fae9-49be-ac53-134242d83e58}, !- Handle
  Connector Splitter 1,                   !- Name
  {193efc37-8b81-4410-89d6-048b9ee39c6a}, !- Inlet Branch Name
  {ba20b0b2-41e2-4fde-abd1-e7cfbc96d696}, !- Outlet Branch Name 1
  {7fda55cf-0991-4205-a896-29ce571dd66c}; !- Outlet Branch Name 2

OS:Connection,
  {bc6175e3-fb3e-4497-a14b-3333b57ce4ed}, !- Handle
  {8bc3bf09-8894-4fc1-8a9d-81cbc3a639f0}, !- Source Object
  14,                                     !- Outlet Port
  {ab916e5b-709a-41ee-a89c-c3f0fd24d21d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba20b0b2-41e2-4fde-abd1-e7cfbc96d696}, !- Handle
  {48d20d00-fae9-49be-ac53-134242d83e58}, !- Source Object
  3,                                      !- Outlet Port
  {c893fee3-4b5f-4f7c-92c5-f6af740ce063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e01a0660-1519-468c-a5b1-35b4d47a5a86}, !- Handle
  {09f72a82-83d6-4559-bb73-f95583c8defe}, !- Source Object
  3,                                      !- Outlet Port
  {8bc3bf09-8894-4fc1-8a9d-81cbc3a639f0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f76b7feb-3621-44b0-b0db-75ab5b7b9edf}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {de5e224e-d5e9-4546-acdc-55f587867cf3}, !- Inlet Port
  {de9ce80e-b2a6-4944-827d-5f0c2c092ff9}; !- Outlet Port

OS:Node,
  {2ae7c0fe-dbe6-4b66-96ab-c69939355817}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {70ff4f80-7b78-475a-933b-42f2f50acdd7}, !- Inlet Port
  {18fea7ed-de6b-4393-b567-ba4d3bacb741}; !- Outlet Port

OS:Node,
  {98e397a0-c9ca-4ad6-91a0-5262c62a19a5}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {93c341b0-0e11-4a62-9a62-2228592b84d7}, !- Inlet Port
  {bf83c387-e056-426e-be90-c601b0c9752b}; !- Outlet Port

OS:Connector:Mixer,
  {ae0cea7d-de68-4020-853c-cb8cd5d508b8}, !- Handle
  Connector Mixer 2,                      !- Name
  {bc98af47-a5eb-4632-b242-74b1cab545c7}, !- Outlet Branch Name
  {01b03357-0a95-4d13-b007-99d21cb05465}, !- Inlet Branch Name 1
  {329d693c-a9e3-4dde-9089-002c24e9d983}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ee36e472-23e1-4fd3-93c1-0983be493fa8}, !- Handle
  Connector Splitter 2,                   !- Name
  {77ce93a1-c697-4925-bbf3-c002575c46bd}, !- Inlet Branch Name
  {93c341b0-0e11-4a62-9a62-2228592b84d7}, !- Outlet Branch Name 1
  {4adeba4c-f901-40ae-88b2-329d658032b2}; !- Outlet Branch Name 2

OS:Connection,
  {de5e224e-d5e9-4546-acdc-55f587867cf3}, !- Handle
  {8bc3bf09-8894-4fc1-8a9d-81cbc3a639f0}, !- Source Object
  17,                                     !- Outlet Port
  {f76b7feb-3621-44b0-b0db-75ab5b7b9edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93c341b0-0e11-4a62-9a62-2228592b84d7}, !- Handle
  {ee36e472-23e1-4fd3-93c1-0983be493fa8}, !- Source Object
  3,                                      !- Outlet Port
  {98e397a0-c9ca-4ad6-91a0-5262c62a19a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18fea7ed-de6b-4393-b567-ba4d3bacb741}, !- Handle
  {2ae7c0fe-dbe6-4b66-96ab-c69939355817}, !- Source Object
  3,                                      !- Outlet Port
  {8bc3bf09-8894-4fc1-8a9d-81cbc3a639f0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {70a1ab5e-1c2a-4ca9-a5e2-d300e47d0f3a}, !- Handle
  {8bc3bf09-8894-4fc1-8a9d-81cbc3a639f0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ebed1a2b-031b-4acc-b0a8-b579df9ba95e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {b51adebb-fc43-499b-a031-e77f765b7969}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7955c620-5b65-45a8-976c-76d69caf1ee5}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {b51adebb-fc43-499b-a031-e77f765b7969}, !- Schedule Type Limits Name
  {9763fe32-a0b9-49e4-86ae-357f2071effe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9763fe32-a0b9-49e4-86ae-357f2071effe}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {b51adebb-fc43-499b-a031-e77f765b7969}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {feaf6ef2-eba1-464a-ab9d-1ed890ac73d9}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {7955c620-5b65-45a8-976c-76d69caf1ee5}, !- Schedule Name
  {09f72a82-83d6-4559-bb73-f95583c8defe}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {203445d6-57d0-41ba-9058-b432666a7d82}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {1d8f7a2e-97a0-414c-be57-f5322f3ca882}, !- Inlet Node Name
  {a6f39c4f-bfe6-4ce2-b4f2-95a0591f8ede}, !- Outlet Node Name
  1.31218e-07,                            !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  0.00609512,                             !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {824ff1e8-db9a-4926-9ad9-2fa17235605d}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {a6f39c4f-bfe6-4ce2-b4f2-95a0591f8ede}, !- Inlet Port
  {193efc37-8b81-4410-89d6-048b9ee39c6a}; !- Outlet Port

OS:Connection,
  {1d8f7a2e-97a0-414c-be57-f5322f3ca882}, !- Handle
  {ab916e5b-709a-41ee-a89c-c3f0fd24d21d}, !- Source Object
  3,                                      !- Outlet Port
  {203445d6-57d0-41ba-9058-b432666a7d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6f39c4f-bfe6-4ce2-b4f2-95a0591f8ede}, !- Handle
  {203445d6-57d0-41ba-9058-b432666a7d82}, !- Source Object
  3,                                      !- Outlet Port
  {824ff1e8-db9a-4926-9ad9-2fa17235605d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {193efc37-8b81-4410-89d6-048b9ee39c6a}, !- Handle
  {824ff1e8-db9a-4926-9ad9-2fa17235605d}, !- Source Object
  3,                                      !- Outlet Port
  {48d20d00-fae9-49be-ac53-134242d83e58}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {b054b4fd-2b4c-4292-be4b-cd556157b589}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {0aeafe01-1d08-47e2-b597-05561dc59ebd}, !- Handle
  40gal NaturalGas Water Heater - 0kBtu/hr 0.78 Therm Eff 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {7955c620-5b65-45a8-976c-76d69caf1ee5}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  21.888767659782,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {dca60aeb-449a-43fa-a32a-86e584f3225d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
