  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7c70540c-e4f8-4ca6-a404-cc5f311f766d}, !- Use Side Inlet Node Name
  {af0a622a-9133-45b5-91c1-f866fbbf5885}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {3e64fb41-3be9-4cd5-bcf5-5d6291a67755}, !- Handle
  {0aeafe01-1d08-47e2-b597-05561dc59ebd}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {dca60aeb-449a-43fa-a32a-86e584f3225d}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {b054b4fd-2b4c-4292-be4b-cd556157b589}, !- Schedule Type Limits Name
  {7cc99312-8c65-4a85-a307-99a457a91af1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cc99312-8c65-4a85-a307-99a457a91af1}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {b054b4fd-2b4c-4292-be4b-cd556157b589}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {dd694529-5ef1-4a1c-92a2-3876f95726c1}, !- Handle
  40gal NaturalGas Water Heater - 0kBtu/hr Supply Outlet Water Node, !- Name
  {af0a622a-9133-45b5-91c1-f866fbbf5885}, !- Inlet Port
  {0b2c3dd4-2c84-45af-8c82-4d2a58ff1ad4}; !- Outlet Port

OS:Connection,
  {7c70540c-e4f8-4ca6-a404-cc5f311f766d}, !- Handle
  {c893fee3-4b5f-4f7c-92c5-f6af740ce063}, !- Source Object
  3,                                      !- Outlet Port
  {0aeafe01-1d08-47e2-b597-05561dc59ebd}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {af0a622a-9133-45b5-91c1-f866fbbf5885}, !- Handle
  {0aeafe01-1d08-47e2-b597-05561dc59ebd}, !- Source Object
  32,                                     !- Outlet Port
  {dd694529-5ef1-4a1c-92a2-3876f95726c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2c3dd4-2c84-45af-8c82-4d2a58ff1ad4}, !- Handle
  {dd694529-5ef1-4a1c-92a2-3876f95726c1}, !- Source Object
  3,                                      !- Outlet Port
  {8d697d8a-268d-469f-8076-319ec025ac6c}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {49c7c461-83be-4448-a118-be6b85cd23c4}, !- Handle
  {0aeafe01-1d08-47e2-b597-05561dc59ebd}; !- Object Name

OS:Schedule:Ruleset,
  {00b233a5-9b59-4645-96f3-816850287a39}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  {8fb7dd15-6551-4dc9-9c05-17f9aa4df8aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fb7dd15-6551-4dc9-9c05-17f9aa4df8aa}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {e54a9194-91e3-4c2d-9a00-a9ffbb58df96}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1a607a52-1426-47d2-a445-86a2e13398fb}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {af4793b2-f814-46ff-9bdc-5d0911c97938}, !- Layer 1
  {e54a9194-91e3-4c2d-9a00-a9ffbb58df96}; !- Layer 2

OS:Material,
  {af4793b2-f814-46ff-9bdc-5d0911c97938}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {88619a82-99cc-4604-aa24-ecd98f710820}, !- Handle
  Office Shared Service Water Loop Pipe 238.2574185835055ft, !- Name
  {1a607a52-1426-47d2-a445-86a2e13398fb}, !- Construction
  {de9ce80e-b2a6-4944-827d-5f0c2c092ff9}, !- Fluid Inlet Node
  {9df46096-d12d-4569-8c6f-0d2cfa581875}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {8be7c8d5-c129-434d-98ef-16189bfd32b1}, !- Ambient Temperature Schedule
  {00b233a5-9b59-4645-96f3-816850287a39}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  72.6208611842525;                       !- Pipe Length {m}

OS:Node,
  {6cc71ce5-6998-418f-bcd4-090705865404}, !- Handle
  Office Shared Service Water Loop Pipe 238.2574185835055ft Outlet Water Node, !- Name
  {9df46096-d12d-4569-8c6f-0d2cfa581875}, !- Inlet Port
  {77ce93a1-c697-4925-bbf3-c002575c46bd}; !- Outlet Port

OS:Connection,
  {de9ce80e-b2a6-4944-827d-5f0c2c092ff9}, !- Handle
  {f76b7feb-3621-44b0-b0db-75ab5b7b9edf}, !- Source Object
  3,                                      !- Outlet Port
  {88619a82-99cc-4604-aa24-ecd98f710820}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9df46096-d12d-4569-8c6f-0d2cfa581875}, !- Handle
  {88619a82-99cc-4604-aa24-ecd98f710820}, !- Source Object
  4,                                      !- Outlet Port
  {6cc71ce5-6998-418f-bcd4-090705865404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77ce93a1-c697-4925-bbf3-c002575c46bd}, !- Handle
  {6cc71ce5-6998-418f-bcd4-090705865404}, !- Source Object
  3,                                      !- Outlet Port
  {ee36e472-23e1-4fd3-93c1-0983be493fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {28073715-20d6-4b5e-a079-8c2aaa1a603b}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {47f5ee3e-d86c-422c-b58c-e1462c6546e6}, !- Inlet Node Name
  {92e2153c-e046-432c-9029-3ff24a8625d0}; !- Outlet Node Name

OS:Node,
  {c87c5f32-438d-404c-920c-528e3615b734}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {7fda55cf-0991-4205-a896-29ce571dd66c}, !- Inlet Port
  {47f5ee3e-d86c-422c-b58c-e1462c6546e6}; !- Outlet Port

OS:Connection,
  {7fda55cf-0991-4205-a896-29ce571dd66c}, !- Handle
  {48d20d00-fae9-49be-ac53-134242d83e58}, !- Source Object
  4,                                      !- Outlet Port
  {c87c5f32-438d-404c-920c-528e3615b734}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {781bdb59-dd1c-48ee-ac68-7bd60b7c0b18}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {92e2153c-e046-432c-9029-3ff24a8625d0}, !- Inlet Port
  {08ddbf11-fc7f-4bef-90d8-0a277092a7cd}; !- Outlet Port

OS:Connection,
  {47f5ee3e-d86c-422c-b58c-e1462c6546e6}, !- Handle
  {c87c5f32-438d-404c-920c-528e3615b734}, !- Source Object
  3,                                      !- Outlet Port
  {28073715-20d6-4b5e-a079-8c2aaa1a603b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e2153c-e046-432c-9029-3ff24a8625d0}, !- Handle
  {28073715-20d6-4b5e-a079-8c2aaa1a603b}, !- Source Object
  3,                                      !- Outlet Port
  {781bdb59-dd1c-48ee-ac68-7bd60b7c0b18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ddbf11-fc7f-4bef-90d8-0a277092a7cd}, !- Handle
  {781bdb59-dd1c-48ee-ac68-7bd60b7c0b18}, !- Source Object
  3,                                      !- Outlet Port
  {8d697d8a-268d-469f-8076-319ec025ac6c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b7022e1a-c104-49d8-be29-a9e4589abd65}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {bf83c387-e056-426e-be90-c601b0c9752b}, !- Inlet Node Name
  {e0f8c814-6760-44bb-bef0-b23596e8e55b}; !- Outlet Node Name

OS:Node,
  {d1d4fb86-578f-4aab-925f-3e2a3d9b61b8}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {e0f8c814-6760-44bb-bef0-b23596e8e55b}, !- Inlet Port
  {01b03357-0a95-4d13-b007-99d21cb05465}; !- Outlet Port

OS:Connection,
  {bf83c387-e056-426e-be90-c601b0c9752b}, !- Handle
  {98e397a0-c9ca-4ad6-91a0-5262c62a19a5}, !- Source Object
  3,                                      !- Outlet Port
  {b7022e1a-c104-49d8-be29-a9e4589abd65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f8c814-6760-44bb-bef0-b23596e8e55b}, !- Handle
  {b7022e1a-c104-49d8-be29-a9e4589abd65}, !- Source Object
  3,                                      !- Outlet Port
  {d1d4fb86-578f-4aab-925f-3e2a3d9b61b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01b03357-0a95-4d13-b007-99d21cb05465}, !- Handle
  {d1d4fb86-578f-4aab-925f-3e2a3d9b61b8}, !- Source Object
  3,                                      !- Outlet Port
  {ae0cea7d-de68-4020-853c-cb8cd5d508b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7340aa99-5c81-49aa-b1bc-aad4242f4d75}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {be512741-12c7-47c6-aa66-d26b96ace929}, !- Inlet Node Name
  {19a01804-0127-4f9c-acd1-2ceaab0978fa}; !- Outlet Node Name

OS:Node,
  {e0978879-c2b8-4725-8b4f-39d29b7d2c28}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {ad2e7f8b-442f-4d11-9439-76fc1c37ee16}, !- Inlet Port
  {be512741-12c7-47c6-aa66-d26b96ace929}; !- Outlet Port

OS:Connection,
  {ad2e7f8b-442f-4d11-9439-76fc1c37ee16}, !- Handle
  {8d697d8a-268d-469f-8076-319ec025ac6c}, !- Source Object
  2,                                      !- Outlet Port
  {e0978879-c2b8-4725-8b4f-39d29b7d2c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be512741-12c7-47c6-aa66-d26b96ace929}, !- Handle
  {e0978879-c2b8-4725-8b4f-39d29b7d2c28}, !- Source Object
  3,                                      !- Outlet Port
  {7340aa99-5c81-49aa-b1bc-aad4242f4d75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a01804-0127-4f9c-acd1-2ceaab0978fa}, !- Handle
  {7340aa99-5c81-49aa-b1bc-aad4242f4d75}, !- Source Object
  3,                                      !- Outlet Port
  {09f72a82-83d6-4559-bb73-f95583c8defe}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {50221b57-6233-44b0-8771-d5c4148488f3}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {85c82ed3-9a3f-482f-ba05-8d97df1da9c6}, !- Inlet Node Name
  {70ff4f80-7b78-475a-933b-42f2f50acdd7}; !- Outlet Node Name

OS:Node,
  {b6d8bb6f-6d1e-420f-a2d1-2e9344e78f21}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {bc98af47-a5eb-4632-b242-74b1cab545c7}, !- Inlet Port
  {85c82ed3-9a3f-482f-ba05-8d97df1da9c6}; !- Outlet Port

OS:Connection,
  {bc98af47-a5eb-4632-b242-74b1cab545c7}, !- Handle
  {ae0cea7d-de68-4020-853c-cb8cd5d508b8}, !- Source Object
  2,                                      !- Outlet Port
  {b6d8bb6f-6d1e-420f-a2d1-2e9344e78f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85c82ed3-9a3f-482f-ba05-8d97df1da9c6}, !- Handle
  {b6d8bb6f-6d1e-420f-a2d1-2e9344e78f21}, !- Source Object
  3,                                      !- Outlet Port
  {50221b57-6233-44b0-8771-d5c4148488f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70ff4f80-7b78-475a-933b-42f2f50acdd7}, !- Handle
  {50221b57-6233-44b0-8771-d5c4148488f3}, !- Source Object
  3,                                      !- Outlet Port
  {2ae7c0fe-dbe6-4b66-96ab-c69939355817}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d00de50-88fe-4339-878d-d484f44f1a41}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F Inlet Water Node, !- Name
  {4adeba4c-f901-40ae-88b2-329d658032b2}, !- Inlet Port
  {a1bdadfe-8d47-4a12-a2ec-ed6954303545}; !- Outlet Port

OS:Connection,
  {4adeba4c-f901-40ae-88b2-329d658032b2}, !- Handle
  {ee36e472-23e1-4fd3-93c1-0983be493fa8}, !- Source Object
  4,                                      !- Outlet Port
  {9d00de50-88fe-4339-878d-d484f44f1a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abc3a9bb-b24a-4ba6-a829-892c9b4ad57a}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 WUC 0.0gpm at 140F Outlet Water Node, !- Name
  {d5d83880-748c-490c-a057-fb03f28b47da}, !- Inlet Port
  {329d693c-a9e3-4dde-9089-002c24e9d983}; !- Outlet Port

OS:Connection,
  {a1bdadfe-8d47-4a12-a2ec-ed6954303545}, !- Handle
  {9d00de50-88fe-4339-878d-d484f44f1a41}, !- Source Object
  3,                                      !- Outlet Port
  {624f0f73-d98b-48b9-9a93-fe84bc29fef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5d83880-748c-490c-a057-fb03f28b47da}, !- Handle
  {624f0f73-d98b-48b9-9a93-fe84bc29fef6}, !- Source Object
  3,                                      !- Outlet Port
  {abc3a9bb-b24a-4ba6-a829-892c9b4ad57a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {329d693c-a9e3-4dde-9089-002c24e9d983}, !- Handle
  {abc3a9bb-b24a-4ba6-a829-892c9b4ad57a}, !- Source Object
  3,                                      !- Outlet Port
  {ae0cea7d-de68-4020-853c-cb8cd5d508b8}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {8be7c8d5-c129-434d-98ef-16189bfd32b1}, !- Handle
  Temporary Pipe Indoor Ambient Temp 88.7F, !- Name
  ,                                       !- Schedule Type Limits Name
  31.5;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {3aa946ed-cc34-4255-af42-06bac2208c3c}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {b5f8e28b-3df7-413a-86e4-667dc2b0cb7f}, !- Heating Setpoint Temperature Schedule Name
  {f8205038-71f9-4921-bd80-666a94a06f8e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b5f8e28b-3df7-413a-86e4-667dc2b0cb7f}, !- Handle
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  {de204f56-9162-4257-812e-2f7b0d638089}, !- Default Day Schedule Name
  {db19a094-46d4-4cd9-b712-c42327c79e69}, !- Summer Design Day Schedule Name
  {0074f39c-39f9-4b9a-8c07-7b1226c7b98c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de204f56-9162-4257-812e-2f7b0d638089}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0074f39c-39f9-4b9a-8c07-7b1226c7b98c}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Day,
  {db19a094-46d4-4cd9-b712-c42327c79e69}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8205038-71f9-4921-bd80-666a94a06f8e}, !- Handle
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  {69536eb7-4568-4345-bfdf-7c8ca302e4a1}, !- Default Day Schedule Name
  {c53c35cb-a5d4-4b0f-af4c-a8c63a76bb61}, !- Summer Design Day Schedule Name
  {33eed71e-8de0-4856-9b29-d1531342cf94}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69536eb7-4568-4345-bfdf-7c8ca302e4a1}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {33eed71e-8de0-4856-9b29-d1531342cf94}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c53c35cb-a5d4-4b0f-af4c-a8c63a76bb61}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {14a9faed-5bdb-4e45-b083-6bc65dedd22f}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {b5f8e28b-3df7-413a-86e4-667dc2b0cb7f}, !- Heating Setpoint Temperature Schedule Name
  {f8205038-71f9-4921-bd80-666a94a06f8e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {59230cbe-d39d-4d06-8a73-ffb00b72f90d}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {62acf620-e1c0-40a1-a65d-fbabd379fe6f}, !- Heating Setpoint Temperature Schedule Name
  {f24d0320-e973-4788-8b8c-9cae1d790320}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {62acf620-e1c0-40a1-a65d-fbabd379fe6f}, !- Handle
  Large Office HtgSetp,                   !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  {fba706d3-e959-43b2-818d-8ac2423fc4ff}, !- Default Day Schedule Name
  {dcb17f10-fb69-4071-ba29-2a85ba22e1aa}, !- Summer Design Day Schedule Name
  {2688e477-2052-472a-b1e5-7d9c92f36286}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fba706d3-e959-43b2-818d-8ac2423fc4ff}, !- Handle
  Large Office HtgSetp Default,           !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  20.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {7f1a0b7d-482b-4bfd-abaa-a9e5251e8155}, !- Handle
  Schedule Rule 16,                       !- Name
  {62acf620-e1c0-40a1-a65d-fbabd379fe6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c74512cd-4289-4bb6-a20d-acde25a919b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c74512cd-4289-4bb6-a20d-acde25a919b1}, !- Handle
  Large Office HtgSetp Sat Day,           !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  20.5555555555556,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  18.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {850b7f75-1036-4efe-bba0-8d8b1e7c4ca9}, !- Handle
  Schedule Rule 17,                       !- Name
  {62acf620-e1c0-40a1-a65d-fbabd379fe6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b8c32e5-1735-4ef0-8aa8-35d9d17caa50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b8c32e5-1735-4ef0-8aa8-35d9d17caa50}, !- Handle
  Large Office HtgSetp SmrDsn|Sun Day,    !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  18.8888888888889;                       !- Value Until Time 2

OS:Schedule:Day,
  {a2d8ac1c-2b18-4569-b970-7f15546abbc9}, !- Handle
  Large Office HtgSetp Winter Design Day, !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f24d0320-e973-4788-8b8c-9cae1d790320}, !- Handle
  Large Office ClgSetp,                   !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  {8411a40c-f372-48f2-836c-1ee3bbf81d09}, !- Default Day Schedule Name
  {137bd422-a496-4a31-bb29-f37ac84e31c2}, !- Summer Design Day Schedule Name
  {b18831e4-9232-42e0-b9ff-22e2b4a7bb1f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8411a40c-f372-48f2-836c-1ee3bbf81d09}, !- Handle
  Large Office ClgSetp Default,           !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  21,                                     !- Hour 2
  30,                                     !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {0cc14ff4-9d4a-4f0e-9914-22665e05949e}, !- Handle
  Schedule Rule 18,                       !- Name
  {f24d0320-e973-4788-8b8c-9cae1d790320}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {588faa73-1a8b-46f7-9e52-32e9b8438541}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {588faa73-1a8b-46f7-9e52-32e9b8438541}, !- Handle
  Large Office ClgSetp Sat Day,           !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Day,
  {bb08f718-c024-45a6-a6dc-1c0e83fa4e70}, !- Handle
  Large Office ClgSetp Winter Design Day, !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d7b358a6-42d1-4826-8a13-73c15d2e7874}, !- Handle
  Schedule Rule 19,                       !- Name
  {f24d0320-e973-4788-8b8c-9cae1d790320}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72babc05-a378-45a5-9979-d5988a60a3f2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72babc05-a378-45a5-9979-d5988a60a3f2}, !- Handle
  Large Office ClgSetp WntrDsn|Sun Day,   !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  25.5555555555556;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {c309f76f-a3b2-4405-a032-899e978183a0}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {62acf620-e1c0-40a1-a65d-fbabd379fe6f}, !- Heating Setpoint Temperature Schedule Name
  {f24d0320-e973-4788-8b8c-9cae1d790320}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {442bd080-44e9-4121-b430-ad1dbd0eb38d}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {62acf620-e1c0-40a1-a65d-fbabd379fe6f}, !- Heating Setpoint Temperature Schedule Name
  {f24d0320-e973-4788-8b8c-9cae1d790320}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fc4860e-197b-4afb-a388-48b7136b7494}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {62acf620-e1c0-40a1-a65d-fbabd379fe6f}, !- Heating Setpoint Temperature Schedule Name
  {f24d0320-e973-4788-8b8c-9cae1d790320}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5edcf1c-b2a1-43bb-ac6e-e791c996b4be}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {62acf620-e1c0-40a1-a65d-fbabd379fe6f}, !- Heating Setpoint Temperature Schedule Name
  {f24d0320-e973-4788-8b8c-9cae1d790320}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a2bb5ec-74ad-4534-95c1-5da4f0322fbd}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {62acf620-e1c0-40a1-a65d-fbabd379fe6f}, !- Heating Setpoint Temperature Schedule Name
  {f24d0320-e973-4788-8b8c-9cae1d790320}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91b6cb5d-0306-48c2-ade9-8dd5d53fc725}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {62acf620-e1c0-40a1-a65d-fbabd379fe6f}, !- Heating Setpoint Temperature Schedule Name
  {f24d0320-e973-4788-8b8c-9cae1d790320}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6724a23-5803-405a-a80f-2331c6f26cc0}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {62acf620-e1c0-40a1-a65d-fbabd379fe6f}, !- Heating Setpoint Temperature Schedule Name
  {f24d0320-e973-4788-8b8c-9cae1d790320}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {252dde45-6d23-417c-b57b-0b501e804c0c}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {62acf620-e1c0-40a1-a65d-fbabd379fe6f}, !- Heating Setpoint Temperature Schedule Name
  {f24d0320-e973-4788-8b8c-9cae1d790320}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54ee6efa-36bb-427e-baa7-80df88caa219}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  {62acf620-e1c0-40a1-a65d-fbabd379fe6f}, !- Heating Setpoint Temperature Schedule Name
  {f24d0320-e973-4788-8b8c-9cae1d790320}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a66abf1a-0be8-4075-ac8c-aa9c63bfd185}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 10, !- Name
  {62acf620-e1c0-40a1-a65d-fbabd379fe6f}, !- Heating Setpoint Temperature Schedule Name
  {f24d0320-e973-4788-8b8c-9cae1d790320}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a9e674f-5a6a-4878-90fd-326a98665c4f}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 11, !- Name
  {62acf620-e1c0-40a1-a65d-fbabd379fe6f}, !- Heating Setpoint Temperature Schedule Name
  {f24d0320-e973-4788-8b8c-9cae1d790320}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {a8f400f2-f2e2-4800-9071-9a1b0ead3191}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4c4ef08b-0a62-454c-a5d9-47a1894c05e7}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  3.03278e-05,                            !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00363934,                             !- Plant Loop Volume {m3}
  {202633e0-9a74-475d-bfa2-54400e3a1831}, !- Plant Side Inlet Node Name
  {2caf6c63-fb12-4e23-813d-8ebd81e6ce45}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {91f78dda-7411-4d22-a224-935ccbda882c}, !- Demand Side Inlet Node Name
  {7c19f32b-e341-4b28-b5e3-86de6d825f3d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b3bf525a-15f4-4c3e-bae9-c3822e96230b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {90f6bedc-feaf-42eb-aa6f-001bb0db77cf}, !- Demand Mixer Name
  {77e8eeab-91e5-48c8-aaf2-b4b96af8b42a}, !- Demand Splitter Name
  {a26723b6-6ea0-4712-9b13-212f95efe1ef}, !- Supply Mixer Name
  {52efb868-82ef-4ac5-bff6-814b7f639e31}; !- Supply Splitter Name

OS:Node,
  {5cd8f4bc-fad5-46ca-8825-aa3008754018}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {202633e0-9a74-475d-bfa2-54400e3a1831}, !- Inlet Port
  {9b2bd20d-df3b-4460-a464-3535e1a04d83}; !- Outlet Port

OS:Node,
  {4c4ef08b-0a62-454c-a5d9-47a1894c05e7}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {27b34744-154c-447b-b73d-e30a0bccaf8a}, !- Inlet Port
  {2caf6c63-fb12-4e23-813d-8ebd81e6ce45}; !- Outlet Port

OS:Node,
  {3ea42a84-ff09-4d7a-84d3-a120eac1b52d}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {a3e4b567-21b1-48ee-bc32-aef657846b4c}, !- Inlet Port
  {19c17199-cccf-4e0b-a8f3-a9e019fd5d8c}; !- Outlet Port

OS:Connector:Mixer,
  {a26723b6-6ea0-4712-9b13-212f95efe1ef}, !- Handle
  Connector Mixer 3,                      !- Name
  {1c2836f0-debc-4748-b03e-8afd71b7e2c9}, !- Outlet Branch Name
  {db686307-c4ba-4027-aadc-33d5a312cd04}, !- Inlet Branch Name 1
  {b1c27b32-b9b8-4513-bc47-6f5403748d33}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {52efb868-82ef-4ac5-bff6-814b7f639e31}, !- Handle
  Connector Splitter 3,                   !- Name
  {1e0eeebb-59f0-4f6c-baee-956e95ddcc3a}, !- Inlet Branch Name
  {a3e4b567-21b1-48ee-bc32-aef657846b4c}, !- Outlet Branch Name 1
  {908db11a-ccb8-4b54-9be0-563fd92c3940}; !- Outlet Branch Name 2

OS:Connection,
  {202633e0-9a74-475d-bfa2-54400e3a1831}, !- Handle
  {a8f400f2-f2e2-4800-9071-9a1b0ead3191}, !- Source Object
  14,                                     !- Outlet Port
  {5cd8f4bc-fad5-46ca-8825-aa3008754018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3e4b567-21b1-48ee-bc32-aef657846b4c}, !- Handle
  {52efb868-82ef-4ac5-bff6-814b7f639e31}, !- Source Object
  3,                                      !- Outlet Port
  {3ea42a84-ff09-4d7a-84d3-a120eac1b52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2caf6c63-fb12-4e23-813d-8ebd81e6ce45}, !- Handle
  {4c4ef08b-0a62-454c-a5d9-47a1894c05e7}, !- Source Object
  3,                                      !- Outlet Port
  {a8f400f2-f2e2-4800-9071-9a1b0ead3191}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {552ce6f3-9905-4fa5-82a0-6e0d7749c402}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {91f78dda-7411-4d22-a224-935ccbda882c}, !- Inlet Port
  {c380f832-13bf-45af-a837-73f2b595a072}; !- Outlet Port

OS:Node,
  {13ea41a7-6731-4725-a7fd-ee208ba98f44}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {858bce1e-447a-45ef-8ccb-e2800d099a7a}, !- Inlet Port
  {7c19f32b-e341-4b28-b5e3-86de6d825f3d}; !- Outlet Port

OS:Node,
  {d585d5df-65a0-4c67-8e54-ad1b8369686f}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {9bad3c13-c94c-4b8a-a81b-1f5ad4673593}, !- Inlet Port
  {3b94af07-5da7-4c0d-96d7-14508a1b10e5}; !- Outlet Port

OS:Connector:Mixer,
  {90f6bedc-feaf-42eb-aa6f-001bb0db77cf}, !- Handle
  Connector Mixer 4,                      !- Name
  {983cdcde-8176-4eb0-9a41-429e53e8e71a}, !- Outlet Branch Name
  {0b3288e2-2ebf-4aaf-9050-5396b74735ee}, !- Inlet Branch Name 1
  {4e28f9b3-bdec-412b-84eb-21dfc590e1e5}, !- Inlet Branch Name 2
  {b66f03fc-9175-422e-b852-a01a1e1e6484}, !- Inlet Branch Name 3
  {2a6180f5-06d2-4ec6-bf2e-b7154183ebb8}, !- Inlet Branch Name 4
  {0e336717-c9a9-4093-baf9-dd0007655485}, !- Inlet Branch Name 5
  {29dcbe40-7ea3-420e-9b05-bff501ad0481}, !- Inlet Branch Name 6
  {76a04030-2561-4be1-a497-1830dee60456}, !- Inlet Branch Name 7
  {d110dc86-98b2-45d6-ae4e-c9dac1cfe5bf}, !- Inlet Branch Name 8
  {5593fa21-580d-4b60-9bb3-fb55f15136a2}, !- Inlet Branch Name 9
  {1d9372f2-392c-4cc0-8986-5f09a3d31885}, !- Inlet Branch Name 10
  {b8a709e1-ffa2-4599-8bca-08a9419f30d3}, !- Inlet Branch Name 11
  {7d879032-7149-48c1-89fb-bd8deb098a59}, !- Inlet Branch Name 12
  {3b71af84-c4e0-46ed-967d-ee7d791eb55f}; !- Inlet Branch Name 13

OS:Connector:Splitter,
  {77e8eeab-91e5-48c8-aaf2-b4b96af8b42a}, !- Handle
  Connector Splitter 4,                   !- Name
  {e9d20eae-23b7-47b1-9aa3-3f4fb06d2f8b}, !- Inlet Branch Name
  {9bad3c13-c94c-4b8a-a81b-1f5ad4673593}, !- Outlet Branch Name 1
  {208a12dc-70c4-40d6-9745-9a7b9d76e75e}, !- Outlet Branch Name 2
  {7fc76e65-19ad-4c2b-861b-43ad8fb3ac8b}, !- Outlet Branch Name 3
  {854d54c4-6426-4687-b768-f587c464c257}, !- Outlet Branch Name 4
  {7560fdee-da26-437f-828a-980c3ee1af03}, !- Outlet Branch Name 5
  {24f66493-1170-4255-a034-9f7fbe84b53e}, !- Outlet Branch Name 6
  {25f11d5c-c668-47ee-a4ae-5d3c16ad0635}, !- Outlet Branch Name 7
  {892fefd3-80d2-4d9e-92e2-f0f2547b1c38}, !- Outlet Branch Name 8
  {660ce482-fa37-42a6-b445-3ec184ec12b9}, !- Outlet Branch Name 9
  {c44ad035-d590-45b3-a4fc-4f6d0db56b98}, !- Outlet Branch Name 10
  {47a6722d-cfb0-485f-982d-488e08b1bcee}, !- Outlet Branch Name 11
  {ec36a2e5-21a3-4fda-b9a9-91ee76c4e1ca}, !- Outlet Branch Name 12
  {0ad343ef-614d-41dc-b22e-8b7901175e54}; !- Outlet Branch Name 13

OS:Connection,
  {91f78dda-7411-4d22-a224-935ccbda882c}, !- Handle
  {a8f400f2-f2e2-4800-9071-9a1b0ead3191}, !- Source Object
  17,                                     !- Outlet Port
  {552ce6f3-9905-4fa5-82a0-6e0d7749c402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bad3c13-c94c-4b8a-a81b-1f5ad4673593}, !- Handle
  {77e8eeab-91e5-48c8-aaf2-b4b96af8b42a}, !- Source Object
  3,                                      !- Outlet Port
  {d585d5df-65a0-4c67-8e54-ad1b8369686f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c19f32b-e341-4b28-b5e3-86de6d825f3d}, !- Handle
  {13ea41a7-6731-4725-a7fd-ee208ba98f44}, !- Source Object
  3,                                      !- Outlet Port
  {a8f400f2-f2e2-4800-9071-9a1b0ead3191}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {01fbce33-84a1-4428-9c22-37f303459d4a}, !- Handle
  {a8f400f2-f2e2-4800-9071-9a1b0ead3191}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {b3bf525a-15f4-4c3e-bae9-c3822e96230b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {c4659323-cca3-44ae-9246-7ca08e81749a}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  {bea5b5cf-e82f-4234-bf82-8c4635164a2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bea5b5cf-e82f-4234-bf82-8c4635164a2c}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {05a48d1d-10ad-4f29-a517-7aa027ff55a0}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {c4659323-cca3-44ae-9246-7ca08e81749a}, !- Schedule Name
  {4c4ef08b-0a62-454c-a5d9-47a1894c05e7}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7a5b6781-1301-4f2c-9606-e7da4c617899}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {9b2bd20d-df3b-4460-a464-3535e1a04d83}, !- Inlet Node Name
  {eb8115c2-1b6f-4f01-b132-983ad74f4b78}, !- Outlet Node Name
  3.03278e-05,                            !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  8.45239,                                !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1a14440e-c11b-45ca-b16a-f4b78b9863e0}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {eb8115c2-1b6f-4f01-b132-983ad74f4b78}, !- Inlet Port
  {1e0eeebb-59f0-4f6c-baee-956e95ddcc3a}; !- Outlet Port

OS:Connection,
  {9b2bd20d-df3b-4460-a464-3535e1a04d83}, !- Handle
  {5cd8f4bc-fad5-46ca-8825-aa3008754018}, !- Source Object
  3,                                      !- Outlet Port
  {7a5b6781-1301-4f2c-9606-e7da4c617899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb8115c2-1b6f-4f01-b132-983ad74f4b78}, !- Handle
  {7a5b6781-1301-4f2c-9606-e7da4c617899}, !- Source Object
  3,                                      !- Outlet Port
  {1a14440e-c11b-45ca-b16a-f4b78b9863e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e0eeebb-59f0-4f6c-baee-956e95ddcc3a}, !- Handle
  {1a14440e-c11b-45ca-b16a-f4b78b9863e0}, !- Source Object
  3,                                      !- Outlet Port
  {52efb868-82ef-4ac5-bff6-814b7f639e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {ad65fbc2-a383-4d10-9317-0bffc7e76df4}, !- Handle
  Boiler 5kBtu/hr 0.73 Thermal Eff 5kBtu/hr 0.8 AFUE, !- Name
  NaturalGas,                             !- Fuel Type
  1386.5515,                              !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {356d8c2b-b2c4-456e-8258-a94890cdbcda}, !- Normalized Boiler Efficiency Curve Name
  3.03278e-05,                            !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {19c17199-cccf-4e0b-a8f3-a9e019fd5d8c}, !- Boiler Water Inlet Node Name
  {b53bca79-05ad-4417-b9a0-907b44fba699}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {bf779c74-af74-49d5-ad6f-3ace6e7c4534}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {b53bca79-05ad-4417-b9a0-907b44fba699}, !- Inlet Port
  {db686307-c4ba-4027-aadc-33d5a312cd04}; !- Outlet Port

OS:Connection,
  {19c17199-cccf-4e0b-a8f3-a9e019fd5d8c}, !- Handle
  {3ea42a84-ff09-4d7a-84d3-a120eac1b52d}, !- Source Object
  3,                                      !- Outlet Port
  {ad65fbc2-a383-4d10-9317-0bffc7e76df4}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {b53bca79-05ad-4417-b9a0-907b44fba699}, !- Handle
  {ad65fbc2-a383-4d10-9317-0bffc7e76df4}, !- Source Object
  12,                                     !- Outlet Port
  {bf779c74-af74-49d5-ad6f-3ace6e7c4534}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db686307-c4ba-4027-aadc-33d5a312cd04}, !- Handle
  {bf779c74-af74-49d5-ad6f-3ace6e7c4534}, !- Source Object
  3,                                      !- Outlet Port
  {a26723b6-6ea0-4712-9b13-212f95efe1ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7e6f9ba3-0b58-4693-9731-5ac4df02c475}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {8227138b-404d-4d8d-9b35-553d3cee89f7}, !- Inlet Node Name
  {c844a4e1-da2b-4428-80c9-869a3d5b2e8c}; !- Outlet Node Name

OS:Node,
  {18147c73-7ec1-4aef-92a1-f8523584ddb9}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {908db11a-ccb8-4b54-9be0-563fd92c3940}, !- Inlet Port
  {8227138b-404d-4d8d-9b35-553d3cee89f7}; !- Outlet Port

OS:Connection,
  {908db11a-ccb8-4b54-9be0-563fd92c3940}, !- Handle
  {52efb868-82ef-4ac5-bff6-814b7f639e31}, !- Source Object
  4,                                      !- Outlet Port
  {18147c73-7ec1-4aef-92a1-f8523584ddb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {025b2232-fdcb-4d78-84fc-023e0272d43d}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {c844a4e1-da2b-4428-80c9-869a3d5b2e8c}, !- Inlet Port
  {b1c27b32-b9b8-4513-bc47-6f5403748d33}; !- Outlet Port

OS:Connection,
  {8227138b-404d-4d8d-9b35-553d3cee89f7}, !- Handle
  {18147c73-7ec1-4aef-92a1-f8523584ddb9}, !- Source Object
  3,                                      !- Outlet Port
  {7e6f9ba3-0b58-4693-9731-5ac4df02c475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c844a4e1-da2b-4428-80c9-869a3d5b2e8c}, !- Handle
  {7e6f9ba3-0b58-4693-9731-5ac4df02c475}, !- Source Object
  3,                                      !- Outlet Port
  {025b2232-fdcb-4d78-84fc-023e0272d43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1c27b32-b9b8-4513-bc47-6f5403748d33}, !- Handle
  {025b2232-fdcb-4d78-84fc-023e0272d43d}, !- Source Object
  3,                                      !- Outlet Port
  {a26723b6-6ea0-4712-9b13-212f95efe1ef}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e80b6961-8b9a-4f6c-a794-a91be9b42a96}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {3b94af07-5da7-4c0d-96d7-14508a1b10e5}, !- Inlet Node Name
  {965d4268-ab5a-4cb7-bba8-c41f2d1df549}; !- Outlet Node Name

OS:Node,
  {e047f6cb-37a1-4758-a35f-1d2d966cdefe}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {965d4268-ab5a-4cb7-bba8-c41f2d1df549}, !- Inlet Port
  {0b3288e2-2ebf-4aaf-9050-5396b74735ee}; !- Outlet Port

OS:Connection,
  {3b94af07-5da7-4c0d-96d7-14508a1b10e5}, !- Handle
  {d585d5df-65a0-4c67-8e54-ad1b8369686f}, !- Source Object
  3,                                      !- Outlet Port
  {e80b6961-8b9a-4f6c-a794-a91be9b42a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {965d4268-ab5a-4cb7-bba8-c41f2d1df549}, !- Handle
  {e80b6961-8b9a-4f6c-a794-a91be9b42a96}, !- Source Object
  3,                                      !- Outlet Port
  {e047f6cb-37a1-4758-a35f-1d2d966cdefe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b3288e2-2ebf-4aaf-9050-5396b74735ee}, !- Handle
  {e047f6cb-37a1-4758-a35f-1d2d966cdefe}, !- Source Object
  3,                                      !- Outlet Port
  {90f6bedc-feaf-42eb-aa6f-001bb0db77cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0dcabf8d-5f14-4124-a20c-4d73fa7f2265}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {092cddc4-5b52-4a7f-975b-aba4ceb5f940}, !- Inlet Node Name
  {27b34744-154c-447b-b73d-e30a0bccaf8a}; !- Outlet Node Name

OS:Node,
  {0cc7de4d-bff8-4df3-b34f-3b0c954a3de3}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {1c2836f0-debc-4748-b03e-8afd71b7e2c9}, !- Inlet Port
  {092cddc4-5b52-4a7f-975b-aba4ceb5f940}; !- Outlet Port

OS:Connection,
  {1c2836f0-debc-4748-b03e-8afd71b7e2c9}, !- Handle
  {a26723b6-6ea0-4712-9b13-212f95efe1ef}, !- Source Object
  2,                                      !- Outlet Port
  {0cc7de4d-bff8-4df3-b34f-3b0c954a3de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {092cddc4-5b52-4a7f-975b-aba4ceb5f940}, !- Handle
  {0cc7de4d-bff8-4df3-b34f-3b0c954a3de3}, !- Source Object
  3,                                      !- Outlet Port
  {0dcabf8d-5f14-4124-a20c-4d73fa7f2265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b34744-154c-447b-b73d-e30a0bccaf8a}, !- Handle
  {0dcabf8d-5f14-4124-a20c-4d73fa7f2265}, !- Source Object
  3,                                      !- Outlet Port
  {4c4ef08b-0a62-454c-a5d9-47a1894c05e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2051148b-b01b-4069-a931-bca3c68b6219}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {c380f832-13bf-45af-a837-73f2b595a072}, !- Inlet Node Name
  {30a92115-2e29-42e5-abd0-04db91b81fa0}; !- Outlet Node Name

OS:Node,
  {ddd8f6c0-1c4d-4259-b143-3677aeed2b69}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {30a92115-2e29-42e5-abd0-04db91b81fa0}, !- Inlet Port
  {e9d20eae-23b7-47b1-9aa3-3f4fb06d2f8b}; !- Outlet Port

OS:Connection,
  {c380f832-13bf-45af-a837-73f2b595a072}, !- Handle
  {552ce6f3-9905-4fa5-82a0-6e0d7749c402}, !- Source Object
  3,                                      !- Outlet Port
  {2051148b-b01b-4069-a931-bca3c68b6219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30a92115-2e29-42e5-abd0-04db91b81fa0}, !- Handle
  {2051148b-b01b-4069-a931-bca3c68b6219}, !- Source Object
  3,                                      !- Outlet Port
  {ddd8f6c0-1c4d-4259-b143-3677aeed2b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d20eae-23b7-47b1-9aa3-3f4fb06d2f8b}, !- Handle
  {ddd8f6c0-1c4d-4259-b143-3677aeed2b69}, !- Source Object
  3,                                      !- Outlet Port
  {77e8eeab-91e5-48c8-aaf2-b4b96af8b42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7f93fab1-9e7a-4b46-849b-01f270d9f305}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {6fea76f2-0b4d-4eff-a41c-9109fbad24cc}, !- Inlet Node Name
  {858bce1e-447a-45ef-8ccb-e2800d099a7a}; !- Outlet Node Name

OS:Node,
  {4b19c387-a225-459f-91dc-bbf236f02902}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {983cdcde-8176-4eb0-9a41-429e53e8e71a}, !- Inlet Port
  {6fea76f2-0b4d-4eff-a41c-9109fbad24cc}; !- Outlet Port

OS:Connection,
  {983cdcde-8176-4eb0-9a41-429e53e8e71a}, !- Handle
  {90f6bedc-feaf-42eb-aa6f-001bb0db77cf}, !- Source Object
  2,                                      !- Outlet Port
  {4b19c387-a225-459f-91dc-bbf236f02902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fea76f2-0b4d-4eff-a41c-9109fbad24cc}, !- Handle
  {4b19c387-a225-459f-91dc-bbf236f02902}, !- Source Object
  3,                                      !- Outlet Port
  {7f93fab1-9e7a-4b46-849b-01f270d9f305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {858bce1e-447a-45ef-8ccb-e2800d099a7a}, !- Handle
  {7f93fab1-9e7a-4b46-849b-01f270d9f305}, !- Source Object
  3,                                      !- Outlet Port
  {13ea41a7-6731-4725-a7fd-ee208ba98f44}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {71300ab2-79d5-41cc-8378-4926373b415f}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {79fa48c0-0d9a-4a28-ac5b-3ab667fd007c}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  0.000126362,                            !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0151634,                              !- Plant Loop Volume {m3}
  {9105ea97-0f4a-413b-8496-dfd9acb3b82e}, !- Plant Side Inlet Node Name
  {ccd249ff-361f-480f-8fa2-3853e207ab7c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0612e074-b8fd-4930-8d4e-a07b419702a0}, !- Demand Side Inlet Node Name
  {71451767-2754-450b-92c7-da334f0ad620}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1d796aab-eca0-4a9c-8bcc-0af1788d5d2f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {849daaf0-b018-4f2e-ba29-f756529d301e}, !- Demand Mixer Name
  {1f3c9bc3-a1f8-4f5d-b606-fe5c564682ce}, !- Demand Splitter Name
  {98470927-637e-4ea0-8713-c195bfe19d0a}, !- Supply Mixer Name
  {77def6be-b030-4c0e-82a6-5352de8ebb72}; !- Supply Splitter Name

OS:Node,
  {e90a85ba-720b-45aa-bb0e-98beedec4505}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {9105ea97-0f4a-413b-8496-dfd9acb3b82e}, !- Inlet Port
  {e8f98a69-3fbf-4636-96d2-d193abb7d21a}; !- Outlet Port

OS:Node,
  {79fa48c0-0d9a-4a28-ac5b-3ab667fd007c}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {f2570364-3a07-4c9a-ba71-05210da74703}, !- Inlet Port
  {ccd249ff-361f-480f-8fa2-3853e207ab7c}; !- Outlet Port

OS:Node,
  {80beb1f0-ecc7-49ef-9c44-154a4de2c7fe}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {6ac0ece6-de75-40a5-90a1-aa3fc7e67a24}, !- Inlet Port
  {4799524d-4db6-484d-8122-c02d1ee5735d}; !- Outlet Port

OS:Connector:Mixer,
  {98470927-637e-4ea0-8713-c195bfe19d0a}, !- Handle
  Connector Mixer 5,                      !- Name
  {8a9000c7-e7dd-4083-8576-18f6e5e58f50}, !- Outlet Branch Name
  {792fa0b4-1a73-40b2-b2d7-535370792c8e}, !- Inlet Branch Name 1
  {0329bb77-7552-4cd6-be56-58ee81c58893}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {77def6be-b030-4c0e-82a6-5352de8ebb72}, !- Handle
  Connector Splitter 5,                   !- Name
  {1a836bd9-1008-44ca-a1fb-a3a328eb9b4d}, !- Inlet Branch Name
  {6ac0ece6-de75-40a5-90a1-aa3fc7e67a24}, !- Outlet Branch Name 1
  {d514eaa4-ad5d-43a7-9477-c10eaffb21d6}; !- Outlet Branch Name 2

OS:Connection,
  {9105ea97-0f4a-413b-8496-dfd9acb3b82e}, !- Handle
  {71300ab2-79d5-41cc-8378-4926373b415f}, !- Source Object
  14,                                     !- Outlet Port
  {e90a85ba-720b-45aa-bb0e-98beedec4505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac0ece6-de75-40a5-90a1-aa3fc7e67a24}, !- Handle
  {77def6be-b030-4c0e-82a6-5352de8ebb72}, !- Source Object
  3,                                      !- Outlet Port
  {80beb1f0-ecc7-49ef-9c44-154a4de2c7fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccd249ff-361f-480f-8fa2-3853e207ab7c}, !- Handle
  {79fa48c0-0d9a-4a28-ac5b-3ab667fd007c}, !- Source Object
  3,                                      !- Outlet Port
  {71300ab2-79d5-41cc-8378-4926373b415f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {652d3ad7-01d0-4e34-923c-896d300f37cb}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {0612e074-b8fd-4930-8d4e-a07b419702a0}, !- Inlet Port
  {74e9897b-7934-49a2-97f4-2903989fa04c}; !- Outlet Port

OS:Node,
  {158c485e-9b8a-4a71-819c-e59aa88094fd}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {aacf5539-4b40-485d-ab28-8dc367726dad}, !- Inlet Port
  {71451767-2754-450b-92c7-da334f0ad620}; !- Outlet Port

OS:Node,
  {221f457f-619a-489d-b681-4eb015ea912c}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {084d590d-353c-4e34-a0a3-efd1f7cc37f8}, !- Inlet Port
  {9256e8c5-5549-4509-9c8a-33951fa395d6}; !- Outlet Port

OS:Connector:Mixer,
  {849daaf0-b018-4f2e-ba29-f756529d301e}, !- Handle
  Connector Mixer 6,                      !- Name
  {8c179cd1-b46c-49ca-be0a-c8e772e0f4ac}, !- Outlet Branch Name
  {e8d98773-e7db-415c-834f-41c0033bd3de}, !- Inlet Branch Name 1
  {a798cce5-d481-4cb2-9174-a4af13110305}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1f3c9bc3-a1f8-4f5d-b606-fe5c564682ce}, !- Handle
  Connector Splitter 6,                   !- Name
  {60d21b19-66fc-4d1a-bdf0-a53ecca288d4}, !- Inlet Branch Name
  {084d590d-353c-4e34-a0a3-efd1f7cc37f8}, !- Outlet Branch Name 1
  {493a0bf5-c3c2-4675-ba71-a162f4583f94}; !- Outlet Branch Name 2

OS:Connection,
  {0612e074-b8fd-4930-8d4e-a07b419702a0}, !- Handle
  {71300ab2-79d5-41cc-8378-4926373b415f}, !- Source Object
  17,                                     !- Outlet Port
  {652d3ad7-01d0-4e34-923c-896d300f37cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {084d590d-353c-4e34-a0a3-efd1f7cc37f8}, !- Handle
  {1f3c9bc3-a1f8-4f5d-b606-fe5c564682ce}, !- Source Object
  3,                                      !- Outlet Port
  {221f457f-619a-489d-b681-4eb015ea912c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71451767-2754-450b-92c7-da334f0ad620}, !- Handle
  {158c485e-9b8a-4a71-819c-e59aa88094fd}, !- Source Object
  3,                                      !- Outlet Port
  {71300ab2-79d5-41cc-8378-4926373b415f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {71d39473-cbed-432d-b618-0aa2f75cd1ac}, !- Handle
  {71300ab2-79d5-41cc-8378-4926373b415f}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1d796aab-eca0-4a9c-8bcc-0af1788d5d2f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {f85d3eca-4f9b-4dd4-b8d9-61ce4d7b6058}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 5.8F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.24444444444449,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {79fa48c0-0d9a-4a28-ac5b-3ab667fd007c}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e8c11749-a8b3-46f8-8fd1-aa47868089b3}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {e8f98a69-3fbf-4636-96d2-d193abb7d21a}, !- Inlet Node Name
  {3df9f8ce-d337-4a62-b6bc-b3c88219064a}, !- Outlet Node Name
  0.000126362,                            !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  29.17155,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {24eb9646-a838-4edb-bbb5-bd4b3e8648cf}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {3df9f8ce-d337-4a62-b6bc-b3c88219064a}, !- Inlet Port
  {1a836bd9-1008-44ca-a1fb-a3a328eb9b4d}; !- Outlet Port

OS:Connection,
  {e8f98a69-3fbf-4636-96d2-d193abb7d21a}, !- Handle
  {e90a85ba-720b-45aa-bb0e-98beedec4505}, !- Source Object
  3,                                      !- Outlet Port
  {e8c11749-a8b3-46f8-8fd1-aa47868089b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df9f8ce-d337-4a62-b6bc-b3c88219064a}, !- Handle
  {e8c11749-a8b3-46f8-8fd1-aa47868089b3}, !- Source Object
  3,                                      !- Outlet Port
  {24eb9646-a838-4edb-bbb5-bd4b3e8648cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a836bd9-1008-44ca-a1fb-a3a328eb9b4d}, !- Handle
  {24eb9646-a838-4edb-bbb5-bd4b3e8648cf}, !- Source Object
  3,                                      !- Outlet Port
  {77def6be-b030-4c0e-82a6-5352de8ebb72}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {45254ae4-146f-41d0-9d90-bf80d5a356f8}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp 38.2 gpm/hp, !- Name
  {4799524d-4db6-484d-8122-c02d1ee5735d}, !- Water Inlet Node
  {be586022-0e0c-4ebd-98b9-1805845f3d16}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  26.2,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  3.24444444444449,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  0.000126362,                            !- Design Water Flow Rate {m3/s}
  0.34898,                                !- Design Air Flow Rate {m3/s}
  131.671126578223,                       !- Design Fan Power {W}
  {e24c00df-8fc1-4069-a77f-debc3592c762}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {e24c00df-8fc1-4069-a77f-debc3592c762}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {3d55067a-2f05-43b0-bf12-8a80dfaff397}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {be586022-0e0c-4ebd-98b9-1805845f3d16}, !- Inlet Port
  {792fa0b4-1a73-40b2-b2d7-535370792c8e}; !- Outlet Port

OS:Connection,
  {4799524d-4db6-484d-8122-c02d1ee5735d}, !- Handle
  {80beb1f0-ecc7-49ef-9c44-154a4de2c7fe}, !- Source Object
  3,                                      !- Outlet Port
  {45254ae4-146f-41d0-9d90-bf80d5a356f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be586022-0e0c-4ebd-98b9-1805845f3d16}, !- Handle
  {45254ae4-146f-41d0-9d90-bf80d5a356f8}, !- Source Object
  3,                                      !- Outlet Port
  {3d55067a-2f05-43b0-bf12-8a80dfaff397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {792fa0b4-1a73-40b2-b2d7-535370792c8e}, !- Handle
  {3d55067a-2f05-43b0-bf12-8a80dfaff397}, !- Source Object
  3,                                      !- Outlet Port
  {98470927-637e-4ea0-8713-c195bfe19d0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9ad4e1fe-b742-46ba-a80e-6668d554837b}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {3e511432-d50c-4048-beaa-48a533b63e1b}, !- Inlet Node Name
  {781067f1-a710-4bc5-90a1-7c3cd8ffbf52}; !- Outlet Node Name

OS:Node,
  {f712877f-f368-4eea-b251-d5221ff916f0}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {d514eaa4-ad5d-43a7-9477-c10eaffb21d6}, !- Inlet Port
  {3e511432-d50c-4048-beaa-48a533b63e1b}; !- Outlet Port

OS:Connection,
  {d514eaa4-ad5d-43a7-9477-c10eaffb21d6}, !- Handle
  {77def6be-b030-4c0e-82a6-5352de8ebb72}, !- Source Object
  4,                                      !- Outlet Port
  {f712877f-f368-4eea-b251-d5221ff916f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53709347-d831-4647-82b7-3f595dd48de7}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {781067f1-a710-4bc5-90a1-7c3cd8ffbf52}, !- Inlet Port
  {0329bb77-7552-4cd6-be56-58ee81c58893}; !- Outlet Port

OS:Connection,
  {3e511432-d50c-4048-beaa-48a533b63e1b}, !- Handle
  {f712877f-f368-4eea-b251-d5221ff916f0}, !- Source Object
  3,                                      !- Outlet Port
  {9ad4e1fe-b742-46ba-a80e-6668d554837b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {781067f1-a710-4bc5-90a1-7c3cd8ffbf52}, !- Handle
  {9ad4e1fe-b742-46ba-a80e-6668d554837b}, !- Source Object
  3,                                      !- Outlet Port
  {53709347-d831-4647-82b7-3f595dd48de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0329bb77-7552-4cd6-be56-58ee81c58893}, !- Handle
  {53709347-d831-4647-82b7-3f595dd48de7}, !- Source Object
  3,                                      !- Outlet Port
  {98470927-637e-4ea0-8713-c195bfe19d0a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eda46981-b66e-48fc-975a-b39fe65ce292}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {9256e8c5-5549-4509-9c8a-33951fa395d6}, !- Inlet Node Name
  {0dec17ce-c583-41a2-84cc-d331ebc4f286}; !- Outlet Node Name

OS:Node,
  {79c5b499-af06-4f00-b688-342b298dd840}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {0dec17ce-c583-41a2-84cc-d331ebc4f286}, !- Inlet Port
  {e8d98773-e7db-415c-834f-41c0033bd3de}; !- Outlet Port

OS:Connection,
  {9256e8c5-5549-4509-9c8a-33951fa395d6}, !- Handle
  {221f457f-619a-489d-b681-4eb015ea912c}, !- Source Object
  3,                                      !- Outlet Port
  {eda46981-b66e-48fc-975a-b39fe65ce292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dec17ce-c583-41a2-84cc-d331ebc4f286}, !- Handle
  {eda46981-b66e-48fc-975a-b39fe65ce292}, !- Source Object
  3,                                      !- Outlet Port
  {79c5b499-af06-4f00-b688-342b298dd840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8d98773-e7db-415c-834f-41c0033bd3de}, !- Handle
  {79c5b499-af06-4f00-b688-342b298dd840}, !- Source Object
  3,                                      !- Outlet Port
  {849daaf0-b018-4f2e-ba29-f756529d301e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8a100563-7d82-4f67-8a62-718b1ea74a0a}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {7d04e393-c240-4e6e-a546-9f0d2ad84056}, !- Inlet Node Name
  {f2570364-3a07-4c9a-ba71-05210da74703}; !- Outlet Node Name

OS:Node,
  {1139c2cf-6651-4957-be36-1895e4b9a60a}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {8a9000c7-e7dd-4083-8576-18f6e5e58f50}, !- Inlet Port
  {7d04e393-c240-4e6e-a546-9f0d2ad84056}; !- Outlet Port

OS:Connection,
  {8a9000c7-e7dd-4083-8576-18f6e5e58f50}, !- Handle
  {98470927-637e-4ea0-8713-c195bfe19d0a}, !- Source Object
  2,                                      !- Outlet Port
  {1139c2cf-6651-4957-be36-1895e4b9a60a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d04e393-c240-4e6e-a546-9f0d2ad84056}, !- Handle
  {1139c2cf-6651-4957-be36-1895e4b9a60a}, !- Source Object
  3,                                      !- Outlet Port
  {8a100563-7d82-4f67-8a62-718b1ea74a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2570364-3a07-4c9a-ba71-05210da74703}, !- Handle
  {8a100563-7d82-4f67-8a62-718b1ea74a0a}, !- Source Object
  3,                                      !- Outlet Port
  {79fa48c0-0d9a-4a28-ac5b-3ab667fd007c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {de02de76-940a-42c1-9c6a-5a34028f859b}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {74e9897b-7934-49a2-97f4-2903989fa04c}, !- Inlet Node Name
  {44df015d-d507-4e52-8568-9a61740c86f9}; !- Outlet Node Name

OS:Node,
  {2cb8b621-5b5f-4d70-b279-971b3ceb0071}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {44df015d-d507-4e52-8568-9a61740c86f9}, !- Inlet Port
  {60d21b19-66fc-4d1a-bdf0-a53ecca288d4}; !- Outlet Port

OS:Connection,
  {74e9897b-7934-49a2-97f4-2903989fa04c}, !- Handle
  {652d3ad7-01d0-4e34-923c-896d300f37cb}, !- Source Object
  3,                                      !- Outlet Port
  {de02de76-940a-42c1-9c6a-5a34028f859b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44df015d-d507-4e52-8568-9a61740c86f9}, !- Handle
  {de02de76-940a-42c1-9c6a-5a34028f859b}, !- Source Object
  3,                                      !- Outlet Port
  {2cb8b621-5b5f-4d70-b279-971b3ceb0071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d21b19-66fc-4d1a-bdf0-a53ecca288d4}, !- Handle
  {2cb8b621-5b5f-4d70-b279-971b3ceb0071}, !- Source Object
  3,                                      !- Outlet Port
  {1f3c9bc3-a1f8-4f5d-b606-fe5c564682ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c72c3c7c-97e6-4bc4-9c6c-fa652407f406}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {a228f3fb-099d-400d-9ab1-4d7795227641}, !- Inlet Node Name
  {aacf5539-4b40-485d-ab28-8dc367726dad}; !- Outlet Node Name

OS:Node,
  {69bfd999-1669-4bfe-aa78-1823a6ed6c7e}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {8c179cd1-b46c-49ca-be0a-c8e772e0f4ac}, !- Inlet Port
  {a228f3fb-099d-400d-9ab1-4d7795227641}; !- Outlet Port

OS:Connection,
  {8c179cd1-b46c-49ca-be0a-c8e772e0f4ac}, !- Handle
  {849daaf0-b018-4f2e-ba29-f756529d301e}, !- Source Object
  2,                                      !- Outlet Port
  {69bfd999-1669-4bfe-aa78-1823a6ed6c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a228f3fb-099d-400d-9ab1-4d7795227641}, !- Handle
  {69bfd999-1669-4bfe-aa78-1823a6ed6c7e}, !- Source Object
  3,                                      !- Outlet Port
  {c72c3c7c-97e6-4bc4-9c6c-fa652407f406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aacf5539-4b40-485d-ab28-8dc367726dad}, !- Handle
  {c72c3c7c-97e6-4bc4-9c6c-fa652407f406}, !- Source Object
  3,                                      !- Outlet Port
  {158c485e-9b8a-4a71-819c-e59aa88094fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {fc1cb2fa-16e2-4cfc-b130-bca57edfdf09}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {de2e586b-879a-45d7-9128-a21be8ba46a2}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  8.77516e-05,                            !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0105302,                              !- Plant Loop Volume {m3}
  {5ff8fff5-64e4-46b6-b685-75c9d4f648ff}, !- Plant Side Inlet Node Name
  {ded78705-ee33-4c3e-a2b4-7f97e00564e2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {74e246b5-cd72-41ea-8eef-fda1706de3d3}, !- Demand Side Inlet Node Name
  {9a933819-982c-4423-ad57-e946a5d65b27}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cd6d8ca6-1dfd-4aab-8b47-a31d2d1642f0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {055c4fa2-4c57-42bd-81e1-ca8a4f967010}, !- Demand Mixer Name
  {c2162350-69f0-4bcf-a35f-25bdb27ce408}, !- Demand Splitter Name
  {69599558-5b2b-41d6-bea1-6ef2c9f0dda4}, !- Supply Mixer Name
  {da100101-2773-4d2c-bc8b-04a8eedbca36}; !- Supply Splitter Name

OS:Node,
  {5e969c96-99ce-4718-ab69-e2c3f22fcede}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {5ff8fff5-64e4-46b6-b685-75c9d4f648ff}, !- Inlet Port
  {9a1c21ee-4417-419e-a6a3-352c21a4f78b}; !- Outlet Port

OS:Node,
  {de2e586b-879a-45d7-9128-a21be8ba46a2}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {6d2645a2-cf57-4a30-90c8-cdbe2cecfdb1}, !- Inlet Port
  {ded78705-ee33-4c3e-a2b4-7f97e00564e2}; !- Outlet Port

OS:Node,
  {74e53d9f-0383-44c1-a746-2ce89c24bbb8}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {9ca44e3a-1693-4d76-8f57-efd630b65762}, !- Inlet Port
  {c92f82ef-bbbe-44a8-bb3d-01aebada5f71}; !- Outlet Port

OS:Connector:Mixer,
  {69599558-5b2b-41d6-bea1-6ef2c9f0dda4}, !- Handle
  Connector Mixer 7,                      !- Name
  {ade2781b-e0ab-4a8a-a899-dbb62d804093}, !- Outlet Branch Name
  {5fcfefa8-cc56-4565-9afb-f27523cb85cc}, !- Inlet Branch Name 1
  {8fe5836b-10e1-424d-a0e6-8c0887d82564}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {da100101-2773-4d2c-bc8b-04a8eedbca36}, !- Handle
  Connector Splitter 7,                   !- Name
  {38936274-3dbd-4ee8-97e9-706764520a82}, !- Inlet Branch Name
  {9ca44e3a-1693-4d76-8f57-efd630b65762}, !- Outlet Branch Name 1
  {4c47d5e7-71b3-492d-b6d4-bb5fe2889696}; !- Outlet Branch Name 2

OS:Connection,
  {5ff8fff5-64e4-46b6-b685-75c9d4f648ff}, !- Handle
  {fc1cb2fa-16e2-4cfc-b130-bca57edfdf09}, !- Source Object
  14,                                     !- Outlet Port
  {5e969c96-99ce-4718-ab69-e2c3f22fcede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ca44e3a-1693-4d76-8f57-efd630b65762}, !- Handle
  {da100101-2773-4d2c-bc8b-04a8eedbca36}, !- Source Object
  3,                                      !- Outlet Port
  {74e53d9f-0383-44c1-a746-2ce89c24bbb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ded78705-ee33-4c3e-a2b4-7f97e00564e2}, !- Handle
  {de2e586b-879a-45d7-9128-a21be8ba46a2}, !- Source Object
  3,                                      !- Outlet Port
  {fc1cb2fa-16e2-4cfc-b130-bca57edfdf09}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {94a7cac4-99b6-4f64-a992-e536e19d87ca}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {74e246b5-cd72-41ea-8eef-fda1706de3d3}, !- Inlet Port
  {01d9fad0-9f10-4dbf-8cef-92e1dda3aa03}; !- Outlet Port

OS:Node,
  {fe652f29-f161-4faf-ad36-2893d461e2a3}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {d2761a73-79c8-4b19-b043-494b44a8b053}, !- Inlet Port
  {9a933819-982c-4423-ad57-e946a5d65b27}; !- Outlet Port

OS:Node,
  {514260cb-fecc-4ee1-aaaf-b0a37dc73a0f}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {67d55a64-55fd-4934-bfb8-119652b456a2}, !- Inlet Port
  {1e65188b-ea38-423c-a943-72c9bcc54008}; !- Outlet Port

OS:Connector:Mixer,
  {055c4fa2-4c57-42bd-81e1-ca8a4f967010}, !- Handle
  Connector Mixer 8,                      !- Name
  {3006a8d7-38d5-4f97-a8f0-6828a92a36dc}, !- Outlet Branch Name
  {c10be7fc-10b9-4c72-8a0c-5c9acd4afe27}, !- Inlet Branch Name 1
  {a8c8008d-9f8c-4ef1-8b7a-59b566b342a0}, !- Inlet Branch Name 2
  {60320164-2917-46af-8fdf-b4c200dc1d8b}, !- Inlet Branch Name 3
  {97c55063-ad30-4ab6-8457-eb3606fd964f}, !- Inlet Branch Name 4
  {d19b398a-5fb9-4de4-bf61-c572236534ec}, !- Inlet Branch Name 5
  {6e5f1ce4-3e73-4925-8682-0924677ad3d9}, !- Inlet Branch Name 6
  {d73e2732-86fb-4705-b265-bd01b1079008}, !- Inlet Branch Name 7
  {6c277484-cbda-4f50-90b4-8409e87cd99b}, !- Inlet Branch Name 8
  {70b94846-97ba-4e9b-8325-9910637b2ad0}, !- Inlet Branch Name 9
  {d1711a73-b49f-41e6-a3e7-cec9eeeee307}, !- Inlet Branch Name 10
  {2e71264b-a656-4862-9f88-ccc520e1722b}, !- Inlet Branch Name 11
  {6c7c5ff4-920d-4dbf-ab44-3ab73d526492}, !- Inlet Branch Name 12
  {9795db6c-36b8-42df-af68-a1a06eb4696e}; !- Inlet Branch Name 13

OS:Connector:Splitter,
  {c2162350-69f0-4bcf-a35f-25bdb27ce408}, !- Handle
  Connector Splitter 8,                   !- Name
  {f56fda0a-64e2-4578-b23c-94cd1e32484f}, !- Inlet Branch Name
  {67d55a64-55fd-4934-bfb8-119652b456a2}, !- Outlet Branch Name 1
  {b70f9108-f4d0-49f9-afc5-f56ae3e58e14}, !- Outlet Branch Name 2
  {b0350237-a40e-4d51-8709-a61049f33cc7}, !- Outlet Branch Name 3
  {417ca724-ecbe-4abc-bd4b-a27c41ef088c}, !- Outlet Branch Name 4
  {46bb96b4-224d-4683-ac2e-e54879381492}, !- Outlet Branch Name 5
  {cd82ac55-2bbb-4014-8231-e5977819677d}, !- Outlet Branch Name 6
  {d494c335-31c1-4c99-b573-2c5f683aca45}, !- Outlet Branch Name 7
  {853c090a-0428-4ac9-bfea-a94f422ac102}, !- Outlet Branch Name 8
  {3b02480f-acbf-4cd9-aa8c-96978ef9b943}, !- Outlet Branch Name 9
  {922ad34e-9fac-4074-8773-0735ad4099f3}, !- Outlet Branch Name 10
  {a60ffcda-f640-486d-9766-372620b0b743}, !- Outlet Branch Name 11
  {c9033a21-bdb1-4515-9413-1d48fa90a086}, !- Outlet Branch Name 12
  {e1749372-5555-4b7d-b322-7349f906168d}; !- Outlet Branch Name 13

OS:Connection,
  {74e246b5-cd72-41ea-8eef-fda1706de3d3}, !- Handle
  {fc1cb2fa-16e2-4cfc-b130-bca57edfdf09}, !- Source Object
  17,                                     !- Outlet Port
  {94a7cac4-99b6-4f64-a992-e536e19d87ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67d55a64-55fd-4934-bfb8-119652b456a2}, !- Handle
  {c2162350-69f0-4bcf-a35f-25bdb27ce408}, !- Source Object
  3,                                      !- Outlet Port
  {514260cb-fecc-4ee1-aaaf-b0a37dc73a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a933819-982c-4423-ad57-e946a5d65b27}, !- Handle
  {fe652f29-f161-4faf-ad36-2893d461e2a3}, !- Source Object
  3,                                      !- Outlet Port
  {fc1cb2fa-16e2-4cfc-b130-bca57edfdf09}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {11eca918-a4ed-4ae2-919f-d82589c8b985}, !- Handle
  {fc1cb2fa-16e2-4cfc-b130-bca57edfdf09}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cd6d8ca6-1dfd-4aab-8b47-a31d2d1642f0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {31a56aac-235a-47f3-9ff3-6127b34a28f2}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  {6dcc2624-f4d0-46c6-b302-645be4b8c28d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6dcc2624-f4d0-46c6-b302-645be4b8c28d}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9742693f-11f0-4a01-acfc-d8096d98c56f}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {31a56aac-235a-47f3-9ff3-6127b34a28f2}, !- Schedule Name
  {de2e586b-879a-45d7-9128-a21be8ba46a2}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {43e3a985-001a-4408-9908-c85320de2c64}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {9a1c21ee-4417-419e-a6a3-352c21a4f78b}, !- Inlet Node Name
  {907a15e2-1bcc-4e1f-a714-f8b4591ac760}, !- Outlet Node Name
  8.77516e-05,                            !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  6.11411,                                !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {114efd96-145a-4910-991e-4fc3fc202f54}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {907a15e2-1bcc-4e1f-a714-f8b4591ac760}, !- Inlet Port
  {38936274-3dbd-4ee8-97e9-706764520a82}; !- Outlet Port

OS:Connection,
  {9a1c21ee-4417-419e-a6a3-352c21a4f78b}, !- Handle
  {5e969c96-99ce-4718-ab69-e2c3f22fcede}, !- Source Object
  3,                                      !- Outlet Port
  {43e3a985-001a-4408-9908-c85320de2c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {907a15e2-1bcc-4e1f-a714-f8b4591ac760}, !- Handle
  {43e3a985-001a-4408-9908-c85320de2c64}, !- Source Object
  3,                                      !- Outlet Port
  {114efd96-145a-4910-991e-4fc3fc202f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38936274-3dbd-4ee8-97e9-706764520a82}, !- Handle
  {114efd96-145a-4910-991e-4fc3fc202f54}, !- Source Object
  3,                                      !- Outlet Port
  {da100101-2773-4d2c-bc8b-04a8eedbca36}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {2199c5c3-2e74-4125-a48b-b5e803a300db}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {8117d6eb-c01b-4859-a376-1bee940ae227}, !- Inlet Node Name
  {c08f6243-2f92-48de-9989-855a8d260b75}, !- Outlet Node Name
  8.77516e-05,                            !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  18.34233,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {2719ec53-7d7d-42f4-a84e-eaea8c413ebe}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {c08f6243-2f92-48de-9989-855a8d260b75}, !- Inlet Port
  {f56fda0a-64e2-4578-b23c-94cd1e32484f}; !- Outlet Port

OS:Connection,
  {c08f6243-2f92-48de-9989-855a8d260b75}, !- Handle
  {2199c5c3-2e74-4125-a48b-b5e803a300db}, !- Source Object
  3,                                      !- Outlet Port
  {2719ec53-7d7d-42f4-a84e-eaea8c413ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56fda0a-64e2-4578-b23c-94cd1e32484f}, !- Handle
  {2719ec53-7d7d-42f4-a84e-eaea8c413ebe}, !- Source Object
  3,                                      !- Outlet Port
  {c2162350-69f0-4bcf-a35f-25bdb27ce408}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {773a5408-ef51-4d4e-a2b4-5683ca270f97}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 1tons 0.9kW/ton 1tons 0.8kW/ton, !- Name
  2066.78164,                             !- Reference Capacity {W}
  4.50897435897436,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  8.77516e-05,                            !- Reference Chilled Water Flow Rate {m3/s}
  0.00010875,                             !- Reference Condenser Fluid Flow Rate {m3/s}
  {a1cc1365-5bb2-466e-8f89-0b40cbf59b39}, !- Cooling Capacity Function of Temperature Curve Name
  {63f944c3-89b5-498c-b158-1c7c78111b3a}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {d7d1a08d-6400-493d-b01b-22c88fc3deb4}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {c92f82ef-bbbe-44a8-bb3d-01aebada5f71}, !- Chilled Water Inlet Node Name
  {087fbe42-34df-444d-88ff-cad7408e68f4}, !- Chilled Water Outlet Node Name
  {299959b4-256b-4556-bd00-5cc084dfeedd}, !- Condenser Inlet Node Name
  {5b9b9443-6585-4616-89e1-0ca977028b0a}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {ff67ccbb-df8e-4ed8-a319-1b6ed98cbb1b}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {087fbe42-34df-444d-88ff-cad7408e68f4}, !- Inlet Port
  {5fcfefa8-cc56-4565-9afb-f27523cb85cc}; !- Outlet Port

OS:Connection,
  {c92f82ef-bbbe-44a8-bb3d-01aebada5f71}, !- Handle
  {74e53d9f-0383-44c1-a746-2ce89c24bbb8}, !- Source Object
  3,                                      !- Outlet Port
  {773a5408-ef51-4d4e-a2b4-5683ca270f97}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {087fbe42-34df-444d-88ff-cad7408e68f4}, !- Handle
  {773a5408-ef51-4d4e-a2b4-5683ca270f97}, !- Source Object
  16,                                     !- Outlet Port
  {ff67ccbb-df8e-4ed8-a319-1b6ed98cbb1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fcfefa8-cc56-4565-9afb-f27523cb85cc}, !- Handle
  {ff67ccbb-df8e-4ed8-a319-1b6ed98cbb1b}, !- Source Object
  3,                                      !- Outlet Port
  {69599558-5b2b-41d6-bea1-6ef2c9f0dda4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9ce847f9-9b88-414b-a72c-2cd72109ea01}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {493a0bf5-c3c2-4675-ba71-a162f4583f94}, !- Inlet Port
  {299959b4-256b-4556-bd00-5cc084dfeedd}; !- Outlet Port

OS:Connection,
  {493a0bf5-c3c2-4675-ba71-a162f4583f94}, !- Handle
  {1f3c9bc3-a1f8-4f5d-b606-fe5c564682ce}, !- Source Object
  4,                                      !- Outlet Port
  {9ce847f9-9b88-414b-a72c-2cd72109ea01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d67de01-8b78-4504-ac5b-297fb202c48d}, !- Handle
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {5b9b9443-6585-4616-89e1-0ca977028b0a}, !- Inlet Port
  {a798cce5-d481-4cb2-9174-a4af13110305}; !- Outlet Port

OS:Connection,
  {299959b4-256b-4556-bd00-5cc084dfeedd}, !- Handle
  {9ce847f9-9b88-414b-a72c-2cd72109ea01}, !- Source Object
  3,                                      !- Outlet Port
  {773a5408-ef51-4d4e-a2b4-5683ca270f97}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {5b9b9443-6585-4616-89e1-0ca977028b0a}, !- Handle
  {773a5408-ef51-4d4e-a2b4-5683ca270f97}, !- Source Object
  18,                                     !- Outlet Port
  {0d67de01-8b78-4504-ac5b-297fb202c48d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a798cce5-d481-4cb2-9174-a4af13110305}, !- Handle
  {0d67de01-8b78-4504-ac5b-297fb202c48d}, !- Source Object
  3,                                      !- Outlet Port
  {849daaf0-b018-4f2e-ba29-f756529d301e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d4c806b6-cb8c-4794-85f7-7c0341d3e14f}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {8c9972f1-edf7-41f7-82e3-7d3b20ae9339}, !- Inlet Node Name
  {056c4af2-a7df-4609-9b93-762c01317a5b}; !- Outlet Node Name

OS:Node,
  {479bdcd4-df56-4a57-b261-44d20d66a18a}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {4c47d5e7-71b3-492d-b6d4-bb5fe2889696}, !- Inlet Port
  {8c9972f1-edf7-41f7-82e3-7d3b20ae9339}; !- Outlet Port

OS:Connection,
  {4c47d5e7-71b3-492d-b6d4-bb5fe2889696}, !- Handle
  {da100101-2773-4d2c-bc8b-04a8eedbca36}, !- Source Object
  4,                                      !- Outlet Port
  {479bdcd4-df56-4a57-b261-44d20d66a18a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0123fad5-c416-4456-adb7-47925286af72}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {056c4af2-a7df-4609-9b93-762c01317a5b}, !- Inlet Port
  {8fe5836b-10e1-424d-a0e6-8c0887d82564}; !- Outlet Port

OS:Connection,
  {8c9972f1-edf7-41f7-82e3-7d3b20ae9339}, !- Handle
  {479bdcd4-df56-4a57-b261-44d20d66a18a}, !- Source Object
  3,                                      !- Outlet Port
  {d4c806b6-cb8c-4794-85f7-7c0341d3e14f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056c4af2-a7df-4609-9b93-762c01317a5b}, !- Handle
  {d4c806b6-cb8c-4794-85f7-7c0341d3e14f}, !- Source Object
  3,                                      !- Outlet Port
  {0123fad5-c416-4456-adb7-47925286af72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe5836b-10e1-424d-a0e6-8c0887d82564}, !- Handle
  {0123fad5-c416-4456-adb7-47925286af72}, !- Source Object
  3,                                      !- Outlet Port
  {69599558-5b2b-41d6-bea1-6ef2c9f0dda4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1e6d5f41-32c2-4e40-8e73-4fc0194ae582}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {1e65188b-ea38-423c-a943-72c9bcc54008}, !- Inlet Node Name
  {c9104258-6277-4298-a527-0575bb957d84}; !- Outlet Node Name

OS:Node,
  {d2edc3a7-c15a-4e79-855e-bb45c868445f}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {c9104258-6277-4298-a527-0575bb957d84}, !- Inlet Port
  {c10be7fc-10b9-4c72-8a0c-5c9acd4afe27}; !- Outlet Port

OS:Connection,
  {1e65188b-ea38-423c-a943-72c9bcc54008}, !- Handle
  {514260cb-fecc-4ee1-aaaf-b0a37dc73a0f}, !- Source Object
  3,                                      !- Outlet Port
  {1e6d5f41-32c2-4e40-8e73-4fc0194ae582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9104258-6277-4298-a527-0575bb957d84}, !- Handle
  {1e6d5f41-32c2-4e40-8e73-4fc0194ae582}, !- Source Object
  3,                                      !- Outlet Port
  {d2edc3a7-c15a-4e79-855e-bb45c868445f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c10be7fc-10b9-4c72-8a0c-5c9acd4afe27}, !- Handle
  {d2edc3a7-c15a-4e79-855e-bb45c868445f}, !- Source Object
  3,                                      !- Outlet Port
  {055c4fa2-4c57-42bd-81e1-ca8a4f967010}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e038f4bd-f9a3-43e2-b236-5a077efff4d8}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {6f5a0dc0-9907-40a9-8b1a-96352073615c}, !- Inlet Node Name
  {6d2645a2-cf57-4a30-90c8-cdbe2cecfdb1}; !- Outlet Node Name

OS:Node,
  {5b722539-2d0e-4663-8ca0-fa0d1192793c}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {ade2781b-e0ab-4a8a-a899-dbb62d804093}, !- Inlet Port
  {6f5a0dc0-9907-40a9-8b1a-96352073615c}; !- Outlet Port

OS:Connection,
  {ade2781b-e0ab-4a8a-a899-dbb62d804093}, !- Handle
  {69599558-5b2b-41d6-bea1-6ef2c9f0dda4}, !- Source Object
  2,                                      !- Outlet Port
  {5b722539-2d0e-4663-8ca0-fa0d1192793c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f5a0dc0-9907-40a9-8b1a-96352073615c}, !- Handle
  {5b722539-2d0e-4663-8ca0-fa0d1192793c}, !- Source Object
  3,                                      !- Outlet Port
  {e038f4bd-f9a3-43e2-b236-5a077efff4d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d2645a2-cf57-4a30-90c8-cdbe2cecfdb1}, !- Handle
  {e038f4bd-f9a3-43e2-b236-5a077efff4d8}, !- Source Object
  3,                                      !- Outlet Port
  {de2e586b-879a-45d7-9128-a21be8ba46a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e86593ad-d221-4daa-bc9e-a5a141d8ab86}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {01d9fad0-9f10-4dbf-8cef-92e1dda3aa03}, !- Inlet Node Name
  {2f4dcbf4-6e10-448e-9427-e99a0fd71578}; !- Outlet Node Name

OS:Node,
  {39e8c0e2-a86a-4e67-a67a-8e05fc925e94}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {2f4dcbf4-6e10-448e-9427-e99a0fd71578}, !- Inlet Port
  {8117d6eb-c01b-4859-a376-1bee940ae227}; !- Outlet Port

OS:Connection,
  {01d9fad0-9f10-4dbf-8cef-92e1dda3aa03}, !- Handle
  {94a7cac4-99b6-4f64-a992-e536e19d87ca}, !- Source Object
  3,                                      !- Outlet Port
  {e86593ad-d221-4daa-bc9e-a5a141d8ab86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f4dcbf4-6e10-448e-9427-e99a0fd71578}, !- Handle
  {e86593ad-d221-4daa-bc9e-a5a141d8ab86}, !- Source Object
  3,                                      !- Outlet Port
  {39e8c0e2-a86a-4e67-a67a-8e05fc925e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8117d6eb-c01b-4859-a376-1bee940ae227}, !- Handle
  {39e8c0e2-a86a-4e67-a67a-8e05fc925e94}, !- Source Object
  3,                                      !- Outlet Port
  {2199c5c3-2e74-4125-a48b-b5e803a300db}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eb6bf7d0-e7a2-4e25-ac39-cc51dc5f6516}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {0059ffc7-9efd-423a-8cce-c0840d072f61}, !- Inlet Node Name
  {d2761a73-79c8-4b19-b043-494b44a8b053}; !- Outlet Node Name

OS:Node,
  {fa295e06-7cc4-4620-bf41-263deb502ba3}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {3006a8d7-38d5-4f97-a8f0-6828a92a36dc}, !- Inlet Port
  {0059ffc7-9efd-423a-8cce-c0840d072f61}; !- Outlet Port

OS:Connection,
  {3006a8d7-38d5-4f97-a8f0-6828a92a36dc}, !- Handle
  {055c4fa2-4c57-42bd-81e1-ca8a4f967010}, !- Source Object
  2,                                      !- Outlet Port
  {fa295e06-7cc4-4620-bf41-263deb502ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0059ffc7-9efd-423a-8cce-c0840d072f61}, !- Handle
  {fa295e06-7cc4-4620-bf41-263deb502ba3}, !- Source Object
  3,                                      !- Outlet Port
  {eb6bf7d0-e7a2-4e25-ac39-cc51dc5f6516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2761a73-79c8-4b19-b043-494b44a8b053}, !- Handle
  {eb6bf7d0-e7a2-4e25-ac39-cc51dc5f6516}, !- Source Object
  3,                                      !- Outlet Port
  {fe652f29-f161-4faf-ad36-2893d461e2a3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {44004050-2e4e-4eb9-a19f-ad8b547415d1}, !- Handle
  3 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {ae5b3f76-25ad-4ed2-a2de-86df678f6127}, !- Availability Schedule
  {cad4d52e-d1c0-4818-826e-fcefb6da2396}, !- Availability Manager List Name
  0.00269167,                             !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d1d041f3-78ab-44ea-9fd5-672dc93862cb}, !- Supply Side Inlet Node Name
  {bdde0822-66f4-4f90-80d2-8b7b3c368bd0}, !- Demand Side Outlet Node Name
  {afb6d740-f4ee-4b3d-a973-798affc5642b}, !- Demand Side Inlet Node A
  {1bed41a6-a381-4db6-b5bc-3163d23b7373}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cb765faa-22c9-4cd0-ad03-a097304b8791}, !- Demand Mixer Name
  {c5ad1203-0deb-4f7e-bf85-7828641ac2db}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9ad682de-3e24-4169-bc07-3a8399a1a7d8}, !- Handle
  3 Zone DOAS Supply Inlet Node,          !- Name
  {d1d041f3-78ab-44ea-9fd5-672dc93862cb}, !- Inlet Port
  {216f6c80-9506-4cf8-b274-526a98a9daa9}; !- Outlet Port

OS:Node,
  {02e17342-4cf7-4c54-a9e3-22cca8fa5789}, !- Handle
  3 Zone DOAS Supply Outlet Node,         !- Name
  {808c9841-e32c-49d1-8b2b-a1d74418abfa}, !- Inlet Port
  {1bed41a6-a381-4db6-b5bc-3163d23b7373}; !- Outlet Port

OS:Connection,
  {d1d041f3-78ab-44ea-9fd5-672dc93862cb}, !- Handle
  {44004050-2e4e-4eb9-a19f-ad8b547415d1}, !- Source Object
  9,                                      !- Outlet Port
  {9ad682de-3e24-4169-bc07-3a8399a1a7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bed41a6-a381-4db6-b5bc-3163d23b7373}, !- Handle
  {02e17342-4cf7-4c54-a9e3-22cca8fa5789}, !- Source Object
  3,                                      !- Outlet Port
  {44004050-2e4e-4eb9-a19f-ad8b547415d1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2f969223-9174-4f54-9da3-2e37fa362228}, !- Handle
  3 Zone DOAS Demand Inlet Node,          !- Name
  {afb6d740-f4ee-4b3d-a973-798affc5642b}, !- Inlet Port
  {9b952d28-4317-4cfa-a362-c34446c699f8}; !- Outlet Port

OS:Node,
  {677e6a4e-4887-4052-9b75-3d364642f215}, !- Handle
  3 Zone DOAS Demand Outlet Node,         !- Name
  {65e18a20-8c88-4956-ad8f-71a7f84db157}, !- Inlet Port
  {bdde0822-66f4-4f90-80d2-8b7b3c368bd0}; !- Outlet Port

OS:Node,
  {855e19cd-a270-4dc8-84d4-891e77a54d40}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Air Terminal Outlet Air Node, !- Name
  {9a9fb02b-212e-40b6-80ae-96611999fba0}, !- Inlet Port
  {01f89fd2-8b1c-424f-ad9b-bc3deaa26442}; !- Outlet Port

OS:Connection,
  {afb6d740-f4ee-4b3d-a973-798affc5642b}, !- Handle
  {44004050-2e4e-4eb9-a19f-ad8b547415d1}, !- Source Object
  11,                                     !- Outlet Port
  {2f969223-9174-4f54-9da3-2e37fa362228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdde0822-66f4-4f90-80d2-8b7b3c368bd0}, !- Handle
  {677e6a4e-4887-4052-9b75-3d364642f215}, !- Source Object
  3,                                      !- Outlet Port
  {44004050-2e4e-4eb9-a19f-ad8b547415d1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c5ad1203-0deb-4f7e-bf85-7828641ac2db}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9b952d28-4317-4cfa-a362-c34446c699f8}, !- Inlet Node Name
  {4f1f2971-ae79-4b4e-ac83-41b4e54e54f7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cb765faa-22c9-4cd0-ad03-a097304b8791}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {65e18a20-8c88-4956-ad8f-71a7f84db157}, !- Outlet Node Name
  {02a2d80b-95d0-4d4b-a7a2-0cd4a2207455}; !- Inlet Node Name 1

OS:Connection,
  {9b952d28-4317-4cfa-a362-c34446c699f8}, !- Handle
  {2f969223-9174-4f54-9da3-2e37fa362228}, !- Source Object
  3,                                      !- Outlet Port
  {c5ad1203-0deb-4f7e-bf85-7828641ac2db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65e18a20-8c88-4956-ad8f-71a7f84db157}, !- Handle
  {cb765faa-22c9-4cd0-ad03-a097304b8791}, !- Source Object
  2,                                      !- Outlet Port
  {677e6a4e-4887-4052-9b75-3d364642f215}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a7865f4d-ef57-4d32-b9af-64b26cf62a8c}, !- Handle
  {44004050-2e4e-4eb9-a19f-ad8b547415d1}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.00269167,                             !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  68.37,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  81.22,                                  !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cad4d52e-d1c0-4818-826e-fcefb6da2396}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {2ecfd22f-1ce3-4048-b86c-de5e12f67ca7}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {6538823c-3319-4917-8f47-4a01f1c4a91c}, !- Handle
  DOAS Supply Fan,                        !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00269167,                             !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {05580fb5-5c05-4d30-9b35-8240266db842}, !- Air Inlet Node Name
  {808c9841-e32c-49d1-8b2b-a1d74418abfa}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {808c9841-e32c-49d1-8b2b-a1d74418abfa}, !- Handle
  {6538823c-3319-4917-8f47-4a01f1c4a91c}, !- Source Object
  9,                                      !- Outlet Port
  {02e17342-4cf7-4c54-a9e3-22cca8fa5789}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {efab71ef-6e25-4ad3-a5b6-a4d88acc3ebe}, !- Handle
  3 Zone DOAS Htg Coil,                   !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1.23195,                                !- U-Factor Times Area Value {W/K}
  1.77642e-06,                            !- Maximum Water Flow Rate {m3/s}
  {61e1bc9d-8f48-4ce8-b518-ad0b24e1fb1c}, !- Water Inlet Node Name
  {2770ab44-78c1-4bd6-9a7c-38b46f1d5d51}, !- Water Outlet Node Name
  {f7fff5b2-2180-4b95-9768-d8cc1431425e}, !- Air Inlet Node Name
  {8a85d4dc-7ee8-4521-886b-fbe47d201073}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  81.21562,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5859a501-37a2-4c22-9b72-ae3e8a53f5f4}, !- Handle
  3 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {208a12dc-70c4-40d6-9745-9a7b9d76e75e}, !- Inlet Port
  {61e1bc9d-8f48-4ce8-b518-ad0b24e1fb1c}; !- Outlet Port

OS:Connection,
  {208a12dc-70c4-40d6-9745-9a7b9d76e75e}, !- Handle
  {77e8eeab-91e5-48c8-aaf2-b4b96af8b42a}, !- Source Object
  4,                                      !- Outlet Port
  {5859a501-37a2-4c22-9b72-ae3e8a53f5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd2a9683-8211-415b-b79a-41501f988ce2}, !- Handle
  3 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {2770ab44-78c1-4bd6-9a7c-38b46f1d5d51}, !- Inlet Port
  {4e28f9b3-bdec-412b-84eb-21dfc590e1e5}; !- Outlet Port

OS:Connection,
  {61e1bc9d-8f48-4ce8-b518-ad0b24e1fb1c}, !- Handle
  {5859a501-37a2-4c22-9b72-ae3e8a53f5f4}, !- Source Object
  3,                                      !- Outlet Port
  {efab71ef-6e25-4ad3-a5b6-a4d88acc3ebe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2770ab44-78c1-4bd6-9a7c-38b46f1d5d51}, !- Handle
  {efab71ef-6e25-4ad3-a5b6-a4d88acc3ebe}, !- Source Object
  6,                                      !- Outlet Port
  {fd2a9683-8211-415b-b79a-41501f988ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e28f9b3-bdec-412b-84eb-21dfc590e1e5}, !- Handle
  {fd2a9683-8211-415b-b79a-41501f988ce2}, !- Source Object
  3,                                      !- Outlet Port
  {90f6bedc-feaf-42eb-aa6f-001bb0db77cf}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {dc9be789-3ff0-422d-8923-6597fd523a10}, !- Handle
  3 Zone DOAS Htg Coil Controller,        !- Name
  {efab71ef-6e25-4ad3-a5b6-a4d88acc3ebe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  1.77642e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1df48f10-a716-499b-ab01-fe983d5e633f}, !- Handle
  3 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {8a85d4dc-7ee8-4521-886b-fbe47d201073}, !- Inlet Port
  {05580fb5-5c05-4d30-9b35-8240266db842}; !- Outlet Port

OS:Connection,
  {8a85d4dc-7ee8-4521-886b-fbe47d201073}, !- Handle
  {efab71ef-6e25-4ad3-a5b6-a4d88acc3ebe}, !- Source Object
  8,                                      !- Outlet Port
  {1df48f10-a716-499b-ab01-fe983d5e633f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05580fb5-5c05-4d30-9b35-8240266db842}, !- Handle
  {1df48f10-a716-499b-ab01-fe983d5e633f}, !- Source Object
  3,                                      !- Outlet Port
  {6538823c-3319-4917-8f47-4a01f1c4a91c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a1a12648-f132-4ea1-a8b9-971131567e82}, !- Handle
  3 Zone DOAS Clg Coil,                   !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  5.876e-06,                              !- Design Water Flow Rate {m3/s}
  0.00269167,                             !- Design Air Flow Rate {m3/s}
  6.66667,                                !- Design Inlet Water Temperature {C}
  36.695,                                 !- Design Inlet Air Temperature {C}
  14.61767,                               !- Design Outlet Air Temperature {C}
  0.0164658,                              !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {59a9e4f8-68c2-481e-a23c-ed8656fd11f0}, !- Water Inlet Node Name
  {b54f9fcd-6233-4b3d-996a-364d3f39f4f5}, !- Water Outlet Node Name
  {e4744100-a982-42bd-af02-cd339ca0acc0}, !- Air Inlet Node Name
  {aa6f39fc-c679-4ab8-bb04-9507de291292}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {93f3d6e2-f0f2-4bd5-99ac-849fc82b11ce}, !- Handle
  3 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {b70f9108-f4d0-49f9-afc5-f56ae3e58e14}, !- Inlet Port
  {59a9e4f8-68c2-481e-a23c-ed8656fd11f0}; !- Outlet Port

OS:Connection,
  {b70f9108-f4d0-49f9-afc5-f56ae3e58e14}, !- Handle
  {c2162350-69f0-4bcf-a35f-25bdb27ce408}, !- Source Object
  4,                                      !- Outlet Port
  {93f3d6e2-f0f2-4bd5-99ac-849fc82b11ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3953ade7-39bd-4fc0-a966-2d332f135022}, !- Handle
  3 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {b54f9fcd-6233-4b3d-996a-364d3f39f4f5}, !- Inlet Port
  {a8c8008d-9f8c-4ef1-8b7a-59b566b342a0}; !- Outlet Port

OS:Connection,
  {59a9e4f8-68c2-481e-a23c-ed8656fd11f0}, !- Handle
  {93f3d6e2-f0f2-4bd5-99ac-849fc82b11ce}, !- Source Object
  3,                                      !- Outlet Port
  {a1a12648-f132-4ea1-a8b9-971131567e82}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b54f9fcd-6233-4b3d-996a-364d3f39f4f5}, !- Handle
  {a1a12648-f132-4ea1-a8b9-971131567e82}, !- Source Object
  11,                                     !- Outlet Port
  {3953ade7-39bd-4fc0-a966-2d332f135022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8c8008d-9f8c-4ef1-8b7a-59b566b342a0}, !- Handle
  {3953ade7-39bd-4fc0-a966-2d332f135022}, !- Source Object
  3,                                      !- Outlet Port
  {055c4fa2-4c57-42bd-81e1-ca8a4f967010}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5b09b9ae-9930-4086-85ef-bfd66712122f}, !- Handle
  3 Zone DOAS Clg Coil Controller,        !- Name
  {a1a12648-f132-4ea1-a8b9-971131567e82}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  5.876e-06,                              !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a816f484-36f3-470f-968c-4ac008630a56}, !- Handle
  3 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {aa6f39fc-c679-4ab8-bb04-9507de291292}, !- Inlet Port
  {f7fff5b2-2180-4b95-9768-d8cc1431425e}; !- Outlet Port

OS:Connection,
  {aa6f39fc-c679-4ab8-bb04-9507de291292}, !- Handle
  {a1a12648-f132-4ea1-a8b9-971131567e82}, !- Source Object
  13,                                     !- Outlet Port
  {a816f484-36f3-470f-968c-4ac008630a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7fff5b2-2180-4b95-9768-d8cc1431425e}, !- Handle
  {a816f484-36f3-470f-968c-4ac008630a56}, !- Source Object
  3,                                      !- Outlet Port
  {efab71ef-6e25-4ad3-a5b6-a4d88acc3ebe}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7519a3a0-d9ae-404b-b952-c3d614cd9c9d}, !- Handle
  3 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00269167,                             !- Minimum Outdoor Air Flow Rate {m3/s}
  0.00269167,                             !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Outdoor Air Schedule Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7c1e13c7-d915-443d-9e02-88501bb1cb41}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7c1e13c7-d915-443d-9e02-88501bb1cb41}, !- Handle
  3 Zone DOAS Mechanical Ventilation Controller, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0e7d3ac9-edf7-41a7-9edf-362f49aca574}, !- Handle
  3 Zone DOAS OA System,                  !- Name
  {7519a3a0-d9ae-404b-b952-c3d614cd9c9d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {02e82f22-77f7-4e9e-961c-0c8cc666fdf8}, !- Mixed Air Node Name
  {5c79223a-2ea4-443c-841f-56d76500a22e}, !- Outdoor Air Stream Node Name
  {08958f6a-112e-4d22-abca-f4615e3f7fc9}, !- Relief Air Stream Node Name
  {fbb4625e-c44c-4ba0-8a5c-f8bd53790db5}; !- Return Air Stream Node Name

OS:Node,
  {c8056b91-5f6e-462a-a03e-413937332682}, !- Handle
  3 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {5c79223a-2ea4-443c-841f-56d76500a22e}; !- Outlet Port

OS:Connection,
  {5c79223a-2ea4-443c-841f-56d76500a22e}, !- Handle
  {c8056b91-5f6e-462a-a03e-413937332682}, !- Source Object
  3,                                      !- Outlet Port
  {0e7d3ac9-edf7-41a7-9edf-362f49aca574}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {41061e1f-6cea-4ac7-9d48-e9ecea0f7a7c}, !- Handle
  3 Zone DOAS Relief Air Node,            !- Name
  {08958f6a-112e-4d22-abca-f4615e3f7fc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08958f6a-112e-4d22-abca-f4615e3f7fc9}, !- Handle
  {0e7d3ac9-edf7-41a7-9edf-362f49aca574}, !- Source Object
  7,                                      !- Outlet Port
  {41061e1f-6cea-4ac7-9d48-e9ecea0f7a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ebbb283-fae0-4b22-a585-45a6b9bad3a7}, !- Handle
  3 Zone DOAS Mixed Air Node,             !- Name
  {02e82f22-77f7-4e9e-961c-0c8cc666fdf8}, !- Inlet Port
  {e4744100-a982-42bd-af02-cd339ca0acc0}; !- Outlet Port

OS:Connection,
  {02e82f22-77f7-4e9e-961c-0c8cc666fdf8}, !- Handle
  {0e7d3ac9-edf7-41a7-9edf-362f49aca574}, !- Source Object
  5,                                      !- Outlet Port
  {1ebbb283-fae0-4b22-a585-45a6b9bad3a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4744100-a982-42bd-af02-cd339ca0acc0}, !- Handle
  {1ebbb283-fae0-4b22-a585-45a6b9bad3a7}, !- Source Object
  3,                                      !- Outlet Port
  {a1a12648-f132-4ea1-a8b9-971131567e82}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {9c430a44-fa53-4be4-b229-9df5af40e0d4}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.00269167,                             !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {216f6c80-9506-4cf8-b274-526a98a9daa9}, !- Air Inlet Node Name
  {ca11f98d-5b70-4997-918e-fa874af232fd}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {17a01a51-0567-4b5c-8349-1352bbc0f628}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {ca11f98d-5b70-4997-918e-fa874af232fd}, !- Inlet Port
  {fbb4625e-c44c-4ba0-8a5c-f8bd53790db5}; !- Outlet Port

OS:Connection,
  {216f6c80-9506-4cf8-b274-526a98a9daa9}, !- Handle
  {9ad682de-3e24-4169-bc07-3a8399a1a7d8}, !- Source Object
  3,                                      !- Outlet Port
  {9c430a44-fa53-4be4-b229-9df5af40e0d4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ca11f98d-5b70-4997-918e-fa874af232fd}, !- Handle
  {9c430a44-fa53-4be4-b229-9df5af40e0d4}, !- Source Object
  9,                                      !- Outlet Port
  {17a01a51-0567-4b5c-8349-1352bbc0f628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbb4625e-c44c-4ba0-8a5c-f8bd53790db5}, !- Handle
  {17a01a51-0567-4b5c-8349-1352bbc0f628}, !- Source Object
  3,                                      !- Outlet Port
  {0e7d3ac9-edf7-41a7-9edf-362f49aca574}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {690ca141-2690-418a-9ea6-1b65fe08cc56}, !- Handle
  3 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {02e17342-4cf7-4c54-a9e3-22cca8fa5789}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {2ecfd22f-1ce3-4048-b86c-de5e12f67ca7}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3c126e05-822b-4495-8824-3583e2a2a6f5}, !- Control Zone or Zone List Name
  {d69c2d47-bc72-4058-891e-7504f2147b35}, !- Cooling Control Zone or Zone List Name
  {80d138d6-901f-43f4-9043-25c352f13d3e}, !- Heating Control Zone or Zone List Name
  {d21ed636-d4ab-4fe9-81a5-7fb1bfc6ca91}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3c126e05-822b-4495-8824-3583e2a2a6f5}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {d69c2d47-bc72-4058-891e-7504f2147b35}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {80d138d6-901f-43f4-9043-25c352f13d3e}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d21ed636-d4ab-4fe9-81a5-7fb1bfc6ca91}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b9f4830c-a7dc-4fe3-90a9-ee0092471e7f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Air Terminal, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {d08aa5e1-fbbf-4b7b-8b47-891992745042}, !- Air Inlet Node Name
  {9a9fb02b-212e-40b6-80ae-96611999fba0}, !- Air Outlet Node Name
  0.00269167;                             !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1cb23e22-9529-4ccc-8dd5-719d4d64a542}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Return Air Node, !- Name
  {559681c7-0cea-42ed-9d01-490826127649}, !- Inlet Port
  {02a2d80b-95d0-4d4b-a7a2-0cd4a2207455}; !- Outlet Port

OS:Connection,
  {01f89fd2-8b1c-424f-ad9b-bc3deaa26442}, !- Handle
  {855e19cd-a270-4dc8-84d4-891e77a54d40}, !- Source Object
  3,                                      !- Outlet Port
  {0b6e9871-f037-4b70-abc2-261eaba0766d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {559681c7-0cea-42ed-9d01-490826127649}, !- Handle
  {e1f0120a-25d1-458a-b01b-bd24e774e204}, !- Source Object
  2,                                      !- Outlet Port
  {1cb23e22-9529-4ccc-8dd5-719d4d64a542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a2d80b-95d0-4d4b-a7a2-0cd4a2207455}, !- Handle
  {1cb23e22-9529-4ccc-8dd5-719d4d64a542}, !- Source Object
  3,                                      !- Outlet Port
  {cb765faa-22c9-4cd0-ad03-a097304b8791}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c67fa59-e9b5-4c8a-9b78-7343f531da8d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Air Terminal Inlet Air Node, !- Name
  {4f1f2971-ae79-4b4e-ac83-41b4e54e54f7}, !- Inlet Port
  {d08aa5e1-fbbf-4b7b-8b47-891992745042}; !- Outlet Port

OS:Connection,
  {4f1f2971-ae79-4b4e-ac83-41b4e54e54f7}, !- Handle
  {c5ad1203-0deb-4f7e-bf85-7828641ac2db}, !- Source Object
  3,                                      !- Outlet Port
  {0c67fa59-e9b5-4c8a-9b78-7343f531da8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d08aa5e1-fbbf-4b7b-8b47-891992745042}, !- Handle
  {0c67fa59-e9b5-4c8a-9b78-7343f531da8d}, !- Source Object
  3,                                      !- Outlet Port
  {b9f4830c-a7dc-4fe3-90a9-ee0092471e7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a9fb02b-212e-40b6-80ae-96611999fba0}, !- Handle
  {b9f4830c-a7dc-4fe3-90a9-ee0092471e7f}, !- Source Object
  4,                                      !- Outlet Port
  {855e19cd-a270-4dc8-84d4-891e77a54d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5318759c-8064-476a-8d4b-8683cc67be06}, !- Handle
  Schedule Constant 1,                    !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f65b80be-21fa-4a0a-b53c-f3c4d6d84e6f}, !- Handle
  Schedule Constant 2,                    !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:PlantLoop,
  {af997219-2b46-4d85-a861-31d64a829acc}, !- Handle
  Heat Pump Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {917cc46d-71c0-4cb0-84c7-1ff666f413f1}, !- Loop Temperature Setpoint Node Name
  35,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.00101088,                             !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.12131,                                !- Plant Loop Volume {m3}
  {38346c2d-5141-43a7-9c42-e5ecee35e443}, !- Plant Side Inlet Node Name
  {42d36845-d116-426d-9fe6-f7f7ee677b1c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5e6bfba6-e2e8-460d-ac39-4e9ae272b18b}, !- Demand Side Inlet Node Name
  {39cbf91c-3e45-43ee-ae17-7a6f109408a4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  SequentialLoad,                         !- Load Distribution Scheme
  {3780225b-b732-4d83-a235-a369b9d7fd14}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Demand Mixer Name
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Demand Splitter Name
  {0ae6080b-b4ae-4fa3-b3fe-755a0a5a713d}, !- Supply Mixer Name
  {b812d385-a839-4be8-8733-85c77008c74e}; !- Supply Splitter Name

OS:Node,
  {0334c4d5-e144-4585-b367-90c3ecb4f1b1}, !- Handle
  Heat Pump Loop Supply Inlet Node,       !- Name
  {38346c2d-5141-43a7-9c42-e5ecee35e443}, !- Inlet Port
  {fb7c0516-ecea-4123-b727-35796bccab61}; !- Outlet Port

OS:Node,
  {917cc46d-71c0-4cb0-84c7-1ff666f413f1}, !- Handle
  Heat Pump Loop Supply Outlet Node,      !- Name
  {980b3674-9e75-4276-b856-a63cc0261f28}, !- Inlet Port
  {42d36845-d116-426d-9fe6-f7f7ee677b1c}; !- Outlet Port

OS:Node,
  {07cc2255-7b9b-4fdc-ae96-4281d282e622}, !- Handle
  Heat Pump Loop CoolingTowerTwoSpeed Inlet Water Node, !- Name
  {edc469e9-92c6-4a79-95cf-1e2a38b38f68}, !- Inlet Port
  {9c2692c5-1ca4-409d-8319-295a745bdd17}; !- Outlet Port

OS:Connector:Mixer,
  {0ae6080b-b4ae-4fa3-b3fe-755a0a5a713d}, !- Handle
  Connector Mixer 9,                      !- Name
  {752e5899-b200-44be-b0e7-2919b1c9d078}, !- Outlet Branch Name
  {cb99a1ff-f0a0-4cdc-880a-c8fcdab722c9}, !- Inlet Branch Name 1
  {a236d366-619c-4994-a4b0-a53dc4aed29a}, !- Inlet Branch Name 2
  {dcfb1b93-1110-4761-a20d-810098c8a955}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {b812d385-a839-4be8-8733-85c77008c74e}, !- Handle
  Connector Splitter 9,                   !- Name
  {6cee3ec2-3143-4650-b291-7e2dd73caabd}, !- Inlet Branch Name
  {edc469e9-92c6-4a79-95cf-1e2a38b38f68}, !- Outlet Branch Name 1
  {4844dc67-9ed1-4eb8-9f03-0902bbe2ee91}, !- Outlet Branch Name 2
  {d90cf39a-ec9d-4e7a-ade2-b1769e997414}; !- Outlet Branch Name 3

OS:Connection,
  {38346c2d-5141-43a7-9c42-e5ecee35e443}, !- Handle
  {af997219-2b46-4d85-a861-31d64a829acc}, !- Source Object
  14,                                     !- Outlet Port
  {0334c4d5-e144-4585-b367-90c3ecb4f1b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc469e9-92c6-4a79-95cf-1e2a38b38f68}, !- Handle
  {b812d385-a839-4be8-8733-85c77008c74e}, !- Source Object
  3,                                      !- Outlet Port
  {07cc2255-7b9b-4fdc-ae96-4281d282e622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d36845-d116-426d-9fe6-f7f7ee677b1c}, !- Handle
  {917cc46d-71c0-4cb0-84c7-1ff666f413f1}, !- Source Object
  3,                                      !- Outlet Port
  {af997219-2b46-4d85-a861-31d64a829acc}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {255430ca-817a-4638-974f-3d0b4defc02b}, !- Handle
  Heat Pump Loop Demand Inlet Node,       !- Name
  {5e6bfba6-e2e8-460d-ac39-4e9ae272b18b}, !- Inlet Port
  {57600071-8bed-4d9c-9ba9-ad2608353adf}; !- Outlet Port

OS:Node,
  {3174f0c6-e1b5-47b7-be70-e52809a054a4}, !- Handle
  Heat Pump Loop Demand Outlet Node,      !- Name
  {cfa21797-3ded-4ee0-b03f-ed6797333487}, !- Inlet Port
  {39cbf91c-3e45-43ee-ae17-7a6f109408a4}; !- Outlet Port

OS:Node,
  {768b7779-ce3e-4cfc-beec-f2f7dbedf935}, !- Handle
  Heat Pump Loop Demand Bypass Inlet Water Node, !- Name
  {fe9a352a-6d3c-43f8-a7b5-c5a69c15d403}, !- Inlet Port
  {1e9166d8-6c02-4fd6-a0ac-3415b1906644}; !- Outlet Port

OS:Connector:Mixer,
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Handle
  Connector Mixer 10,                     !- Name
  {283e1fb1-3986-434b-a614-e660dd0243fc}, !- Outlet Branch Name
  {f812d295-64d6-45a4-83ca-a115e46c9863}, !- Inlet Branch Name 1
  {d6bc949e-98c3-4353-a074-915163bdd5af}, !- Inlet Branch Name 2
  {6cdf991e-eacb-4c6b-9229-92f99d808657}, !- Inlet Branch Name 3
  {199f08c1-8665-444e-a404-60fea131ae13}, !- Inlet Branch Name 4
  {7a866879-595e-44d6-b2f7-af54a8a7706f}, !- Inlet Branch Name 5
  {11519414-c3ec-4893-9c55-efdbd1be8ac5}, !- Inlet Branch Name 6
  {61fa2cd2-e0f0-4986-94be-2fc5fc63e356}, !- Inlet Branch Name 7
  {f23ef2bf-66ea-4912-9c0e-64ef1c8ade8e}, !- Inlet Branch Name 8
  {3217dbda-4717-4e2f-96e6-3f0cce098c20}, !- Inlet Branch Name 9
  {f738dcdc-aa6d-4bf4-a77d-a1f6295e86e5}, !- Inlet Branch Name 10
  {a21692c2-ca73-4ca6-9dfa-330cb12e4320}, !- Inlet Branch Name 11
  {0dd4db08-050b-46cf-9879-cfa9c2e0f087}, !- Inlet Branch Name 12
  {4b9dc588-efbd-4ec1-b1b3-ec1f92d35091}, !- Inlet Branch Name 13
  {d040a989-3608-4721-823d-cb3edfac40f5}, !- Inlet Branch Name 14
  {2b736730-e3c2-4ce0-98fc-025c3c337ad8}, !- Inlet Branch Name 15
  {9b57e82e-0661-4faf-bef9-64460c011963}, !- Inlet Branch Name 16
  {eb97dbfb-40be-4dd0-af3f-ec17007837a9}, !- Inlet Branch Name 17
  {0ac4e0b2-ebb5-4779-bbe0-3599059019d7}, !- Inlet Branch Name 18
  {1e3e6548-fbd5-443f-a819-596c3db01839}, !- Inlet Branch Name 19
  {324c845f-4f4e-4a69-b6df-c9618a984981}, !- Inlet Branch Name 20
  {85475d09-87b8-4ee4-bd40-59da00669bf9}, !- Inlet Branch Name 21
  {66b404f1-f9b8-4859-aa09-f3fc59ff15e5}, !- Inlet Branch Name 22
  {9ae28cd0-dcfc-4bb0-8684-c9a39cd533e6}, !- Inlet Branch Name 23
  {7d314a76-2126-4907-8a4a-8c9ed42cac0e}, !- Inlet Branch Name 24
  {3f29203c-ac42-4f8e-ab84-3639904540c8}, !- Inlet Branch Name 25
  {af81774c-53a7-462a-9e36-5e329184a953}, !- Inlet Branch Name 26
  {9c71a659-e3a0-4aa0-9c25-293ec0996d48}, !- Inlet Branch Name 27
  {b1448ebf-3674-4307-936e-24e7c09b12fc}, !- Inlet Branch Name 28
  {b064bfa7-54b7-4d4f-9fc4-005e82a12a68}; !- Inlet Branch Name 29

OS:Connector:Splitter,
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Handle
  Connector Splitter 10,                  !- Name
  {e96e09f4-c02b-46ea-a009-1aa08e64248b}, !- Inlet Branch Name
  {fe9a352a-6d3c-43f8-a7b5-c5a69c15d403}, !- Outlet Branch Name 1
  {b694e4dc-4c67-4bec-af26-d052642ec05b}, !- Outlet Branch Name 2
  {bb05c6c4-90ba-4dab-ba01-66fdc29d72d7}, !- Outlet Branch Name 3
  {5ca93fb7-2564-4399-b5a6-ef9410fe9c1d}, !- Outlet Branch Name 4
  {dd88396d-ce80-43ee-a761-89916b07942c}, !- Outlet Branch Name 5
  {55f5ddac-c877-4545-b9b0-4f4b6d37632f}, !- Outlet Branch Name 6
  {42fb0d79-bf93-46eb-8825-718c80004567}, !- Outlet Branch Name 7
  {c44a8cc9-d4c9-4c46-8202-d46775914adf}, !- Outlet Branch Name 8
  {f6e97d43-5086-4a3f-8050-fbaf9ff5128f}, !- Outlet Branch Name 9
  {59f4f975-547a-48e8-ac21-4a2f36144619}, !- Outlet Branch Name 10
  {b932f674-8b9d-4fe5-b4f1-032733fb5b92}, !- Outlet Branch Name 11
  {c864b932-1cd8-423b-ae60-e6f48257e2db}, !- Outlet Branch Name 12
  {6535dccc-f481-43c7-afc6-7099d3e77dd2}, !- Outlet Branch Name 13
  {6a686ee7-2709-432d-9f7a-99522f69d179}, !- Outlet Branch Name 14
  {b42fd982-8ef3-4c65-82e7-44f2fa20cda5}, !- Outlet Branch Name 15
  {4bef4c3a-054d-40cf-800c-b6ef588eb82b}, !- Outlet Branch Name 16
  {11a7fddb-7580-4f29-b0e1-20f60afd5bd1}, !- Outlet Branch Name 17
  {a1398361-2279-457b-8854-9d64e57e8221}, !- Outlet Branch Name 18
  {d7a5d769-6330-4b5f-b219-c1f695bff292}, !- Outlet Branch Name 19
  {3244c4eb-7da8-444e-80a1-5a4697219c73}, !- Outlet Branch Name 20
  {597eac0c-be23-4c31-8110-4f2b178f5fa7}, !- Outlet Branch Name 21
  {87d27a88-09c0-46c5-b2af-793caea4ae98}, !- Outlet Branch Name 22
  {da00b0e8-6587-4270-a1fa-372e4d185ac0}, !- Outlet Branch Name 23
  {d3a378d5-8cad-47c3-8e6a-c1d40710ed26}, !- Outlet Branch Name 24
  {6cbc80ce-0f7d-450d-83bb-868f4d18d295}, !- Outlet Branch Name 25
  {d4b7bdd2-89fc-413e-8410-a1b1c72347eb}, !- Outlet Branch Name 26
  {7724656f-8179-48db-86c2-64f06ffb4401}, !- Outlet Branch Name 27
  {017e0492-aa68-486f-aff8-5c8374029871}, !- Outlet Branch Name 28
  {79480d28-dbf1-4750-bd5b-a3b6bc130025}; !- Outlet Branch Name 29

OS:Connection,
  {5e6bfba6-e2e8-460d-ac39-4e9ae272b18b}, !- Handle
  {af997219-2b46-4d85-a861-31d64a829acc}, !- Source Object
  17,                                     !- Outlet Port
  {255430ca-817a-4638-974f-3d0b4defc02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe9a352a-6d3c-43f8-a7b5-c5a69c15d403}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  3,                                      !- Outlet Port
  {768b7779-ce3e-4cfc-beec-f2f7dbedf935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39cbf91c-3e45-43ee-ae17-7a6f109408a4}, !- Handle
  {3174f0c6-e1b5-47b7-be70-e52809a054a4}, !- Source Object
  3,                                      !- Outlet Port
  {af997219-2b46-4d85-a861-31d64a829acc}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {cfa63c09-c89e-4ca9-9f30-196603ecdc60}, !- Handle
  {af997219-2b46-4d85-a861-31d64a829acc}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  39.0000000000001,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3780225b-b732-4d83-a235-a369b9d7fd14}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {f8799c0b-67d7-4f81-819c-74534de64f20}, !- Handle
  Heat Pump Loop High Temp - 87F,         !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  {8a46dd69-c1cb-4dc4-a23c-09ce390429a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a46dd69-c1cb-4dc4-a23c-09ce390429a5}, !- Handle
  Heat Pump Loop High Temp - 87F Default, !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.5555555555556;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4eb19e7-1648-4ff5-af28-ccffffc66ca9}, !- Handle
  Heat Pump Loop Low Temp - 67F,          !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  {ceb000c8-b3a9-4edd-b83c-0abb8881fcb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ceb000c8-b3a9-4edd-b83c-0abb8881fcb6}, !- Handle
  Heat Pump Loop Low Temp - 67F Default,  !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:SetpointManager:Scheduled:DualSetpoint,
  {abdcd16a-bde8-485f-aa58-0e00ba2bbfd2}, !- Handle
  Heat Pump Loop Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {f8799c0b-67d7-4f81-819c-74534de64f20}, !- High Setpoint Schedule Name
  {d4eb19e7-1648-4ff5-af28-ccffffc66ca9}, !- Low Setpoint Schedule Name
  {917cc46d-71c0-4cb0-84c7-1ff666f413f1}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9da9d801-f8cc-480a-949d-9d6b56af337e}, !- Handle
  Heat Pump Loop Pump,                    !- Name
  {fb7c0516-ecea-4123-b727-35796bccab61}, !- Inlet Node Name
  {1640d56f-0552-45df-afbe-702fc535b5ce}, !- Outlet Node Name
  0.00101088,                             !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  281.73229,                              !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {6dd71ea7-6fda-40f5-b116-511c36dfc399}, !- Handle
  Heat Pump Loop Pump Outlet Water Node,  !- Name
  {1640d56f-0552-45df-afbe-702fc535b5ce}, !- Inlet Port
  {6cee3ec2-3143-4650-b291-7e2dd73caabd}; !- Outlet Port

OS:Connection,
  {fb7c0516-ecea-4123-b727-35796bccab61}, !- Handle
  {0334c4d5-e144-4585-b367-90c3ecb4f1b1}, !- Source Object
  3,                                      !- Outlet Port
  {9da9d801-f8cc-480a-949d-9d6b56af337e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1640d56f-0552-45df-afbe-702fc535b5ce}, !- Handle
  {9da9d801-f8cc-480a-949d-9d6b56af337e}, !- Source Object
  3,                                      !- Outlet Port
  {6dd71ea7-6fda-40f5-b116-511c36dfc399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cee3ec2-3143-4650-b291-7e2dd73caabd}, !- Handle
  {6dd71ea7-6fda-40f5-b116-511c36dfc399}, !- Source Object
  3,                                      !- Outlet Port
  {b812d385-a839-4be8-8733-85c77008c74e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {6f4aab33-0775-45b9-8cbf-f36170581fa7}, !- Handle
  Heat Pump Loop Cooling Tower Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {f8799c0b-67d7-4f81-819c-74534de64f20}, !- High Setpoint Schedule Name
  {d4eb19e7-1648-4ff5-af28-ccffffc66ca9}, !- Low Setpoint Schedule Name
  {4bfe1ef2-0cba-4afe-ad5c-c884c2fffb1d}; !- Setpoint Node or NodeList Name

OS:CoolingTower:TwoSpeed,
  {bb4b1ac8-be87-4506-a080-2d760d8ba02c}, !- Handle
  Heat Pump Loop CoolingTowerTwoSpeed 20.0 gpm/hp 20.0 gpm/hp, !- Name
  {9c2692c5-1ca4-409d-8319-295a745bdd17}, !- Water Inlet Node Name
  {29a461b7-85e3-4874-a580-78dfef9481cb}, !- Water Outlet Node Name
  0.00101088,                             !- Design Water Flow Rate {m3/s}
  5.0531,                                 !- High Fan Speed Air Flow Rate {m3/s}
  1906.55627649928,                       !- High Fan Speed Fan Power {W}
  608.4235,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  2.52655,                                !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  571.966882949785,                       !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  365.0541,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  2.4000000000001,                        !- Design Approach Temperature {deltaC}
  11,                                     !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {4bfe1ef2-0cba-4afe-ad5c-c884c2fffb1d}, !- Handle
  Heat Pump Loop CoolingTowerTwoSpeed Outlet Water Node, !- Name
  {29a461b7-85e3-4874-a580-78dfef9481cb}, !- Inlet Port
  {cb99a1ff-f0a0-4cdc-880a-c8fcdab722c9}; !- Outlet Port

OS:Connection,
  {9c2692c5-1ca4-409d-8319-295a745bdd17}, !- Handle
  {07cc2255-7b9b-4fdc-ae96-4281d282e622}, !- Source Object
  3,                                      !- Outlet Port
  {bb4b1ac8-be87-4506-a080-2d760d8ba02c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29a461b7-85e3-4874-a580-78dfef9481cb}, !- Handle
  {bb4b1ac8-be87-4506-a080-2d760d8ba02c}, !- Source Object
  3,                                      !- Outlet Port
  {4bfe1ef2-0cba-4afe-ad5c-c884c2fffb1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb99a1ff-f0a0-4cdc-880a-c8fcdab722c9}, !- Handle
  {4bfe1ef2-0cba-4afe-ad5c-c884c2fffb1d}, !- Source Object
  3,                                      !- Outlet Port
  {0ae6080b-b4ae-4fa3-b3fe-755a0a5a713d}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {3edb40d2-7859-4bd9-a39e-ab975c1ce924}, !- Handle
  Heat Pump Loop Boiler Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {f8799c0b-67d7-4f81-819c-74534de64f20}, !- High Setpoint Schedule Name
  {d4eb19e7-1648-4ff5-af28-ccffffc66ca9}, !- Low Setpoint Schedule Name
  {67a8c338-3c83-4468-8026-363210472373}; !- Setpoint Node or NodeList Name

OS:Boiler:HotWater,
  {221f06ae-4d0f-47d0-81a3-0234b9fddc72}, !- Handle
  Heat Pump Loop Supplemental Boiler 146kBtu/hr 0.73 Thermal Eff 161kBtu/hr 0.8 AFUE, !- Name
  NaturalGas,                             !- Fuel Type
  45753.9191,                             !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {356d8c2b-b2c4-456e-8258-a94890cdbcda}, !- Normalized Boiler Efficiency Curve Name
  0.00101088,                             !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {cca2919d-3774-4cbd-9f71-3ea5c3818f83}, !- Boiler Water Inlet Node Name
  {83b9529c-a21a-4e78-ad03-4a22a4945d9e}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {a7c8a3ed-4029-4362-836b-d8fb4d987ad3}, !- Handle
  Heat Pump Loop Supplemental Boiler Inlet Water Node, !- Name
  {4844dc67-9ed1-4eb8-9f03-0902bbe2ee91}, !- Inlet Port
  {cca2919d-3774-4cbd-9f71-3ea5c3818f83}; !- Outlet Port

OS:Connection,
  {4844dc67-9ed1-4eb8-9f03-0902bbe2ee91}, !- Handle
  {b812d385-a839-4be8-8733-85c77008c74e}, !- Source Object
  4,                                      !- Outlet Port
  {a7c8a3ed-4029-4362-836b-d8fb4d987ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67a8c338-3c83-4468-8026-363210472373}, !- Handle
  Heat Pump Loop Supplemental Boiler Outlet Water Node, !- Name
  {83b9529c-a21a-4e78-ad03-4a22a4945d9e}, !- Inlet Port
  {a236d366-619c-4994-a4b0-a53dc4aed29a}; !- Outlet Port

OS:Connection,
  {cca2919d-3774-4cbd-9f71-3ea5c3818f83}, !- Handle
  {a7c8a3ed-4029-4362-836b-d8fb4d987ad3}, !- Source Object
  3,                                      !- Outlet Port
  {221f06ae-4d0f-47d0-81a3-0234b9fddc72}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {83b9529c-a21a-4e78-ad03-4a22a4945d9e}, !- Handle
  {221f06ae-4d0f-47d0-81a3-0234b9fddc72}, !- Source Object
  12,                                     !- Outlet Port
  {67a8c338-3c83-4468-8026-363210472373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a236d366-619c-4994-a4b0-a53dc4aed29a}, !- Handle
  {67a8c338-3c83-4468-8026-363210472373}, !- Source Object
  3,                                      !- Outlet Port
  {0ae6080b-b4ae-4fa3-b3fe-755a0a5a713d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {544da766-d4b7-42cf-a7ca-26e433290146}, !- Handle
  Heat Pump Loop Supply Bypass,           !- Name
  {e94fb393-4b41-47dc-a6ec-380c204e80c9}, !- Inlet Node Name
  {3be4bcb1-d868-49fd-b9b3-c7480b366195}; !- Outlet Node Name

OS:Node,
  {bbe281e3-8599-4d46-bf84-dfbff7f0f398}, !- Handle
  Heat Pump Loop Supply Bypass Inlet Water Node, !- Name
  {d90cf39a-ec9d-4e7a-ade2-b1769e997414}, !- Inlet Port
  {e94fb393-4b41-47dc-a6ec-380c204e80c9}; !- Outlet Port

OS:Connection,
  {d90cf39a-ec9d-4e7a-ade2-b1769e997414}, !- Handle
  {b812d385-a839-4be8-8733-85c77008c74e}, !- Source Object
  5,                                      !- Outlet Port
  {bbe281e3-8599-4d46-bf84-dfbff7f0f398}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82099ec0-5565-43e5-abc9-8012196cd662}, !- Handle
  Heat Pump Loop Supply Bypass Outlet Water Node, !- Name
  {3be4bcb1-d868-49fd-b9b3-c7480b366195}, !- Inlet Port
  {dcfb1b93-1110-4761-a20d-810098c8a955}; !- Outlet Port

OS:Connection,
  {e94fb393-4b41-47dc-a6ec-380c204e80c9}, !- Handle
  {bbe281e3-8599-4d46-bf84-dfbff7f0f398}, !- Source Object
  3,                                      !- Outlet Port
  {544da766-d4b7-42cf-a7ca-26e433290146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be4bcb1-d868-49fd-b9b3-c7480b366195}, !- Handle
  {544da766-d4b7-42cf-a7ca-26e433290146}, !- Source Object
  3,                                      !- Outlet Port
  {82099ec0-5565-43e5-abc9-8012196cd662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcfb1b93-1110-4761-a20d-810098c8a955}, !- Handle
  {82099ec0-5565-43e5-abc9-8012196cd662}, !- Source Object
  3,                                      !- Outlet Port
  {0ae6080b-b4ae-4fa3-b3fe-755a0a5a713d}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0e0b6098-facf-47e3-a3dc-9471a399f447}, !- Handle
  Heat Pump Loop Demand Bypass,           !- Name
  {1e9166d8-6c02-4fd6-a0ac-3415b1906644}, !- Inlet Node Name
  {4f44d399-a069-4648-abec-3481a4c7c792}; !- Outlet Node Name

OS:Node,
  {27c4614d-508a-4a38-8933-d01a52443ba5}, !- Handle
  Heat Pump Loop Demand Bypass Outlet Water Node, !- Name
  {4f44d399-a069-4648-abec-3481a4c7c792}, !- Inlet Port
  {f812d295-64d6-45a4-83ca-a115e46c9863}; !- Outlet Port

OS:Connection,
  {1e9166d8-6c02-4fd6-a0ac-3415b1906644}, !- Handle
  {768b7779-ce3e-4cfc-beec-f2f7dbedf935}, !- Source Object
  3,                                      !- Outlet Port
  {0e0b6098-facf-47e3-a3dc-9471a399f447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f44d399-a069-4648-abec-3481a4c7c792}, !- Handle
  {0e0b6098-facf-47e3-a3dc-9471a399f447}, !- Source Object
  3,                                      !- Outlet Port
  {27c4614d-508a-4a38-8933-d01a52443ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f812d295-64d6-45a4-83ca-a115e46c9863}, !- Handle
  {27c4614d-508a-4a38-8933-d01a52443ba5}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f783d939-4df4-4be4-9058-4801c8cd9e59}, !- Handle
  Heat Pump Loop Supply Outlet,           !- Name
  {80acf572-0374-4647-90c6-ba81aae8241a}, !- Inlet Node Name
  {980b3674-9e75-4276-b856-a63cc0261f28}; !- Outlet Node Name

OS:Node,
  {34d86296-e699-4224-b318-7776eeb80bc4}, !- Handle
  Heat Pump Loop Supply Outlet Inlet Water Node, !- Name
  {752e5899-b200-44be-b0e7-2919b1c9d078}, !- Inlet Port
  {80acf572-0374-4647-90c6-ba81aae8241a}; !- Outlet Port

OS:Connection,
  {752e5899-b200-44be-b0e7-2919b1c9d078}, !- Handle
  {0ae6080b-b4ae-4fa3-b3fe-755a0a5a713d}, !- Source Object
  2,                                      !- Outlet Port
  {34d86296-e699-4224-b318-7776eeb80bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80acf572-0374-4647-90c6-ba81aae8241a}, !- Handle
  {34d86296-e699-4224-b318-7776eeb80bc4}, !- Source Object
  3,                                      !- Outlet Port
  {f783d939-4df4-4be4-9058-4801c8cd9e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {980b3674-9e75-4276-b856-a63cc0261f28}, !- Handle
  {f783d939-4df4-4be4-9058-4801c8cd9e59}, !- Source Object
  3,                                      !- Outlet Port
  {917cc46d-71c0-4cb0-84c7-1ff666f413f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7014469f-9e1b-406e-b705-3a4734cd2b2e}, !- Handle
  Heat Pump Loop Demand Inlet,            !- Name
  {57600071-8bed-4d9c-9ba9-ad2608353adf}, !- Inlet Node Name
  {c675e41f-1f0d-4c12-91fb-66b2e81dc8e6}; !- Outlet Node Name

OS:Node,
  {25e44e25-2f65-489d-b522-354b653e83e1}, !- Handle
  Heat Pump Loop Demand Inlet Outlet Water Node, !- Name
  {c675e41f-1f0d-4c12-91fb-66b2e81dc8e6}, !- Inlet Port
  {e96e09f4-c02b-46ea-a009-1aa08e64248b}; !- Outlet Port

OS:Connection,
  {57600071-8bed-4d9c-9ba9-ad2608353adf}, !- Handle
  {255430ca-817a-4638-974f-3d0b4defc02b}, !- Source Object
  3,                                      !- Outlet Port
  {7014469f-9e1b-406e-b705-3a4734cd2b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c675e41f-1f0d-4c12-91fb-66b2e81dc8e6}, !- Handle
  {7014469f-9e1b-406e-b705-3a4734cd2b2e}, !- Source Object
  3,                                      !- Outlet Port
  {25e44e25-2f65-489d-b522-354b653e83e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96e09f4-c02b-46ea-a009-1aa08e64248b}, !- Handle
  {25e44e25-2f65-489d-b522-354b653e83e1}, !- Source Object
  3,                                      !- Outlet Port
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f3977815-fde4-4570-b577-4e6752f49757}, !- Handle
  Heat Pump Loop Demand Outlet,           !- Name
  {101fe8eb-6eda-44b4-80f6-2be875628de2}, !- Inlet Node Name
  {cfa21797-3ded-4ee0-b03f-ed6797333487}; !- Outlet Node Name

OS:Node,
  {b48eb2d1-7fec-4549-8d08-6ba4dd7ca160}, !- Handle
  Heat Pump Loop Demand Outlet Inlet Water Node, !- Name
  {283e1fb1-3986-434b-a614-e660dd0243fc}, !- Inlet Port
  {101fe8eb-6eda-44b4-80f6-2be875628de2}; !- Outlet Port

OS:Connection,
  {283e1fb1-3986-434b-a614-e660dd0243fc}, !- Handle
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Source Object
  2,                                      !- Outlet Port
  {b48eb2d1-7fec-4549-8d08-6ba4dd7ca160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {101fe8eb-6eda-44b4-80f6-2be875628de2}, !- Handle
  {b48eb2d1-7fec-4549-8d08-6ba4dd7ca160}, !- Source Object
  3,                                      !- Outlet Port
  {f3977815-fde4-4570-b577-4e6752f49757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa21797-3ded-4ee0-b03f-ed6797333487}, !- Handle
  {f3977815-fde4-4570-b577-4e6752f49757}, !- Source Object
  3,                                      !- Outlet Port
  {3174f0c6-e1b5-47b7-be70-e52809a054a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d0fc0f23-bec0-4ed2-be71-2b40d1797c4c}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground Supplemental Htg Coil, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {c9ebc19d-7a8c-4f64-bc6e-c26e37416b90}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground Water-to-Air HP Htg Coil 2 Clg kBtu/hr 4.2COPH, !- Name
  {f71347bd-743c-4827-921a-92edeace0a0d}, !- Water Inlet Node Name
  {39e59f35-f8b6-4e15-9228-d080412ec393}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0252669,                              !- Rated Air Flow Rate {m3/s}
  1.02931e-05,                            !- Rated Water Flow Rate {m3/s}
  469.75456,                              !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {a0eafd62-3fa0-4bca-af33-d26c6e46bc46}, !- Heating Capacity Curve Name
  {6c8339f9-4450-444c-bc78-e71686247b1a}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {a0eafd62-3fa0-4bca-af33-d26c6e46bc46}, !- Handle
  Curve Quad Linear 1,                    !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {6c8339f9-4450-444c-bc78-e71686247b1a}, !- Handle
  Curve Quad Linear 2,                    !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {a4420c6b-3047-4608-94db-ca42bff2beac}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {b694e4dc-4c67-4bec-af26-d052642ec05b}, !- Inlet Port
  {f71347bd-743c-4827-921a-92edeace0a0d}; !- Outlet Port

OS:Connection,
  {b694e4dc-4c67-4bec-af26-d052642ec05b}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  4,                                      !- Outlet Port
  {a4420c6b-3047-4608-94db-ca42bff2beac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ead2779-3509-4a53-9f40-d7ba4d83fd7b}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {39e59f35-f8b6-4e15-9228-d080412ec393}, !- Inlet Port
  {d6bc949e-98c3-4353-a074-915163bdd5af}; !- Outlet Port

OS:Connection,
  {f71347bd-743c-4827-921a-92edeace0a0d}, !- Handle
  {a4420c6b-3047-4608-94db-ca42bff2beac}, !- Source Object
  3,                                      !- Outlet Port
  {c9ebc19d-7a8c-4f64-bc6e-c26e37416b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39e59f35-f8b6-4e15-9228-d080412ec393}, !- Handle
  {c9ebc19d-7a8c-4f64-bc6e-c26e37416b90}, !- Source Object
  3,                                      !- Outlet Port
  {9ead2779-3509-4a53-9f40-d7ba4d83fd7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6bc949e-98c3-4353-a074-915163bdd5af}, !- Handle
  {9ead2779-3509-4a53-9f40-d7ba4d83fd7b}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {0deda78c-3cb9-4c51-9925-9d65d3538b37}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground Water-to-Air HP Clg Coil 2kBtu/hr 11.2EER, !- Name
  {2dd3a5ee-9045-4eeb-9b30-f23c679bad6a}, !- Water Inlet Node Name
  {a5d6aa1f-d492-422d-bee8-fd81f029a56d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.0252669,                              !- Rated Air Flow Rate {m3/s}
  1.02931e-05,                            !- Rated Water Flow Rate {m3/s}
  469.75456,                              !- Rated Total Cooling Capacity {W}
  337.29026,                              !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {aa3c1d47-3067-4377-9649-5345fd174477}, !- Total Cooling Capacity Curve Name
  {b660ffcc-2c31-4f82-b20f-b1eb7ce5f2a2}, !- Sensible Cooling Capacity Curve Name
  {b7c2ec13-7aa3-4d59-a7c7-d54bdce65c6e}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {aa3c1d47-3067-4377-9649-5345fd174477}, !- Handle
  TotCoolCapCurve,                        !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {b660ffcc-2c31-4f82-b20f-b1eb7ce5f2a2}, !- Handle
  Curve Quint Linear 1,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {b7c2ec13-7aa3-4d59-a7c7-d54bdce65c6e}, !- Handle
  Curve Quad Linear 3,                    !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {314e47ce-3b04-44c0-a41e-efa280144e4a}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {bb05c6c4-90ba-4dab-ba01-66fdc29d72d7}, !- Inlet Port
  {2dd3a5ee-9045-4eeb-9b30-f23c679bad6a}; !- Outlet Port

OS:Connection,
  {bb05c6c4-90ba-4dab-ba01-66fdc29d72d7}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  5,                                      !- Outlet Port
  {314e47ce-3b04-44c0-a41e-efa280144e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {501be341-e0ee-4ca1-88f8-116b747a846e}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {a5d6aa1f-d492-422d-bee8-fd81f029a56d}, !- Inlet Port
  {6cdf991e-eacb-4c6b-9229-92f99d808657}; !- Outlet Port

OS:Connection,
  {2dd3a5ee-9045-4eeb-9b30-f23c679bad6a}, !- Handle
  {314e47ce-3b04-44c0-a41e-efa280144e4a}, !- Source Object
  3,                                      !- Outlet Port
  {0deda78c-3cb9-4c51-9925-9d65d3538b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d6aa1f-d492-422d-bee8-fd81f029a56d}, !- Handle
  {0deda78c-3cb9-4c51-9925-9d65d3538b37}, !- Source Object
  3,                                      !- Outlet Port
  {501be341-e0ee-4ca1-88f8-116b747a846e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cdf991e-eacb-4c6b-9229-92f99d808657}, !- Handle
  {501be341-e0ee-4ca1-88f8-116b747a846e}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:OnOff,
  {606db621-5b40-4762-8bc0-d4959c2b6ef0}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground WSHP Fan, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.0252669,                              !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {82109f7d-4628-4d28-bbf9-03de4c182743}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {566b4622-9e6d-4dd0-b56d-96f3a6ee7b93}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {82109f7d-4628-4d28-bbf9-03de4c182743}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {566b4622-9e6d-4dd0-b56d-96f3a6ee7b93}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {df5df99b-4fd2-4df5-a1f7-73c84cdf99f3}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground WSHP, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {24c0d212-c307-413c-b92b-8ffa7bfc03ad}, !- Air Inlet Node Name
  {aa434e75-44dc-48f6-bb5d-92555de6d8bb}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.0252669,                              !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0252669,                              !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0252669,                              !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {606db621-5b40-4762-8bc0-d4959c2b6ef0}, !- Supply Air Fan Name
  {c9ebc19d-7a8c-4f64-bc6e-c26e37416b90}, !- Heating Coil Name
  {0deda78c-3cb9-4c51-9925-9d65d3538b37}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {d0fc0f23-bec0-4ed2-be71-2b40d1797c4c}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {651cfcfc-1901-4eb4-862d-1533f64304b9}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground WSHP Inlet Air Node, !- Name
  {cfaae1ef-24e7-4452-aa9e-f0192af93254}, !- Inlet Port
  {24c0d212-c307-413c-b92b-8ffa7bfc03ad}; !- Outlet Port

OS:Connection,
  {cfaae1ef-24e7-4452-aa9e-f0192af93254}, !- Handle
  {1e5afab8-f156-451c-adac-9d80682fb86c}, !- Source Object
  2,                                      !- Outlet Port
  {651cfcfc-1901-4eb4-862d-1533f64304b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24c0d212-c307-413c-b92b-8ffa7bfc03ad}, !- Handle
  {651cfcfc-1901-4eb4-862d-1533f64304b9}, !- Source Object
  3,                                      !- Outlet Port
  {df5df99b-4fd2-4df5-a1f7-73c84cdf99f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {07ed13bb-a5b5-47a1-8404-d614c4002b73}, !- Handle
  Zone Office OfficeLarge Data Center  - Story Ground WSHP Outlet Air Node, !- Name
  {aa434e75-44dc-48f6-bb5d-92555de6d8bb}, !- Inlet Port
  {81265472-6b1e-4244-9df8-ca0c729f4c95}; !- Outlet Port

OS:Connection,
  {81265472-6b1e-4244-9df8-ca0c729f4c95}, !- Handle
  {07ed13bb-a5b5-47a1-8404-d614c4002b73}, !- Source Object
  3,                                      !- Outlet Port
  {8e648ed5-927f-45f7-b03c-807f427262f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa434e75-44dc-48f6-bb5d-92555de6d8bb}, !- Handle
  {df5df99b-4fd2-4df5-a1f7-73c84cdf99f3}, !- Source Object
  4,                                      !- Outlet Port
  {07ed13bb-a5b5-47a1-8404-d614c4002b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d0ac7f24-8cd0-48ba-9ff8-e5c70888b730}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground Supplemental Htg Coil, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e227e450-f20b-4586-a6da-8af2a6cb01de}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground Water-to-Air HP Htg Coil 5 Clg kBtu/hr 4.2COPH, !- Name
  {f71abf41-5ed3-46ed-a19e-c0f9e02b451d}, !- Water Inlet Node Name
  {102a9f28-444c-4d32-8c8d-3eeab5138173}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.081081,                               !- Rated Air Flow Rate {m3/s}
  3.30303e-05,                            !- Rated Water Flow Rate {m3/s}
  1507.4338,                              !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {c810d944-dacc-46ac-8359-4d046519136b}, !- Heating Capacity Curve Name
  {f6914599-2a1b-4df8-8510-f7046943f51e}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {c810d944-dacc-46ac-8359-4d046519136b}, !- Handle
  Curve Quad Linear 4,                    !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {f6914599-2a1b-4df8-8510-f7046943f51e}, !- Handle
  Curve Quad Linear 5,                    !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b6ee55a8-ad4b-4f8d-b705-9ff0c6d2870f}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {5ca93fb7-2564-4399-b5a6-ef9410fe9c1d}, !- Inlet Port
  {f71abf41-5ed3-46ed-a19e-c0f9e02b451d}; !- Outlet Port

OS:Connection,
  {5ca93fb7-2564-4399-b5a6-ef9410fe9c1d}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  6,                                      !- Outlet Port
  {b6ee55a8-ad4b-4f8d-b705-9ff0c6d2870f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {493f49ca-f666-4ee5-b4e4-987f81a3f35b}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {102a9f28-444c-4d32-8c8d-3eeab5138173}, !- Inlet Port
  {199f08c1-8665-444e-a404-60fea131ae13}; !- Outlet Port

OS:Connection,
  {f71abf41-5ed3-46ed-a19e-c0f9e02b451d}, !- Handle
  {b6ee55a8-ad4b-4f8d-b705-9ff0c6d2870f}, !- Source Object
  3,                                      !- Outlet Port
  {e227e450-f20b-4586-a6da-8af2a6cb01de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {102a9f28-444c-4d32-8c8d-3eeab5138173}, !- Handle
  {e227e450-f20b-4586-a6da-8af2a6cb01de}, !- Source Object
  3,                                      !- Outlet Port
  {493f49ca-f666-4ee5-b4e4-987f81a3f35b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {199f08c1-8665-444e-a404-60fea131ae13}, !- Handle
  {493f49ca-f666-4ee5-b4e4-987f81a3f35b}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {a3b0928c-7da1-4a0a-9700-8f2d5f71b629}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground Water-to-Air HP Clg Coil 5kBtu/hr 11.2EER, !- Name
  {0c52d883-f39a-439b-87da-127e9a6af58d}, !- Water Inlet Node Name
  {43428faa-2468-490f-93a1-08956bbc836f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.081081,                               !- Rated Air Flow Rate {m3/s}
  3.30303e-05,                            !- Rated Water Flow Rate {m3/s}
  1507.4338,                              !- Rated Total Cooling Capacity {W}
  1082.35829,                             !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {7e152eae-7bd9-44eb-9762-f35351f5abe6}, !- Total Cooling Capacity Curve Name
  {2ba5ddf0-63df-4ce3-95dc-e34a612bc08b}, !- Sensible Cooling Capacity Curve Name
  {797d358d-5b1c-4445-9678-802a7fa182f7}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {7e152eae-7bd9-44eb-9762-f35351f5abe6}, !- Handle
  TotCoolCapCurve 1,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {2ba5ddf0-63df-4ce3-95dc-e34a612bc08b}, !- Handle
  Curve Quint Linear 2,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {797d358d-5b1c-4445-9678-802a7fa182f7}, !- Handle
  Curve Quad Linear 6,                    !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {6259379c-73ba-4e0d-beb5-05eb3b861aee}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {dd88396d-ce80-43ee-a761-89916b07942c}, !- Inlet Port
  {0c52d883-f39a-439b-87da-127e9a6af58d}; !- Outlet Port

OS:Connection,
  {dd88396d-ce80-43ee-a761-89916b07942c}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  7,                                      !- Outlet Port
  {6259379c-73ba-4e0d-beb5-05eb3b861aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15c6743c-e1b0-42ae-96ce-454bee1bd41e}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {43428faa-2468-490f-93a1-08956bbc836f}, !- Inlet Port
  {7a866879-595e-44d6-b2f7-af54a8a7706f}; !- Outlet Port

OS:Connection,
  {0c52d883-f39a-439b-87da-127e9a6af58d}, !- Handle
  {6259379c-73ba-4e0d-beb5-05eb3b861aee}, !- Source Object
  3,                                      !- Outlet Port
  {a3b0928c-7da1-4a0a-9700-8f2d5f71b629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43428faa-2468-490f-93a1-08956bbc836f}, !- Handle
  {a3b0928c-7da1-4a0a-9700-8f2d5f71b629}, !- Source Object
  3,                                      !- Outlet Port
  {15c6743c-e1b0-42ae-96ce-454bee1bd41e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a866879-595e-44d6-b2f7-af54a8a7706f}, !- Handle
  {15c6743c-e1b0-42ae-96ce-454bee1bd41e}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:OnOff,
  {02aec631-5279-421a-9ae2-33393babeace}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground WSHP Fan, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.081081,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4bd61482-0fad-46d2-9a33-941f45508300}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ca4cbf7c-7459-430c-9cd5-bf84236fc1c7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4bd61482-0fad-46d2-9a33-941f45508300}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca4cbf7c-7459-430c-9cd5-bf84236fc1c7}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {78ed42cc-9bc4-45be-b523-c9626def7214}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground WSHP, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {d7aed975-ce7f-4c73-835b-a816869d8ac8}, !- Air Inlet Node Name
  {28520bbf-6adf-467a-9681-d82c846e8cd4}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.081081,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.081081,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.081081,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {02aec631-5279-421a-9ae2-33393babeace}, !- Supply Air Fan Name
  {e227e450-f20b-4586-a6da-8af2a6cb01de}, !- Heating Coil Name
  {a3b0928c-7da1-4a0a-9700-8f2d5f71b629}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {d0ac7f24-8cd0-48ba-9ff8-e5c70888b730}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {ffc3253a-c2fc-46ed-a9df-067c2e7aca86}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground WSHP Inlet Air Node, !- Name
  {01493830-5dbd-418d-a03e-6735e2da10c2}, !- Inlet Port
  {d7aed975-ce7f-4c73-835b-a816869d8ac8}; !- Outlet Port

OS:Connection,
  {01493830-5dbd-418d-a03e-6735e2da10c2}, !- Handle
  {77aea902-9989-46bb-9a6b-c0dc37612509}, !- Source Object
  2,                                      !- Outlet Port
  {ffc3253a-c2fc-46ed-a9df-067c2e7aca86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7aed975-ce7f-4c73-835b-a816869d8ac8}, !- Handle
  {ffc3253a-c2fc-46ed-a9df-067c2e7aca86}, !- Source Object
  3,                                      !- Outlet Port
  {78ed42cc-9bc4-45be-b523-c9626def7214}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3dd076ab-68af-479f-96a6-c31a6f9a2cec}, !- Handle
  Zone Office OfficeLarge Main Data Center  - Story Ground WSHP Outlet Air Node, !- Name
  {28520bbf-6adf-467a-9681-d82c846e8cd4}, !- Inlet Port
  {92bd7e14-f479-4141-ae0f-3dd24c64e0fd}; !- Outlet Port

OS:Connection,
  {92bd7e14-f479-4141-ae0f-3dd24c64e0fd}, !- Handle
  {3dd076ab-68af-479f-96a6-c31a6f9a2cec}, !- Source Object
  3,                                      !- Outlet Port
  {57fce76f-02ce-49f4-9635-be5c60aa79fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28520bbf-6adf-467a-9681-d82c846e8cd4}, !- Handle
  {78ed42cc-9bc4-45be-b523-c9626def7214}, !- Source Object
  4,                                      !- Outlet Port
  {3dd076ab-68af-479f-96a6-c31a6f9a2cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {db235eb5-e4be-4ebe-9c40-be94a438c4ce}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Supplemental Htg Coil, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1,                                      !- Efficiency
  1356.57401,                             !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {db332e49-1e1c-4c92-83b0-020175b34054}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Water-to-Air HP Htg Coil 7 Clg kBtu/hr 4.2COPH, !- Name
  {4d5d2312-04e0-47f1-8be4-86d14d2ef4e4}, !- Water Inlet Node Name
  {13c880f0-d92a-4c96-8448-43d85b73035a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.11712,                                !- Rated Air Flow Rate {m3/s}
  4.3076e-05,                             !- Rated Water Flow Rate {m3/s}
  1965.89765,                             !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {3a02a714-b4d2-426f-8db9-5a7c68ce85e9}, !- Heating Capacity Curve Name
  {f93fceef-4bb7-4b7b-9c6e-a276e8c99ccf}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {3a02a714-b4d2-426f-8db9-5a7c68ce85e9}, !- Handle
  Curve Quad Linear 7,                    !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {f93fceef-4bb7-4b7b-9c6e-a276e8c99ccf}, !- Handle
  Curve Quad Linear 8,                    !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {07e0f619-066a-4d58-bef0-b5060f3aae00}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {55f5ddac-c877-4545-b9b0-4f4b6d37632f}, !- Inlet Port
  {4d5d2312-04e0-47f1-8be4-86d14d2ef4e4}; !- Outlet Port

OS:Connection,
  {55f5ddac-c877-4545-b9b0-4f4b6d37632f}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  8,                                      !- Outlet Port
  {07e0f619-066a-4d58-bef0-b5060f3aae00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b613bbd-4f68-4d45-b386-68abce1a9885}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {13c880f0-d92a-4c96-8448-43d85b73035a}, !- Inlet Port
  {11519414-c3ec-4893-9c55-efdbd1be8ac5}; !- Outlet Port

OS:Connection,
  {4d5d2312-04e0-47f1-8be4-86d14d2ef4e4}, !- Handle
  {07e0f619-066a-4d58-bef0-b5060f3aae00}, !- Source Object
  3,                                      !- Outlet Port
  {db332e49-1e1c-4c92-83b0-020175b34054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c880f0-d92a-4c96-8448-43d85b73035a}, !- Handle
  {db332e49-1e1c-4c92-83b0-020175b34054}, !- Source Object
  3,                                      !- Outlet Port
  {4b613bbd-4f68-4d45-b386-68abce1a9885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11519414-c3ec-4893-9c55-efdbd1be8ac5}, !- Handle
  {4b613bbd-4f68-4d45-b386-68abce1a9885}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2b3a554f-cdb5-4407-8aa7-cf7fcc8c447b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Water-to-Air HP Clg Coil 7kBtu/hr 11.2EER, !- Name
  {71f491c5-32c5-4c56-8231-e86065357950}, !- Water Inlet Node Name
  {3cf84de2-0365-41e7-81d8-2ca462be1037}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.11712,                                !- Rated Air Flow Rate {m3/s}
  4.3076e-05,                             !- Rated Water Flow Rate {m3/s}
  1965.89765,                             !- Rated Total Cooling Capacity {W}
  1460.5836,                              !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {d04e1918-b181-48c1-8bf3-387cf7a77bd0}, !- Total Cooling Capacity Curve Name
  {cd0eb3ba-f569-41a0-9b0f-e9554ab383dd}, !- Sensible Cooling Capacity Curve Name
  {3061abb8-72d0-4d27-983d-ee47b388ddc5}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {d04e1918-b181-48c1-8bf3-387cf7a77bd0}, !- Handle
  TotCoolCapCurve 2,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {cd0eb3ba-f569-41a0-9b0f-e9554ab383dd}, !- Handle
  Curve Quint Linear 3,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {3061abb8-72d0-4d27-983d-ee47b388ddc5}, !- Handle
  Curve Quad Linear 9,                    !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {61647612-18ca-463a-b3dc-11321772a558}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {42fb0d79-bf93-46eb-8825-718c80004567}, !- Inlet Port
  {71f491c5-32c5-4c56-8231-e86065357950}; !- Outlet Port

OS:Connection,
  {42fb0d79-bf93-46eb-8825-718c80004567}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  9,                                      !- Outlet Port
  {61647612-18ca-463a-b3dc-11321772a558}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fc6ecee-f020-40b4-86fb-f6b199e523d1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {3cf84de2-0365-41e7-81d8-2ca462be1037}, !- Inlet Port
  {61fa2cd2-e0f0-4986-94be-2fc5fc63e356}; !- Outlet Port

OS:Connection,
  {71f491c5-32c5-4c56-8231-e86065357950}, !- Handle
  {61647612-18ca-463a-b3dc-11321772a558}, !- Source Object
  3,                                      !- Outlet Port
  {2b3a554f-cdb5-4407-8aa7-cf7fcc8c447b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cf84de2-0365-41e7-81d8-2ca462be1037}, !- Handle
  {2b3a554f-cdb5-4407-8aa7-cf7fcc8c447b}, !- Source Object
  3,                                      !- Outlet Port
  {3fc6ecee-f020-40b4-86fb-f6b199e523d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61fa2cd2-e0f0-4986-94be-2fc5fc63e356}, !- Handle
  {3fc6ecee-f020-40b4-86fb-f6b199e523d1}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  9;                                      !- Inlet Port

OS:Fan:OnOff,
  {2a36cab9-6ac6-4f29-9115-beb995f61190}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground WSHP Fan, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.11712,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f4cbbeee-0903-40b2-b33b-fa4e37e2538a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {17ac6bf7-3066-4dde-81a4-e231db24f5a6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f4cbbeee-0903-40b2-b33b-fa4e37e2538a}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {17ac6bf7-3066-4dde-81a4-e231db24f5a6}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {da3f00d5-e9b7-451a-ab5e-320dbf74e45a}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground WSHP, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {ee2e569e-2c61-4a7b-b3f4-4dbecce899fe}, !- Air Inlet Node Name
  {546a824f-316a-47d3-a347-169dbe36b183}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.11712,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.11712,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.11712,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2a36cab9-6ac6-4f29-9115-beb995f61190}, !- Supply Air Fan Name
  {db332e49-1e1c-4c92-83b0-020175b34054}, !- Heating Coil Name
  {2b3a554f-cdb5-4407-8aa7-cf7fcc8c447b}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {db235eb5-e4be-4ebe-9c40-be94a438c4ce}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {5cffcd9d-b675-4a5c-b27a-2d5508b67ce1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground WSHP Inlet Air Node, !- Name
  {882df4e7-e99b-40c3-ae2d-f8be612d3364}, !- Inlet Port
  {ee2e569e-2c61-4a7b-b3f4-4dbecce899fe}; !- Outlet Port

OS:Connection,
  {882df4e7-e99b-40c3-ae2d-f8be612d3364}, !- Handle
  {8c0b6fc7-6af5-4cbb-a624-fa2fa5f0ff94}, !- Source Object
  2,                                      !- Outlet Port
  {5cffcd9d-b675-4a5c-b27a-2d5508b67ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee2e569e-2c61-4a7b-b3f4-4dbecce899fe}, !- Handle
  {5cffcd9d-b675-4a5c-b27a-2d5508b67ce1}, !- Source Object
  3,                                      !- Outlet Port
  {da3f00d5-e9b7-451a-ab5e-320dbf74e45a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6001671a-761e-47b2-920b-95588d39fe33}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Ground WSHP Outlet Air Node, !- Name
  {546a824f-316a-47d3-a347-169dbe36b183}, !- Inlet Port
  {bc271c0f-4329-4ba6-9c50-7188a917217d}; !- Outlet Port

OS:Connection,
  {bc271c0f-4329-4ba6-9c50-7188a917217d}, !- Handle
  {6001671a-761e-47b2-920b-95588d39fe33}, !- Source Object
  3,                                      !- Outlet Port
  {0b6e9871-f037-4b70-abc2-261eaba0766d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {546a824f-316a-47d3-a347-169dbe36b183}, !- Handle
  {da3f00d5-e9b7-451a-ab5e-320dbf74e45a}, !- Source Object
  4,                                      !- Outlet Port
  {6001671a-761e-47b2-920b-95588d39fe33}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5ca3d697-8e76-4590-a20c-18431e3068f3}, !- Handle
  1 Zone DOAS,                            !- Name
  ,                                       !- Controller List Name
  {9bc30b38-3567-4de7-bb98-ad92ceaaa0b0}, !- Availability Schedule
  {fecd0e75-cee5-4dbd-b63a-2372e9bc4828}, !- Availability Manager List Name
  0.0039329,                              !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bd7957c4-8d6f-47cc-a578-ba6a314c015b}, !- Supply Side Inlet Node Name
  {8038f6c7-5bbe-435b-8a5d-3d392196c399}, !- Demand Side Outlet Node Name
  {44ea123e-1a57-473c-a745-907e23597347}, !- Demand Side Inlet Node A
  {b4f7c330-1ac9-4cda-9b57-a1f7a43c2f6a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {248bb775-0bb9-48b4-88b5-305fc8b15b60}, !- Demand Mixer Name
  {60aef06b-2825-4a7f-abba-3522d2bdd7da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9adae49e-1a53-4930-8212-a1dcc6775f83}, !- Handle
  1 Zone DOAS Supply Inlet Node,          !- Name
  {bd7957c4-8d6f-47cc-a578-ba6a314c015b}, !- Inlet Port
  {ec7bb73e-a3c6-48fc-bc4f-f778c72b7584}; !- Outlet Port

OS:Node,
  {ddd41dbd-d0c9-4da1-89da-d1a1302d3eb5}, !- Handle
  1 Zone DOAS Supply Outlet Node,         !- Name
  {cdb00f5b-e90b-4ae5-a640-f7c3258fbc17}, !- Inlet Port
  {b4f7c330-1ac9-4cda-9b57-a1f7a43c2f6a}; !- Outlet Port

OS:Connection,
  {bd7957c4-8d6f-47cc-a578-ba6a314c015b}, !- Handle
  {5ca3d697-8e76-4590-a20c-18431e3068f3}, !- Source Object
  9,                                      !- Outlet Port
  {9adae49e-1a53-4930-8212-a1dcc6775f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f7c330-1ac9-4cda-9b57-a1f7a43c2f6a}, !- Handle
  {ddd41dbd-d0c9-4da1-89da-d1a1302d3eb5}, !- Source Object
  3,                                      !- Outlet Port
  {5ca3d697-8e76-4590-a20c-18431e3068f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d151a28e-55bf-4cd8-b776-61c47a676952}, !- Handle
  1 Zone DOAS Demand Inlet Node,          !- Name
  {44ea123e-1a57-473c-a745-907e23597347}, !- Inlet Port
  {68e15923-44cc-4a46-b3ec-2de9e0555d1f}; !- Outlet Port

OS:Node,
  {d6946cfb-96fa-41a7-995a-1ee8b94f6cab}, !- Handle
  1 Zone DOAS Demand Outlet Node,         !- Name
  {42eece1a-96f5-4282-b4c8-7da9df1f3387}, !- Inlet Port
  {8038f6c7-5bbe-435b-8a5d-3d392196c399}; !- Outlet Port

OS:Node,
  {a15ad336-d909-479c-9696-fbaf22398638}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Air Terminal Outlet Air Node, !- Name
  {0420f477-8d1c-4bd5-99af-ee7a1b02f5d8}, !- Inlet Port
  {100a33ed-6a4c-490e-98c8-b4e931d63719}; !- Outlet Port

OS:Connection,
  {44ea123e-1a57-473c-a745-907e23597347}, !- Handle
  {5ca3d697-8e76-4590-a20c-18431e3068f3}, !- Source Object
  11,                                     !- Outlet Port
  {d151a28e-55bf-4cd8-b776-61c47a676952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8038f6c7-5bbe-435b-8a5d-3d392196c399}, !- Handle
  {d6946cfb-96fa-41a7-995a-1ee8b94f6cab}, !- Source Object
  3,                                      !- Outlet Port
  {5ca3d697-8e76-4590-a20c-18431e3068f3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {60aef06b-2825-4a7f-abba-3522d2bdd7da}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {68e15923-44cc-4a46-b3ec-2de9e0555d1f}, !- Inlet Node Name
  {b8a0dfbb-f050-459e-82f0-3019db452b6b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {248bb775-0bb9-48b4-88b5-305fc8b15b60}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {42eece1a-96f5-4282-b4c8-7da9df1f3387}, !- Outlet Node Name
  {fcf61175-3e1d-4a98-8a52-abcb0cf49a73}; !- Inlet Node Name 1

OS:Connection,
  {68e15923-44cc-4a46-b3ec-2de9e0555d1f}, !- Handle
  {d151a28e-55bf-4cd8-b776-61c47a676952}, !- Source Object
  3,                                      !- Outlet Port
  {60aef06b-2825-4a7f-abba-3522d2bdd7da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42eece1a-96f5-4282-b4c8-7da9df1f3387}, !- Handle
  {248bb775-0bb9-48b4-88b5-305fc8b15b60}, !- Source Object
  2,                                      !- Outlet Port
  {d6946cfb-96fa-41a7-995a-1ee8b94f6cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d8b7441a-bc21-4e64-8fb3-75038837d07c}, !- Handle
  {5ca3d697-8e76-4590-a20c-18431e3068f3}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.0039329,                              !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  95.61,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  118.67,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fecd0e75-cee5-4dbd-b63a-2372e9bc4828}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {ca0ab965-19e5-406a-895e-539c5161877a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {45f3a5eb-8741-4d81-843d-084ef3bc831b}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {71a4c0af-914c-4e3d-a5cb-3eb31c651339}, !- Air Inlet Node Name
  {cdb00f5b-e90b-4ae5-a640-f7c3258fbc17}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {cdb00f5b-e90b-4ae5-a640-f7c3258fbc17}, !- Handle
  {45f3a5eb-8741-4d81-843d-084ef3bc831b}, !- Source Object
  9,                                      !- Outlet Port
  {ddd41dbd-d0c9-4da1-89da-d1a1302d3eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {52b7b2b7-c3fe-4e52-b86b-45fc41a07799}, !- Handle
  1 Zone DOAS Htg Coil,                   !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1.80004,                                !- U-Factor Times Area Value {W/K}
  2.59558e-06,                            !- Maximum Water Flow Rate {m3/s}
  {5271b8e4-0b17-4cbc-a411-5a747139aa96}, !- Water Inlet Node Name
  {fd6a407f-ad7a-41d4-a4e3-9d9e12ec72bb}, !- Water Outlet Node Name
  {488cdbac-9d2a-4927-b7d9-b12f7e23b1fe}, !- Air Inlet Node Name
  {7809ce55-7466-47fa-a97f-68b1fbefa3ee}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  118.6669,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a9af94a4-c206-43d0-b55e-1f03e326eb2c}, !- Handle
  1 Zone DOAS Htg Coil Inlet Water Node,  !- Name
  {7fc76e65-19ad-4c2b-861b-43ad8fb3ac8b}, !- Inlet Port
  {5271b8e4-0b17-4cbc-a411-5a747139aa96}; !- Outlet Port

OS:Connection,
  {7fc76e65-19ad-4c2b-861b-43ad8fb3ac8b}, !- Handle
  {77e8eeab-91e5-48c8-aaf2-b4b96af8b42a}, !- Source Object
  5,                                      !- Outlet Port
  {a9af94a4-c206-43d0-b55e-1f03e326eb2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da767401-7bce-41be-bd79-f9782fcad4ea}, !- Handle
  1 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {fd6a407f-ad7a-41d4-a4e3-9d9e12ec72bb}, !- Inlet Port
  {b66f03fc-9175-422e-b852-a01a1e1e6484}; !- Outlet Port

OS:Connection,
  {5271b8e4-0b17-4cbc-a411-5a747139aa96}, !- Handle
  {a9af94a4-c206-43d0-b55e-1f03e326eb2c}, !- Source Object
  3,                                      !- Outlet Port
  {52b7b2b7-c3fe-4e52-b86b-45fc41a07799}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd6a407f-ad7a-41d4-a4e3-9d9e12ec72bb}, !- Handle
  {52b7b2b7-c3fe-4e52-b86b-45fc41a07799}, !- Source Object
  6,                                      !- Outlet Port
  {da767401-7bce-41be-bd79-f9782fcad4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b66f03fc-9175-422e-b852-a01a1e1e6484}, !- Handle
  {da767401-7bce-41be-bd79-f9782fcad4ea}, !- Source Object
  3,                                      !- Outlet Port
  {90f6bedc-feaf-42eb-aa6f-001bb0db77cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {62cb7592-e722-44a7-acf9-149a4de3cb7f}, !- Handle
  1 Zone DOAS Htg Coil Controller,        !- Name
  {52b7b2b7-c3fe-4e52-b86b-45fc41a07799}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  2.59558e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ebbe419b-4d94-4bdb-9f46-cde85178462b}, !- Handle
  1 Zone DOAS Htg Coil Outlet Air Node,   !- Name
  {7809ce55-7466-47fa-a97f-68b1fbefa3ee}, !- Inlet Port
  {71a4c0af-914c-4e3d-a5cb-3eb31c651339}; !- Outlet Port

OS:Connection,
  {7809ce55-7466-47fa-a97f-68b1fbefa3ee}, !- Handle
  {52b7b2b7-c3fe-4e52-b86b-45fc41a07799}, !- Source Object
  8,                                      !- Outlet Port
  {ebbe419b-4d94-4bdb-9f46-cde85178462b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71a4c0af-914c-4e3d-a5cb-3eb31c651339}, !- Handle
  {ebbe419b-4d94-4bdb-9f46-cde85178462b}, !- Source Object
  3,                                      !- Outlet Port
  {45f3a5eb-8741-4d81-843d-084ef3bc831b}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {49897fe6-a6a5-4927-859e-cdda64149975}, !- Handle
  1 Zone DOAS Clg Coil,                   !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  7.43917e-06,                            !- Design Water Flow Rate {m3/s}
  0.0039329,                              !- Design Air Flow Rate {m3/s}
  6.66667,                                !- Design Inlet Water Temperature {C}
  35.788,                                 !- Design Inlet Air Temperature {C}
  14.6145,                                !- Design Outlet Air Temperature {C}
  0.014594,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9a94630e-1e83-42b1-a57a-418927db6630}, !- Water Inlet Node Name
  {1438f84e-4f8e-4252-84f6-876ed9be4836}, !- Water Outlet Node Name
  {38ae5152-da8a-455e-9c52-67ec2f42e16b}, !- Air Inlet Node Name
  {36e825e9-beec-42b1-89ee-486e321d325a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {62ec9648-8baa-4476-b518-f10c3c956e45}, !- Handle
  1 Zone DOAS Clg Coil Inlet Water Node,  !- Name
  {b0350237-a40e-4d51-8709-a61049f33cc7}, !- Inlet Port
  {9a94630e-1e83-42b1-a57a-418927db6630}; !- Outlet Port

OS:Connection,
  {b0350237-a40e-4d51-8709-a61049f33cc7}, !- Handle
  {c2162350-69f0-4bcf-a35f-25bdb27ce408}, !- Source Object
  5,                                      !- Outlet Port
  {62ec9648-8baa-4476-b518-f10c3c956e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {956c5eb2-eb55-4229-baf1-dd04f94e237f}, !- Handle
  1 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {1438f84e-4f8e-4252-84f6-876ed9be4836}, !- Inlet Port
  {60320164-2917-46af-8fdf-b4c200dc1d8b}; !- Outlet Port

OS:Connection,
  {9a94630e-1e83-42b1-a57a-418927db6630}, !- Handle
  {62ec9648-8baa-4476-b518-f10c3c956e45}, !- Source Object
  3,                                      !- Outlet Port
  {49897fe6-a6a5-4927-859e-cdda64149975}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1438f84e-4f8e-4252-84f6-876ed9be4836}, !- Handle
  {49897fe6-a6a5-4927-859e-cdda64149975}, !- Source Object
  11,                                     !- Outlet Port
  {956c5eb2-eb55-4229-baf1-dd04f94e237f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60320164-2917-46af-8fdf-b4c200dc1d8b}, !- Handle
  {956c5eb2-eb55-4229-baf1-dd04f94e237f}, !- Source Object
  3,                                      !- Outlet Port
  {055c4fa2-4c57-42bd-81e1-ca8a4f967010}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {54634fdc-47fd-47c1-9a46-9013ea6f42c2}, !- Handle
  1 Zone DOAS Clg Coil Controller,        !- Name
  {49897fe6-a6a5-4927-859e-cdda64149975}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  7.43917e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1217d5d8-dc7e-4171-a333-2582564bdf9a}, !- Handle
  1 Zone DOAS Clg Coil Outlet Air Node,   !- Name
  {36e825e9-beec-42b1-89ee-486e321d325a}, !- Inlet Port
  {488cdbac-9d2a-4927-b7d9-b12f7e23b1fe}; !- Outlet Port

OS:Connection,
  {36e825e9-beec-42b1-89ee-486e321d325a}, !- Handle
  {49897fe6-a6a5-4927-859e-cdda64149975}, !- Source Object
  13,                                     !- Outlet Port
  {1217d5d8-dc7e-4171-a333-2582564bdf9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {488cdbac-9d2a-4927-b7d9-b12f7e23b1fe}, !- Handle
  {1217d5d8-dc7e-4171-a333-2582564bdf9a}, !- Source Object
  3,                                      !- Outlet Port
  {52b7b2b7-c3fe-4e52-b86b-45fc41a07799}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4b0dbe81-9f5f-4028-b07d-3a05ea7743fe}, !- Handle
  1 Zone DOAS Outdoor Air Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0039329,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0039329,                              !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Outdoor Air Schedule Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {396f30d5-51de-4f15-9ab4-82236febc442}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {396f30d5-51de-4f15-9ab4-82236febc442}, !- Handle
  1 Zone DOAS Mechanical Ventilation Controller, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {07b987bd-78e8-4224-b355-3958dec5e670}, !- Handle
  1 Zone DOAS OA System,                  !- Name
  {4b0dbe81-9f5f-4028-b07d-3a05ea7743fe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {51009551-ed63-4b8b-9e84-d39d950038bc}, !- Mixed Air Node Name
  {60581094-f284-4f25-b70b-f59fce03aab1}, !- Outdoor Air Stream Node Name
  {efd303df-f39d-4aa1-bf59-f4f615c485e2}, !- Relief Air Stream Node Name
  {db011016-a522-461f-bd7e-21cb37582562}; !- Return Air Stream Node Name

OS:Node,
  {f56ffe02-8ac0-4eeb-a886-eb6ba853a5ef}, !- Handle
  1 Zone DOAS Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {60581094-f284-4f25-b70b-f59fce03aab1}; !- Outlet Port

OS:Connection,
  {60581094-f284-4f25-b70b-f59fce03aab1}, !- Handle
  {f56ffe02-8ac0-4eeb-a886-eb6ba853a5ef}, !- Source Object
  3,                                      !- Outlet Port
  {07b987bd-78e8-4224-b355-3958dec5e670}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f6c48413-eb3f-49d0-b2ec-c448e62b1a1a}, !- Handle
  1 Zone DOAS Relief Air Node,            !- Name
  {efd303df-f39d-4aa1-bf59-f4f615c485e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efd303df-f39d-4aa1-bf59-f4f615c485e2}, !- Handle
  {07b987bd-78e8-4224-b355-3958dec5e670}, !- Source Object
  7,                                      !- Outlet Port
  {f6c48413-eb3f-49d0-b2ec-c448e62b1a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60aba43d-cdd1-4393-8780-6a145ed45cfe}, !- Handle
  1 Zone DOAS Mixed Air Node,             !- Name
  {51009551-ed63-4b8b-9e84-d39d950038bc}, !- Inlet Port
  {38ae5152-da8a-455e-9c52-67ec2f42e16b}; !- Outlet Port

OS:Connection,
  {51009551-ed63-4b8b-9e84-d39d950038bc}, !- Handle
  {07b987bd-78e8-4224-b355-3958dec5e670}, !- Source Object
  5,                                      !- Outlet Port
  {60aba43d-cdd1-4393-8780-6a145ed45cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ae5152-da8a-455e-9c52-67ec2f42e16b}, !- Handle
  {60aba43d-cdd1-4393-8780-6a145ed45cfe}, !- Source Object
  3,                                      !- Outlet Port
  {49897fe6-a6a5-4927-859e-cdda64149975}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {a9b124db-17b0-40a5-a41b-06e44528d971}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ec7bb73e-a3c6-48fc-bc4f-f778c72b7584}, !- Air Inlet Node Name
  {a4abcc8d-dc3a-4615-b4a1-47ff979c6aa6}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {e6c1f7cc-e761-4f4a-bf30-260e9b64282b}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {a4abcc8d-dc3a-4615-b4a1-47ff979c6aa6}, !- Inlet Port
  {db011016-a522-461f-bd7e-21cb37582562}; !- Outlet Port

OS:Connection,
  {ec7bb73e-a3c6-48fc-bc4f-f778c72b7584}, !- Handle
  {9adae49e-1a53-4930-8212-a1dcc6775f83}, !- Source Object
  3,                                      !- Outlet Port
  {a9b124db-17b0-40a5-a41b-06e44528d971}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a4abcc8d-dc3a-4615-b4a1-47ff979c6aa6}, !- Handle
  {a9b124db-17b0-40a5-a41b-06e44528d971}, !- Source Object
  9,                                      !- Outlet Port
  {e6c1f7cc-e761-4f4a-bf30-260e9b64282b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db011016-a522-461f-bd7e-21cb37582562}, !- Handle
  {e6c1f7cc-e761-4f4a-bf30-260e9b64282b}, !- Source Object
  3,                                      !- Outlet Port
  {07b987bd-78e8-4224-b355-3958dec5e670}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {d1c61cc0-dd4c-46cc-9256-9be39a22c9dc}, !- Handle
  1 Zone DOAS SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {ddd41dbd-d0c9-4da1-89da-d1a1302d3eb5}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {ca0ab965-19e5-406a-895e-539c5161877a}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9c418363-50a2-412c-b2df-6f10fa19615c}, !- Control Zone or Zone List Name
  {306760bd-395e-4720-a85a-567adb560a07}, !- Cooling Control Zone or Zone List Name
  {5df3411b-9c43-4d12-b507-9ea2a4ff8ff4}, !- Heating Control Zone or Zone List Name
  {7fb845aa-615e-4e16-9117-456b10507910}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9c418363-50a2-412c-b2df-6f10fa19615c}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {306760bd-395e-4720-a85a-567adb560a07}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5df3411b-9c43-4d12-b507-9ea2a4ff8ff4}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7fb845aa-615e-4e16-9117-456b10507910}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4f406ebb-eb28-4d22-b9ae-5d467bdb38e9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Air Terminal, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {a707e43b-be2c-49c5-ae63-5c166ac0b8ae}, !- Air Inlet Node Name
  {0420f477-8d1c-4bd5-99af-ee7a1b02f5d8}, !- Air Outlet Node Name
  0.0039329;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2852a86f-3ff8-4f44-8ea4-12cc27ec6643}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Return Air Node, !- Name
  {e45e1776-dd95-4e6e-b325-f917c5f20ea1}, !- Inlet Port
  {fcf61175-3e1d-4a98-8a52-abcb0cf49a73}; !- Outlet Port

OS:Connection,
  {100a33ed-6a4c-490e-98c8-b4e931d63719}, !- Handle
  {a15ad336-d909-479c-9696-fbaf22398638}, !- Source Object
  3,                                      !- Outlet Port
  {be9c3bca-bf68-4906-96f3-b9ed5fe854ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e45e1776-dd95-4e6e-b325-f917c5f20ea1}, !- Handle
  {72671d15-6169-4ddb-9894-99e42df92438}, !- Source Object
  2,                                      !- Outlet Port
  {2852a86f-3ff8-4f44-8ea4-12cc27ec6643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf61175-3e1d-4a98-8a52-abcb0cf49a73}, !- Handle
  {2852a86f-3ff8-4f44-8ea4-12cc27ec6643}, !- Source Object
  3,                                      !- Outlet Port
  {248bb775-0bb9-48b4-88b5-305fc8b15b60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c8b2b6c-6d76-4646-b3f9-4ddb38495818}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Air Terminal Inlet Air Node, !- Name
  {b8a0dfbb-f050-459e-82f0-3019db452b6b}, !- Inlet Port
  {a707e43b-be2c-49c5-ae63-5c166ac0b8ae}; !- Outlet Port

OS:Connection,
  {b8a0dfbb-f050-459e-82f0-3019db452b6b}, !- Handle
  {60aef06b-2825-4a7f-abba-3522d2bdd7da}, !- Source Object
  3,                                      !- Outlet Port
  {4c8b2b6c-6d76-4646-b3f9-4ddb38495818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a707e43b-be2c-49c5-ae63-5c166ac0b8ae}, !- Handle
  {4c8b2b6c-6d76-4646-b3f9-4ddb38495818}, !- Source Object
  3,                                      !- Outlet Port
  {4f406ebb-eb28-4d22-b9ae-5d467bdb38e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0420f477-8d1c-4bd5-99af-ee7a1b02f5d8}, !- Handle
  {4f406ebb-eb28-4d22-b9ae-5d467bdb38e9}, !- Source Object
  4,                                      !- Outlet Port
  {a15ad336-d909-479c-9696-fbaf22398638}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {40ebb77f-96e3-4291-856b-df6450ad4717}, !- Handle
  Schedule Constant 3,                    !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a5511b11-5f02-4250-8d17-ad0fbf14b2ac}, !- Handle
  Schedule Constant 4,                    !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Electric,
  {418b5ba6-0255-47dc-9564-0e3fb566a979}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Supplemental Htg Coil, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2263.15995,                             !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {c8c388c9-0e1a-48fe-8ef0-45eab3b3e7c9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {527d3c6e-2316-408d-b62f-865ed6cb14b3}, !- Water Inlet Node Name
  {aebcaa8b-c216-4bbc-b7b4-32046f7f57fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.21352,                                !- Rated Air Flow Rate {m3/s}
  7.91234e-05,                            !- Rated Water Flow Rate {m3/s}
  3611.02494,                             !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {8497ae68-a2e1-43a5-bb7d-eb4706b628eb}, !- Heating Capacity Curve Name
  {f141e1f3-bb79-44b1-b87f-c1918e7ef2df}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {8497ae68-a2e1-43a5-bb7d-eb4706b628eb}, !- Handle
  Curve Quad Linear 10,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {f141e1f3-bb79-44b1-b87f-c1918e7ef2df}, !- Handle
  Curve Quad Linear 11,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {a4e07253-d09d-4f8d-994b-88ea19a2ab86}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {c44a8cc9-d4c9-4c46-8202-d46775914adf}, !- Inlet Port
  {527d3c6e-2316-408d-b62f-865ed6cb14b3}; !- Outlet Port

OS:Connection,
  {c44a8cc9-d4c9-4c46-8202-d46775914adf}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  10,                                     !- Outlet Port
  {a4e07253-d09d-4f8d-994b-88ea19a2ab86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18660920-a04f-4107-b5c6-1195637e7fb6}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {aebcaa8b-c216-4bbc-b7b4-32046f7f57fa}, !- Inlet Port
  {f23ef2bf-66ea-4912-9c0e-64ef1c8ade8e}; !- Outlet Port

OS:Connection,
  {527d3c6e-2316-408d-b62f-865ed6cb14b3}, !- Handle
  {a4e07253-d09d-4f8d-994b-88ea19a2ab86}, !- Source Object
  3,                                      !- Outlet Port
  {c8c388c9-0e1a-48fe-8ef0-45eab3b3e7c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aebcaa8b-c216-4bbc-b7b4-32046f7f57fa}, !- Handle
  {c8c388c9-0e1a-48fe-8ef0-45eab3b3e7c9}, !- Source Object
  3,                                      !- Outlet Port
  {18660920-a04f-4107-b5c6-1195637e7fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f23ef2bf-66ea-4912-9c0e-64ef1c8ade8e}, !- Handle
  {18660920-a04f-4107-b5c6-1195637e7fb6}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1c22befa-391c-4bd9-96d6-547974ef8b5c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {d5c6b399-2c9b-46d7-98f4-aab87e648c92}, !- Water Inlet Node Name
  {cd2ccae5-32bb-41dd-8e7a-982abc471601}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.21352,                                !- Rated Air Flow Rate {m3/s}
  7.91234e-05,                            !- Rated Water Flow Rate {m3/s}
  3611.02494,                             !- Rated Total Cooling Capacity {W}
  2671.25249,                             !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {6babae5c-61f6-4d6b-86e4-3802dcb6e497}, !- Total Cooling Capacity Curve Name
  {d237605f-d1ae-468c-9172-105657b611cd}, !- Sensible Cooling Capacity Curve Name
  {de04a1d0-cd31-4051-9def-e6f89e6ab1f6}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {6babae5c-61f6-4d6b-86e4-3802dcb6e497}, !- Handle
  TotCoolCapCurve 3,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {d237605f-d1ae-468c-9172-105657b611cd}, !- Handle
  Curve Quint Linear 4,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {de04a1d0-cd31-4051-9def-e6f89e6ab1f6}, !- Handle
  Curve Quad Linear 12,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {c71e7907-e338-4a40-9053-2938b941f6fb}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {f6e97d43-5086-4a3f-8050-fbaf9ff5128f}, !- Inlet Port
  {d5c6b399-2c9b-46d7-98f4-aab87e648c92}; !- Outlet Port

OS:Connection,
  {f6e97d43-5086-4a3f-8050-fbaf9ff5128f}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  11,                                     !- Outlet Port
  {c71e7907-e338-4a40-9053-2938b941f6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4fb56a1-100a-4b1e-91f2-86f37754a82a}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {cd2ccae5-32bb-41dd-8e7a-982abc471601}, !- Inlet Port
  {3217dbda-4717-4e2f-96e6-3f0cce098c20}; !- Outlet Port

OS:Connection,
  {d5c6b399-2c9b-46d7-98f4-aab87e648c92}, !- Handle
  {c71e7907-e338-4a40-9053-2938b941f6fb}, !- Source Object
  3,                                      !- Outlet Port
  {1c22befa-391c-4bd9-96d6-547974ef8b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd2ccae5-32bb-41dd-8e7a-982abc471601}, !- Handle
  {1c22befa-391c-4bd9-96d6-547974ef8b5c}, !- Source Object
  3,                                      !- Outlet Port
  {a4fb56a1-100a-4b1e-91f2-86f37754a82a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3217dbda-4717-4e2f-96e6-3f0cce098c20}, !- Handle
  {a4fb56a1-100a-4b1e-91f2-86f37754a82a}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  11;                                     !- Inlet Port

OS:Fan:OnOff,
  {b94a4454-ebdd-4541-a7af-ab1de3257394}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid WSHP Fan, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.21352,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d772b51-b668-4a46-97a3-8c29ced2b4e8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0db69424-029d-4299-bccb-dcf44699eebc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8d772b51-b668-4a46-97a3-8c29ced2b4e8}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0db69424-029d-4299-bccb-dcf44699eebc}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {fb50468e-7a79-4453-b09a-a7e7c12caa6a}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid WSHP, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {6426c8da-2431-47d5-88e9-dbe4d797e3bd}, !- Air Inlet Node Name
  {1dd770b4-f4bf-4bf3-aba9-6b851f8cb00e}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.21352,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.21352,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.21352,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b94a4454-ebdd-4541-a7af-ab1de3257394}, !- Supply Air Fan Name
  {c8c388c9-0e1a-48fe-8ef0-45eab3b3e7c9}, !- Heating Coil Name
  {1c22befa-391c-4bd9-96d6-547974ef8b5c}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {418b5ba6-0255-47dc-9564-0e3fb566a979}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {42627eb0-24b1-4979-b34e-90485127d0af}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid WSHP Inlet Air Node, !- Name
  {20c16342-2869-4083-80fc-3b57ddb97eb1}, !- Inlet Port
  {6426c8da-2431-47d5-88e9-dbe4d797e3bd}; !- Outlet Port

OS:Connection,
  {20c16342-2869-4083-80fc-3b57ddb97eb1}, !- Handle
  {0ae56eba-0875-494d-92c7-a609a94e9ad4}, !- Source Object
  2,                                      !- Outlet Port
  {42627eb0-24b1-4979-b34e-90485127d0af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6426c8da-2431-47d5-88e9-dbe4d797e3bd}, !- Handle
  {42627eb0-24b1-4979-b34e-90485127d0af}, !- Source Object
  3,                                      !- Outlet Port
  {fb50468e-7a79-4453-b09a-a7e7c12caa6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {73f6cf69-9a07-41ff-9341-d9d42e1c7c35}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid WSHP Outlet Air Node, !- Name
  {1dd770b4-f4bf-4bf3-aba9-6b851f8cb00e}, !- Inlet Port
  {34744446-247f-459d-a9e0-8ae70cfc9b02}; !- Outlet Port

OS:Connection,
  {34744446-247f-459d-a9e0-8ae70cfc9b02}, !- Handle
  {73f6cf69-9a07-41ff-9341-d9d42e1c7c35}, !- Source Object
  3,                                      !- Outlet Port
  {be9c3bca-bf68-4906-96f3-b9ed5fe854ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1dd770b4-f4bf-4bf3-aba9-6b851f8cb00e}, !- Handle
  {fb50468e-7a79-4453-b09a-a7e7c12caa6a}, !- Source Object
  4,                                      !- Outlet Port
  {73f6cf69-9a07-41ff-9341-d9d42e1c7c35}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6dd9b6d8-8d72-4396-b6c5-c36cfef250df}, !- Handle
  1 Zone DOAS 1,                          !- Name
  ,                                       !- Controller List Name
  {b7b0a97d-34b7-4f94-81fd-9b6501eb527a}, !- Availability Schedule
  {5ea6021f-f9c0-4da4-95c8-a76915460ff3}, !- Availability Manager List Name
  0.0039329,                              !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c7d58ac1-6fbc-491f-bb18-bc0d1b2c5a23}, !- Supply Side Inlet Node Name
  {b6cc15d9-ede6-487e-a1d8-a981df7a8e7e}, !- Demand Side Outlet Node Name
  {25a4f2ed-5ec5-4e8d-8e7c-d22cc60d08d7}, !- Demand Side Inlet Node A
  {6e6c5c10-b4f3-461e-93ce-85cefb3e7145}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {67e366f6-5b6d-410a-9a35-8324d162a346}, !- Demand Mixer Name
  {c1099a73-47be-47b6-ad59-ad70e748e2a2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fb4caf16-a2fb-4717-a403-08f4897739da}, !- Handle
  1 Zone DOAS 1 Supply Inlet Node,        !- Name
  {c7d58ac1-6fbc-491f-bb18-bc0d1b2c5a23}, !- Inlet Port
  {b8be8b72-6b3c-4292-8f2e-a7d8f5259cef}; !- Outlet Port

OS:Node,
  {e9016783-f016-4eb9-b062-cdd6e44cc02b}, !- Handle
  1 Zone DOAS 1 Supply Outlet Node,       !- Name
  {d75ff63f-dcfa-4773-ada9-2f0af4c9d1e2}, !- Inlet Port
  {6e6c5c10-b4f3-461e-93ce-85cefb3e7145}; !- Outlet Port

OS:Connection,
  {c7d58ac1-6fbc-491f-bb18-bc0d1b2c5a23}, !- Handle
  {6dd9b6d8-8d72-4396-b6c5-c36cfef250df}, !- Source Object
  9,                                      !- Outlet Port
  {fb4caf16-a2fb-4717-a403-08f4897739da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e6c5c10-b4f3-461e-93ce-85cefb3e7145}, !- Handle
  {e9016783-f016-4eb9-b062-cdd6e44cc02b}, !- Source Object
  3,                                      !- Outlet Port
  {6dd9b6d8-8d72-4396-b6c5-c36cfef250df}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {32b8b861-6231-463b-b410-99264f72644b}, !- Handle
  1 Zone DOAS 1 Demand Inlet Node,        !- Name
  {25a4f2ed-5ec5-4e8d-8e7c-d22cc60d08d7}, !- Inlet Port
  {921290c5-39c8-424d-a7d1-92095be70702}; !- Outlet Port

OS:Node,
  {a40820ed-c778-4931-bf74-0f7361ba767c}, !- Handle
  1 Zone DOAS 1 Demand Outlet Node,       !- Name
  {309f05f5-4d65-4aa0-a411-91df9a97f7f4}, !- Inlet Port
  {b6cc15d9-ede6-487e-a1d8-a981df7a8e7e}; !- Outlet Port

OS:Node,
  {ee4c3267-b542-4adf-90c4-b5e5ec0ae9d5}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Air Terminal Outlet Air Node, !- Name
  {06c48145-a697-42fd-9f9d-1250f5688f17}, !- Inlet Port
  {7334951d-f9a3-49a5-b4c9-3dacc489c390}; !- Outlet Port

OS:Connection,
  {25a4f2ed-5ec5-4e8d-8e7c-d22cc60d08d7}, !- Handle
  {6dd9b6d8-8d72-4396-b6c5-c36cfef250df}, !- Source Object
  11,                                     !- Outlet Port
  {32b8b861-6231-463b-b410-99264f72644b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6cc15d9-ede6-487e-a1d8-a981df7a8e7e}, !- Handle
  {a40820ed-c778-4931-bf74-0f7361ba767c}, !- Source Object
  3,                                      !- Outlet Port
  {6dd9b6d8-8d72-4396-b6c5-c36cfef250df}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c1099a73-47be-47b6-ad59-ad70e748e2a2}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {921290c5-39c8-424d-a7d1-92095be70702}, !- Inlet Node Name
  {5be29386-4358-4e69-bcfa-41ea6a3fd8d0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {67e366f6-5b6d-410a-9a35-8324d162a346}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {309f05f5-4d65-4aa0-a411-91df9a97f7f4}, !- Outlet Node Name
  {d29cd6be-97ad-4e86-b71f-9f845c2c38c9}; !- Inlet Node Name 1

OS:Connection,
  {921290c5-39c8-424d-a7d1-92095be70702}, !- Handle
  {32b8b861-6231-463b-b410-99264f72644b}, !- Source Object
  3,                                      !- Outlet Port
  {c1099a73-47be-47b6-ad59-ad70e748e2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {309f05f5-4d65-4aa0-a411-91df9a97f7f4}, !- Handle
  {67e366f6-5b6d-410a-9a35-8324d162a346}, !- Source Object
  2,                                      !- Outlet Port
  {a40820ed-c778-4931-bf74-0f7361ba767c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {de685e22-c1a2-4972-9df5-8ab21d128f21}, !- Handle
  {6dd9b6d8-8d72-4396-b6c5-c36cfef250df}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.0039329,                              !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  95.61,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  118.67,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5ea6021f-f9c0-4da4-95c8-a76915460ff3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {3fd9bf4f-cffb-48a2-9ce5-88df91926724}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {dface74e-1b3b-4021-a8b6-396c16f17206}, !- Handle
  DOAS Supply Fan 2,                      !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ec0c491b-eff5-4b7f-a8ab-31dfdc3bc858}, !- Air Inlet Node Name
  {d75ff63f-dcfa-4773-ada9-2f0af4c9d1e2}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {d75ff63f-dcfa-4773-ada9-2f0af4c9d1e2}, !- Handle
  {dface74e-1b3b-4021-a8b6-396c16f17206}, !- Source Object
  9,                                      !- Outlet Port
  {e9016783-f016-4eb9-b062-cdd6e44cc02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b4f056d5-cf23-481c-aa9f-9f42d228c78f}, !- Handle
  1 Zone DOAS 1 Htg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1.80004,                                !- U-Factor Times Area Value {W/K}
  2.59558e-06,                            !- Maximum Water Flow Rate {m3/s}
  {fcf879a8-9197-4c00-b6d7-80cddff28375}, !- Water Inlet Node Name
  {1eaa67f8-8ae7-46c7-9a3f-7e52b56fa58e}, !- Water Outlet Node Name
  {e8e38c97-9b1e-4486-9e40-c43b540073ff}, !- Air Inlet Node Name
  {d79f3b77-9d8b-4c92-a624-dfea94f6d7e4}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  118.6669,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {233dcfb3-6c8e-44f6-a438-ce23cf5a8c27}, !- Handle
  1 Zone DOAS 1 Htg Coil Inlet Water Node, !- Name
  {854d54c4-6426-4687-b768-f587c464c257}, !- Inlet Port
  {fcf879a8-9197-4c00-b6d7-80cddff28375}; !- Outlet Port

OS:Connection,
  {854d54c4-6426-4687-b768-f587c464c257}, !- Handle
  {77e8eeab-91e5-48c8-aaf2-b4b96af8b42a}, !- Source Object
  6,                                      !- Outlet Port
  {233dcfb3-6c8e-44f6-a438-ce23cf5a8c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d066829-f7b9-421a-bcd2-bc652b8e1bfb}, !- Handle
  1 Zone DOAS 1 Htg Coil Outlet Water Node, !- Name
  {1eaa67f8-8ae7-46c7-9a3f-7e52b56fa58e}, !- Inlet Port
  {2a6180f5-06d2-4ec6-bf2e-b7154183ebb8}; !- Outlet Port

OS:Connection,
  {fcf879a8-9197-4c00-b6d7-80cddff28375}, !- Handle
  {233dcfb3-6c8e-44f6-a438-ce23cf5a8c27}, !- Source Object
  3,                                      !- Outlet Port
  {b4f056d5-cf23-481c-aa9f-9f42d228c78f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1eaa67f8-8ae7-46c7-9a3f-7e52b56fa58e}, !- Handle
  {b4f056d5-cf23-481c-aa9f-9f42d228c78f}, !- Source Object
  6,                                      !- Outlet Port
  {4d066829-f7b9-421a-bcd2-bc652b8e1bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6180f5-06d2-4ec6-bf2e-b7154183ebb8}, !- Handle
  {4d066829-f7b9-421a-bcd2-bc652b8e1bfb}, !- Source Object
  3,                                      !- Outlet Port
  {90f6bedc-feaf-42eb-aa6f-001bb0db77cf}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5a1747c9-8a59-42c2-82c0-38de8670fb73}, !- Handle
  1 Zone DOAS 1 Htg Coil Controller,      !- Name
  {b4f056d5-cf23-481c-aa9f-9f42d228c78f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  2.59558e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {14f2befe-6991-4830-b8d0-ed499ef693dd}, !- Handle
  1 Zone DOAS 1 Htg Coil Outlet Air Node, !- Name
  {d79f3b77-9d8b-4c92-a624-dfea94f6d7e4}, !- Inlet Port
  {ec0c491b-eff5-4b7f-a8ab-31dfdc3bc858}; !- Outlet Port

OS:Connection,
  {d79f3b77-9d8b-4c92-a624-dfea94f6d7e4}, !- Handle
  {b4f056d5-cf23-481c-aa9f-9f42d228c78f}, !- Source Object
  8,                                      !- Outlet Port
  {14f2befe-6991-4830-b8d0-ed499ef693dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec0c491b-eff5-4b7f-a8ab-31dfdc3bc858}, !- Handle
  {14f2befe-6991-4830-b8d0-ed499ef693dd}, !- Source Object
  3,                                      !- Outlet Port
  {dface74e-1b3b-4021-a8b6-396c16f17206}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {3d7efa4d-c520-47b8-ab7c-1d82abbf02b5}, !- Handle
  1 Zone DOAS 1 Clg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  7.43917e-06,                            !- Design Water Flow Rate {m3/s}
  0.0039329,                              !- Design Air Flow Rate {m3/s}
  6.66667,                                !- Design Inlet Water Temperature {C}
  35.788,                                 !- Design Inlet Air Temperature {C}
  14.6145,                                !- Design Outlet Air Temperature {C}
  0.014594,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {21c036b6-5ab3-4421-9074-c1bb199c5287}, !- Water Inlet Node Name
  {e445154f-bf64-413b-80b4-a78e82111e6d}, !- Water Outlet Node Name
  {e54ea70a-7f41-4a85-87b9-ff82de86a822}, !- Air Inlet Node Name
  {6cf059c2-8bd0-4049-81aa-4d0e01342cfe}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f88de583-365e-4fa8-b88b-5edc1db35cda}, !- Handle
  1 Zone DOAS 1 Clg Coil Inlet Water Node, !- Name
  {417ca724-ecbe-4abc-bd4b-a27c41ef088c}, !- Inlet Port
  {21c036b6-5ab3-4421-9074-c1bb199c5287}; !- Outlet Port

OS:Connection,
  {417ca724-ecbe-4abc-bd4b-a27c41ef088c}, !- Handle
  {c2162350-69f0-4bcf-a35f-25bdb27ce408}, !- Source Object
  6,                                      !- Outlet Port
  {f88de583-365e-4fa8-b88b-5edc1db35cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcdfd54d-f089-41ab-a116-430745ed295c}, !- Handle
  1 Zone DOAS 1 Clg Coil Outlet Water Node, !- Name
  {e445154f-bf64-413b-80b4-a78e82111e6d}, !- Inlet Port
  {97c55063-ad30-4ab6-8457-eb3606fd964f}; !- Outlet Port

OS:Connection,
  {21c036b6-5ab3-4421-9074-c1bb199c5287}, !- Handle
  {f88de583-365e-4fa8-b88b-5edc1db35cda}, !- Source Object
  3,                                      !- Outlet Port
  {3d7efa4d-c520-47b8-ab7c-1d82abbf02b5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e445154f-bf64-413b-80b4-a78e82111e6d}, !- Handle
  {3d7efa4d-c520-47b8-ab7c-1d82abbf02b5}, !- Source Object
  11,                                     !- Outlet Port
  {fcdfd54d-f089-41ab-a116-430745ed295c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97c55063-ad30-4ab6-8457-eb3606fd964f}, !- Handle
  {fcdfd54d-f089-41ab-a116-430745ed295c}, !- Source Object
  3,                                      !- Outlet Port
  {055c4fa2-4c57-42bd-81e1-ca8a4f967010}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {67ca54f9-5f90-4ca9-be59-1bff4eca39d5}, !- Handle
  1 Zone DOAS 1 Clg Coil Controller,      !- Name
  {3d7efa4d-c520-47b8-ab7c-1d82abbf02b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  7.43917e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {30b214ea-322f-4e4d-a5bc-ede5745ac94e}, !- Handle
  1 Zone DOAS 1 Clg Coil Outlet Air Node, !- Name
  {6cf059c2-8bd0-4049-81aa-4d0e01342cfe}, !- Inlet Port
  {e8e38c97-9b1e-4486-9e40-c43b540073ff}; !- Outlet Port

OS:Connection,
  {6cf059c2-8bd0-4049-81aa-4d0e01342cfe}, !- Handle
  {3d7efa4d-c520-47b8-ab7c-1d82abbf02b5}, !- Source Object
  13,                                     !- Outlet Port
  {30b214ea-322f-4e4d-a5bc-ede5745ac94e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8e38c97-9b1e-4486-9e40-c43b540073ff}, !- Handle
  {30b214ea-322f-4e4d-a5bc-ede5745ac94e}, !- Source Object
  3,                                      !- Outlet Port
  {b4f056d5-cf23-481c-aa9f-9f42d228c78f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cdbd0c43-72c7-4d11-b5ca-0aedebcc4a93}, !- Handle
  1 Zone DOAS 1 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0039329,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0039329,                              !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Outdoor Air Schedule Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3f6beecb-4ba9-4ad3-a27d-4aeef1364d06}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3f6beecb-4ba9-4ad3-a27d-4aeef1364d06}, !- Handle
  1 Zone DOAS 1 Mechanical Ventilation Controller, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {99ce9cca-caf6-4050-8c77-d4b2d61974c5}, !- Handle
  1 Zone DOAS 1 OA System,                !- Name
  {cdbd0c43-72c7-4d11-b5ca-0aedebcc4a93}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1f7f8d0c-9b60-468b-9e15-f1d3c8805ec0}, !- Mixed Air Node Name
  {35b5bb55-a37a-41fd-b2cd-114df4a1ccfa}, !- Outdoor Air Stream Node Name
  {7a681718-0b9b-4b35-859f-f3dbe03d24a7}, !- Relief Air Stream Node Name
  {36cdbc7c-8b48-4adc-ab14-b04d04723801}; !- Return Air Stream Node Name

OS:Node,
  {05a34339-4d63-465c-9828-bc44cdebc262}, !- Handle
  1 Zone DOAS 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {35b5bb55-a37a-41fd-b2cd-114df4a1ccfa}; !- Outlet Port

OS:Connection,
  {35b5bb55-a37a-41fd-b2cd-114df4a1ccfa}, !- Handle
  {05a34339-4d63-465c-9828-bc44cdebc262}, !- Source Object
  3,                                      !- Outlet Port
  {99ce9cca-caf6-4050-8c77-d4b2d61974c5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f358b0c-4fb3-40e4-acc2-02e522243880}, !- Handle
  1 Zone DOAS 1 Relief Air Node,          !- Name
  {7a681718-0b9b-4b35-859f-f3dbe03d24a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a681718-0b9b-4b35-859f-f3dbe03d24a7}, !- Handle
  {99ce9cca-caf6-4050-8c77-d4b2d61974c5}, !- Source Object
  7,                                      !- Outlet Port
  {1f358b0c-4fb3-40e4-acc2-02e522243880}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b93c572b-e300-4798-b811-f74d2568ced6}, !- Handle
  1 Zone DOAS 1 Mixed Air Node,           !- Name
  {1f7f8d0c-9b60-468b-9e15-f1d3c8805ec0}, !- Inlet Port
  {e54ea70a-7f41-4a85-87b9-ff82de86a822}; !- Outlet Port

OS:Connection,
  {1f7f8d0c-9b60-468b-9e15-f1d3c8805ec0}, !- Handle
  {99ce9cca-caf6-4050-8c77-d4b2d61974c5}, !- Source Object
  5,                                      !- Outlet Port
  {b93c572b-e300-4798-b811-f74d2568ced6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e54ea70a-7f41-4a85-87b9-ff82de86a822}, !- Handle
  {b93c572b-e300-4798-b811-f74d2568ced6}, !- Source Object
  3,                                      !- Outlet Port
  {3d7efa4d-c520-47b8-ab7c-1d82abbf02b5}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {5c333fe6-2350-474d-855f-37fc53de579d}, !- Handle
  DOAS Exhaust Fan 2,                     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b8be8b72-6b3c-4292-8f2e-a7d8f5259cef}, !- Air Inlet Node Name
  {2dc4f036-ae17-4a48-92d1-d21a2624df93}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {4af384fa-0d70-4739-ac24-650a58149b7f}, !- Handle
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Name
  {2dc4f036-ae17-4a48-92d1-d21a2624df93}, !- Inlet Port
  {36cdbc7c-8b48-4adc-ab14-b04d04723801}; !- Outlet Port

OS:Connection,
  {b8be8b72-6b3c-4292-8f2e-a7d8f5259cef}, !- Handle
  {fb4caf16-a2fb-4717-a403-08f4897739da}, !- Source Object
  3,                                      !- Outlet Port
  {5c333fe6-2350-474d-855f-37fc53de579d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2dc4f036-ae17-4a48-92d1-d21a2624df93}, !- Handle
  {5c333fe6-2350-474d-855f-37fc53de579d}, !- Source Object
  9,                                      !- Outlet Port
  {4af384fa-0d70-4739-ac24-650a58149b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36cdbc7c-8b48-4adc-ab14-b04d04723801}, !- Handle
  {4af384fa-0d70-4739-ac24-650a58149b7f}, !- Source Object
  3,                                      !- Outlet Port
  {99ce9cca-caf6-4050-8c77-d4b2d61974c5}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {ab92ba64-7e1d-4457-b711-07c2ce9154b5}, !- Handle
  1 Zone DOAS 1 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {e9016783-f016-4eb9-b062-cdd6e44cc02b}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {3fd9bf4f-cffb-48a2-9ce5-88df91926724}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4325bebe-8750-4603-9209-670ee03c9d5d}, !- Control Zone or Zone List Name
  {31e1a39e-4874-4f8a-a412-b9c615ed4499}, !- Cooling Control Zone or Zone List Name
  {35cff784-09ef-41fb-b62f-0e1e9b2647af}, !- Heating Control Zone or Zone List Name
  {1ed7c567-6f1f-4acc-b0c8-b86073344240}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4325bebe-8750-4603-9209-670ee03c9d5d}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {31e1a39e-4874-4f8a-a412-b9c615ed4499}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {35cff784-09ef-41fb-b62f-0e1e9b2647af}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1ed7c567-6f1f-4acc-b0c8-b86073344240}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2000c8e6-2306-4dfc-b4d6-0ac1c5cb2cea}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Air Terminal, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {462e1c57-a482-4dc6-86ff-6dd8d7e0ede2}, !- Air Inlet Node Name
  {06c48145-a697-42fd-9f9d-1250f5688f17}, !- Air Outlet Node Name
  0.0039329;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {24b15945-d01e-4963-89e2-a221cdfc6634}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Return Air Node, !- Name
  {f9d2ba03-01ae-45b0-b325-06f475a96096}, !- Inlet Port
  {d29cd6be-97ad-4e86-b71f-9f845c2c38c9}; !- Outlet Port

OS:Connection,
  {7334951d-f9a3-49a5-b4c9-3dacc489c390}, !- Handle
  {ee4c3267-b542-4adf-90c4-b5e5ec0ae9d5}, !- Source Object
  3,                                      !- Outlet Port
  {63d05dc3-89d8-402c-84f7-14fb0378bd02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d2ba03-01ae-45b0-b325-06f475a96096}, !- Handle
  {8cc5bda3-dc19-4048-bbb7-a74cdaf2f305}, !- Source Object
  2,                                      !- Outlet Port
  {24b15945-d01e-4963-89e2-a221cdfc6634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d29cd6be-97ad-4e86-b71f-9f845c2c38c9}, !- Handle
  {24b15945-d01e-4963-89e2-a221cdfc6634}, !- Source Object
  3,                                      !- Outlet Port
  {67e366f6-5b6d-410a-9a35-8324d162a346}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74e9aafb-084e-4d7b-9640-43daa1f0821b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Air Terminal Inlet Air Node, !- Name
  {5be29386-4358-4e69-bcfa-41ea6a3fd8d0}, !- Inlet Port
  {462e1c57-a482-4dc6-86ff-6dd8d7e0ede2}; !- Outlet Port

OS:Connection,
  {5be29386-4358-4e69-bcfa-41ea6a3fd8d0}, !- Handle
  {c1099a73-47be-47b6-ad59-ad70e748e2a2}, !- Source Object
  3,                                      !- Outlet Port
  {74e9aafb-084e-4d7b-9640-43daa1f0821b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {462e1c57-a482-4dc6-86ff-6dd8d7e0ede2}, !- Handle
  {74e9aafb-084e-4d7b-9640-43daa1f0821b}, !- Source Object
  3,                                      !- Outlet Port
  {2000c8e6-2306-4dfc-b4d6-0ac1c5cb2cea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06c48145-a697-42fd-9f9d-1250f5688f17}, !- Handle
  {2000c8e6-2306-4dfc-b4d6-0ac1c5cb2cea}, !- Source Object
  4,                                      !- Outlet Port
  {ee4c3267-b542-4adf-90c4-b5e5ec0ae9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3b588d34-e081-4ced-8ff0-4ce3b6c4b40d}, !- Handle
  Schedule Constant 5,                    !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5ac19208-420e-4d27-81f2-eabab74362cf}, !- Handle
  Schedule Constant 6,                    !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Electric,
  {3243e516-6b2a-4ddf-99bb-cdca71ede1d6}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Supplemental Htg Coil, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2508.04118,                             !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6fc861c2-b3b5-4220-a7d7-92fe9119e17d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {ab6eca39-7f54-406d-b0ee-afb0564a737d}, !- Water Inlet Node Name
  {f4ab99dc-9278-46d2-bd59-7da7776aa95c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.22064,                                !- Rated Air Flow Rate {m3/s}
  8.61572e-05,                            !- Rated Water Flow Rate {m3/s}
  3932.03448,                             !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {81dbb643-9419-4836-849d-94e016db4e16}, !- Heating Capacity Curve Name
  {7bfc65d3-72b3-4a9c-b869-fda75ce3c011}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {81dbb643-9419-4836-849d-94e016db4e16}, !- Handle
  Curve Quad Linear 13,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {7bfc65d3-72b3-4a9c-b869-fda75ce3c011}, !- Handle
  Curve Quad Linear 14,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {fbf66858-44c1-42ee-81f2-298da89778d3}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {59f4f975-547a-48e8-ac21-4a2f36144619}, !- Inlet Port
  {ab6eca39-7f54-406d-b0ee-afb0564a737d}; !- Outlet Port

OS:Connection,
  {59f4f975-547a-48e8-ac21-4a2f36144619}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  12,                                     !- Outlet Port
  {fbf66858-44c1-42ee-81f2-298da89778d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0a1d045-2fba-4b40-9f52-fe8cfcdffd24}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {f4ab99dc-9278-46d2-bd59-7da7776aa95c}, !- Inlet Port
  {f738dcdc-aa6d-4bf4-a77d-a1f6295e86e5}; !- Outlet Port

OS:Connection,
  {ab6eca39-7f54-406d-b0ee-afb0564a737d}, !- Handle
  {fbf66858-44c1-42ee-81f2-298da89778d3}, !- Source Object
  3,                                      !- Outlet Port
  {6fc861c2-b3b5-4220-a7d7-92fe9119e17d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4ab99dc-9278-46d2-bd59-7da7776aa95c}, !- Handle
  {6fc861c2-b3b5-4220-a7d7-92fe9119e17d}, !- Source Object
  3,                                      !- Outlet Port
  {e0a1d045-2fba-4b40-9f52-fe8cfcdffd24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f738dcdc-aa6d-4bf4-a77d-a1f6295e86e5}, !- Handle
  {e0a1d045-2fba-4b40-9f52-fe8cfcdffd24}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {bd7c2fa1-4961-42b6-9ed7-aecf0178c41c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {56495197-fdf7-4eb0-8b36-5c290de32f31}, !- Water Inlet Node Name
  {762b2012-cbd4-4f73-b7ea-27fbc6fadff3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.22064,                                !- Rated Air Flow Rate {m3/s}
  8.61572e-05,                            !- Rated Water Flow Rate {m3/s}
  3932.03448,                             !- Rated Total Cooling Capacity {W}
  2825.03426,                             !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {7c6335be-b6c7-4f34-bdbc-f9c9bc6fd72d}, !- Total Cooling Capacity Curve Name
  {92c8e574-2313-4d79-b244-913213b4e2d0}, !- Sensible Cooling Capacity Curve Name
  {0b1610d3-477d-4c5e-ab9a-8a779f8c7c85}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {7c6335be-b6c7-4f34-bdbc-f9c9bc6fd72d}, !- Handle
  TotCoolCapCurve 4,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {92c8e574-2313-4d79-b244-913213b4e2d0}, !- Handle
  Curve Quint Linear 5,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {0b1610d3-477d-4c5e-ab9a-8a779f8c7c85}, !- Handle
  Curve Quad Linear 15,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {92236b40-74b5-4430-9094-6fff628602c1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {b932f674-8b9d-4fe5-b4f1-032733fb5b92}, !- Inlet Port
  {56495197-fdf7-4eb0-8b36-5c290de32f31}; !- Outlet Port

OS:Connection,
  {b932f674-8b9d-4fe5-b4f1-032733fb5b92}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  13,                                     !- Outlet Port
  {92236b40-74b5-4430-9094-6fff628602c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f89cd1f5-4cae-4380-950e-993f2009fd58}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {762b2012-cbd4-4f73-b7ea-27fbc6fadff3}, !- Inlet Port
  {a21692c2-ca73-4ca6-9dfa-330cb12e4320}; !- Outlet Port

OS:Connection,
  {56495197-fdf7-4eb0-8b36-5c290de32f31}, !- Handle
  {92236b40-74b5-4430-9094-6fff628602c1}, !- Source Object
  3,                                      !- Outlet Port
  {bd7c2fa1-4961-42b6-9ed7-aecf0178c41c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {762b2012-cbd4-4f73-b7ea-27fbc6fadff3}, !- Handle
  {bd7c2fa1-4961-42b6-9ed7-aecf0178c41c}, !- Source Object
  3,                                      !- Outlet Port
  {f89cd1f5-4cae-4380-950e-993f2009fd58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a21692c2-ca73-4ca6-9dfa-330cb12e4320}, !- Handle
  {f89cd1f5-4cae-4380-950e-993f2009fd58}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  13;                                     !- Inlet Port

OS:Fan:OnOff,
  {a3e6c0d4-5992-4ded-9920-6212fad77c2b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 WSHP Fan, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.22064,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2ca988c8-00d4-4126-9503-98da21fe6cb9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {82aa048a-d4ff-49a0-ab94-5a5abecdb7ee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2ca988c8-00d4-4126-9503-98da21fe6cb9}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {82aa048a-d4ff-49a0-ab94-5a5abecdb7ee}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {0f248e20-ee16-4fbb-8794-ce451f9e1d19}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 WSHP, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {fbf9b029-ad3f-4bfa-8d1c-3f06c92d0168}, !- Air Inlet Node Name
  {a0637d57-7f83-478e-8754-f92f86c331f3}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.22064,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.22064,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.22064,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a3e6c0d4-5992-4ded-9920-6212fad77c2b}, !- Supply Air Fan Name
  {6fc861c2-b3b5-4220-a7d7-92fe9119e17d}, !- Heating Coil Name
  {bd7c2fa1-4961-42b6-9ed7-aecf0178c41c}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {3243e516-6b2a-4ddf-99bb-cdca71ede1d6}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {11a1d824-f4ab-4e26-be88-90f8127842f2}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 WSHP Inlet Air Node, !- Name
  {93894b18-634b-4ae9-b78a-bde27b490d9a}, !- Inlet Port
  {fbf9b029-ad3f-4bfa-8d1c-3f06c92d0168}; !- Outlet Port

OS:Connection,
  {93894b18-634b-4ae9-b78a-bde27b490d9a}, !- Handle
  {2e1cae65-ce4c-43f6-8ac9-77ff2e300c8a}, !- Source Object
  2,                                      !- Outlet Port
  {11a1d824-f4ab-4e26-be88-90f8127842f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbf9b029-ad3f-4bfa-8d1c-3f06c92d0168}, !- Handle
  {11a1d824-f4ab-4e26-be88-90f8127842f2}, !- Source Object
  3,                                      !- Outlet Port
  {0f248e20-ee16-4fbb-8794-ce451f9e1d19}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {15258c77-8674-4914-aa10-039a8a63359f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid10 WSHP Outlet Air Node, !- Name
  {a0637d57-7f83-478e-8754-f92f86c331f3}, !- Inlet Port
  {5bc48a1f-8f93-4777-bd09-02cba648b69a}; !- Outlet Port

OS:Connection,
  {5bc48a1f-8f93-4777-bd09-02cba648b69a}, !- Handle
  {15258c77-8674-4914-aa10-039a8a63359f}, !- Source Object
  3,                                      !- Outlet Port
  {63d05dc3-89d8-402c-84f7-14fb0378bd02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0637d57-7f83-478e-8754-f92f86c331f3}, !- Handle
  {0f248e20-ee16-4fbb-8794-ce451f9e1d19}, !- Source Object
  4,                                      !- Outlet Port
  {15258c77-8674-4914-aa10-039a8a63359f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e664a81f-b9ef-4717-a071-fc7d114fcf88}, !- Handle
  1 Zone DOAS 2,                          !- Name
  ,                                       !- Controller List Name
  {2e76c446-f506-43fa-92f6-4d5b5b106fb0}, !- Availability Schedule
  {404efcac-7d42-4d34-819d-f06a51d04568}, !- Availability Manager List Name
  0.0039329,                              !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6f81ad24-3369-4dea-adf7-b1a05b930ecf}, !- Supply Side Inlet Node Name
  {6b38dd6d-dcfe-4525-9d19-d955ba82e42d}, !- Demand Side Outlet Node Name
  {7d35034d-a796-48d7-ad02-ba4387f68221}, !- Demand Side Inlet Node A
  {564deb50-4cad-47b6-ace6-41fd7ed56cef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {09972a20-bacc-45ce-89ac-23aebcef1385}, !- Demand Mixer Name
  {7ecf12e0-05ce-47de-809d-e698ef8fc2fa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a3d683db-dd28-465a-b73c-3b30bf19ce81}, !- Handle
  1 Zone DOAS 2 Supply Inlet Node,        !- Name
  {6f81ad24-3369-4dea-adf7-b1a05b930ecf}, !- Inlet Port
  {c3eb647a-c5af-47b8-b5dc-d55c12cc576e}; !- Outlet Port

OS:Node,
  {bb8ba907-9a88-4a49-bb9c-6b8dffc69d7e}, !- Handle
  1 Zone DOAS 2 Supply Outlet Node,       !- Name
  {00eb3219-5907-4308-ac41-b349ed5bccbd}, !- Inlet Port
  {564deb50-4cad-47b6-ace6-41fd7ed56cef}; !- Outlet Port

OS:Connection,
  {6f81ad24-3369-4dea-adf7-b1a05b930ecf}, !- Handle
  {e664a81f-b9ef-4717-a071-fc7d114fcf88}, !- Source Object
  9,                                      !- Outlet Port
  {a3d683db-dd28-465a-b73c-3b30bf19ce81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {564deb50-4cad-47b6-ace6-41fd7ed56cef}, !- Handle
  {bb8ba907-9a88-4a49-bb9c-6b8dffc69d7e}, !- Source Object
  3,                                      !- Outlet Port
  {e664a81f-b9ef-4717-a071-fc7d114fcf88}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ebe3be7a-be63-4ce8-a0d1-c0f665ed2451}, !- Handle
  1 Zone DOAS 2 Demand Inlet Node,        !- Name
  {7d35034d-a796-48d7-ad02-ba4387f68221}, !- Inlet Port
  {6ec280b3-45d4-40fe-a83f-a2412a4a959d}; !- Outlet Port

OS:Node,
  {d65eae4b-f7ee-4aea-9f70-9c6e21c7f7ea}, !- Handle
  1 Zone DOAS 2 Demand Outlet Node,       !- Name
  {97423a72-35f3-418d-bdc3-3d2c5040ad50}, !- Inlet Port
  {6b38dd6d-dcfe-4525-9d19-d955ba82e42d}; !- Outlet Port

OS:Node,
  {7eb0de2a-d548-4c1e-8413-75526b73e5fa}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Air Terminal Outlet Air Node, !- Name
  {4688eeac-405e-4f04-80e0-5e6b333b02bc}, !- Inlet Port
  {e3a39d11-387f-4cce-8710-155b5b5ac676}; !- Outlet Port

OS:Connection,
  {7d35034d-a796-48d7-ad02-ba4387f68221}, !- Handle
  {e664a81f-b9ef-4717-a071-fc7d114fcf88}, !- Source Object
  11,                                     !- Outlet Port
  {ebe3be7a-be63-4ce8-a0d1-c0f665ed2451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b38dd6d-dcfe-4525-9d19-d955ba82e42d}, !- Handle
  {d65eae4b-f7ee-4aea-9f70-9c6e21c7f7ea}, !- Source Object
  3,                                      !- Outlet Port
  {e664a81f-b9ef-4717-a071-fc7d114fcf88}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7ecf12e0-05ce-47de-809d-e698ef8fc2fa}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {6ec280b3-45d4-40fe-a83f-a2412a4a959d}, !- Inlet Node Name
  {1d7f1bd0-5f67-49c1-8955-034b34faf2a3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {09972a20-bacc-45ce-89ac-23aebcef1385}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {97423a72-35f3-418d-bdc3-3d2c5040ad50}, !- Outlet Node Name
  {bf73febe-13c6-4434-b7fe-1225f39e9c6d}; !- Inlet Node Name 1

OS:Connection,
  {6ec280b3-45d4-40fe-a83f-a2412a4a959d}, !- Handle
  {ebe3be7a-be63-4ce8-a0d1-c0f665ed2451}, !- Source Object
  3,                                      !- Outlet Port
  {7ecf12e0-05ce-47de-809d-e698ef8fc2fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97423a72-35f3-418d-bdc3-3d2c5040ad50}, !- Handle
  {09972a20-bacc-45ce-89ac-23aebcef1385}, !- Source Object
  2,                                      !- Outlet Port
  {d65eae4b-f7ee-4aea-9f70-9c6e21c7f7ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b71a8188-5cb4-4a28-85cd-73fbd4a4cb73}, !- Handle
  {e664a81f-b9ef-4717-a071-fc7d114fcf88}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.0039329,                              !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  95.61,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  118.67,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {404efcac-7d42-4d34-819d-f06a51d04568}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {32319b73-c990-4b53-a8c0-5701d7973361}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {74737c73-92c1-4ab6-9654-5b6f614f84ae}, !- Handle
  DOAS Supply Fan 3,                      !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b76e957a-2388-4737-b995-a63c2e4c883a}, !- Air Inlet Node Name
  {00eb3219-5907-4308-ac41-b349ed5bccbd}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {00eb3219-5907-4308-ac41-b349ed5bccbd}, !- Handle
  {74737c73-92c1-4ab6-9654-5b6f614f84ae}, !- Source Object
  9,                                      !- Outlet Port
  {bb8ba907-9a88-4a49-bb9c-6b8dffc69d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9b15eb5b-6695-4a19-a5c8-f5003d397491}, !- Handle
  1 Zone DOAS 2 Htg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1.80004,                                !- U-Factor Times Area Value {W/K}
  2.59558e-06,                            !- Maximum Water Flow Rate {m3/s}
  {8ce186ad-1ac7-4bed-9ed2-e83cb750f222}, !- Water Inlet Node Name
  {11628cfe-75e9-48e6-b19f-3b354595c3fb}, !- Water Outlet Node Name
  {e88bc29f-55a5-445d-967e-fec253183ca9}, !- Air Inlet Node Name
  {d100eea6-c5d4-440e-bf16-a542133bbaf4}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  118.6669,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5077bc9b-e510-4432-9b63-d6d91f3ef1e9}, !- Handle
  1 Zone DOAS 2 Htg Coil Inlet Water Node, !- Name
  {7560fdee-da26-437f-828a-980c3ee1af03}, !- Inlet Port
  {8ce186ad-1ac7-4bed-9ed2-e83cb750f222}; !- Outlet Port

OS:Connection,
  {7560fdee-da26-437f-828a-980c3ee1af03}, !- Handle
  {77e8eeab-91e5-48c8-aaf2-b4b96af8b42a}, !- Source Object
  7,                                      !- Outlet Port
  {5077bc9b-e510-4432-9b63-d6d91f3ef1e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d852f84f-23b6-4f42-add7-36fff89f39e1}, !- Handle
  1 Zone DOAS 2 Htg Coil Outlet Water Node, !- Name
  {11628cfe-75e9-48e6-b19f-3b354595c3fb}, !- Inlet Port
  {0e336717-c9a9-4093-baf9-dd0007655485}; !- Outlet Port

OS:Connection,
  {8ce186ad-1ac7-4bed-9ed2-e83cb750f222}, !- Handle
  {5077bc9b-e510-4432-9b63-d6d91f3ef1e9}, !- Source Object
  3,                                      !- Outlet Port
  {9b15eb5b-6695-4a19-a5c8-f5003d397491}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {11628cfe-75e9-48e6-b19f-3b354595c3fb}, !- Handle
  {9b15eb5b-6695-4a19-a5c8-f5003d397491}, !- Source Object
  6,                                      !- Outlet Port
  {d852f84f-23b6-4f42-add7-36fff89f39e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e336717-c9a9-4093-baf9-dd0007655485}, !- Handle
  {d852f84f-23b6-4f42-add7-36fff89f39e1}, !- Source Object
  3,                                      !- Outlet Port
  {90f6bedc-feaf-42eb-aa6f-001bb0db77cf}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3641c690-21b2-4ea9-bc5b-2c788a46e406}, !- Handle
  1 Zone DOAS 2 Htg Coil Controller,      !- Name
  {9b15eb5b-6695-4a19-a5c8-f5003d397491}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  2.59558e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {60d70604-41b6-41be-b69a-367eaf70aa02}, !- Handle
  1 Zone DOAS 2 Htg Coil Outlet Air Node, !- Name
  {d100eea6-c5d4-440e-bf16-a542133bbaf4}, !- Inlet Port
  {b76e957a-2388-4737-b995-a63c2e4c883a}; !- Outlet Port

OS:Connection,
  {d100eea6-c5d4-440e-bf16-a542133bbaf4}, !- Handle
  {9b15eb5b-6695-4a19-a5c8-f5003d397491}, !- Source Object
  8,                                      !- Outlet Port
  {60d70604-41b6-41be-b69a-367eaf70aa02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76e957a-2388-4737-b995-a63c2e4c883a}, !- Handle
  {60d70604-41b6-41be-b69a-367eaf70aa02}, !- Source Object
  3,                                      !- Outlet Port
  {74737c73-92c1-4ab6-9654-5b6f614f84ae}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {39773f17-9a05-4073-943a-20d2947fb51e}, !- Handle
  1 Zone DOAS 2 Clg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  7.43917e-06,                            !- Design Water Flow Rate {m3/s}
  0.0039329,                              !- Design Air Flow Rate {m3/s}
  6.66667,                                !- Design Inlet Water Temperature {C}
  35.788,                                 !- Design Inlet Air Temperature {C}
  14.6145,                                !- Design Outlet Air Temperature {C}
  0.014594,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {68de50e3-68d1-4d4a-a963-a4e9a0f1a5b6}, !- Water Inlet Node Name
  {2ef89d2e-bb18-4e77-a571-0ad36738d1cc}, !- Water Outlet Node Name
  {93c94b3c-5fab-4091-bd7f-27e713ff54ab}, !- Air Inlet Node Name
  {ba6078f7-6902-4696-b8b0-820ed3d5de7e}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1adffb5b-4bb0-4456-83e5-f51fab9a6981}, !- Handle
  1 Zone DOAS 2 Clg Coil Inlet Water Node, !- Name
  {46bb96b4-224d-4683-ac2e-e54879381492}, !- Inlet Port
  {68de50e3-68d1-4d4a-a963-a4e9a0f1a5b6}; !- Outlet Port

OS:Connection,
  {46bb96b4-224d-4683-ac2e-e54879381492}, !- Handle
  {c2162350-69f0-4bcf-a35f-25bdb27ce408}, !- Source Object
  7,                                      !- Outlet Port
  {1adffb5b-4bb0-4456-83e5-f51fab9a6981}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69db4267-1e05-4078-aecf-ff2561d4f38f}, !- Handle
  1 Zone DOAS 2 Clg Coil Outlet Water Node, !- Name
  {2ef89d2e-bb18-4e77-a571-0ad36738d1cc}, !- Inlet Port
  {d19b398a-5fb9-4de4-bf61-c572236534ec}; !- Outlet Port

OS:Connection,
  {68de50e3-68d1-4d4a-a963-a4e9a0f1a5b6}, !- Handle
  {1adffb5b-4bb0-4456-83e5-f51fab9a6981}, !- Source Object
  3,                                      !- Outlet Port
  {39773f17-9a05-4073-943a-20d2947fb51e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2ef89d2e-bb18-4e77-a571-0ad36738d1cc}, !- Handle
  {39773f17-9a05-4073-943a-20d2947fb51e}, !- Source Object
  11,                                     !- Outlet Port
  {69db4267-1e05-4078-aecf-ff2561d4f38f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d19b398a-5fb9-4de4-bf61-c572236534ec}, !- Handle
  {69db4267-1e05-4078-aecf-ff2561d4f38f}, !- Source Object
  3,                                      !- Outlet Port
  {055c4fa2-4c57-42bd-81e1-ca8a4f967010}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c0739546-f692-4915-b7ec-32d382dbdfd2}, !- Handle
  1 Zone DOAS 2 Clg Coil Controller,      !- Name
  {39773f17-9a05-4073-943a-20d2947fb51e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  7.43917e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {96e71341-8794-4556-a891-e5c6cb8a2065}, !- Handle
  1 Zone DOAS 2 Clg Coil Outlet Air Node, !- Name
  {ba6078f7-6902-4696-b8b0-820ed3d5de7e}, !- Inlet Port
  {e88bc29f-55a5-445d-967e-fec253183ca9}; !- Outlet Port

OS:Connection,
  {ba6078f7-6902-4696-b8b0-820ed3d5de7e}, !- Handle
  {39773f17-9a05-4073-943a-20d2947fb51e}, !- Source Object
  13,                                     !- Outlet Port
  {96e71341-8794-4556-a891-e5c6cb8a2065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e88bc29f-55a5-445d-967e-fec253183ca9}, !- Handle
  {96e71341-8794-4556-a891-e5c6cb8a2065}, !- Source Object
  3,                                      !- Outlet Port
  {9b15eb5b-6695-4a19-a5c8-f5003d397491}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {65469206-7728-46a4-89dd-a90c7e70b0dc}, !- Handle
  1 Zone DOAS 2 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0039329,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0039329,                              !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Outdoor Air Schedule Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {74ec7600-ccf7-44d6-9097-71729296f3ea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {74ec7600-ccf7-44d6-9097-71729296f3ea}, !- Handle
  1 Zone DOAS 2 Mechanical Ventilation Controller, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {27d50341-c12c-4331-8e22-fd153f7e1a14}, !- Handle
  1 Zone DOAS 2 OA System,                !- Name
  {65469206-7728-46a4-89dd-a90c7e70b0dc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {93f17d6f-8c7c-45c8-9fdd-30dac2644b26}, !- Mixed Air Node Name
  {c5b0ef7b-e2a6-42c6-a3d2-c16d377c8b6c}, !- Outdoor Air Stream Node Name
  {601c0991-294d-4558-bef1-22007bd3635c}, !- Relief Air Stream Node Name
  {6f4b3293-c1a5-4ba3-b77a-7ebc2b9d72fe}; !- Return Air Stream Node Name

OS:Node,
  {e99ce1d6-4b2d-4fb3-b735-8c248751edfd}, !- Handle
  1 Zone DOAS 2 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {c5b0ef7b-e2a6-42c6-a3d2-c16d377c8b6c}; !- Outlet Port

OS:Connection,
  {c5b0ef7b-e2a6-42c6-a3d2-c16d377c8b6c}, !- Handle
  {e99ce1d6-4b2d-4fb3-b735-8c248751edfd}, !- Source Object
  3,                                      !- Outlet Port
  {27d50341-c12c-4331-8e22-fd153f7e1a14}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f7ed6ef5-2c12-430c-91c0-3f2e75bc0813}, !- Handle
  1 Zone DOAS 2 Relief Air Node,          !- Name
  {601c0991-294d-4558-bef1-22007bd3635c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {601c0991-294d-4558-bef1-22007bd3635c}, !- Handle
  {27d50341-c12c-4331-8e22-fd153f7e1a14}, !- Source Object
  7,                                      !- Outlet Port
  {f7ed6ef5-2c12-430c-91c0-3f2e75bc0813}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37fdc70b-fa4c-45b2-94bf-1a75156c95d9}, !- Handle
  1 Zone DOAS 2 Mixed Air Node,           !- Name
  {93f17d6f-8c7c-45c8-9fdd-30dac2644b26}, !- Inlet Port
  {93c94b3c-5fab-4091-bd7f-27e713ff54ab}; !- Outlet Port

OS:Connection,
  {93f17d6f-8c7c-45c8-9fdd-30dac2644b26}, !- Handle
  {27d50341-c12c-4331-8e22-fd153f7e1a14}, !- Source Object
  5,                                      !- Outlet Port
  {37fdc70b-fa4c-45b2-94bf-1a75156c95d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93c94b3c-5fab-4091-bd7f-27e713ff54ab}, !- Handle
  {37fdc70b-fa4c-45b2-94bf-1a75156c95d9}, !- Source Object
  3,                                      !- Outlet Port
  {39773f17-9a05-4073-943a-20d2947fb51e}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {77b76208-103e-4632-bf84-a546d6b642c3}, !- Handle
  DOAS Exhaust Fan 3,                     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c3eb647a-c5af-47b8-b5dc-d55c12cc576e}, !- Air Inlet Node Name
  {9481eb5c-5f49-40f2-b8c1-0093afba7ce2}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {5e5a744a-25cc-45eb-a372-619a75271dbd}, !- Handle
  DOAS Exhaust Fan 3 Outlet Air Node,     !- Name
  {9481eb5c-5f49-40f2-b8c1-0093afba7ce2}, !- Inlet Port
  {6f4b3293-c1a5-4ba3-b77a-7ebc2b9d72fe}; !- Outlet Port

OS:Connection,
  {c3eb647a-c5af-47b8-b5dc-d55c12cc576e}, !- Handle
  {a3d683db-dd28-465a-b73c-3b30bf19ce81}, !- Source Object
  3,                                      !- Outlet Port
  {77b76208-103e-4632-bf84-a546d6b642c3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9481eb5c-5f49-40f2-b8c1-0093afba7ce2}, !- Handle
  {77b76208-103e-4632-bf84-a546d6b642c3}, !- Source Object
  9,                                      !- Outlet Port
  {5e5a744a-25cc-45eb-a372-619a75271dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f4b3293-c1a5-4ba3-b77a-7ebc2b9d72fe}, !- Handle
  {5e5a744a-25cc-45eb-a372-619a75271dbd}, !- Source Object
  3,                                      !- Outlet Port
  {27d50341-c12c-4331-8e22-fd153f7e1a14}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {eab59fc3-f10b-4ad1-a023-65b57c3e62e8}, !- Handle
  1 Zone DOAS 2 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {bb8ba907-9a88-4a49-bb9c-6b8dffc69d7e}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {32319b73-c990-4b53-a8c0-5701d7973361}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2ace91ab-4fe5-40d7-92e3-9e0023da0301}, !- Control Zone or Zone List Name
  {c1e01bc7-e764-412e-921e-cf1f5c64d435}, !- Cooling Control Zone or Zone List Name
  {430488c7-3e53-4d01-8881-6fede1d49f88}, !- Heating Control Zone or Zone List Name
  {66ed7860-cd07-4603-bd17-589b84cd64ad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2ace91ab-4fe5-40d7-92e3-9e0023da0301}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {c1e01bc7-e764-412e-921e-cf1f5c64d435}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {430488c7-3e53-4d01-8881-6fede1d49f88}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {66ed7860-cd07-4603-bd17-589b84cd64ad}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8c354ba0-b101-4e37-b11f-0ecddabbaa07}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Air Terminal, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {cb25cae9-562e-4e4f-aee1-fc51a829f228}, !- Air Inlet Node Name
  {4688eeac-405e-4f04-80e0-5e6b333b02bc}, !- Air Outlet Node Name
  0.0039329;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20b2e09f-602d-4ed0-98bf-aa8973113334}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Return Air Node, !- Name
  {ff118288-cd18-48c6-9f6e-5f00f0351c5b}, !- Inlet Port
  {bf73febe-13c6-4434-b7fe-1225f39e9c6d}; !- Outlet Port

OS:Connection,
  {e3a39d11-387f-4cce-8710-155b5b5ac676}, !- Handle
  {7eb0de2a-d548-4c1e-8413-75526b73e5fa}, !- Source Object
  3,                                      !- Outlet Port
  {37083bb2-dd0c-43db-865d-4223d2000b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff118288-cd18-48c6-9f6e-5f00f0351c5b}, !- Handle
  {a3e28409-62a7-47cf-a2b1-b1b633a01775}, !- Source Object
  2,                                      !- Outlet Port
  {20b2e09f-602d-4ed0-98bf-aa8973113334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf73febe-13c6-4434-b7fe-1225f39e9c6d}, !- Handle
  {20b2e09f-602d-4ed0-98bf-aa8973113334}, !- Source Object
  3,                                      !- Outlet Port
  {09972a20-bacc-45ce-89ac-23aebcef1385}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {81373d18-e797-44a6-96da-7aa5c3f4a940}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Air Terminal Inlet Air Node, !- Name
  {1d7f1bd0-5f67-49c1-8955-034b34faf2a3}, !- Inlet Port
  {cb25cae9-562e-4e4f-aee1-fc51a829f228}; !- Outlet Port

OS:Connection,
  {1d7f1bd0-5f67-49c1-8955-034b34faf2a3}, !- Handle
  {7ecf12e0-05ce-47de-809d-e698ef8fc2fa}, !- Source Object
  3,                                      !- Outlet Port
  {81373d18-e797-44a6-96da-7aa5c3f4a940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb25cae9-562e-4e4f-aee1-fc51a829f228}, !- Handle
  {81373d18-e797-44a6-96da-7aa5c3f4a940}, !- Source Object
  3,                                      !- Outlet Port
  {8c354ba0-b101-4e37-b11f-0ecddabbaa07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4688eeac-405e-4f04-80e0-5e6b333b02bc}, !- Handle
  {8c354ba0-b101-4e37-b11f-0ecddabbaa07}, !- Source Object
  4,                                      !- Outlet Port
  {7eb0de2a-d548-4c1e-8413-75526b73e5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {967663a5-f9a4-46a8-9ae6-3f5f9de375b2}, !- Handle
  Schedule Constant 7,                    !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e8e67432-f7c9-4a1f-8f34-4f17234db49b}, !- Handle
  Schedule Constant 8,                    !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Electric,
  {f281d9f2-53c4-413f-a838-fd16f9e51387}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Supplemental Htg Coil, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2311.54731,                             !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {24d5801c-a18b-4394-af9e-008907db0589}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {c1fa749f-0b4b-4fa8-a59b-1cf8d497d5b6}, !- Water Inlet Node Name
  {54f14f36-9b49-4f3d-b263-8e18a4618037}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.2149,                                 !- Rated Air Flow Rate {m3/s}
  8.05819e-05,                            !- Rated Water Flow Rate {m3/s}
  3677.58768,                             !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {0c4828b8-0dd8-48c1-a038-166905af3078}, !- Heating Capacity Curve Name
  {2e1f1cd5-a41b-4c06-9787-fcc758ebe396}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {0c4828b8-0dd8-48c1-a038-166905af3078}, !- Handle
  Curve Quad Linear 16,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {2e1f1cd5-a41b-4c06-9787-fcc758ebe396}, !- Handle
  Curve Quad Linear 17,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {28eae3a5-f762-4b5b-8f51-df86bd47e9a9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {c864b932-1cd8-423b-ae60-e6f48257e2db}, !- Inlet Port
  {c1fa749f-0b4b-4fa8-a59b-1cf8d497d5b6}; !- Outlet Port

OS:Connection,
  {c864b932-1cd8-423b-ae60-e6f48257e2db}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  14,                                     !- Outlet Port
  {28eae3a5-f762-4b5b-8f51-df86bd47e9a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65f18ac2-59d1-48e5-bb5a-df545a27d26c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {54f14f36-9b49-4f3d-b263-8e18a4618037}, !- Inlet Port
  {0dd4db08-050b-46cf-9879-cfa9c2e0f087}; !- Outlet Port

OS:Connection,
  {c1fa749f-0b4b-4fa8-a59b-1cf8d497d5b6}, !- Handle
  {28eae3a5-f762-4b5b-8f51-df86bd47e9a9}, !- Source Object
  3,                                      !- Outlet Port
  {24d5801c-a18b-4394-af9e-008907db0589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f14f36-9b49-4f3d-b263-8e18a4618037}, !- Handle
  {24d5801c-a18b-4394-af9e-008907db0589}, !- Source Object
  3,                                      !- Outlet Port
  {65f18ac2-59d1-48e5-bb5a-df545a27d26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd4db08-050b-46cf-9879-cfa9c2e0f087}, !- Handle
  {65f18ac2-59d1-48e5-bb5a-df545a27d26c}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  14;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {8d681fe9-aba6-4a31-902f-a11c9be7e167}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {73ccb3e9-c66b-43ed-914f-33e6ffc49259}, !- Water Inlet Node Name
  {25b66594-3bc9-4048-82b9-5f35e09c84ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.2149,                                 !- Rated Air Flow Rate {m3/s}
  8.05819e-05,                            !- Rated Water Flow Rate {m3/s}
  3677.58768,                             !- Rated Total Cooling Capacity {W}
  2702.20789,                             !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bfab2d63-5ab1-47a9-acbf-6567b5cce61d}, !- Total Cooling Capacity Curve Name
  {3306d50f-6877-462b-b8b7-87c1c649fac3}, !- Sensible Cooling Capacity Curve Name
  {852ee4f6-ed41-459d-b2b3-e11f0265863d}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {bfab2d63-5ab1-47a9-acbf-6567b5cce61d}, !- Handle
  TotCoolCapCurve 5,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {3306d50f-6877-462b-b8b7-87c1c649fac3}, !- Handle
  Curve Quint Linear 6,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {852ee4f6-ed41-459d-b2b3-e11f0265863d}, !- Handle
  Curve Quad Linear 18,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {8fca11dc-8954-4e4b-88cd-f714423e4dd3}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {6535dccc-f481-43c7-afc6-7099d3e77dd2}, !- Inlet Port
  {73ccb3e9-c66b-43ed-914f-33e6ffc49259}; !- Outlet Port

OS:Connection,
  {6535dccc-f481-43c7-afc6-7099d3e77dd2}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  15,                                     !- Outlet Port
  {8fca11dc-8954-4e4b-88cd-f714423e4dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8583cd0c-622a-4aff-a019-09e1efe42715}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {25b66594-3bc9-4048-82b9-5f35e09c84ca}, !- Inlet Port
  {4b9dc588-efbd-4ec1-b1b3-ec1f92d35091}; !- Outlet Port

OS:Connection,
  {73ccb3e9-c66b-43ed-914f-33e6ffc49259}, !- Handle
  {8fca11dc-8954-4e4b-88cd-f714423e4dd3}, !- Source Object
  3,                                      !- Outlet Port
  {8d681fe9-aba6-4a31-902f-a11c9be7e167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b66594-3bc9-4048-82b9-5f35e09c84ca}, !- Handle
  {8d681fe9-aba6-4a31-902f-a11c9be7e167}, !- Source Object
  3,                                      !- Outlet Port
  {8583cd0c-622a-4aff-a019-09e1efe42715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9dc588-efbd-4ec1-b1b3-ec1f92d35091}, !- Handle
  {8583cd0c-622a-4aff-a019-09e1efe42715}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  15;                                     !- Inlet Port

OS:Fan:OnOff,
  {2972f60a-2674-4a59-81b2-efb5ec779d1f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 WSHP Fan, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.2149,                                 !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {87ca7ff8-5a85-4156-ae00-bcd7eea0ccc4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bfdd0a05-72b1-46b1-a51c-fc3d830eb502}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {87ca7ff8-5a85-4156-ae00-bcd7eea0ccc4}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bfdd0a05-72b1-46b1-a51c-fc3d830eb502}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {f1fa5b64-0baa-4cff-8e50-26771f6713f3}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 WSHP, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {d21698d3-f12e-422d-8731-1c1c0917a343}, !- Air Inlet Node Name
  {5b06cdc1-bf07-49e6-b8ca-25ae99f6ba16}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.2149,                                 !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.2149,                                 !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.2149,                                 !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2972f60a-2674-4a59-81b2-efb5ec779d1f}, !- Supply Air Fan Name
  {24d5801c-a18b-4394-af9e-008907db0589}, !- Heating Coil Name
  {8d681fe9-aba6-4a31-902f-a11c9be7e167}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {f281d9f2-53c4-413f-a838-fd16f9e51387}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {2e9523c2-8eb0-422c-ac4c-2fac90ea0505}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 WSHP Inlet Air Node, !- Name
  {83b86bc2-c774-4635-85ff-01f6f5695806}, !- Inlet Port
  {d21698d3-f12e-422d-8731-1c1c0917a343}; !- Outlet Port

OS:Connection,
  {83b86bc2-c774-4635-85ff-01f6f5695806}, !- Handle
  {26885667-b975-46f7-843b-652b31c4f42f}, !- Source Object
  2,                                      !- Outlet Port
  {2e9523c2-8eb0-422c-ac4c-2fac90ea0505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21698d3-f12e-422d-8731-1c1c0917a343}, !- Handle
  {2e9523c2-8eb0-422c-ac4c-2fac90ea0505}, !- Source Object
  3,                                      !- Outlet Port
  {f1fa5b64-0baa-4cff-8e50-26771f6713f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {91e102a0-6af0-4115-9195-58d1949e9248}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 WSHP Outlet Air Node, !- Name
  {5b06cdc1-bf07-49e6-b8ca-25ae99f6ba16}, !- Inlet Port
  {a9d5ed69-a41e-4497-a5b7-797134d083c9}; !- Outlet Port

OS:Connection,
  {a9d5ed69-a41e-4497-a5b7-797134d083c9}, !- Handle
  {91e102a0-6af0-4115-9195-58d1949e9248}, !- Source Object
  3,                                      !- Outlet Port
  {37083bb2-dd0c-43db-865d-4223d2000b1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b06cdc1-bf07-49e6-b8ca-25ae99f6ba16}, !- Handle
  {f1fa5b64-0baa-4cff-8e50-26771f6713f3}, !- Source Object
  4,                                      !- Outlet Port
  {91e102a0-6af0-4115-9195-58d1949e9248}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7a171e2f-1e06-4f9f-9408-f29e84d79c49}, !- Handle
  1 Zone DOAS 3,                          !- Name
  ,                                       !- Controller List Name
  {84831f9b-a6d6-4c6b-89d2-dca05e19671c}, !- Availability Schedule
  {3c0f8258-16de-48d2-ad20-fbe78488df52}, !- Availability Manager List Name
  0.0039329,                              !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c4312625-611c-4de2-a5d3-1c1b9d4b31b8}, !- Supply Side Inlet Node Name
  {d20d78ec-6086-4dfd-a356-9e4964ffd987}, !- Demand Side Outlet Node Name
  {053238b4-8f29-4a34-b621-165ecf32494f}, !- Demand Side Inlet Node A
  {3d29dddb-7861-4cc8-9d5c-b98344bfac56}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1db763c2-8145-433e-b445-f8bd1140bb29}, !- Demand Mixer Name
  {ab54e608-4ce6-4ced-b9ee-bac5aa3eb69f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {67dd6597-9d91-47e9-b156-47fc718b5902}, !- Handle
  1 Zone DOAS 3 Supply Inlet Node,        !- Name
  {c4312625-611c-4de2-a5d3-1c1b9d4b31b8}, !- Inlet Port
  {5853498f-df96-4eba-aa30-271f77e22b47}; !- Outlet Port

OS:Node,
  {e758dc92-e00e-4eb7-a739-4ead9e78f6c8}, !- Handle
  1 Zone DOAS 3 Supply Outlet Node,       !- Name
  {a3ccdfa3-59a0-46d0-9fd5-174e270f2b7d}, !- Inlet Port
  {3d29dddb-7861-4cc8-9d5c-b98344bfac56}; !- Outlet Port

OS:Connection,
  {c4312625-611c-4de2-a5d3-1c1b9d4b31b8}, !- Handle
  {7a171e2f-1e06-4f9f-9408-f29e84d79c49}, !- Source Object
  9,                                      !- Outlet Port
  {67dd6597-9d91-47e9-b156-47fc718b5902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d29dddb-7861-4cc8-9d5c-b98344bfac56}, !- Handle
  {e758dc92-e00e-4eb7-a739-4ead9e78f6c8}, !- Source Object
  3,                                      !- Outlet Port
  {7a171e2f-1e06-4f9f-9408-f29e84d79c49}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e143b3cb-ac8c-4505-b106-0a5cd481e1ce}, !- Handle
  1 Zone DOAS 3 Demand Inlet Node,        !- Name
  {053238b4-8f29-4a34-b621-165ecf32494f}, !- Inlet Port
  {8c06564c-0c21-44ce-8df8-d522a23b4e8f}; !- Outlet Port

OS:Node,
  {f1f0cebc-d673-4e86-b561-1fe357f82d27}, !- Handle
  1 Zone DOAS 3 Demand Outlet Node,       !- Name
  {39ec95f5-f5ac-4f25-be4b-b79413c5229f}, !- Inlet Port
  {d20d78ec-6086-4dfd-a356-9e4964ffd987}; !- Outlet Port

OS:Node,
  {a6cf41f9-e581-4861-8266-86f45cc984b1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Air Terminal Outlet Air Node, !- Name
  {9dcb1ac8-4286-4195-ba9d-852709498436}, !- Inlet Port
  {c13d2064-27ea-46da-b6fc-dd6c7ba23784}; !- Outlet Port

OS:Connection,
  {053238b4-8f29-4a34-b621-165ecf32494f}, !- Handle
  {7a171e2f-1e06-4f9f-9408-f29e84d79c49}, !- Source Object
  11,                                     !- Outlet Port
  {e143b3cb-ac8c-4505-b106-0a5cd481e1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d20d78ec-6086-4dfd-a356-9e4964ffd987}, !- Handle
  {f1f0cebc-d673-4e86-b561-1fe357f82d27}, !- Source Object
  3,                                      !- Outlet Port
  {7a171e2f-1e06-4f9f-9408-f29e84d79c49}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ab54e608-4ce6-4ced-b9ee-bac5aa3eb69f}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {8c06564c-0c21-44ce-8df8-d522a23b4e8f}, !- Inlet Node Name
  {4e5de3c0-7f99-4fcb-8ecc-f33aa5c5b61c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1db763c2-8145-433e-b445-f8bd1140bb29}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {39ec95f5-f5ac-4f25-be4b-b79413c5229f}, !- Outlet Node Name
  {2195cb57-b94f-48ca-b827-00989fbe4bfc}; !- Inlet Node Name 1

OS:Connection,
  {8c06564c-0c21-44ce-8df8-d522a23b4e8f}, !- Handle
  {e143b3cb-ac8c-4505-b106-0a5cd481e1ce}, !- Source Object
  3,                                      !- Outlet Port
  {ab54e608-4ce6-4ced-b9ee-bac5aa3eb69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ec95f5-f5ac-4f25-be4b-b79413c5229f}, !- Handle
  {1db763c2-8145-433e-b445-f8bd1140bb29}, !- Source Object
  2,                                      !- Outlet Port
  {f1f0cebc-d673-4e86-b561-1fe357f82d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d7773926-5b09-4e8b-aa23-ceb07db44279}, !- Handle
  {7a171e2f-1e06-4f9f-9408-f29e84d79c49}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.0039329,                              !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  95.61,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  118.67,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3c0f8258-16de-48d2-ad20-fbe78488df52}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {228131dd-a466-4953-9ec3-a5f36605ef0b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7d2873ec-b0fe-4122-86eb-12c608d6ff25}, !- Handle
  DOAS Supply Fan 4,                      !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1aab55d2-b56e-4482-8587-9bcce26f6363}, !- Air Inlet Node Name
  {a3ccdfa3-59a0-46d0-9fd5-174e270f2b7d}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {a3ccdfa3-59a0-46d0-9fd5-174e270f2b7d}, !- Handle
  {7d2873ec-b0fe-4122-86eb-12c608d6ff25}, !- Source Object
  9,                                      !- Outlet Port
  {e758dc92-e00e-4eb7-a739-4ead9e78f6c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c23c57ae-1750-4479-b0d8-7f83b7e7a051}, !- Handle
  1 Zone DOAS 3 Htg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1.80004,                                !- U-Factor Times Area Value {W/K}
  2.59558e-06,                            !- Maximum Water Flow Rate {m3/s}
  {477641c2-76b3-477b-808a-23bf5a6b4956}, !- Water Inlet Node Name
  {4a0adefd-cb33-4841-bb5a-8a2af7d958c5}, !- Water Outlet Node Name
  {ebf3befd-e84f-433e-9f24-05f839a1526f}, !- Air Inlet Node Name
  {6532b242-3a8d-488b-8fe3-a02f5a29b44f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  118.6669,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {572a71d4-802e-445e-b417-e1d681df5f85}, !- Handle
  1 Zone DOAS 3 Htg Coil Inlet Water Node, !- Name
  {24f66493-1170-4255-a034-9f7fbe84b53e}, !- Inlet Port
  {477641c2-76b3-477b-808a-23bf5a6b4956}; !- Outlet Port

OS:Connection,
  {24f66493-1170-4255-a034-9f7fbe84b53e}, !- Handle
  {77e8eeab-91e5-48c8-aaf2-b4b96af8b42a}, !- Source Object
  8,                                      !- Outlet Port
  {572a71d4-802e-445e-b417-e1d681df5f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d8e6770-a3a3-4487-ae6f-5a696a9c3d04}, !- Handle
  1 Zone DOAS 3 Htg Coil Outlet Water Node, !- Name
  {4a0adefd-cb33-4841-bb5a-8a2af7d958c5}, !- Inlet Port
  {29dcbe40-7ea3-420e-9b05-bff501ad0481}; !- Outlet Port

OS:Connection,
  {477641c2-76b3-477b-808a-23bf5a6b4956}, !- Handle
  {572a71d4-802e-445e-b417-e1d681df5f85}, !- Source Object
  3,                                      !- Outlet Port
  {c23c57ae-1750-4479-b0d8-7f83b7e7a051}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4a0adefd-cb33-4841-bb5a-8a2af7d958c5}, !- Handle
  {c23c57ae-1750-4479-b0d8-7f83b7e7a051}, !- Source Object
  6,                                      !- Outlet Port
  {2d8e6770-a3a3-4487-ae6f-5a696a9c3d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29dcbe40-7ea3-420e-9b05-bff501ad0481}, !- Handle
  {2d8e6770-a3a3-4487-ae6f-5a696a9c3d04}, !- Source Object
  3,                                      !- Outlet Port
  {90f6bedc-feaf-42eb-aa6f-001bb0db77cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {390f5142-cc32-40a9-93f7-26120ae92e20}, !- Handle
  1 Zone DOAS 3 Htg Coil Controller,      !- Name
  {c23c57ae-1750-4479-b0d8-7f83b7e7a051}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  2.59558e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4603d16a-6253-4a5c-92b0-08eb48f6b738}, !- Handle
  1 Zone DOAS 3 Htg Coil Outlet Air Node, !- Name
  {6532b242-3a8d-488b-8fe3-a02f5a29b44f}, !- Inlet Port
  {1aab55d2-b56e-4482-8587-9bcce26f6363}; !- Outlet Port

OS:Connection,
  {6532b242-3a8d-488b-8fe3-a02f5a29b44f}, !- Handle
  {c23c57ae-1750-4479-b0d8-7f83b7e7a051}, !- Source Object
  8,                                      !- Outlet Port
  {4603d16a-6253-4a5c-92b0-08eb48f6b738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aab55d2-b56e-4482-8587-9bcce26f6363}, !- Handle
  {4603d16a-6253-4a5c-92b0-08eb48f6b738}, !- Source Object
  3,                                      !- Outlet Port
  {7d2873ec-b0fe-4122-86eb-12c608d6ff25}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d87c905a-dea6-4858-bf13-18bf6996b6a3}, !- Handle
  1 Zone DOAS 3 Clg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  7.43917e-06,                            !- Design Water Flow Rate {m3/s}
  0.0039329,                              !- Design Air Flow Rate {m3/s}
  6.66667,                                !- Design Inlet Water Temperature {C}
  35.788,                                 !- Design Inlet Air Temperature {C}
  14.6145,                                !- Design Outlet Air Temperature {C}
  0.014594,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {eaf3f19c-35bf-4d46-868d-f831cbb2e73c}, !- Water Inlet Node Name
  {2352814f-bae8-46a5-8c0b-c21005c9d08d}, !- Water Outlet Node Name
  {e82c4e33-b6c3-4c26-8ccf-143bc2e3189f}, !- Air Inlet Node Name
  {e14a1896-9d74-4212-9058-40890ac24fd2}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8b7d91fb-f115-4032-aada-95e993984605}, !- Handle
  1 Zone DOAS 3 Clg Coil Inlet Water Node, !- Name
  {cd82ac55-2bbb-4014-8231-e5977819677d}, !- Inlet Port
  {eaf3f19c-35bf-4d46-868d-f831cbb2e73c}; !- Outlet Port

OS:Connection,
  {cd82ac55-2bbb-4014-8231-e5977819677d}, !- Handle
  {c2162350-69f0-4bcf-a35f-25bdb27ce408}, !- Source Object
  8,                                      !- Outlet Port
  {8b7d91fb-f115-4032-aada-95e993984605}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da4d04de-dbf1-4dea-921d-c2d128b94618}, !- Handle
  1 Zone DOAS 3 Clg Coil Outlet Water Node, !- Name
  {2352814f-bae8-46a5-8c0b-c21005c9d08d}, !- Inlet Port
  {6e5f1ce4-3e73-4925-8682-0924677ad3d9}; !- Outlet Port

OS:Connection,
  {eaf3f19c-35bf-4d46-868d-f831cbb2e73c}, !- Handle
  {8b7d91fb-f115-4032-aada-95e993984605}, !- Source Object
  3,                                      !- Outlet Port
  {d87c905a-dea6-4858-bf13-18bf6996b6a3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2352814f-bae8-46a5-8c0b-c21005c9d08d}, !- Handle
  {d87c905a-dea6-4858-bf13-18bf6996b6a3}, !- Source Object
  11,                                     !- Outlet Port
  {da4d04de-dbf1-4dea-921d-c2d128b94618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e5f1ce4-3e73-4925-8682-0924677ad3d9}, !- Handle
  {da4d04de-dbf1-4dea-921d-c2d128b94618}, !- Source Object
  3,                                      !- Outlet Port
  {055c4fa2-4c57-42bd-81e1-ca8a4f967010}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8c8aa5b9-ae2c-4cef-9231-ca7de8157022}, !- Handle
  1 Zone DOAS 3 Clg Coil Controller,      !- Name
  {d87c905a-dea6-4858-bf13-18bf6996b6a3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  7.43917e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {05d821b9-27a3-436a-a2fb-1256cd049ea0}, !- Handle
  1 Zone DOAS 3 Clg Coil Outlet Air Node, !- Name
  {e14a1896-9d74-4212-9058-40890ac24fd2}, !- Inlet Port
  {ebf3befd-e84f-433e-9f24-05f839a1526f}; !- Outlet Port

OS:Connection,
  {e14a1896-9d74-4212-9058-40890ac24fd2}, !- Handle
  {d87c905a-dea6-4858-bf13-18bf6996b6a3}, !- Source Object
  13,                                     !- Outlet Port
  {05d821b9-27a3-436a-a2fb-1256cd049ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebf3befd-e84f-433e-9f24-05f839a1526f}, !- Handle
  {05d821b9-27a3-436a-a2fb-1256cd049ea0}, !- Source Object
  3,                                      !- Outlet Port
  {c23c57ae-1750-4479-b0d8-7f83b7e7a051}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4daf82fa-e5f2-4d1c-8011-15119cd1e1c3}, !- Handle
  1 Zone DOAS 3 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0039329,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0039329,                              !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Outdoor Air Schedule Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3bd4da04-9a97-4a91-8c63-4c716707a804}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3bd4da04-9a97-4a91-8c63-4c716707a804}, !- Handle
  1 Zone DOAS 3 Mechanical Ventilation Controller, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0bdb4de3-6404-407b-b30f-056a22327c84}, !- Handle
  1 Zone DOAS 3 OA System,                !- Name
  {4daf82fa-e5f2-4d1c-8011-15119cd1e1c3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {25a55e5e-aedf-4f2d-8e20-1c5d9b55a66a}, !- Mixed Air Node Name
  {1a66babb-558f-45f0-aa0e-f39a52aaac61}, !- Outdoor Air Stream Node Name
  {6a669d94-5779-41f5-8c79-9760d37f5158}, !- Relief Air Stream Node Name
  {cf7b2b0f-f7b9-4280-baec-2d49ba49a6a0}; !- Return Air Stream Node Name

OS:Node,
  {54e2dc7d-da02-4b0e-bbcd-f88d201f42dd}, !- Handle
  1 Zone DOAS 3 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {1a66babb-558f-45f0-aa0e-f39a52aaac61}; !- Outlet Port

OS:Connection,
  {1a66babb-558f-45f0-aa0e-f39a52aaac61}, !- Handle
  {54e2dc7d-da02-4b0e-bbcd-f88d201f42dd}, !- Source Object
  3,                                      !- Outlet Port
  {0bdb4de3-6404-407b-b30f-056a22327c84}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0410b4f6-6614-483f-9a2e-0fe2d91a39f3}, !- Handle
  1 Zone DOAS 3 Relief Air Node,          !- Name
  {6a669d94-5779-41f5-8c79-9760d37f5158}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a669d94-5779-41f5-8c79-9760d37f5158}, !- Handle
  {0bdb4de3-6404-407b-b30f-056a22327c84}, !- Source Object
  7,                                      !- Outlet Port
  {0410b4f6-6614-483f-9a2e-0fe2d91a39f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae7af6fe-a94a-4216-bf54-6924dfc76be2}, !- Handle
  1 Zone DOAS 3 Mixed Air Node,           !- Name
  {25a55e5e-aedf-4f2d-8e20-1c5d9b55a66a}, !- Inlet Port
  {e82c4e33-b6c3-4c26-8ccf-143bc2e3189f}; !- Outlet Port

OS:Connection,
  {25a55e5e-aedf-4f2d-8e20-1c5d9b55a66a}, !- Handle
  {0bdb4de3-6404-407b-b30f-056a22327c84}, !- Source Object
  5,                                      !- Outlet Port
  {ae7af6fe-a94a-4216-bf54-6924dfc76be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e82c4e33-b6c3-4c26-8ccf-143bc2e3189f}, !- Handle
  {ae7af6fe-a94a-4216-bf54-6924dfc76be2}, !- Source Object
  3,                                      !- Outlet Port
  {d87c905a-dea6-4858-bf13-18bf6996b6a3}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {b56ab661-83f2-4f12-ba9f-b118b9c6fe98}, !- Handle
  DOAS Exhaust Fan 4,                     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {5853498f-df96-4eba-aa30-271f77e22b47}, !- Air Inlet Node Name
  {956dc1e9-dd6b-4dd0-a1b2-b24df8169453}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {3ce24f18-e281-434b-8ae3-87dfbc170838}, !- Handle
  DOAS Exhaust Fan 4 Outlet Air Node,     !- Name
  {956dc1e9-dd6b-4dd0-a1b2-b24df8169453}, !- Inlet Port
  {cf7b2b0f-f7b9-4280-baec-2d49ba49a6a0}; !- Outlet Port

OS:Connection,
  {5853498f-df96-4eba-aa30-271f77e22b47}, !- Handle
  {67dd6597-9d91-47e9-b156-47fc718b5902}, !- Source Object
  3,                                      !- Outlet Port
  {b56ab661-83f2-4f12-ba9f-b118b9c6fe98}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {956dc1e9-dd6b-4dd0-a1b2-b24df8169453}, !- Handle
  {b56ab661-83f2-4f12-ba9f-b118b9c6fe98}, !- Source Object
  9,                                      !- Outlet Port
  {3ce24f18-e281-434b-8ae3-87dfbc170838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf7b2b0f-f7b9-4280-baec-2d49ba49a6a0}, !- Handle
  {3ce24f18-e281-434b-8ae3-87dfbc170838}, !- Source Object
  3,                                      !- Outlet Port
