  {0bdb4de3-6404-407b-b30f-056a22327c84}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {ed3514e4-aea2-4229-9813-a23b463631b1}, !- Handle
  1 Zone DOAS 3 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {e758dc92-e00e-4eb7-a739-4ead9e78f6c8}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {228131dd-a466-4953-9ec3-a5f36605ef0b}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b6310ef0-48c8-4439-8edc-c3221492c813}, !- Control Zone or Zone List Name
  {0dcb7817-d330-4691-b3a7-4f3a782689a6}, !- Cooling Control Zone or Zone List Name
  {848ea708-4739-458b-ae9e-ccaa576b6194}, !- Heating Control Zone or Zone List Name
  {dc75a102-716b-425b-b2b0-7a63050c2c09}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b6310ef0-48c8-4439-8edc-c3221492c813}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {0dcb7817-d330-4691-b3a7-4f3a782689a6}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {848ea708-4739-458b-ae9e-ccaa576b6194}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dc75a102-716b-425b-b2b0-7a63050c2c09}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a04559cf-083b-4c1c-9368-6fb64e4f8ca6}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Air Terminal, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {813512bf-a576-42e8-875e-b27fb9a5c465}, !- Air Inlet Node Name
  {9dcb1ac8-4286-4195-ba9d-852709498436}, !- Air Outlet Node Name
  0.0039329;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a5b5835-c14a-4e3d-9191-cc5df9981079}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Return Air Node, !- Name
  {587225e3-3d73-4aa9-b124-80a5f68a356a}, !- Inlet Port
  {2195cb57-b94f-48ca-b827-00989fbe4bfc}; !- Outlet Port

OS:Connection,
  {c13d2064-27ea-46da-b6fc-dd6c7ba23784}, !- Handle
  {a6cf41f9-e581-4861-8266-86f45cc984b1}, !- Source Object
  3,                                      !- Outlet Port
  {bff62da5-5e78-4f7e-9fa3-072207ff016a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {587225e3-3d73-4aa9-b124-80a5f68a356a}, !- Handle
  {a5aa5f60-0a18-48a7-a264-0f9edf68546e}, !- Source Object
  2,                                      !- Outlet Port
  {6a5b5835-c14a-4e3d-9191-cc5df9981079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2195cb57-b94f-48ca-b827-00989fbe4bfc}, !- Handle
  {6a5b5835-c14a-4e3d-9191-cc5df9981079}, !- Source Object
  3,                                      !- Outlet Port
  {1db763c2-8145-433e-b445-f8bd1140bb29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4cafce9d-5786-40c0-96ca-18b76c3c2f54}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Air Terminal Inlet Air Node, !- Name
  {4e5de3c0-7f99-4fcb-8ecc-f33aa5c5b61c}, !- Inlet Port
  {813512bf-a576-42e8-875e-b27fb9a5c465}; !- Outlet Port

OS:Connection,
  {4e5de3c0-7f99-4fcb-8ecc-f33aa5c5b61c}, !- Handle
  {ab54e608-4ce6-4ced-b9ee-bac5aa3eb69f}, !- Source Object
  3,                                      !- Outlet Port
  {4cafce9d-5786-40c0-96ca-18b76c3c2f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {813512bf-a576-42e8-875e-b27fb9a5c465}, !- Handle
  {4cafce9d-5786-40c0-96ca-18b76c3c2f54}, !- Source Object
  3,                                      !- Outlet Port
  {a04559cf-083b-4c1c-9368-6fb64e4f8ca6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9dcb1ac8-4286-4195-ba9d-852709498436}, !- Handle
  {a04559cf-083b-4c1c-9368-6fb64e4f8ca6}, !- Source Object
  4,                                      !- Outlet Port
  {a6cf41f9-e581-4861-8266-86f45cc984b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {dcdd9c48-cac0-4712-ac27-755c3141bd5e}, !- Handle
  Schedule Constant 9,                    !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d1536352-ffc6-4092-9681-e90ac99bcc43}, !- Handle
  Schedule Constant 10,                   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Electric,
  {00627b05-2732-4536-b3d7-2307d4e8f70f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Supplemental Htg Coil, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2348.55799,                             !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f438d81e-7555-48c0-8442-3a06fc65aa09}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {4bb4454c-ba2b-4710-b0dc-b93283a6d67c}, !- Water Inlet Node Name
  {f8205e64-8e4f-4969-83f9-38ad8d9637b2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.21599,                                !- Rated Air Flow Rate {m3/s}
  8.16835e-05,                            !- Rated Water Flow Rate {m3/s}
  3727.86388,                             !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {e908aa6a-0a54-4c58-b6bb-3ef58b4fc40e}, !- Heating Capacity Curve Name
  {e6e524c0-d9e5-401f-b090-5a9d0492775c}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {e908aa6a-0a54-4c58-b6bb-3ef58b4fc40e}, !- Handle
  Curve Quad Linear 19,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {e6e524c0-d9e5-401f-b090-5a9d0492775c}, !- Handle
  Curve Quad Linear 20,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {fead3d34-4af0-4637-8e81-12b9e141e470}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {6a686ee7-2709-432d-9f7a-99522f69d179}, !- Inlet Port
  {4bb4454c-ba2b-4710-b0dc-b93283a6d67c}; !- Outlet Port

OS:Connection,
  {6a686ee7-2709-432d-9f7a-99522f69d179}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  16,                                     !- Outlet Port
  {fead3d34-4af0-4637-8e81-12b9e141e470}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10df9744-ba0c-4787-9efe-5f4e138b43a1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {f8205e64-8e4f-4969-83f9-38ad8d9637b2}, !- Inlet Port
  {d040a989-3608-4721-823d-cb3edfac40f5}; !- Outlet Port

OS:Connection,
  {4bb4454c-ba2b-4710-b0dc-b93283a6d67c}, !- Handle
  {fead3d34-4af0-4637-8e81-12b9e141e470}, !- Source Object
  3,                                      !- Outlet Port
  {f438d81e-7555-48c0-8442-3a06fc65aa09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8205e64-8e4f-4969-83f9-38ad8d9637b2}, !- Handle
  {f438d81e-7555-48c0-8442-3a06fc65aa09}, !- Source Object
  3,                                      !- Outlet Port
  {10df9744-ba0c-4787-9efe-5f4e138b43a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d040a989-3608-4721-823d-cb3edfac40f5}, !- Handle
  {10df9744-ba0c-4787-9efe-5f4e138b43a1}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {97f2dfc3-8e6d-4314-8a8f-11456ffd5929}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {81cf28ea-9e1f-4b5f-bc06-f14da1d7ebec}, !- Water Inlet Node Name
  {8f30b4fd-4cfe-4592-a397-67624790484b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.21599,                                !- Rated Air Flow Rate {m3/s}
  8.16835e-05,                            !- Rated Water Flow Rate {m3/s}
  3727.86388,                             !- Rated Total Cooling Capacity {W}
  2726.01829,                             !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {00e76582-300d-436e-b058-c600526656bc}, !- Total Cooling Capacity Curve Name
  {744865c2-1373-44b2-9b51-7ac98b665f7c}, !- Sensible Cooling Capacity Curve Name
  {3e050c76-4514-4f65-9f78-1ccc3c846be1}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {00e76582-300d-436e-b058-c600526656bc}, !- Handle
  TotCoolCapCurve 6,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {744865c2-1373-44b2-9b51-7ac98b665f7c}, !- Handle
  Curve Quint Linear 7,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {3e050c76-4514-4f65-9f78-1ccc3c846be1}, !- Handle
  Curve Quad Linear 21,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {65aa1c4c-8152-4bb0-a4d6-ec2ee366278d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {b42fd982-8ef3-4c65-82e7-44f2fa20cda5}, !- Inlet Port
  {81cf28ea-9e1f-4b5f-bc06-f14da1d7ebec}; !- Outlet Port

OS:Connection,
  {b42fd982-8ef3-4c65-82e7-44f2fa20cda5}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  17,                                     !- Outlet Port
  {65aa1c4c-8152-4bb0-a4d6-ec2ee366278d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c3d02ad-c5aa-4433-9b2d-8cbb4eb1a186}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {8f30b4fd-4cfe-4592-a397-67624790484b}, !- Inlet Port
  {2b736730-e3c2-4ce0-98fc-025c3c337ad8}; !- Outlet Port

OS:Connection,
  {81cf28ea-9e1f-4b5f-bc06-f14da1d7ebec}, !- Handle
  {65aa1c4c-8152-4bb0-a4d6-ec2ee366278d}, !- Source Object
  3,                                      !- Outlet Port
  {97f2dfc3-8e6d-4314-8a8f-11456ffd5929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f30b4fd-4cfe-4592-a397-67624790484b}, !- Handle
  {97f2dfc3-8e6d-4314-8a8f-11456ffd5929}, !- Source Object
  3,                                      !- Outlet Port
  {4c3d02ad-c5aa-4433-9b2d-8cbb4eb1a186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b736730-e3c2-4ce0-98fc-025c3c337ad8}, !- Handle
  {4c3d02ad-c5aa-4433-9b2d-8cbb4eb1a186}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  17;                                     !- Inlet Port

OS:Fan:OnOff,
  {fa8836f6-519a-4542-ae63-47f4f1b0a57c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 WSHP Fan, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.21599,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1fed333a-1149-476c-bd88-1e06c2f64f84}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {805aa358-ca8c-47e9-ba24-0070d3a139bd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1fed333a-1149-476c-bd88-1e06c2f64f84}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {805aa358-ca8c-47e9-ba24-0070d3a139bd}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {78951ecc-218e-4027-abc7-668fc35e8882}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 WSHP, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {97646111-8c4b-4e11-adfd-9366d8947170}, !- Air Inlet Node Name
  {6d5185b6-efc3-4e1d-8ad7-f8a48dac3e40}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.21599,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.21599,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.21599,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fa8836f6-519a-4542-ae63-47f4f1b0a57c}, !- Supply Air Fan Name
  {f438d81e-7555-48c0-8442-3a06fc65aa09}, !- Heating Coil Name
  {97f2dfc3-8e6d-4314-8a8f-11456ffd5929}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {00627b05-2732-4536-b3d7-2307d4e8f70f}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {9c7a8e2f-b0de-4439-8d54-f0e9be4ddcc2}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 WSHP Inlet Air Node, !- Name
  {2ab9a444-78e7-4570-9714-af4b839d5ac9}, !- Inlet Port
  {97646111-8c4b-4e11-adfd-9366d8947170}; !- Outlet Port

OS:Connection,
  {2ab9a444-78e7-4570-9714-af4b839d5ac9}, !- Handle
  {3429522c-4dd7-4332-b56a-92252327ff0f}, !- Source Object
  2,                                      !- Outlet Port
  {9c7a8e2f-b0de-4439-8d54-f0e9be4ddcc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97646111-8c4b-4e11-adfd-9366d8947170}, !- Handle
  {9c7a8e2f-b0de-4439-8d54-f0e9be4ddcc2}, !- Source Object
  3,                                      !- Outlet Port
  {78951ecc-218e-4027-abc7-668fc35e8882}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6473fa3e-40bb-4b83-8c16-77f3cf6a4c76}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 WSHP Outlet Air Node, !- Name
  {6d5185b6-efc3-4e1d-8ad7-f8a48dac3e40}, !- Inlet Port
  {c18bee45-4afa-4fa5-a1f4-a102f35da7d4}; !- Outlet Port

OS:Connection,
  {c18bee45-4afa-4fa5-a1f4-a102f35da7d4}, !- Handle
  {6473fa3e-40bb-4b83-8c16-77f3cf6a4c76}, !- Source Object
  3,                                      !- Outlet Port
  {bff62da5-5e78-4f7e-9fa3-072207ff016a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d5185b6-efc3-4e1d-8ad7-f8a48dac3e40}, !- Handle
  {78951ecc-218e-4027-abc7-668fc35e8882}, !- Source Object
  4,                                      !- Outlet Port
  {6473fa3e-40bb-4b83-8c16-77f3cf6a4c76}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2ce50f68-ffbb-496a-b459-9eee6b427fe2}, !- Handle
  1 Zone DOAS 4,                          !- Name
  ,                                       !- Controller List Name
  {f14e870b-2ff5-4020-81c7-b0c301d04662}, !- Availability Schedule
  {1a38fc12-38f0-4bc2-9f6d-c6a4eb4fbec5}, !- Availability Manager List Name
  0.0039329,                              !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2eb1d0d9-7fb6-41da-b9e1-23e57199b1dc}, !- Supply Side Inlet Node Name
  {5df1f3b4-50c4-4a97-a08c-fe6c11c09c44}, !- Demand Side Outlet Node Name
  {dacf6c04-30f9-4d68-9d9d-f3b86fa7404c}, !- Demand Side Inlet Node A
  {1cd830a2-6192-423b-9e95-fb9d6ac3d462}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {92226dc3-c467-4d77-86de-b030bab97817}, !- Demand Mixer Name
  {c42dabbd-7cae-46a1-bb2b-bc987dc0a501}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0447d6e2-de9d-4fd0-8c5f-b123957d9766}, !- Handle
  1 Zone DOAS 4 Supply Inlet Node,        !- Name
  {2eb1d0d9-7fb6-41da-b9e1-23e57199b1dc}, !- Inlet Port
  {8ba9f17d-5b04-421b-b571-c96356ffaef2}; !- Outlet Port

OS:Node,
  {333199f0-4b83-4737-bfa7-72b4bf316cc8}, !- Handle
  1 Zone DOAS 4 Supply Outlet Node,       !- Name
  {16c6eb4b-209e-437f-b0d3-5cc3b3548389}, !- Inlet Port
  {1cd830a2-6192-423b-9e95-fb9d6ac3d462}; !- Outlet Port

OS:Connection,
  {2eb1d0d9-7fb6-41da-b9e1-23e57199b1dc}, !- Handle
  {2ce50f68-ffbb-496a-b459-9eee6b427fe2}, !- Source Object
  9,                                      !- Outlet Port
  {0447d6e2-de9d-4fd0-8c5f-b123957d9766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd830a2-6192-423b-9e95-fb9d6ac3d462}, !- Handle
  {333199f0-4b83-4737-bfa7-72b4bf316cc8}, !- Source Object
  3,                                      !- Outlet Port
  {2ce50f68-ffbb-496a-b459-9eee6b427fe2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {96571073-c0a3-4a15-8239-0b3180fd8725}, !- Handle
  1 Zone DOAS 4 Demand Inlet Node,        !- Name
  {dacf6c04-30f9-4d68-9d9d-f3b86fa7404c}, !- Inlet Port
  {aa607f79-94c4-474c-881a-1ef17f83c6ef}; !- Outlet Port

OS:Node,
  {8e0faff5-9e82-4d28-9527-56b40df2d262}, !- Handle
  1 Zone DOAS 4 Demand Outlet Node,       !- Name
  {dd352be4-9a46-483e-8014-9707ae05b681}, !- Inlet Port
  {5df1f3b4-50c4-4a97-a08c-fe6c11c09c44}; !- Outlet Port

OS:Node,
  {f2329d44-3e36-457a-9217-b7fbe1df23f1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Air Terminal Outlet Air Node, !- Name
  {43c1d7ca-73b6-41e0-b7e6-ed56b3177e83}, !- Inlet Port
  {cc92aa2a-e121-4e88-ad75-802181e212d1}; !- Outlet Port

OS:Connection,
  {dacf6c04-30f9-4d68-9d9d-f3b86fa7404c}, !- Handle
  {2ce50f68-ffbb-496a-b459-9eee6b427fe2}, !- Source Object
  11,                                     !- Outlet Port
  {96571073-c0a3-4a15-8239-0b3180fd8725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df1f3b4-50c4-4a97-a08c-fe6c11c09c44}, !- Handle
  {8e0faff5-9e82-4d28-9527-56b40df2d262}, !- Source Object
  3,                                      !- Outlet Port
  {2ce50f68-ffbb-496a-b459-9eee6b427fe2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c42dabbd-7cae-46a1-bb2b-bc987dc0a501}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {aa607f79-94c4-474c-881a-1ef17f83c6ef}, !- Inlet Node Name
  {440283bd-7786-4229-9f8b-9dd86477f04e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {92226dc3-c467-4d77-86de-b030bab97817}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {dd352be4-9a46-483e-8014-9707ae05b681}, !- Outlet Node Name
  {60f1f8e5-f322-4ee4-95a0-416bbe222c51}; !- Inlet Node Name 1

OS:Connection,
  {aa607f79-94c4-474c-881a-1ef17f83c6ef}, !- Handle
  {96571073-c0a3-4a15-8239-0b3180fd8725}, !- Source Object
  3,                                      !- Outlet Port
  {c42dabbd-7cae-46a1-bb2b-bc987dc0a501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd352be4-9a46-483e-8014-9707ae05b681}, !- Handle
  {92226dc3-c467-4d77-86de-b030bab97817}, !- Source Object
  2,                                      !- Outlet Port
  {8e0faff5-9e82-4d28-9527-56b40df2d262}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b3c9407e-8a44-4754-84aa-fca5eac7546b}, !- Handle
  {2ce50f68-ffbb-496a-b459-9eee6b427fe2}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.0039329,                              !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  95.61,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  118.67,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1a38fc12-38f0-4bc2-9f6d-c6a4eb4fbec5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {63b4e443-c699-49c6-8c21-8f2b8796309a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4348c406-778e-43a7-969d-aafed14866c7}, !- Handle
  DOAS Supply Fan 5,                      !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {3b0de126-45e2-4536-8448-8e9dda1864d5}, !- Air Inlet Node Name
  {16c6eb4b-209e-437f-b0d3-5cc3b3548389}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {16c6eb4b-209e-437f-b0d3-5cc3b3548389}, !- Handle
  {4348c406-778e-43a7-969d-aafed14866c7}, !- Source Object
  9,                                      !- Outlet Port
  {333199f0-4b83-4737-bfa7-72b4bf316cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ae920bf8-628f-48ad-b6f4-523c0c04b877}, !- Handle
  1 Zone DOAS 4 Htg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1.80004,                                !- U-Factor Times Area Value {W/K}
  2.59558e-06,                            !- Maximum Water Flow Rate {m3/s}
  {a3f55fbb-e4c1-4a17-b243-511f42abdf92}, !- Water Inlet Node Name
  {53780509-d290-4b1e-85e5-48838464a333}, !- Water Outlet Node Name
  {b4f2a55b-c906-4555-985d-824b00d3e3cc}, !- Air Inlet Node Name
  {ce0476af-0900-4753-b064-808be1d06a91}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  118.6669,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7f890c66-b772-4189-9b69-b3bc234acfb6}, !- Handle
  1 Zone DOAS 4 Htg Coil Inlet Water Node, !- Name
  {25f11d5c-c668-47ee-a4ae-5d3c16ad0635}, !- Inlet Port
  {a3f55fbb-e4c1-4a17-b243-511f42abdf92}; !- Outlet Port

OS:Connection,
  {25f11d5c-c668-47ee-a4ae-5d3c16ad0635}, !- Handle
  {77e8eeab-91e5-48c8-aaf2-b4b96af8b42a}, !- Source Object
  9,                                      !- Outlet Port
  {7f890c66-b772-4189-9b69-b3bc234acfb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab5a9e94-031f-45a1-91f5-6a1c64daeeb5}, !- Handle
  1 Zone DOAS 4 Htg Coil Outlet Water Node, !- Name
  {53780509-d290-4b1e-85e5-48838464a333}, !- Inlet Port
  {76a04030-2561-4be1-a497-1830dee60456}; !- Outlet Port

OS:Connection,
  {a3f55fbb-e4c1-4a17-b243-511f42abdf92}, !- Handle
  {7f890c66-b772-4189-9b69-b3bc234acfb6}, !- Source Object
  3,                                      !- Outlet Port
  {ae920bf8-628f-48ad-b6f4-523c0c04b877}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {53780509-d290-4b1e-85e5-48838464a333}, !- Handle
  {ae920bf8-628f-48ad-b6f4-523c0c04b877}, !- Source Object
  6,                                      !- Outlet Port
  {ab5a9e94-031f-45a1-91f5-6a1c64daeeb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a04030-2561-4be1-a497-1830dee60456}, !- Handle
  {ab5a9e94-031f-45a1-91f5-6a1c64daeeb5}, !- Source Object
  3,                                      !- Outlet Port
  {90f6bedc-feaf-42eb-aa6f-001bb0db77cf}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {96792c3f-85f4-4043-a15d-0923972db876}, !- Handle
  1 Zone DOAS 4 Htg Coil Controller,      !- Name
  {ae920bf8-628f-48ad-b6f4-523c0c04b877}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  2.59558e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {0838cba3-750d-43b3-9056-044cbc5f26b9}, !- Handle
  1 Zone DOAS 4 Htg Coil Outlet Air Node, !- Name
  {ce0476af-0900-4753-b064-808be1d06a91}, !- Inlet Port
  {3b0de126-45e2-4536-8448-8e9dda1864d5}; !- Outlet Port

OS:Connection,
  {ce0476af-0900-4753-b064-808be1d06a91}, !- Handle
  {ae920bf8-628f-48ad-b6f4-523c0c04b877}, !- Source Object
  8,                                      !- Outlet Port
  {0838cba3-750d-43b3-9056-044cbc5f26b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b0de126-45e2-4536-8448-8e9dda1864d5}, !- Handle
  {0838cba3-750d-43b3-9056-044cbc5f26b9}, !- Source Object
  3,                                      !- Outlet Port
  {4348c406-778e-43a7-969d-aafed14866c7}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c5dbb5ca-8d6c-466e-ad7b-09d95b4b8b3e}, !- Handle
  1 Zone DOAS 4 Clg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  7.43917e-06,                            !- Design Water Flow Rate {m3/s}
  0.0039329,                              !- Design Air Flow Rate {m3/s}
  6.66667,                                !- Design Inlet Water Temperature {C}
  35.788,                                 !- Design Inlet Air Temperature {C}
  14.6145,                                !- Design Outlet Air Temperature {C}
  0.014594,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e5a719f1-c99d-4159-a748-de1f081e1934}, !- Water Inlet Node Name
  {cc6db294-b553-4937-a785-a9c5957b2e7f}, !- Water Outlet Node Name
  {8049ea6a-9c59-470e-b00e-4bb99d39049d}, !- Air Inlet Node Name
  {87390024-6b6f-43ae-903e-66199eda8ee8}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {49c968f5-cbeb-41f1-a09d-29ab7da3ccdf}, !- Handle
  1 Zone DOAS 4 Clg Coil Inlet Water Node, !- Name
  {d494c335-31c1-4c99-b573-2c5f683aca45}, !- Inlet Port
  {e5a719f1-c99d-4159-a748-de1f081e1934}; !- Outlet Port

OS:Connection,
  {d494c335-31c1-4c99-b573-2c5f683aca45}, !- Handle
  {c2162350-69f0-4bcf-a35f-25bdb27ce408}, !- Source Object
  9,                                      !- Outlet Port
  {49c968f5-cbeb-41f1-a09d-29ab7da3ccdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f4dbb67-b95f-4fe2-8d6c-f2732427604b}, !- Handle
  1 Zone DOAS 4 Clg Coil Outlet Water Node, !- Name
  {cc6db294-b553-4937-a785-a9c5957b2e7f}, !- Inlet Port
  {d73e2732-86fb-4705-b265-bd01b1079008}; !- Outlet Port

OS:Connection,
  {e5a719f1-c99d-4159-a748-de1f081e1934}, !- Handle
  {49c968f5-cbeb-41f1-a09d-29ab7da3ccdf}, !- Source Object
  3,                                      !- Outlet Port
  {c5dbb5ca-8d6c-466e-ad7b-09d95b4b8b3e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cc6db294-b553-4937-a785-a9c5957b2e7f}, !- Handle
  {c5dbb5ca-8d6c-466e-ad7b-09d95b4b8b3e}, !- Source Object
  11,                                     !- Outlet Port
  {0f4dbb67-b95f-4fe2-8d6c-f2732427604b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d73e2732-86fb-4705-b265-bd01b1079008}, !- Handle
  {0f4dbb67-b95f-4fe2-8d6c-f2732427604b}, !- Source Object
  3,                                      !- Outlet Port
  {055c4fa2-4c57-42bd-81e1-ca8a4f967010}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {09109122-6eb7-47ec-b806-6a1387348e75}, !- Handle
  1 Zone DOAS 4 Clg Coil Controller,      !- Name
  {c5dbb5ca-8d6c-466e-ad7b-09d95b4b8b3e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  7.43917e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {f185bb93-35db-4430-8ebe-9e6ec0bc6954}, !- Handle
  1 Zone DOAS 4 Clg Coil Outlet Air Node, !- Name
  {87390024-6b6f-43ae-903e-66199eda8ee8}, !- Inlet Port
  {b4f2a55b-c906-4555-985d-824b00d3e3cc}; !- Outlet Port

OS:Connection,
  {87390024-6b6f-43ae-903e-66199eda8ee8}, !- Handle
  {c5dbb5ca-8d6c-466e-ad7b-09d95b4b8b3e}, !- Source Object
  13,                                     !- Outlet Port
  {f185bb93-35db-4430-8ebe-9e6ec0bc6954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f2a55b-c906-4555-985d-824b00d3e3cc}, !- Handle
  {f185bb93-35db-4430-8ebe-9e6ec0bc6954}, !- Source Object
  3,                                      !- Outlet Port
  {ae920bf8-628f-48ad-b6f4-523c0c04b877}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d192dc01-2b03-4bad-9df5-ec2f8a72dbc1}, !- Handle
  1 Zone DOAS 4 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0039329,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0039329,                              !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Outdoor Air Schedule Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f45d541e-3b29-4939-a20f-e6cb78254e7a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f45d541e-3b29-4939-a20f-e6cb78254e7a}, !- Handle
  1 Zone DOAS 4 Mechanical Ventilation Controller, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b2765d01-064e-45a5-8fed-aea61808f0a5}, !- Handle
  1 Zone DOAS 4 OA System,                !- Name
  {d192dc01-2b03-4bad-9df5-ec2f8a72dbc1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5db7c86b-6f2b-4003-a55f-5a1718534933}, !- Mixed Air Node Name
  {7da03d8c-e9d0-43c4-8532-69244c7838ba}, !- Outdoor Air Stream Node Name
  {936e7360-6c0b-4156-b790-b7201e181c76}, !- Relief Air Stream Node Name
  {1a711275-4890-4ee3-9c85-6dc7611baa8d}; !- Return Air Stream Node Name

OS:Node,
  {c9eaceb6-a935-4100-a6d2-2fb773ce6e23}, !- Handle
  1 Zone DOAS 4 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {7da03d8c-e9d0-43c4-8532-69244c7838ba}; !- Outlet Port

OS:Connection,
  {7da03d8c-e9d0-43c4-8532-69244c7838ba}, !- Handle
  {c9eaceb6-a935-4100-a6d2-2fb773ce6e23}, !- Source Object
  3,                                      !- Outlet Port
  {b2765d01-064e-45a5-8fed-aea61808f0a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c84bc34c-5bdd-4ab9-bc45-3c7a478ceded}, !- Handle
  1 Zone DOAS 4 Relief Air Node,          !- Name
  {936e7360-6c0b-4156-b790-b7201e181c76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {936e7360-6c0b-4156-b790-b7201e181c76}, !- Handle
  {b2765d01-064e-45a5-8fed-aea61808f0a5}, !- Source Object
  7,                                      !- Outlet Port
  {c84bc34c-5bdd-4ab9-bc45-3c7a478ceded}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23111665-ce66-4e73-a13c-22b9883d557c}, !- Handle
  1 Zone DOAS 4 Mixed Air Node,           !- Name
  {5db7c86b-6f2b-4003-a55f-5a1718534933}, !- Inlet Port
  {8049ea6a-9c59-470e-b00e-4bb99d39049d}; !- Outlet Port

OS:Connection,
  {5db7c86b-6f2b-4003-a55f-5a1718534933}, !- Handle
  {b2765d01-064e-45a5-8fed-aea61808f0a5}, !- Source Object
  5,                                      !- Outlet Port
  {23111665-ce66-4e73-a13c-22b9883d557c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8049ea6a-9c59-470e-b00e-4bb99d39049d}, !- Handle
  {23111665-ce66-4e73-a13c-22b9883d557c}, !- Source Object
  3,                                      !- Outlet Port
  {c5dbb5ca-8d6c-466e-ad7b-09d95b4b8b3e}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {992e73e1-00f5-4f77-98b9-db4d9cb3be80}, !- Handle
  DOAS Exhaust Fan 5,                     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8ba9f17d-5b04-421b-b571-c96356ffaef2}, !- Air Inlet Node Name
  {58894912-c745-4a32-9cd4-98ddfba33b2b}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {1bb526a2-f538-4829-8140-d884b507833a}, !- Handle
  DOAS Exhaust Fan 5 Outlet Air Node,     !- Name
  {58894912-c745-4a32-9cd4-98ddfba33b2b}, !- Inlet Port
  {1a711275-4890-4ee3-9c85-6dc7611baa8d}; !- Outlet Port

OS:Connection,
  {8ba9f17d-5b04-421b-b571-c96356ffaef2}, !- Handle
  {0447d6e2-de9d-4fd0-8c5f-b123957d9766}, !- Source Object
  3,                                      !- Outlet Port
  {992e73e1-00f5-4f77-98b9-db4d9cb3be80}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {58894912-c745-4a32-9cd4-98ddfba33b2b}, !- Handle
  {992e73e1-00f5-4f77-98b9-db4d9cb3be80}, !- Source Object
  9,                                      !- Outlet Port
  {1bb526a2-f538-4829-8140-d884b507833a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a711275-4890-4ee3-9c85-6dc7611baa8d}, !- Handle
  {1bb526a2-f538-4829-8140-d884b507833a}, !- Source Object
  3,                                      !- Outlet Port
  {b2765d01-064e-45a5-8fed-aea61808f0a5}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {003718f6-2f58-4450-b450-5ad0919a2227}, !- Handle
  1 Zone DOAS 4 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {333199f0-4b83-4737-bfa7-72b4bf316cc8}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {63b4e443-c699-49c6-8c21-8f2b8796309a}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {79710433-dafb-4d75-9408-8279c1a74dd1}, !- Control Zone or Zone List Name
  {cb7723b4-ec5b-403b-8f3b-d350b480c703}, !- Cooling Control Zone or Zone List Name
  {75cd04bf-9e80-4418-8776-7ae65befbca6}, !- Heating Control Zone or Zone List Name
  {eaef0816-afb3-4b41-9b7d-f6f8410f9c94}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {79710433-dafb-4d75-9408-8279c1a74dd1}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {cb7723b4-ec5b-403b-8f3b-d350b480c703}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {75cd04bf-9e80-4418-8776-7ae65befbca6}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {eaef0816-afb3-4b41-9b7d-f6f8410f9c94}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6e2c79bc-a70f-44b3-92af-f2f33ca626b6}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Air Terminal, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {de3e4406-8547-44f3-b4ad-c88c1545fcb0}, !- Air Inlet Node Name
  {43c1d7ca-73b6-41e0-b7e6-ed56b3177e83}, !- Air Outlet Node Name
  0.0039329;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {14872ef5-5b23-4e7f-bd84-7d50ada0b80b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Return Air Node, !- Name
  {66d8b668-450b-45c6-845d-3a11880f6e94}, !- Inlet Port
  {60f1f8e5-f322-4ee4-95a0-416bbe222c51}; !- Outlet Port

OS:Connection,
  {cc92aa2a-e121-4e88-ad75-802181e212d1}, !- Handle
  {f2329d44-3e36-457a-9217-b7fbe1df23f1}, !- Source Object
  3,                                      !- Outlet Port
  {a808a582-81a1-4e80-8614-ed1a5c87c894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66d8b668-450b-45c6-845d-3a11880f6e94}, !- Handle
  {14ea1214-1903-474a-850b-388f4f606ca6}, !- Source Object
  2,                                      !- Outlet Port
  {14872ef5-5b23-4e7f-bd84-7d50ada0b80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f1f8e5-f322-4ee4-95a0-416bbe222c51}, !- Handle
  {14872ef5-5b23-4e7f-bd84-7d50ada0b80b}, !- Source Object
  3,                                      !- Outlet Port
  {92226dc3-c467-4d77-86de-b030bab97817}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {20c221b4-25e8-4061-a45a-d0a9e96f6921}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Air Terminal Inlet Air Node, !- Name
  {440283bd-7786-4229-9f8b-9dd86477f04e}, !- Inlet Port
  {de3e4406-8547-44f3-b4ad-c88c1545fcb0}; !- Outlet Port

OS:Connection,
  {440283bd-7786-4229-9f8b-9dd86477f04e}, !- Handle
  {c42dabbd-7cae-46a1-bb2b-bc987dc0a501}, !- Source Object
  3,                                      !- Outlet Port
  {20c221b4-25e8-4061-a45a-d0a9e96f6921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de3e4406-8547-44f3-b4ad-c88c1545fcb0}, !- Handle
  {20c221b4-25e8-4061-a45a-d0a9e96f6921}, !- Source Object
  3,                                      !- Outlet Port
  {6e2c79bc-a70f-44b3-92af-f2f33ca626b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43c1d7ca-73b6-41e0-b7e6-ed56b3177e83}, !- Handle
  {6e2c79bc-a70f-44b3-92af-f2f33ca626b6}, !- Source Object
  4,                                      !- Outlet Port
  {f2329d44-3e36-457a-9217-b7fbe1df23f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b569c727-696c-479f-8013-d0f0ce095b40}, !- Handle
  Schedule Constant 11,                   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {28eb2056-1644-4f3d-b444-1938d165debf}, !- Handle
  Schedule Constant 12,                   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Electric,
  {575081e3-441d-4d3a-bf8c-ef6304fbb6dd}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Supplemental Htg Coil, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2379.32684,                             !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {22de9a4c-4fe6-457c-9030-6691862f33cc}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {9fb07579-c730-4bff-8a51-136693dcd0bd}, !- Water Inlet Node Name
  {d0fc058e-1c64-46a0-ad16-a12e4278a5d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.21691,                                !- Rated Air Flow Rate {m3/s}
  8.25862e-05,                            !- Rated Water Flow Rate {m3/s}
  3769.06063,                             !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {8b873a74-c2e4-4fbe-918f-5b06a1f83f21}, !- Heating Capacity Curve Name
  {9d6be7b7-2f4d-4167-a880-5b87ba6adc30}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {8b873a74-c2e4-4fbe-918f-5b06a1f83f21}, !- Handle
  Curve Quad Linear 22,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {9d6be7b7-2f4d-4167-a880-5b87ba6adc30}, !- Handle
  Curve Quad Linear 23,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {37ce6cf5-68d9-4a90-b6d0-e6abb4cc138b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {4bef4c3a-054d-40cf-800c-b6ef588eb82b}, !- Inlet Port
  {9fb07579-c730-4bff-8a51-136693dcd0bd}; !- Outlet Port

OS:Connection,
  {4bef4c3a-054d-40cf-800c-b6ef588eb82b}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  18,                                     !- Outlet Port
  {37ce6cf5-68d9-4a90-b6d0-e6abb4cc138b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {feb77337-ae7e-4279-bd6f-96d5d5fc6749}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {d0fc058e-1c64-46a0-ad16-a12e4278a5d5}, !- Inlet Port
  {9b57e82e-0661-4faf-bef9-64460c011963}; !- Outlet Port

OS:Connection,
  {9fb07579-c730-4bff-8a51-136693dcd0bd}, !- Handle
  {37ce6cf5-68d9-4a90-b6d0-e6abb4cc138b}, !- Source Object
  3,                                      !- Outlet Port
  {22de9a4c-4fe6-457c-9030-6691862f33cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0fc058e-1c64-46a0-ad16-a12e4278a5d5}, !- Handle
  {22de9a4c-4fe6-457c-9030-6691862f33cc}, !- Source Object
  3,                                      !- Outlet Port
  {feb77337-ae7e-4279-bd6f-96d5d5fc6749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b57e82e-0661-4faf-bef9-64460c011963}, !- Handle
  {feb77337-ae7e-4279-bd6f-96d5d5fc6749}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  18;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {dd25023a-5b36-46cd-b34b-596249fa12f9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {54564191-505f-4c0a-9325-3fbe742ec7ea}, !- Water Inlet Node Name
  {6d920752-965b-4805-8338-621ff036a729}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.21691,                                !- Rated Air Flow Rate {m3/s}
  8.25862e-05,                            !- Rated Water Flow Rate {m3/s}
  3769.06063,                             !- Rated Total Cooling Capacity {W}
  2745.76295,                             !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {e44cd212-7363-4f7e-a3f1-50d5bf937c66}, !- Total Cooling Capacity Curve Name
  {92fd897c-3a4c-4981-a8bf-5580bb6c5df1}, !- Sensible Cooling Capacity Curve Name
  {68c9a735-8728-42a7-a4ba-224759926e4a}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {e44cd212-7363-4f7e-a3f1-50d5bf937c66}, !- Handle
  TotCoolCapCurve 7,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {92fd897c-3a4c-4981-a8bf-5580bb6c5df1}, !- Handle
  Curve Quint Linear 8,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {68c9a735-8728-42a7-a4ba-224759926e4a}, !- Handle
  Curve Quad Linear 24,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {eeb78563-1163-4ecc-9564-b709d1305305}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {11a7fddb-7580-4f29-b0e1-20f60afd5bd1}, !- Inlet Port
  {54564191-505f-4c0a-9325-3fbe742ec7ea}; !- Outlet Port

OS:Connection,
  {11a7fddb-7580-4f29-b0e1-20f60afd5bd1}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  19,                                     !- Outlet Port
  {eeb78563-1163-4ecc-9564-b709d1305305}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40c43d74-f5d6-4209-b5be-167389b701d1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {6d920752-965b-4805-8338-621ff036a729}, !- Inlet Port
  {eb97dbfb-40be-4dd0-af3f-ec17007837a9}; !- Outlet Port

OS:Connection,
  {54564191-505f-4c0a-9325-3fbe742ec7ea}, !- Handle
  {eeb78563-1163-4ecc-9564-b709d1305305}, !- Source Object
  3,                                      !- Outlet Port
  {dd25023a-5b36-46cd-b34b-596249fa12f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d920752-965b-4805-8338-621ff036a729}, !- Handle
  {dd25023a-5b36-46cd-b34b-596249fa12f9}, !- Source Object
  3,                                      !- Outlet Port
  {40c43d74-f5d6-4209-b5be-167389b701d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb97dbfb-40be-4dd0-af3f-ec17007837a9}, !- Handle
  {40c43d74-f5d6-4209-b5be-167389b701d1}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  19;                                     !- Inlet Port

OS:Fan:OnOff,
  {8607ae0f-43a7-4bda-baa2-618d92aa73a4}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 WSHP Fan, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.21691,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be814cd1-3e42-4df0-86ae-754351e7d523}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {425559c1-cf1b-41e8-91f9-fefa2e553daa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {be814cd1-3e42-4df0-86ae-754351e7d523}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {425559c1-cf1b-41e8-91f9-fefa2e553daa}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {22e3abf0-dea3-452d-b485-694e01934c3d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 WSHP, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {9e3079ad-26c0-45d7-bd73-d1ee1a4b9fae}, !- Air Inlet Node Name
  {ae5ba04b-d3fa-4e63-bf97-10f630d15084}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.21691,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.21691,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.21691,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8607ae0f-43a7-4bda-baa2-618d92aa73a4}, !- Supply Air Fan Name
  {22de9a4c-4fe6-457c-9030-6691862f33cc}, !- Heating Coil Name
  {dd25023a-5b36-46cd-b34b-596249fa12f9}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {575081e3-441d-4d3a-bf8c-ef6304fbb6dd}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {33d0064d-0790-45b6-9f32-496edf3d7385}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 WSHP Inlet Air Node, !- Name
  {97614c57-510f-4837-9abe-7e6e008414b3}, !- Inlet Port
  {9e3079ad-26c0-45d7-bd73-d1ee1a4b9fae}; !- Outlet Port

OS:Connection,
  {97614c57-510f-4837-9abe-7e6e008414b3}, !- Handle
  {0564903b-cae3-49b0-8db2-2443d9050820}, !- Source Object
  2,                                      !- Outlet Port
  {33d0064d-0790-45b6-9f32-496edf3d7385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e3079ad-26c0-45d7-bd73-d1ee1a4b9fae}, !- Handle
  {33d0064d-0790-45b6-9f32-496edf3d7385}, !- Source Object
  3,                                      !- Outlet Port
  {22e3abf0-dea3-452d-b485-694e01934c3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9586454c-011b-48ca-a079-3323425c7850}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 WSHP Outlet Air Node, !- Name
  {ae5ba04b-d3fa-4e63-bf97-10f630d15084}, !- Inlet Port
  {cbb8ba9a-43ad-4364-855b-bd4b3bb834b9}; !- Outlet Port

OS:Connection,
  {cbb8ba9a-43ad-4364-855b-bd4b3bb834b9}, !- Handle
  {9586454c-011b-48ca-a079-3323425c7850}, !- Source Object
  3,                                      !- Outlet Port
  {a808a582-81a1-4e80-8614-ed1a5c87c894}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae5ba04b-d3fa-4e63-bf97-10f630d15084}, !- Handle
  {22e3abf0-dea3-452d-b485-694e01934c3d}, !- Source Object
  4,                                      !- Outlet Port
  {9586454c-011b-48ca-a079-3323425c7850}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {39563dbb-05b3-4639-91e0-308944de816c}, !- Handle
  1 Zone DOAS 5,                          !- Name
  ,                                       !- Controller List Name
  {61a14f3f-cccb-4e9f-bc1b-a04b5ffbba3d}, !- Availability Schedule
  {47266c16-3001-4e7e-bdc8-0601eb8a01da}, !- Availability Manager List Name
  0.0039329,                              !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c85453c7-4790-486f-a397-079eb1f7eae8}, !- Supply Side Inlet Node Name
  {aca3c228-1545-4b91-936b-e66867277a1c}, !- Demand Side Outlet Node Name
  {39d204d1-a6ca-432d-9c5f-2ffce9444463}, !- Demand Side Inlet Node A
  {aad8a136-db3f-4eec-8672-f120242625c1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f9a4044e-7373-4c07-a24c-d6476c37992b}, !- Demand Mixer Name
  {d6c7c0e6-e13f-4d41-b643-e5dd463c846c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e55d52ce-4587-46ce-ae23-4490e3ae1bd5}, !- Handle
  1 Zone DOAS 5 Supply Inlet Node,        !- Name
  {c85453c7-4790-486f-a397-079eb1f7eae8}, !- Inlet Port
  {86d07680-1b6d-4951-824a-47bb33e69581}; !- Outlet Port

OS:Node,
  {5e2e2ff1-168a-4880-bc33-3aa12f8209fd}, !- Handle
  1 Zone DOAS 5 Supply Outlet Node,       !- Name
  {46a6f232-6ed1-4417-8281-339356f850ac}, !- Inlet Port
  {aad8a136-db3f-4eec-8672-f120242625c1}; !- Outlet Port

OS:Connection,
  {c85453c7-4790-486f-a397-079eb1f7eae8}, !- Handle
  {39563dbb-05b3-4639-91e0-308944de816c}, !- Source Object
  9,                                      !- Outlet Port
  {e55d52ce-4587-46ce-ae23-4490e3ae1bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad8a136-db3f-4eec-8672-f120242625c1}, !- Handle
  {5e2e2ff1-168a-4880-bc33-3aa12f8209fd}, !- Source Object
  3,                                      !- Outlet Port
  {39563dbb-05b3-4639-91e0-308944de816c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b91a550e-4ba4-45e2-a72b-927a76bf7441}, !- Handle
  1 Zone DOAS 5 Demand Inlet Node,        !- Name
  {39d204d1-a6ca-432d-9c5f-2ffce9444463}, !- Inlet Port
  {0f5538a6-0485-4605-8cc7-7d8491cf5339}; !- Outlet Port

OS:Node,
  {8e136c63-bbd8-4101-a30e-a0b4871d4ea1}, !- Handle
  1 Zone DOAS 5 Demand Outlet Node,       !- Name
  {f51c1de5-ea62-471b-ad73-e219587bf353}, !- Inlet Port
  {aca3c228-1545-4b91-936b-e66867277a1c}; !- Outlet Port

OS:Node,
  {3d1bc1bd-c509-409d-a9ff-5bf275371dbe}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Air Terminal Outlet Air Node, !- Name
  {e270a8c0-9c6e-49c0-95c5-ccda8874ab59}, !- Inlet Port
  {4251fe53-5a81-4345-8d62-258391ad7289}; !- Outlet Port

OS:Connection,
  {39d204d1-a6ca-432d-9c5f-2ffce9444463}, !- Handle
  {39563dbb-05b3-4639-91e0-308944de816c}, !- Source Object
  11,                                     !- Outlet Port
  {b91a550e-4ba4-45e2-a72b-927a76bf7441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aca3c228-1545-4b91-936b-e66867277a1c}, !- Handle
  {8e136c63-bbd8-4101-a30e-a0b4871d4ea1}, !- Source Object
  3,                                      !- Outlet Port
  {39563dbb-05b3-4639-91e0-308944de816c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d6c7c0e6-e13f-4d41-b643-e5dd463c846c}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {0f5538a6-0485-4605-8cc7-7d8491cf5339}, !- Inlet Node Name
  {19e0316a-0bdd-44c4-99e3-1aeb45dd14ce}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f9a4044e-7373-4c07-a24c-d6476c37992b}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {f51c1de5-ea62-471b-ad73-e219587bf353}, !- Outlet Node Name
  {eaddad02-a47b-49dd-b935-12bca31ffe28}; !- Inlet Node Name 1

OS:Connection,
  {0f5538a6-0485-4605-8cc7-7d8491cf5339}, !- Handle
  {b91a550e-4ba4-45e2-a72b-927a76bf7441}, !- Source Object
  3,                                      !- Outlet Port
  {d6c7c0e6-e13f-4d41-b643-e5dd463c846c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51c1de5-ea62-471b-ad73-e219587bf353}, !- Handle
  {f9a4044e-7373-4c07-a24c-d6476c37992b}, !- Source Object
  2,                                      !- Outlet Port
  {8e136c63-bbd8-4101-a30e-a0b4871d4ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b3a82b6a-a8c2-46e9-a55a-fef308361933}, !- Handle
  {39563dbb-05b3-4639-91e0-308944de816c}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.0039329,                              !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  95.61,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  118.67,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {47266c16-3001-4e7e-bdc8-0601eb8a01da}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {ac4191e1-2f15-4546-b544-94252c1d178e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e1514ec6-b59a-4cf3-af54-ec9ebfece233}, !- Handle
  DOAS Supply Fan 6,                      !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {5501675b-8d87-4ed9-9f8b-489bdd00e7a2}, !- Air Inlet Node Name
  {46a6f232-6ed1-4417-8281-339356f850ac}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {46a6f232-6ed1-4417-8281-339356f850ac}, !- Handle
  {e1514ec6-b59a-4cf3-af54-ec9ebfece233}, !- Source Object
  9,                                      !- Outlet Port
  {5e2e2ff1-168a-4880-bc33-3aa12f8209fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b67cae80-c016-467c-bc50-36ecf7425ce3}, !- Handle
  1 Zone DOAS 5 Htg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1.80004,                                !- U-Factor Times Area Value {W/K}
  2.59558e-06,                            !- Maximum Water Flow Rate {m3/s}
  {58436d10-d35c-489c-9415-5706c94bcd34}, !- Water Inlet Node Name
  {06b89b02-d9cc-4871-8355-81ac7cc7cb73}, !- Water Outlet Node Name
  {41e6d5b0-c677-4280-ac10-340db76b3263}, !- Air Inlet Node Name
  {7e153618-fcdf-43aa-8338-9a78af44303d}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  118.6669,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e6077560-1503-4cad-b03c-d7fa2528c035}, !- Handle
  1 Zone DOAS 5 Htg Coil Inlet Water Node, !- Name
  {892fefd3-80d2-4d9e-92e2-f0f2547b1c38}, !- Inlet Port
  {58436d10-d35c-489c-9415-5706c94bcd34}; !- Outlet Port

OS:Connection,
  {892fefd3-80d2-4d9e-92e2-f0f2547b1c38}, !- Handle
  {77e8eeab-91e5-48c8-aaf2-b4b96af8b42a}, !- Source Object
  10,                                     !- Outlet Port
  {e6077560-1503-4cad-b03c-d7fa2528c035}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71c5b25e-f4e6-4a72-9ed3-ec29aeb9c654}, !- Handle
  1 Zone DOAS 5 Htg Coil Outlet Water Node, !- Name
  {06b89b02-d9cc-4871-8355-81ac7cc7cb73}, !- Inlet Port
  {d110dc86-98b2-45d6-ae4e-c9dac1cfe5bf}; !- Outlet Port

OS:Connection,
  {58436d10-d35c-489c-9415-5706c94bcd34}, !- Handle
  {e6077560-1503-4cad-b03c-d7fa2528c035}, !- Source Object
  3,                                      !- Outlet Port
  {b67cae80-c016-467c-bc50-36ecf7425ce3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {06b89b02-d9cc-4871-8355-81ac7cc7cb73}, !- Handle
  {b67cae80-c016-467c-bc50-36ecf7425ce3}, !- Source Object
  6,                                      !- Outlet Port
  {71c5b25e-f4e6-4a72-9ed3-ec29aeb9c654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d110dc86-98b2-45d6-ae4e-c9dac1cfe5bf}, !- Handle
  {71c5b25e-f4e6-4a72-9ed3-ec29aeb9c654}, !- Source Object
  3,                                      !- Outlet Port
  {90f6bedc-feaf-42eb-aa6f-001bb0db77cf}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d5ea8679-b3d8-49a4-90c0-0e053be67d5e}, !- Handle
  1 Zone DOAS 5 Htg Coil Controller,      !- Name
  {b67cae80-c016-467c-bc50-36ecf7425ce3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  2.59558e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {25537320-1562-444d-86c4-636d9aefb021}, !- Handle
  1 Zone DOAS 5 Htg Coil Outlet Air Node, !- Name
  {7e153618-fcdf-43aa-8338-9a78af44303d}, !- Inlet Port
  {5501675b-8d87-4ed9-9f8b-489bdd00e7a2}; !- Outlet Port

OS:Connection,
  {7e153618-fcdf-43aa-8338-9a78af44303d}, !- Handle
  {b67cae80-c016-467c-bc50-36ecf7425ce3}, !- Source Object
  8,                                      !- Outlet Port
  {25537320-1562-444d-86c4-636d9aefb021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5501675b-8d87-4ed9-9f8b-489bdd00e7a2}, !- Handle
  {25537320-1562-444d-86c4-636d9aefb021}, !- Source Object
  3,                                      !- Outlet Port
  {e1514ec6-b59a-4cf3-af54-ec9ebfece233}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {1bff83d1-3fdc-496c-9e61-761b32a88733}, !- Handle
  1 Zone DOAS 5 Clg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  7.43917e-06,                            !- Design Water Flow Rate {m3/s}
  0.0039329,                              !- Design Air Flow Rate {m3/s}
  6.66667,                                !- Design Inlet Water Temperature {C}
  35.788,                                 !- Design Inlet Air Temperature {C}
  14.6145,                                !- Design Outlet Air Temperature {C}
  0.014594,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0ba918fc-b2fa-454a-b987-c83c419ba2c6}, !- Water Inlet Node Name
  {3ddb8229-250c-4ea6-86f5-f694a208361d}, !- Water Outlet Node Name
  {5fadeadb-9d67-414b-9db4-aabaf373ca2d}, !- Air Inlet Node Name
  {a97d5ae8-60de-44cc-a5e6-0b81e7c2f1ec}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2c28f26b-7646-44de-b606-e5ed062a7f90}, !- Handle
  1 Zone DOAS 5 Clg Coil Inlet Water Node, !- Name
  {853c090a-0428-4ac9-bfea-a94f422ac102}, !- Inlet Port
  {0ba918fc-b2fa-454a-b987-c83c419ba2c6}; !- Outlet Port

OS:Connection,
  {853c090a-0428-4ac9-bfea-a94f422ac102}, !- Handle
  {c2162350-69f0-4bcf-a35f-25bdb27ce408}, !- Source Object
  10,                                     !- Outlet Port
  {2c28f26b-7646-44de-b606-e5ed062a7f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {711ea9cd-6dc5-4459-ae4d-6f72bab73f62}, !- Handle
  1 Zone DOAS 5 Clg Coil Outlet Water Node, !- Name
  {3ddb8229-250c-4ea6-86f5-f694a208361d}, !- Inlet Port
  {6c277484-cbda-4f50-90b4-8409e87cd99b}; !- Outlet Port

OS:Connection,
  {0ba918fc-b2fa-454a-b987-c83c419ba2c6}, !- Handle
  {2c28f26b-7646-44de-b606-e5ed062a7f90}, !- Source Object
  3,                                      !- Outlet Port
  {1bff83d1-3fdc-496c-9e61-761b32a88733}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3ddb8229-250c-4ea6-86f5-f694a208361d}, !- Handle
  {1bff83d1-3fdc-496c-9e61-761b32a88733}, !- Source Object
  11,                                     !- Outlet Port
  {711ea9cd-6dc5-4459-ae4d-6f72bab73f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c277484-cbda-4f50-90b4-8409e87cd99b}, !- Handle
  {711ea9cd-6dc5-4459-ae4d-6f72bab73f62}, !- Source Object
  3,                                      !- Outlet Port
  {055c4fa2-4c57-42bd-81e1-ca8a4f967010}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e6689536-3c36-46b0-b1c2-ef7ba7168ed8}, !- Handle
  1 Zone DOAS 5 Clg Coil Controller,      !- Name
  {1bff83d1-3fdc-496c-9e61-761b32a88733}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  7.43917e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {596aa5b6-f884-4da1-b43e-89ab124af2a5}, !- Handle
  1 Zone DOAS 5 Clg Coil Outlet Air Node, !- Name
  {a97d5ae8-60de-44cc-a5e6-0b81e7c2f1ec}, !- Inlet Port
  {41e6d5b0-c677-4280-ac10-340db76b3263}; !- Outlet Port

OS:Connection,
  {a97d5ae8-60de-44cc-a5e6-0b81e7c2f1ec}, !- Handle
  {1bff83d1-3fdc-496c-9e61-761b32a88733}, !- Source Object
  13,                                     !- Outlet Port
  {596aa5b6-f884-4da1-b43e-89ab124af2a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41e6d5b0-c677-4280-ac10-340db76b3263}, !- Handle
  {596aa5b6-f884-4da1-b43e-89ab124af2a5}, !- Source Object
  3,                                      !- Outlet Port
  {b67cae80-c016-467c-bc50-36ecf7425ce3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {669c9c5f-51c1-4f40-ba60-a164a339aa1d}, !- Handle
  1 Zone DOAS 5 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0039329,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0039329,                              !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Outdoor Air Schedule Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {38122603-8ffc-42cd-8861-7f34bd94aae4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {38122603-8ffc-42cd-8861-7f34bd94aae4}, !- Handle
  1 Zone DOAS 5 Mechanical Ventilation Controller, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {38fbb1a3-b1a3-4730-bed6-a819fa8518d2}, !- Handle
  1 Zone DOAS 5 OA System,                !- Name
  {669c9c5f-51c1-4f40-ba60-a164a339aa1d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0dbb9d29-bcfa-4f46-85e2-9ed1aa34914e}, !- Mixed Air Node Name
  {64a17e64-9a43-4f5c-a29b-e19450f93abf}, !- Outdoor Air Stream Node Name
  {f678cc2e-db91-4333-9302-905238d8aaf0}, !- Relief Air Stream Node Name
  {dedb8d75-2486-458b-b8d9-d4ba1bc29412}; !- Return Air Stream Node Name

OS:Node,
  {8479df40-fc06-44bc-ad0d-1b3067f4629a}, !- Handle
  1 Zone DOAS 5 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {64a17e64-9a43-4f5c-a29b-e19450f93abf}; !- Outlet Port

OS:Connection,
  {64a17e64-9a43-4f5c-a29b-e19450f93abf}, !- Handle
  {8479df40-fc06-44bc-ad0d-1b3067f4629a}, !- Source Object
  3,                                      !- Outlet Port
  {38fbb1a3-b1a3-4730-bed6-a819fa8518d2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e1e76467-ce00-4166-b6d7-e364b4a4a76d}, !- Handle
  1 Zone DOAS 5 Relief Air Node,          !- Name
  {f678cc2e-db91-4333-9302-905238d8aaf0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f678cc2e-db91-4333-9302-905238d8aaf0}, !- Handle
  {38fbb1a3-b1a3-4730-bed6-a819fa8518d2}, !- Source Object
  7,                                      !- Outlet Port
  {e1e76467-ce00-4166-b6d7-e364b4a4a76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db2e72d7-f0d2-4127-99cb-489128e3fda3}, !- Handle
  1 Zone DOAS 5 Mixed Air Node,           !- Name
  {0dbb9d29-bcfa-4f46-85e2-9ed1aa34914e}, !- Inlet Port
  {5fadeadb-9d67-414b-9db4-aabaf373ca2d}; !- Outlet Port

OS:Connection,
  {0dbb9d29-bcfa-4f46-85e2-9ed1aa34914e}, !- Handle
  {38fbb1a3-b1a3-4730-bed6-a819fa8518d2}, !- Source Object
  5,                                      !- Outlet Port
  {db2e72d7-f0d2-4127-99cb-489128e3fda3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fadeadb-9d67-414b-9db4-aabaf373ca2d}, !- Handle
  {db2e72d7-f0d2-4127-99cb-489128e3fda3}, !- Source Object
  3,                                      !- Outlet Port
  {1bff83d1-3fdc-496c-9e61-761b32a88733}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {53ae5ad3-9c79-4dcd-bb46-bfba3b150f5f}, !- Handle
  DOAS Exhaust Fan 6,                     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {86d07680-1b6d-4951-824a-47bb33e69581}, !- Air Inlet Node Name
  {136434e5-e96b-47ab-b70c-b506971f5ded}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {0f793e85-e38a-4c57-8228-427371199a04}, !- Handle
  DOAS Exhaust Fan 6 Outlet Air Node,     !- Name
  {136434e5-e96b-47ab-b70c-b506971f5ded}, !- Inlet Port
  {dedb8d75-2486-458b-b8d9-d4ba1bc29412}; !- Outlet Port

OS:Connection,
  {86d07680-1b6d-4951-824a-47bb33e69581}, !- Handle
  {e55d52ce-4587-46ce-ae23-4490e3ae1bd5}, !- Source Object
  3,                                      !- Outlet Port
  {53ae5ad3-9c79-4dcd-bb46-bfba3b150f5f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {136434e5-e96b-47ab-b70c-b506971f5ded}, !- Handle
  {53ae5ad3-9c79-4dcd-bb46-bfba3b150f5f}, !- Source Object
  9,                                      !- Outlet Port
  {0f793e85-e38a-4c57-8228-427371199a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dedb8d75-2486-458b-b8d9-d4ba1bc29412}, !- Handle
  {0f793e85-e38a-4c57-8228-427371199a04}, !- Source Object
  3,                                      !- Outlet Port
  {38fbb1a3-b1a3-4730-bed6-a819fa8518d2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {343bf8eb-f7ab-4f7a-90dc-c5615fd3df40}, !- Handle
  1 Zone DOAS 5 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {5e2e2ff1-168a-4880-bc33-3aa12f8209fd}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {ac4191e1-2f15-4546-b544-94252c1d178e}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ffcfacce-e3fa-41ab-9d37-6f4225830171}, !- Control Zone or Zone List Name
  {f0be8df7-99eb-4e3f-a0ec-6c457f5f5048}, !- Cooling Control Zone or Zone List Name
  {ff94727d-22f1-470d-b96f-738e69b2862a}, !- Heating Control Zone or Zone List Name
  {46955dee-42d0-4687-89c2-ea8e55db4d24}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ffcfacce-e3fa-41ab-9d37-6f4225830171}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {f0be8df7-99eb-4e3f-a0ec-6c457f5f5048}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ff94727d-22f1-470d-b96f-738e69b2862a}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {46955dee-42d0-4687-89c2-ea8e55db4d24}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {536b762c-7e69-4898-8d3c-f20ba1214b35}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Air Terminal, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {61913e95-8f40-4a70-be37-7f3274b2ab81}, !- Air Inlet Node Name
  {e270a8c0-9c6e-49c0-95c5-ccda8874ab59}, !- Air Outlet Node Name
  0.0039329;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb40fe72-65e9-4f29-9cc2-40ec9ea7b239}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Return Air Node, !- Name
  {1ca69bad-a7af-4211-877a-058abac53eca}, !- Inlet Port
  {eaddad02-a47b-49dd-b935-12bca31ffe28}; !- Outlet Port

OS:Connection,
  {4251fe53-5a81-4345-8d62-258391ad7289}, !- Handle
  {3d1bc1bd-c509-409d-a9ff-5bf275371dbe}, !- Source Object
  3,                                      !- Outlet Port
  {315d7127-a885-4522-9e7d-eed3b3f4e755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca69bad-a7af-4211-877a-058abac53eca}, !- Handle
  {eeeff664-d7f2-43c4-9f9d-388977ffd5d1}, !- Source Object
  2,                                      !- Outlet Port
  {eb40fe72-65e9-4f29-9cc2-40ec9ea7b239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaddad02-a47b-49dd-b935-12bca31ffe28}, !- Handle
  {eb40fe72-65e9-4f29-9cc2-40ec9ea7b239}, !- Source Object
  3,                                      !- Outlet Port
  {f9a4044e-7373-4c07-a24c-d6476c37992b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6daaf7e-92b2-4038-8a96-8e6707dbfb65}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Air Terminal Inlet Air Node, !- Name
  {19e0316a-0bdd-44c4-99e3-1aeb45dd14ce}, !- Inlet Port
  {61913e95-8f40-4a70-be37-7f3274b2ab81}; !- Outlet Port

OS:Connection,
  {19e0316a-0bdd-44c4-99e3-1aeb45dd14ce}, !- Handle
  {d6c7c0e6-e13f-4d41-b643-e5dd463c846c}, !- Source Object
  3,                                      !- Outlet Port
  {e6daaf7e-92b2-4038-8a96-8e6707dbfb65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61913e95-8f40-4a70-be37-7f3274b2ab81}, !- Handle
  {e6daaf7e-92b2-4038-8a96-8e6707dbfb65}, !- Source Object
  3,                                      !- Outlet Port
  {536b762c-7e69-4898-8d3c-f20ba1214b35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e270a8c0-9c6e-49c0-95c5-ccda8874ab59}, !- Handle
  {536b762c-7e69-4898-8d3c-f20ba1214b35}, !- Source Object
  4,                                      !- Outlet Port
  {3d1bc1bd-c509-409d-a9ff-5bf275371dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c1db2f13-e07c-49d0-846a-583cb1d7d25f}, !- Handle
  Schedule Constant 13,                   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7a9b5ce7-3585-4160-a815-759c5fc044fc}, !- Handle
  Schedule Constant 14,                   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Electric,
  {41c135f8-77ce-46c1-92d4-fc5a775fd980}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Supplemental Htg Coil, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2406.0636,                              !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {f36a23c5-ea38-4514-9790-3bc13e9ec1f9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {c9dbd204-eedd-4418-a124-d00623be3b49}, !- Water Inlet Node Name
  {6c0c6ce1-5d14-4046-8e90-96906e3f4033}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.21771,                                !- Rated Air Flow Rate {m3/s}
  8.33581e-05,                            !- Rated Water Flow Rate {m3/s}
  3804.28889,                             !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {3de370e6-1746-4ee8-b82c-08b2b26b0d94}, !- Heating Capacity Curve Name
  {299a3c61-6a00-40eb-83fa-2fb773b03274}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {3de370e6-1746-4ee8-b82c-08b2b26b0d94}, !- Handle
  Curve Quad Linear 25,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {299a3c61-6a00-40eb-83fa-2fb773b03274}, !- Handle
  Curve Quad Linear 26,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {84047465-fca3-4544-9a19-d33049a324fc}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {a1398361-2279-457b-8854-9d64e57e8221}, !- Inlet Port
  {c9dbd204-eedd-4418-a124-d00623be3b49}; !- Outlet Port

OS:Connection,
  {a1398361-2279-457b-8854-9d64e57e8221}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  20,                                     !- Outlet Port
  {84047465-fca3-4544-9a19-d33049a324fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {449d974b-25b5-421a-a4c8-767f7ff2b6a0}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {6c0c6ce1-5d14-4046-8e90-96906e3f4033}, !- Inlet Port
  {0ac4e0b2-ebb5-4779-bbe0-3599059019d7}; !- Outlet Port

OS:Connection,
  {c9dbd204-eedd-4418-a124-d00623be3b49}, !- Handle
  {84047465-fca3-4544-9a19-d33049a324fc}, !- Source Object
  3,                                      !- Outlet Port
  {f36a23c5-ea38-4514-9790-3bc13e9ec1f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0c6ce1-5d14-4046-8e90-96906e3f4033}, !- Handle
  {f36a23c5-ea38-4514-9790-3bc13e9ec1f9}, !- Source Object
  3,                                      !- Outlet Port
  {449d974b-25b5-421a-a4c8-767f7ff2b6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ac4e0b2-ebb5-4779-bbe0-3599059019d7}, !- Handle
  {449d974b-25b5-421a-a4c8-767f7ff2b6a0}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  20;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {e2a82dba-7431-4ede-8d5d-b296e5e5640b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {79d4a08a-bc29-410b-979e-ea68a5591f7f}, !- Water Inlet Node Name
  {ece50a7d-2991-4b33-8f2c-b513b1e2163d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.21771,                                !- Rated Air Flow Rate {m3/s}
  8.33581e-05,                            !- Rated Water Flow Rate {m3/s}
  3804.28889,                             !- Rated Total Cooling Capacity {W}
  2762.77315,                             !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {2e0883fc-664c-40c5-815c-a7d5b075b43a}, !- Total Cooling Capacity Curve Name
  {97a43fce-2cb4-470c-9676-0dcf20eb7178}, !- Sensible Cooling Capacity Curve Name
  {3b3ea2ce-3aef-4e4a-807b-8d0a339cc06b}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {2e0883fc-664c-40c5-815c-a7d5b075b43a}, !- Handle
  TotCoolCapCurve 8,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {97a43fce-2cb4-470c-9676-0dcf20eb7178}, !- Handle
  Curve Quint Linear 9,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {3b3ea2ce-3aef-4e4a-807b-8d0a339cc06b}, !- Handle
  Curve Quad Linear 27,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {2576d1de-90f2-4d79-bb61-4eb696df6f7f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {d7a5d769-6330-4b5f-b219-c1f695bff292}, !- Inlet Port
  {79d4a08a-bc29-410b-979e-ea68a5591f7f}; !- Outlet Port

OS:Connection,
  {d7a5d769-6330-4b5f-b219-c1f695bff292}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  21,                                     !- Outlet Port
  {2576d1de-90f2-4d79-bb61-4eb696df6f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bfdac28-0a1e-49f5-a454-a7e23e1e15ac}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {ece50a7d-2991-4b33-8f2c-b513b1e2163d}, !- Inlet Port
  {1e3e6548-fbd5-443f-a819-596c3db01839}; !- Outlet Port

OS:Connection,
  {79d4a08a-bc29-410b-979e-ea68a5591f7f}, !- Handle
  {2576d1de-90f2-4d79-bb61-4eb696df6f7f}, !- Source Object
  3,                                      !- Outlet Port
  {e2a82dba-7431-4ede-8d5d-b296e5e5640b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece50a7d-2991-4b33-8f2c-b513b1e2163d}, !- Handle
  {e2a82dba-7431-4ede-8d5d-b296e5e5640b}, !- Source Object
  3,                                      !- Outlet Port
  {9bfdac28-0a1e-49f5-a454-a7e23e1e15ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e3e6548-fbd5-443f-a819-596c3db01839}, !- Handle
  {9bfdac28-0a1e-49f5-a454-a7e23e1e15ac}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  21;                                     !- Inlet Port

OS:Fan:OnOff,
  {e9017304-7c66-4b4f-b243-217169bad5f1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 WSHP Fan, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.21771,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e28be205-6aa7-4dbb-9337-104e4dd2a393}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ac92bb52-b771-458b-8c8f-c9b5c249759b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e28be205-6aa7-4dbb-9337-104e4dd2a393}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ac92bb52-b771-458b-8c8f-c9b5c249759b}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {cecdf128-ced5-44b0-9995-99053de74412}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 WSHP, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {34e91101-0f6f-488d-869e-360da48c27e0}, !- Air Inlet Node Name
  {fdbfa687-7f68-4887-9afb-fa27a9631ad7}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.21771,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.21771,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.21771,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e9017304-7c66-4b4f-b243-217169bad5f1}, !- Supply Air Fan Name
  {f36a23c5-ea38-4514-9790-3bc13e9ec1f9}, !- Heating Coil Name
  {e2a82dba-7431-4ede-8d5d-b296e5e5640b}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {41c135f8-77ce-46c1-92d4-fc5a775fd980}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {7f333f57-d580-4421-8703-1fe0e473bb3f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 WSHP Inlet Air Node, !- Name
  {183605b8-0122-48e6-bf10-4bb3bc25a6d9}, !- Inlet Port
  {34e91101-0f6f-488d-869e-360da48c27e0}; !- Outlet Port

OS:Connection,
  {183605b8-0122-48e6-bf10-4bb3bc25a6d9}, !- Handle
  {aa6622c6-4401-4d88-9868-ad29735c5d73}, !- Source Object
  2,                                      !- Outlet Port
  {7f333f57-d580-4421-8703-1fe0e473bb3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e91101-0f6f-488d-869e-360da48c27e0}, !- Handle
  {7f333f57-d580-4421-8703-1fe0e473bb3f}, !- Source Object
  3,                                      !- Outlet Port
  {cecdf128-ced5-44b0-9995-99053de74412}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1fe7b12e-9ac7-4349-ab94-4d45003f7bb7}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 WSHP Outlet Air Node, !- Name
  {fdbfa687-7f68-4887-9afb-fa27a9631ad7}, !- Inlet Port
  {cd6ecf16-ca27-41a9-ad2a-929e811978d7}; !- Outlet Port

OS:Connection,
  {cd6ecf16-ca27-41a9-ad2a-929e811978d7}, !- Handle
  {1fe7b12e-9ac7-4349-ab94-4d45003f7bb7}, !- Source Object
  3,                                      !- Outlet Port
  {315d7127-a885-4522-9e7d-eed3b3f4e755}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdbfa687-7f68-4887-9afb-fa27a9631ad7}, !- Handle
  {cecdf128-ced5-44b0-9995-99053de74412}, !- Source Object
  4,                                      !- Outlet Port
  {1fe7b12e-9ac7-4349-ab94-4d45003f7bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f6991aa5-46bd-46cb-acf6-b004356175eb}, !- Handle
  1 Zone DOAS 6,                          !- Name
  ,                                       !- Controller List Name
  {0fa0e155-9aad-45a5-bbe8-97db10e7b802}, !- Availability Schedule
  {932328c1-2bcc-4a56-beae-522cb9e22acd}, !- Availability Manager List Name
  0.0039329,                              !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7e223912-b9fd-4b5a-897b-f14616873ad3}, !- Supply Side Inlet Node Name
  {87e9950e-ac5b-4b31-830c-a5dec15c5ee3}, !- Demand Side Outlet Node Name
  {b6685e61-9e40-4fdf-a192-f21ff653df33}, !- Demand Side Inlet Node A
  {5b5cc811-c4e3-4693-9762-53779abf62bc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2a55da90-41b7-4d65-99aa-221bd2a6603d}, !- Demand Mixer Name
  {be5e4150-f487-4b25-a4dd-3cca3bd42355}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {452da264-39b4-4eb7-bc60-e88ed5091990}, !- Handle
  1 Zone DOAS 6 Supply Inlet Node,        !- Name
  {7e223912-b9fd-4b5a-897b-f14616873ad3}, !- Inlet Port
  {d1191d85-2d66-48d0-95ab-e094d3fe8974}; !- Outlet Port

OS:Node,
  {de4aa748-d076-46f7-914c-d2519e15898f}, !- Handle
  1 Zone DOAS 6 Supply Outlet Node,       !- Name
  {df260050-0681-4c45-8a7f-599eb597b04d}, !- Inlet Port
  {5b5cc811-c4e3-4693-9762-53779abf62bc}; !- Outlet Port

OS:Connection,
  {7e223912-b9fd-4b5a-897b-f14616873ad3}, !- Handle
  {f6991aa5-46bd-46cb-acf6-b004356175eb}, !- Source Object
  9,                                      !- Outlet Port
  {452da264-39b4-4eb7-bc60-e88ed5091990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5cc811-c4e3-4693-9762-53779abf62bc}, !- Handle
  {de4aa748-d076-46f7-914c-d2519e15898f}, !- Source Object
  3,                                      !- Outlet Port
  {f6991aa5-46bd-46cb-acf6-b004356175eb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8b344e94-add2-49b3-943d-e37075e304ca}, !- Handle
  1 Zone DOAS 6 Demand Inlet Node,        !- Name
  {b6685e61-9e40-4fdf-a192-f21ff653df33}, !- Inlet Port
  {fdb4ac9a-f2da-4c1c-ad56-6dd8e16d079c}; !- Outlet Port

OS:Node,
  {3a7ec063-d7fb-49fc-9aac-8ae84a8736b2}, !- Handle
  1 Zone DOAS 6 Demand Outlet Node,       !- Name
  {cbefaf25-77c2-483c-aa3b-ab109637dfc7}, !- Inlet Port
  {87e9950e-ac5b-4b31-830c-a5dec15c5ee3}; !- Outlet Port

OS:Node,
  {2b0c502b-ab38-4f3c-baf0-997370db1a1f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Air Terminal Outlet Air Node, !- Name
  {ee417dfd-5e33-4b8b-a18e-c5a57241ee1a}, !- Inlet Port
  {2365f140-e4e1-4b9f-81e6-074e95ff7db6}; !- Outlet Port

OS:Connection,
  {b6685e61-9e40-4fdf-a192-f21ff653df33}, !- Handle
  {f6991aa5-46bd-46cb-acf6-b004356175eb}, !- Source Object
  11,                                     !- Outlet Port
  {8b344e94-add2-49b3-943d-e37075e304ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87e9950e-ac5b-4b31-830c-a5dec15c5ee3}, !- Handle
  {3a7ec063-d7fb-49fc-9aac-8ae84a8736b2}, !- Source Object
  3,                                      !- Outlet Port
  {f6991aa5-46bd-46cb-acf6-b004356175eb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {be5e4150-f487-4b25-a4dd-3cca3bd42355}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {fdb4ac9a-f2da-4c1c-ad56-6dd8e16d079c}, !- Inlet Node Name
  {81c3eba9-18ff-4f1c-827c-49cedcb0b92d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2a55da90-41b7-4d65-99aa-221bd2a6603d}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {cbefaf25-77c2-483c-aa3b-ab109637dfc7}, !- Outlet Node Name
  {458f74a6-3f33-4530-8ae5-0d03fe53bb04}; !- Inlet Node Name 1

OS:Connection,
  {fdb4ac9a-f2da-4c1c-ad56-6dd8e16d079c}, !- Handle
  {8b344e94-add2-49b3-943d-e37075e304ca}, !- Source Object
  3,                                      !- Outlet Port
  {be5e4150-f487-4b25-a4dd-3cca3bd42355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbefaf25-77c2-483c-aa3b-ab109637dfc7}, !- Handle
  {2a55da90-41b7-4d65-99aa-221bd2a6603d}, !- Source Object
  2,                                      !- Outlet Port
  {3a7ec063-d7fb-49fc-9aac-8ae84a8736b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {01e1bbfa-d85b-4159-a01f-3f49b65567c2}, !- Handle
  {f6991aa5-46bd-46cb-acf6-b004356175eb}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.0039329,                              !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  95.61,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  118.67,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {932328c1-2bcc-4a56-beae-522cb9e22acd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {9407cb5a-cfeb-47d7-ae96-fae988657260}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7bfd6ad1-d26d-4afb-bef4-cd2f00aa61de}, !- Handle
  DOAS Supply Fan 7,                      !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {9d85cd46-2d04-4bd7-8887-f66a142c4836}, !- Air Inlet Node Name
  {df260050-0681-4c45-8a7f-599eb597b04d}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {df260050-0681-4c45-8a7f-599eb597b04d}, !- Handle
  {7bfd6ad1-d26d-4afb-bef4-cd2f00aa61de}, !- Source Object
  9,                                      !- Outlet Port
  {de4aa748-d076-46f7-914c-d2519e15898f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {615169d7-303c-4261-a81a-1248073a0598}, !- Handle
  1 Zone DOAS 6 Htg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1.80004,                                !- U-Factor Times Area Value {W/K}
  2.59558e-06,                            !- Maximum Water Flow Rate {m3/s}
  {309e3cd0-92c7-42bc-8fa7-76cc81f0a405}, !- Water Inlet Node Name
  {cd9eae0a-69d0-42ff-b40c-44b35913e673}, !- Water Outlet Node Name
  {cd5e1483-e21f-4765-820e-0af7609c00e1}, !- Air Inlet Node Name
  {b3b1c267-749f-4f42-bed9-0ddb299e119e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  118.6669,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cc9a16d4-964c-4de1-ad0f-c8c05c0cc0ca}, !- Handle
  1 Zone DOAS 6 Htg Coil Inlet Water Node, !- Name
  {660ce482-fa37-42a6-b445-3ec184ec12b9}, !- Inlet Port
  {309e3cd0-92c7-42bc-8fa7-76cc81f0a405}; !- Outlet Port

OS:Connection,
  {660ce482-fa37-42a6-b445-3ec184ec12b9}, !- Handle
  {77e8eeab-91e5-48c8-aaf2-b4b96af8b42a}, !- Source Object
  11,                                     !- Outlet Port
  {cc9a16d4-964c-4de1-ad0f-c8c05c0cc0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af4160a5-f1e1-45e7-ae12-a11b9cc1a90e}, !- Handle
  1 Zone DOAS 6 Htg Coil Outlet Water Node, !- Name
  {cd9eae0a-69d0-42ff-b40c-44b35913e673}, !- Inlet Port
  {5593fa21-580d-4b60-9bb3-fb55f15136a2}; !- Outlet Port

OS:Connection,
  {309e3cd0-92c7-42bc-8fa7-76cc81f0a405}, !- Handle
  {cc9a16d4-964c-4de1-ad0f-c8c05c0cc0ca}, !- Source Object
  3,                                      !- Outlet Port
  {615169d7-303c-4261-a81a-1248073a0598}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cd9eae0a-69d0-42ff-b40c-44b35913e673}, !- Handle
  {615169d7-303c-4261-a81a-1248073a0598}, !- Source Object
  6,                                      !- Outlet Port
  {af4160a5-f1e1-45e7-ae12-a11b9cc1a90e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5593fa21-580d-4b60-9bb3-fb55f15136a2}, !- Handle
  {af4160a5-f1e1-45e7-ae12-a11b9cc1a90e}, !- Source Object
  3,                                      !- Outlet Port
  {90f6bedc-feaf-42eb-aa6f-001bb0db77cf}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b088cd85-ce09-4625-94fb-b96b1b0705a3}, !- Handle
  1 Zone DOAS 6 Htg Coil Controller,      !- Name
  {615169d7-303c-4261-a81a-1248073a0598}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  2.59558e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {525c1642-80d3-432b-ba5b-84f889f5ab67}, !- Handle
  1 Zone DOAS 6 Htg Coil Outlet Air Node, !- Name
  {b3b1c267-749f-4f42-bed9-0ddb299e119e}, !- Inlet Port
  {9d85cd46-2d04-4bd7-8887-f66a142c4836}; !- Outlet Port

OS:Connection,
  {b3b1c267-749f-4f42-bed9-0ddb299e119e}, !- Handle
  {615169d7-303c-4261-a81a-1248073a0598}, !- Source Object
  8,                                      !- Outlet Port
  {525c1642-80d3-432b-ba5b-84f889f5ab67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d85cd46-2d04-4bd7-8887-f66a142c4836}, !- Handle
  {525c1642-80d3-432b-ba5b-84f889f5ab67}, !- Source Object
  3,                                      !- Outlet Port
  {7bfd6ad1-d26d-4afb-bef4-cd2f00aa61de}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6d7868b3-e096-43a3-aec8-a507d35d51bd}, !- Handle
  1 Zone DOAS 6 Clg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  7.43917e-06,                            !- Design Water Flow Rate {m3/s}
  0.0039329,                              !- Design Air Flow Rate {m3/s}
  6.66667,                                !- Design Inlet Water Temperature {C}
  35.788,                                 !- Design Inlet Air Temperature {C}
  14.6145,                                !- Design Outlet Air Temperature {C}
  0.014594,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d8ef5625-8512-4e1f-a38f-094d29e6dc82}, !- Water Inlet Node Name
  {44b902d8-e42b-4a3e-beee-46791c6129a4}, !- Water Outlet Node Name
  {ecaec2a0-a0c4-4100-a637-72ab0c7da484}, !- Air Inlet Node Name
  {9ccea23b-502b-40ac-91d0-fad22e5d4fe3}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {25567c29-b1e2-4720-8e7a-dda1034d1adb}, !- Handle
  1 Zone DOAS 6 Clg Coil Inlet Water Node, !- Name
  {3b02480f-acbf-4cd9-aa8c-96978ef9b943}, !- Inlet Port
  {d8ef5625-8512-4e1f-a38f-094d29e6dc82}; !- Outlet Port

OS:Connection,
  {3b02480f-acbf-4cd9-aa8c-96978ef9b943}, !- Handle
  {c2162350-69f0-4bcf-a35f-25bdb27ce408}, !- Source Object
  11,                                     !- Outlet Port
  {25567c29-b1e2-4720-8e7a-dda1034d1adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c17988a6-4203-452c-bead-5610c5120970}, !- Handle
  1 Zone DOAS 6 Clg Coil Outlet Water Node, !- Name
  {44b902d8-e42b-4a3e-beee-46791c6129a4}, !- Inlet Port
  {70b94846-97ba-4e9b-8325-9910637b2ad0}; !- Outlet Port

OS:Connection,
  {d8ef5625-8512-4e1f-a38f-094d29e6dc82}, !- Handle
  {25567c29-b1e2-4720-8e7a-dda1034d1adb}, !- Source Object
  3,                                      !- Outlet Port
  {6d7868b3-e096-43a3-aec8-a507d35d51bd}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {44b902d8-e42b-4a3e-beee-46791c6129a4}, !- Handle
  {6d7868b3-e096-43a3-aec8-a507d35d51bd}, !- Source Object
  11,                                     !- Outlet Port
  {c17988a6-4203-452c-bead-5610c5120970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70b94846-97ba-4e9b-8325-9910637b2ad0}, !- Handle
  {c17988a6-4203-452c-bead-5610c5120970}, !- Source Object
  3,                                      !- Outlet Port
  {055c4fa2-4c57-42bd-81e1-ca8a4f967010}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a876fdf8-ef96-49e6-b108-026d93ae576d}, !- Handle
  1 Zone DOAS 6 Clg Coil Controller,      !- Name
  {6d7868b3-e096-43a3-aec8-a507d35d51bd}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  7.43917e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {532aa7bb-5565-4805-b255-006761abbfd6}, !- Handle
  1 Zone DOAS 6 Clg Coil Outlet Air Node, !- Name
  {9ccea23b-502b-40ac-91d0-fad22e5d4fe3}, !- Inlet Port
  {cd5e1483-e21f-4765-820e-0af7609c00e1}; !- Outlet Port

OS:Connection,
  {9ccea23b-502b-40ac-91d0-fad22e5d4fe3}, !- Handle
  {6d7868b3-e096-43a3-aec8-a507d35d51bd}, !- Source Object
  13,                                     !- Outlet Port
  {532aa7bb-5565-4805-b255-006761abbfd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd5e1483-e21f-4765-820e-0af7609c00e1}, !- Handle
  {532aa7bb-5565-4805-b255-006761abbfd6}, !- Source Object
  3,                                      !- Outlet Port
  {615169d7-303c-4261-a81a-1248073a0598}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5945717f-ccdf-4217-94c8-d27c6cd7b9dd}, !- Handle
  1 Zone DOAS 6 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0039329,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0039329,                              !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Outdoor Air Schedule Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {97d51440-60b6-40b6-b391-bde5537452bb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {97d51440-60b6-40b6-b391-bde5537452bb}, !- Handle
  1 Zone DOAS 6 Mechanical Ventilation Controller, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bf1fe666-d53e-4a48-904a-7c1b276e31a3}, !- Handle
  1 Zone DOAS 6 OA System,                !- Name
  {5945717f-ccdf-4217-94c8-d27c6cd7b9dd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {65021afb-cd33-4dca-ada5-f1ace008eec9}, !- Mixed Air Node Name
  {ad621646-d17c-44f7-9195-7594287bc3ac}, !- Outdoor Air Stream Node Name
  {9c26ec2a-dc3e-43a0-a1e0-d88edc8c1319}, !- Relief Air Stream Node Name
  {1e176e41-ffac-47a8-af16-1485592d7406}; !- Return Air Stream Node Name

OS:Node,
  {1d2afad5-36dd-4fb3-8646-b60f658fc53b}, !- Handle
  1 Zone DOAS 6 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {ad621646-d17c-44f7-9195-7594287bc3ac}; !- Outlet Port

OS:Connection,
  {ad621646-d17c-44f7-9195-7594287bc3ac}, !- Handle
  {1d2afad5-36dd-4fb3-8646-b60f658fc53b}, !- Source Object
  3,                                      !- Outlet Port
  {bf1fe666-d53e-4a48-904a-7c1b276e31a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cc5870c2-1156-464a-9e27-7e01ec5cef31}, !- Handle
  1 Zone DOAS 6 Relief Air Node,          !- Name
  {9c26ec2a-dc3e-43a0-a1e0-d88edc8c1319}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c26ec2a-dc3e-43a0-a1e0-d88edc8c1319}, !- Handle
  {bf1fe666-d53e-4a48-904a-7c1b276e31a3}, !- Source Object
  7,                                      !- Outlet Port
  {cc5870c2-1156-464a-9e27-7e01ec5cef31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d39b6c28-1bda-48e0-ba6b-c702ab828900}, !- Handle
  1 Zone DOAS 6 Mixed Air Node,           !- Name
  {65021afb-cd33-4dca-ada5-f1ace008eec9}, !- Inlet Port
  {ecaec2a0-a0c4-4100-a637-72ab0c7da484}; !- Outlet Port

OS:Connection,
  {65021afb-cd33-4dca-ada5-f1ace008eec9}, !- Handle
  {bf1fe666-d53e-4a48-904a-7c1b276e31a3}, !- Source Object
  5,                                      !- Outlet Port
  {d39b6c28-1bda-48e0-ba6b-c702ab828900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecaec2a0-a0c4-4100-a637-72ab0c7da484}, !- Handle
  {d39b6c28-1bda-48e0-ba6b-c702ab828900}, !- Source Object
  3,                                      !- Outlet Port
  {6d7868b3-e096-43a3-aec8-a507d35d51bd}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {506042d0-8d71-4d6f-afd8-f7f4b8e8c16f}, !- Handle
  DOAS Exhaust Fan 7,                     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {d1191d85-2d66-48d0-95ab-e094d3fe8974}, !- Air Inlet Node Name
  {713a417d-aaf2-406a-87e9-d5ebc0f69071}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {ca972d3b-4380-44fa-a239-0f40e4284f0a}, !- Handle
  DOAS Exhaust Fan 7 Outlet Air Node,     !- Name
  {713a417d-aaf2-406a-87e9-d5ebc0f69071}, !- Inlet Port
  {1e176e41-ffac-47a8-af16-1485592d7406}; !- Outlet Port

OS:Connection,
  {d1191d85-2d66-48d0-95ab-e094d3fe8974}, !- Handle
  {452da264-39b4-4eb7-bc60-e88ed5091990}, !- Source Object
  3,                                      !- Outlet Port
  {506042d0-8d71-4d6f-afd8-f7f4b8e8c16f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {713a417d-aaf2-406a-87e9-d5ebc0f69071}, !- Handle
  {506042d0-8d71-4d6f-afd8-f7f4b8e8c16f}, !- Source Object
  9,                                      !- Outlet Port
  {ca972d3b-4380-44fa-a239-0f40e4284f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e176e41-ffac-47a8-af16-1485592d7406}, !- Handle
  {ca972d3b-4380-44fa-a239-0f40e4284f0a}, !- Source Object
  3,                                      !- Outlet Port
  {bf1fe666-d53e-4a48-904a-7c1b276e31a3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {b52050d5-c776-495b-b1c1-47075c4b499b}, !- Handle
  1 Zone DOAS 6 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {de4aa748-d076-46f7-914c-d2519e15898f}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {9407cb5a-cfeb-47d7-ae96-fae988657260}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {41b6e9d6-d186-4de5-981f-1f21ce135c7d}, !- Control Zone or Zone List Name
  {2982e765-6385-48c2-b5a4-0cd7dc911af3}, !- Cooling Control Zone or Zone List Name
  {1f0fba15-e838-49ef-a99b-2c3558df2da6}, !- Heating Control Zone or Zone List Name
  {5a7166b6-ba86-411b-a8b2-48fb6a145443}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {41b6e9d6-d186-4de5-981f-1f21ce135c7d}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {2982e765-6385-48c2-b5a4-0cd7dc911af3}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1f0fba15-e838-49ef-a99b-2c3558df2da6}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5a7166b6-ba86-411b-a8b2-48fb6a145443}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {124c6da6-5432-4884-8253-b1129ae72288}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Air Terminal, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {d6d32e40-fe34-4487-9a02-c17779b99a1b}, !- Air Inlet Node Name
  {ee417dfd-5e33-4b8b-a18e-c5a57241ee1a}, !- Air Outlet Node Name
  0.0039329;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {31e4832b-869b-425e-be7b-207e5f707a1c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Return Air Node, !- Name
  {043ce430-1286-48a5-9734-aad66d8a4a4f}, !- Inlet Port
  {458f74a6-3f33-4530-8ae5-0d03fe53bb04}; !- Outlet Port

OS:Connection,
  {2365f140-e4e1-4b9f-81e6-074e95ff7db6}, !- Handle
  {2b0c502b-ab38-4f3c-baf0-997370db1a1f}, !- Source Object
  3,                                      !- Outlet Port
  {b0f92e94-1315-4387-bfec-f0602a4be61b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {043ce430-1286-48a5-9734-aad66d8a4a4f}, !- Handle
  {0d218d7d-6e8d-4e51-b28b-b3bef044605a}, !- Source Object
  2,                                      !- Outlet Port
  {31e4832b-869b-425e-be7b-207e5f707a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {458f74a6-3f33-4530-8ae5-0d03fe53bb04}, !- Handle
  {31e4832b-869b-425e-be7b-207e5f707a1c}, !- Source Object
  3,                                      !- Outlet Port
  {2a55da90-41b7-4d65-99aa-221bd2a6603d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {22bdd468-02b8-4d15-8912-cd4ff93be3a0}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Air Terminal Inlet Air Node, !- Name
  {81c3eba9-18ff-4f1c-827c-49cedcb0b92d}, !- Inlet Port
  {d6d32e40-fe34-4487-9a02-c17779b99a1b}; !- Outlet Port

OS:Connection,
  {81c3eba9-18ff-4f1c-827c-49cedcb0b92d}, !- Handle
  {be5e4150-f487-4b25-a4dd-3cca3bd42355}, !- Source Object
  3,                                      !- Outlet Port
  {22bdd468-02b8-4d15-8912-cd4ff93be3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d32e40-fe34-4487-9a02-c17779b99a1b}, !- Handle
  {22bdd468-02b8-4d15-8912-cd4ff93be3a0}, !- Source Object
  3,                                      !- Outlet Port
  {124c6da6-5432-4884-8253-b1129ae72288}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee417dfd-5e33-4b8b-a18e-c5a57241ee1a}, !- Handle
  {124c6da6-5432-4884-8253-b1129ae72288}, !- Source Object
  4,                                      !- Outlet Port
  {2b0c502b-ab38-4f3c-baf0-997370db1a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0d8b9d98-2345-41f8-8bcd-ea7806b989de}, !- Handle
  Schedule Constant 15,                   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f2aa665f-1515-41a2-a367-bbf289b649a0}, !- Handle
  Schedule Constant 16,                   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Electric,
  {088f2bb0-ecf6-4bbc-86dc-72be12d7a8ff}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Supplemental Htg Coil, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2429.94618,                             !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {31b1088a-071b-4bcd-acf3-2492006378cb}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {9ab23006-305b-4548-b5c3-17c95b1d81ee}, !- Water Inlet Node Name
  {c0ba5fb4-06f0-499b-ab31-6ecc480b15b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.21841,                                !- Rated Air Flow Rate {m3/s}
  8.40359e-05,                            !- Rated Water Flow Rate {m3/s}
  3835.22426,                             !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {901fafd7-04c7-4ab1-baf1-0f45807bc4c3}, !- Heating Capacity Curve Name
  {636d30ab-d0e2-4b0f-ba81-90606aa5a917}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {901fafd7-04c7-4ab1-baf1-0f45807bc4c3}, !- Handle
  Curve Quad Linear 28,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {636d30ab-d0e2-4b0f-ba81-90606aa5a917}, !- Handle
  Curve Quad Linear 29,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {46baaff7-4f54-4168-a38f-394788cc7a99}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {3244c4eb-7da8-444e-80a1-5a4697219c73}, !- Inlet Port
  {9ab23006-305b-4548-b5c3-17c95b1d81ee}; !- Outlet Port

OS:Connection,
  {3244c4eb-7da8-444e-80a1-5a4697219c73}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  22,                                     !- Outlet Port
  {46baaff7-4f54-4168-a38f-394788cc7a99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae74c9aa-6bd1-4c60-bec0-af3755feaabf}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {c0ba5fb4-06f0-499b-ab31-6ecc480b15b9}, !- Inlet Port
  {324c845f-4f4e-4a69-b6df-c9618a984981}; !- Outlet Port

OS:Connection,
  {9ab23006-305b-4548-b5c3-17c95b1d81ee}, !- Handle
  {46baaff7-4f54-4168-a38f-394788cc7a99}, !- Source Object
  3,                                      !- Outlet Port
  {31b1088a-071b-4bcd-acf3-2492006378cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0ba5fb4-06f0-499b-ab31-6ecc480b15b9}, !- Handle
  {31b1088a-071b-4bcd-acf3-2492006378cb}, !- Source Object
  3,                                      !- Outlet Port
  {ae74c9aa-6bd1-4c60-bec0-af3755feaabf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {324c845f-4f4e-4a69-b6df-c9618a984981}, !- Handle
  {ae74c9aa-6bd1-4c60-bec0-af3755feaabf}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  22;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {db8ec533-3165-471d-8129-797091095c83}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {09fc69eb-c426-433e-9edb-cb5ecca31ac9}, !- Water Inlet Node Name
  {dbd235d6-319c-4695-87a3-685b6a3aadf2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.21841,                                !- Rated Air Flow Rate {m3/s}
  8.40359e-05,                            !- Rated Water Flow Rate {m3/s}
  3835.22426,                             !- Rated Total Cooling Capacity {W}
  2777.79108,                             !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {164ec64f-818e-420f-8a89-4d78b21988ad}, !- Total Cooling Capacity Curve Name
  {4a86189e-c0a9-4761-80f4-68c2fc284859}, !- Sensible Cooling Capacity Curve Name
  {86a9f958-7ac5-42f1-a93d-ec606cbee411}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {164ec64f-818e-420f-8a89-4d78b21988ad}, !- Handle
  TotCoolCapCurve 9,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {4a86189e-c0a9-4761-80f4-68c2fc284859}, !- Handle
  Curve Quint Linear 10,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {86a9f958-7ac5-42f1-a93d-ec606cbee411}, !- Handle
  Curve Quad Linear 30,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b5085871-1c9d-4766-9aab-872550111abd}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {597eac0c-be23-4c31-8110-4f2b178f5fa7}, !- Inlet Port
  {09fc69eb-c426-433e-9edb-cb5ecca31ac9}; !- Outlet Port

OS:Connection,
  {597eac0c-be23-4c31-8110-4f2b178f5fa7}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  23,                                     !- Outlet Port
  {b5085871-1c9d-4766-9aab-872550111abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e1701fa-6ba2-4801-ae55-ae040df83543}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {dbd235d6-319c-4695-87a3-685b6a3aadf2}, !- Inlet Port
  {85475d09-87b8-4ee4-bd40-59da00669bf9}; !- Outlet Port

OS:Connection,
  {09fc69eb-c426-433e-9edb-cb5ecca31ac9}, !- Handle
  {b5085871-1c9d-4766-9aab-872550111abd}, !- Source Object
  3,                                      !- Outlet Port
  {db8ec533-3165-471d-8129-797091095c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbd235d6-319c-4695-87a3-685b6a3aadf2}, !- Handle
  {db8ec533-3165-471d-8129-797091095c83}, !- Source Object
  3,                                      !- Outlet Port
  {8e1701fa-6ba2-4801-ae55-ae040df83543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85475d09-87b8-4ee4-bd40-59da00669bf9}, !- Handle
  {8e1701fa-6ba2-4801-ae55-ae040df83543}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  23;                                     !- Inlet Port

OS:Fan:OnOff,
  {bf5bfcfe-4c42-48b6-8a2e-e13930a3d646}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 WSHP Fan, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.21841,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {28ddb12d-4acb-422e-a0e3-e3b336d2fa53}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b29624d6-f873-484a-be91-8dc819d91a3b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {28ddb12d-4acb-422e-a0e3-e3b336d2fa53}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b29624d6-f873-484a-be91-8dc819d91a3b}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {50d59a02-f6d8-406a-9781-48f4ea3774c7}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 WSHP, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {aef82a3d-b83f-419b-b32b-ddabde436c21}, !- Air Inlet Node Name
  {fa690099-6b29-4d5f-8e26-9c227f591953}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.21841,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.21841,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.21841,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bf5bfcfe-4c42-48b6-8a2e-e13930a3d646}, !- Supply Air Fan Name
  {31b1088a-071b-4bcd-acf3-2492006378cb}, !- Heating Coil Name
  {db8ec533-3165-471d-8129-797091095c83}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {088f2bb0-ecf6-4bbc-86dc-72be12d7a8ff}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {bf6b13db-3594-4603-93b8-ca0f15b40fb2}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 WSHP Inlet Air Node, !- Name
  {ab64be8e-0e17-453c-aa90-6266861a65c4}, !- Inlet Port
  {aef82a3d-b83f-419b-b32b-ddabde436c21}; !- Outlet Port

OS:Connection,
  {ab64be8e-0e17-453c-aa90-6266861a65c4}, !- Handle
  {c445b061-5724-4ef0-8177-0c9e909c1849}, !- Source Object
  2,                                      !- Outlet Port
  {bf6b13db-3594-4603-93b8-ca0f15b40fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef82a3d-b83f-419b-b32b-ddabde436c21}, !- Handle
  {bf6b13db-3594-4603-93b8-ca0f15b40fb2}, !- Source Object
  3,                                      !- Outlet Port
  {50d59a02-f6d8-406a-9781-48f4ea3774c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0e05c778-d356-4bf3-8263-f702f81f30f6}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 WSHP Outlet Air Node, !- Name
  {fa690099-6b29-4d5f-8e26-9c227f591953}, !- Inlet Port
  {453d9a33-b086-4f18-8644-57ff1d512111}; !- Outlet Port

OS:Connection,
  {453d9a33-b086-4f18-8644-57ff1d512111}, !- Handle
  {0e05c778-d356-4bf3-8263-f702f81f30f6}, !- Source Object
  3,                                      !- Outlet Port
  {b0f92e94-1315-4387-bfec-f0602a4be61b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa690099-6b29-4d5f-8e26-9c227f591953}, !- Handle
  {50d59a02-f6d8-406a-9781-48f4ea3774c7}, !- Source Object
  4,                                      !- Outlet Port
  {0e05c778-d356-4bf3-8263-f702f81f30f6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f3935ed4-685d-425d-9fa5-25df73e42373}, !- Handle
  1 Zone DOAS 7,                          !- Name
  ,                                       !- Controller List Name
  {4fd04876-3875-4c11-9916-8a836b8ab891}, !- Availability Schedule
  {bb1b412f-e853-4cf0-8e87-6deaa7ca4130}, !- Availability Manager List Name
  0.0039329,                              !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7831db82-9e71-48ed-9905-dbbe4b26fcc6}, !- Supply Side Inlet Node Name
  {f4a998e6-6c4e-4ee5-bbc0-45e63a615584}, !- Demand Side Outlet Node Name
  {a7a5710d-0bb0-490e-8cab-6838591760a5}, !- Demand Side Inlet Node A
  {48cf3ce9-4062-408a-80bd-f5b3bb8fc106}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f3ebf19a-c738-4141-aa93-52cda1ccc445}, !- Demand Mixer Name
  {bd687b46-14b9-461f-bf12-d96aafb398b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {49ed1613-f307-42d3-80fe-3dc36cbd6143}, !- Handle
  1 Zone DOAS 7 Supply Inlet Node,        !- Name
  {7831db82-9e71-48ed-9905-dbbe4b26fcc6}, !- Inlet Port
  {ec29f33a-c8d8-4f0a-82ef-97f3214461ed}; !- Outlet Port

OS:Node,
  {a1d0c86f-5fdd-4deb-b28c-7714fa6818b3}, !- Handle
  1 Zone DOAS 7 Supply Outlet Node,       !- Name
  {c52654d5-e404-4d66-bc00-433b83ffbc45}, !- Inlet Port
  {48cf3ce9-4062-408a-80bd-f5b3bb8fc106}; !- Outlet Port

OS:Connection,
  {7831db82-9e71-48ed-9905-dbbe4b26fcc6}, !- Handle
  {f3935ed4-685d-425d-9fa5-25df73e42373}, !- Source Object
  9,                                      !- Outlet Port
  {49ed1613-f307-42d3-80fe-3dc36cbd6143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48cf3ce9-4062-408a-80bd-f5b3bb8fc106}, !- Handle
  {a1d0c86f-5fdd-4deb-b28c-7714fa6818b3}, !- Source Object
  3,                                      !- Outlet Port
  {f3935ed4-685d-425d-9fa5-25df73e42373}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4207f1a5-d000-49a8-9f43-e53dcd6e7cdc}, !- Handle
  1 Zone DOAS 7 Demand Inlet Node,        !- Name
  {a7a5710d-0bb0-490e-8cab-6838591760a5}, !- Inlet Port
  {229db79f-cac5-4088-b61d-e002f39cff0f}; !- Outlet Port

OS:Node,
  {5293e608-b768-4e23-8fef-a3fed4cdfe19}, !- Handle
  1 Zone DOAS 7 Demand Outlet Node,       !- Name
  {1b0fa88c-77bc-4978-bca6-0c9e6544e053}, !- Inlet Port
  {f4a998e6-6c4e-4ee5-bbc0-45e63a615584}; !- Outlet Port

OS:Node,
  {60bcc64e-02de-46b5-9a0e-e99df9f46abd}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Air Terminal Outlet Air Node, !- Name
  {3f09d366-608d-40e1-9c93-d8246d2fcb01}, !- Inlet Port
  {2458f5f9-272a-4614-9ee2-6eafde28f1af}; !- Outlet Port

OS:Connection,
  {a7a5710d-0bb0-490e-8cab-6838591760a5}, !- Handle
  {f3935ed4-685d-425d-9fa5-25df73e42373}, !- Source Object
  11,                                     !- Outlet Port
  {4207f1a5-d000-49a8-9f43-e53dcd6e7cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a998e6-6c4e-4ee5-bbc0-45e63a615584}, !- Handle
  {5293e608-b768-4e23-8fef-a3fed4cdfe19}, !- Source Object
  3,                                      !- Outlet Port
  {f3935ed4-685d-425d-9fa5-25df73e42373}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bd687b46-14b9-461f-bf12-d96aafb398b8}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {229db79f-cac5-4088-b61d-e002f39cff0f}, !- Inlet Node Name
  {c4dca1c9-ea2e-4fad-a0e3-a9ea941f9396}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f3ebf19a-c738-4141-aa93-52cda1ccc445}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {1b0fa88c-77bc-4978-bca6-0c9e6544e053}, !- Outlet Node Name
  {d4af4a5c-56c0-4499-99f9-1476a8f5ecdb}; !- Inlet Node Name 1

OS:Connection,
  {229db79f-cac5-4088-b61d-e002f39cff0f}, !- Handle
  {4207f1a5-d000-49a8-9f43-e53dcd6e7cdc}, !- Source Object
  3,                                      !- Outlet Port
  {bd687b46-14b9-461f-bf12-d96aafb398b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b0fa88c-77bc-4978-bca6-0c9e6544e053}, !- Handle
  {f3ebf19a-c738-4141-aa93-52cda1ccc445}, !- Source Object
  2,                                      !- Outlet Port
  {5293e608-b768-4e23-8fef-a3fed4cdfe19}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {412dcb64-9f46-4462-8c9a-fc5f697be7d8}, !- Handle
  {f3935ed4-685d-425d-9fa5-25df73e42373}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.0039329,                              !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  95.61,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  118.67,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bb1b412f-e853-4cf0-8e87-6deaa7ca4130}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {2d0ebe2c-d2b1-4331-9b0d-e9977e329427}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8c9620b0-89c1-4d3f-a54c-9bfa47fa6ba4}, !- Handle
  DOAS Supply Fan 8,                      !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {31a17398-62c7-4e40-9e8c-2449d3904021}, !- Air Inlet Node Name
  {c52654d5-e404-4d66-bc00-433b83ffbc45}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {c52654d5-e404-4d66-bc00-433b83ffbc45}, !- Handle
  {8c9620b0-89c1-4d3f-a54c-9bfa47fa6ba4}, !- Source Object
  9,                                      !- Outlet Port
  {a1d0c86f-5fdd-4deb-b28c-7714fa6818b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {088146eb-81da-47d3-880c-8201344b22dd}, !- Handle
  1 Zone DOAS 7 Htg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1.80004,                                !- U-Factor Times Area Value {W/K}
  2.59558e-06,                            !- Maximum Water Flow Rate {m3/s}
  {ca8c0439-b028-41a2-ad80-f46d2d0e9894}, !- Water Inlet Node Name
  {6cbd6e7b-5e73-44b1-a9f4-32becf8b7342}, !- Water Outlet Node Name
  {636b4721-28f1-43e3-9269-6c01d7e6c26d}, !- Air Inlet Node Name
  {3e9224cb-a0cd-4ef0-b4f1-58b454048fd3}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  118.6669,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {94b7ef9c-c56c-47e9-9574-13c88868e9fa}, !- Handle
  1 Zone DOAS 7 Htg Coil Inlet Water Node, !- Name
  {c44ad035-d590-45b3-a4fc-4f6d0db56b98}, !- Inlet Port
  {ca8c0439-b028-41a2-ad80-f46d2d0e9894}; !- Outlet Port

OS:Connection,
  {c44ad035-d590-45b3-a4fc-4f6d0db56b98}, !- Handle
  {77e8eeab-91e5-48c8-aaf2-b4b96af8b42a}, !- Source Object
  12,                                     !- Outlet Port
  {94b7ef9c-c56c-47e9-9574-13c88868e9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef375913-2142-4506-a7ca-4f734547db0a}, !- Handle
  1 Zone DOAS 7 Htg Coil Outlet Water Node, !- Name
  {6cbd6e7b-5e73-44b1-a9f4-32becf8b7342}, !- Inlet Port
  {1d9372f2-392c-4cc0-8986-5f09a3d31885}; !- Outlet Port

OS:Connection,
  {ca8c0439-b028-41a2-ad80-f46d2d0e9894}, !- Handle
  {94b7ef9c-c56c-47e9-9574-13c88868e9fa}, !- Source Object
  3,                                      !- Outlet Port
  {088146eb-81da-47d3-880c-8201344b22dd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6cbd6e7b-5e73-44b1-a9f4-32becf8b7342}, !- Handle
  {088146eb-81da-47d3-880c-8201344b22dd}, !- Source Object
  6,                                      !- Outlet Port
  {ef375913-2142-4506-a7ca-4f734547db0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d9372f2-392c-4cc0-8986-5f09a3d31885}, !- Handle
  {ef375913-2142-4506-a7ca-4f734547db0a}, !- Source Object
  3,                                      !- Outlet Port
  {90f6bedc-feaf-42eb-aa6f-001bb0db77cf}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {49fcdfc8-4491-40eb-8a95-2c0787e0e19e}, !- Handle
  1 Zone DOAS 7 Htg Coil Controller,      !- Name
  {088146eb-81da-47d3-880c-8201344b22dd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  2.59558e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {affd75df-2041-4930-8708-34738d6a9e53}, !- Handle
  1 Zone DOAS 7 Htg Coil Outlet Air Node, !- Name
  {3e9224cb-a0cd-4ef0-b4f1-58b454048fd3}, !- Inlet Port
  {31a17398-62c7-4e40-9e8c-2449d3904021}; !- Outlet Port

OS:Connection,
  {3e9224cb-a0cd-4ef0-b4f1-58b454048fd3}, !- Handle
  {088146eb-81da-47d3-880c-8201344b22dd}, !- Source Object
  8,                                      !- Outlet Port
  {affd75df-2041-4930-8708-34738d6a9e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a17398-62c7-4e40-9e8c-2449d3904021}, !- Handle
  {affd75df-2041-4930-8708-34738d6a9e53}, !- Source Object
  3,                                      !- Outlet Port
  {8c9620b0-89c1-4d3f-a54c-9bfa47fa6ba4}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {191577b7-62c0-4bcb-bee1-6148cbc6eb69}, !- Handle
  1 Zone DOAS 7 Clg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  7.43917e-06,                            !- Design Water Flow Rate {m3/s}
  0.0039329,                              !- Design Air Flow Rate {m3/s}
  6.66667,                                !- Design Inlet Water Temperature {C}
  35.788,                                 !- Design Inlet Air Temperature {C}
  14.6145,                                !- Design Outlet Air Temperature {C}
  0.014594,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1fce826d-4f20-43f1-9dfd-097320a7b563}, !- Water Inlet Node Name
  {afeb12f0-b9a7-4722-bc51-6802afeee106}, !- Water Outlet Node Name
  {f12c43c6-2a29-41e0-8b7c-2911e726927d}, !- Air Inlet Node Name
  {ec8b75ba-93a8-4303-b4ec-c5ab22044e52}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {4c892e3a-628c-4a6b-bfcf-c735d8a2dedd}, !- Handle
  1 Zone DOAS 7 Clg Coil Inlet Water Node, !- Name
  {922ad34e-9fac-4074-8773-0735ad4099f3}, !- Inlet Port
  {1fce826d-4f20-43f1-9dfd-097320a7b563}; !- Outlet Port

OS:Connection,
  {922ad34e-9fac-4074-8773-0735ad4099f3}, !- Handle
  {c2162350-69f0-4bcf-a35f-25bdb27ce408}, !- Source Object
  12,                                     !- Outlet Port
  {4c892e3a-628c-4a6b-bfcf-c735d8a2dedd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e044f99a-8ee4-4131-863c-ecf06c71b001}, !- Handle
  1 Zone DOAS 7 Clg Coil Outlet Water Node, !- Name
  {afeb12f0-b9a7-4722-bc51-6802afeee106}, !- Inlet Port
  {d1711a73-b49f-41e6-a3e7-cec9eeeee307}; !- Outlet Port

OS:Connection,
  {1fce826d-4f20-43f1-9dfd-097320a7b563}, !- Handle
  {4c892e3a-628c-4a6b-bfcf-c735d8a2dedd}, !- Source Object
  3,                                      !- Outlet Port
  {191577b7-62c0-4bcb-bee1-6148cbc6eb69}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {afeb12f0-b9a7-4722-bc51-6802afeee106}, !- Handle
  {191577b7-62c0-4bcb-bee1-6148cbc6eb69}, !- Source Object
  11,                                     !- Outlet Port
  {e044f99a-8ee4-4131-863c-ecf06c71b001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1711a73-b49f-41e6-a3e7-cec9eeeee307}, !- Handle
  {e044f99a-8ee4-4131-863c-ecf06c71b001}, !- Source Object
  3,                                      !- Outlet Port
  {055c4fa2-4c57-42bd-81e1-ca8a4f967010}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {865b4993-c584-4ce4-af04-54506a0dd4ed}, !- Handle
  1 Zone DOAS 7 Clg Coil Controller,      !- Name
  {191577b7-62c0-4bcb-bee1-6148cbc6eb69}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  7.43917e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5a8e137a-af06-4735-b2ef-4a8471ef5d53}, !- Handle
  1 Zone DOAS 7 Clg Coil Outlet Air Node, !- Name
  {ec8b75ba-93a8-4303-b4ec-c5ab22044e52}, !- Inlet Port
  {636b4721-28f1-43e3-9269-6c01d7e6c26d}; !- Outlet Port

OS:Connection,
  {ec8b75ba-93a8-4303-b4ec-c5ab22044e52}, !- Handle
  {191577b7-62c0-4bcb-bee1-6148cbc6eb69}, !- Source Object
  13,                                     !- Outlet Port
  {5a8e137a-af06-4735-b2ef-4a8471ef5d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {636b4721-28f1-43e3-9269-6c01d7e6c26d}, !- Handle
  {5a8e137a-af06-4735-b2ef-4a8471ef5d53}, !- Source Object
  3,                                      !- Outlet Port
  {088146eb-81da-47d3-880c-8201344b22dd}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7c2a2628-7582-4ff7-8c13-9c414607b219}, !- Handle
  1 Zone DOAS 7 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0039329,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0039329,                              !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Outdoor Air Schedule Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {46fd7f26-f93d-4348-bb84-cecd466c4e32}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {46fd7f26-f93d-4348-bb84-cecd466c4e32}, !- Handle
  1 Zone DOAS 7 Mechanical Ventilation Controller, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {15ee148a-33f8-44ae-86a0-d0328f4d3d1f}, !- Handle
  1 Zone DOAS 7 OA System,                !- Name
  {7c2a2628-7582-4ff7-8c13-9c414607b219}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8877d8ab-21eb-4c1d-94d6-90f5909f8765}, !- Mixed Air Node Name
  {5bb3a347-717c-41f9-9afd-a51266d08e09}, !- Outdoor Air Stream Node Name
  {c7ba4dfb-78ba-489d-abd8-aa130c1c99c8}, !- Relief Air Stream Node Name
  {e0f13cd2-c59b-4fba-a762-93ecafdcb99d}; !- Return Air Stream Node Name

OS:Node,
  {aa4302e2-433d-44ae-b8f4-7c348257e29f}, !- Handle
  1 Zone DOAS 7 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {5bb3a347-717c-41f9-9afd-a51266d08e09}; !- Outlet Port

OS:Connection,
  {5bb3a347-717c-41f9-9afd-a51266d08e09}, !- Handle
  {aa4302e2-433d-44ae-b8f4-7c348257e29f}, !- Source Object
  3,                                      !- Outlet Port
  {15ee148a-33f8-44ae-86a0-d0328f4d3d1f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {46714024-372f-4aac-9ef9-e3486d77eccf}, !- Handle
  1 Zone DOAS 7 Relief Air Node,          !- Name
  {c7ba4dfb-78ba-489d-abd8-aa130c1c99c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7ba4dfb-78ba-489d-abd8-aa130c1c99c8}, !- Handle
  {15ee148a-33f8-44ae-86a0-d0328f4d3d1f}, !- Source Object
  7,                                      !- Outlet Port
  {46714024-372f-4aac-9ef9-e3486d77eccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03279a17-7114-419a-87b2-fa098b6e8e52}, !- Handle
  1 Zone DOAS 7 Mixed Air Node,           !- Name
  {8877d8ab-21eb-4c1d-94d6-90f5909f8765}, !- Inlet Port
  {f12c43c6-2a29-41e0-8b7c-2911e726927d}; !- Outlet Port

OS:Connection,
  {8877d8ab-21eb-4c1d-94d6-90f5909f8765}, !- Handle
  {15ee148a-33f8-44ae-86a0-d0328f4d3d1f}, !- Source Object
  5,                                      !- Outlet Port
  {03279a17-7114-419a-87b2-fa098b6e8e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f12c43c6-2a29-41e0-8b7c-2911e726927d}, !- Handle
  {03279a17-7114-419a-87b2-fa098b6e8e52}, !- Source Object
  3,                                      !- Outlet Port
  {191577b7-62c0-4bcb-bee1-6148cbc6eb69}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {a6878c6e-9e3f-4d77-92e4-65197f7ec525}, !- Handle
  DOAS Exhaust Fan 8,                     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ec29f33a-c8d8-4f0a-82ef-97f3214461ed}, !- Air Inlet Node Name
  {2fd3e77d-f964-4349-a7cc-4b315a02de8b}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {9b7a47b4-534c-4095-98ad-2578d502b721}, !- Handle
  DOAS Exhaust Fan 8 Outlet Air Node,     !- Name
  {2fd3e77d-f964-4349-a7cc-4b315a02de8b}, !- Inlet Port
  {e0f13cd2-c59b-4fba-a762-93ecafdcb99d}; !- Outlet Port

OS:Connection,
  {ec29f33a-c8d8-4f0a-82ef-97f3214461ed}, !- Handle
  {49ed1613-f307-42d3-80fe-3dc36cbd6143}, !- Source Object
  3,                                      !- Outlet Port
  {a6878c6e-9e3f-4d77-92e4-65197f7ec525}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2fd3e77d-f964-4349-a7cc-4b315a02de8b}, !- Handle
  {a6878c6e-9e3f-4d77-92e4-65197f7ec525}, !- Source Object
  9,                                      !- Outlet Port
  {9b7a47b4-534c-4095-98ad-2578d502b721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0f13cd2-c59b-4fba-a762-93ecafdcb99d}, !- Handle
  {9b7a47b4-534c-4095-98ad-2578d502b721}, !- Source Object
  3,                                      !- Outlet Port
  {15ee148a-33f8-44ae-86a0-d0328f4d3d1f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {262c9905-16b8-403c-a994-f7bdb1b46f6a}, !- Handle
  1 Zone DOAS 7 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {a1d0c86f-5fdd-4deb-b28c-7714fa6818b3}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {2d0ebe2c-d2b1-4331-9b0d-e9977e329427}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {89e8be69-6243-49ba-a853-b3e0205c7e84}, !- Control Zone or Zone List Name
  {2049011f-b779-4bc2-8deb-b131d2ed36fa}, !- Cooling Control Zone or Zone List Name
  {c9616af7-cbf3-4f50-b6c3-c43ed2d9777c}, !- Heating Control Zone or Zone List Name
  {26d642bd-910d-47c5-a99e-35879e070c49}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {89e8be69-6243-49ba-a853-b3e0205c7e84}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {2049011f-b779-4bc2-8deb-b131d2ed36fa}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c9616af7-cbf3-4f50-b6c3-c43ed2d9777c}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {26d642bd-910d-47c5-a99e-35879e070c49}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {870365f9-b016-417e-be98-cbcac4b3f44d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Air Terminal, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {a67c61ea-2c2a-439f-a4d4-08124887c328}, !- Air Inlet Node Name
  {3f09d366-608d-40e1-9c93-d8246d2fcb01}, !- Air Outlet Node Name
  0.0039329;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ddb0e399-1685-4d50-99f0-c5135d7d0bd9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Return Air Node, !- Name
  {0a415553-57ec-4b9c-9723-985f0bf4b7c8}, !- Inlet Port
  {d4af4a5c-56c0-4499-99f9-1476a8f5ecdb}; !- Outlet Port

OS:Connection,
  {2458f5f9-272a-4614-9ee2-6eafde28f1af}, !- Handle
  {60bcc64e-02de-46b5-9a0e-e99df9f46abd}, !- Source Object
  3,                                      !- Outlet Port
  {8e8701f9-7032-45ac-ba73-de40067aaf38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a415553-57ec-4b9c-9723-985f0bf4b7c8}, !- Handle
  {f876f1f0-a751-46bd-9f0d-2497b0fca4f7}, !- Source Object
  2,                                      !- Outlet Port
  {ddb0e399-1685-4d50-99f0-c5135d7d0bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4af4a5c-56c0-4499-99f9-1476a8f5ecdb}, !- Handle
  {ddb0e399-1685-4d50-99f0-c5135d7d0bd9}, !- Source Object
  3,                                      !- Outlet Port
  {f3ebf19a-c738-4141-aa93-52cda1ccc445}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4043ba85-d04c-4ea4-88b3-babdc176d392}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Air Terminal Inlet Air Node, !- Name
  {c4dca1c9-ea2e-4fad-a0e3-a9ea941f9396}, !- Inlet Port
  {a67c61ea-2c2a-439f-a4d4-08124887c328}; !- Outlet Port

OS:Connection,
  {c4dca1c9-ea2e-4fad-a0e3-a9ea941f9396}, !- Handle
  {bd687b46-14b9-461f-bf12-d96aafb398b8}, !- Source Object
  3,                                      !- Outlet Port
  {4043ba85-d04c-4ea4-88b3-babdc176d392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a67c61ea-2c2a-439f-a4d4-08124887c328}, !- Handle
  {4043ba85-d04c-4ea4-88b3-babdc176d392}, !- Source Object
  3,                                      !- Outlet Port
  {870365f9-b016-417e-be98-cbcac4b3f44d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f09d366-608d-40e1-9c93-d8246d2fcb01}, !- Handle
  {870365f9-b016-417e-be98-cbcac4b3f44d}, !- Source Object
  4,                                      !- Outlet Port
  {60bcc64e-02de-46b5-9a0e-e99df9f46abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c7180607-c894-49b9-90d9-178cd4d003fa}, !- Handle
  Schedule Constant 17,                   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3076b583-2d7b-4b6c-959f-14d039b17ee0}, !- Handle
  Schedule Constant 18,                   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Electric,
  {1f4db3e0-efa3-43fc-87aa-85c8263efaa4}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Supplemental Htg Coil, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2451.68539,                             !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {02427003-08ec-4894-852c-d6827fc8fdf0}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {35d9511d-47fd-472f-8f47-bd1ed0a7d0d8}, !- Water Inlet Node Name
  {9325aaec-b77a-4c74-aab6-4b412241902a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.21905,                                !- Rated Air Flow Rate {m3/s}
  8.46421e-05,                            !- Rated Water Flow Rate {m3/s}
  3862.88769,                             !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {1f22f2fa-efbb-44a8-95ac-1d5e3e86c985}, !- Heating Capacity Curve Name
  {550b3e8d-5649-442d-812e-f0449273e274}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {1f22f2fa-efbb-44a8-95ac-1d5e3e86c985}, !- Handle
  Curve Quad Linear 31,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {550b3e8d-5649-442d-812e-f0449273e274}, !- Handle
  Curve Quad Linear 32,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {3b83e8d6-c66a-4e5a-8260-bfd201396af0}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {87d27a88-09c0-46c5-b2af-793caea4ae98}, !- Inlet Port
  {35d9511d-47fd-472f-8f47-bd1ed0a7d0d8}; !- Outlet Port

OS:Connection,
  {87d27a88-09c0-46c5-b2af-793caea4ae98}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  24,                                     !- Outlet Port
  {3b83e8d6-c66a-4e5a-8260-bfd201396af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd2e94ab-6acb-4c65-a511-25ad22d84f61}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {9325aaec-b77a-4c74-aab6-4b412241902a}, !- Inlet Port
  {66b404f1-f9b8-4859-aa09-f3fc59ff15e5}; !- Outlet Port

OS:Connection,
  {35d9511d-47fd-472f-8f47-bd1ed0a7d0d8}, !- Handle
  {3b83e8d6-c66a-4e5a-8260-bfd201396af0}, !- Source Object
  3,                                      !- Outlet Port
  {02427003-08ec-4894-852c-d6827fc8fdf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9325aaec-b77a-4c74-aab6-4b412241902a}, !- Handle
  {02427003-08ec-4894-852c-d6827fc8fdf0}, !- Source Object
  3,                                      !- Outlet Port
  {bd2e94ab-6acb-4c65-a511-25ad22d84f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b404f1-f9b8-4859-aa09-f3fc59ff15e5}, !- Handle
  {bd2e94ab-6acb-4c65-a511-25ad22d84f61}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  24;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {0da608ad-bffb-4178-a08b-4fd67d1c9d13}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {fbb13691-e9c6-4106-a4e9-b21906e2c9b0}, !- Water Inlet Node Name
  {71954e82-2797-4321-acd4-1f1e1929107c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.21905,                                !- Rated Air Flow Rate {m3/s}
  8.46421e-05,                            !- Rated Water Flow Rate {m3/s}
  3862.88769,                             !- Rated Total Cooling Capacity {W}
  2791.26762,                             !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {a80e573b-f5e9-4e6d-94fe-b19989056daa}, !- Total Cooling Capacity Curve Name
  {1f3b57a3-eaed-412b-87ab-d0c27f4d7766}, !- Sensible Cooling Capacity Curve Name
  {10af0b75-30f4-473b-9ead-06dbedbdffbd}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {a80e573b-f5e9-4e6d-94fe-b19989056daa}, !- Handle
  TotCoolCapCurve 10,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {1f3b57a3-eaed-412b-87ab-d0c27f4d7766}, !- Handle
  Curve Quint Linear 11,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {10af0b75-30f4-473b-9ead-06dbedbdffbd}, !- Handle
  Curve Quad Linear 33,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b3d2f4b2-be69-4fc7-b9b2-611f7510bb2a}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {da00b0e8-6587-4270-a1fa-372e4d185ac0}, !- Inlet Port
  {fbb13691-e9c6-4106-a4e9-b21906e2c9b0}; !- Outlet Port

OS:Connection,
  {da00b0e8-6587-4270-a1fa-372e4d185ac0}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  25,                                     !- Outlet Port
  {b3d2f4b2-be69-4fc7-b9b2-611f7510bb2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e80d7efc-9694-492b-895e-a0809e7854b8}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {71954e82-2797-4321-acd4-1f1e1929107c}, !- Inlet Port
  {9ae28cd0-dcfc-4bb0-8684-c9a39cd533e6}; !- Outlet Port

OS:Connection,
  {fbb13691-e9c6-4106-a4e9-b21906e2c9b0}, !- Handle
  {b3d2f4b2-be69-4fc7-b9b2-611f7510bb2a}, !- Source Object
  3,                                      !- Outlet Port
  {0da608ad-bffb-4178-a08b-4fd67d1c9d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71954e82-2797-4321-acd4-1f1e1929107c}, !- Handle
  {0da608ad-bffb-4178-a08b-4fd67d1c9d13}, !- Source Object
  3,                                      !- Outlet Port
  {e80d7efc-9694-492b-895e-a0809e7854b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae28cd0-dcfc-4bb0-8684-c9a39cd533e6}, !- Handle
  {e80d7efc-9694-492b-895e-a0809e7854b8}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  25;                                     !- Inlet Port

OS:Fan:OnOff,
  {553a61d5-d067-4848-b033-e580b560eb80}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 WSHP Fan, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.21905,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9270db5e-3f69-402f-a8f6-ffa69023d528}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {51c5acbb-efae-47c3-8bd1-a448e702a4a4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9270db5e-3f69-402f-a8f6-ffa69023d528}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {51c5acbb-efae-47c3-8bd1-a448e702a4a4}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {935a7c6a-b9a8-473f-87bf-41e007fa022e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 WSHP, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {a3ed12ad-12d3-469e-bf1e-4ce6924f7290}, !- Air Inlet Node Name
  {bd22e834-2f3c-4cf1-8a23-9e93b4729c48}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.21905,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.21905,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.21905,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {553a61d5-d067-4848-b033-e580b560eb80}, !- Supply Air Fan Name
  {02427003-08ec-4894-852c-d6827fc8fdf0}, !- Heating Coil Name
  {0da608ad-bffb-4178-a08b-4fd67d1c9d13}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {1f4db3e0-efa3-43fc-87aa-85c8263efaa4}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {d3e2483a-af98-454a-aaea-f383ed08143f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 WSHP Inlet Air Node, !- Name
  {6b387f4a-1a22-4294-aaa1-30ce8f0c9d6b}, !- Inlet Port
  {a3ed12ad-12d3-469e-bf1e-4ce6924f7290}; !- Outlet Port

OS:Connection,
  {6b387f4a-1a22-4294-aaa1-30ce8f0c9d6b}, !- Handle
  {e55d8230-7bc2-4153-b2e8-6b57ca382063}, !- Source Object
  2,                                      !- Outlet Port
  {d3e2483a-af98-454a-aaea-f383ed08143f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3ed12ad-12d3-469e-bf1e-4ce6924f7290}, !- Handle
  {d3e2483a-af98-454a-aaea-f383ed08143f}, !- Source Object
  3,                                      !- Outlet Port
  {935a7c6a-b9a8-473f-87bf-41e007fa022e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {02dd3b92-e71b-4acd-b45a-fc858b350afa}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 WSHP Outlet Air Node, !- Name
  {bd22e834-2f3c-4cf1-8a23-9e93b4729c48}, !- Inlet Port
  {0d4f6764-1c7e-4802-81fc-57fca57ca543}; !- Outlet Port

OS:Connection,
  {0d4f6764-1c7e-4802-81fc-57fca57ca543}, !- Handle
  {02dd3b92-e71b-4acd-b45a-fc858b350afa}, !- Source Object
  3,                                      !- Outlet Port
  {8e8701f9-7032-45ac-ba73-de40067aaf38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd22e834-2f3c-4cf1-8a23-9e93b4729c48}, !- Handle
  {935a7c6a-b9a8-473f-87bf-41e007fa022e}, !- Source Object
  4,                                      !- Outlet Port
  {02dd3b92-e71b-4acd-b45a-fc858b350afa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {edb8007f-7428-4c43-9540-401b64253943}, !- Handle
  1 Zone DOAS 8,                          !- Name
  ,                                       !- Controller List Name
  {d9e07408-6b4a-4dd1-b09f-7cc1fd6b56f7}, !- Availability Schedule
  {792194b0-afaf-46f3-8c87-f7f16ea22ae4}, !- Availability Manager List Name
  0.0039329,                              !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9b6746c9-ca79-49bb-bbe5-f579df9350aa}, !- Supply Side Inlet Node Name
  {b8e5b097-6fb0-4d87-b6dc-ac118bbc2d04}, !- Demand Side Outlet Node Name
  {e4732f0c-a33f-4405-ad96-72af6e837188}, !- Demand Side Inlet Node A
  {59ccdec9-922e-4adf-bea7-147dd72e9480}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c7ab909a-e0f3-447c-a043-55469ea792e6}, !- Demand Mixer Name
  {73caa73c-bc14-4b99-8b6e-aa426a0a366d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e84079af-c270-4a4c-9fc3-64ce6dfa74e4}, !- Handle
  1 Zone DOAS 8 Supply Inlet Node,        !- Name
  {9b6746c9-ca79-49bb-bbe5-f579df9350aa}, !- Inlet Port
  {beabad5f-2d86-436e-96b5-03d3feb3d1ff}; !- Outlet Port

OS:Node,
  {7d17f548-f96a-412e-a766-7b4c363be914}, !- Handle
  1 Zone DOAS 8 Supply Outlet Node,       !- Name
  {44e5e82c-64f0-47df-a022-dc70212b2135}, !- Inlet Port
  {59ccdec9-922e-4adf-bea7-147dd72e9480}; !- Outlet Port

OS:Connection,
  {9b6746c9-ca79-49bb-bbe5-f579df9350aa}, !- Handle
  {edb8007f-7428-4c43-9540-401b64253943}, !- Source Object
  9,                                      !- Outlet Port
  {e84079af-c270-4a4c-9fc3-64ce6dfa74e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59ccdec9-922e-4adf-bea7-147dd72e9480}, !- Handle
  {7d17f548-f96a-412e-a766-7b4c363be914}, !- Source Object
  3,                                      !- Outlet Port
  {edb8007f-7428-4c43-9540-401b64253943}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7cf305d4-0e69-4239-89ab-1dbf721ebfe6}, !- Handle
  1 Zone DOAS 8 Demand Inlet Node,        !- Name
  {e4732f0c-a33f-4405-ad96-72af6e837188}, !- Inlet Port
  {10d06977-c743-482b-9ede-c2b077709f57}; !- Outlet Port

OS:Node,
  {28cb0a6e-7b03-4bb8-a875-d31b33777d26}, !- Handle
  1 Zone DOAS 8 Demand Outlet Node,       !- Name
  {72c9200f-b1b2-47b3-8d2f-7b02007090f0}, !- Inlet Port
  {b8e5b097-6fb0-4d87-b6dc-ac118bbc2d04}; !- Outlet Port

OS:Node,
  {c7265dbc-a11c-4ee5-a150-2177b0bc711e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Air Terminal Outlet Air Node, !- Name
  {a88d924c-03a8-4dcc-96fb-b0fb7ab467a7}, !- Inlet Port
  {87da47a2-d4be-42a0-8367-a0c69147edf7}; !- Outlet Port

OS:Connection,
  {e4732f0c-a33f-4405-ad96-72af6e837188}, !- Handle
  {edb8007f-7428-4c43-9540-401b64253943}, !- Source Object
  11,                                     !- Outlet Port
  {7cf305d4-0e69-4239-89ab-1dbf721ebfe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8e5b097-6fb0-4d87-b6dc-ac118bbc2d04}, !- Handle
  {28cb0a6e-7b03-4bb8-a875-d31b33777d26}, !- Source Object
  3,                                      !- Outlet Port
  {edb8007f-7428-4c43-9540-401b64253943}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {73caa73c-bc14-4b99-8b6e-aa426a0a366d}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {10d06977-c743-482b-9ede-c2b077709f57}, !- Inlet Node Name
  {5b26ee4a-e5fc-4a76-8d28-ee2e6e893fdc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c7ab909a-e0f3-447c-a043-55469ea792e6}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {72c9200f-b1b2-47b3-8d2f-7b02007090f0}, !- Outlet Node Name
  {f9f7d722-cdff-4448-a9b6-31ade52cb5ca}; !- Inlet Node Name 1

OS:Connection,
  {10d06977-c743-482b-9ede-c2b077709f57}, !- Handle
  {7cf305d4-0e69-4239-89ab-1dbf721ebfe6}, !- Source Object
  3,                                      !- Outlet Port
  {73caa73c-bc14-4b99-8b6e-aa426a0a366d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c9200f-b1b2-47b3-8d2f-7b02007090f0}, !- Handle
  {c7ab909a-e0f3-447c-a043-55469ea792e6}, !- Source Object
  2,                                      !- Outlet Port
  {28cb0a6e-7b03-4bb8-a875-d31b33777d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {889beece-432d-4ad7-a4b1-53b243bbebf0}, !- Handle
  {edb8007f-7428-4c43-9540-401b64253943}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.0039329,                              !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  95.61,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  118.67,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {792194b0-afaf-46f3-8c87-f7f16ea22ae4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {85bcf717-2fad-4896-81a6-e62c1329a5a4}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f8937775-25bb-44a7-b91d-3292e004b005}, !- Handle
  DOAS Supply Fan 9,                      !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {9ec90ecb-58fb-46cf-8b2f-1f759a1ca555}, !- Air Inlet Node Name
  {44e5e82c-64f0-47df-a022-dc70212b2135}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {44e5e82c-64f0-47df-a022-dc70212b2135}, !- Handle
  {f8937775-25bb-44a7-b91d-3292e004b005}, !- Source Object
  9,                                      !- Outlet Port
  {7d17f548-f96a-412e-a766-7b4c363be914}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {35b5b99b-40a2-4245-a300-6e07d6e34c58}, !- Handle
  1 Zone DOAS 8 Htg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1.80004,                                !- U-Factor Times Area Value {W/K}
  2.59558e-06,                            !- Maximum Water Flow Rate {m3/s}
  {088b443c-adab-46b5-a2cf-8ff0356d96a3}, !- Water Inlet Node Name
  {5fd032ba-b35f-4cff-b8ac-71f247a5443f}, !- Water Outlet Node Name
  {664260b1-d136-49d3-b0c0-9c01e11d30a6}, !- Air Inlet Node Name
  {e521b2f7-966e-4be2-95c8-1ed82acd03b1}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  118.6669,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a4dce16f-bf84-42e8-8379-19e724da4f28}, !- Handle
  1 Zone DOAS 8 Htg Coil Inlet Water Node, !- Name
  {47a6722d-cfb0-485f-982d-488e08b1bcee}, !- Inlet Port
  {088b443c-adab-46b5-a2cf-8ff0356d96a3}; !- Outlet Port

OS:Connection,
  {47a6722d-cfb0-485f-982d-488e08b1bcee}, !- Handle
  {77e8eeab-91e5-48c8-aaf2-b4b96af8b42a}, !- Source Object
  13,                                     !- Outlet Port
  {a4dce16f-bf84-42e8-8379-19e724da4f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87747911-431c-4694-b557-3c15cfe7431d}, !- Handle
  1 Zone DOAS 8 Htg Coil Outlet Water Node, !- Name
  {5fd032ba-b35f-4cff-b8ac-71f247a5443f}, !- Inlet Port
  {b8a709e1-ffa2-4599-8bca-08a9419f30d3}; !- Outlet Port

OS:Connection,
  {088b443c-adab-46b5-a2cf-8ff0356d96a3}, !- Handle
  {a4dce16f-bf84-42e8-8379-19e724da4f28}, !- Source Object
  3,                                      !- Outlet Port
  {35b5b99b-40a2-4245-a300-6e07d6e34c58}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5fd032ba-b35f-4cff-b8ac-71f247a5443f}, !- Handle
  {35b5b99b-40a2-4245-a300-6e07d6e34c58}, !- Source Object
  6,                                      !- Outlet Port
  {87747911-431c-4694-b557-3c15cfe7431d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a709e1-ffa2-4599-8bca-08a9419f30d3}, !- Handle
  {87747911-431c-4694-b557-3c15cfe7431d}, !- Source Object
  3,                                      !- Outlet Port
  {90f6bedc-feaf-42eb-aa6f-001bb0db77cf}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3b7218fd-7a69-489c-8e27-b2b7d59ca573}, !- Handle
  1 Zone DOAS 8 Htg Coil Controller,      !- Name
  {35b5b99b-40a2-4245-a300-6e07d6e34c58}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  2.59558e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {debe9987-0401-4a65-9651-60325e187b9d}, !- Handle
  1 Zone DOAS 8 Htg Coil Outlet Air Node, !- Name
  {e521b2f7-966e-4be2-95c8-1ed82acd03b1}, !- Inlet Port
  {9ec90ecb-58fb-46cf-8b2f-1f759a1ca555}; !- Outlet Port

OS:Connection,
  {e521b2f7-966e-4be2-95c8-1ed82acd03b1}, !- Handle
  {35b5b99b-40a2-4245-a300-6e07d6e34c58}, !- Source Object
  8,                                      !- Outlet Port
  {debe9987-0401-4a65-9651-60325e187b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec90ecb-58fb-46cf-8b2f-1f759a1ca555}, !- Handle
  {debe9987-0401-4a65-9651-60325e187b9d}, !- Source Object
  3,                                      !- Outlet Port
  {f8937775-25bb-44a7-b91d-3292e004b005}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {1f2a286b-8bd0-49a4-9414-ed0f55615a76}, !- Handle
  1 Zone DOAS 8 Clg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  7.43917e-06,                            !- Design Water Flow Rate {m3/s}
  0.0039329,                              !- Design Air Flow Rate {m3/s}
  6.66667,                                !- Design Inlet Water Temperature {C}
  35.788,                                 !- Design Inlet Air Temperature {C}
  14.6145,                                !- Design Outlet Air Temperature {C}
  0.014594,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2d7260b0-0098-480a-9c3c-9b0b00ca9c4d}, !- Water Inlet Node Name
  {fba8a9d8-fe20-431f-8c5f-3dd1f3e2c34f}, !- Water Outlet Node Name
  {032b1212-7ee4-465c-ba95-9eb85f3198e2}, !- Air Inlet Node Name
  {91b87bb4-ffbc-4546-985d-4f10e4bac4ce}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f282bd1f-03cc-4653-8e74-b83fb80d517d}, !- Handle
  1 Zone DOAS 8 Clg Coil Inlet Water Node, !- Name
  {a60ffcda-f640-486d-9766-372620b0b743}, !- Inlet Port
  {2d7260b0-0098-480a-9c3c-9b0b00ca9c4d}; !- Outlet Port

OS:Connection,
  {a60ffcda-f640-486d-9766-372620b0b743}, !- Handle
  {c2162350-69f0-4bcf-a35f-25bdb27ce408}, !- Source Object
  13,                                     !- Outlet Port
  {f282bd1f-03cc-4653-8e74-b83fb80d517d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15195918-cfca-4c1a-a6e6-5db7a5e1139d}, !- Handle
  1 Zone DOAS 8 Clg Coil Outlet Water Node, !- Name
  {fba8a9d8-fe20-431f-8c5f-3dd1f3e2c34f}, !- Inlet Port
  {2e71264b-a656-4862-9f88-ccc520e1722b}; !- Outlet Port

OS:Connection,
  {2d7260b0-0098-480a-9c3c-9b0b00ca9c4d}, !- Handle
  {f282bd1f-03cc-4653-8e74-b83fb80d517d}, !- Source Object
  3,                                      !- Outlet Port
  {1f2a286b-8bd0-49a4-9414-ed0f55615a76}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fba8a9d8-fe20-431f-8c5f-3dd1f3e2c34f}, !- Handle
  {1f2a286b-8bd0-49a4-9414-ed0f55615a76}, !- Source Object
  11,                                     !- Outlet Port
  {15195918-cfca-4c1a-a6e6-5db7a5e1139d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e71264b-a656-4862-9f88-ccc520e1722b}, !- Handle
  {15195918-cfca-4c1a-a6e6-5db7a5e1139d}, !- Source Object
  3,                                      !- Outlet Port
  {055c4fa2-4c57-42bd-81e1-ca8a4f967010}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bd6d935a-e5b1-4d86-8615-c2e771ee173b}, !- Handle
  1 Zone DOAS 8 Clg Coil Controller,      !- Name
  {1f2a286b-8bd0-49a4-9414-ed0f55615a76}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  7.43917e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c9338a03-da84-415e-981d-be2d5d4f4bca}, !- Handle
  1 Zone DOAS 8 Clg Coil Outlet Air Node, !- Name
  {91b87bb4-ffbc-4546-985d-4f10e4bac4ce}, !- Inlet Port
  {664260b1-d136-49d3-b0c0-9c01e11d30a6}; !- Outlet Port

OS:Connection,
  {91b87bb4-ffbc-4546-985d-4f10e4bac4ce}, !- Handle
  {1f2a286b-8bd0-49a4-9414-ed0f55615a76}, !- Source Object
  13,                                     !- Outlet Port
  {c9338a03-da84-415e-981d-be2d5d4f4bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664260b1-d136-49d3-b0c0-9c01e11d30a6}, !- Handle
  {c9338a03-da84-415e-981d-be2d5d4f4bca}, !- Source Object
  3,                                      !- Outlet Port
  {35b5b99b-40a2-4245-a300-6e07d6e34c58}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {774d9797-aa80-4ab4-b440-e8334b606635}, !- Handle
  1 Zone DOAS 8 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0039329,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0039329,                              !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Outdoor Air Schedule Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {975e0829-de88-4e25-bda6-8b5969f3e539}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {975e0829-de88-4e25-bda6-8b5969f3e539}, !- Handle
  1 Zone DOAS 8 Mechanical Ventilation Controller, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {80a0d148-9425-46b5-b329-fa7453d3268d}, !- Handle
  1 Zone DOAS 8 OA System,                !- Name
  {774d9797-aa80-4ab4-b440-e8334b606635}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {63bb1009-a065-45a5-a52d-8ff9d2c0c1f9}, !- Mixed Air Node Name
  {54d29f7d-3963-413f-a384-def8c43123f2}, !- Outdoor Air Stream Node Name
  {06b1a48b-89bd-4df6-9820-51f953984b79}, !- Relief Air Stream Node Name
  {756c1ff5-11aa-471e-b538-b74ff6a1d342}; !- Return Air Stream Node Name

OS:Node,
  {a98add92-867e-4c22-83fb-4278eb5939e7}, !- Handle
  1 Zone DOAS 8 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {54d29f7d-3963-413f-a384-def8c43123f2}; !- Outlet Port

OS:Connection,
  {54d29f7d-3963-413f-a384-def8c43123f2}, !- Handle
  {a98add92-867e-4c22-83fb-4278eb5939e7}, !- Source Object
  3,                                      !- Outlet Port
  {80a0d148-9425-46b5-b329-fa7453d3268d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f4d34122-e386-4fab-99ab-f7ce6602e9d3}, !- Handle
  1 Zone DOAS 8 Relief Air Node,          !- Name
  {06b1a48b-89bd-4df6-9820-51f953984b79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06b1a48b-89bd-4df6-9820-51f953984b79}, !- Handle
  {80a0d148-9425-46b5-b329-fa7453d3268d}, !- Source Object
  7,                                      !- Outlet Port
  {f4d34122-e386-4fab-99ab-f7ce6602e9d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb97fb79-d62f-4cf2-839e-7b3803c42882}, !- Handle
  1 Zone DOAS 8 Mixed Air Node,           !- Name
  {63bb1009-a065-45a5-a52d-8ff9d2c0c1f9}, !- Inlet Port
  {032b1212-7ee4-465c-ba95-9eb85f3198e2}; !- Outlet Port

OS:Connection,
  {63bb1009-a065-45a5-a52d-8ff9d2c0c1f9}, !- Handle
  {80a0d148-9425-46b5-b329-fa7453d3268d}, !- Source Object
  5,                                      !- Outlet Port
  {fb97fb79-d62f-4cf2-839e-7b3803c42882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {032b1212-7ee4-465c-ba95-9eb85f3198e2}, !- Handle
  {fb97fb79-d62f-4cf2-839e-7b3803c42882}, !- Source Object
  3,                                      !- Outlet Port
  {1f2a286b-8bd0-49a4-9414-ed0f55615a76}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {736b5e69-2b31-4e79-809c-b729677f6418}, !- Handle
  DOAS Exhaust Fan 9,                     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {beabad5f-2d86-436e-96b5-03d3feb3d1ff}, !- Air Inlet Node Name
  {f30b7159-80b4-4fa8-97d7-8ceef03e05de}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {bb7d08d3-63ec-4ce2-baeb-9fe96b7ce34d}, !- Handle
  DOAS Exhaust Fan 9 Outlet Air Node,     !- Name
  {f30b7159-80b4-4fa8-97d7-8ceef03e05de}, !- Inlet Port
  {756c1ff5-11aa-471e-b538-b74ff6a1d342}; !- Outlet Port

OS:Connection,
  {beabad5f-2d86-436e-96b5-03d3feb3d1ff}, !- Handle
  {e84079af-c270-4a4c-9fc3-64ce6dfa74e4}, !- Source Object
  3,                                      !- Outlet Port
  {736b5e69-2b31-4e79-809c-b729677f6418}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f30b7159-80b4-4fa8-97d7-8ceef03e05de}, !- Handle
  {736b5e69-2b31-4e79-809c-b729677f6418}, !- Source Object
  9,                                      !- Outlet Port
  {bb7d08d3-63ec-4ce2-baeb-9fe96b7ce34d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {756c1ff5-11aa-471e-b538-b74ff6a1d342}, !- Handle
  {bb7d08d3-63ec-4ce2-baeb-9fe96b7ce34d}, !- Source Object
  3,                                      !- Outlet Port
  {80a0d148-9425-46b5-b329-fa7453d3268d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {9db5c486-33d2-467a-bbc4-ef8b94858ff7}, !- Handle
  1 Zone DOAS 8 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {7d17f548-f96a-412e-a766-7b4c363be914}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {85bcf717-2fad-4896-81a6-e62c1329a5a4}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8ba27a5e-70cc-4616-9a3d-ed3328ea5ea7}, !- Control Zone or Zone List Name
  {a61d6fc4-8378-4c15-9b72-be0a4ff9eb49}, !- Cooling Control Zone or Zone List Name
  {c6c32bde-841f-4403-93db-36d6b538447c}, !- Heating Control Zone or Zone List Name
  {4e2126ea-e358-4a66-8bdb-d3e2db3132d1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8ba27a5e-70cc-4616-9a3d-ed3328ea5ea7}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {a61d6fc4-8378-4c15-9b72-be0a4ff9eb49}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c6c32bde-841f-4403-93db-36d6b538447c}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4e2126ea-e358-4a66-8bdb-d3e2db3132d1}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {98ca2a2c-0ea0-4916-8e20-03c8364eb3cc}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Air Terminal, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {1c046ee2-ff9e-4b7c-8bc6-1b5cbb5b46b3}, !- Air Inlet Node Name
  {a88d924c-03a8-4dcc-96fb-b0fb7ab467a7}, !- Air Outlet Node Name
  0.0039329;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e1a345b3-a542-4ed9-bd16-2c12f4e6b25b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Return Air Node, !- Name
  {55ddbd87-de66-493d-8acc-d32aa8cafba8}, !- Inlet Port
  {f9f7d722-cdff-4448-a9b6-31ade52cb5ca}; !- Outlet Port

OS:Connection,
  {87da47a2-d4be-42a0-8367-a0c69147edf7}, !- Handle
  {c7265dbc-a11c-4ee5-a150-2177b0bc711e}, !- Source Object
  3,                                      !- Outlet Port
  {0691b54a-3349-4b9c-991e-5d9bedf50f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55ddbd87-de66-493d-8acc-d32aa8cafba8}, !- Handle
  {fe4a0d76-6338-42d2-9e11-ef22b6edb444}, !- Source Object
  2,                                      !- Outlet Port
  {e1a345b3-a542-4ed9-bd16-2c12f4e6b25b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9f7d722-cdff-4448-a9b6-31ade52cb5ca}, !- Handle
  {e1a345b3-a542-4ed9-bd16-2c12f4e6b25b}, !- Source Object
  3,                                      !- Outlet Port
  {c7ab909a-e0f3-447c-a043-55469ea792e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {96eb5699-aefd-4557-ae6b-349e4b788fb0}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Air Terminal Inlet Air Node, !- Name
  {5b26ee4a-e5fc-4a76-8d28-ee2e6e893fdc}, !- Inlet Port
  {1c046ee2-ff9e-4b7c-8bc6-1b5cbb5b46b3}; !- Outlet Port

OS:Connection,
  {5b26ee4a-e5fc-4a76-8d28-ee2e6e893fdc}, !- Handle
  {73caa73c-bc14-4b99-8b6e-aa426a0a366d}, !- Source Object
  3,                                      !- Outlet Port
  {96eb5699-aefd-4557-ae6b-349e4b788fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c046ee2-ff9e-4b7c-8bc6-1b5cbb5b46b3}, !- Handle
  {96eb5699-aefd-4557-ae6b-349e4b788fb0}, !- Source Object
  3,                                      !- Outlet Port
  {98ca2a2c-0ea0-4916-8e20-03c8364eb3cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a88d924c-03a8-4dcc-96fb-b0fb7ab467a7}, !- Handle
  {98ca2a2c-0ea0-4916-8e20-03c8364eb3cc}, !- Source Object
  4,                                      !- Outlet Port
  {c7265dbc-a11c-4ee5-a150-2177b0bc711e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {43387254-ea3b-4522-bf43-db4a542b9461}, !- Handle
  Schedule Constant 19,                   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {67b96844-1cd0-4cab-87dc-586eb3416613}, !- Handle
  Schedule Constant 20,                   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Electric,
  {60daf903-6cdf-4ad3-a933-5b5605dcddb7}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Supplemental Htg Coil, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2471.74681,                             !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e6da904f-9138-434d-bbb7-8a716f16344d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {cf947aca-ea37-4d6c-a07a-225b23a957b1}, !- Water Inlet Node Name
  {4186b165-9cec-4b4e-9e5b-fe417d308f45}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.21963,                                !- Rated Air Flow Rate {m3/s}
  8.51912e-05,                            !- Rated Water Flow Rate {m3/s}
  3887.94944,                             !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {ec08b671-aa1d-4972-91c5-2f4a2b0ee5a1}, !- Heating Capacity Curve Name
  {3e80b2a9-61f6-4faf-aa00-5aaa76b1c898}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {ec08b671-aa1d-4972-91c5-2f4a2b0ee5a1}, !- Handle
  Curve Quad Linear 34,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {3e80b2a9-61f6-4faf-aa00-5aaa76b1c898}, !- Handle
  Curve Quad Linear 35,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {0e28eb2e-7a8c-4f71-8de8-6211a1b232c2}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {d3a378d5-8cad-47c3-8e6a-c1d40710ed26}, !- Inlet Port
  {cf947aca-ea37-4d6c-a07a-225b23a957b1}; !- Outlet Port

OS:Connection,
  {d3a378d5-8cad-47c3-8e6a-c1d40710ed26}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  26,                                     !- Outlet Port
  {0e28eb2e-7a8c-4f71-8de8-6211a1b232c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57fee64e-a1d6-4869-b5e3-d4ac299e6d91}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {4186b165-9cec-4b4e-9e5b-fe417d308f45}, !- Inlet Port
  {7d314a76-2126-4907-8a4a-8c9ed42cac0e}; !- Outlet Port

OS:Connection,
  {cf947aca-ea37-4d6c-a07a-225b23a957b1}, !- Handle
  {0e28eb2e-7a8c-4f71-8de8-6211a1b232c2}, !- Source Object
  3,                                      !- Outlet Port
  {e6da904f-9138-434d-bbb7-8a716f16344d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4186b165-9cec-4b4e-9e5b-fe417d308f45}, !- Handle
  {e6da904f-9138-434d-bbb7-8a716f16344d}, !- Source Object
  3,                                      !- Outlet Port
  {57fee64e-a1d6-4869-b5e3-d4ac299e6d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d314a76-2126-4907-8a4a-8c9ed42cac0e}, !- Handle
  {57fee64e-a1d6-4869-b5e3-d4ac299e6d91}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  26;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {64002378-5231-4c35-aa4e-45ae94f396fb}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {dfe2f089-9205-4681-bfe5-cdbb8862fa62}, !- Water Inlet Node Name
  {06f43e9d-d416-434e-9110-29286b52fedb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.21963,                                !- Rated Air Flow Rate {m3/s}
  8.51912e-05,                            !- Rated Water Flow Rate {m3/s}
  3887.94944,                             !- Rated Total Cooling Capacity {W}
  2803.4996,                              !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {8ff51f41-3f7c-497f-92fb-566f90434809}, !- Total Cooling Capacity Curve Name
  {febe32c2-2741-4571-8150-84da54b8af50}, !- Sensible Cooling Capacity Curve Name
  {cccd47cc-d622-4804-867b-e8e9cafcd306}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {8ff51f41-3f7c-497f-92fb-566f90434809}, !- Handle
  TotCoolCapCurve 11,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {febe32c2-2741-4571-8150-84da54b8af50}, !- Handle
  Curve Quint Linear 12,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {cccd47cc-d622-4804-867b-e8e9cafcd306}, !- Handle
  Curve Quad Linear 36,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {22ac8225-51ff-47db-9445-3fee2cdc4873}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {6cbc80ce-0f7d-450d-83bb-868f4d18d295}, !- Inlet Port
  {dfe2f089-9205-4681-bfe5-cdbb8862fa62}; !- Outlet Port

OS:Connection,
  {6cbc80ce-0f7d-450d-83bb-868f4d18d295}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  27,                                     !- Outlet Port
  {22ac8225-51ff-47db-9445-3fee2cdc4873}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ff6559c-68d1-4e10-b340-54fb3b07b0f6}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {06f43e9d-d416-434e-9110-29286b52fedb}, !- Inlet Port
  {3f29203c-ac42-4f8e-ab84-3639904540c8}; !- Outlet Port

OS:Connection,
  {dfe2f089-9205-4681-bfe5-cdbb8862fa62}, !- Handle
  {22ac8225-51ff-47db-9445-3fee2cdc4873}, !- Source Object
  3,                                      !- Outlet Port
  {64002378-5231-4c35-aa4e-45ae94f396fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f43e9d-d416-434e-9110-29286b52fedb}, !- Handle
  {64002378-5231-4c35-aa4e-45ae94f396fb}, !- Source Object
  3,                                      !- Outlet Port
  {0ff6559c-68d1-4e10-b340-54fb3b07b0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f29203c-ac42-4f8e-ab84-3639904540c8}, !- Handle
  {0ff6559c-68d1-4e10-b340-54fb3b07b0f6}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  27;                                     !- Inlet Port

OS:Fan:OnOff,
  {412d1b60-fba5-4569-9ad6-150f44add380}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 WSHP Fan, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.21963,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3cf2a456-c280-4980-8b5a-57653c580053}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c4a34689-bf62-4625-b178-aa3e643ace28}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3cf2a456-c280-4980-8b5a-57653c580053}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c4a34689-bf62-4625-b178-aa3e643ace28}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {de16fb75-8881-41cd-a4e4-4e5d3fe46d09}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 WSHP, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {e7bef3e8-b97f-4ea5-bd41-dc3c5fa878c9}, !- Air Inlet Node Name
  {9e358cfa-73e8-4692-bb14-10f6cf2a42d3}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.21963,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.21963,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.21963,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {412d1b60-fba5-4569-9ad6-150f44add380}, !- Supply Air Fan Name
  {e6da904f-9138-434d-bbb7-8a716f16344d}, !- Heating Coil Name
  {64002378-5231-4c35-aa4e-45ae94f396fb}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {60daf903-6cdf-4ad3-a933-5b5605dcddb7}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {786712f5-e5b5-4d59-90cf-c1da154ec4ca}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 WSHP Inlet Air Node, !- Name
  {97401a78-83f4-4d94-8ed9-0ad3a2bf2413}, !- Inlet Port
  {e7bef3e8-b97f-4ea5-bd41-dc3c5fa878c9}; !- Outlet Port

OS:Connection,
  {97401a78-83f4-4d94-8ed9-0ad3a2bf2413}, !- Handle
  {70791296-aecc-4778-ad0d-67c539a35364}, !- Source Object
  2,                                      !- Outlet Port
  {786712f5-e5b5-4d59-90cf-c1da154ec4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7bef3e8-b97f-4ea5-bd41-dc3c5fa878c9}, !- Handle
  {786712f5-e5b5-4d59-90cf-c1da154ec4ca}, !- Source Object
  3,                                      !- Outlet Port
  {de16fb75-8881-41cd-a4e4-4e5d3fe46d09}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a6451cd-d84a-4f5d-969c-f14d0d6dfa3b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 WSHP Outlet Air Node, !- Name
  {9e358cfa-73e8-4692-bb14-10f6cf2a42d3}, !- Inlet Port
  {22c1e7cd-da31-4b60-8c93-0abe21a414d9}; !- Outlet Port

OS:Connection,
  {22c1e7cd-da31-4b60-8c93-0abe21a414d9}, !- Handle
  {8a6451cd-d84a-4f5d-969c-f14d0d6dfa3b}, !- Source Object
  3,                                      !- Outlet Port
  {0691b54a-3349-4b9c-991e-5d9bedf50f0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e358cfa-73e8-4692-bb14-10f6cf2a42d3}, !- Handle
  {de16fb75-8881-41cd-a4e4-4e5d3fe46d09}, !- Source Object
  4,                                      !- Outlet Port
  {8a6451cd-d84a-4f5d-969c-f14d0d6dfa3b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c24d3730-e2df-4450-9441-b93b092394ba}, !- Handle
  1 Zone DOAS 9,                          !- Name
  ,                                       !- Controller List Name
  {bb7d8766-6289-417a-beac-3e8881fd6de5}, !- Availability Schedule
  {bdaed3fb-ba85-4603-a447-484c151eb4e8}, !- Availability Manager List Name
  0.0039329,                              !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {232da9ef-f6be-44f1-b551-4a26e2d15f16}, !- Supply Side Inlet Node Name
  {fa9522cf-71b0-4030-bc3e-ce83327d16c3}, !- Demand Side Outlet Node Name
  {671bb9bc-102c-433d-901e-b0d57e70cc0e}, !- Demand Side Inlet Node A
  {876f7457-371d-4086-ab92-2899cbf6e259}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b3aba631-0729-478f-98a4-0efcca65a385}, !- Demand Mixer Name
  {3816aa84-866e-4e99-96ff-bb4fbe34f573}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c5982e72-2406-4d96-9aa7-a96444bfafc6}, !- Handle
  1 Zone DOAS 9 Supply Inlet Node,        !- Name
  {232da9ef-f6be-44f1-b551-4a26e2d15f16}, !- Inlet Port
  {12275624-925c-45ac-af78-196c33ee02c2}; !- Outlet Port

OS:Node,
  {e709f789-f656-4a1a-b04a-0656b40392a2}, !- Handle
  1 Zone DOAS 9 Supply Outlet Node,       !- Name
  {2b87bb41-4283-44f6-871f-1e970b5bc427}, !- Inlet Port
  {876f7457-371d-4086-ab92-2899cbf6e259}; !- Outlet Port

OS:Connection,
  {232da9ef-f6be-44f1-b551-4a26e2d15f16}, !- Handle
  {c24d3730-e2df-4450-9441-b93b092394ba}, !- Source Object
  9,                                      !- Outlet Port
  {c5982e72-2406-4d96-9aa7-a96444bfafc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {876f7457-371d-4086-ab92-2899cbf6e259}, !- Handle
  {e709f789-f656-4a1a-b04a-0656b40392a2}, !- Source Object
  3,                                      !- Outlet Port
  {c24d3730-e2df-4450-9441-b93b092394ba}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {766f21b9-2c32-41a6-a82c-4879cf62428a}, !- Handle
  1 Zone DOAS 9 Demand Inlet Node,        !- Name
  {671bb9bc-102c-433d-901e-b0d57e70cc0e}, !- Inlet Port
  {6e49370d-dc99-49b8-b328-4e7d77aef19e}; !- Outlet Port

OS:Node,
  {72fd15ac-9d4c-477c-be5b-8216474df695}, !- Handle
  1 Zone DOAS 9 Demand Outlet Node,       !- Name
  {538ba316-e21b-4e63-88a3-462e6d81a421}, !- Inlet Port
  {fa9522cf-71b0-4030-bc3e-ce83327d16c3}; !- Outlet Port

OS:Node,
  {9b6a2dd1-9e21-40b5-b705-097c85b1a47c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Air Terminal Outlet Air Node, !- Name
  {48a16e4b-d720-4442-8c55-b039c2deadc1}, !- Inlet Port
  {ca85c541-16af-4926-bda6-b71021d5266f}; !- Outlet Port

OS:Connection,
  {671bb9bc-102c-433d-901e-b0d57e70cc0e}, !- Handle
  {c24d3730-e2df-4450-9441-b93b092394ba}, !- Source Object
  11,                                     !- Outlet Port
  {766f21b9-2c32-41a6-a82c-4879cf62428a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa9522cf-71b0-4030-bc3e-ce83327d16c3}, !- Handle
  {72fd15ac-9d4c-477c-be5b-8216474df695}, !- Source Object
  3,                                      !- Outlet Port
  {c24d3730-e2df-4450-9441-b93b092394ba}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3816aa84-866e-4e99-96ff-bb4fbe34f573}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {6e49370d-dc99-49b8-b328-4e7d77aef19e}, !- Inlet Node Name
  {115aa1b6-47cb-4f32-b453-9790e352314e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b3aba631-0729-478f-98a4-0efcca65a385}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {538ba316-e21b-4e63-88a3-462e6d81a421}, !- Outlet Node Name
  {2052814e-2898-4b90-a738-a3e2e08bc181}; !- Inlet Node Name 1

OS:Connection,
  {6e49370d-dc99-49b8-b328-4e7d77aef19e}, !- Handle
  {766f21b9-2c32-41a6-a82c-4879cf62428a}, !- Source Object
  3,                                      !- Outlet Port
  {3816aa84-866e-4e99-96ff-bb4fbe34f573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {538ba316-e21b-4e63-88a3-462e6d81a421}, !- Handle
  {b3aba631-0729-478f-98a4-0efcca65a385}, !- Source Object
  2,                                      !- Outlet Port
  {72fd15ac-9d4c-477c-be5b-8216474df695}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b4e59ea8-a311-4807-9464-59b7e17fba4f}, !- Handle
  {c24d3730-e2df-4450-9441-b93b092394ba}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.0039329,                              !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  95.61,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  118.67,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bdaed3fb-ba85-4603-a447-484c151eb4e8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {271c50fe-5893-4458-8fdb-db9273512863}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {518c3c52-792c-4d05-bfde-9ca6c5aadf8a}, !- Handle
  DOAS Supply Fan 10,                     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {49e92f87-db9a-459b-adf4-abe9597cbd4e}, !- Air Inlet Node Name
  {2b87bb41-4283-44f6-871f-1e970b5bc427}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {2b87bb41-4283-44f6-871f-1e970b5bc427}, !- Handle
  {518c3c52-792c-4d05-bfde-9ca6c5aadf8a}, !- Source Object
  9,                                      !- Outlet Port
  {e709f789-f656-4a1a-b04a-0656b40392a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0789612a-aec3-48aa-9fd1-b9a0158012fa}, !- Handle
  1 Zone DOAS 9 Htg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1.80004,                                !- U-Factor Times Area Value {W/K}
  2.59558e-06,                            !- Maximum Water Flow Rate {m3/s}
  {6f7a288c-88a1-4b59-abbe-c4735767e10d}, !- Water Inlet Node Name
  {eeed73d2-1cfb-48ac-b194-66b676585175}, !- Water Outlet Node Name
  {0029daea-d8ba-4333-a734-d8f02cc4d177}, !- Air Inlet Node Name
  {dda718b5-1597-4e0c-973f-18040d4e25cc}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  118.6669,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {93a3b0f1-41bb-4628-a080-81c528187644}, !- Handle
  1 Zone DOAS 9 Htg Coil Inlet Water Node, !- Name
  {ec36a2e5-21a3-4fda-b9a9-91ee76c4e1ca}, !- Inlet Port
  {6f7a288c-88a1-4b59-abbe-c4735767e10d}; !- Outlet Port

OS:Connection,
  {ec36a2e5-21a3-4fda-b9a9-91ee76c4e1ca}, !- Handle
  {77e8eeab-91e5-48c8-aaf2-b4b96af8b42a}, !- Source Object
  14,                                     !- Outlet Port
  {93a3b0f1-41bb-4628-a080-81c528187644}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91ed3d8f-fa70-41ff-aa21-8872d40aaceb}, !- Handle
  1 Zone DOAS 9 Htg Coil Outlet Water Node, !- Name
  {eeed73d2-1cfb-48ac-b194-66b676585175}, !- Inlet Port
  {7d879032-7149-48c1-89fb-bd8deb098a59}; !- Outlet Port

OS:Connection,
  {6f7a288c-88a1-4b59-abbe-c4735767e10d}, !- Handle
  {93a3b0f1-41bb-4628-a080-81c528187644}, !- Source Object
  3,                                      !- Outlet Port
  {0789612a-aec3-48aa-9fd1-b9a0158012fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eeed73d2-1cfb-48ac-b194-66b676585175}, !- Handle
  {0789612a-aec3-48aa-9fd1-b9a0158012fa}, !- Source Object
  6,                                      !- Outlet Port
  {91ed3d8f-fa70-41ff-aa21-8872d40aaceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d879032-7149-48c1-89fb-bd8deb098a59}, !- Handle
  {91ed3d8f-fa70-41ff-aa21-8872d40aaceb}, !- Source Object
  3,                                      !- Outlet Port
  {90f6bedc-feaf-42eb-aa6f-001bb0db77cf}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {65d1c2f8-fd7b-4906-a7be-5f5b48536069}, !- Handle
  1 Zone DOAS 9 Htg Coil Controller,      !- Name
  {0789612a-aec3-48aa-9fd1-b9a0158012fa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  2.59558e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {7cd2fe80-e794-4b47-b98d-79415b17557f}, !- Handle
  1 Zone DOAS 9 Htg Coil Outlet Air Node, !- Name
  {dda718b5-1597-4e0c-973f-18040d4e25cc}, !- Inlet Port
  {49e92f87-db9a-459b-adf4-abe9597cbd4e}; !- Outlet Port

OS:Connection,
  {dda718b5-1597-4e0c-973f-18040d4e25cc}, !- Handle
  {0789612a-aec3-48aa-9fd1-b9a0158012fa}, !- Source Object
  8,                                      !- Outlet Port
  {7cd2fe80-e794-4b47-b98d-79415b17557f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e92f87-db9a-459b-adf4-abe9597cbd4e}, !- Handle
  {7cd2fe80-e794-4b47-b98d-79415b17557f}, !- Source Object
  3,                                      !- Outlet Port
  {518c3c52-792c-4d05-bfde-9ca6c5aadf8a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {5ef4f914-2a1f-494e-a516-5a680a30d325}, !- Handle
  1 Zone DOAS 9 Clg Coil,                 !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  7.43917e-06,                            !- Design Water Flow Rate {m3/s}
  0.0039329,                              !- Design Air Flow Rate {m3/s}
  6.66667,                                !- Design Inlet Water Temperature {C}
  35.788,                                 !- Design Inlet Air Temperature {C}
  14.6145,                                !- Design Outlet Air Temperature {C}
  0.014594,                               !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {39515434-f6de-4f92-a901-8a66384add8b}, !- Water Inlet Node Name
  {4b405723-a8ed-4577-9653-0414dd5cb8a6}, !- Water Outlet Node Name
  {e64331f7-0e70-41fe-9f4a-c9fe3a140a21}, !- Air Inlet Node Name
  {77844d35-449d-4423-854d-e07b88d432c5}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {04461db2-55f3-49e5-a78f-5a9fbaef92cd}, !- Handle
  1 Zone DOAS 9 Clg Coil Inlet Water Node, !- Name
  {c9033a21-bdb1-4515-9413-1d48fa90a086}, !- Inlet Port
  {39515434-f6de-4f92-a901-8a66384add8b}; !- Outlet Port

OS:Connection,
  {c9033a21-bdb1-4515-9413-1d48fa90a086}, !- Handle
  {c2162350-69f0-4bcf-a35f-25bdb27ce408}, !- Source Object
  14,                                     !- Outlet Port
  {04461db2-55f3-49e5-a78f-5a9fbaef92cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {605e0322-92f1-4b0f-9f9c-3ed73073cede}, !- Handle
  1 Zone DOAS 9 Clg Coil Outlet Water Node, !- Name
  {4b405723-a8ed-4577-9653-0414dd5cb8a6}, !- Inlet Port
  {6c7c5ff4-920d-4dbf-ab44-3ab73d526492}; !- Outlet Port

OS:Connection,
  {39515434-f6de-4f92-a901-8a66384add8b}, !- Handle
  {04461db2-55f3-49e5-a78f-5a9fbaef92cd}, !- Source Object
  3,                                      !- Outlet Port
  {5ef4f914-2a1f-494e-a516-5a680a30d325}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4b405723-a8ed-4577-9653-0414dd5cb8a6}, !- Handle
  {5ef4f914-2a1f-494e-a516-5a680a30d325}, !- Source Object
  11,                                     !- Outlet Port
  {605e0322-92f1-4b0f-9f9c-3ed73073cede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c7c5ff4-920d-4dbf-ab44-3ab73d526492}, !- Handle
  {605e0322-92f1-4b0f-9f9c-3ed73073cede}, !- Source Object
  3,                                      !- Outlet Port
  {055c4fa2-4c57-42bd-81e1-ca8a4f967010}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7433a8fb-6323-4edf-a11e-cdf148f6cdb5}, !- Handle
  1 Zone DOAS 9 Clg Coil Controller,      !- Name
  {5ef4f914-2a1f-494e-a516-5a680a30d325}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  7.43917e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {01312a1d-0528-4e0d-9778-bc3086fa23ab}, !- Handle
  1 Zone DOAS 9 Clg Coil Outlet Air Node, !- Name
  {77844d35-449d-4423-854d-e07b88d432c5}, !- Inlet Port
  {0029daea-d8ba-4333-a734-d8f02cc4d177}; !- Outlet Port

OS:Connection,
  {77844d35-449d-4423-854d-e07b88d432c5}, !- Handle
  {5ef4f914-2a1f-494e-a516-5a680a30d325}, !- Source Object
  13,                                     !- Outlet Port
  {01312a1d-0528-4e0d-9778-bc3086fa23ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0029daea-d8ba-4333-a734-d8f02cc4d177}, !- Handle
  {01312a1d-0528-4e0d-9778-bc3086fa23ab}, !- Source Object
  3,                                      !- Outlet Port
  {0789612a-aec3-48aa-9fd1-b9a0158012fa}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {45eac7a8-fef6-453c-89da-45b13b048c49}, !- Handle
  1 Zone DOAS 9 Outdoor Air Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0039329,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0039329,                              !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Outdoor Air Schedule Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c35cd575-57b3-4390-9d5d-f7bee7156e54}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c35cd575-57b3-4390-9d5d-f7bee7156e54}, !- Handle
  1 Zone DOAS 9 Mechanical Ventilation Controller, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0e14d7fb-f102-4d22-ada0-6500301664cd}, !- Handle
  1 Zone DOAS 9 OA System,                !- Name
  {45eac7a8-fef6-453c-89da-45b13b048c49}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4a08a828-2517-45d8-9665-218e2ed67c06}, !- Mixed Air Node Name
  {3076ff7c-ed6f-467b-b0fb-b676029b3e92}, !- Outdoor Air Stream Node Name
  {d9f029e1-73bf-4ac3-9987-f2948f57e59a}, !- Relief Air Stream Node Name
  {dc1a9fd4-85e2-41c9-8f9e-ebcbaba42722}; !- Return Air Stream Node Name

OS:Node,
  {6033d0be-9e57-4438-bd6a-4d73b41ef3dd}, !- Handle
  1 Zone DOAS 9 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {3076ff7c-ed6f-467b-b0fb-b676029b3e92}; !- Outlet Port

OS:Connection,
  {3076ff7c-ed6f-467b-b0fb-b676029b3e92}, !- Handle
  {6033d0be-9e57-4438-bd6a-4d73b41ef3dd}, !- Source Object
  3,                                      !- Outlet Port
  {0e14d7fb-f102-4d22-ada0-6500301664cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8bead9e8-1bff-4c5d-8237-9575185db5cb}, !- Handle
  1 Zone DOAS 9 Relief Air Node,          !- Name
  {d9f029e1-73bf-4ac3-9987-f2948f57e59a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9f029e1-73bf-4ac3-9987-f2948f57e59a}, !- Handle
  {0e14d7fb-f102-4d22-ada0-6500301664cd}, !- Source Object
  7,                                      !- Outlet Port
  {8bead9e8-1bff-4c5d-8237-9575185db5cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35529ee8-de65-474b-8eba-2db4bf45a8b0}, !- Handle
  1 Zone DOAS 9 Mixed Air Node,           !- Name
  {4a08a828-2517-45d8-9665-218e2ed67c06}, !- Inlet Port
  {e64331f7-0e70-41fe-9f4a-c9fe3a140a21}; !- Outlet Port

OS:Connection,
  {4a08a828-2517-45d8-9665-218e2ed67c06}, !- Handle
  {0e14d7fb-f102-4d22-ada0-6500301664cd}, !- Source Object
  5,                                      !- Outlet Port
  {35529ee8-de65-474b-8eba-2db4bf45a8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e64331f7-0e70-41fe-9f4a-c9fe3a140a21}, !- Handle
  {35529ee8-de65-474b-8eba-2db4bf45a8b0}, !- Source Object
  3,                                      !- Outlet Port
  {5ef4f914-2a1f-494e-a516-5a680a30d325}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {d4f9764b-0d2b-417f-95ac-005696057103}, !- Handle
  DOAS Exhaust Fan 10,                    !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {12275624-925c-45ac-af78-196c33ee02c2}, !- Air Inlet Node Name
  {e668f2de-9f51-4732-a599-2d753f42fb4d}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {a81fdb82-f4e3-4c4f-9514-506c69e75736}, !- Handle
  DOAS Exhaust Fan 10 Outlet Air Node,    !- Name
  {e668f2de-9f51-4732-a599-2d753f42fb4d}, !- Inlet Port
  {dc1a9fd4-85e2-41c9-8f9e-ebcbaba42722}; !- Outlet Port

OS:Connection,
  {12275624-925c-45ac-af78-196c33ee02c2}, !- Handle
  {c5982e72-2406-4d96-9aa7-a96444bfafc6}, !- Source Object
  3,                                      !- Outlet Port
  {d4f9764b-0d2b-417f-95ac-005696057103}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e668f2de-9f51-4732-a599-2d753f42fb4d}, !- Handle
  {d4f9764b-0d2b-417f-95ac-005696057103}, !- Source Object
  9,                                      !- Outlet Port
  {a81fdb82-f4e3-4c4f-9514-506c69e75736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc1a9fd4-85e2-41c9-8f9e-ebcbaba42722}, !- Handle
  {a81fdb82-f4e3-4c4f-9514-506c69e75736}, !- Source Object
  3,                                      !- Outlet Port
  {0e14d7fb-f102-4d22-ada0-6500301664cd}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {0b769082-1840-4da8-b5fb-3f2e7d198b16}, !- Handle
  1 Zone DOAS 9 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {e709f789-f656-4a1a-b04a-0656b40392a2}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {271c50fe-5893-4458-8fdb-db9273512863}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1a531dc9-a458-4116-ad15-a55aa776c339}, !- Control Zone or Zone List Name
  {1d3ad516-26f0-4aec-bb15-67b66734b1bf}, !- Cooling Control Zone or Zone List Name
  {b09fbde8-ce17-4f8c-bce5-4f6fed30f21b}, !- Heating Control Zone or Zone List Name
  {804036b7-016f-4981-a18f-78fa7996cd75}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1a531dc9-a458-4116-ad15-a55aa776c339}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {1d3ad516-26f0-4aec-bb15-67b66734b1bf}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b09fbde8-ce17-4f8c-bce5-4f6fed30f21b}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {804036b7-016f-4981-a18f-78fa7996cd75}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e76bdc05-1a51-43f3-b7de-e544deea3634}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Air Terminal, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {9e11e0db-aba5-4cec-86f6-1ce08b273b51}, !- Air Inlet Node Name
  {48a16e4b-d720-4442-8c55-b039c2deadc1}, !- Air Outlet Node Name
  0.0039329;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {73adecea-228f-4f28-ac37-08616734c6f7}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Return Air Node, !- Name
  {105b119c-0278-4bdc-bd97-c718594a8e4e}, !- Inlet Port
  {2052814e-2898-4b90-a738-a3e2e08bc181}; !- Outlet Port

OS:Connection,
  {ca85c541-16af-4926-bda6-b71021d5266f}, !- Handle
  {9b6a2dd1-9e21-40b5-b705-097c85b1a47c}, !- Source Object
  3,                                      !- Outlet Port
  {219580ce-1278-4fac-bfe9-a97f8f6c17a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {105b119c-0278-4bdc-bd97-c718594a8e4e}, !- Handle
  {2746dc38-c7ac-406b-a338-4ffb1e1ead6d}, !- Source Object
  2,                                      !- Outlet Port
  {73adecea-228f-4f28-ac37-08616734c6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2052814e-2898-4b90-a738-a3e2e08bc181}, !- Handle
  {73adecea-228f-4f28-ac37-08616734c6f7}, !- Source Object
  3,                                      !- Outlet Port
  {b3aba631-0729-478f-98a4-0efcca65a385}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31309295-c65a-4891-b48d-1af772e6fd22}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Air Terminal Inlet Air Node, !- Name
  {115aa1b6-47cb-4f32-b453-9790e352314e}, !- Inlet Port
  {9e11e0db-aba5-4cec-86f6-1ce08b273b51}; !- Outlet Port

OS:Connection,
  {115aa1b6-47cb-4f32-b453-9790e352314e}, !- Handle
  {3816aa84-866e-4e99-96ff-bb4fbe34f573}, !- Source Object
  3,                                      !- Outlet Port
  {31309295-c65a-4891-b48d-1af772e6fd22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e11e0db-aba5-4cec-86f6-1ce08b273b51}, !- Handle
  {31309295-c65a-4891-b48d-1af772e6fd22}, !- Source Object
  3,                                      !- Outlet Port
  {e76bdc05-1a51-43f3-b7de-e544deea3634}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48a16e4b-d720-4442-8c55-b039c2deadc1}, !- Handle
  {e76bdc05-1a51-43f3-b7de-e544deea3634}, !- Source Object
  4,                                      !- Outlet Port
  {9b6a2dd1-9e21-40b5-b705-097c85b1a47c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b1720ce7-1171-4934-b355-4bf735731038}, !- Handle
  Schedule Constant 21,                   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d93e473f-8014-48f8-aae9-6b8b3868e39c}, !- Handle
  Schedule Constant 22,                   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Electric,
  {56fc905e-eedc-4cce-9e98-7c6c8cf48a87}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Supplemental Htg Coil, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2490.45383,                             !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {3f8a1c89-706b-425a-ae21-9654adf0fa2f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {865d346e-65b3-491e-bd6c-9d2d5b5b1961}, !- Water Inlet Node Name
  {26eb0214-3840-49bf-89c7-11e3049e9341}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.22015,                                !- Rated Air Flow Rate {m3/s}
  8.56936e-05,                            !- Rated Water Flow Rate {m3/s}
  3910.87545,                             !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {04afea58-3f78-4792-b9dd-2565008dcea7}, !- Heating Capacity Curve Name
  {3468a855-8ec4-4510-8500-f2b4e5e68b41}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {04afea58-3f78-4792-b9dd-2565008dcea7}, !- Handle
  Curve Quad Linear 37,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {3468a855-8ec4-4510-8500-f2b4e5e68b41}, !- Handle
  Curve Quad Linear 38,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {1640e55e-13da-4a8b-b431-15ad4e090786}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {d4b7bdd2-89fc-413e-8410-a1b1c72347eb}, !- Inlet Port
  {865d346e-65b3-491e-bd6c-9d2d5b5b1961}; !- Outlet Port

OS:Connection,
  {d4b7bdd2-89fc-413e-8410-a1b1c72347eb}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  28,                                     !- Outlet Port
  {1640e55e-13da-4a8b-b431-15ad4e090786}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {616cdf0d-5ea3-4ed2-a72d-919b94af49d8}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {26eb0214-3840-49bf-89c7-11e3049e9341}, !- Inlet Port
  {af81774c-53a7-462a-9e36-5e329184a953}; !- Outlet Port

OS:Connection,
  {865d346e-65b3-491e-bd6c-9d2d5b5b1961}, !- Handle
  {1640e55e-13da-4a8b-b431-15ad4e090786}, !- Source Object
  3,                                      !- Outlet Port
  {3f8a1c89-706b-425a-ae21-9654adf0fa2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26eb0214-3840-49bf-89c7-11e3049e9341}, !- Handle
  {3f8a1c89-706b-425a-ae21-9654adf0fa2f}, !- Source Object
  3,                                      !- Outlet Port
  {616cdf0d-5ea3-4ed2-a72d-919b94af49d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af81774c-53a7-462a-9e36-5e329184a953}, !- Handle
  {616cdf0d-5ea3-4ed2-a72d-919b94af49d8}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  28;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {9151ff3d-1996-4172-9140-da56bf4c7c7e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {5e6fb271-cf1c-424c-aa1a-edb9d5cc62cb}, !- Water Inlet Node Name
  {63a775f6-e419-4dc1-9270-446cd2ba081e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.22015,                                !- Rated Air Flow Rate {m3/s}
  8.56936e-05,                            !- Rated Water Flow Rate {m3/s}
  3910.87545,                             !- Rated Total Cooling Capacity {W}
  2814.69788,                             !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {1e562b29-d67d-41a2-a551-a737b3dfd8d6}, !- Total Cooling Capacity Curve Name
  {ebace7b8-5c82-4c1e-a044-c5846eb03888}, !- Sensible Cooling Capacity Curve Name
  {4f5665bb-d08b-40ff-8ded-34910f10f103}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {1e562b29-d67d-41a2-a551-a737b3dfd8d6}, !- Handle
  TotCoolCapCurve 12,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {ebace7b8-5c82-4c1e-a044-c5846eb03888}, !- Handle
  Curve Quint Linear 13,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {4f5665bb-d08b-40ff-8ded-34910f10f103}, !- Handle
  Curve Quad Linear 39,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {76460176-df23-42bd-b96e-1e4d1dacfdcf}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {7724656f-8179-48db-86c2-64f06ffb4401}, !- Inlet Port
  {5e6fb271-cf1c-424c-aa1a-edb9d5cc62cb}; !- Outlet Port

OS:Connection,
  {7724656f-8179-48db-86c2-64f06ffb4401}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  29,                                     !- Outlet Port
  {76460176-df23-42bd-b96e-1e4d1dacfdcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4a4e069-a232-478e-9bcd-28e9e8b4f67b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {63a775f6-e419-4dc1-9270-446cd2ba081e}, !- Inlet Port
  {9c71a659-e3a0-4aa0-9c25-293ec0996d48}; !- Outlet Port

OS:Connection,
  {5e6fb271-cf1c-424c-aa1a-edb9d5cc62cb}, !- Handle
  {76460176-df23-42bd-b96e-1e4d1dacfdcf}, !- Source Object
  3,                                      !- Outlet Port
  {9151ff3d-1996-4172-9140-da56bf4c7c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a775f6-e419-4dc1-9270-446cd2ba081e}, !- Handle
  {9151ff3d-1996-4172-9140-da56bf4c7c7e}, !- Source Object
  3,                                      !- Outlet Port
  {d4a4e069-a232-478e-9bcd-28e9e8b4f67b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c71a659-e3a0-4aa0-9c25-293ec0996d48}, !- Handle
  {d4a4e069-a232-478e-9bcd-28e9e8b4f67b}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  29;                                     !- Inlet Port

OS:Fan:OnOff,
  {d25218f0-4ffa-4c28-8bfa-fe29b2ddedfc}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 WSHP Fan, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.22015,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bbf8b3ab-1f00-42cf-bd25-221c2a3d10c5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a781374-45f7-4d85-a65e-ccb2d9cc9910}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bbf8b3ab-1f00-42cf-bd25-221c2a3d10c5}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a781374-45f7-4d85-a65e-ccb2d9cc9910}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {ba0583b4-8856-4507-b89c-bb2f3a7295e8}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 WSHP, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {03361448-e75a-42af-b685-d7bff7f90212}, !- Air Inlet Node Name
  {81d0707e-073d-4424-bc75-13524be89abe}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.22015,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.22015,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.22015,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d25218f0-4ffa-4c28-8bfa-fe29b2ddedfc}, !- Supply Air Fan Name
  {3f8a1c89-706b-425a-ae21-9654adf0fa2f}, !- Heating Coil Name
  {9151ff3d-1996-4172-9140-da56bf4c7c7e}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {56fc905e-eedc-4cce-9e98-7c6c8cf48a87}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {67085574-7a5c-4838-969a-bfb385021c7f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 WSHP Inlet Air Node, !- Name
  {05ddaf04-b25a-480b-a2da-b7ac700136d2}, !- Inlet Port
  {03361448-e75a-42af-b685-d7bff7f90212}; !- Outlet Port

OS:Connection,
  {05ddaf04-b25a-480b-a2da-b7ac700136d2}, !- Handle
  {862cf163-62ae-434d-8838-3ca146496090}, !- Source Object
  2,                                      !- Outlet Port
  {67085574-7a5c-4838-969a-bfb385021c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03361448-e75a-42af-b685-d7bff7f90212}, !- Handle
  {67085574-7a5c-4838-969a-bfb385021c7f}, !- Source Object
  3,                                      !- Outlet Port
  {ba0583b4-8856-4507-b89c-bb2f3a7295e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3beedba3-3ea5-4efd-8943-0727676c129e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 WSHP Outlet Air Node, !- Name
  {81d0707e-073d-4424-bc75-13524be89abe}, !- Inlet Port
  {16e3908c-d99d-4500-852c-ee7ce30b7ed0}; !- Outlet Port

OS:Connection,
  {16e3908c-d99d-4500-852c-ee7ce30b7ed0}, !- Handle
  {3beedba3-3ea5-4efd-8943-0727676c129e}, !- Source Object
  3,                                      !- Outlet Port
  {219580ce-1278-4fac-bfe9-a97f8f6c17a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81d0707e-073d-4424-bc75-13524be89abe}, !- Handle
  {ba0583b4-8856-4507-b89c-bb2f3a7295e8}, !- Source Object
  4,                                      !- Outlet Port
  {3beedba3-3ea5-4efd-8943-0727676c129e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d4937b69-6aac-4f44-ab92-4073e1e57895}, !- Handle
  1 Zone DOAS 10,                         !- Name
  ,                                       !- Controller List Name
  {dfe5f772-3463-42b9-b393-6e7d0216e11d}, !- Availability Schedule
  {cd3cf879-fee3-4936-af2c-472ef0e477f8}, !- Availability Manager List Name
  0.0039329,                              !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e223b722-f5b9-4dfb-9406-adddf1bb844d}, !- Supply Side Inlet Node Name
  {d9e48fdd-35b0-4caf-a72e-168f71f2124d}, !- Demand Side Outlet Node Name
  {0d4f475f-c562-4a59-9017-8fd2fdd429da}, !- Demand Side Inlet Node A
  {8054c318-2e35-40f2-bf64-ac9cac7efa8a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b0e00727-3f61-4269-8cf8-553439cb5175}, !- Demand Mixer Name
  {d0e21be0-1127-48e6-a5fb-ab2ca1ccc42e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {191064af-3158-4262-b577-ae01374e9237}, !- Handle
  1 Zone DOAS 10 Supply Inlet Node,       !- Name
  {e223b722-f5b9-4dfb-9406-adddf1bb844d}, !- Inlet Port
  {f16df20a-6062-40fe-9456-e6082bc91ad6}; !- Outlet Port

OS:Node,
  {dc82a48e-a6dd-40b5-bd48-8d394649634f}, !- Handle
  1 Zone DOAS 10 Supply Outlet Node,      !- Name
  {1cc10f3c-5fba-41d9-92cb-083994f2e9cd}, !- Inlet Port
  {8054c318-2e35-40f2-bf64-ac9cac7efa8a}; !- Outlet Port

OS:Connection,
  {e223b722-f5b9-4dfb-9406-adddf1bb844d}, !- Handle
  {d4937b69-6aac-4f44-ab92-4073e1e57895}, !- Source Object
  9,                                      !- Outlet Port
  {191064af-3158-4262-b577-ae01374e9237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8054c318-2e35-40f2-bf64-ac9cac7efa8a}, !- Handle
  {dc82a48e-a6dd-40b5-bd48-8d394649634f}, !- Source Object
  3,                                      !- Outlet Port
  {d4937b69-6aac-4f44-ab92-4073e1e57895}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b84d96a5-90b2-4e25-a7c3-e73305862f76}, !- Handle
  1 Zone DOAS 10 Demand Inlet Node,       !- Name
  {0d4f475f-c562-4a59-9017-8fd2fdd429da}, !- Inlet Port
  {58cdd741-f742-4b12-83c1-0018576e49c9}; !- Outlet Port

OS:Node,
  {9799fd9f-39f8-4593-94a9-c96316ebbaa3}, !- Handle
  1 Zone DOAS 10 Demand Outlet Node,      !- Name
  {243f171a-0ab5-4615-a9ea-05a7fe370a46}, !- Inlet Port
  {d9e48fdd-35b0-4caf-a72e-168f71f2124d}; !- Outlet Port

OS:Node,
  {21fd957d-f3e6-4082-8dd5-9f465e3e85d1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Air Terminal Outlet Air Node, !- Name
  {1f3df973-561e-43bf-8f62-1adf0f01ce4a}, !- Inlet Port
  {641600b0-501e-41d0-98a4-529ced9bcd32}; !- Outlet Port

OS:Connection,
  {0d4f475f-c562-4a59-9017-8fd2fdd429da}, !- Handle
  {d4937b69-6aac-4f44-ab92-4073e1e57895}, !- Source Object
  11,                                     !- Outlet Port
  {b84d96a5-90b2-4e25-a7c3-e73305862f76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9e48fdd-35b0-4caf-a72e-168f71f2124d}, !- Handle
  {9799fd9f-39f8-4593-94a9-c96316ebbaa3}, !- Source Object
  3,                                      !- Outlet Port
  {d4937b69-6aac-4f44-ab92-4073e1e57895}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d0e21be0-1127-48e6-a5fb-ab2ca1ccc42e}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {58cdd741-f742-4b12-83c1-0018576e49c9}, !- Inlet Node Name
  {a960bcab-3508-41e3-99ec-702e549a855f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b0e00727-3f61-4269-8cf8-553439cb5175}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {243f171a-0ab5-4615-a9ea-05a7fe370a46}, !- Outlet Node Name
  {1768c258-c91d-4ee1-9eff-628893e725ef}; !- Inlet Node Name 1

OS:Connection,
  {58cdd741-f742-4b12-83c1-0018576e49c9}, !- Handle
  {b84d96a5-90b2-4e25-a7c3-e73305862f76}, !- Source Object
  3,                                      !- Outlet Port
  {d0e21be0-1127-48e6-a5fb-ab2ca1ccc42e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243f171a-0ab5-4615-a9ea-05a7fe370a46}, !- Handle
  {b0e00727-3f61-4269-8cf8-553439cb5175}, !- Source Object
  2,                                      !- Outlet Port
  {9799fd9f-39f8-4593-94a9-c96316ebbaa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f58f5916-d11e-4de9-9d94-3551b1465278}, !- Handle
  {d4937b69-6aac-4f44-ab92-4073e1e57895}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  0.0039329,                              !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  96.63,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  118.67,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cd3cf879-fee3-4936-af2c-472ef0e477f8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {29cc249a-4b2f-4303-8780-f31d19853979}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {bf42d85e-bd95-40c2-b030-bc085d4b967f}, !- Handle
  DOAS Supply Fan 11,                     !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ac41d017-df22-4f1b-8233-80d3de0edd9b}, !- Air Inlet Node Name
  {1cc10f3c-5fba-41d9-92cb-083994f2e9cd}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {1cc10f3c-5fba-41d9-92cb-083994f2e9cd}, !- Handle
  {bf42d85e-bd95-40c2-b030-bc085d4b967f}, !- Source Object
  9,                                      !- Outlet Port
  {dc82a48e-a6dd-40b5-bd48-8d394649634f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {86c898a7-55c6-4807-9978-359d5d489188}, !- Handle
  1 Zone DOAS 10 Htg Coil,                !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1.80004,                                !- U-Factor Times Area Value {W/K}
  2.59558e-06,                            !- Maximum Water Flow Rate {m3/s}
  {f81c71c2-9bfa-4a70-b799-2e427721cfbd}, !- Water Inlet Node Name
  {78687fa1-5ebc-406d-9268-e0a854d5441f}, !- Water Outlet Node Name
  {4ab3050c-033f-485c-90da-062934045cf9}, !- Air Inlet Node Name
  {4bd03d89-0eb2-489f-a024-dbdb09f7a358}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  118.6669,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {16a329b2-fbbb-4f3c-a5ae-904d94705c6f}, !- Handle
  1 Zone DOAS 10 Htg Coil Inlet Water Node, !- Name
  {0ad343ef-614d-41dc-b22e-8b7901175e54}, !- Inlet Port
  {f81c71c2-9bfa-4a70-b799-2e427721cfbd}; !- Outlet Port

OS:Connection,
  {0ad343ef-614d-41dc-b22e-8b7901175e54}, !- Handle
  {77e8eeab-91e5-48c8-aaf2-b4b96af8b42a}, !- Source Object
  15,                                     !- Outlet Port
  {16a329b2-fbbb-4f3c-a5ae-904d94705c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfb9c6d7-446e-4d54-9cb3-b0d51ba7a11c}, !- Handle
  1 Zone DOAS 10 Htg Coil Outlet Water Node, !- Name
  {78687fa1-5ebc-406d-9268-e0a854d5441f}, !- Inlet Port
  {3b71af84-c4e0-46ed-967d-ee7d791eb55f}; !- Outlet Port

OS:Connection,
  {f81c71c2-9bfa-4a70-b799-2e427721cfbd}, !- Handle
  {16a329b2-fbbb-4f3c-a5ae-904d94705c6f}, !- Source Object
  3,                                      !- Outlet Port
  {86c898a7-55c6-4807-9978-359d5d489188}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {78687fa1-5ebc-406d-9268-e0a854d5441f}, !- Handle
  {86c898a7-55c6-4807-9978-359d5d489188}, !- Source Object
  6,                                      !- Outlet Port
  {cfb9c6d7-446e-4d54-9cb3-b0d51ba7a11c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b71af84-c4e0-46ed-967d-ee7d791eb55f}, !- Handle
  {cfb9c6d7-446e-4d54-9cb3-b0d51ba7a11c}, !- Source Object
  3,                                      !- Outlet Port
  {90f6bedc-feaf-42eb-aa6f-001bb0db77cf}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5c083824-2d7c-42ac-ab42-81a50e3d2e42}, !- Handle
  1 Zone DOAS 10 Htg Coil Controller,     !- Name
  {86c898a7-55c6-4807-9978-359d5d489188}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  2.59558e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a9eb8e30-a9c3-44a9-bb21-0de2a82158c5}, !- Handle
  1 Zone DOAS 10 Htg Coil Outlet Air Node, !- Name
  {4bd03d89-0eb2-489f-a024-dbdb09f7a358}, !- Inlet Port
  {ac41d017-df22-4f1b-8233-80d3de0edd9b}; !- Outlet Port

OS:Connection,
  {4bd03d89-0eb2-489f-a024-dbdb09f7a358}, !- Handle
  {86c898a7-55c6-4807-9978-359d5d489188}, !- Source Object
  8,                                      !- Outlet Port
  {a9eb8e30-a9c3-44a9-bb21-0de2a82158c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac41d017-df22-4f1b-8233-80d3de0edd9b}, !- Handle
  {a9eb8e30-a9c3-44a9-bb21-0de2a82158c5}, !- Source Object
  3,                                      !- Outlet Port
  {bf42d85e-bd95-40c2-b030-bc085d4b967f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {dcf5c621-dfb0-4ff2-b4e7-2227c7243221}, !- Handle
  1 Zone DOAS 10 Clg Coil,                !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  7.48388e-06,                            !- Design Water Flow Rate {m3/s}
  0.0039329,                              !- Design Air Flow Rate {m3/s}
  6.66667,                                !- Design Inlet Water Temperature {C}
  36.004,                                 !- Design Inlet Air Temperature {C}
  14.6145,                                !- Design Outlet Air Temperature {C}
  0.0145944,                              !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fefd1b61-ea70-4e52-9b07-2d383f30379c}, !- Water Inlet Node Name
  {aeb20708-ff5d-4883-acb4-e35e50e30ef0}, !- Water Outlet Node Name
  {67266fdd-8092-4cf3-8acf-55905e7d8b2e}, !- Air Inlet Node Name
  {7b86e8f1-9c84-4fce-a35f-0de11c9dfba4}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c39f9f4d-ead4-4031-9c37-59875f763807}, !- Handle
  1 Zone DOAS 10 Clg Coil Inlet Water Node, !- Name
  {e1749372-5555-4b7d-b322-7349f906168d}, !- Inlet Port
  {fefd1b61-ea70-4e52-9b07-2d383f30379c}; !- Outlet Port

OS:Connection,
  {e1749372-5555-4b7d-b322-7349f906168d}, !- Handle
  {c2162350-69f0-4bcf-a35f-25bdb27ce408}, !- Source Object
  15,                                     !- Outlet Port
  {c39f9f4d-ead4-4031-9c37-59875f763807}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09d5de97-0d72-49e2-a891-9536d8bbf4fb}, !- Handle
  1 Zone DOAS 10 Clg Coil Outlet Water Node, !- Name
  {aeb20708-ff5d-4883-acb4-e35e50e30ef0}, !- Inlet Port
  {9795db6c-36b8-42df-af68-a1a06eb4696e}; !- Outlet Port

OS:Connection,
  {fefd1b61-ea70-4e52-9b07-2d383f30379c}, !- Handle
  {c39f9f4d-ead4-4031-9c37-59875f763807}, !- Source Object
  3,                                      !- Outlet Port
  {dcf5c621-dfb0-4ff2-b4e7-2227c7243221}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {aeb20708-ff5d-4883-acb4-e35e50e30ef0}, !- Handle
  {dcf5c621-dfb0-4ff2-b4e7-2227c7243221}, !- Source Object
  11,                                     !- Outlet Port
  {09d5de97-0d72-49e2-a891-9536d8bbf4fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9795db6c-36b8-42df-af68-a1a06eb4696e}, !- Handle
  {09d5de97-0d72-49e2-a891-9536d8bbf4fb}, !- Source Object
  3,                                      !- Outlet Port
  {055c4fa2-4c57-42bd-81e1-ca8a4f967010}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f86e4012-8821-4a2e-8332-d302a4554b91}, !- Handle
  1 Zone DOAS 10 Clg Coil Controller,     !- Name
  {dcf5c621-dfb0-4ff2-b4e7-2227c7243221}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.001,                                  !- Controller Convergence Tolerance {deltaC}
  7.48388e-06,                            !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1e9d69bc-388e-4799-b031-2670510f6a51}, !- Handle
  1 Zone DOAS 10 Clg Coil Outlet Air Node, !- Name
  {7b86e8f1-9c84-4fce-a35f-0de11c9dfba4}, !- Inlet Port
  {4ab3050c-033f-485c-90da-062934045cf9}; !- Outlet Port

OS:Connection,
  {7b86e8f1-9c84-4fce-a35f-0de11c9dfba4}, !- Handle
  {dcf5c621-dfb0-4ff2-b4e7-2227c7243221}, !- Source Object
  13,                                     !- Outlet Port
  {1e9d69bc-388e-4799-b031-2670510f6a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ab3050c-033f-485c-90da-062934045cf9}, !- Handle
  {1e9d69bc-388e-4799-b031-2670510f6a51}, !- Source Object
  3,                                      !- Outlet Port
  {86c898a7-55c6-4807-9978-359d5d489188}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {14930562-be9f-446f-afe4-1b243f4d45a2}, !- Handle
  1 Zone DOAS 10 Outdoor Air Controller,  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0039329,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0039329,                              !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Outdoor Air Schedule Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e33b70bb-53b9-48a7-bc74-be0abbde7466}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e33b70bb-53b9-48a7-bc74-be0abbde7466}, !- Handle
  1 Zone DOAS 10 Mechanical Ventilation Controller, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {824af144-ad48-45ff-8ace-844fa503ee7b}, !- Handle
  1 Zone DOAS 10 OA System,               !- Name
  {14930562-be9f-446f-afe4-1b243f4d45a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {461a2e3b-c8b3-4110-83f2-83f0d0e0cd87}, !- Mixed Air Node Name
  {47ff266c-0905-46cc-b304-29a1b6efb57b}, !- Outdoor Air Stream Node Name
  {fad29f8a-6536-4e88-99f1-e3a82e6cf6c6}, !- Relief Air Stream Node Name
  {47038f0d-5d40-4ef6-927f-c886a951c44a}; !- Return Air Stream Node Name

OS:Node,
  {edd98102-f1c2-453a-aff3-a4686f907f33}, !- Handle
  1 Zone DOAS 10 Outdoor Air Node,        !- Name
  ,                                       !- Inlet Port
  {47ff266c-0905-46cc-b304-29a1b6efb57b}; !- Outlet Port

OS:Connection,
  {47ff266c-0905-46cc-b304-29a1b6efb57b}, !- Handle
  {edd98102-f1c2-453a-aff3-a4686f907f33}, !- Source Object
  3,                                      !- Outlet Port
  {824af144-ad48-45ff-8ace-844fa503ee7b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {540a67c1-9da9-4203-8bd5-222780103360}, !- Handle
  1 Zone DOAS 10 Relief Air Node,         !- Name
  {fad29f8a-6536-4e88-99f1-e3a82e6cf6c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fad29f8a-6536-4e88-99f1-e3a82e6cf6c6}, !- Handle
  {824af144-ad48-45ff-8ace-844fa503ee7b}, !- Source Object
  7,                                      !- Outlet Port
  {540a67c1-9da9-4203-8bd5-222780103360}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {162b2ff5-f6fb-4ff6-8dab-05a19432de67}, !- Handle
  1 Zone DOAS 10 Mixed Air Node,          !- Name
  {461a2e3b-c8b3-4110-83f2-83f0d0e0cd87}, !- Inlet Port
  {67266fdd-8092-4cf3-8acf-55905e7d8b2e}; !- Outlet Port

OS:Connection,
  {461a2e3b-c8b3-4110-83f2-83f0d0e0cd87}, !- Handle
  {824af144-ad48-45ff-8ace-844fa503ee7b}, !- Source Object
  5,                                      !- Outlet Port
  {162b2ff5-f6fb-4ff6-8dab-05a19432de67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67266fdd-8092-4cf3-8acf-55905e7d8b2e}, !- Handle
  {162b2ff5-f6fb-4ff6-8dab-05a19432de67}, !- Source Object
  3,                                      !- Outlet Port
  {dcf5c621-dfb0-4ff2-b4e7-2227c7243221}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {eeef7606-a3f2-4a2c-9cc1-1573984ffd2f}, !- Handle
  DOAS Exhaust Fan 11,                    !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0039329,                              !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {f16df20a-6062-40fe-9456-e6082bc91ad6}, !- Air Inlet Node Name
  {e91fc1a7-c145-4ea7-8c41-b7a6260dd02f}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {d08de03f-e107-4e94-b5d2-6d5fd5f795ef}, !- Handle
  DOAS Exhaust Fan 11 Outlet Air Node,    !- Name
  {e91fc1a7-c145-4ea7-8c41-b7a6260dd02f}, !- Inlet Port
  {47038f0d-5d40-4ef6-927f-c886a951c44a}; !- Outlet Port

OS:Connection,
  {f16df20a-6062-40fe-9456-e6082bc91ad6}, !- Handle
  {191064af-3158-4262-b577-ae01374e9237}, !- Source Object
  3,                                      !- Outlet Port
  {eeef7606-a3f2-4a2c-9cc1-1573984ffd2f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e91fc1a7-c145-4ea7-8c41-b7a6260dd02f}, !- Handle
  {eeef7606-a3f2-4a2c-9cc1-1573984ffd2f}, !- Source Object
  9,                                      !- Outlet Port
  {d08de03f-e107-4e94-b5d2-6d5fd5f795ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47038f0d-5d40-4ef6-927f-c886a951c44a}, !- Handle
  {d08de03f-e107-4e94-b5d2-6d5fd5f795ef}, !- Source Object
  3,                                      !- Outlet Port
  {824af144-ad48-45ff-8ace-844fa503ee7b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {4f302217-4a63-4f3d-9519-c7834212c15c}, !- Handle
  1 Zone DOAS 10 SAT Reset,               !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {dc82a48e-a6dd-40b5-bd48-8d394649634f}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {29cc249a-4b2f-4303-8780-f31d19853979}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c2bfae05-e6db-4ab7-a3e3-7c4fce837d01}, !- Control Zone or Zone List Name
  {d7c8bc6d-fefb-4671-b2ca-4f83f239550e}, !- Cooling Control Zone or Zone List Name
  {09f1c3f0-ad06-41b4-bf88-f20f4ab637d4}, !- Heating Control Zone or Zone List Name
  {0674983e-29b9-41be-ab58-5577c5faeb39}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c2bfae05-e6db-4ab7-a3e3-7c4fce837d01}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {d7c8bc6d-fefb-4671-b2ca-4f83f239550e}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {09f1c3f0-ad06-41b4-bf88-f20f4ab637d4}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0674983e-29b9-41be-ab58-5577c5faeb39}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {73ab3099-09a6-47f2-8a6d-f211d7ec6ed1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Air Terminal, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {2c8b9662-8f44-4d08-bcd4-590246df4a0b}, !- Air Inlet Node Name
  {1f3df973-561e-43bf-8f62-1adf0f01ce4a}, !- Air Outlet Node Name
  0.0039329;                              !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {46cc8acc-597a-450b-8d11-e74d892aa561}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Return Air Node, !- Name
  {8114d8cd-1704-4245-a5ee-8f6002644010}, !- Inlet Port
  {1768c258-c91d-4ee1-9eff-628893e725ef}; !- Outlet Port

OS:Connection,
  {641600b0-501e-41d0-98a4-529ced9bcd32}, !- Handle
  {21fd957d-f3e6-4082-8dd5-9f465e3e85d1}, !- Source Object
  3,                                      !- Outlet Port
  {b90ec894-85a5-450a-a30f-27d5d4dc7133}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8114d8cd-1704-4245-a5ee-8f6002644010}, !- Handle
  {268c7c80-120c-41c3-918c-90e188d7e6f7}, !- Source Object
  2,                                      !- Outlet Port
  {46cc8acc-597a-450b-8d11-e74d892aa561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1768c258-c91d-4ee1-9eff-628893e725ef}, !- Handle
  {46cc8acc-597a-450b-8d11-e74d892aa561}, !- Source Object
  3,                                      !- Outlet Port
  {b0e00727-3f61-4269-8cf8-553439cb5175}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea378d7b-72bc-47cb-8f29-e642a2d8bf68}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Air Terminal Inlet Air Node, !- Name
  {a960bcab-3508-41e3-99ec-702e549a855f}, !- Inlet Port
  {2c8b9662-8f44-4d08-bcd4-590246df4a0b}; !- Outlet Port

OS:Connection,
  {a960bcab-3508-41e3-99ec-702e549a855f}, !- Handle
  {d0e21be0-1127-48e6-a5fb-ab2ca1ccc42e}, !- Source Object
  3,                                      !- Outlet Port
  {ea378d7b-72bc-47cb-8f29-e642a2d8bf68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c8b9662-8f44-4d08-bcd4-590246df4a0b}, !- Handle
  {ea378d7b-72bc-47cb-8f29-e642a2d8bf68}, !- Source Object
  3,                                      !- Outlet Port
  {73ab3099-09a6-47f2-8a6d-f211d7ec6ed1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f3df973-561e-43bf-8f62-1adf0f01ce4a}, !- Handle
  {73ab3099-09a6-47f2-8a6d-f211d7ec6ed1}, !- Source Object
  4,                                      !- Outlet Port
  {21fd957d-f3e6-4082-8dd5-9f465e3e85d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7d834ce3-8f71-46e9-b964-c4a3e361fa1c}, !- Handle
  Schedule Constant 23,                   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {1f94b7a5-ee31-4b6a-9f5e-c751b475939c}, !- Handle
  Schedule Constant 24,                   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Electric,
  {4cacbfcb-2ca6-4f8a-8d2d-7a3ab0bd6c8b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Supplemental Htg Coil, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2643.72446,                             !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {effa5504-e671-498f-9ba3-4b6a53720ceb}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {b6fd5fac-ad0a-4a8e-b727-2e7c65cdb42c}, !- Water Inlet Node Name
  {2d4504c9-2e82-4d93-9749-570b4207d779}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.23523,                                !- Rated Air Flow Rate {m3/s}
  9.14246e-05,                            !- Rated Water Flow Rate {m3/s}
  4172.4255,                              !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {1c3acd03-7cf1-4af2-b090-459267460f15}, !- Heating Capacity Curve Name
  {68e6b7b1-9145-4956-adfb-610bf4c79214}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {1c3acd03-7cf1-4af2-b090-459267460f15}, !- Handle
  Curve Quad Linear 40,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {68e6b7b1-9145-4956-adfb-610bf4c79214}, !- Handle
  Curve Quad Linear 41,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {dde288c0-d3d0-47b7-ba83-568210719249}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Water-to-Air HP Htg Coil Inlet Water Node, !- Name
  {017e0492-aa68-486f-aff8-5c8374029871}, !- Inlet Port
  {b6fd5fac-ad0a-4a8e-b727-2e7c65cdb42c}; !- Outlet Port

OS:Connection,
  {017e0492-aa68-486f-aff8-5c8374029871}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  30,                                     !- Outlet Port
  {dde288c0-d3d0-47b7-ba83-568210719249}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72cfe6c8-e64e-40cb-9ea6-cb3dce0738ee}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Water-to-Air HP Htg Coil Outlet Water Node, !- Name
  {2d4504c9-2e82-4d93-9749-570b4207d779}, !- Inlet Port
  {b1448ebf-3674-4307-936e-24e7c09b12fc}; !- Outlet Port

OS:Connection,
  {b6fd5fac-ad0a-4a8e-b727-2e7c65cdb42c}, !- Handle
  {dde288c0-d3d0-47b7-ba83-568210719249}, !- Source Object
  3,                                      !- Outlet Port
  {effa5504-e671-498f-9ba3-4b6a53720ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d4504c9-2e82-4d93-9749-570b4207d779}, !- Handle
  {effa5504-e671-498f-9ba3-4b6a53720ceb}, !- Source Object
  3,                                      !- Outlet Port
  {72cfe6c8-e64e-40cb-9ea6-cb3dce0738ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1448ebf-3674-4307-936e-24e7c09b12fc}, !- Handle
  {72cfe6c8-e64e-40cb-9ea6-cb3dce0738ee}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  30;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1011fc09-a1b0-4e38-a958-94f809ebb0ed}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {6abd97df-49e4-4776-b782-ea3ae9b9813b}, !- Water Inlet Node Name
  {60fb4645-3572-477f-bed5-fb08784dd597}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  0.23523,                                !- Rated Air Flow Rate {m3/s}
  9.14246e-05,                            !- Rated Water Flow Rate {m3/s}
  4172.4255,                              !- Rated Total Cooling Capacity {W}
  3005.3588,                              !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {0a67032e-d843-46a7-9102-c057cb44fa19}, !- Total Cooling Capacity Curve Name
  {5eeb3de3-811c-4dd8-9b16-221bd680cb4d}, !- Sensible Cooling Capacity Curve Name
  {2591f535-1819-4ace-98d7-8b49f36fc034}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {0a67032e-d843-46a7-9102-c057cb44fa19}, !- Handle
  TotCoolCapCurve 13,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {5eeb3de3-811c-4dd8-9b16-221bd680cb4d}, !- Handle
  Curve Quint Linear 14,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {2591f535-1819-4ace-98d7-8b49f36fc034}, !- Handle
  Curve Quad Linear 42,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {cc485bb2-c8bc-47fb-887a-2fb853952b47}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Water-to-Air HP Clg Coil Inlet Water Node, !- Name
  {79480d28-dbf1-4750-bd5b-a3b6bc130025}, !- Inlet Port
  {6abd97df-49e4-4776-b782-ea3ae9b9813b}; !- Outlet Port

OS:Connection,
  {79480d28-dbf1-4750-bd5b-a3b6bc130025}, !- Handle
  {cf9deb73-4baf-47c7-9643-1bedfd5decfc}, !- Source Object
  31,                                     !- Outlet Port
  {cc485bb2-c8bc-47fb-887a-2fb853952b47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83fdb402-e349-42cc-9fe8-18518a96800b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Water-to-Air HP Clg Coil Outlet Water Node, !- Name
  {60fb4645-3572-477f-bed5-fb08784dd597}, !- Inlet Port
  {b064bfa7-54b7-4d4f-9fc4-005e82a12a68}; !- Outlet Port

OS:Connection,
  {6abd97df-49e4-4776-b782-ea3ae9b9813b}, !- Handle
  {cc485bb2-c8bc-47fb-887a-2fb853952b47}, !- Source Object
  3,                                      !- Outlet Port
  {1011fc09-a1b0-4e38-a958-94f809ebb0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60fb4645-3572-477f-bed5-fb08784dd597}, !- Handle
  {1011fc09-a1b0-4e38-a958-94f809ebb0ed}, !- Source Object
  3,                                      !- Outlet Port
  {83fdb402-e349-42cc-9fe8-18518a96800b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b064bfa7-54b7-4d4f-9fc4-005e82a12a68}, !- Handle
  {83fdb402-e349-42cc-9fe8-18518a96800b}, !- Source Object
  3,                                      !- Outlet Port
  {cee8a1e7-d119-46f1-9152-a2fe596f813e}, !- Target Object
  31;                                     !- Inlet Port

OS:Fan:OnOff,
  {15388948-2c4c-4051-bc5f-50e14dfef71e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top WSHP Fan, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  0.23523,                                !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b2398e30-9f37-46c3-8bcb-3eab541d7454}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {366d3982-ce3f-4e5b-8e58-4986d44116ff}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b2398e30-9f37-46c3-8bcb-3eab541d7454}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {366d3982-ce3f-4e5b-8e58-4986d44116ff}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {58e4eec8-5a60-4816-a5a9-f66bca932cda}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top WSHP, !- Name
  {bc1e675e-3826-4957-a2ab-15eb7eda1961}, !- Availability Schedule Name
  {5b518b74-4ea8-4969-86ef-b5075a2c21cb}, !- Air Inlet Node Name
  {99f9f3f4-b4a6-4a45-be58-065398944094}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  0.23523,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.23523,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.23523,                                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {15388948-2c4c-4051-bc5f-50e14dfef71e}, !- Supply Air Fan Name
  {effa5504-e671-498f-9ba3-4b6a53720ceb}, !- Heating Coil Name
  {1011fc09-a1b0-4e38-a958-94f809ebb0ed}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {4cacbfcb-2ca6-4f8a-8d2d-7a3ab0bd6c8b}, !- Supplemental Heating Coil Name
  40,                                     !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {a386a171-1776-4eee-9df2-217d99a7ed22}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top WSHP Inlet Air Node, !- Name
  {181cc7eb-df84-46b2-a0da-6d592ad769c4}, !- Inlet Port
  {5b518b74-4ea8-4969-86ef-b5075a2c21cb}; !- Outlet Port

OS:Connection,
  {181cc7eb-df84-46b2-a0da-6d592ad769c4}, !- Handle
  {06758381-3a0d-4c36-bffa-4cea2de27d24}, !- Source Object
  2,                                      !- Outlet Port
  {a386a171-1776-4eee-9df2-217d99a7ed22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b518b74-4ea8-4969-86ef-b5075a2c21cb}, !- Handle
  {a386a171-1776-4eee-9df2-217d99a7ed22}, !- Source Object
  3,                                      !- Outlet Port
  {58e4eec8-5a60-4816-a5a9-f66bca932cda}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b939b331-f629-45bd-9ebe-adb286b793ce}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top WSHP Outlet Air Node, !- Name
  {99f9f3f4-b4a6-4a45-be58-065398944094}, !- Inlet Port
  {4830ee1f-73ce-4a75-816b-faccdae59ec2}; !- Outlet Port

OS:Connection,
  {4830ee1f-73ce-4a75-816b-faccdae59ec2}, !- Handle
  {b939b331-f629-45bd-9ebe-adb286b793ce}, !- Source Object
  3,                                      !- Outlet Port
  {b90ec894-85a5-450a-a30f-27d5d4dc7133}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99f9f3f4-b4a6-4a45-be58-065398944094}, !- Handle
  {58e4eec8-5a60-4816-a5a9-f66bca932cda}, !- Source Object
  4,                                      !- Outlet Port
  {b939b331-f629-45bd-9ebe-adb286b793ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e642d870-6313-4933-8b25-67fa109e28cc}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {992aa324-d719-46c4-ad77-ecf28d0f183c}, !- Schedule Type Limits Name
  {9ff06c58-f798-41fc-ac4a-c34ead34addc}, !- Default Day Schedule Name
  {95af6b83-6f61-4cd9-acba-f115eb9ed376}, !- Summer Design Day Schedule Name
  {65dfdc5c-1360-45b9-97a7-10e7650ef6fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ff06c58-f798-41fc-ac4a-c34ead34addc}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {992aa324-d719-46c4-ad77-ecf28d0f183c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {da97d0a9-b708-4b50-abd6-766608e41dba}, !- Handle
  {e642d870-6313-4933-8b25-67fa109e28cc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.8684999999999832,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  14,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:07:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:07:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {65dfdc5c-1360-45b9-97a7-10e7650ef6fc}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {992aa324-d719-46c4-ad77-ecf28d0f183c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95af6b83-6f61-4cd9-acba-f115eb9ed376}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {992aa324-d719-46c4-ad77-ecf28d0f183c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2b2bcdc3-e17f-4e1c-a905-323d06f3e088}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {e642d870-6313-4933-8b25-67fa109e28cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91bbbb11-7697-423e-8d25-675a954d284c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91bbbb11-7697-423e-8d25-675a954d284c}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {992aa324-d719-46c4-ad77-ecf28d0f183c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a505658d-3eb5-4d7a-80a1-304164ef128f}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {e642d870-6313-4933-8b25-67fa109e28cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66963203-82f8-4be7-b835-887e1e78be23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66963203-82f8-4be7-b835-887e1e78be23}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {992aa324-d719-46c4-ad77-ecf28d0f183c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {449afab9-c5c1-4d6c-a5b5-bb1df189841c}, !- Handle
  Building Default Schedule Set,          !- Name
  {e642d870-6313-4933-8b25-67fa109e28cc}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {44d38421-7a14-47f1-8764-dd07f40a2bc1}, !- Handle
  {f943f97c-94bb-435c-8438-5340c327cb5f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f191fc99-8548-40fc-95f5-b3f53198698d}, !- Handle
  {8fe589a3-3543-4132-9619-150e774ff231}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.000499832666666665 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.00199933066666666 | hoo_start + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00199933066666666 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.000499832666666665 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {4d3c138e-39e0-467d-a51a-533feae7be27}, !- Handle
  {ea6ce834-f8ae-4b5e-a5fd-42ac22b6b22c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.000499832666666665 | hoo_start - 1.5 ~ 0.000499832666666665 | hoo_start - 0.5 ~ 0.00374874499999999 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 2.0 ~ 0.00224924699999999 | mid ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.00124958166666666 | hoo_end - 2.5 ~ 0.00149949799999999 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.001499498 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.000249916333333332 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a0c73178-5527-4dd2-b2f4-487aceacd14b}, !- Handle
  {c26bb45b-1ef3-446f-b0b7-80a1b916f0c0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {a9d29d03-f8f1-4958-bf10-207ed4c670ba}, !- Handle
  {7f0d66fe-6a09-46e2-8ed2-a60edc81bc65}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c4b707a7-c15f-484f-85a3-b22cb4ac7b95}, !- Handle
  {ddb363c6-3afc-43c6-9cc6-1b3b35eefa1c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {bb49d48b-5297-4f92-8ca6-6e5095db3b17}, !- Handle
  {43963371-d90d-4c73-94d2-dc3b22cb0114}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f3a6ae79-5e99-4864-bd77-3d32c8fc5484}, !- Handle
  {34f67ee7-e1a0-47df-b1f2-4bf942bd9343}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {2006c165-b882-4a16-bb02-f8bc67257be1}, !- Handle
  {adf1c0ce-c267-4195-acc2-71f7a4c53d42}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {be4f9635-47e9-4d73-a17e-5e1f663a0900}, !- Handle
  {ce25f384-2091-40a2-9659-5af4e1042b0b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7ae652b5-c258-4504-b207-8e02b1f50116}, !- Handle
  {16e84c76-da60-43fc-bc89-f61049151da4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {703a8133-2286-4e04-b8a5-c78fca14a030}, !- Handle
  {6ef8bfc8-1a32-46f3-9397-caa6b79bf662}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {17ff56a6-7643-4225-aa6e-ec437c2bb6b7}, !- Handle
  {5e3200e5-ab89-4e9c-bc12-706b6941d6d5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6fc9576c-034d-48b0-b817-556731fd1492}, !- Handle
  {c968e362-a6e0-491b-b533-74ae20e73362}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {6aec0212-30f5-45a2-bb67-2d52943a4aad}, !- Handle
  {f46f13a9-15e5-497b-8ae3-27aa8aa98529}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 2.5 ~ 0.95 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.95 | mid + 2.5 ~ 0.95 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {72edda99-1f2f-4680-bbec-65e3ab523cdc}, !- Handle
  {9ace49d4-cb39-4a69-8b45-310d9b0874fb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {8c4df587-0376-4aa4-a54f-b7aedbc4ec58}, !- Handle
  {1f709da4-ee26-4583-9768-0ea797937777}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {42373332-bb3a-476f-8d30-3107680ad188}, !- Handle
  {749da560-0ded-49c9-9991-f09a7e5111e8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.046190000000000002,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.83142000000000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {d72b6800-b8a1-4803-b4b1-24a41f248f2f}, !- Handle
  {ab833ec2-d5fb-4400-a5e0-93ce41f33e08}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.05 | hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.09238 | hoo_start - 0.5 ~ 0.27714 | hoo_start + 0.5 ~ 0.83142 | mid + 2.5 ~ 0.83142 | hoo_end - 2.5 ~ 0.4619 | hoo_end - 1.5 ~ 0.27714 | hoo_end - 1.0 ~ 0.27714 | hoo_end + 1.0 ~ 0.18476 | hoo_end + 1.5 ~ 0.18476 | hoo_end + 2.5 ~ 0.09238 | hoo_end + 3.5 ~ 0.04619, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0761e0a6-49a3-41ff-b437-f5cdb75d06e7}, !- Handle
  {9b3b4803-34cb-4403-b769-4102b23eec5e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.09238 | hoo_start + 1.0 ~ 0.27714 | mid - 1.0 ~ 0.27714 | hoo_end ~ 0.13857 | hoo_end + 2.0 ~ 0.13857 | hoo_end + 4.0 ~ 0.04619 | hoo_end + 6.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {3020c285-3820-4e95-b6b0-f48de0a829b7}, !- Handle
  {765f5732-0176-4f90-823b-0dfd7afca855}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.05 ~ 0.05,                !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7983d4b0-14b4-4c63-b7c6-51e91337e90b}, !- Handle
  {43c51253-c810-4ece-8c66-5188c41afd58}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
