  {7332e212-39f4-4e4e-9883-7d405a868cc7}, !- Handle
  {09815e84-d969-453a-82cb-3c5148b1c266}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {13f60983-6062-499e-b231-fe89bca527a5}, !- Handle
  {b5f8e28b-3df7-413a-86e4-667dc2b0cb7f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  18;                                     !- Feature Value 3

OS:AdditionalProperties,
  {9d694cc3-959b-49c5-967c-67e012cb020b}, !- Handle
  {de204f56-9162-4257-812e-2f7b0d638089}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f69019fc-bb3b-42b2-b664-b8ea9684a2c5}, !- Handle
  {f8205038-71f9-4921-bd80-666a94a06f8e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  27,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27;                                     !- Feature Value 3

OS:AdditionalProperties,
  {c07a0742-5a11-408f-a48c-1cdf2ec82e5f}, !- Handle
  {69536eb7-4568-4345-bfdf-7c8ca302e4a1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8d2fd3c7-bf78-4a4e-871b-c80f1038940d}, !- Handle
  {62acf620-e1c0-40a1-a65d-fbabd379fe6f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {43fbfcfb-0d8b-4fc9-aea8-a29938f5188c}, !- Handle
  {8b8c32e5-1735-4ef0-8aa8-35d9d17caa50}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cac28dab-9962-4a84-b659-68fd2d64e780}, !- Handle
  {c74512cd-4289-4bb6-a20d-acde25a919b1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f0c0bd6a-5dff-4b8e-916b-dd1b5ae171df}, !- Handle
  {fba706d3-e959-43b2-818d-8ac2423fc4ff}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5d631e7a-fab2-45a7-a6f9-4c2b3aa86eb2}, !- Handle
  {f24d0320-e973-4788-8b8c-9cae1d790320}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {7314cbef-3e65-4d13-9cbb-e39b56dbf501}, !- Handle
  {72babc05-a378-45a5-9979-d5988a60a3f2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {68e46327-d583-4518-9a08-715473fc6d19}, !- Handle
  {588faa73-1a8b-46f7-9e52-32e9b8438541}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c35b9e29-02b7-448a-ab34-4a8f4e544ee4}, !- Handle
  {8411a40c-f372-48f2-836c-1ee3bbf81d09}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2e513ce3-532a-4c33-bc76-445becd35bf6}, !- Handle
  {5902280c-057c-4cc9-9871-256fe0f0b592}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:AdditionalProperties,
  {f7405d94-ad0c-4bd7-a8dc-554fb8606704}, !- Handle
  {64ae8f9c-0dd1-4e3f-8c03-a7046dd00311}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.11 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.21 | mid - 0.5 ~ 0.19 | mid + 0.5 ~ 0.23 | mid + 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.19 | hoo_end + 0.5 ~ 0.15 | hoo_end + 1.5 ~ 0.13 | hoo_end + 2.5 ~ 0.14 | hoo_end + 3.5 ~ 0.07 | hoo_end + 6.5 ~ 0.07 | hoo_end + 7.5 ~ 0.09 | hoo_end + 8.5 ~ 0.05 | hoo_start - 9.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7be3daa4-2354-48a2-9715-a0adff914dc1}, !- Handle
  {296f2c89-f70a-41d7-82ce-370930af408f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.19 | hoo_start + 0.5 ~ 0.35 | hoo_start + 1.5 ~ 0.38 | hoo_start + 2.5 ~ 0.39 | mid - 2.5 ~ 0.47 | mid - 1.5 ~ 0.57 | mid - 0.5 ~ 0.54 | mid + 0.5 ~ 0.34 | mid + 1.5 ~ 0.33 | mid + 2.5 ~ 0.44 | hoo_end - 2.5 ~ 0.26 | hoo_end - 1.5 ~ 0.21 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.17 | hoo_end + 1.5 ~ 0.08 | hoo_end + 2.5 ~ 0.05 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4db062bd-3170-4dfb-8652-4ddf7429b27a}, !- Handle
  {dd8c7d14-e0c7-4c2a-aa91-be7e5076d77e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ 0.0 | hoo_start + 5.5 ~ 0.0 | hoo_start + 6.5 ~ 0.07 | hoo_start + 7.5 ~ 0.04 | hoo_start + 10.0 ~ 0.04 | hoo_start - 12.0 ~ 0.06 | hoo_start - 11.5 ~ 0.06 | hoo_start - 10.5 ~ 0.09 | hoo_start - 9.5 ~ 0.06 | hoo_start - 8.5 ~ 0.04 | hoo_start - 3.5 ~ 0.04 | hoo_start - 2.5 ~ 0.07 | hoo_start - 1.5 ~ 0.04 | hoo_start - 1.0 ~ 0.04, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {433724ae-353f-4b66-9fd8-756005779156}, !- Handle
  autogen Large Office Activity 0,        !- Name
  {9ace49d4-cb39-4a69-8b45-310d9b0874fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5353557e-ca9d-42a3-83ee-b7b0464d81ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {5353557e-ca9d-42a3-83ee-b7b0464d81ef}, !- Handle
  autogen Large Office Activity 0_day_sch, !- Name
  {c44a7e4f-c271-4b04-a96b-4af83326c5f5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {0222ad21-c700-4643-b128-7de0de8d6c5e}, !- Handle
  {5353557e-ca9d-42a3-83ee-b7b0464d81ef}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9d03ada8-ae2c-4b86-b659-e0055db82d29}, !- Handle
  autogen Large Office Activity 1,        !- Name
  {9ace49d4-cb39-4a69-8b45-310d9b0874fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44c5609b-ecaa-48a2-b0af-9671fa83358f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {44c5609b-ecaa-48a2-b0af-9671fa83358f}, !- Handle
  autogen Large Office Activity 1_day_sch, !- Name
  {c44a7e4f-c271-4b04-a96b-4af83326c5f5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {e829d562-546b-472f-b82c-bd0c0a879bf7}, !- Handle
  {44c5609b-ecaa-48a2-b0af-9671fa83358f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5e8214b4-dac9-453e-a22d-fb6aa9c90e3d}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0,        !- Name
  {43c51253-c810-4ece-8c66-5188c41afd58}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0f258db-289c-4667-b4c7-ea38515592ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c0f258db-289c-4667-b4c7-ea38515592ee}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0_day_sch, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {75302615-c63a-44e7-8991-784d6bf4d12f}, !- Handle
  {c0f258db-289c-4667-b4c7-ea38515592ee}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d9a9cc2f-4ce8-4d68-9204-b93692b808c9}, !- Handle
  autogen OfficeLarge ALWAYS_ON 1,        !- Name
  {43c51253-c810-4ece-8c66-5188c41afd58}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {282ac3de-db5c-4ce7-8c3c-15aa80def57a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {282ac3de-db5c-4ce7-8c3c-15aa80def57a}, !- Handle
  autogen OfficeLarge ALWAYS_ON 1_day_sch, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9c4889ff-e6b6-47ee-b0d3-f4d07a935796}, !- Handle
  {282ac3de-db5c-4ce7-8c3c-15aa80def57a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {126d1c0d-d522-4ad5-b750-8965b37e1ffb}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 0,   !- Name
  {f8205038-71f9-4921-bd80-666a94a06f8e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60b6ed2c-4e53-4c52-b903-53d07f674e3b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {60b6ed2c-4e53-4c52-b903-53d07f674e3b}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 0_day_sch, !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {082d7891-afa0-44a0-ab32-1a7896b3e616}, !- Handle
  {60b6ed2c-4e53-4c52-b903-53d07f674e3b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f813d0e0-5e30-46c4-837a-d93c1ca5969b}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 1,   !- Name
  {f8205038-71f9-4921-bd80-666a94a06f8e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {07b379c2-bd4c-4801-acaf-c80273d9a60d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {07b379c2-bd4c-4801-acaf-c80273d9a60d}, !- Handle
  autogen OfficeLarge CLGSETP_DC_SCH 1_day_sch, !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {29b3578a-bd1e-45af-8a56-d3e07d54c2ee}, !- Handle
  {07b379c2-bd4c-4801-acaf-c80273d9a60d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d1b8f972-6422-44fb-adfa-dbdb8fed7bff}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 0,   !- Name
  {b5f8e28b-3df7-413a-86e4-667dc2b0cb7f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b786f9e3-409c-4ffb-8923-ed60ead36b1c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {b786f9e3-409c-4ffb-8923-ed60ead36b1c}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 0_day_sch, !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {91912a64-26f3-49a0-8f77-6a64da186a2d}, !- Handle
  {b786f9e3-409c-4ffb-8923-ed60ead36b1c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {2969c43f-9b33-4564-8680-f76f8060c920}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 1,   !- Name
  {b5f8e28b-3df7-413a-86e4-667dc2b0cb7f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {18ecb887-4a94-48a3-a60d-67eb2d506f58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {18ecb887-4a94-48a3-a60d-67eb2d506f58}, !- Handle
  autogen OfficeLarge HTGSETP_DC_SCH 1_day_sch, !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {29ab71a6-481d-42a8-9626-01f81aec437d}, !- Handle
  {18ecb887-4a94-48a3-a60d-67eb2d506f58}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {9bc30b38-3567-4de7-bb98-ad92ceaaa0b0}, !- Handle
  1 Zone DOAS Occ Sch,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5207fe0a-1e0a-4206-ae16-b0a4673bd7ea}, !- Default Day Schedule Name
  {5481b0f3-c748-47f2-b929-4e94cf3148cb}, !- Summer Design Day Schedule Name
  {9f3a3f3f-c9d4-4138-9246-f61fa92166c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5207fe0a-1e0a-4206-ae16-b0a4673bd7ea}, !- Handle
  1 Zone DOAS Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7da72862-da55-4e57-b6d0-45bed59ca895}, !- Handle
  {9bc30b38-3567-4de7-bb98-ad92ceaaa0b0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.4166666666666653,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:08:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:08:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9f3a3f3f-c9d4-4138-9246-f61fa92166c2}, !- Handle
  1 Zone DOAS Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5481b0f3-c748-47f2-b929-4e94cf3148cb}, !- Handle
  1 Zone DOAS Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd76a11b-53b6-461e-93d4-1c994327f04f}, !- Handle
  1 Zone DOAS Occ Sch Saturday Rule,      !- Name
  {9bc30b38-3567-4de7-bb98-ad92ceaaa0b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4797041b-6839-456f-afaf-bf8e79e9b32c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4797041b-6839-456f-afaf-bf8e79e9b32c}, !- Handle
  1 Zone DOAS Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8968ec5d-5c37-4667-a3c4-628ba2517161}, !- Handle
  1 Zone DOAS Occ Sch Sunday Rule,        !- Name
  {9bc30b38-3567-4de7-bb98-ad92ceaaa0b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f4e9c04-36b2-44e4-bf14-52254497a087}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f4e9c04-36b2-44e4-bf14-52254497a087}, !- Handle
  1 Zone DOAS Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7b0a97d-34b7-4f94-81fd-9b6501eb527a}, !- Handle
  1 Zone DOAS 1 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {ba4cbfdc-87bd-433c-9ed7-bd9717261492}, !- Default Day Schedule Name
  {34b40750-e0a3-4b2b-90a5-ca49be5855e8}, !- Summer Design Day Schedule Name
  {152ec56e-f5a6-4b03-949d-4775eeec65a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba4cbfdc-87bd-433c-9ed7-bd9717261492}, !- Handle
  1 Zone DOAS 1 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8c4bfe41-ca22-4664-afb4-3b7eb99da415}, !- Handle
  {b7b0a97d-34b7-4f94-81fd-9b6501eb527a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.4166666666666653,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:08:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:08:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {152ec56e-f5a6-4b03-949d-4775eeec65a7}, !- Handle
  1 Zone DOAS 1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34b40750-e0a3-4b2b-90a5-ca49be5855e8}, !- Handle
  1 Zone DOAS 1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6034c42d-7c70-439d-828f-b0d4f95b1cf4}, !- Handle
  1 Zone DOAS 1 Occ Sch Saturday Rule,    !- Name
  {b7b0a97d-34b7-4f94-81fd-9b6501eb527a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c1dd095b-25c2-41ae-8974-e1d4ca591022}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1dd095b-25c2-41ae-8974-e1d4ca591022}, !- Handle
  1 Zone DOAS 1 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e117a758-0d33-4402-8ca7-fb2645d84a0f}, !- Handle
  1 Zone DOAS 1 Occ Sch Sunday Rule,      !- Name
  {b7b0a97d-34b7-4f94-81fd-9b6501eb527a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e681788-8396-4aa4-b8d2-5f83427ff3a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e681788-8396-4aa4-b8d2-5f83427ff3a4}, !- Handle
  1 Zone DOAS 1 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dfe5f772-3463-42b9-b393-6e7d0216e11d}, !- Handle
  1 Zone DOAS 10 Occ Sch,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {fa9346d7-93fc-4162-86a6-e6af8ded7bf2}, !- Default Day Schedule Name
  {475758de-1d95-4079-8021-859d979d8fe6}, !- Summer Design Day Schedule Name
  {f6a69baa-129d-4ff3-95c3-f990e9ed312f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa9346d7-93fc-4162-86a6-e6af8ded7bf2}, !- Handle
  1 Zone DOAS 10 Occ Sch Default,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e3681315-0045-4904-85fc-f9ef73026a37}, !- Handle
  {dfe5f772-3463-42b9-b393-6e7d0216e11d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.4166666666666653,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:08:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:08:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f6a69baa-129d-4ff3-95c3-f990e9ed312f}, !- Handle
  1 Zone DOAS 10 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {475758de-1d95-4079-8021-859d979d8fe6}, !- Handle
  1 Zone DOAS 10 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6919eb4f-ef75-4f3b-bcd7-dec0d02ed3e7}, !- Handle
  1 Zone DOAS 10 Occ Sch Saturday Rule,   !- Name
  {dfe5f772-3463-42b9-b393-6e7d0216e11d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0571335d-1c3f-4fa3-ad59-cece93cae733}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0571335d-1c3f-4fa3-ad59-cece93cae733}, !- Handle
  1 Zone DOAS 10 Occ Sch Saturday,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {576e51f1-106f-4126-8a00-83ae80687835}, !- Handle
  1 Zone DOAS 10 Occ Sch Sunday Rule,     !- Name
  {dfe5f772-3463-42b9-b393-6e7d0216e11d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98298a57-c4ea-4f60-9a9c-b253155e050c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98298a57-c4ea-4f60-9a9c-b253155e050c}, !- Handle
  1 Zone DOAS 10 Occ Sch Sunday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e76c446-f506-43fa-92f6-4d5b5b106fb0}, !- Handle
  1 Zone DOAS 2 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {7b3505c1-f75a-4285-9e80-d270ef661281}, !- Default Day Schedule Name
  {1ba87c77-b85d-4e70-9a44-2f59c1af94a1}, !- Summer Design Day Schedule Name
  {4fd20d72-f3ad-4a24-8ba9-fb597befde9d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b3505c1-f75a-4285-9e80-d270ef661281}, !- Handle
  1 Zone DOAS 2 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3faf8645-d5cc-4a79-af22-3b6e9233c806}, !- Handle
  {2e76c446-f506-43fa-92f6-4d5b5b106fb0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.4166666666666653,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:08:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:08:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4fd20d72-f3ad-4a24-8ba9-fb597befde9d}, !- Handle
  1 Zone DOAS 2 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ba87c77-b85d-4e70-9a44-2f59c1af94a1}, !- Handle
  1 Zone DOAS 2 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2399b285-6bac-493c-a50f-de10269fe72b}, !- Handle
  1 Zone DOAS 2 Occ Sch Saturday Rule,    !- Name
  {2e76c446-f506-43fa-92f6-4d5b5b106fb0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {94b36d71-72cf-4f65-85df-aa0dddb4cd23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94b36d71-72cf-4f65-85df-aa0dddb4cd23}, !- Handle
  1 Zone DOAS 2 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4575edb3-c7da-4c28-9ef8-17d47416540a}, !- Handle
  1 Zone DOAS 2 Occ Sch Sunday Rule,      !- Name
  {2e76c446-f506-43fa-92f6-4d5b5b106fb0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29004461-782c-44f3-a6ec-e1548976eed8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29004461-782c-44f3-a6ec-e1548976eed8}, !- Handle
  1 Zone DOAS 2 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {84831f9b-a6d6-4c6b-89d2-dca05e19671c}, !- Handle
  1 Zone DOAS 3 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {281c6629-60e9-4d42-bee6-2b85fd26bb52}, !- Default Day Schedule Name
  {76adcd4b-23c7-4998-933d-3b1884231496}, !- Summer Design Day Schedule Name
  {32843153-f755-4087-a8f8-54214cdf0b54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {281c6629-60e9-4d42-bee6-2b85fd26bb52}, !- Handle
  1 Zone DOAS 3 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5edeeccd-477e-4346-a28b-f032faeeedac}, !- Handle
  {84831f9b-a6d6-4c6b-89d2-dca05e19671c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.4166666666666653,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:08:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:08:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {32843153-f755-4087-a8f8-54214cdf0b54}, !- Handle
  1 Zone DOAS 3 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76adcd4b-23c7-4998-933d-3b1884231496}, !- Handle
  1 Zone DOAS 3 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f9795dd0-8c43-4ca5-bebd-57a8ce07cee0}, !- Handle
  1 Zone DOAS 3 Occ Sch Saturday Rule,    !- Name
  {84831f9b-a6d6-4c6b-89d2-dca05e19671c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1338d428-797f-4d58-a4fd-2b6862366dab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1338d428-797f-4d58-a4fd-2b6862366dab}, !- Handle
  1 Zone DOAS 3 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4f450fd7-6f62-47ad-a5b5-d80b5a057872}, !- Handle
  1 Zone DOAS 3 Occ Sch Sunday Rule,      !- Name
  {84831f9b-a6d6-4c6b-89d2-dca05e19671c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19b672df-b4fb-4402-9164-b1961fdf5823}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19b672df-b4fb-4402-9164-b1961fdf5823}, !- Handle
  1 Zone DOAS 3 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f14e870b-2ff5-4020-81c7-b0c301d04662}, !- Handle
  1 Zone DOAS 4 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {adaac6e9-bf2c-473f-818a-e4172cf71584}, !- Default Day Schedule Name
  {4769ccf1-58a3-4d6b-8a69-c7a0f46ee84c}, !- Summer Design Day Schedule Name
  {40b7caab-0369-4f89-adca-bea709b1ac33}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {adaac6e9-bf2c-473f-818a-e4172cf71584}, !- Handle
  1 Zone DOAS 4 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4a483dce-9aef-4010-872b-10accf6ef1c0}, !- Handle
  {f14e870b-2ff5-4020-81c7-b0c301d04662}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.4166666666666653,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:08:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:08:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {40b7caab-0369-4f89-adca-bea709b1ac33}, !- Handle
  1 Zone DOAS 4 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4769ccf1-58a3-4d6b-8a69-c7a0f46ee84c}, !- Handle
  1 Zone DOAS 4 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5e2d77c6-42c8-4881-a8af-de7d52f25085}, !- Handle
  1 Zone DOAS 4 Occ Sch Saturday Rule,    !- Name
  {f14e870b-2ff5-4020-81c7-b0c301d04662}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08bc6adc-d77f-4147-a906-435c4ff29814}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08bc6adc-d77f-4147-a906-435c4ff29814}, !- Handle
  1 Zone DOAS 4 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e8c8f287-b346-454e-b80f-399142ed8b7f}, !- Handle
  1 Zone DOAS 4 Occ Sch Sunday Rule,      !- Name
  {f14e870b-2ff5-4020-81c7-b0c301d04662}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fcf5ef9-290d-4783-af84-ced876898dc6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fcf5ef9-290d-4783-af84-ced876898dc6}, !- Handle
  1 Zone DOAS 4 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {61a14f3f-cccb-4e9f-bc1b-a04b5ffbba3d}, !- Handle
  1 Zone DOAS 5 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {45337141-68c8-4599-98ff-6a7904a20056}, !- Default Day Schedule Name
  {376ceef5-a47d-4b69-9f45-5571f4d4ccbc}, !- Summer Design Day Schedule Name
  {033a20fa-1749-42e0-b071-6f4362169218}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45337141-68c8-4599-98ff-6a7904a20056}, !- Handle
  1 Zone DOAS 5 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3c39de46-7d73-4f52-9ab9-7c38c6460caf}, !- Handle
  {61a14f3f-cccb-4e9f-bc1b-a04b5ffbba3d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.4166666666666653,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:08:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:08:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {033a20fa-1749-42e0-b071-6f4362169218}, !- Handle
  1 Zone DOAS 5 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {376ceef5-a47d-4b69-9f45-5571f4d4ccbc}, !- Handle
  1 Zone DOAS 5 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {06f9008e-16e8-43a0-8c8d-ed5dc8e600ee}, !- Handle
  1 Zone DOAS 5 Occ Sch Saturday Rule,    !- Name
  {61a14f3f-cccb-4e9f-bc1b-a04b5ffbba3d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fec938cd-d8d0-4f29-894e-b931071f26f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fec938cd-d8d0-4f29-894e-b931071f26f6}, !- Handle
  1 Zone DOAS 5 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {91e8351f-aabd-462e-9904-4f0498d15f0f}, !- Handle
  1 Zone DOAS 5 Occ Sch Sunday Rule,      !- Name
  {61a14f3f-cccb-4e9f-bc1b-a04b5ffbba3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {340ab19e-be80-47bc-9d4b-e2517c7371df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {340ab19e-be80-47bc-9d4b-e2517c7371df}, !- Handle
  1 Zone DOAS 5 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0fa0e155-9aad-45a5-bbe8-97db10e7b802}, !- Handle
  1 Zone DOAS 6 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {737a7901-7d9a-4957-92a5-9e36b3343fa0}, !- Default Day Schedule Name
  {4eb9f9d2-4f38-4904-92c7-b53ddce231c5}, !- Summer Design Day Schedule Name
  {b130c364-09c7-4def-b574-8de87274624e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {737a7901-7d9a-4957-92a5-9e36b3343fa0}, !- Handle
  1 Zone DOAS 6 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f1ddd97b-d158-4404-9980-9ba9c4593469}, !- Handle
  {0fa0e155-9aad-45a5-bbe8-97db10e7b802}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.4166666666666653,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:08:42 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:08:42 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b130c364-09c7-4def-b574-8de87274624e}, !- Handle
  1 Zone DOAS 6 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4eb9f9d2-4f38-4904-92c7-b53ddce231c5}, !- Handle
  1 Zone DOAS 6 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b6f0483-fb77-491b-a68a-af098ce57a91}, !- Handle
  1 Zone DOAS 6 Occ Sch Saturday Rule,    !- Name
  {0fa0e155-9aad-45a5-bbe8-97db10e7b802}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e92c7014-bd2f-476f-bf82-60780692286e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e92c7014-bd2f-476f-bf82-60780692286e}, !- Handle
  1 Zone DOAS 6 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b4d9d509-8159-486f-8937-56fa97f5c3ff}, !- Handle
  1 Zone DOAS 6 Occ Sch Sunday Rule,      !- Name
  {0fa0e155-9aad-45a5-bbe8-97db10e7b802}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {08d44593-1638-4ac7-911a-cb82085b7e61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08d44593-1638-4ac7-911a-cb82085b7e61}, !- Handle
  1 Zone DOAS 6 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4fd04876-3875-4c11-9916-8a836b8ab891}, !- Handle
  1 Zone DOAS 7 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {d9fdd551-b102-4d55-8c58-d1aed0ddc46e}, !- Default Day Schedule Name
  {27e51406-1666-42bf-ab2f-af3372b63a5e}, !- Summer Design Day Schedule Name
  {07ad90c5-9b59-452d-a6a2-3ee2bf173eeb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9fdd551-b102-4d55-8c58-d1aed0ddc46e}, !- Handle
  1 Zone DOAS 7 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {248b863f-f73c-4240-84e9-04d389464feb}, !- Handle
  {4fd04876-3875-4c11-9916-8a836b8ab891}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.4166666666666653,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:08:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:08:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {07ad90c5-9b59-452d-a6a2-3ee2bf173eeb}, !- Handle
  1 Zone DOAS 7 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27e51406-1666-42bf-ab2f-af3372b63a5e}, !- Handle
  1 Zone DOAS 7 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d1f00bc7-a8d8-4bcb-90e3-9f30a486468d}, !- Handle
  1 Zone DOAS 7 Occ Sch Saturday Rule,    !- Name
  {4fd04876-3875-4c11-9916-8a836b8ab891}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4b7f5395-7797-47f4-b60e-04bb4ff02060}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4b7f5395-7797-47f4-b60e-04bb4ff02060}, !- Handle
  1 Zone DOAS 7 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd78689f-6348-4c7a-a865-76f0a1bc39b1}, !- Handle
  1 Zone DOAS 7 Occ Sch Sunday Rule,      !- Name
  {4fd04876-3875-4c11-9916-8a836b8ab891}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {975ffc66-253a-4689-bed8-0c243f74c451}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {975ffc66-253a-4689-bed8-0c243f74c451}, !- Handle
  1 Zone DOAS 7 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9e07408-6b4a-4dd1-b09f-7cc1fd6b56f7}, !- Handle
  1 Zone DOAS 8 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {cacd3412-da90-492d-addc-8eb254800ca3}, !- Default Day Schedule Name
  {0da7ac15-75cd-431a-a06d-a4443fa2ebff}, !- Summer Design Day Schedule Name
  {5ca4712f-f6f0-465d-9e9f-78a422265cc0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cacd3412-da90-492d-addc-8eb254800ca3}, !- Handle
  1 Zone DOAS 8 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {319f5884-e7f7-4515-9993-7f6c006df654}, !- Handle
  {d9e07408-6b4a-4dd1-b09f-7cc1fd6b56f7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.4166666666666653,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:08:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:08:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5ca4712f-f6f0-465d-9e9f-78a422265cc0}, !- Handle
  1 Zone DOAS 8 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0da7ac15-75cd-431a-a06d-a4443fa2ebff}, !- Handle
  1 Zone DOAS 8 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d8a7c446-0d68-4e6b-a337-4bd27e82acbd}, !- Handle
  1 Zone DOAS 8 Occ Sch Saturday Rule,    !- Name
  {d9e07408-6b4a-4dd1-b09f-7cc1fd6b56f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {888bcbc5-02bc-4141-baf9-19d24afc6a88}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {888bcbc5-02bc-4141-baf9-19d24afc6a88}, !- Handle
  1 Zone DOAS 8 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {62427345-53f4-4518-83ce-5f1879eb1a86}, !- Handle
  1 Zone DOAS 8 Occ Sch Sunday Rule,      !- Name
  {d9e07408-6b4a-4dd1-b09f-7cc1fd6b56f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d0c5c66-e27f-4b75-b568-134c32ca1723}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d0c5c66-e27f-4b75-b568-134c32ca1723}, !- Handle
  1 Zone DOAS 8 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb7d8766-6289-417a-beac-3e8881fd6de5}, !- Handle
  1 Zone DOAS 9 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {befc96bb-c6e0-4cf6-a70d-f6d0aa88137d}, !- Default Day Schedule Name
  {b8d848d9-2eb6-4b2e-b4f8-b6fc49e3747a}, !- Summer Design Day Schedule Name
  {978a26cc-f665-49db-8e90-143fd67f2432}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {befc96bb-c6e0-4cf6-a70d-f6d0aa88137d}, !- Handle
  1 Zone DOAS 9 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7f99cc07-ae37-4ca4-9fb5-0b844494be72}, !- Handle
  {bb7d8766-6289-417a-beac-3e8881fd6de5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.4166666666666653,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:08:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:08:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {978a26cc-f665-49db-8e90-143fd67f2432}, !- Handle
  1 Zone DOAS 9 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8d848d9-2eb6-4b2e-b4f8-b6fc49e3747a}, !- Handle
  1 Zone DOAS 9 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01154ece-9784-47d2-bd01-c3130aad2d69}, !- Handle
  1 Zone DOAS 9 Occ Sch Saturday Rule,    !- Name
  {bb7d8766-6289-417a-beac-3e8881fd6de5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {780f0e46-4e4b-4b9b-a7c8-d5d0494eb101}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {780f0e46-4e4b-4b9b-a7c8-d5d0494eb101}, !- Handle
  1 Zone DOAS 9 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bfc32a51-a8a8-47e9-8fe3-e5f211c97cc8}, !- Handle
  1 Zone DOAS 9 Occ Sch Sunday Rule,      !- Name
  {bb7d8766-6289-417a-beac-3e8881fd6de5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {edb7928d-26ca-4e0c-874b-0f89bf3eba06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edb7928d-26ca-4e0c-874b-0f89bf3eba06}, !- Handle
  1 Zone DOAS 9 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae5b3f76-25ad-4ed2-a2de-86df678f6127}, !- Handle
  3 Zone DOAS Occ Sch,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6cecada6-96e2-4e96-a152-a3804ce75c7e}, !- Default Day Schedule Name
  {4c4ed072-c59b-4bd2-a3c2-3c99e8fb7afe}, !- Summer Design Day Schedule Name
  {ef3dc80e-e15f-4b23-be16-92d8ebe99884}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6cecada6-96e2-4e96-a152-a3804ce75c7e}, !- Handle
  3 Zone DOAS Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  10,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5d748358-48ce-4987-b4d4-b17d2ad57efc}, !- Handle
  {ae5b3f76-25ad-4ed2-a2de-86df678f6127}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.28516666666666579,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-07 08:08:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-07 08:08:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ef3dc80e-e15f-4b23-be16-92d8ebe99884}, !- Handle
  3 Zone DOAS Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c4ed072-c59b-4bd2-a3c2-3c99e8fb7afe}, !- Handle
  3 Zone DOAS Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {09b1aa1e-c5b6-4a07-a59b-7332ecce2d8f}, !- Handle
  3 Zone DOAS Occ Sch Saturday Rule,      !- Name
  {ae5b3f76-25ad-4ed2-a2de-86df678f6127}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48a0d697-5639-4863-9340-9e5c6f9c237c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48a0d697-5639-4863-9340-9e5c6f9c237c}, !- Handle
  3 Zone DOAS Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  55,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2e29c79-2219-4ec5-8f91-17b98a07f2a4}, !- Handle
  3 Zone DOAS Occ Sch Sunday Rule,        !- Name
  {ae5b3f76-25ad-4ed2-a2de-86df678f6127}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76c55f0b-4e51-4178-ab0f-7963c1f9f490}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76c55f0b-4e51-4178-ab0f-7963c1f9f490}, !- Handle
  3 Zone DOAS Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {adf9e31b-4097-4557-a487-8a5a04fb9914}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {bf678957-f384-4e39-a1f4-9a4a141ed010}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {d7d1a08d-6400-493d-b01b-22c88fc3deb4}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Curve:Cubic,
  {cdeac9bc-4f05-4f8a-a3bc-869426a08563}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {62e15573-260d-4d77-aa25-8e576b40f987}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c1829c72-ce2b-4af2-afdf-f68f93bd6f99}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {62e15573-260d-4d77-aa25-8e576b40f987}; !- Layer 1

OS:InternalMass:Definition,
  {d8b5c00f-1895-46e1-b2fd-d1577e6a0a7d}, !- Handle
  Internal Mass Definition 2,             !- Name
  {c1829c72-ce2b-4af2-afdf-f68f93bd6f99}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6a8d463c-0bee-4b8f-a73d-c8c507754ae8}, !- Handle
  Office WholeBuilding - Lg Office  - Story Top Mass, !- Name
  {d8b5c00f-1895-46e1-b2fd-d1577e6a0a7d}, !- Internal Mass Definition Name
  {5918008d-d0e4-4d11-a433-5fe15d2e3ecf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {362b982d-412e-42ab-8d9a-9ff86b0ba931}, !- Handle
  Office WholeBuilding - Lg Office  - Story Ground Mass, !- Name
  {d8b5c00f-1895-46e1-b2fd-d1577e6a0a7d}, !- Internal Mass Definition Name
  {8f555463-dc6d-48c9-8aee-0ab0040aee98}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cb33d9bf-45ce-4094-888a-eeaae660924c}, !- Handle
  Office OfficeLarge Data Center  - Story Ground Mass, !- Name
  {d8b5c00f-1895-46e1-b2fd-d1577e6a0a7d}, !- Internal Mass Definition Name
  {125aec14-4ca6-4ae1-84e2-52be52ff77dc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {419061a3-cded-4bd0-95db-5a0f043fdcc5}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid5 Mass, !- Name
  {d8b5c00f-1895-46e1-b2fd-d1577e6a0a7d}, !- Internal Mass Definition Name
  {c4b446f1-d018-4476-a157-f928239a9892}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {900e4e25-2459-42e0-8f9b-42209eaa8dfe}, !- Handle
  Office OfficeLarge Main Data Center  - Story Ground Mass, !- Name
  {d8b5c00f-1895-46e1-b2fd-d1577e6a0a7d}, !- Internal Mass Definition Name
  {8545d56f-9768-468f-a7d7-d23b4382f530}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {31a303ba-e3ca-42a4-85f8-3cb35cbfb2a9}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid2 Mass, !- Name
  {d8b5c00f-1895-46e1-b2fd-d1577e6a0a7d}, !- Internal Mass Definition Name
  {5f814cdf-1eaf-431f-b00b-4e03b0141c89}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab97f96c-0d3e-44c2-b564-b126a5e97039}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid3 Mass, !- Name
  {d8b5c00f-1895-46e1-b2fd-d1577e6a0a7d}, !- Internal Mass Definition Name
  {9eade6b1-90d6-4ae5-99a7-cbf479561f67}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {318b43d8-8863-4e78-bc9f-8e95fecb75dd}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid4 Mass, !- Name
  {d8b5c00f-1895-46e1-b2fd-d1577e6a0a7d}, !- Internal Mass Definition Name
  {8bd79569-fb05-491c-acac-1996b8119437}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {69ad36b2-0e56-47d7-8ab7-95e1489a8f6c}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid9 Mass, !- Name
  {d8b5c00f-1895-46e1-b2fd-d1577e6a0a7d}, !- Internal Mass Definition Name
  {5f596dec-272d-44ee-b10b-d07a9d46880d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a4f269b4-4c5e-420f-ad6b-0f4c87b47d0f}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid6 Mass, !- Name
  {d8b5c00f-1895-46e1-b2fd-d1577e6a0a7d}, !- Internal Mass Definition Name
  {9cf9cee3-ac37-417a-8a64-c8068e4c7686}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7b545ff0-b1e4-46b0-955c-b7ba0e8a2384}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid7 Mass, !- Name
  {d8b5c00f-1895-46e1-b2fd-d1577e6a0a7d}, !- Internal Mass Definition Name
  {77b428d8-2b92-4af5-a921-e7e7ae19203f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {914ab180-7dee-4ab5-a25c-96aa12314583}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid8 Mass, !- Name
  {d8b5c00f-1895-46e1-b2fd-d1577e6a0a7d}, !- Internal Mass Definition Name
  {e4ff1948-8ca4-494a-8681-aff926740af4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {139fcb20-edb1-4955-a4f4-297ad055d791}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid Mass, !- Name
  {d8b5c00f-1895-46e1-b2fd-d1577e6a0a7d}, !- Internal Mass Definition Name
  {b40d9639-aaae-444c-89d6-fe34657e76b4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d78b3c5c-4e39-4361-82f7-a33dd90e8ecc}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid10 Mass, !- Name
  {d8b5c00f-1895-46e1-b2fd-d1577e6a0a7d}, !- Internal Mass Definition Name
  {dd896c6e-da30-4724-8b32-16a8a73a5567}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {184a0e1d-91c3-4360-bb1b-ea56b72d62ff}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Biquadratic,
  {a1cc1365-5bb2-466e-8f89-0b40cbf59b39}, !- Handle
  WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_CAPFT, !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {63f944c3-89b5-498c-b158-1c7c78111b3a}, !- Handle
  WaterCooled_PositiveDisplacement_Chiller_LT150_2010_PathA_EIRFT, !- Name
  0.3617105,                              !- Coefficient1 Constant
  -0.0229833,                             !- Coefficient2 x
  0.0009519,                              !- Coefficient3 x**2
  0.0131889,                              !- Coefficient4 y
  0.0003752,                              !- Coefficient5 y**2
  -0.0007059,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Cubic,
  {356d8c2b-b2c4-456e-8258-a94890cdbcda}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:RunPeriodControl:DaylightSavingTime,
  {574c366c-a32f-4638-9bd5-104e5cb1a047}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {f700b421-ca9c-4bf4-aa4d-b238f8a0222d}, !- Handle
  {56aae881-8c21-4a2c-979d-0a39797c3cd5}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:AdditionalProperties,
  {c7f107a3-e80d-48e5-8a80-dbd84c620563}, !- Handle
  {0d23f048-5e67-4746-81e5-7a8df080d517}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  server_room,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  copy_print_room;                        !- Feature Value 2

OS:AdditionalProperties,
  {67212c84-6c44-421c-b1ea-9360b28e3b4f}, !- Handle
  {6d8a6388-0d99-440a-bdef-c34c7c46cd9b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  server_room,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  copy_print_room;                        !- Feature Value 2

OS:Lights:Definition,
  {f16204bb-83be-44cc-bc1b-3e047714b3a8}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61388265331636,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {14fb8f1f-0d93-40be-9a34-3ac975b13e8f}, !- Handle
  {f16204bb-83be-44cc-bc1b-3e047714b3a8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a5e0b2dd-46a2-4d69-b257-c0a067126071}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {f16204bb-83be-44cc-bc1b-3e047714b3a8}, !- Lights Definition Name
  {56aae881-8c21-4a2c-979d-0a39797c3cd5}, !- Space or SpaceType Name
  {e2fb6929-bb4e-43c7-87fa-834eb76c1926}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a1b16b5d-677f-44b6-8ac9-30c4d47ce216}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.0715204939711,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7499fd4e-3118-4d2c-a35c-d16845dbd994}, !- Handle
  {a1b16b5d-677f-44b6-8ac9-30c4d47ce216}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {8675c2ea-c6c2-4a73-a402-2f46a4bc52bd}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {a1b16b5d-677f-44b6-8ac9-30c4d47ce216}, !- Lights Definition Name
  {56aae881-8c21-4a2c-979d-0a39797c3cd5}, !- Space or SpaceType Name
  {e2fb6929-bb4e-43c7-87fa-834eb76c1926}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c8bc7eb5-cb2c-4ac0-a388-2f143954021b}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61550212774715,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7e3d18b2-3a3b-4576-9557-783e0ab9ae12}, !- Handle
  {c8bc7eb5-cb2c-4ac0-a388-2f143954021b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {e9e8cfb4-2752-4e7b-8082-72b71650c13d}, !- Handle
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {c8bc7eb5-cb2c-4ac0-a388-2f143954021b}, !- Lights Definition Name
  {0d23f048-5e67-4746-81e5-7a8df080d517}, !- Space or SpaceType Name
  {544f8c8f-cb1b-4195-b1fd-5940ea6c0289}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f18b3398-0970-42fa-955d-1cf6267f70c1}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61550212774715,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9e070bf0-02f4-4d77-bc47-36bac4517b43}, !- Handle
  {f18b3398-0970-42fa-955d-1cf6267f70c1}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0c7f1cd1-2256-4baf-8837-baf203080e82}, !- Handle
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {f18b3398-0970-42fa-955d-1cf6267f70c1}, !- Lights Definition Name
  {6d8a6388-0d99-440a-bdef-c34c7c46cd9b}, !- Space or SpaceType Name
  {544f8c8f-cb1b-4195-b1fd-5940ea6c0289}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e2fb6929-bb4e-43c7-87fa-834eb76c1926}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  {72086646-675e-4f9d-aaba-462d6ed989ef}, !- Default Day Schedule Name
  {bdc0a05b-65de-4c36-8b17-cb3575c17881}, !- Summer Design Day Schedule Name
  {42385b08-8c1a-4da2-8d1d-6ae0f959fec8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {13e98542-ae0f-4a9a-9f72-aed91821f987}, !- Handle
  {e2fb6929-bb4e-43c7-87fa-834eb76c1926}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {72086646-675e-4f9d-aaba-462d6ed989ef}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0106841237933805,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00801309284503535,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0053420618966902,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.00267103094834515,                    !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.000162835882943448,                   !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.00255661044022344,                    !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.00495038499750352,                    !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.00734415955478351,                    !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00973793411206349,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0121317086693436,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0145254832266236,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0125782447162599,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0106310062058963,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.00868376769553272,                    !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.0067365291851691,                     !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.00478929067480549,                    !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.00284205216444187,                    !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.00284205216444187,                    !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.00308708969096737,                    !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00333212721749288,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.00357716474401837,                    !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.00382220227054387,                    !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.00406723979706938,                    !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.00431227732359487,                    !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.00431227732359487,                    !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.0121651466260549,                     !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.020018015928515,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.027870885230975,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0357237545334351,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0435766238358952,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0514294931383551,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0690159426522655,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0866023921661749,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.104188841680085,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.121775291193996,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.139361740707905,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.156948190221815,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.218831747045135,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.280715303868456,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.342598860691776,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.404482417515098,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.466365974338418,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.528249531161737,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.568477308801784,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.608705086441831,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.648932864081877,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.689160641721923,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.729388419361971,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.769616197002017,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.781831848875187,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.794047500748359,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.80626315262153,                       !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.8184788044947,                        !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.830694456367871,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.842910108241043,                      !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.842910108241043,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.843697873992038,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.844485639743033,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.845273405494029,                      !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.846061171245024,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.846848936996019,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.847636702747014,                      !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.848424468498009,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.849212234249005,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.85,                                   !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.85,                                   !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.844416383697275,                      !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.83883276739455,                       !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.833249151091825,                      !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.8276655347891,                        !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.822081918486375,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.81649830218365,                       !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.81649830218365,                       !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.807807916559185,                      !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.79911753093472,                       !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.790427145310255,                      !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.781736759685789,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.773046374061325,                      !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.76435598843686,                       !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.76435598843686,                       !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.768561682273436,                      !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.772767376110014,                      !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.776973069946592,                      !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.781178763783169,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.785384457619746,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.789590151456323,                      !- Value Until Time 87
  13,                                     !- Hour 88
  30,                                     !- Minute 88
  0.789590151456323,                      !- Value Until Time 88
  13,                                     !- Hour 89
  39,                                     !- Minute 89
  0.78489037697813,                       !- Value Until Time 89
  13,                                     !- Hour 90
  49,                                     !- Minute 90
  0.780190602499938,                      !- Value Until Time 90
  13,                                     !- Hour 91
  59,                                     !- Minute 91
  0.775490828021745,                      !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.770791053543552,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.76609127906536,                       !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.761391504587167,                      !- Value Until Time 94
  14,                                     !- Hour 95
  30,                                     !- Minute 95
  0.761391504587167,                      !- Value Until Time 95
  14,                                     !- Hour 96
  39,                                     !- Minute 96
  0.740761678544449,                      !- Value Until Time 96
  14,                                     !- Hour 97
  49,                                     !- Minute 97
  0.720131852501731,                      !- Value Until Time 97
  14,                                     !- Hour 98
  59,                                     !- Minute 98
  0.699502026459013,                      !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.678872200416295,                      !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.658242374373576,                      !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.637612548330858,                      !- Value Until Time 101
  15,                                     !- Hour 102
  30,                                     !- Minute 102
  0.637612548330858,                      !- Value Until Time 102
  15,                                     !- Hour 103
  39,                                     !- Minute 103
  0.597340477008571,                      !- Value Until Time 103
  15,                                     !- Hour 104
  49,                                     !- Minute 104
  0.557068405686283,                      !- Value Until Time 104
  15,                                     !- Hour 105
  59,                                     !- Minute 105
  0.516796334363996,                      !- Value Until Time 105
  16,                                     !- Hour 106
  9,                                      !- Minute 106
  0.476524263041709,                      !- Value Until Time 106
  16,                                     !- Hour 107
  19,                                     !- Minute 107
  0.436252191719421,                      !- Value Until Time 107
  16,                                     !- Hour 108
  30,                                     !- Minute 108
  0.395980120397133,                      !- Value Until Time 108
  16,                                     !- Hour 109
  40,                                     !- Minute 109
  0.355708049074845,                      !- Value Until Time 109
  16,                                     !- Hour 110
  50,                                     !- Minute 110
  0.315435977752558,                      !- Value Until Time 110
  17,                                     !- Hour 111
  0,                                      !- Minute 111
  0.275163906430271,                      !- Value Until Time 111
  17,                                     !- Hour 112
  10,                                     !- Minute 112
  0.246514369613585,                      !- Value Until Time 112
  17,                                     !- Hour 113
  20,                                     !- Minute 113
  0.217864832796899,                      !- Value Until Time 113
  17,                                     !- Hour 114
  30,                                     !- Minute 114
  0.189215295980212,                      !- Value Until Time 114
  17,                                     !- Hour 115
  40,                                     !- Minute 115
  0.160565759163526,                      !- Value Until Time 115
  17,                                     !- Hour 116
  50,                                     !- Minute 116
  0.13191622234684,                       !- Value Until Time 116
  18,                                     !- Hour 117
  0,                                      !- Minute 117
  0.103266685530155,                      !- Value Until Time 117
  18,                                     !- Hour 118
  10,                                     !- Minute 118
  0.0956127024077177,                     !- Value Until Time 118
  18,                                     !- Hour 119
  20,                                     !- Minute 119
  0.0879587192852798,                     !- Value Until Time 119
  18,                                     !- Hour 120
  30,                                     !- Minute 120
  0.0803047361628429,                     !- Value Until Time 120
  18,                                     !- Hour 121
  40,                                     !- Minute 121
  0.072650753040405,                      !- Value Until Time 121
  18,                                     !- Hour 122
  50,                                     !- Minute 122
  0.0649967699179682,                     !- Value Until Time 122
  19,                                     !- Hour 123
  0,                                      !- Minute 123
  0.0573427867955313,                     !- Value Until Time 123
  19,                                     !- Hour 124
  10,                                     !- Minute 124
  0.0564490180776003,                     !- Value Until Time 124
  19,                                     !- Hour 125
  20,                                     !- Minute 125
  0.0555552493596693,                     !- Value Until Time 125
  19,                                     !- Hour 126
  30,                                     !- Minute 126
  0.0546614806417384,                     !- Value Until Time 126
  19,                                     !- Hour 127
  40,                                     !- Minute 127
  0.0537677119238074,                     !- Value Until Time 127
  19,                                     !- Hour 128
  50,                                     !- Minute 128
  0.0528739432058764,                     !- Value Until Time 128
  20,                                     !- Hour 129
  0,                                      !- Minute 129
  0.0519801744879455,                     !- Value Until Time 129
  20,                                     !- Hour 130
  10,                                     !- Minute 130
  0.0521646057179316,                     !- Value Until Time 130
  20,                                     !- Hour 131
  20,                                     !- Minute 131
  0.0523490369479178,                     !- Value Until Time 131
  20,                                     !- Hour 132
  30,                                     !- Minute 132
  0.0525334681779039,                     !- Value Until Time 132
  20,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0527178994078901,                     !- Value Until Time 133
  20,                                     !- Hour 134
  50,                                     !- Minute 134
  0.0529023306378762,                     !- Value Until Time 134
  21,                                     !- Hour 135
  0,                                      !- Minute 135
  0.0530867618678624,                     !- Value Until Time 135
  21,                                     !- Hour 136
  10,                                     !- Minute 136
  0.0529894086501454,                     !- Value Until Time 136
  21,                                     !- Hour 137
  20,                                     !- Minute 137
  0.0528920554324285,                     !- Value Until Time 137
  21,                                     !- Hour 138
  30,                                     !- Minute 138
  0.0527947022147115,                     !- Value Until Time 138
  21,                                     !- Hour 139
  40,                                     !- Minute 139
  0.0526973489969945,                     !- Value Until Time 139
  21,                                     !- Hour 140
  50,                                     !- Minute 140
  0.0525999957792776,                     !- Value Until Time 140
  22,                                     !- Hour 141
  0,                                      !- Minute 141
  0.0525026425615606,                     !- Value Until Time 141
  22,                                     !- Hour 142
  10,                                     !- Minute 142
  0.0467817913114994,                     !- Value Until Time 142
  22,                                     !- Hour 143
  20,                                     !- Minute 143
  0.0410609400614382,                     !- Value Until Time 143
  22,                                     !- Hour 144
  30,                                     !- Minute 144
  0.0353400888113769,                     !- Value Until Time 144
  22,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0296192375613156,                     !- Value Until Time 145
  22,                                     !- Hour 146
  50,                                     !- Minute 146
  0.0238983863112543,                     !- Value Until Time 146
  23,                                     !- Hour 147
  0,                                      !- Minute 147
  0.0181775350611934,                     !- Value Until Time 147
  23,                                     !- Hour 148
  10,                                     !- Minute 148
  0.0173738050079487,                     !- Value Until Time 148
  23,                                     !- Hour 149
  20,                                     !- Minute 149
  0.0165700749547042,                     !- Value Until Time 149
  23,                                     !- Hour 150
  30,                                     !- Minute 150
  0.0157663449014595,                     !- Value Until Time 150
  23,                                     !- Hour 151
  40,                                     !- Minute 151
  0.0149626148482149,                     !- Value Until Time 151
  23,                                     !- Hour 152
  50,                                     !- Minute 152
  0.0141588847949702,                     !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0133551547417257;                     !- Value Until Time 153

OS:AdditionalProperties,
  {1c90654c-4634-4337-8ee6-eda6414ac051}, !- Handle
  {72086646-675e-4f9d-aaba-462d6ed989ef}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {bdc0a05b-65de-4c36-8b17-cb3575c17881}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42385b08-8c1a-4da2-8d1d-6ae0f959fec8}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d36a1906-1090-428e-995b-7ce236114201}, !- Handle
  Schedule Rule 20,                       !- Name
  {e2fb6929-bb4e-43c7-87fa-834eb76c1926}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f0d66fe-6a09-46e2-8ed2-a60edc81bc65}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3992af60-4d0b-4454-8ae0-87d867f5f21f}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0632917585555555,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0632973361111111,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.063348741,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.063407065,                            !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.063465389,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.063523713,                            !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.063582037,                            !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.063640361,                            !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.063698685,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0637223555,                           !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.063746026,                            !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0637696965,                           !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.063793367,                            !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0638170375,                           !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.063840708,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.063840708,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0633754218888889,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0633809994444444,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.063386577,                            !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0633921545555556,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0633977321111111,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0634033096666667,                     !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.063848256,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0634088872222222,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0634144647777778,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0634200423333333,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0634256198888889,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0634311974444444,                     !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.063436775,                            !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.044653098,                            !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.0634423525555556,                     !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.0446797725,                           !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.0634479301111111,                     !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.044706447,                            !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.0634535076666666,                     !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.0634590852222222,                     !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.0634646627777778,                     !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0634702403333333,                     !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.0634758178888889,                     !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.0634813954444444,                     !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.063486973,                            !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.0634925505555555,                     !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.0634981281111111,                     !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.0635037056666666,                     !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.0635092832222222,                     !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.0635148607777778,                     !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.0635204383333333,                     !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.0635260158888889,                     !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.0635315934444444,                     !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.063537171,                            !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.0635427485555555,                     !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.0635483261111111,                     !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.0635539036666667,                     !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.0437345603333333,                     !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.0635594812222222,                     !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.0437670376666667,                     !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.0635650587777778,                     !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.043799515,                            !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.0635706363333333,                     !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.0434349635,                           !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.0635762138888889,                     !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.043070412,                            !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.0635817914444445,                     !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.0427058605,                           !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.063587369,                            !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.042341309,                            !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.0635929465555556,                     !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.0419767575,                           !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.0635985241111111,                     !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.041612206,                            !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.041612206,                            !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.0416922295,                           !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.041772253,                            !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.0418522765,                           !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.0419323,                              !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.0420123235,                           !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.042092347,                            !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.042092347,                            !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.0636431445555556,                     !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.0636487221111111,                     !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.0636542996666667,                     !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.0636598772222222,                     !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.0636654547777778,                     !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.0636710323333333,                     !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.0636766098888889,                     !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.0636821874444444,                     !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.063687765,                            !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.0636933425555555,                     !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.0636989201111111,                     !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.0637044976666666,                     !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.0637100752222222,                     !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.0637156527777777,                     !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.0637212303333333,                     !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.0637268078888888,                     !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.0637323854444444,                     !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.063737963,                            !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.0637435405555555,                     !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.0637491181111111,                     !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.0637546956666666,                     !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.0637602732222222,                     !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.0637658507777777,                     !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.0637714283333333,                     !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.0637770058888888,                     !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.0637825834444444,                     !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.063788161,                            !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.0637937385555555,                     !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.0637993161111111,                     !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.0638048936666666,                     !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.0638104712222222,                     !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.0638160487777777,                     !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.0638216263333333,                     !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.0638272038888888,                     !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.0638327814444444,                     !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.063838359,                            !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.0638439365555555,                     !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.0638495141111111,                     !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.0638550916666666,                     !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.0638606692222222,                     !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.0638662467777778,                     !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.0638718243333333,                     !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.0638774018888889,                     !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.0638829794444444,                     !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.063888557,                            !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.0638941345555555,                     !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.0638997121111111,                     !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.0639052896666667,                     !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.0639108672222222,                     !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.0639164447777778,                     !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.0639220223333333,                     !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.0639275998888889,                     !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.0639331774444444,                     !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.063938755,                            !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0635075175,                           !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.06307628,                             !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.0626450425,                           !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.062213805,                            !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.0617825675,                           !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.06135133,                             !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.0617463476666667,                     !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.0621413653333334,                     !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.062536383,                            !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.0629314006666667,                     !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.0633264183333334,                     !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.063721436,                            !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0618824158333333,                     !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.0600433956666666,                     !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.0582043755,                           !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.0563653553333333,                     !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.0545263351666666,                     !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.052687315,                            !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.053451118,                            !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.054214921,                            !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.054978724,                            !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.055742527,                            !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.05650633,                             !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.057270133,                            !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.0582832343333333,                     !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.0592963356666667,                     !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.060309437;                            !- Value Until Time 159

OS:AdditionalProperties,
  {89ccda0e-31f9-4bc9-84db-46aeb56584f3}, !- Handle
  {3992af60-4d0b-4454-8ae0-87d867f5f21f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {274f065a-170b-4ae6-9af6-03d0377f0157}, !- Handle
  Schedule Rule 21,                       !- Name
  {e2fb6929-bb4e-43c7-87fa-834eb76c1926}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ddb363c6-3afc-43c6-9cc6-1b3b35eefa1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {695126de-d0f2-4bfc-b173-1e9dd424c8eb}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0680087051666667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0679869423333333,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0679651795,                           !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0679434166666667,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0443339917619048,                     !- Value Until Time 5
  0,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0679216538333333,                     !- Value Until Time 6
  0,                                      !- Hour 7
  59,                                     !- Minute 7
  0.0447289717142857,                     !- Value Until Time 7
  1,                                      !- Hour 8
  0,                                      !- Minute 8
  0.067899891,                            !- Value Until Time 8
  1,                                      !- Hour 9
  9,                                      !- Minute 9
  0.0451239516666667,                     !- Value Until Time 9
  1,                                      !- Hour 10
  10,                                     !- Minute 10
  0.0672117506666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  19,                                     !- Minute 11
  0.0455189316190476,                     !- Value Until Time 11
  1,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0665236103333333,                     !- Value Until Time 12
  1,                                      !- Hour 13
  30,                                     !- Minute 13
  0.06583547,                             !- Value Until Time 13
  1,                                      !- Hour 14
  40,                                     !- Minute 14
  0.0651473296666666,                     !- Value Until Time 14
  1,                                      !- Hour 15
  50,                                     !- Minute 15
  0.0644591893333333,                     !- Value Until Time 15
  2,                                      !- Hour 16
  0,                                      !- Minute 16
  0.063771049,                            !- Value Until Time 16
  2,                                      !- Hour 17
  9,                                      !- Minute 17
  0.0474938313809524,                     !- Value Until Time 17
  2,                                      !- Hour 18
  10,                                     !- Minute 18
  0.063922374,                            !- Value Until Time 18
  2,                                      !- Hour 19
  19,                                     !- Minute 19
  0.0478888113333333,                     !- Value Until Time 19
  2,                                      !- Hour 20
  20,                                     !- Minute 20
  0.064073699,                            !- Value Until Time 20
  2,                                      !- Hour 21
  29,                                     !- Minute 21
  0.0482837912857143,                     !- Value Until Time 21
  2,                                      !- Hour 22
  30,                                     !- Minute 22
  0.064225024,                            !- Value Until Time 22
  2,                                      !- Hour 23
  39,                                     !- Minute 23
  0.0486787712380952,                     !- Value Until Time 23
  2,                                      !- Hour 24
  40,                                     !- Minute 24
  0.064376349,                            !- Value Until Time 24
  2,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0490737511904762,                     !- Value Until Time 25
  2,                                      !- Hour 26
  50,                                     !- Minute 26
  0.064527674,                            !- Value Until Time 26
  2,                                      !- Hour 27
  59,                                     !- Minute 27
  0.0494687311428571,                     !- Value Until Time 27
  3,                                      !- Hour 28
  0,                                      !- Minute 28
  0.064678999,                            !- Value Until Time 28
  3,                                      !- Hour 29
  9,                                      !- Minute 29
  0.0498637110952381,                     !- Value Until Time 29
  3,                                      !- Hour 30
  10,                                     !- Minute 30
  0.0645417998333333,                     !- Value Until Time 30
  3,                                      !- Hour 31
  19,                                     !- Minute 31
  0.050258691047619,                      !- Value Until Time 31
  3,                                      !- Hour 32
  20,                                     !- Minute 32
  0.0644046006666667,                     !- Value Until Time 32
  3,                                      !- Hour 33
  29,                                     !- Minute 33
  0.050653671,                            !- Value Until Time 33
  3,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0642674015,                           !- Value Until Time 34
  3,                                      !- Hour 35
  39,                                     !- Minute 35
  0.0414566391805556,                     !- Value Until Time 35
  3,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0641302023333333,                     !- Value Until Time 36
  3,                                      !- Hour 37
  49,                                     !- Minute 37
  0.0414749685069444,                     !- Value Until Time 37
  3,                                      !- Hour 38
  50,                                     !- Minute 38
  0.0639930031666667,                     !- Value Until Time 38
  3,                                      !- Hour 39
  59,                                     !- Minute 39
  0.0414932978333333,                     !- Value Until Time 39
  4,                                      !- Hour 40
  0,                                      !- Minute 40
  0.063855804,                            !- Value Until Time 40
  4,                                      !- Hour 41
  9,                                      !- Minute 41
  0.0415116271597222,                     !- Value Until Time 41
  4,                                      !- Hour 42
  10,                                     !- Minute 42
  0.063840708,                            !- Value Until Time 42
  4,                                      !- Hour 43
  19,                                     !- Minute 43
  0.0415299564861111,                     !- Value Until Time 43
  4,                                      !- Hour 44
  20,                                     !- Minute 44
  0.063825612,                            !- Value Until Time 44
  4,                                      !- Hour 45
  29,                                     !- Minute 45
  0.0415482858125,                        !- Value Until Time 45
  4,                                      !- Hour 46
  30,                                     !- Minute 46
  0.063810516,                            !- Value Until Time 46
  4,                                      !- Hour 47
  39,                                     !- Minute 47
  0.0415666151388889,                     !- Value Until Time 47
  4,                                      !- Hour 48
  40,                                     !- Minute 48
  0.06379542,                             !- Value Until Time 48
  4,                                      !- Hour 49
  49,                                     !- Minute 49
  0.0415849444652778,                     !- Value Until Time 49
  4,                                      !- Hour 50
  50,                                     !- Minute 50
  0.063780324,                            !- Value Until Time 50
  5,                                      !- Hour 51
  0,                                      !- Minute 51
  0.0416032737916667,                     !- Value Until Time 51
  5,                                      !- Hour 52
  10,                                     !- Minute 52
  0.0416216031180556,                     !- Value Until Time 52
  5,                                      !- Hour 53
  20,                                     !- Minute 53
  0.0416399324444444,                     !- Value Until Time 53
  5,                                      !- Hour 54
  30,                                     !- Minute 54
  0.0416582617708333,                     !- Value Until Time 54
  5,                                      !- Hour 55
  40,                                     !- Minute 55
  0.0416765910972222,                     !- Value Until Time 55
  5,                                      !- Hour 56
  50,                                     !- Minute 56
  0.0416949204236111,                     !- Value Until Time 56
  6,                                      !- Hour 57
  0,                                      !- Minute 57
  0.04171324975,                          !- Value Until Time 57
  6,                                      !- Hour 58
  10,                                     !- Minute 58
  0.0417315790763889,                     !- Value Until Time 58
  6,                                      !- Hour 59
  20,                                     !- Minute 59
  0.0417499084027778,                     !- Value Until Time 59
  6,                                      !- Hour 60
  30,                                     !- Minute 60
  0.0417682377291667,                     !- Value Until Time 60
  6,                                      !- Hour 61
  40,                                     !- Minute 61
  0.0417865670555556,                     !- Value Until Time 61
  6,                                      !- Hour 62
  50,                                     !- Minute 62
  0.0418048963819445,                     !- Value Until Time 62
  7,                                      !- Hour 63
  0,                                      !- Minute 63
  0.0418232257083333,                     !- Value Until Time 63
  7,                                      !- Hour 64
  10,                                     !- Minute 64
  0.0418415550347222,                     !- Value Until Time 64
  7,                                      !- Hour 65
  20,                                     !- Minute 65
  0.0418598843611111,                     !- Value Until Time 65
  7,                                      !- Hour 66
  30,                                     !- Minute 66
  0.0418782136875,                        !- Value Until Time 66
  7,                                      !- Hour 67
  40,                                     !- Minute 67
  0.0418965430138889,                     !- Value Until Time 67
  7,                                      !- Hour 68
  50,                                     !- Minute 68
  0.0419148723402778,                     !- Value Until Time 68
  8,                                      !- Hour 69
  0,                                      !- Minute 69
  0.0419332016666667,                     !- Value Until Time 69
  8,                                      !- Hour 70
  10,                                     !- Minute 70
  0.0419515309930556,                     !- Value Until Time 70
  8,                                      !- Hour 71
  20,                                     !- Minute 71
  0.0419698603194445,                     !- Value Until Time 71
  8,                                      !- Hour 72
  30,                                     !- Minute 72
  0.0419881896458334,                     !- Value Until Time 72
  8,                                      !- Hour 73
  39,                                     !- Minute 73
  0.0751070493580247,                     !- Value Until Time 73
  8,                                      !- Hour 74
  40,                                     !- Minute 74
  0.0420065189722222,                     !- Value Until Time 74
  8,                                      !- Hour 75
  49,                                     !- Minute 75
  0.075638009308642,                      !- Value Until Time 75
  8,                                      !- Hour 76
  50,                                     !- Minute 76
  0.0420248482986111,                     !- Value Until Time 76
  8,                                      !- Hour 77
  59,                                     !- Minute 77
  0.0761689692592593,                     !- Value Until Time 77
  9,                                      !- Hour 78
  0,                                      !- Minute 78
  0.042043177625,                         !- Value Until Time 78
  9,                                      !- Hour 79
  9,                                      !- Minute 79
  0.0766999292098766,                     !- Value Until Time 79
  9,                                      !- Hour 80
  10,                                     !- Minute 80
  0.0420615069513889,                     !- Value Until Time 80
  9,                                      !- Hour 81
  19,                                     !- Minute 81
  0.0772308891604939,                     !- Value Until Time 81
  9,                                      !- Hour 82
  20,                                     !- Minute 82
  0.0420798362777778,                     !- Value Until Time 82
  9,                                      !- Hour 83
  29,                                     !- Minute 83
  0.0777618491111111,                     !- Value Until Time 83
  9,                                      !- Hour 84
  30,                                     !- Minute 84
  0.0420981656041667,                     !- Value Until Time 84
  9,                                      !- Hour 85
  39,                                     !- Minute 85
  0.0421164949305556,                     !- Value Until Time 85
  9,                                      !- Hour 86
  49,                                     !- Minute 86
  0.0421348242569445,                     !- Value Until Time 86
  9,                                      !- Hour 87
  59,                                     !- Minute 87
  0.0421531535833333,                     !- Value Until Time 87
  10,                                     !- Hour 88
  9,                                      !- Minute 88
  0.0421714829097222,                     !- Value Until Time 88
  10,                                     !- Hour 89
  19,                                     !- Minute 89
  0.0421898122361111,                     !- Value Until Time 89
  10,                                     !- Hour 90
  29,                                     !- Minute 90
  0.0422081415625,                        !- Value Until Time 90
  10,                                     !- Hour 91
  39,                                     !- Minute 91
  0.0422264708888889,                     !- Value Until Time 91
  10,                                     !- Hour 92
  49,                                     !- Minute 92
  0.0422448002152778,                     !- Value Until Time 92
  10,                                     !- Hour 93
  59,                                     !- Minute 93
  0.0422631295416667,                     !- Value Until Time 93
  11,                                     !- Hour 94
  9,                                      !- Minute 94
  0.0422814588680556,                     !- Value Until Time 94
  11,                                     !- Hour 95
  19,                                     !- Minute 95
  0.0422997881944444,                     !- Value Until Time 95
  11,                                     !- Hour 96
  29,                                     !- Minute 96
  0.0423181175208333,                     !- Value Until Time 96
  11,                                     !- Hour 97
  39,                                     !- Minute 97
  0.0423364468472222,                     !- Value Until Time 97
  11,                                     !- Hour 98
  49,                                     !- Minute 98
  0.0423547761736111,                     !- Value Until Time 98
  11,                                     !- Hour 99
  59,                                     !- Minute 99
  0.0423731055,                           !- Value Until Time 99
  12,                                     !- Hour 100
  9,                                      !- Minute 100
  0.0423914348263889,                     !- Value Until Time 100
  12,                                     !- Hour 101
  19,                                     !- Minute 101
  0.0424097641527778,                     !- Value Until Time 101
  12,                                     !- Hour 102
  29,                                     !- Minute 102
  0.0424280934791667,                     !- Value Until Time 102
  12,                                     !- Hour 103
  39,                                     !- Minute 103
  0.0424464228055556,                     !- Value Until Time 103
  12,                                     !- Hour 104
  49,                                     !- Minute 104
  0.0424647521319444,                     !- Value Until Time 104
  12,                                     !- Hour 105
  59,                                     !- Minute 105
  0.0424830814583333,                     !- Value Until Time 105
  13,                                     !- Hour 106
  9,                                      !- Minute 106
  0.0425014107847222,                     !- Value Until Time 106
  13,                                     !- Hour 107
  15,                                     !- Minute 107
  0.089708448,                            !- Value Until Time 107
  13,                                     !- Hour 108
  19,                                     !- Minute 108
  0.0425197401111111,                     !- Value Until Time 108
  13,                                     !- Hour 109
  29,                                     !- Minute 109
  0.0425380694375,                        !- Value Until Time 109
  13,                                     !- Hour 110
  39,                                     !- Minute 110
  0.0425563987638889,                     !- Value Until Time 110
  13,                                     !- Hour 111
  49,                                     !- Minute 111
  0.0425747280902778,                     !- Value Until Time 111
  13,                                     !- Hour 112
  59,                                     !- Minute 112
  0.0425930574166667,                     !- Value Until Time 112
  14,                                     !- Hour 113
  9,                                      !- Minute 113
  0.0426113867430555,                     !- Value Until Time 113
  14,                                     !- Hour 114
  19,                                     !- Minute 114
  0.0426297160694444,                     !- Value Until Time 114
  14,                                     !- Hour 115
  29,                                     !- Minute 115
  0.0426480453958333,                     !- Value Until Time 115
  14,                                     !- Hour 116
  39,                                     !- Minute 116
  0.0426663747222222,                     !- Value Until Time 116
  14,                                     !- Hour 117
  49,                                     !- Minute 117
  0.0426847040486111,                     !- Value Until Time 117
  14,                                     !- Hour 118
  59,                                     !- Minute 118
  0.042703033375,                         !- Value Until Time 118
  15,                                     !- Hour 119
  9,                                      !- Minute 119
  0.0427213627013889,                     !- Value Until Time 119
  15,                                     !- Hour 120
  15,                                     !- Minute 120
  0.089708448,                            !- Value Until Time 120
  15,                                     !- Hour 121
  19,                                     !- Minute 121
  0.0427396920277778,                     !- Value Until Time 121
  15,                                     !- Hour 122
  24,                                     !- Minute 122
  0.0895793638765432,                     !- Value Until Time 122
  15,                                     !- Hour 123
  29,                                     !- Minute 123
  0.0427580213541667,                     !- Value Until Time 123
  15,                                     !- Hour 124
  34,                                     !- Minute 124
  0.0894502797530864,                     !- Value Until Time 124
  15,                                     !- Hour 125
  39,                                     !- Minute 125
  0.0427763506805556,                     !- Value Until Time 125
  15,                                     !- Hour 126
  44,                                     !- Minute 126
  0.0893211956296296,                     !- Value Until Time 126
  15,                                     !- Hour 127
  49,                                     !- Minute 127
  0.0427946800069444,                     !- Value Until Time 127
  15,                                     !- Hour 128
  54,                                     !- Minute 128
  0.0891921115061728,                     !- Value Until Time 128
  15,                                     !- Hour 129
  59,                                     !- Minute 129
  0.0428130093333333,                     !- Value Until Time 129
  16,                                     !- Hour 130
  4,                                      !- Minute 130
  0.089063027382716,                      !- Value Until Time 130
  16,                                     !- Hour 131
  9,                                      !- Minute 131
  0.0428313386597222,                     !- Value Until Time 131
  16,                                     !- Hour 132
  15,                                     !- Minute 132
  0.0889339432592592,                     !- Value Until Time 132
  16,                                     !- Hour 133
  19,                                     !- Minute 133
  0.0428496679861111,                     !- Value Until Time 133
  16,                                     !- Hour 134
  25,                                     !- Minute 134
  0.0888048591358024,                     !- Value Until Time 134
  16,                                     !- Hour 135
  29,                                     !- Minute 135
  0.0428679973125,                        !- Value Until Time 135
  16,                                     !- Hour 136
  35,                                     !- Minute 136
  0.0886757750123456,                     !- Value Until Time 136
  16,                                     !- Hour 137
  39,                                     !- Minute 137
  0.0428863266388889,                     !- Value Until Time 137
  16,                                     !- Hour 138
  45,                                     !- Minute 138
  0.0885466908888888,                     !- Value Until Time 138
  16,                                     !- Hour 139
  49,                                     !- Minute 139
  0.0429046559652778,                     !- Value Until Time 139
  16,                                     !- Hour 140
  55,                                     !- Minute 140
  0.0884176067654321,                     !- Value Until Time 140
  16,                                     !- Hour 141
  59,                                     !- Minute 141
  0.0429229852916667,                     !- Value Until Time 141
  17,                                     !- Hour 142
  5,                                      !- Minute 142
  0.0882885226419753,                     !- Value Until Time 142
  17,                                     !- Hour 143
  9,                                      !- Minute 143
  0.0429413146180556,                     !- Value Until Time 143
  17,                                     !- Hour 144
  15,                                     !- Minute 144
  0.0881594385185185,                     !- Value Until Time 144
  17,                                     !- Hour 145
  19,                                     !- Minute 145
  0.0429596439444444,                     !- Value Until Time 145
  17,                                     !- Hour 146
  25,                                     !- Minute 146
  0.0880303543950617,                     !- Value Until Time 146
  17,                                     !- Hour 147
  29,                                     !- Minute 147
  0.0429779732708333,                     !- Value Until Time 147
  17,                                     !- Hour 148
  35,                                     !- Minute 148
  0.0879012702716049,                     !- Value Until Time 148
  17,                                     !- Hour 149
  39,                                     !- Minute 149
  0.0429963025972222,                     !- Value Until Time 149
  17,                                     !- Hour 150
  45,                                     !- Minute 150
  0.0877721861481481,                     !- Value Until Time 150
  17,                                     !- Hour 151
  49,                                     !- Minute 151
  0.0430146319236111,                     !- Value Until Time 151
  17,                                     !- Hour 152
  55,                                     !- Minute 152
  0.0876431020246913,                     !- Value Until Time 152
  17,                                     !- Hour 153
  59,                                     !- Minute 153
  0.04303296125,                          !- Value Until Time 153
  18,                                     !- Hour 154
  5,                                      !- Minute 154
  0.0875140179012345,                     !- Value Until Time 154
  18,                                     !- Hour 155
  9,                                      !- Minute 155
  0.0430512905763889,                     !- Value Until Time 155
  18,                                     !- Hour 156
  15,                                     !- Minute 156
  0.0873849337777777,                     !- Value Until Time 156
  18,                                     !- Hour 157
  19,                                     !- Minute 157
  0.0430696199027778,                     !- Value Until Time 157
  18,                                     !- Hour 158
  25,                                     !- Minute 158
  0.087255849654321,                      !- Value Until Time 158
  18,                                     !- Hour 159
  29,                                     !- Minute 159
  0.0430879492291667,                     !- Value Until Time 159
  18,                                     !- Hour 160
  35,                                     !- Minute 160
  0.0871267655308642,                     !- Value Until Time 160
  18,                                     !- Hour 161
  39,                                     !- Minute 161
  0.0431062785555556,                     !- Value Until Time 161
  18,                                     !- Hour 162
  45,                                     !- Minute 162
  0.0869976814074074,                     !- Value Until Time 162
  18,                                     !- Hour 163
  49,                                     !- Minute 163
  0.0431246078819444,                     !- Value Until Time 163
  18,                                     !- Hour 164
  55,                                     !- Minute 164
  0.0868685972839506,                     !- Value Until Time 164
  18,                                     !- Hour 165
  59,                                     !- Minute 165
  0.0431429372083333,                     !- Value Until Time 165
  19,                                     !- Hour 166
  5,                                      !- Minute 166
  0.0867395131604938,                     !- Value Until Time 166
  19,                                     !- Hour 167
  9,                                      !- Minute 167
  0.0431612665347222,                     !- Value Until Time 167
  19,                                     !- Hour 168
  15,                                     !- Minute 168
  0.086610429037037,                      !- Value Until Time 168
  19,                                     !- Hour 169
  19,                                     !- Minute 169
  0.0431795958611111,                     !- Value Until Time 169
  19,                                     !- Hour 170
  25,                                     !- Minute 170
  0.0864813449135802,                     !- Value Until Time 170
  19,                                     !- Hour 171
  30,                                     !- Minute 171
  0.0431979251875,                        !- Value Until Time 171
  19,                                     !- Hour 172
  35,                                     !- Minute 172
  0.0863522607901234,                     !- Value Until Time 172
  19,                                     !- Hour 173
  40,                                     !- Minute 173
  0.0432162545138889,                     !- Value Until Time 173
  19,                                     !- Hour 174
  45,                                     !- Minute 174
  0.0862231766666666,                     !- Value Until Time 174
  19,                                     !- Hour 175
  50,                                     !- Minute 175
  0.0432345838402778,                     !- Value Until Time 175
  19,                                     !- Hour 176
  55,                                     !- Minute 176
  0.0860940925432098,                     !- Value Until Time 176
  20,                                     !- Hour 177
  0,                                      !- Minute 177
  0.0432529131666667,                     !- Value Until Time 177
  20,                                     !- Hour 178
  5,                                      !- Minute 178
  0.085965008419753,                      !- Value Until Time 178
  20,                                     !- Hour 179
  10,                                     !- Minute 179
  0.0432712424930556,                     !- Value Until Time 179
  20,                                     !- Hour 180
  15,                                     !- Minute 180
  0.0858359242962962,                     !- Value Until Time 180
  20,                                     !- Hour 181
  20,                                     !- Minute 181
  0.0432895718194444,                     !- Value Until Time 181
  20,                                     !- Hour 182
  25,                                     !- Minute 182
  0.0857068401728395,                     !- Value Until Time 182
  20,                                     !- Hour 183
  30,                                     !- Minute 183
  0.0433079011458333,                     !- Value Until Time 183
  20,                                     !- Hour 184
  35,                                     !- Minute 184
  0.0855777560493827,                     !- Value Until Time 184
  20,                                     !- Hour 185
  40,                                     !- Minute 185
  0.0433262304722222,                     !- Value Until Time 185
  20,                                     !- Hour 186
  45,                                     !- Minute 186
  0.0854486719259259,                     !- Value Until Time 186
  20,                                     !- Hour 187
  50,                                     !- Minute 187
  0.0433445597986111,                     !- Value Until Time 187
  20,                                     !- Hour 188
  55,                                     !- Minute 188
  0.0853195878024691,                     !- Value Until Time 188
  21,                                     !- Hour 189
  0,                                      !- Minute 189
  0.043362889125,                         !- Value Until Time 189
  21,                                     !- Hour 190
  5,                                      !- Minute 190
  0.0851905036790123,                     !- Value Until Time 190
  21,                                     !- Hour 191
  10,                                     !- Minute 191
  0.0433812184513889,                     !- Value Until Time 191
  21,                                     !- Hour 192
  15,                                     !- Minute 192
  0.0850614195555555,                     !- Value Until Time 192
  21,                                     !- Hour 193
  20,                                     !- Minute 193
  0.0433995477777778,                     !- Value Until Time 193
  21,                                     !- Hour 194
  25,                                     !- Minute 194
  0.0849323354320987,                     !- Value Until Time 194
  21,                                     !- Hour 195
  30,                                     !- Minute 195
  0.0434178771041667,                     !- Value Until Time 195
  21,                                     !- Hour 196
  35,                                     !- Minute 196
  0.0848032513086419,                     !- Value Until Time 196
  21,                                     !- Hour 197
  40,                                     !- Minute 197
  0.0434362064305556,                     !- Value Until Time 197
  21,                                     !- Hour 198
  45,                                     !- Minute 198
  0.0846741671851852,                     !- Value Until Time 198
  21,                                     !- Hour 199
  50,                                     !- Minute 199
  0.0434545357569444,                     !- Value Until Time 199
  21,                                     !- Hour 200
  55,                                     !- Minute 200
  0.0845450830617284,                     !- Value Until Time 200
  22,                                     !- Hour 201
  0,                                      !- Minute 201
  0.084480541,                            !- Value Until Time 201
  22,                                     !- Hour 202
  10,                                     !- Minute 202
  0.0821451008333333,                     !- Value Until Time 202
  22,                                     !- Hour 203
  20,                                     !- Minute 203
  0.0798096606666666,                     !- Value Until Time 203
  22,                                     !- Hour 204
  30,                                     !- Minute 204
  0.0774742204999999,                     !- Value Until Time 204
  22,                                     !- Hour 205
  40,                                     !- Minute 205
  0.0751387803333333,                     !- Value Until Time 205
  22,                                     !- Hour 206
  50,                                     !- Minute 206
  0.0728033401666666,                     !- Value Until Time 206
  23,                                     !- Hour 207
  0,                                      !- Minute 207
  0.0704679,                              !- Value Until Time 207
  23,                                     !- Hour 208
  10,                                     !- Minute 208
  0.0700616613333333,                     !- Value Until Time 208
  23,                                     !- Hour 209
  20,                                     !- Minute 209
  0.0696554226666667,                     !- Value Until Time 209
  23,                                     !- Hour 210
  30,                                     !- Minute 210
  0.069249184,                            !- Value Until Time 210
  23,                                     !- Hour 211
  40,                                     !- Minute 211
  0.0688429453333333,                     !- Value Until Time 211
  23,                                     !- Hour 212
  50,                                     !- Minute 212
  0.0684367066666667,                     !- Value Until Time 212
  24,                                     !- Hour 213
  0,                                      !- Minute 213
  0.04303296125;                          !- Value Until Time 213

OS:AdditionalProperties,
  {835f4679-74f2-447b-b4c5-d3614af83888}, !- Handle
  {695126de-d0f2-4bfc-b173-1e9dd424c8eb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {544f8c8f-cb1b-4195-b1fd-5940ea6c0289}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH BPR Adjusted, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  {5f8d8466-1b8d-46ea-9c2c-dfdb1d9e54a7}, !- Default Day Schedule Name
  {52c1bc50-2f47-49ce-b465-ef71bb4abd6c}, !- Summer Design Day Schedule Name
  {445439c8-63fe-4d50-876e-07fa2d02173b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {61b92d45-44be-41d0-ad00-9fa1efbe6618}, !- Handle
  {544f8c8f-cb1b-4195-b1fd-5940ea6c0289}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.046190000000000002,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.83142000000000005;                    !- Feature Value 3

OS:Schedule:Day,
  {5f8d8466-1b8d-46ea-9c2c-dfdb1d9e54a7}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default 1,   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {35970bb7-9795-4b2e-8334-1f4d18031185}, !- Handle
  {5f8d8466-1b8d-46ea-9c2c-dfdb1d9e54a7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.05 ~ 0.05,                !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {52c1bc50-2f47-49ce-b465-ef71bb4abd6c}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {445439c8-63fe-4d50-876e-07fa2d02173b}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b47c906-317a-4301-8c47-dd1ba499a77b}, !- Handle
  Schedule Rule 22,                       !- Name
  {544f8c8f-cb1b-4195-b1fd-5940ea6c0289}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab833ec2-d5fb-4400-a5e0-93ce41f33e08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be9a4e3e-1acf-4497-b22a-6fb794e76e58}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day 1,  !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  9,                                      !- Minute 2
  0.0583333333333333,                     !- Value Until Time 2
  3,                                      !- Hour 3
  19,                                     !- Minute 3
  0.0666666666666667,                     !- Value Until Time 3
  3,                                      !- Hour 4
  29,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  39,                                     !- Minute 5
  0.0833333333333333,                     !- Value Until Time 5
  3,                                      !- Hour 6
  49,                                     !- Minute 6
  0.0916666666666666,                     !- Value Until Time 6
  3,                                      !- Hour 7
  59,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  4,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  4,                                      !- Hour 9
  10,                                     !- Minute 9
  0.09873,                                !- Value Until Time 9
  4,                                      !- Hour 10
  20,                                     !- Minute 10
  0.09746,                                !- Value Until Time 10
  4,                                      !- Hour 11
  30,                                     !- Minute 11
  0.09619,                                !- Value Until Time 11
  4,                                      !- Hour 12
  40,                                     !- Minute 12
  0.09492,                                !- Value Until Time 12
  4,                                      !- Hour 13
  50,                                     !- Minute 13
  0.09365,                                !- Value Until Time 13
  5,                                      !- Hour 14
  0,                                      !- Minute 14
  0.09238,                                !- Value Until Time 14
  5,                                      !- Hour 15
  10,                                     !- Minute 15
  0.123173333333333,                      !- Value Until Time 15
  5,                                      !- Hour 16
  20,                                     !- Minute 16
  0.153966666666667,                      !- Value Until Time 16
  5,                                      !- Hour 17
  30,                                     !- Minute 17
  0.18476,                                !- Value Until Time 17
  5,                                      !- Hour 18
  40,                                     !- Minute 18
  0.215553333333334,                      !- Value Until Time 18
  5,                                      !- Hour 19
  50,                                     !- Minute 19
  0.246346666666667,                      !- Value Until Time 19
  6,                                      !- Hour 20
  0,                                      !- Minute 20
  0.27714,                                !- Value Until Time 20
  6,                                      !- Hour 21
  10,                                     !- Minute 21
  0.36952,                                !- Value Until Time 21
  6,                                      !- Hour 22
  20,                                     !- Minute 22
  0.4619,                                 !- Value Until Time 22
  6,                                      !- Hour 23
  30,                                     !- Minute 23
  0.554280000000001,                      !- Value Until Time 23
  6,                                      !- Hour 24
  40,                                     !- Minute 24
  0.646660000000001,                      !- Value Until Time 24
  6,                                      !- Hour 25
  50,                                     !- Minute 25
  0.739040000000001,                      !- Value Until Time 25
  7,                                      !- Hour 26
  0,                                      !- Minute 26
  0.83142,                                !- Value Until Time 26
  15,                                     !- Hour 27
  30,                                     !- Minute 27
  0.83142,                                !- Value Until Time 27
  15,                                     !- Hour 28
  39,                                     !- Minute 28
  0.790362222222223,                      !- Value Until Time 28
  15,                                     !- Hour 29
  49,                                     !- Minute 29
  0.749304444444445,                      !- Value Until Time 29
  15,                                     !- Hour 30
  59,                                     !- Minute 30
  0.708246666666667,                      !- Value Until Time 30
  16,                                     !- Hour 31
  9,                                      !- Minute 31
  0.66718888888889,                       !- Value Until Time 31
  16,                                     !- Hour 32
  19,                                     !- Minute 32
  0.626131111111112,                      !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.585073333333334,                      !- Value Until Time 33
  16,                                     !- Hour 34
  40,                                     !- Minute 34
  0.544015555555555,                      !- Value Until Time 34
  16,                                     !- Hour 35
  50,                                     !- Minute 35
  0.502957777777777,                      !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.4619,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  10,                                     !- Minute 37
  0.431106666666666,                      !- Value Until Time 37
  17,                                     !- Hour 38
  20,                                     !- Minute 38
  0.400313333333333,                      !- Value Until Time 38
  17,                                     !- Hour 39
  30,                                     !- Minute 39
  0.369519999999999,                      !- Value Until Time 39
  17,                                     !- Hour 40
  40,                                     !- Minute 40
  0.338726666666666,                      !- Value Until Time 40
  17,                                     !- Hour 41
  50,                                     !- Minute 41
  0.307933333333332,                      !- Value Until Time 41
  18,                                     !- Hour 42
  0,                                      !- Minute 42
  0.27714,                                !- Value Until Time 42
  18,                                     !- Hour 43
  30,                                     !- Minute 43
  0.27714,                                !- Value Until Time 43
  18,                                     !- Hour 44
  40,                                     !- Minute 44
  0.269441666666667,                      !- Value Until Time 44
  18,                                     !- Hour 45
  50,                                     !- Minute 45
  0.261743333333333,                      !- Value Until Time 45
  19,                                     !- Hour 46
  0,                                      !- Minute 46
  0.254045,                               !- Value Until Time 46
  19,                                     !- Hour 47
  10,                                     !- Minute 47
  0.246346666666666,                      !- Value Until Time 47
  19,                                     !- Hour 48
  20,                                     !- Minute 48
  0.238648333333333,                      !- Value Until Time 48
  19,                                     !- Hour 49
  30,                                     !- Minute 49
  0.23095,                                !- Value Until Time 49
  19,                                     !- Hour 50
  40,                                     !- Minute 50
  0.223251666666666,                      !- Value Until Time 50
  19,                                     !- Hour 51
  50,                                     !- Minute 51
  0.215553333333333,                      !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.207855,                               !- Value Until Time 52
  20,                                     !- Hour 53
  10,                                     !- Minute 53
  0.200156666666666,                      !- Value Until Time 53
  20,                                     !- Hour 54
  20,                                     !- Minute 54
  0.192458333333333,                      !- Value Until Time 54
  20,                                     !- Hour 55
  30,                                     !- Minute 55
  0.18476,                                !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.18476,                                !- Value Until Time 56
  21,                                     !- Hour 57
  10,                                     !- Minute 57
  0.169363333333333,                      !- Value Until Time 57
  21,                                     !- Hour 58
  20,                                     !- Minute 58
  0.153966666666666,                      !- Value Until Time 58
  21,                                     !- Hour 59
  30,                                     !- Minute 59
  0.13857,                                !- Value Until Time 59
  21,                                     !- Hour 60
  40,                                     !- Minute 60
  0.123173333333333,                      !- Value Until Time 60
  21,                                     !- Hour 61
  50,                                     !- Minute 61
  0.107776666666666,                      !- Value Until Time 61
  22,                                     !- Hour 62
  0,                                      !- Minute 62
  0.09238,                                !- Value Until Time 62
  22,                                     !- Hour 63
  10,                                     !- Minute 63
  0.0846816666666666,                     !- Value Until Time 63
  22,                                     !- Hour 64
  20,                                     !- Minute 64
  0.0769833333333332,                     !- Value Until Time 64
  22,                                     !- Hour 65
  30,                                     !- Minute 65
  0.0692849999999998,                     !- Value Until Time 65
  22,                                     !- Hour 66
  40,                                     !- Minute 66
  0.0615866666666664,                     !- Value Until Time 66
  22,                                     !- Hour 67
  50,                                     !- Minute 67
  0.0538883333333331,                     !- Value Until Time 67
  23,                                     !- Hour 68
  0,                                      !- Minute 68
  0.04619,                                !- Value Until Time 68
  23,                                     !- Hour 69
  10,                                     !- Minute 69
  0.046825,                               !- Value Until Time 69
  23,                                     !- Hour 70
  20,                                     !- Minute 70
  0.04746,                                !- Value Until Time 70
  23,                                     !- Hour 71
  30,                                     !- Minute 71
  0.048095,                               !- Value Until Time 71
  23,                                     !- Hour 72
  40,                                     !- Minute 72
  0.04873,                                !- Value Until Time 72
  23,                                     !- Hour 73
  50,                                     !- Minute 73
  0.049365,                               !- Value Until Time 73
  24,                                     !- Hour 74
  0,                                      !- Minute 74
  0.05;                                   !- Value Until Time 74

OS:AdditionalProperties,
  {c328884c-fde0-4f50-9a2f-7d4a504eb003}, !- Handle
  {be9a4e3e-1acf-4497-b22a-6fb794e76e58}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.05 | hoo_start - 3.5 ~ 0.05 | hoo_start - 2.5 ~ 0.1 | hoo_start - 1.5 ~ 0.09238 | hoo_start - 0.5 ~ 0.27714 | hoo_start + 0.5 ~ 0.83142 | mid + 2.5 ~ 0.83142 | hoo_end - 2.5 ~ 0.4619 | hoo_end - 1.5 ~ 0.27714 | hoo_end - 1.0 ~ 0.27714 | hoo_end + 1.0 ~ 0.18476 | hoo_end + 1.5 ~ 0.18476 | hoo_end + 2.5 ~ 0.09238 | hoo_end + 3.5 ~ 0.04619, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {25504c4d-37ae-4546-a86d-124689ddd638}, !- Handle
  Schedule Rule 23,                       !- Name
  {544f8c8f-cb1b-4195-b1fd-5940ea6c0289}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9b3b4803-34cb-4403-b769-4102b23eec5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d70727d4-f1fb-4507-b652-52e9f80041c2}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Sat Day 1,   !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  30,                                     !- Minute 1
  0.13857,                                !- Value Until Time 1
  0,                                      !- Hour 2
  40,                                     !- Minute 2
  0.130871666666667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  50,                                     !- Minute 3
  0.123173333333333,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.115475,                               !- Value Until Time 4
  1,                                      !- Hour 5
  10,                                     !- Minute 5
  0.107776666666666,                      !- Value Until Time 5
  1,                                      !- Hour 6
  20,                                     !- Minute 6
  0.100078333333333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0923799999999997,                     !- Value Until Time 7
  1,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0846816666666663,                     !- Value Until Time 8
  1,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0769833333333329,                     !- Value Until Time 9
  2,                                      !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  2,                                      !- Hour 11
  9,                                      !- Minute 11
  0.0535316666666667,                     !- Value Until Time 11
  2,                                      !- Hour 12
  10,                                     !- Minute 12
  0.0615866666666661,                     !- Value Until Time 12
  2,                                      !- Hour 13
  19,                                     !- Minute 13
  0.0570633333333333,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0538883333333327,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.060595,                               !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.04619,                                !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0641266666666667,                     !- Value Until Time 17
  2,                                      !- Hour 18
  40,                                     !- Minute 18
  0.0465075,                              !- Value Until Time 18
  2,                                      !- Hour 19
  49,                                     !- Minute 19
  0.0676583333333333,                     !- Value Until Time 19
  2,                                      !- Hour 20
  50,                                     !- Minute 20
  0.046825,                               !- Value Until Time 20
  2,                                      !- Hour 21
  59,                                     !- Minute 21
  0.07119,                                !- Value Until Time 21
  3,                                      !- Hour 22
  0,                                      !- Minute 22
  0.0471425,                              !- Value Until Time 22
  3,                                      !- Hour 23
  9,                                      !- Minute 23
  0.0747216666666666,                     !- Value Until Time 23
  3,                                      !- Hour 24
  10,                                     !- Minute 24
  0.04746,                                !- Value Until Time 24
  3,                                      !- Hour 25
  19,                                     !- Minute 25
  0.0782533333333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  20,                                     !- Minute 26
  0.0477775,                              !- Value Until Time 26
  3,                                      !- Hour 27
  29,                                     !- Minute 27
  0.081785,                               !- Value Until Time 27
  3,                                      !- Hour 28
  30,                                     !- Minute 28
  0.048095,                               !- Value Until Time 28
  3,                                      !- Hour 29
  39,                                     !- Minute 29
  0.0853166666666666,                     !- Value Until Time 29
  3,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0484125,                              !- Value Until Time 30
  3,                                      !- Hour 31
  49,                                     !- Minute 31
  0.0888483333333333,                     !- Value Until Time 31
  3,                                      !- Hour 32
  50,                                     !- Minute 32
  0.04873,                                !- Value Until Time 32
  3,                                      !- Hour 33
  59,                                     !- Minute 33
  0.09238,                                !- Value Until Time 33
  4,                                      !- Hour 34
  0,                                      !- Minute 34
  0.09238,                                !- Value Until Time 34
  4,                                      !- Hour 35
  10,                                     !- Minute 35
  0.107776666666667,                      !- Value Until Time 35
  4,                                      !- Hour 36
  20,                                     !- Minute 36
  0.123173333333333,                      !- Value Until Time 36
  4,                                      !- Hour 37
  30,                                     !- Minute 37
  0.13857,                                !- Value Until Time 37
  4,                                      !- Hour 38
  40,                                     !- Minute 38
  0.153966666666667,                      !- Value Until Time 38
  4,                                      !- Hour 39
  50,                                     !- Minute 39
  0.169363333333333,                      !- Value Until Time 39
  5,                                      !- Hour 40
  0,                                      !- Minute 40
  0.18476,                                !- Value Until Time 40
  5,                                      !- Hour 41
  10,                                     !- Minute 41
  0.200156666666667,                      !- Value Until Time 41
  5,                                      !- Hour 42
  20,                                     !- Minute 42
  0.215553333333334,                      !- Value Until Time 42
  5,                                      !- Hour 43
  30,                                     !- Minute 43
  0.23095,                                !- Value Until Time 43
  5,                                      !- Hour 44
  40,                                     !- Minute 44
  0.246346666666667,                      !- Value Until Time 44
  5,                                      !- Hour 45
  50,                                     !- Minute 45
  0.261743333333334,                      !- Value Until Time 45
  6,                                      !- Hour 46
  0,                                      !- Minute 46
  0.27714,                                !- Value Until Time 46
  12,                                     !- Hour 47
  45,                                     !- Minute 47
  0.27714,                                !- Value Until Time 47
  12,                                     !- Hour 48
  54,                                     !- Minute 48
  0.274771282051282,                      !- Value Until Time 48
  13,                                     !- Hour 49
  4,                                      !- Minute 49
  0.272402564102564,                      !- Value Until Time 49
  13,                                     !- Hour 50
  14,                                     !- Minute 50
  0.270033846153846,                      !- Value Until Time 50
  13,                                     !- Hour 51
  24,                                     !- Minute 51
  0.267665128205128,                      !- Value Until Time 51
  13,                                     !- Hour 52
  34,                                     !- Minute 52
  0.26529641025641,                       !- Value Until Time 52
  13,                                     !- Hour 53
  44,                                     !- Minute 53
  0.262927692307692,                      !- Value Until Time 53
  13,                                     !- Hour 54
  54,                                     !- Minute 54
  0.260558974358974,                      !- Value Until Time 54
  14,                                     !- Hour 55
  4,                                      !- Minute 55
  0.258190256410256,                      !- Value Until Time 55
  14,                                     !- Hour 56
  14,                                     !- Minute 56
  0.255821538461539,                      !- Value Until Time 56
  14,                                     !- Hour 57
  24,                                     !- Minute 57
  0.253452820512821,                      !- Value Until Time 57
  14,                                     !- Hour 58
  34,                                     !- Minute 58
  0.251084102564103,                      !- Value Until Time 58
  14,                                     !- Hour 59
  44,                                     !- Minute 59
  0.248715384615385,                      !- Value Until Time 59
  14,                                     !- Hour 60
  54,                                     !- Minute 60
  0.246346666666667,                      !- Value Until Time 60
  15,                                     !- Hour 61
  4,                                      !- Minute 61
  0.243977948717949,                      !- Value Until Time 61
  15,                                     !- Hour 62
  14,                                     !- Minute 62
  0.241609230769231,                      !- Value Until Time 62
  15,                                     !- Hour 63
  24,                                     !- Minute 63
  0.239240512820513,                      !- Value Until Time 63
  15,                                     !- Hour 64
  34,                                     !- Minute 64
  0.236871794871795,                      !- Value Until Time 64
  15,                                     !- Hour 65
  44,                                     !- Minute 65
  0.234503076923077,                      !- Value Until Time 65
  15,                                     !- Hour 66
  54,                                     !- Minute 66
  0.232134358974359,                      !- Value Until Time 66
  16,                                     !- Hour 67
  4,                                      !- Minute 67
  0.229765641025641,                      !- Value Until Time 67
  16,                                     !- Hour 68
  14,                                     !- Minute 68
  0.227396923076923,                      !- Value Until Time 68
  16,                                     !- Hour 69
  24,                                     !- Minute 69
  0.225028205128205,                      !- Value Until Time 69
  16,                                     !- Hour 70
  34,                                     !- Minute 70
  0.222659487179487,                      !- Value Until Time 70
  16,                                     !- Hour 71
  44,                                     !- Minute 71
  0.220290769230769,                      !- Value Until Time 71
  16,                                     !- Hour 72
  54,                                     !- Minute 72
  0.217922051282051,                      !- Value Until Time 72
  17,                                     !- Hour 73
  4,                                      !- Minute 73
  0.215553333333333,                      !- Value Until Time 73
  17,                                     !- Hour 74
  14,                                     !- Minute 74
  0.213184615384615,                      !- Value Until Time 74
  17,                                     !- Hour 75
  24,                                     !- Minute 75
  0.210815897435897,                      !- Value Until Time 75
  17,                                     !- Hour 76
  34,                                     !- Minute 76
  0.208447179487179,                      !- Value Until Time 76
  17,                                     !- Hour 77
  45,                                     !- Minute 77
  0.206078461538461,                      !- Value Until Time 77
  17,                                     !- Hour 78
  55,                                     !- Minute 78
  0.203709743589743,                      !- Value Until Time 78
  18,                                     !- Hour 79
  5,                                      !- Minute 79
  0.201341025641025,                      !- Value Until Time 79
  18,                                     !- Hour 80
  15,                                     !- Minute 80
  0.198972307692308,                      !- Value Until Time 80
  18,                                     !- Hour 81
  25,                                     !- Minute 81
  0.19660358974359,                       !- Value Until Time 81
  18,                                     !- Hour 82
  35,                                     !- Minute 82
  0.194234871794872,                      !- Value Until Time 82
  18,                                     !- Hour 83
  45,                                     !- Minute 83
  0.191866153846154,                      !- Value Until Time 83
  18,                                     !- Hour 84
  55,                                     !- Minute 84
  0.189497435897436,                      !- Value Until Time 84
  19,                                     !- Hour 85
  5,                                      !- Minute 85
  0.187128717948718,                      !- Value Until Time 85
  19,                                     !- Hour 86
  15,                                     !- Minute 86
  0.18476,                                !- Value Until Time 86
  19,                                     !- Hour 87
  25,                                     !- Minute 87
  0.182391282051282,                      !- Value Until Time 87
  19,                                     !- Hour 88
  35,                                     !- Minute 88
  0.180022564102564,                      !- Value Until Time 88
  19,                                     !- Hour 89
  45,                                     !- Minute 89
  0.177653846153846,                      !- Value Until Time 89
  19,                                     !- Hour 90
  55,                                     !- Minute 90
  0.175285128205128,                      !- Value Until Time 90
  20,                                     !- Hour 91
  5,                                      !- Minute 91
  0.17291641025641,                       !- Value Until Time 91
  20,                                     !- Hour 92
  15,                                     !- Minute 92
  0.170547692307692,                      !- Value Until Time 92
  20,                                     !- Hour 93
  25,                                     !- Minute 93
  0.168178974358974,                      !- Value Until Time 93
  20,                                     !- Hour 94
  35,                                     !- Minute 94
  0.165810256410256,                      !- Value Until Time 94
  20,                                     !- Hour 95
  45,                                     !- Minute 95
  0.163441538461538,                      !- Value Until Time 95
  20,                                     !- Hour 96
  55,                                     !- Minute 96
  0.16107282051282,                       !- Value Until Time 96
  21,                                     !- Hour 97
  5,                                      !- Minute 97
  0.158704102564102,                      !- Value Until Time 97
  21,                                     !- Hour 98
  15,                                     !- Minute 98
  0.156335384615384,                      !- Value Until Time 98
  21,                                     !- Hour 99
  25,                                     !- Minute 99
  0.153966666666666,                      !- Value Until Time 99
  21,                                     !- Hour 100
  35,                                     !- Minute 100
  0.151597948717948,                      !- Value Until Time 100
  21,                                     !- Hour 101
  45,                                     !- Minute 101
  0.14922923076923,                       !- Value Until Time 101
  21,                                     !- Hour 102
  55,                                     !- Minute 102
  0.146860512820512,                      !- Value Until Time 102
  22,                                     !- Hour 103
  5,                                      !- Minute 103
  0.144491794871794,                      !- Value Until Time 103
  22,                                     !- Hour 104
  15,                                     !- Minute 104
  0.142123076923076,                      !- Value Until Time 104
  22,                                     !- Hour 105
  25,                                     !- Minute 105
  0.139754358974358,                      !- Value Until Time 105
  22,                                     !- Hour 106
  30,                                     !- Minute 106
  0.13857,                                !- Value Until Time 106
  24,                                     !- Hour 107
  0,                                      !- Minute 107
  0.13857;                                !- Value Until Time 107

OS:AdditionalProperties,
  {9dbbfcbf-758a-4561-9260-28aaa144028e}, !- Handle
  {d70727d4-f1fb-4507-b652-52e9f80041c2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.09238 | hoo_start + 1.0 ~ 0.27714 | mid - 1.0 ~ 0.27714 | hoo_end ~ 0.13857 | hoo_end + 2.0 ~ 0.13857 | hoo_end + 4.0 ~ 0.04619 | hoo_end + 6.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {3d341416-1f73-4ec8-afb2-327f092b73e8}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  {5ddf8469-118e-4aa6-be44-6cd8d54b8934}, !- Default Day Schedule Name
  {f644b310-691f-4402-ba2f-5a342807752e}, !- Summer Design Day Schedule Name
  {4e34cff0-0e87-498f-80a7-ad86937e5828}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4f6a6092-d1a8-44bd-b75c-144477747dce}, !- Handle
  {3d341416-1f73-4ec8-afb2-327f092b73e8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {5ddf8469-118e-4aa6-be44-6cd8d54b8934}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0665553703968716,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0829896045601977,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0994238387235262,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.115858072886854,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.132292307050183,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.147762185174585,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.140891148397253,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.13402011161992,                       !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.127149074842587,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.120278038065255,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.113407001287922,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.10653596451059,                       !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.100066742749476,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0935975209883602,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0871282992272469,                     !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  0.0806590774661333,                     !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  0.0741898557050173,                     !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  0.067720633943904,                      !- Value Until Time 18
  3,                                      !- Hour 19
  0,                                      !- Minute 19
  0.067720633943904,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0638230282865858,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.05992542262927,                       !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.056027816971952,                      !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  0.0521302113146338,                     !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  0.0482326056573182,                     !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  0.0443350000000001,                     !- Value Until Time 25
  4,                                      !- Hour 26
  0,                                      !- Minute 26
  0.0443350000000001,                     !- Value Until Time 26
  4,                                      !- Hour 27
  10,                                     !- Minute 27
  0.0448573595210845,                     !- Value Until Time 27
  4,                                      !- Hour 28
  20,                                     !- Minute 28
  0.0453797190421666,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0459020785632515,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0464244380843359,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.046946797605418,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0474691571265026,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0713369690898684,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0952047810532342,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.1190725930166,                        !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.142940404979966,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.166808216943331,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.190676028906697,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.22571429832093,                       !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.260752567735166,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.295790837149399,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.330829106563632,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.365867375977868,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.400905645392101,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.439319160942568,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.477732676493036,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.516146192043503,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.55455970759397,                       !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.592973223144439,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.631386738694906,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.665380289066972,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.699373839439038,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.733367389811105,                      !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.767360940183171,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.801354490555237,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.835348040927304,                      !- Value Until Time 56
  9,                                      !- Hour 57
  0,                                      !- Minute 57
  0.835348040927304,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.841053814157604,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.846759587387902,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.852465360618203,                      !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.858171133848503,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.863876907078801,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.869582680309101,                      !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.875288453539402,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.8809942267697,                        !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.8867,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.8867,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.884771287922152,                      !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.882842575844304,                      !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.880913863766457,                      !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.878985151688609,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.877056439610761,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.875127727532914,                      !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.875127727532914,                      !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.850536648540355,                      !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.825945569547796,                      !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.801354490555237,                      !- Value Until Time 77
  12,                                     !- Hour 78
  9,                                      !- Minute 78
  0.776763411562679,                      !- Value Until Time 78
  12,                                     !- Hour 79
  19,                                     !- Minute 79
  0.75217233257012,                       !- Value Until Time 79
  12,                                     !- Hour 80
  29,                                     !- Minute 80
  0.727581253577561,                      !- Value Until Time 80
  12,                                     !- Hour 81
  30,                                     !- Minute 81
  0.727581253577561,                      !- Value Until Time 81
  12,                                     !- Hour 82
  39,                                     !- Minute 82
  0.71150865292883,                       !- Value Until Time 82
  12,                                     !- Hour 83
  49,                                     !- Minute 83
  0.6954360522801,                        !- Value Until Time 83
  12,                                     !- Hour 84
  59,                                     !- Minute 84
  0.679363451631368,                      !- Value Until Time 84
  13,                                     !- Hour 85
  9,                                      !- Minute 85
  0.663290850982636,                      !- Value Until Time 85
  13,                                     !- Hour 86
  19,                                     !- Minute 86
  0.647218250333907,                      !- Value Until Time 86
  13,                                     !- Hour 87
  29,                                     !- Minute 87
  0.631145649685174,                      !- Value Until Time 87
  13,                                     !- Hour 88
  30,                                     !- Minute 88
  0.631145649685174,                      !- Value Until Time 88
  13,                                     !- Hour 89
  39,                                     !- Minute 89
  0.612903247948864,                      !- Value Until Time 89
  13,                                     !- Hour 90
  49,                                     !- Minute 90
  0.594660846212556,                      !- Value Until Time 90
  13,                                     !- Hour 91
  59,                                     !- Minute 91
  0.576418444476245,                      !- Value Until Time 91
  14,                                     !- Hour 92
  9,                                      !- Minute 92
  0.558176042739937,                      !- Value Until Time 92
  14,                                     !- Hour 93
  19,                                     !- Minute 93
  0.539933641003626,                      !- Value Until Time 93
  14,                                     !- Hour 94
  29,                                     !- Minute 94
  0.521691239267315,                      !- Value Until Time 94
  14,                                     !- Hour 95
  30,                                     !- Minute 95
  0.521691239267315,                      !- Value Until Time 95
  14,                                     !- Hour 96
  39,                                     !- Minute 96
  0.495533081711506,                      !- Value Until Time 96
  14,                                     !- Hour 97
  49,                                     !- Minute 97
  0.469374924155695,                      !- Value Until Time 97
  14,                                     !- Hour 98
  59,                                     !- Minute 98
  0.443216766599885,                      !- Value Until Time 98
  15,                                     !- Hour 99
  9,                                      !- Minute 99
  0.417058609044075,                      !- Value Until Time 99
  15,                                     !- Hour 100
  19,                                     !- Minute 100
  0.390900451488266,                      !- Value Until Time 100
  15,                                     !- Hour 101
  29,                                     !- Minute 101
  0.364742293932456,                      !- Value Until Time 101
  15,                                     !- Hour 102
  30,                                     !- Minute 102
  0.364742293932456,                      !- Value Until Time 102
  15,                                     !- Hour 103
  39,                                     !- Minute 103
  0.347223159225338,                      !- Value Until Time 103
  15,                                     !- Hour 104
  49,                                     !- Minute 104
  0.329704024518222,                      !- Value Until Time 104
  15,                                     !- Hour 105
  59,                                     !- Minute 105
  0.312184889811105,                      !- Value Until Time 105
  16,                                     !- Hour 106
  9,                                      !- Minute 106
  0.294665755103987,                      !- Value Until Time 106
  16,                                     !- Hour 107
  19,                                     !- Minute 107
  0.277146620396872,                      !- Value Until Time 107
  16,                                     !- Hour 108
  30,                                     !- Minute 108
  0.259627485689754,                      !- Value Until Time 108
  16,                                     !- Hour 109
  40,                                     !- Minute 109
  0.242108350982636,                      !- Value Until Time 109
  16,                                     !- Hour 110
  50,                                     !- Minute 110
  0.224589216275521,                      !- Value Until Time 110
  17,                                     !- Hour 111
  0,                                      !- Minute 111
  0.207070081568403,                      !- Value Until Time 111
  17,                                     !- Hour 112
  10,                                     !- Minute 112
  0.191479658939133,                      !- Value Until Time 112
  17,                                     !- Hour 113
  20,                                     !- Minute 113
  0.175889236309865,                      !- Value Until Time 113
  17,                                     !- Hour 114
  30,                                     !- Minute 114
  0.160298813680595,                      !- Value Until Time 114
  17,                                     !- Hour 115
  40,                                     !- Minute 115
  0.144708391051325,                      !- Value Until Time 115
  17,                                     !- Hour 116
  50,                                     !- Minute 116
  0.129117968422055,                      !- Value Until Time 116
  18,                                     !- Hour 117
  0,                                      !- Minute 117
  0.113527545792788,                      !- Value Until Time 117
  18,                                     !- Hour 118
  10,                                     !- Minute 118
  0.116782247424156,                      !- Value Until Time 118
  18,                                     !- Hour 119
  20,                                     !- Minute 119
  0.120036949055524,                      !- Value Until Time 119
  18,                                     !- Hour 120
  30,                                     !- Minute 120
  0.123291650686892,                      !- Value Until Time 120
  18,                                     !- Hour 121
  40,                                     !- Minute 121
  0.12654635231826,                       !- Value Until Time 121
  18,                                     !- Hour 122
  50,                                     !- Minute 122
  0.129801053949628,                      !- Value Until Time 122
  19,                                     !- Hour 123
  0,                                      !- Minute 123
  0.133055755580996,                      !- Value Until Time 123
  19,                                     !- Hour 124
  10,                                     !- Minute 124
  0.148565815207021,                      !- Value Until Time 124
  19,                                     !- Hour 125
  20,                                     !- Minute 125
  0.164075874833048,                      !- Value Until Time 125
  19,                                     !- Hour 126
  30,                                     !- Minute 126
  0.179585934459073,                      !- Value Until Time 126
  19,                                     !- Hour 127
  40,                                     !- Minute 127
  0.1950959940851,                        !- Value Until Time 127
  19,                                     !- Hour 128
  50,                                     !- Minute 128
  0.210606053711125,                      !- Value Until Time 128
  20,                                     !- Hour 129
  0,                                      !- Minute 129
  0.226116113337149,                      !- Value Until Time 129
  20,                                     !- Hour 130
  10,                                     !- Minute 130
  0.244438878076703,                      !- Value Until Time 130
  20,                                     !- Hour 131
  20,                                     !- Minute 131
  0.262761642816256,                      !- Value Until Time 131
  20,                                     !- Hour 132
  30,                                     !- Minute 132
  0.28108440755581,                       !- Value Until Time 132
  20,                                     !- Hour 133
  40,                                     !- Minute 133
  0.299407172295364,                      !- Value Until Time 133
  20,                                     !- Hour 134
  50,                                     !- Minute 134
  0.317729937034917,                      !- Value Until Time 134
  21,                                     !- Hour 135
  0,                                      !- Minute 135
  0.33605270177447,                       !- Value Until Time 135
  21,                                     !- Hour 136
  10,                                     !- Minute 136
  0.342120108519367,                      !- Value Until Time 136
  21,                                     !- Hour 137
  20,                                     !- Minute 137
  0.348187515264262,                      !- Value Until Time 137
  21,                                     !- Hour 138
  30,                                     !- Minute 138
  0.354254922009159,                      !- Value Until Time 138
  21,                                     !- Hour 139
  40,                                     !- Minute 139
  0.360322328754055,                      !- Value Until Time 139
  21,                                     !- Hour 140
  50,                                     !- Minute 140
  0.36638973549895,                       !- Value Until Time 140
  22,                                     !- Hour 141
  0,                                      !- Minute 141
  0.372457142243847,                      !- Value Until Time 141
  22,                                     !- Hour 142
  10,                                     !- Minute 142
  0.350594387211411,                      !- Value Until Time 142
  22,                                     !- Hour 143
  20,                                     !- Minute 143
  0.328731632178973,                      !- Value Until Time 143
  22,                                     !- Hour 144
  30,                                     !- Minute 144
  0.306868877146537,                      !- Value Until Time 144
  22,                                     !- Hour 145
  40,                                     !- Minute 145
  0.285006122114099,                      !- Value Until Time 145
  22,                                     !- Hour 146
  50,                                     !- Minute 146
  0.263143367081663,                      !- Value Until Time 146
  23,                                     !- Hour 147
  0,                                      !- Minute 147
  0.241280612049227,                      !- Value Until Time 147
  23,                                     !- Hour 148
  10,                                     !- Minute 148
  0.20942069941328,                       !- Value Until Time 148
  23,                                     !- Hour 149
  20,                                     !- Minute 149
  0.177560786777333,                      !- Value Until Time 149
  23,                                     !- Hour 150
  30,                                     !- Minute 150
  0.145700874141385,                      !- Value Until Time 150
  23,                                     !- Hour 151
  40,                                     !- Minute 151
  0.113840961505438,                      !- Value Until Time 151
  23,                                     !- Hour 152
  50,                                     !- Minute 152
  0.0819810488694883,                     !- Value Until Time 152
  24,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0501211362335431;                     !- Value Until Time 153

OS:AdditionalProperties,
  {e1d1dac2-926a-4205-9dda-514587eeb67a}, !- Handle
  {5ddf8469-118e-4aa6-be44-6cd8d54b8934}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {f644b310-691f-4402-ba2f-5a342807752e}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e34cff0-0e87-498f-80a7-ad86937e5828}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {079b087e-957b-480e-9936-1203cb953f08}, !- Handle
  Schedule Rule 24,                       !- Name
  {3d341416-1f73-4ec8-afb2-327f092b73e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {adf1c0ce-c267-4195-acc2-71f7a4c53d42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9aa5227-d4d7-4bd6-93be-b7672621426e}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.470220512820513,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.470241025641026,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5466,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.555366666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.564133333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.5729,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.581666666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.590433333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5992,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.605716666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.612233333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.61875,                                !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.625266666666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.631783333333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.6383,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.6383,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.470528205128205,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.470548717948718,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.470569230769231,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.470589743589744,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.470610256410257,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.470630769230769,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.6375,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.470651282051282,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.470671794871795,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.470692307692308,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.470712820512821,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.470733333333334,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.470753846153846,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.56343,                                !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.470774358974359,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.565475,                               !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.470794871794872,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.56752,                                !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.470815384615385,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.470835897435898,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.470856410256411,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.470876923076923,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.470897435897436,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.470917948717949,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.470938461538462,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.470958974358975,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.470979487179488,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.471,                                  !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.471020512820513,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.471041025641026,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.471061538461539,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.471082051282052,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.471102564102564,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.471123076923077,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.47114358974359,                       !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.471164102564103,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.471184615384616,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.569033333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.471205128205128,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.571466666666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.471225641025641,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.5739,                                 !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.471246153846154,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.575233333333333,                      !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.471266666666667,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.576566666666667,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.47128717948718,                       !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.5779,                                 !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.471307692307693,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.579233333333333,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.471328205128205,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.580566666666667,                      !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.471348717948718,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.5819,                                 !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.5819,                                 !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.58075,                                !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.5796,                                 !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.57845,                                !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.5773,                                 !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.57615,                                !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.575,                                  !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.575,                                  !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.471512820512821,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.471533333333334,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.471553846153846,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.471574358974359,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.471594871794872,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.471615384615385,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.471635897435898,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.47165641025641,                       !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.471676923076923,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.471697435897436,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.471717948717949,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.471738461538462,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.471758974358975,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.471779487179487,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.4718,                                 !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.471820512820513,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.471841025641026,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.471861538461539,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.471882051282051,                      !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.471902564102564,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.471923076923077,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.47194358974359,                       !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.471964102564103,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.471984615384615,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.472005128205128,                      !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.472025641025641,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.472046153846154,                      !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.472066666666667,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.47208717948718,                       !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.472107692307692,                      !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.472128205128205,                      !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.472148717948718,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.472169230769231,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.472189743589744,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.472210256410257,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.472230769230769,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.472251282051282,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.472271794871795,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.472292307692308,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.472312820512821,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.472333333333334,                      !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.472353846153846,                      !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.472374358974359,                      !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.472394871794872,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.472415384615385,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.472435897435898,                      !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.47245641025641,                       !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.472476923076923,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.472497435897436,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.472517948717949,                      !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.472538461538462,                      !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.472558974358974,                      !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.472579487179487,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.4726,                                 !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.47045,                                !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.4683,                                 !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.46615,                                !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.464,                                  !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.46185,                                !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.4597,                                 !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.4595,                                 !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.4593,                                 !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.4591,                                 !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.4589,                                 !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.4587,                                 !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.4585,                                 !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.460633333333333,                      !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.462766666666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.4649,                                 !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.467033333333333,                      !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.469166666666667,                      !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.4713,                                 !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.475916666666667,                      !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.480533333333333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.48515,                                !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.489766666666667,                      !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.494383333333334,                      !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.499,                                  !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.506933333333333,                      !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.514866666666667,                      !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.5228;                                 !- Value Until Time 159

OS:AdditionalProperties,
  {7b29fedd-8ef1-4684-b0c6-4234f3fe4acb}, !- Handle
  {a9aa5227-d4d7-4bd6-93be-b7672621426e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {ca5b816e-9044-4974-a437-b4469cb289c2}, !- Handle
  Schedule Rule 25,                       !- Name
  {3d341416-1f73-4ec8-afb2-327f092b73e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce25f384-2091-40a2-9659-5af4e1042b0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {636f8045-793b-4f25-991d-cd67e246fd73}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.4943,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.4938,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4933,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.4928,                                 !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.544619047619048,                      !- Value Until Time 5
  0,                                      !- Hour 6
  50,                                     !- Minute 6
  0.4923,                                 !- Value Until Time 6
  0,                                      !- Hour 7
  59,                                     !- Minute 7
  0.544442857142857,                      !- Value Until Time 7
  1,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4918,                                 !- Value Until Time 8
  1,                                      !- Hour 9
  9,                                      !- Minute 9
  0.544266666666667,                      !- Value Until Time 9
  1,                                      !- Hour 10
  10,                                     !- Minute 10
  0.49365,                                !- Value Until Time 10
  1,                                      !- Hour 11
  19,                                     !- Minute 11
  0.544090476190476,                      !- Value Until Time 11
  1,                                      !- Hour 12
  20,                                     !- Minute 12
  0.4955,                                 !- Value Until Time 12
  1,                                      !- Hour 13
  30,                                     !- Minute 13
  0.49735,                                !- Value Until Time 13
  1,                                      !- Hour 14
  40,                                     !- Minute 14
  0.4992,                                 !- Value Until Time 14
  1,                                      !- Hour 15
  50,                                     !- Minute 15
  0.50105,                                !- Value Until Time 15
  2,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5029,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  9,                                      !- Minute 17
  0.543209523809524,                      !- Value Until Time 17
  2,                                      !- Hour 18
  10,                                     !- Minute 18
  0.506883333333333,                      !- Value Until Time 18
  2,                                      !- Hour 19
  19,                                     !- Minute 19
  0.543033333333333,                      !- Value Until Time 19
  2,                                      !- Hour 20
  20,                                     !- Minute 20
  0.510866666666667,                      !- Value Until Time 20
  2,                                      !- Hour 21
  29,                                     !- Minute 21
  0.542857142857143,                      !- Value Until Time 21
  2,                                      !- Hour 22
  30,                                     !- Minute 22
  0.51485,                                !- Value Until Time 22
  2,                                      !- Hour 23
  39,                                     !- Minute 23
  0.542680952380952,                      !- Value Until Time 23
  2,                                      !- Hour 24
  40,                                     !- Minute 24
  0.518833333333333,                      !- Value Until Time 24
  2,                                      !- Hour 25
  49,                                     !- Minute 25
  0.542504761904762,                      !- Value Until Time 25
  2,                                      !- Hour 26
  50,                                     !- Minute 26
  0.522816666666667,                      !- Value Until Time 26
  2,                                      !- Hour 27
  59,                                     !- Minute 27
  0.542328571428571,                      !- Value Until Time 27
  3,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5268,                                 !- Value Until Time 28
  3,                                      !- Hour 29
  9,                                      !- Minute 29
  0.542152380952381,                      !- Value Until Time 29
  3,                                      !- Hour 30
  10,                                     !- Minute 30
  0.532283333333333,                      !- Value Until Time 30
  3,                                      !- Hour 31
  19,                                     !- Minute 31
  0.54197619047619,                       !- Value Until Time 31
  3,                                      !- Hour 32
  20,                                     !- Minute 32
  0.537766666666667,                      !- Value Until Time 32
  3,                                      !- Hour 33
  29,                                     !- Minute 33
  0.5418,                                 !- Value Until Time 33
  3,                                      !- Hour 34
  30,                                     !- Minute 34
  0.54325,                                !- Value Until Time 34
  3,                                      !- Hour 35
  39,                                     !- Minute 35
  0.551859722222222,                      !- Value Until Time 35
  3,                                      !- Hour 36
  40,                                     !- Minute 36
  0.548733333333334,                      !- Value Until Time 36
  3,                                      !- Hour 37
  49,                                     !- Minute 37
  0.551821527777778,                      !- Value Until Time 37
  3,                                      !- Hour 38
  50,                                     !- Minute 38
  0.554216666666667,                      !- Value Until Time 38
  3,                                      !- Hour 39
  59,                                     !- Minute 39
  0.551783333333334,                      !- Value Until Time 39
  4,                                      !- Hour 40
  0,                                      !- Minute 40
  0.5597,                                 !- Value Until Time 40
  4,                                      !- Hour 41
  9,                                      !- Minute 41
  0.551745138888889,                      !- Value Until Time 41
  4,                                      !- Hour 42
  10,                                     !- Minute 42
  0.5655,                                 !- Value Until Time 42
  4,                                      !- Hour 43
  19,                                     !- Minute 43
  0.551706944444445,                      !- Value Until Time 43
  4,                                      !- Hour 44
  20,                                     !- Minute 44
  0.5713,                                 !- Value Until Time 44
  4,                                      !- Hour 45
  29,                                     !- Minute 45
  0.55166875,                             !- Value Until Time 45
  4,                                      !- Hour 46
  30,                                     !- Minute 46
  0.5771,                                 !- Value Until Time 46
  4,                                      !- Hour 47
  39,                                     !- Minute 47
  0.551630555555556,                      !- Value Until Time 47
  4,                                      !- Hour 48
  40,                                     !- Minute 48
  0.5829,                                 !- Value Until Time 48
  4,                                      !- Hour 49
  49,                                     !- Minute 49
  0.551592361111112,                      !- Value Until Time 49
  4,                                      !- Hour 50
  50,                                     !- Minute 50
  0.5887,                                 !- Value Until Time 50
  5,                                      !- Hour 51
  0,                                      !- Minute 51
  0.551554166666667,                      !- Value Until Time 51
  5,                                      !- Hour 52
  10,                                     !- Minute 52
  0.551515972222223,                      !- Value Until Time 52
  5,                                      !- Hour 53
  20,                                     !- Minute 53
  0.551477777777778,                      !- Value Until Time 53
  5,                                      !- Hour 54
  30,                                     !- Minute 54
  0.551439583333334,                      !- Value Until Time 54
  5,                                      !- Hour 55
  40,                                     !- Minute 55
  0.551401388888889,                      !- Value Until Time 55
  5,                                      !- Hour 56
  50,                                     !- Minute 56
  0.551363194444445,                      !- Value Until Time 56
  6,                                      !- Hour 57
  0,                                      !- Minute 57
  0.551325,                               !- Value Until Time 57
  6,                                      !- Hour 58
  10,                                     !- Minute 58
  0.551286805555556,                      !- Value Until Time 58
  6,                                      !- Hour 59
  20,                                     !- Minute 59
  0.551248611111111,                      !- Value Until Time 59
  6,                                      !- Hour 60
  30,                                     !- Minute 60
  0.551210416666667,                      !- Value Until Time 60
  6,                                      !- Hour 61
  40,                                     !- Minute 61
  0.551172222222223,                      !- Value Until Time 61
  6,                                      !- Hour 62
  50,                                     !- Minute 62
  0.551134027777778,                      !- Value Until Time 62
  7,                                      !- Hour 63
  0,                                      !- Minute 63
  0.551095833333334,                      !- Value Until Time 63
  7,                                      !- Hour 64
  10,                                     !- Minute 64
  0.551057638888889,                      !- Value Until Time 64
  7,                                      !- Hour 65
  20,                                     !- Minute 65
  0.551019444444445,                      !- Value Until Time 65
  7,                                      !- Hour 66
  30,                                     !- Minute 66
  0.55098125,                             !- Value Until Time 66
  7,                                      !- Hour 67
  40,                                     !- Minute 67
  0.550943055555556,                      !- Value Until Time 67
  7,                                      !- Hour 68
  50,                                     !- Minute 68
  0.550904861111111,                      !- Value Until Time 68
  8,                                      !- Hour 69
  0,                                      !- Minute 69
  0.550866666666667,                      !- Value Until Time 69
  8,                                      !- Hour 70
  10,                                     !- Minute 70
  0.550828472222222,                      !- Value Until Time 70
  8,                                      !- Hour 71
  20,                                     !- Minute 71
  0.550790277777778,                      !- Value Until Time 71
  8,                                      !- Hour 72
  30,                                     !- Minute 72
  0.550752083333333,                      !- Value Until Time 72
  8,                                      !- Hour 73
  39,                                     !- Minute 73
  0.448297530864198,                      !- Value Until Time 73
  8,                                      !- Hour 74
  40,                                     !- Minute 74
  0.550713888888889,                      !- Value Until Time 74
  8,                                      !- Hour 75
  49,                                     !- Minute 75
  0.448035802469136,                      !- Value Until Time 75
  8,                                      !- Hour 76
  50,                                     !- Minute 76
  0.550675694444445,                      !- Value Until Time 76
  8,                                      !- Hour 77
  59,                                     !- Minute 77
  0.447774074074074,                      !- Value Until Time 77
  9,                                      !- Hour 78
  0,                                      !- Minute 78
  0.5506375,                              !- Value Until Time 78
  9,                                      !- Hour 79
  9,                                      !- Minute 79
  0.447512345679012,                      !- Value Until Time 79
  9,                                      !- Hour 80
  10,                                     !- Minute 80
  0.550599305555556,                      !- Value Until Time 80
  9,                                      !- Hour 81
  19,                                     !- Minute 81
  0.447250617283951,                      !- Value Until Time 81
  9,                                      !- Hour 82
  20,                                     !- Minute 82
  0.550561111111111,                      !- Value Until Time 82
  9,                                      !- Hour 83
  29,                                     !- Minute 83
  0.446988888888889,                      !- Value Until Time 83
  9,                                      !- Hour 84
  30,                                     !- Minute 84
  0.550522916666667,                      !- Value Until Time 84
  9,                                      !- Hour 85
  39,                                     !- Minute 85
  0.550484722222222,                      !- Value Until Time 85
  9,                                      !- Hour 86
  49,                                     !- Minute 86
  0.550446527777778,                      !- Value Until Time 86
  9,                                      !- Hour 87
  59,                                     !- Minute 87
  0.550408333333334,                      !- Value Until Time 87
  10,                                     !- Hour 88
  9,                                      !- Minute 88
  0.550370138888889,                      !- Value Until Time 88
  10,                                     !- Hour 89
  19,                                     !- Minute 89
  0.550331944444445,                      !- Value Until Time 89
  10,                                     !- Hour 90
  29,                                     !- Minute 90
  0.55029375,                             !- Value Until Time 90
  10,                                     !- Hour 91
  39,                                     !- Minute 91
  0.550255555555556,                      !- Value Until Time 91
  10,                                     !- Hour 92
  49,                                     !- Minute 92
  0.550217361111111,                      !- Value Until Time 92
  10,                                     !- Hour 93
  59,                                     !- Minute 93
  0.550179166666667,                      !- Value Until Time 93
  11,                                     !- Hour 94
  9,                                      !- Minute 94
  0.550140972222222,                      !- Value Until Time 94
  11,                                     !- Hour 95
  19,                                     !- Minute 95
  0.550102777777778,                      !- Value Until Time 95
  11,                                     !- Hour 96
  29,                                     !- Minute 96
  0.550064583333333,                      !- Value Until Time 96
  11,                                     !- Hour 97
  39,                                     !- Minute 97
  0.550026388888889,                      !- Value Until Time 97
  11,                                     !- Hour 98
  49,                                     !- Minute 98
  0.549988194444445,                      !- Value Until Time 98
  11,                                     !- Hour 99
  59,                                     !- Minute 99
  0.54995,                                !- Value Until Time 99
  12,                                     !- Hour 100
  9,                                      !- Minute 100
  0.549911805555556,                      !- Value Until Time 100
  12,                                     !- Hour 101
  19,                                     !- Minute 101
  0.549873611111111,                      !- Value Until Time 101
  12,                                     !- Hour 102
  29,                                     !- Minute 102
  0.549835416666667,                      !- Value Until Time 102
  12,                                     !- Hour 103
  39,                                     !- Minute 103
  0.549797222222222,                      !- Value Until Time 103
  12,                                     !- Hour 104
  49,                                     !- Minute 104
  0.549759027777778,                      !- Value Until Time 104
  12,                                     !- Hour 105
  59,                                     !- Minute 105
  0.549720833333334,                      !- Value Until Time 105
  13,                                     !- Hour 106
  9,                                      !- Minute 106
  0.549682638888889,                      !- Value Until Time 106
  13,                                     !- Hour 107
  15,                                     !- Minute 107
  0.4411,                                 !- Value Until Time 107
  13,                                     !- Hour 108
  19,                                     !- Minute 108
  0.549644444444445,                      !- Value Until Time 108
  13,                                     !- Hour 109
  24,                                     !- Minute 109
  0.442533333333333,                      !- Value Until Time 109
  13,                                     !- Hour 110
  29,                                     !- Minute 110
  0.54960625,                             !- Value Until Time 110
  13,                                     !- Hour 111
  34,                                     !- Minute 111
  0.443966666666667,                      !- Value Until Time 111
  13,                                     !- Hour 112
  39,                                     !- Minute 112
  0.549568055555556,                      !- Value Until Time 112
  13,                                     !- Hour 113
  44,                                     !- Minute 113
  0.4454,                                 !- Value Until Time 113
  13,                                     !- Hour 114
  49,                                     !- Minute 114
  0.549529861111111,                      !- Value Until Time 114
  13,                                     !- Hour 115
  54,                                     !- Minute 115
  0.446833333333333,                      !- Value Until Time 115
  13,                                     !- Hour 116
  59,                                     !- Minute 116
  0.549491666666667,                      !- Value Until Time 116
  14,                                     !- Hour 117
  4,                                      !- Minute 117
  0.448266666666667,                      !- Value Until Time 117
  14,                                     !- Hour 118
  9,                                      !- Minute 118
  0.549453472222223,                      !- Value Until Time 118
  14,                                     !- Hour 119
  14,                                     !- Minute 119
  0.4497,                                 !- Value Until Time 119
  14,                                     !- Hour 120
  15,                                     !- Minute 120
  0.4497,                                 !- Value Until Time 120
  14,                                     !- Hour 121
  19,                                     !- Minute 121
  0.549415277777778,                      !- Value Until Time 121
  14,                                     !- Hour 122
  24,                                     !- Minute 122
  0.4519,                                 !- Value Until Time 122
  14,                                     !- Hour 123
  29,                                     !- Minute 123
  0.549377083333334,                      !- Value Until Time 123
  14,                                     !- Hour 124
  34,                                     !- Minute 124
  0.4541,                                 !- Value Until Time 124
  14,                                     !- Hour 125
  39,                                     !- Minute 125
  0.549338888888889,                      !- Value Until Time 125
  14,                                     !- Hour 126
  44,                                     !- Minute 126
  0.4563,                                 !- Value Until Time 126
  14,                                     !- Hour 127
  49,                                     !- Minute 127
  0.549300694444445,                      !- Value Until Time 127
  14,                                     !- Hour 128
  54,                                     !- Minute 128
  0.4585,                                 !- Value Until Time 128
  14,                                     !- Hour 129
  59,                                     !- Minute 129
  0.5492625,                              !- Value Until Time 129
  15,                                     !- Hour 130
  4,                                      !- Minute 130
  0.4607,                                 !- Value Until Time 130
  15,                                     !- Hour 131
  9,                                      !- Minute 131
  0.549224305555556,                      !- Value Until Time 131
  15,                                     !- Hour 132
  14,                                     !- Minute 132
  0.4629,                                 !- Value Until Time 132
  15,                                     !- Hour 133
  15,                                     !- Minute 133
  0.4629,                                 !- Value Until Time 133
  15,                                     !- Hour 134
  19,                                     !- Minute 134
  0.549186111111111,                      !- Value Until Time 134
  15,                                     !- Hour 135
  24,                                     !- Minute 135
  0.463161728395062,                      !- Value Until Time 135
  15,                                     !- Hour 136
  29,                                     !- Minute 136
  0.549147916666667,                      !- Value Until Time 136
  15,                                     !- Hour 137
  34,                                     !- Minute 137
  0.463423456790123,                      !- Value Until Time 137
  15,                                     !- Hour 138
  39,                                     !- Minute 138
  0.549109722222223,                      !- Value Until Time 138
  15,                                     !- Hour 139
  44,                                     !- Minute 139
  0.463685185185185,                      !- Value Until Time 139
  15,                                     !- Hour 140
  49,                                     !- Minute 140
  0.549071527777778,                      !- Value Until Time 140
  15,                                     !- Hour 141
  54,                                     !- Minute 141
  0.463946913580247,                      !- Value Until Time 141
  15,                                     !- Hour 142
  59,                                     !- Minute 142
  0.549033333333333,                      !- Value Until Time 142
  16,                                     !- Hour 143
  4,                                      !- Minute 143
  0.464208641975309,                      !- Value Until Time 143
  16,                                     !- Hour 144
  9,                                      !- Minute 144
  0.548995138888889,                      !- Value Until Time 144
  16,                                     !- Hour 145
  15,                                     !- Minute 145
  0.46447037037037,                       !- Value Until Time 145
  16,                                     !- Hour 146
  19,                                     !- Minute 146
  0.548956944444445,                      !- Value Until Time 146
  16,                                     !- Hour 147
  25,                                     !- Minute 147
  0.464732098765432,                      !- Value Until Time 147
  16,                                     !- Hour 148
  29,                                     !- Minute 148
  0.54891875,                             !- Value Until Time 148
  16,                                     !- Hour 149
  35,                                     !- Minute 149
  0.464993827160494,                      !- Value Until Time 149
  16,                                     !- Hour 150
  39,                                     !- Minute 150
  0.548880555555556,                      !- Value Until Time 150
  16,                                     !- Hour 151
  45,                                     !- Minute 151
  0.465255555555555,                      !- Value Until Time 151
  16,                                     !- Hour 152
  49,                                     !- Minute 152
  0.548842361111111,                      !- Value Until Time 152
  16,                                     !- Hour 153
  55,                                     !- Minute 153
  0.465517283950617,                      !- Value Until Time 153
  16,                                     !- Hour 154
  59,                                     !- Minute 154
  0.548804166666667,                      !- Value Until Time 154
  17,                                     !- Hour 155
  5,                                      !- Minute 155
  0.465779012345679,                      !- Value Until Time 155
  17,                                     !- Hour 156
  9,                                      !- Minute 156
  0.548765972222222,                      !- Value Until Time 156
  17,                                     !- Hour 157
  15,                                     !- Minute 157
  0.466040740740741,                      !- Value Until Time 157
  17,                                     !- Hour 158
  19,                                     !- Minute 158
  0.548727777777778,                      !- Value Until Time 158
  17,                                     !- Hour 159
  25,                                     !- Minute 159
  0.466302469135802,                      !- Value Until Time 159
  17,                                     !- Hour 160
  29,                                     !- Minute 160
  0.548689583333333,                      !- Value Until Time 160
  17,                                     !- Hour 161
  35,                                     !- Minute 161
  0.466564197530864,                      !- Value Until Time 161
  17,                                     !- Hour 162
  39,                                     !- Minute 162
  0.548651388888889,                      !- Value Until Time 162
  17,                                     !- Hour 163
  45,                                     !- Minute 163
  0.466825925925926,                      !- Value Until Time 163
  17,                                     !- Hour 164
  49,                                     !- Minute 164
  0.548613194444445,                      !- Value Until Time 164
  17,                                     !- Hour 165
  55,                                     !- Minute 165
  0.467087654320987,                      !- Value Until Time 165
  17,                                     !- Hour 166
  59,                                     !- Minute 166
  0.548575,                               !- Value Until Time 166
  18,                                     !- Hour 167
  5,                                      !- Minute 167
  0.467349382716049,                      !- Value Until Time 167
  18,                                     !- Hour 168
  9,                                      !- Minute 168
  0.548536805555556,                      !- Value Until Time 168
  18,                                     !- Hour 169
  15,                                     !- Minute 169
  0.467611111111111,                      !- Value Until Time 169
  18,                                     !- Hour 170
  19,                                     !- Minute 170
  0.548498611111111,                      !- Value Until Time 170
  18,                                     !- Hour 171
  25,                                     !- Minute 171
  0.467872839506173,                      !- Value Until Time 171
  18,                                     !- Hour 172
  29,                                     !- Minute 172
  0.548460416666667,                      !- Value Until Time 172
  18,                                     !- Hour 173
  35,                                     !- Minute 173
  0.468134567901234,                      !- Value Until Time 173
  18,                                     !- Hour 174
  39,                                     !- Minute 174
  0.548422222222222,                      !- Value Until Time 174
  18,                                     !- Hour 175
  45,                                     !- Minute 175
  0.468396296296296,                      !- Value Until Time 175
  18,                                     !- Hour 176
  49,                                     !- Minute 176
  0.548384027777778,                      !- Value Until Time 176
  18,                                     !- Hour 177
  55,                                     !- Minute 177
  0.468658024691358,                      !- Value Until Time 177
  18,                                     !- Hour 178
  59,                                     !- Minute 178
  0.548345833333334,                      !- Value Until Time 178
  19,                                     !- Hour 179
  5,                                      !- Minute 179
  0.46891975308642,                       !- Value Until Time 179
  19,                                     !- Hour 180
  9,                                      !- Minute 180
  0.548307638888889,                      !- Value Until Time 180
  19,                                     !- Hour 181
  15,                                     !- Minute 181
  0.469181481481481,                      !- Value Until Time 181
  19,                                     !- Hour 182
  19,                                     !- Minute 182
  0.548269444444445,                      !- Value Until Time 182
  19,                                     !- Hour 183
  25,                                     !- Minute 183
  0.469443209876543,                      !- Value Until Time 183
  19,                                     !- Hour 184
  30,                                     !- Minute 184
  0.54823125,                             !- Value Until Time 184
  19,                                     !- Hour 185
  35,                                     !- Minute 185
  0.469704938271605,                      !- Value Until Time 185
  19,                                     !- Hour 186
  40,                                     !- Minute 186
  0.548193055555556,                      !- Value Until Time 186
  19,                                     !- Hour 187
  45,                                     !- Minute 187
  0.469966666666667,                      !- Value Until Time 187
  19,                                     !- Hour 188
  50,                                     !- Minute 188
  0.548154861111111,                      !- Value Until Time 188
  19,                                     !- Hour 189
  55,                                     !- Minute 189
  0.470228395061728,                      !- Value Until Time 189
  20,                                     !- Hour 190
  0,                                      !- Minute 190
  0.548116666666667,                      !- Value Until Time 190
  20,                                     !- Hour 191
  5,                                      !- Minute 191
  0.47049012345679,                       !- Value Until Time 191
  20,                                     !- Hour 192
  10,                                     !- Minute 192
  0.548078472222223,                      !- Value Until Time 192
  20,                                     !- Hour 193
  15,                                     !- Minute 193
  0.470751851851852,                      !- Value Until Time 193
  20,                                     !- Hour 194
  20,                                     !- Minute 194
  0.548040277777778,                      !- Value Until Time 194
  20,                                     !- Hour 195
  25,                                     !- Minute 195
  0.471013580246913,                      !- Value Until Time 195
  20,                                     !- Hour 196
  30,                                     !- Minute 196
  0.548002083333334,                      !- Value Until Time 196
  20,                                     !- Hour 197
  35,                                     !- Minute 197
  0.471275308641975,                      !- Value Until Time 197
  20,                                     !- Hour 198
  40,                                     !- Minute 198
  0.547963888888889,                      !- Value Until Time 198
  20,                                     !- Hour 199
  45,                                     !- Minute 199
  0.471537037037037,                      !- Value Until Time 199
  20,                                     !- Hour 200
  50,                                     !- Minute 200
  0.547925694444445,                      !- Value Until Time 200
  20,                                     !- Hour 201
  55,                                     !- Minute 201
  0.471798765432099,                      !- Value Until Time 201
  21,                                     !- Hour 202
  0,                                      !- Minute 202
  0.5478875,                              !- Value Until Time 202
  21,                                     !- Hour 203
  5,                                      !- Minute 203
  0.47206049382716,                       !- Value Until Time 203
  21,                                     !- Hour 204
  10,                                     !- Minute 204
  0.547849305555556,                      !- Value Until Time 204
  21,                                     !- Hour 205
  15,                                     !- Minute 205
  0.472322222222222,                      !- Value Until Time 205
  21,                                     !- Hour 206
  20,                                     !- Minute 206
  0.547811111111111,                      !- Value Until Time 206
  21,                                     !- Hour 207
  25,                                     !- Minute 207
  0.472583950617284,                      !- Value Until Time 207
  21,                                     !- Hour 208
  30,                                     !- Minute 208
  0.547772916666667,                      !- Value Until Time 208
  21,                                     !- Hour 209
  35,                                     !- Minute 209
  0.472845679012346,                      !- Value Until Time 209
  21,                                     !- Hour 210
  40,                                     !- Minute 210
  0.547734722222222,                      !- Value Until Time 210
  21,                                     !- Hour 211
  45,                                     !- Minute 211
  0.473107407407407,                      !- Value Until Time 211
  21,                                     !- Hour 212
  50,                                     !- Minute 212
  0.547696527777778,                      !- Value Until Time 212
  21,                                     !- Hour 213
  55,                                     !- Minute 213
  0.473369135802469,                      !- Value Until Time 213
  22,                                     !- Hour 214
  0,                                      !- Minute 214
  0.4735,                                 !- Value Until Time 214
  22,                                     !- Hour 215
  10,                                     !- Minute 215
  0.476983333333333,                      !- Value Until Time 215
  22,                                     !- Hour 216
  20,                                     !- Minute 216
  0.480466666666667,                      !- Value Until Time 216
  22,                                     !- Hour 217
  30,                                     !- Minute 217
  0.48395,                                !- Value Until Time 217
  22,                                     !- Hour 218
  40,                                     !- Minute 218
  0.487433333333333,                      !- Value Until Time 218
  22,                                     !- Hour 219
  50,                                     !- Minute 219
  0.490916666666667,                      !- Value Until Time 219
  23,                                     !- Hour 220
  0,                                      !- Minute 220
  0.4944,                                 !- Value Until Time 220
  23,                                     !- Hour 221
  10,                                     !- Minute 221
  0.494466666666667,                      !- Value Until Time 221
  23,                                     !- Hour 222
  20,                                     !- Minute 222
  0.494533333333333,                      !- Value Until Time 222
  23,                                     !- Hour 223
  30,                                     !- Minute 223
  0.4946,                                 !- Value Until Time 223
  23,                                     !- Hour 224
  40,                                     !- Minute 224
  0.494666666666667,                      !- Value Until Time 224
  23,                                     !- Hour 225
  50,                                     !- Minute 225
  0.494733333333333,                      !- Value Until Time 225
  24,                                     !- Hour 226
  0,                                      !- Minute 226
  0.548575;                               !- Value Until Time 226

OS:AdditionalProperties,
  {90d2c627-fab4-47a1-b62e-80f98e8946a3}, !- Handle
  {636f8045-793b-4f25-991d-cd67e246fd73}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {73e2062d-952f-41a7-a4bb-ad82ff68cfbf}, !- Handle
  OfficeLarge ALWAYS_ON BPR Adjusted,     !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  {ec1bc0ed-ccc2-48d2-a7aa-527c7105e18a}, !- Default Day Schedule Name
  {e3a639e0-18dd-4dad-8bf3-f6f58d25c84b}, !- Summer Design Day Schedule Name
  {9b00efe1-399e-49b4-9d19-3b17f5c4f3d5}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2f1ab2fe-8c18-4fb6-8355-f2dba2d36ac9}, !- Handle
  {73e2062d-952f-41a7-a4bb-ad82ff68cfbf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Day,
  {ec1bc0ed-ccc2-48d2-a7aa-527c7105e18a}, !- Handle
  OfficeLarge ALWAYS_ON Default 1,        !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1006f4e1-cca2-44ce-8163-7fbc2833ba3c}, !- Handle
  {ec1bc0ed-ccc2-48d2-a7aa-527c7105e18a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {e3a639e0-18dd-4dad-8bf3-f6f58d25c84b}, !- Handle
  OfficeLarge ALWAYS_ON Summer Design Day 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b00efe1-399e-49b4-9d19-3b17f5c4f3d5}, !- Handle
  OfficeLarge ALWAYS_ON Winter Design Day 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc58f2b3-0368-405a-8771-5125853bc5d7}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0 1,      !- Name
  {73e2062d-952f-41a7-a4bb-ad82ff68cfbf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0f258db-289c-4667-b4c7-ea38515592ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {1537eee3-a0a3-4f55-9e83-87d81d9898d6}, !- Handle
  autogen OfficeLarge ALWAYS_ON 0_day_sch 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {54da5dd2-1a34-473b-86f8-d223b50c2e31}, !- Handle
  {1537eee3-a0a3-4f55-9e83-87d81d9898d6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c2f08e97-ac05-4aec-8613-ff8e44b1414c}, !- Handle
  autogen OfficeLarge ALWAYS_ON 2,        !- Name
  {73e2062d-952f-41a7-a4bb-ad82ff68cfbf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {282ac3de-db5c-4ce7-8c3c-15aa80def57a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {01786157-0d80-4e98-a20f-2d074ec1170a}, !- Handle
  autogen OfficeLarge ALWAYS_ON 1_day_sch 1, !- Name
  {47bedb22-edc0-4425-9def-30cc2f62caa7}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d43aabb3-7306-4d00-9527-780ee036be0d}, !- Handle
  {01786157-0d80-4e98-a20f-2d074ec1170a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Day,
  {cebdc7f7-4f18-4e54-9f18-49b65ce8c712}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {137bd422-a496-4a31-bb29-f37ac84e31c2}, !- Handle
  Schedule Day 2,                         !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {b18831e4-9232-42e0-b9ff-22e2b4a7bb1f}, !- Handle
  Schedule Day 3,                         !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {0bcfcc0b-94f8-4e94-8ce0-14b812c6ac4e}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {dcb17f10-fb69-4071-ba29-2a85ba22e1aa}, !- Handle
  Schedule Day 5,                         !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {2688e477-2052-472a-b1e5-7d9c92f36286}, !- Handle
  Schedule Day 6,                         !- Name
  {28186d20-faab-4f5e-8b3c-a56d67854c87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {7bb8a290-d911-4786-83f4-9de5d574381e}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.579,                                  !- Solar Heat Gain Coefficient
  0.455;                                  !- Visible Transmittance

OS:Construction,
  {87046d3c-8eac-48ae-bf1d-826494b082fc}, !- Handle
  Window U-1.01 SHGC 0.58,                !- Name
  ,                                       !- Surface Rendering Name
  {7bb8a290-d911-4786-83f4-9de5d574381e}; !- Layer 1

OS:StandardsInformation:Material,
  {9a7ad20f-0125-4e21-8b78-0de2994daf8f}, !- Handle
  {5d70a329-7184-4352-ac4d-5da8094180fc}; !- Material Name

OS:StandardsInformation:Material,
  {0c65fed3-a749-4dc3-ba1c-4c51dd852c27}, !- Handle
  {d09fddc7-e0bd-4f0c-94e0-483533cc2d3a}; !- Material Name

OS:StandardsInformation:Construction,
  {19181945-619b-4472-8078-472cbe7daea5}, !- Handle
  {6ebf15ca-8cf1-4fc2-bfc1-4c0ebc5574e8}; !- Construction Name

OS:StandardsInformation:Construction,
  {94e13acc-c079-48b6-a5f3-12783ff7f84c}, !- Handle
  {ff498d54-be88-4732-a43e-5601eacf00e3}; !- Construction Name

OS:StandardsInformation:Construction,
  {551edd34-6bc8-48b2-8f5c-7bbfaa33e065}, !- Handle
  {b2f416b7-2d15-4bfd-a7d1-45513f1442ea}; !- Construction Name

OS:StandardsInformation:Material,
  {d30f69d0-97d8-4879-896c-e2029215fe66}, !- Handle
  {948b0a9b-212f-4575-b5f5-3bfb290c292e}; !- Material Name

OS:StandardsInformation:Material,
  {d65ecb2c-2dfe-4726-a68e-b3804b8d4c10}, !- Handle
  {6782c999-6cdf-4265-8b66-cbb0525237be}; !- Material Name

OS:StandardsInformation:Material,
  {01ea637c-e8bf-4014-a6be-8f5262fe320d}, !- Handle
  {d29d5461-ce05-4f68-9258-45555baa115e}; !- Material Name

OS:StandardsInformation:Material,
  {9daff7c9-3b9c-46d1-8534-4939a7b683b0}, !- Handle
  {64fa9dca-b9f5-45bd-94cd-26c42edc5db8}; !- Material Name

OS:StandardsInformation:Material,
  {1a1ec643-4533-4166-8695-fd4d6077f5fa}, !- Handle
  {eabf0d9e-e9bd-4038-903f-4470eac6c661}; !- Material Name

OS:StandardsInformation:Material,
  {beace0fd-cb77-417f-97d8-63bc72436844}, !- Handle
  {0c3e55d5-b034-4592-831f-45e95b801095}; !- Material Name

OS:StandardsInformation:Material,
  {78c9381f-9d2e-4e1d-8bf3-3ec848b99992}, !- Handle
  {272b884b-3f9a-4982-a961-40d123412af4}; !- Material Name

OS:StandardsInformation:Material,
  {7efd21e4-e4e8-4225-b90e-256bb07a4ee7}, !- Handle
  {b4c905d9-3b41-4012-b75e-7c3b8bbc9ca2}; !- Material Name

OS:StandardsInformation:Material,
  {78d497d6-c141-4778-9ade-5ca9eed7f5f3}, !- Handle
  {305a974e-17a5-43e1-b502-a259c5699308}; !- Material Name

OS:StandardsInformation:Material,
  {d30f2af5-710b-4b3a-901b-237200437921}, !- Handle
  {bf34d530-a9a8-43da-b6db-951b0a7e0015}; !- Material Name

OS:StandardsInformation:Material,
  {9133ba2b-0497-479b-908b-8fb711e41b5a}, !- Handle
  {6294b6b9-c858-4743-9185-1d3411f9b18a}; !- Material Name

OS:StandardsInformation:Material,
  {258bcbf0-b3cc-40ce-a27e-db29b88d8860}, !- Handle
  {bc952894-cdba-4576-9748-30047eed7e15}; !- Material Name

OS:StandardsInformation:Material,
  {6e291925-b92d-4fd0-9421-128e9198f0f5}, !- Handle
  {4b14bb8b-4218-495e-9d48-6f5ddae7d8b6}; !- Material Name

OS:StandardsInformation:Material,
  {8b832e97-4954-4270-b4a0-d5b34b675fae}, !- Handle
  {d113ad20-25df-4934-96d5-e4c12fa26565}; !- Material Name

OS:StandardsInformation:Material,
  {b1c80f01-f465-487e-b7cc-0cdbbb991479}, !- Handle
  {62d6164a-a645-4eb6-96c9-955d54c69c1c}; !- Material Name

OS:StandardsInformation:Material,
  {d1230a98-5eea-4add-9cd4-ae1ae58775ca}, !- Handle
  {7ae97926-4093-4d90-bcb3-80457f3d1240}; !- Material Name

OS:StandardsInformation:Material,
  {8b60825b-5d46-4264-9034-b1dc0cceb2a3}, !- Handle
  {8cb1def8-a05d-41f1-9d0e-7edac0419496}; !- Material Name

OS:StandardsInformation:Material,
  {23a2ed90-3c70-435f-8cfb-6382cc08a2ef}, !- Handle
  {e54a9194-91e3-4c2d-9a00-a9ffbb58df96}; !- Material Name

OS:StandardsInformation:Construction,
  {2f82b061-9bd6-4e2c-a8ca-bc75d1fd3edb}, !- Handle
  {1a607a52-1426-47d2-a445-86a2e13398fb}; !- Construction Name

OS:StandardsInformation:Material,
  {2dbe7797-b17a-4eec-ab43-55b68c9acb52}, !- Handle
  {af4793b2-f814-46ff-9bdc-5d0911c97938}; !- Material Name

OS:StandardsInformation:Material,
  {d8436137-8374-46bb-b607-902badc7a4d0}, !- Handle
  {62e15573-260d-4d77-aa25-8e576b40f987}; !- Material Name

OS:StandardsInformation:Construction,
  {d677f319-08f3-4ff7-a8b0-565174910219}, !- Handle
  {c1829c72-ce2b-4af2-afdf-f68f93bd6f99}; !- Construction Name

OS:StandardsInformation:Material,
  {c4438319-8876-4dbe-a663-09f5a0cfc71d}, !- Handle
  {7bb8a290-d911-4786-83f4-9de5d574381e}; !- Material Name

OS:StandardsInformation:Construction,
  {5a846bd5-c1b9-4788-b0a3-8959ffdc8cab}, !- Handle
  {87046d3c-8eac-48ae-bf1d-826494b082fc}; !- Construction Name

OS:Output:Variable,
  {3c9c29b1-a4b6-4654-a34d-9114e74d2fea}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Chiller COP,                            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {481e422b-c408-469c-9f71-8d69bd86fa1e}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c7018ae1-60fd-417e-b138-8f4c170949c4}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {19e7f42a-b9f8-4f4b-b6d7-cd3664bfcd14}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Cooling Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {64deb8e1-9908-46ff-9b25-043f3ed52495}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {42b09716-1d43-4b55-bbc6-44353ec9c132}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {197ab387-f49f-41bd-a904-f7190b46c08f}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b75b7802-d5cd-47c2-b90b-273330f0d5c0}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b1ee91de-3095-43ec-952f-bfee29470444}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c87f186b-ab8f-4f67-ad44-94d9e999622b}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b1ec9e89-90bf-47ac-a46a-e30b3be39b74}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Fan Electricity Rate,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {274aed64-ce5b-4344-9cae-f20413f5a967}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  People Occupant Count,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {079cdf9a-f9a6-42dd-a3a5-47b87678d954}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {70dcd8d5-ffaf-49ef-ad95-c3920cb3c1ff}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0ae7a52d-39a9-4c44-a471-9bba0d067ba4}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6a97b5c3-0411-428d-b638-2c21d43bea09}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {af13b094-7ce6-498a-8e90-1a2ae4f0fd06}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {cbaaf5c4-51ff-4edd-b073-432a01292f4b}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {1047714a-e57e-420d-b926-360baf8bc93e}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {f9b4c948-8f00-46ff-b308-4dd999ea9926}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {f86d8c66-4005-4e46-a0f0-d96a434e6c98}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {59cbd653-85d3-4e3c-be37-7f115ce2e0ed}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {de13cc27-ddb8-4760-af5a-6b9902b9e960}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {ba52192e-8209-43d6-8ad7-fa1358370683}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {926eb2e9-13cd-4c28-a144-5f6f32f5df10}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {f0c0b290-a5a6-460f-9133-3561120a5d09}, !- Handle
  Humidifer:Electricity,                  !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {d415b8a8-c658-4f51-9679-d50d54f183d8}, !- Handle
  HeatRecovery:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {2b76b640-58dd-4673-9db3-d1607d5115ed}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {05802c83-641d-4ad4-803b-da877d8e2d6a}, !- Handle
  Cogeneration:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {a80f6bc5-67a6-4259-87e2-fe76e0aa09ac}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {990e247b-3aef-45a2-a032-3c8dc9a2b681}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {fd05af5e-d72d-4e10-a1c3-e081f5dd66b9}, !- Handle
  ExteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {86be7ebf-264f-4767-b39e-c159f20db574}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {0c52719f-d679-4713-a292-ad576d9118af}, !- Handle
  Cooling:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {71c4b6f2-9991-4c1c-bea0-e00abb77c194}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {26fe7ef2-e069-4ee0-8a98-55921dc718bd}, !- Handle
  Cogeneration:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {3c680c12-7b08-439e-aa7f-ad7de8bbd31f}, !- Handle
  DistrictHeating:Facility,               !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Meter,
  {f4ce9271-9d22-4eda-bd29-1f6294ba7c40}, !- Handle
  DistrictCooling:Facility,               !- Name
  hourly,                                 !- Reporting Frequency
  False;                                  !- Meter File Only

OS:Output:Variable,
  {59438121-bfbf-4680-bcd3-8fbb79296179}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Plant Supply Side Cooling Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {caa7212c-bcad-46ab-a56d-fd847e933b1e}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8eddb8f3-f5f7-426c-a820-bbf981d93588}, !- Handle
  Output Variable 18,                     !- Name
  *,                                      !- Key Value
  Pump Electricity Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {00f4fac8-3372-4feb-a510-016594b18f66}, !- Handle
  Output Variable 19,                     !- Name
  *,                                      !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0cb7c7a2-3806-46cf-8cd9-ac36f5c48645}, !- Handle
  Output Variable 20,                     !- Name
  *,                                      !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:RadianceParameters,
  {c54c898f-7ba7-422a-b033-040f7c4fd70a}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {578e9e35-6e18-49b7-b335-e6286291b3f6}; !- Handle

OS:ConvergenceLimits,
  {ddd722fc-b400-41f2-83a1-466bc809f776}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {6af48264-0c8b-463d-878f-da7afadeae50}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {a3687340-7f31-4767-92c0-bdb64a512c75}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {a2fa590d-c6e2-4cf9-9c74-22b312b8182a}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {c2351b91-e9db-4f4e-b56d-93f4938d79a1}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {3db090b9-9dfc-4858-94b5-5a2a010a1316}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {965aeb5a-1823-4196-8cad-21625c2e3c98}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  Yes,                                    !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {2678a8f0-3399-4f0b-a7df-7af40d5b81fd}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {74964737-bef2-4b83-85ea-d3c1a1e4d60e}; !- Handle

OS:Output:Variable,
  {3d277fa6-0382-4647-a49b-fd61b62f53bf}, !- Handle
  Output Variable 21,                     !- Name
  *,                                      !- Key Value
  Schedule Value,                         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4bac2401-1cf4-418b-a5e9-ce96a8fc9fe9}, !- Handle
  Output Variable 22,                     !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {eacf36df-d1ed-41c8-b0c4-b0fc2cb3dad3}, !- Handle
  Output Variable 23,                     !- Name
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:WeatherFile,
  {a75ddcab-af6f-4f2f-b8e3-5bbcc262f38e}, !- Handle
  Orangeburg Muni,                        !- City
  SC,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  723115,                                 !- WMO Number
  33.46,                                  !- Latitude {deg}
  -80.86,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  60,                                     !- Elevation {m}
  in.epw,                                 !- Url
  8CECDBED,                               !- Checksum
  2018,                                   !- Start Date Actual Year
  Monday;                                 !- Start Day of Week

