
OS:Version,
  {4518ddfc-324e-4b14-8b98-e837ecb7ae86}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Facility,
  {ac22ee2b-caae-4b21-9ce3-8506e89b8910}; !- Handle

OS:Site,
  {fce020b5-8182-4a76-9b84-1096faf72746}, !- Handle
  Fort Collins Sawrs_CO_USA,              !- Name
  40.58,                                  !- Latitude {deg}
  -105.08,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1525,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {0e1b2aa1-23be-420e-b02c-f6046bd58b36}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {c3c4df9e-b32d-405a-b52c-66c2aa2e1e19}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {e438e102-f264-4935-b6db-ed943791c3d8}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a43fcf09-1ffe-493a-906d-30067e6f522a}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {7465bda0-e85a-44b6-abdd-ea65281675a4}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {d00446e7-0b18-42ba-8a9c-bb2e6394d537}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {bfa60bfa-c4f7-428a-810c-25c34a918e1b}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {db986552-b09f-428e-8477-99c1a44733a4}, !- Handle
  Fort Collins Sawrs,                     !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724697,                                 !- WMO Number
  40.58,                                  !- Latitude {deg}
  -105.08,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1525,                                   !- Elevation {m}
  file:////var/simdata/openstudio/weather/G0800690.epw, !- Url
  226BE93E;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {f387a6b5-24e0-4ad6-af31-e0b55f3474bf}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.0175,                                !- Annual Average Outdoor Air Temperature {C}
  24.29;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {f710bad0-b830-4c8a-9a56-e2ca44e747bd}, !- Handle
  Fort Collins Sawrs Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {88b14ee2-ef02-4341-9b8e-6859fa324b6b}, !- Handle
  Fort Collins Sawrs Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1fb6cdfa-ee45-4e67-ba24-43f37fdae65e}, !- Handle
  Fort Collins Sawrs Ann Clg 1% Condns DB=>MWB 1, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {db683983-b129-4129-b93d-4130e5fc4e22}, !- Handle
  Fort Collins Sawrs Ann Clg 2% Condns DP=>MDB 1, !- Name
  20.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {61b5357f-0b16-42e5-92d7-06c9a6b2a224}, !- Handle
  Fort Collins Sawrs Ann Htg 99% Condns DB 1, !- Name
  -15.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -15.1,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {cecfa7d3-8e38-45b7-89f6-61440c43dbd0}, !- Handle
  Fort Collins Sawrs Ann Htg 99.6% Condns DB 1, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -19.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {933c48f5-63eb-43d2-ab34-f2437c34f166}, !- Handle
  Fort Collins Sawrs Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  6.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  6.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  8.8,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0c284000-eafb-447a-a130-0c545a943ac7}, !- Handle
  Fort Collins Sawrs April .4% Condns DB=>MCWB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  12.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e717ee05-6b2f-4a3b-bad9-8c34532b42ab}, !- Handle
  Fort Collins Sawrs April .4% Condns WB=>MCDB 1, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {eb7ec71c-5c36-4948-a334-fdcabff6c2a9}, !- Handle
  Fort Collins Sawrs August .4% Condns DB=>MCWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.334,                                  !- ASHRAE Taub {dimensionless}
  2.44;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f73d61b0-d204-4131-88e2-1b7b0e96fc07}, !- Handle
  Fort Collins Sawrs August .4% Condns WB=>MCDB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.334,                                  !- ASHRAE Taub {dimensionless}
  2.44;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {60074f85-4332-43ac-b6f0-edac26613dab}, !- Handle
  Fort Collins Sawrs December .4% Condns DB=>MCWB 1, !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.262,                                  !- ASHRAE Taub {dimensionless}
  2.566;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4bb24a9b-0939-46dc-99dc-18a9b9ad6546}, !- Handle
  Fort Collins Sawrs December .4% Condns WB=>MCDB 1, !- Name
  14.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.262,                                  !- ASHRAE Taub {dimensionless}
  2.566;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {32edba07-bdf7-4a25-a975-07689f2f2000}, !- Handle
  Fort Collins Sawrs February .4% Condns DB=>MCWB 1, !- Name
  19,                                     !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  7.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.258,                                  !- ASHRAE Taub {dimensionless}
  2.535;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {269b0d8f-0072-4112-b5dc-85474adb2d74}, !- Handle
  Fort Collins Sawrs February .4% Condns WB=>MCDB 1, !- Name
  17.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.1,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.258,                                  !- ASHRAE Taub {dimensionless}
  2.535;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0e6fc7bf-1a24-4b59-af6b-bc76244be91d}, !- Handle
  Fort Collins Sawrs January .4% Condns DB=>MCWB 1, !- Name
  15.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  5.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.249,                                  !- ASHRAE Taub {dimensionless}
  2.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {89557a48-551b-4e64-af3e-289ff869e72c}, !- Handle
  Fort Collins Sawrs January .4% Condns WB=>MCDB 1, !- Name
  15.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.249,                                  !- ASHRAE Taub {dimensionless}
  2.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5783c57a-dd9a-43a6-aa67-4793ef8df288}, !- Handle
  Fort Collins Sawrs July .4% Condns DB=>MCWB 1, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4bc21569-23dd-45f7-bd69-f69d7ac036a1}, !- Handle
  Fort Collins Sawrs July .4% Condns WB=>MCDB 1, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d39b9ae0-22a7-4294-9460-b0e235e52be5}, !- Handle
  Fort Collins Sawrs June .4% Condns DB=>MCWB 1, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.303,                                  !- ASHRAE Taub {dimensionless}
  2.453;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c5c901da-1b91-45cd-8212-15091d585a28}, !- Handle
  Fort Collins Sawrs June .4% Condns WB=>MCDB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.303,                                  !- ASHRAE Taub {dimensionless}
  2.453;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {28ec3dba-4483-4fdb-99b7-a0e1471dce93}, !- Handle
  Fort Collins Sawrs March .4% Condns DB=>MCWB 1, !- Name
  22.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.275,                                  !- ASHRAE Taub {dimensionless}
  2.474;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f582bb4f-5cd2-4594-a6c9-80d94f5d1676}, !- Handle
  Fort Collins Sawrs March .4% Condns WB=>MCDB 1, !- Name
  20,                                     !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  9.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.275,                                  !- ASHRAE Taub {dimensionless}
  2.474;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e899c4a5-d9a9-4aff-ad0f-e6dc542c8c0a}, !- Handle
  Fort Collins Sawrs May .4% Condns DB=>MCWB 1, !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  13.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.293,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {22d469ed-0260-42eb-ad5b-e96f3c61df99}, !- Handle
  Fort Collins Sawrs May .4% Condns WB=>MCDB 1, !- Name
  24.8,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  15.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.293,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7360838c-f431-49eb-b1b8-4142210a61c9}, !- Handle
  Fort Collins Sawrs November .4% Condns DB=>MCWB 1, !- Name
  20,                                     !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.2,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.267,                                  !- ASHRAE Taub {dimensionless}
  2.573;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4ce62f4c-95ad-400e-b8f3-b4e99d3b21e2}, !- Handle
  Fort Collins Sawrs November .4% Condns WB=>MCDB 1, !- Name
  16.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  9.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.267,                                  !- ASHRAE Taub {dimensionless}
  2.573;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e0e8aeb0-69a9-49ae-a049-86cce7ae8d28}, !- Handle
  Fort Collins Sawrs October .4% Condns DB=>MCWB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  11.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.277,                                  !- ASHRAE Taub {dimensionless}
  2.645;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {e3d32604-1651-44ac-8a3e-a2fd069d1025}, !- Handle
  Fort Collins Sawrs October .4% Condns WB=>MCDB 1, !- Name
  24.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.277,                                  !- ASHRAE Taub {dimensionless}
  2.645;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0f7866d2-8f97-4c61-8c3f-771a0f0b9cae}, !- Handle
  Fort Collins Sawrs September .4% Condns DB=>MCWB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  14.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.297,                                  !- ASHRAE Taub {dimensionless}
  2.587;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {93c98585-1539-4317-b46a-fbf03b502fd3}, !- Handle
  Fort Collins Sawrs September .4% Condns WB=>MCDB 1, !- Name
  26.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.297,                                  !- ASHRAE Taub {dimensionless}
  2.587;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {3010e06a-4f17-4b59-8f4f-b988f9444f4b}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5B;                     !- Climate Zone Value 1

OS:Building,
  {9118e97d-2f16-4006-8f11-d505ad45a4c2}, !- Handle
  ComStock DOE Ref Pre-1980|RetailStandalone, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {48917d27-f7b9-4344-adeb-82a65a76927f}, !- Default Construction Set Name
  {9dcb13d1-e743-4dd7-9e7c-da78f86baf19}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:SpaceType,
  {d4656984-d31e-4b2e-baae-9fe66c1bda3e}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {60437a49-f8a5-4992-bde2-601f36f2ce0d}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {65bf6f2d-b074-43f1-aec2-ef28486493b9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:SpaceType,
  {a2fa5aea-ada6-4737-85df-8b0855b3dc31}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {bbbfa52b-f2f1-465a-a69c-d2c610660a0a}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {dfa2fe83-3afd-4864-a904-8c32f517ed53}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:SpaceType,
  {3b8e4c0f-9ba1-4967-9c99-c66cc5637635}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {7a40639e-85a1-4265-915b-fd423fbe935d}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {19166135-e36c-4dd3-9acc-5d1a3d089f8c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:SpaceType,
  {8289cea5-e269-4bcb-994f-695d02c5ad41}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b9055fab-8411-41fb-ad23-df721c5cc4f1}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {609ab03e-5b89-42a8-9e31-53231d75b0d8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:BuildingStory,
  {3024689b-b9a6-4e0e-a582-a3437bc6ae35}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {929bf956-c026-43f9-88ad-77a0365b0cbe}, !- Handle
  Retail Retail  - Story Ground,          !- Name
  {8289cea5-e269-4bcb-994f-695d02c5ad41}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.81931115409661,                      !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3024689b-b9a6-4e0e-a582-a3437bc6ae35}, !- Building Story Name
  {86f4274d-8991-41bc-a732-000e7b15759a}; !- Thermal Zone Name

OS:Surface,
  {fb9e43a0-a4aa-4ded-90d6-d31d8e9152b6}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {929bf956-c026-43f9-88ad-77a0365b0cbe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  7.35908813230552, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  7.35908813230552, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cff6972-27c6-4fd2-a09a-0217565b5cc7}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {929bf956-c026-43f9-88ad-77a0365b0cbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.63862230819322, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f445aaa-4c1f-4a2d-9b83-73e5330d0aef}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {929bf956-c026-43f9-88ad-77a0365b0cbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.35908813230552, 9.63862230819322, 6.096, !- X,Y,Z Vertex 1 {m}
  7.35908813230552, 9.63862230819322, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.63862230819322, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d72e2ad5-2c77-453e-83a5-ee26f276a407}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {929bf956-c026-43f9-88ad-77a0365b0cbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebc91167-a27f-44d3-bd44-a032b64253e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.35908813230552, 0, 6.096,             !- X,Y,Z Vertex 1 {m}
  7.35908813230552, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.35908813230552, 9.63862230819322, 0,  !- X,Y,Z Vertex 3 {m}
  7.35908813230552, 9.63862230819322, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5c30ecd-0ed4-4b38-b983-2df8a6c8edb5}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {929bf956-c026-43f9-88ad-77a0365b0cbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.35908813230552, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.35908813230552, 0, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb888c37-46a9-43db-8d8c-1b32518f5206}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {929bf956-c026-43f9-88ad-77a0365b0cbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.35908813230552, 0, 6.096,             !- X,Y,Z Vertex 1 {m}
  7.35908813230552, 9.63862230819322, 6.096, !- X,Y,Z Vertex 2 {m}
  0, 9.63862230819322, 6.096,             !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {86f4274d-8991-41bc-a732-000e7b15759a}, !- Handle
  Zone Retail Retail  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01888e48-a322-4d05-96c1-616257473eef}, !- Zone Air Inlet Port List
  {a23ece6e-2180-407a-a1ee-8517309c3605}, !- Zone Air Exhaust Port List
  {0fde533f-fbe9-455a-a189-e345727703b9}, !- Zone Air Node Name
  {001d3b37-e818-4489-be18-ba6d2f3bb385}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {037657d8-ac96-4e9f-a37d-5da24c66efc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84ed7f4a-5e39-4839-b8fa-8a29df9a542d}, !- Handle
  Zone Retail Retail  - Story Ground Zone Air Node, !- Name
  {0fde533f-fbe9-455a-a189-e345727703b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fde533f-fbe9-455a-a189-e345727703b9}, !- Handle
  {717719db-1f8d-47ad-a707-c0fe8a816043}, !- Name
  {86f4274d-8991-41bc-a732-000e7b15759a}, !- Source Object
  11,                                     !- Outlet Port
  {84ed7f4a-5e39-4839-b8fa-8a29df9a542d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01888e48-a322-4d05-96c1-616257473eef}, !- Handle
  {d050a7a1-ca76-4324-86f7-cc1ba7978c74}, !- Name
  {86f4274d-8991-41bc-a732-000e7b15759a}, !- HVAC Component
  {8fbb8b21-c984-4105-9cb0-73b955a832fe}; !- Port 1

OS:PortList,
  {a23ece6e-2180-407a-a1ee-8517309c3605}, !- Handle
  {abcf3eae-53f5-44e2-b510-f04b33e2ed17}, !- Name
  {86f4274d-8991-41bc-a732-000e7b15759a}; !- HVAC Component

OS:PortList,
  {001d3b37-e818-4489-be18-ba6d2f3bb385}, !- Handle
  {a1b107f6-c7b5-4799-a5a4-0d388108a5c0}, !- Name
  {86f4274d-8991-41bc-a732-000e7b15759a}, !- HVAC Component
  {1c49ec3f-e130-475d-8cfc-c8b521462f90}; !- Port 1

OS:Sizing:Zone,
  {8c3f82ed-6aee-4030-8858-fde5533be026}, !- Handle
  {86f4274d-8991-41bc-a732-000e7b15759a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {535f77c9-ddd7-4539-b3a1-f2cddb5845d4}, !- Handle
  Zone Retail Retail  - Story Ground Zone HVAC Equipment List, !- Name
  {86f4274d-8991-41bc-a732-000e7b15759a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ccbcf3b8-aaa1-4c09-a717-cb01fc5768aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {abde1152-b394-4883-a14d-714ec48077d2}, !- Handle
  Retail Entry  - Story Ground,           !- Name
  {d4656984-d31e-4b2e-baae-9fe66c1bda3e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.53977697820891,                       !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3024689b-b9a6-4e0e-a582-a3437bc6ae35}, !- Building Story Name
  {be7e02eb-e574-4b57-86b9-09733dd2593a}; !- Thermal Zone Name

OS:Surface,
  {b6c5dd10-f01e-4aec-ac59-dd4afd0e4d7c}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {abde1152-b394-4883-a14d-714ec48077d2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  0.0501208360026073, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  0.0501208360026073, 0, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebc91167-a27f-44d3-bd44-a032b64253e5}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abde1152-b394-4883-a14d-714ec48077d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d72e2ad5-2c77-453e-83a5-ee26f276a407}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 9.63862230819322, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 0, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e859d235-2f03-4e5d-85b6-4644eeba385d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abde1152-b394-4883-a14d-714ec48077d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0501208360026073, 9.63862230819322, 6.096, !- X,Y,Z Vertex 1 {m}
  0.0501208360026073, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 9.63862230819322, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3ec3f02-69ae-4c3f-8861-7f397e301533}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abde1152-b394-4883-a14d-714ec48077d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fd56587-cc6d-481e-9f0f-6053a500b27c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0501208360026073, 0, 6.096,           !- X,Y,Z Vertex 1 {m}
  0.0501208360026073, 0, 0,               !- X,Y,Z Vertex 2 {m}
  0.0501208360026073, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  0.0501208360026073, 9.63862230819322, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfcfdde9-32ff-4208-ba51-2d2fa7b088e8}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abde1152-b394-4883-a14d-714ec48077d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66453525910038e-15, 0, 6.096,        !- X,Y,Z Vertex 1 {m}
  -2.66453525910038e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
  0.0501208360026073, 0, 0,               !- X,Y,Z Vertex 3 {m}
  0.0501208360026073, 0, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91a7c3e7-8f17-4c66-b853-2bfa66033fec}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {abde1152-b394-4883-a14d-714ec48077d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0501208360026073, 0, 6.096,           !- X,Y,Z Vertex 1 {m}
  0.0501208360026073, 9.63862230819322, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.66453525910038e-15, 9.63862230819322, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.66453525910038e-15, 0, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {be7e02eb-e574-4b57-86b9-09733dd2593a}, !- Handle
  Zone Retail Entry  - Story Ground,      !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1be3b49-645b-46e7-ae2d-6acff45721d1}, !- Zone Air Inlet Port List
  {ad4a0a2a-eb45-4413-a247-56b542648e16}, !- Zone Air Exhaust Port List
  {516ac7d4-7fe1-40fd-93c4-c2a01d94f317}, !- Zone Air Node Name
  {83fbf0f7-5a4a-465b-932f-b1adb963623a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f40e614-79eb-4e5e-be17-a184ba563c72}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ea6c4aaa-d296-4355-a49b-1d84f86a2c37}, !- Handle
  Zone Retail Entry  - Story Ground Zone Air Node, !- Name
  {516ac7d4-7fe1-40fd-93c4-c2a01d94f317}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {516ac7d4-7fe1-40fd-93c4-c2a01d94f317}, !- Handle
  {0dc431de-0e63-496a-b10e-bec5aaf26037}, !- Name
  {be7e02eb-e574-4b57-86b9-09733dd2593a}, !- Source Object
  11,                                     !- Outlet Port
  {ea6c4aaa-d296-4355-a49b-1d84f86a2c37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1be3b49-645b-46e7-ae2d-6acff45721d1}, !- Handle
  {e107155e-2aa0-40c1-a911-10db3985d5f0}, !- Name
  {be7e02eb-e574-4b57-86b9-09733dd2593a}; !- HVAC Component

OS:PortList,
  {ad4a0a2a-eb45-4413-a247-56b542648e16}, !- Handle
  {2d7b63a2-3330-4445-86f1-c760a2a7afea}, !- Name
  {be7e02eb-e574-4b57-86b9-09733dd2593a}; !- HVAC Component

OS:PortList,
  {83fbf0f7-5a4a-465b-932f-b1adb963623a}, !- Handle
  {bb1735af-1a65-4ece-85fa-8921a8aeba88}, !- Name
  {be7e02eb-e574-4b57-86b9-09733dd2593a}; !- HVAC Component

OS:Sizing:Zone,
  {4ec13ae0-a150-48ef-8d2a-e0ed5e5ddb9c}, !- Handle
  {be7e02eb-e574-4b57-86b9-09733dd2593a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {29687977-5298-47a1-9670-74c8d24369fe}, !- Handle
  Zone Retail Entry  - Story Ground Zone HVAC Equipment List, !- Name
  {be7e02eb-e574-4b57-86b9-09733dd2593a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f13739d-49c1-444f-ae27-b761578abb8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {796e6e50-d5bb-40ed-88b4-516ef45dca9d}, !- Handle
  Retail Point_of_Sale  - Story Ground,   !- Name
  {a2fa5aea-ada6-4737-85df-8b0855b3dc31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.58989781421152,                       !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3024689b-b9a6-4e0e-a582-a3437bc6ae35}, !- Building Story Name
  {4aa89a5f-6b02-44dc-9e78-0a1af8d72172}; !- Thermal Zone Name

OS:Surface,
  {6b1d790d-cf47-4584-a45e-0dada1474c6d}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {796e6e50-d5bb-40ed-88b4-516ef45dca9d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 0, 0,             !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  0.633257485648293, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  0.633257485648293, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fd56587-cc6d-481e-9f0f-6053a500b27c}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {796e6e50-d5bb-40ed-88b4-516ef45dca9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3ec3f02-69ae-4c3f-8861-7f397e301533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 9.63862230819322, 6.096, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 0, 0,             !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 0, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ebe5356-63b8-4187-aadc-f858a272be48}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {796e6e50-d5bb-40ed-88b4-516ef45dca9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.633257485648293, 9.63862230819322, 6.096, !- X,Y,Z Vertex 1 {m}
  0.633257485648293, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 9.63862230819322, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3d80650-9cbb-4a21-a706-43cc499f8f9a}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {796e6e50-d5bb-40ed-88b4-516ef45dca9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02cd7d54-f96b-4de3-854f-b890770e1e83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.633257485648293, 0, 6.096,            !- X,Y,Z Vertex 1 {m}
  0.633257485648293, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.633257485648293, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  0.633257485648293, 9.63862230819322, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08357dfc-460e-4608-8e45-ade874e6cd1a}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {796e6e50-d5bb-40ed-88b4-516ef45dca9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-15, 0, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-15, 0, 0,             !- X,Y,Z Vertex 2 {m}
  0.633257485648293, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.633257485648293, 0, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e46b8a5e-02a6-45f6-93db-e93d3045dc2b}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {796e6e50-d5bb-40ed-88b4-516ef45dca9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.633257485648293, 0, 6.096,            !- X,Y,Z Vertex 1 {m}
  0.633257485648293, 9.63862230819322, 6.096, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-15, 9.63862230819322, 6.096, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-15, 0, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4aa89a5f-6b02-44dc-9e78-0a1af8d72172}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1dd039b-8a2c-4210-a83a-f2d8534fa974}, !- Zone Air Inlet Port List
  {5da7e6c7-c3df-4727-9b6a-764dabc3a13f}, !- Zone Air Exhaust Port List
  {8cadd749-2a47-4796-9c25-f5c37189bb8a}, !- Zone Air Node Name
  {ccf52836-330f-49ed-9393-33230ca49634}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5aacafba-f6cb-4d77-9629-1071fb456a2f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a94cd09-adc4-472d-96a9-db8f1f912c78}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground Zone Air Node, !- Name
  {8cadd749-2a47-4796-9c25-f5c37189bb8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8cadd749-2a47-4796-9c25-f5c37189bb8a}, !- Handle
  {ce62e1f4-b3a2-4bb6-b84c-24b5e6991cf8}, !- Name
  {4aa89a5f-6b02-44dc-9e78-0a1af8d72172}, !- Source Object
  11,                                     !- Outlet Port
  {4a94cd09-adc4-472d-96a9-db8f1f912c78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1dd039b-8a2c-4210-a83a-f2d8534fa974}, !- Handle
  {2653e577-604f-4c60-8fa8-5104f19684ec}, !- Name
  {4aa89a5f-6b02-44dc-9e78-0a1af8d72172}, !- HVAC Component
  {d86e253f-a806-48d8-8ce6-930e74e3d5ea}; !- Port 1

OS:PortList,
  {5da7e6c7-c3df-4727-9b6a-764dabc3a13f}, !- Handle
  {76e8b8fd-d594-4735-8ad7-a9f4630d70c1}, !- Name
  {4aa89a5f-6b02-44dc-9e78-0a1af8d72172}; !- HVAC Component

OS:PortList,
  {ccf52836-330f-49ed-9393-33230ca49634}, !- Handle
  {3e1d27c1-e645-4ec8-9588-a37cdaffacea}, !- Name
  {4aa89a5f-6b02-44dc-9e78-0a1af8d72172}, !- HVAC Component
  {2bf86ddf-1763-4684-b494-1c029c6c995b}; !- Port 1

OS:Sizing:Zone,
  {c9c88110-d759-4d10-83d1-ec1b49c60f88}, !- Handle
  {4aa89a5f-6b02-44dc-9e78-0a1af8d72172}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2be17d93-f29e-465e-a8c5-539a5a2423be}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground Zone HVAC Equipment List, !- Name
  {4aa89a5f-6b02-44dc-9e78-0a1af8d72172}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8babed19-723f-403a-9560-d8bee4088bb5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a8df056b-80d5-4314-8db7-5e7c47ade6cf}, !- Handle
  Retail Back_Space  - Story Ground,      !- Name
  {3b8e4c0f-9ba1-4967-9c99-c66cc5637635}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.22315529985981,                       !- X Origin {m}
  -4.81931115409661,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3024689b-b9a6-4e0e-a582-a3437bc6ae35}, !- Building Story Name
  {2cad4bbe-041b-48a1-b76e-859346a16edf}; !- Thermal Zone Name

OS:Surface,
  {fe756147-b34e-4c73-8e0a-a2b10ead3d13}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a8df056b-80d5-4314-8db7-5e7c47ade6cf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  1.5961558542368, 9.63862230819322, 0,   !- X,Y,Z Vertex 3 {m}
  1.5961558542368, 0, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02cd7d54-f96b-4de3-854f-b890770e1e83}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8df056b-80d5-4314-8db7-5e7c47ade6cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3d80650-9cbb-4a21-a706-43cc499f8f9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 9.63862230819322, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7952bd2-4a52-47e0-93c5-024b8f488d61}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8df056b-80d5-4314-8db7-5e7c47ade6cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5961558542368, 9.63862230819322, 6.096, !- X,Y,Z Vertex 1 {m}
  1.5961558542368, 9.63862230819322, 0,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.63862230819322, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 9.63862230819322, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d152a8e-ceba-4ab8-bf81-6d91933cb757}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8df056b-80d5-4314-8db7-5e7c47ade6cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5961558542368, 0, 6.096,              !- X,Y,Z Vertex 1 {m}
  1.5961558542368, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  1.5961558542368, 9.63862230819322, 0,   !- X,Y,Z Vertex 3 {m}
  1.5961558542368, 9.63862230819322, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccc61cda-1aa3-4a30-995b-567846e6b2cd}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8df056b-80d5-4314-8db7-5e7c47ade6cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-15, 0, 6.096,        !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
  1.5961558542368, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  1.5961558542368, 0, 6.096;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {027d9bfb-e471-4a3f-94f3-d6c63f88b19f}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8df056b-80d5-4314-8db7-5e7c47ade6cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.5961558542368, 0, 6.096,              !- X,Y,Z Vertex 1 {m}
  1.5961558542368, 9.63862230819322, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-15, 9.63862230819322, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-15, 0, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2cad4bbe-041b-48a1-b76e-859346a16edf}, !- Handle
  Zone Retail Back_Space  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40cc41be-b539-45e3-a476-74395d819a04}, !- Zone Air Inlet Port List
  {117fdb1a-1683-49f7-aea1-1b6d96c967db}, !- Zone Air Exhaust Port List
  {8bb48039-4cbd-4a87-aca8-5c0a31cd27ad}, !- Zone Air Node Name
  {1ce320b2-d943-4b64-bf55-982b4261d48d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4c7eca7-9331-421e-a4ed-ce1172700e65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f67470a7-3d89-435d-8aee-d2c4fc4e04ff}, !- Handle
  Zone Retail Back_Space  - Story Ground Zone Air Node, !- Name
  {8bb48039-4cbd-4a87-aca8-5c0a31cd27ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bb48039-4cbd-4a87-aca8-5c0a31cd27ad}, !- Handle
  {ae1ea124-4856-4a0c-99eb-87ee17a99e39}, !- Name
  {2cad4bbe-041b-48a1-b76e-859346a16edf}, !- Source Object
  11,                                     !- Outlet Port
  {f67470a7-3d89-435d-8aee-d2c4fc4e04ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40cc41be-b539-45e3-a476-74395d819a04}, !- Handle
  {ea91fce4-a9c3-4ece-8220-08928c09b9a5}, !- Name
  {2cad4bbe-041b-48a1-b76e-859346a16edf}, !- HVAC Component
  {cc482483-4cbd-47f2-a6d6-aa8f677475cb}; !- Port 1

OS:PortList,
  {117fdb1a-1683-49f7-aea1-1b6d96c967db}, !- Handle
  {dd8ff146-8327-4978-890a-ecfe095da801}, !- Name
  {2cad4bbe-041b-48a1-b76e-859346a16edf}; !- HVAC Component

OS:PortList,
  {1ce320b2-d943-4b64-bf55-982b4261d48d}, !- Handle
  {eb05bf92-24e0-4fc7-a2f8-e47158290b9d}, !- Name
  {2cad4bbe-041b-48a1-b76e-859346a16edf}, !- HVAC Component
  {78801c9b-5e41-4135-8017-ff05937f00e1}; !- Port 1

OS:Sizing:Zone,
  {658cb1cd-e4f5-4332-b202-91f908b06841}, !- Handle
  {2cad4bbe-041b-48a1-b76e-859346a16edf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94604310-8c36-441b-bb45-f0b2dd5b72fc}, !- Handle
  Zone Retail Back_Space  - Story Ground Zone HVAC Equipment List, !- Name
  {2cad4bbe-041b-48a1-b76e-859346a16edf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {db02f1b3-1cdb-49fd-96be-8d8734f09ebc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {4a3ee976-abda-4983-ba59-e433e8028104}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fe71c6ee-bcee-4646-83b6-31afa29b4090}, !- Construction Name
  {5cff6972-27c6-4fd2-a09a-0217565b5cc7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.61322230819322, 1.12969793829326,  !- X,Y,Z Vertex 1 {m}
  0, 9.61322230819322, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.12969793829326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25e9fe43-e44d-4d1f-abad-88414b45d477}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fe71c6ee-bcee-4646-83b6-31afa29b4090}, !- Construction Name
  {1f445aaa-4c1f-4a2d-9b83-73e5330d0aef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.33368813230552, 9.63862230819322, 1.13030240222384, !- X,Y,Z Vertex 1 {m}
  7.33368813230552, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 9.63862230819322, 1.13030240222384; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9d8b88e-b5d8-4df5-bd1e-32db4a8bca1d}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fe71c6ee-bcee-4646-83b6-31afa29b4090}, !- Construction Name
  {d5c30ecd-0ed4-4b38-b983-2df8a6c8edb5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.13030240222384,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  7.33368813230552, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  7.33368813230552, 0, 1.13030240222384;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ebedf47-7f85-402a-bda9-200fac89423f}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fe71c6ee-bcee-4646-83b6-31afa29b4090}, !- Construction Name
  {6ebe5356-63b8-4187-aadc-f858a272be48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.607857485648293, 9.63862230819322, 1.15966036776559, !- X,Y,Z Vertex 1 {m}
  0.607857485648293, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000026, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000026, 9.63862230819322, 1.15966036776559; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e739ce65-065e-4c69-a1d4-f01097a9a899}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fe71c6ee-bcee-4646-83b6-31afa29b4090}, !- Construction Name
  {08357dfc-460e-4608-8e45-ade874e6cd1a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000027, 0, 1.15966036776559, !- X,Y,Z Vertex 1 {m}
  0.0254000000000027, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  0.607857485648293, 0, 0.762,            !- X,Y,Z Vertex 3 {m}
  0.607857485648293, 0, 1.15966036776559; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c05cf3a4-53e8-4ceb-ba9d-1d388367300d}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fe71c6ee-bcee-4646-83b6-31afa29b4090}, !- Construction Name
  {b7952bd2-4a52-47e0-93c5-024b8f488d61}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.5707558542368, 9.63862230819322, 1.13978351416281, !- X,Y,Z Vertex 1 {m}
  1.5707558542368, 9.63862230819322, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999981, 9.63862230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999981, 9.63862230819322, 1.13978351416281; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48e382f0-deca-4ac9-91ac-43e73321e993}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fe71c6ee-bcee-4646-83b6-31afa29b4090}, !- Construction Name
  {8d152a8e-ceba-4ab8-bf81-6d91933cb757}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.5961558542368, 0.0254, 1.12969793829326, !- X,Y,Z Vertex 1 {m}
  1.5961558542368, 0.0254, 0.762,         !- X,Y,Z Vertex 2 {m}
  1.5961558542368, 9.61322230819322, 0.762, !- X,Y,Z Vertex 3 {m}
  1.5961558542368, 9.61322230819322, 1.12969793829326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c31ab592-dbc5-4b87-8e2a-238085268a2c}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {fe71c6ee-bcee-4646-83b6-31afa29b4090}, !- Construction Name
  {ccc61cda-1aa3-4a30-995b-567846e6b2cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999982, 0, 1.13978351416281, !- X,Y,Z Vertex 1 {m}
  0.0253999999999982, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  1.5707558542368, 0, 0.762,              !- X,Y,Z Vertex 3 {m}
  1.5707558542368, 0, 1.13978351416281;   !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {fe3dd471-8e83-4272-a042-77bbaf97e1e6}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ba27d19a-11a3-497f-8a00-4067a13a9913}, !- Handle
  Retail Back_Space People,               !- Name
  {fe3dd471-8e83-4272-a042-77bbaf97e1e6}, !- People Definition Name
  {3b8e4c0f-9ba1-4967-9c99-c66cc5637635}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f7c5d693-d84c-4316-97c2-53554c01cc44}, !- Work Efficiency Schedule Name
  {eef96bc0-9149-4795-bd46-7e3c0ce8adbb}, !- Clothing Insulation Schedule Name
  {8c946907-cde0-4a90-bd73-bb1f881649ae}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {eef96bc0-9149-4795-bd46-7e3c0ce8adbb}, !- Handle
  Clothing Schedule,                      !- Name
  {2ea53bb6-f19e-46f7-bea9-aeb8ae19b4ac}, !- Schedule Type Limits Name
  {f7b834aa-14fe-4988-bae5-c828d0d17b35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7b834aa-14fe-4988-bae5-c828d0d17b35}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {2ea53bb6-f19e-46f7-bea9-aeb8ae19b4ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3c93a4e-c18a-403c-9c5e-459cd5339a40}, !- Handle
  Schedule Rule 1,                        !- Name
  {eef96bc0-9149-4795-bd46-7e3c0ce8adbb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {609c12da-3632-4cb7-98c4-2f357148d3a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {609c12da-3632-4cb7-98c4-2f357148d3a1}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {2ea53bb6-f19e-46f7-bea9-aeb8ae19b4ac}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2ea53bb6-f19e-46f7-bea9-aeb8ae19b4ac}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {8c946907-cde0-4a90-bd73-bb1f881649ae}, !- Handle
  Air Velocity Schedule,                  !- Name
  {ea31ef35-0089-426e-82ea-4c2b6181285a}, !- Schedule Type Limits Name
  {85ae3b6c-0bf2-4aee-b1f1-a3715e57a782}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85ae3b6c-0bf2-4aee-b1f1-a3715e57a782}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {ea31ef35-0089-426e-82ea-4c2b6181285a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ea31ef35-0089-426e-82ea-4c2b6181285a}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {f7c5d693-d84c-4316-97c2-53554c01cc44}, !- Handle
  Work Efficiency Schedule,               !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  {f88ad4bd-0c75-4612-806f-2dc30018a0b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f88ad4bd-0c75-4612-806f-2dc30018a0b6}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {900edd92-f996-4f1a-9b02-8c64b5cb262f}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {49ec90ab-8726-4f6f-8df2-247836384331}, !- Handle
  Retail Back_Space Lights,               !- Name
  {900edd92-f996-4f1a-9b02-8c64b5cb262f}, !- Lights Definition Name
  {3b8e4c0f-9ba1-4967-9c99-c66cc5637635}, !- Space or SpaceType Name
  {435a39eb-5cf4-443a-bb5c-3cbb7ff48541}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {37d2d70a-195e-4d4d-9d41-7342829961b7}, !- Handle
  {900edd92-f996-4f1a-9b02-8c64b5cb262f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4f629b7d-c4df-4dd7-bae8-369b2a430c1e}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c4c3875f-4d62-4a6f-81b8-18204f843f30}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {4f629b7d-c4df-4dd7-bae8-369b2a430c1e}, !- Electric Equipment Definition Name
  {3b8e4c0f-9ba1-4967-9c99-c66cc5637635}, !- Space or SpaceType Name
  {49fd1913-c58e-45c7-8941-c1d9753b9626}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {19166135-e36c-4dd3-9acc-5d1a3d089f8c}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7a40639e-85a1-4265-915b-fd423fbe935d}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c51891c6-94db-4b5d-98cd-fe49bcb44ca9}, !- Number of People Schedule Name
  {110060d6-9330-4160-b5a0-8201120a6c31}, !- People Activity Level Schedule Name
  {dfd1edaf-fc0c-423d-a76a-236da2a2812e}, !- Lighting Schedule Name
  {a15b96c7-f854-4a6b-b35e-7c97f0e92fe8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e09bb6d6-4111-40e6-b1de-1ab9ebb3d4bf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c51891c6-94db-4b5d-98cd-fe49bcb44ca9}, !- Handle
  Retail Bldg Occ,                        !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  {49e7755a-ef45-4a6a-b832-8b1812896ac0}, !- Default Day Schedule Name
  {570c958f-cf3c-448a-bb00-08185deb64c7}, !- Summer Design Day Schedule Name
  {befd3e25-3e48-4de6-b519-d0cb011447c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {49e7755a-ef45-4a6a-b832-8b1812896ac0}, !- Handle
  Retail Bldg Occ Default,                !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  54,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  3,                                      !- Hour 3
  4,                                      !- Minute 3
  0.0333333333333333,                     !- Value Until Time 3
  3,                                      !- Hour 4
  14,                                     !- Minute 4
  0.05,                                   !- Value Until Time 4
  3,                                      !- Hour 5
  24,                                     !- Minute 5
  0.0666666666666666,                     !- Value Until Time 5
  3,                                      !- Hour 6
  34,                                     !- Minute 6
  0.0833333333333333,                     !- Value Until Time 6
  3,                                      !- Hour 7
  44,                                     !- Minute 7
  0.0999999999999999,                     !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  3,                                      !- Hour 9
  54,                                     !- Minute 9
  0.116666666666667,                      !- Value Until Time 9
  4,                                      !- Hour 10
  4,                                      !- Minute 10
  0.133333333333333,                      !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  4,                                      !- Hour 12
  25,                                     !- Minute 12
  0.166666666666667,                      !- Value Until Time 12
  4,                                      !- Hour 13
  35,                                     !- Minute 13
  0.183333333333333,                      !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  4,                                      !- Hour 15
  55,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  5,                                      !- Hour 16
  5,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  5,                                      !- Hour 17
  15,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  5,                                      !- Hour 18
  25,                                     !- Minute 18
  0.4,                                    !- Value Until Time 18
  5,                                      !- Hour 19
  35,                                     !- Minute 19
  0.45,                                   !- Value Until Time 19
  5,                                      !- Hour 20
  45,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  6,                                      !- Hour 21
  15,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  6,                                      !- Hour 22
  25,                                     !- Minute 22
  0.516666666666667,                      !- Value Until Time 22
  6,                                      !- Hour 23
  35,                                     !- Minute 23
  0.533333333333333,                      !- Value Until Time 23
  6,                                      !- Hour 24
  45,                                     !- Minute 24
  0.55,                                   !- Value Until Time 24
  6,                                      !- Hour 25
  55,                                     !- Minute 25
  0.566666666666667,                      !- Value Until Time 25
  7,                                      !- Hour 26
  5,                                      !- Minute 26
  0.583333333333334,                      !- Value Until Time 26
  7,                                      !- Hour 27
  15,                                     !- Minute 27
  0.6,                                    !- Value Until Time 27
  7,                                      !- Hour 28
  25,                                     !- Minute 28
  0.616666666666667,                      !- Value Until Time 28
  7,                                      !- Hour 29
  35,                                     !- Minute 29
  0.633333333333334,                      !- Value Until Time 29
  7,                                      !- Hour 30
  45,                                     !- Minute 30
  0.65,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  55,                                     !- Minute 31
  0.666666666666667,                      !- Value Until Time 31
  8,                                      !- Hour 32
  5,                                      !- Minute 32
  0.683333333333334,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.7,                                    !- Value Until Time 33
  10,                                     !- Hour 34
  30,                                     !- Minute 34
  0.7,                                    !- Value Until Time 34
  10,                                     !- Hour 35
  39,                                     !- Minute 35
  0.716666666666667,                      !- Value Until Time 35
  10,                                     !- Hour 36
  49,                                     !- Minute 36
  0.733333333333333,                      !- Value Until Time 36
  10,                                     !- Hour 37
  59,                                     !- Minute 37
  0.75,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  9,                                      !- Minute 38
  0.766666666666666,                      !- Value Until Time 38
  11,                                     !- Hour 39
  19,                                     !- Minute 39
  0.783333333333333,                      !- Value Until Time 39
  11,                                     !- Hour 40
  29,                                     !- Minute 40
  0.8,                                    !- Value Until Time 40
  11,                                     !- Hour 41
  30,                                     !- Minute 41
  0.8,                                    !- Value Until Time 41
  11,                                     !- Hour 42
  39,                                     !- Minute 42
  0.783333333333333,                      !- Value Until Time 42
  11,                                     !- Hour 43
  49,                                     !- Minute 43
  0.766666666666667,                      !- Value Until Time 43
  11,                                     !- Hour 44
  59,                                     !- Minute 44
  0.75,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  9,                                      !- Minute 45
  0.733333333333334,                      !- Value Until Time 45
  12,                                     !- Hour 46
  19,                                     !- Minute 46
  0.716666666666667,                      !- Value Until Time 46
  12,                                     !- Hour 47
  29,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  30,                                     !- Minute 48
  0.7,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  39,                                     !- Minute 49
  0.666666666666667,                      !- Value Until Time 49
  12,                                     !- Hour 50
  49,                                     !- Minute 50
  0.633333333333334,                      !- Value Until Time 50
  12,                                     !- Hour 51
  59,                                     !- Minute 51
  0.6,                                    !- Value Until Time 51
  13,                                     !- Hour 52
  9,                                      !- Minute 52
  0.566666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  19,                                     !- Minute 53
  0.533333333333334,                      !- Value Until Time 53
  13,                                     !- Hour 54
  29,                                     !- Minute 54
  0.500000000000001,                      !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.5,                                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.5,                                    !- Value Until Time 56
  14,                                     !- Hour 57
  9,                                      !- Minute 57
  0.480952380952381,                      !- Value Until Time 57
  14,                                     !- Hour 58
  19,                                     !- Minute 58
  0.461904761904762,                      !- Value Until Time 58
  14,                                     !- Hour 59
  29,                                     !- Minute 59
  0.442857142857143,                      !- Value Until Time 59
  14,                                     !- Hour 60
  39,                                     !- Minute 60
  0.423809523809524,                      !- Value Until Time 60
  14,                                     !- Hour 61
  49,                                     !- Minute 61
  0.404761904761905,                      !- Value Until Time 61
  14,                                     !- Hour 62
  59,                                     !- Minute 62
  0.385714285714286,                      !- Value Until Time 62
  15,                                     !- Hour 63
  9,                                      !- Minute 63
  0.366666666666667,                      !- Value Until Time 63
  15,                                     !- Hour 64
  19,                                     !- Minute 64
  0.347619047619048,                      !- Value Until Time 64
  15,                                     !- Hour 65
  29,                                     !- Minute 65
  0.328571428571429,                      !- Value Until Time 65
  15,                                     !- Hour 66
  39,                                     !- Minute 66
  0.30952380952381,                       !- Value Until Time 66
  15,                                     !- Hour 67
  45,                                     !- Minute 67
  0.3,                                    !- Value Until Time 67
  15,                                     !- Hour 68
  54,                                     !- Minute 68
  0.275,                                  !- Value Until Time 68
  16,                                     !- Hour 69
  4,                                      !- Minute 69
  0.25,                                   !- Value Until Time 69
  16,                                     !- Hour 70
  15,                                     !- Minute 70
  0.225,                                  !- Value Until Time 70
  16,                                     !- Hour 71
  25,                                     !- Minute 71
  0.2,                                    !- Value Until Time 71
  16,                                     !- Hour 72
  35,                                     !- Minute 72
  0.175,                                  !- Value Until Time 72
  16,                                     !- Hour 73
  45,                                     !- Minute 73
  0.149999999999999,                      !- Value Until Time 73
  16,                                     !- Hour 74
  55,                                     !- Minute 74
  0.124999999999999,                      !- Value Until Time 74
  17,                                     !- Hour 75
  5,                                      !- Minute 75
  0.0999999999999991,                     !- Value Until Time 75
  17,                                     !- Hour 76
  15,                                     !- Minute 76
  0.0749999999999989,                     !- Value Until Time 76
  17,                                     !- Hour 77
  25,                                     !- Minute 77
  0.0499999999999988,                     !- Value Until Time 77
  17,                                     !- Hour 78
  35,                                     !- Minute 78
  0.0249999999999986,                     !- Value Until Time 78
  17,                                     !- Hour 79
  45,                                     !- Minute 79
  0,                                      !- Value Until Time 79
  24,                                     !- Hour 80
  0,                                      !- Minute 80
  0;                                      !- Value Until Time 80

OS:Schedule:Rule,
  {dacfa406-e57f-4524-8fff-f025802dadbc}, !- Handle
  Schedule Rule 2,                        !- Name
  {c51891c6-94db-4b5d-98cd-fe49bcb44ca9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eacd6604-095b-4ec3-81d7-64256633e46c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eacd6604-095b-4ec3-81d7-64256633e46c}, !- Handle
  Retail Bldg Occ Sat Day,                !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.183333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.3,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.349999999999999,                      !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.399999999999999,                      !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.449999999999999,                      !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.499999999999999,                      !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  39,                                     !- Minute 22
  0.516666666666667,                      !- Value Until Time 22
  9,                                      !- Hour 23
  49,                                     !- Minute 23
  0.533333333333333,                      !- Value Until Time 23
  9,                                      !- Hour 24
  59,                                     !- Minute 24
  0.55,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  9,                                      !- Minute 25
  0.566666666666666,                      !- Value Until Time 25
  10,                                     !- Hour 26
  19,                                     !- Minute 26
  0.583333333333333,                      !- Value Until Time 26
  10,                                     !- Hour 27
  29,                                     !- Minute 27
  0.6,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.6,                                    !- Value Until Time 28
  10,                                     !- Hour 29
  39,                                     !- Minute 29
  0.633333333333333,                      !- Value Until Time 29
  10,                                     !- Hour 30
  49,                                     !- Minute 30
  0.666666666666667,                      !- Value Until Time 30
  10,                                     !- Hour 31
  59,                                     !- Minute 31
  0.7,                                    !- Value Until Time 31
  11,                                     !- Hour 32
  9,                                      !- Minute 32
  0.733333333333333,                      !- Value Until Time 32
  11,                                     !- Hour 33
  19,                                     !- Minute 33
  0.766666666666666,                      !- Value Until Time 33
  11,                                     !- Hour 34
  29,                                     !- Minute 34
  0.799999999999999,                      !- Value Until Time 34
  11,                                     !- Hour 35
  30,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.8,                                    !- Value Until Time 36
  16,                                     !- Hour 37
  40,                                     !- Minute 37
  0.766666666666666,                      !- Value Until Time 37
  16,                                     !- Hour 38
  50,                                     !- Minute 38
  0.733333333333333,                      !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.699999999999999,                      !- Value Until Time 39
  17,                                     !- Hour 40
  10,                                     !- Minute 40
  0.666666666666666,                      !- Value Until Time 40
  17,                                     !- Hour 41
  20,                                     !- Minute 41
  0.633333333333332,                      !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.6,                                    !- Value Until Time 42
  17,                                     !- Hour 43
  40,                                     !- Minute 43
  0.533333333333333,                      !- Value Until Time 43
  17,                                     !- Hour 44
  50,                                     !- Minute 44
  0.466666666666666,                      !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.399999999999999,                      !- Value Until Time 45
  18,                                     !- Hour 46
  10,                                     !- Minute 46
  0.333333333333331,                      !- Value Until Time 46
  18,                                     !- Hour 47
  20,                                     !- Minute 47
  0.266666666666664,                      !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.2,                                    !- Value Until Time 48
  20,                                     !- Hour 49
  30,                                     !- Minute 49
  0.2,                                    !- Value Until Time 49
  20,                                     !- Hour 50
  40,                                     !- Minute 50
  0.183333333333333,                      !- Value Until Time 50
  20,                                     !- Hour 51
  50,                                     !- Minute 51
  0.166666666666666,                      !- Value Until Time 51
  21,                                     !- Hour 52
  0,                                      !- Minute 52
  0.15,                                   !- Value Until Time 52
  21,                                     !- Hour 53
  10,                                     !- Minute 53
  0.133333333333333,                      !- Value Until Time 53
  21,                                     !- Hour 54
  20,                                     !- Minute 54
  0.116666666666666,                      !- Value Until Time 54
  21,                                     !- Hour 55
  30,                                     !- Minute 55
  0.1,                                    !- Value Until Time 55
  21,                                     !- Hour 56
  40,                                     !- Minute 56
  0.0833333333333332,                     !- Value Until Time 56
  21,                                     !- Hour 57
  50,                                     !- Minute 57
  0.0666666666666664,                     !- Value Until Time 57
  22,                                     !- Hour 58
  0,                                      !- Minute 58
  0.0499999999999996,                     !- Value Until Time 58
  22,                                     !- Hour 59
  10,                                     !- Minute 59
  0.0333333333333329,                     !- Value Until Time 59
  22,                                     !- Hour 60
  20,                                     !- Minute 60
  0.0166666666666661,                     !- Value Until Time 60
  22,                                     !- Hour 61
  30,                                     !- Minute 61
  0,                                      !- Value Until Time 61
  24,                                     !- Hour 62
  0,                                      !- Minute 62
  0;                                      !- Value Until Time 62

OS:Schedule:Rule,
  {6925d672-9554-445c-a0f6-48c99656b86d}, !- Handle
  Schedule Rule 3,                        !- Name
  {c51891c6-94db-4b5d-98cd-fe49bcb44ca9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e83a93db-a960-4203-94c3-65b3d9a77022}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e83a93db-a960-4203-94c3-65b3d9a77022}, !- Handle
  Retail Bldg Occ Sun Day,                !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  39,                                     !- Minute 2
  0.0166666666666666,                     !- Value Until Time 2
  8,                                      !- Hour 3
  49,                                     !- Minute 3
  0.0333333333333332,                     !- Value Until Time 3
  8,                                      !- Hour 4
  59,                                     !- Minute 4
  0.0499999999999998,                     !- Value Until Time 4
  9,                                      !- Hour 5
  9,                                      !- Minute 5
  0.0666666666666664,                     !- Value Until Time 5
  9,                                      !- Hour 6
  19,                                     !- Minute 6
  0.083333333333333,                      !- Value Until Time 6
  9,                                      !- Hour 7
  29,                                     !- Minute 7
  0.0999999999999996,                     !- Value Until Time 7
  9,                                      !- Hour 8
  30,                                     !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  39,                                     !- Minute 9
  0.116666666666667,                      !- Value Until Time 9
  9,                                      !- Hour 10
  49,                                     !- Minute 10
  0.133333333333333,                      !- Value Until Time 10
  9,                                      !- Hour 11
  59,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  10,                                     !- Hour 12
  9,                                      !- Minute 12
  0.166666666666666,                      !- Value Until Time 12
  10,                                     !- Hour 13
  19,                                     !- Minute 13
  0.183333333333333,                      !- Value Until Time 13
  10,                                     !- Hour 14
  29,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  30,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  11,                                     !- Hour 17
  9,                                      !- Minute 17
  0.216666666666667,                      !- Value Until Time 17
  11,                                     !- Hour 18
  19,                                     !- Minute 18
  0.233333333333333,                      !- Value Until Time 18
  11,                                     !- Hour 19
  29,                                     !- Minute 19
  0.25,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  39,                                     !- Minute 20
  0.266666666666666,                      !- Value Until Time 20
  11,                                     !- Hour 21
  49,                                     !- Minute 21
  0.283333333333333,                      !- Value Until Time 21
  11,                                     !- Hour 22
  59,                                     !- Minute 22
  0.3,                                    !- Value Until Time 22
  12,                                     !- Hour 23
  9,                                      !- Minute 23
  0.316666666666666,                      !- Value Until Time 23
  12,                                     !- Hour 24
  19,                                     !- Minute 24
  0.333333333333333,                      !- Value Until Time 24
  12,                                     !- Hour 25
  29,                                     !- Minute 25
  0.349999999999999,                      !- Value Until Time 25
  12,                                     !- Hour 26
  39,                                     !- Minute 26
  0.366666666666666,                      !- Value Until Time 26
  12,                                     !- Hour 27
  49,                                     !- Minute 27
  0.383333333333333,                      !- Value Until Time 27
  12,                                     !- Hour 28
  59,                                     !- Minute 28
  0.399999999999999,                      !- Value Until Time 28
  13,                                     !- Hour 29
  0,                                      !- Minute 29
  0.4,                                    !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.4,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  40,                                     !- Minute 31
  0.366666666666666,                      !- Value Until Time 31
  16,                                     !- Hour 32
  50,                                     !- Minute 32
  0.333333333333333,                      !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.299999999999999,                      !- Value Until Time 33
  17,                                     !- Hour 34
  10,                                     !- Minute 34
  0.266666666666666,                      !- Value Until Time 34
  17,                                     !- Hour 35
  20,                                     !- Minute 35
  0.233333333333332,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.2,                                    !- Value Until Time 36
  17,                                     !- Hour 37
  40,                                     !- Minute 37
  0.183333333333333,                      !- Value Until Time 37
  17,                                     !- Hour 38
  50,                                     !- Minute 38
  0.166666666666666,                      !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.15,                                   !- Value Until Time 39
  18,                                     !- Hour 40
  10,                                     !- Minute 40
  0.133333333333333,                      !- Value Until Time 40
  18,                                     !- Hour 41
  20,                                     !- Minute 41
  0.116666666666666,                      !- Value Until Time 41
  18,                                     !- Hour 42
  30,                                     !- Minute 42
  0.1,                                    !- Value Until Time 42
  18,                                     !- Hour 43
  40,                                     !- Minute 43
  0.0833333333333332,                     !- Value Until Time 43
  18,                                     !- Hour 44
  50,                                     !- Minute 44
  0.0666666666666664,                     !- Value Until Time 44
  19,                                     !- Hour 45
  0,                                      !- Minute 45
  0.0499999999999996,                     !- Value Until Time 45
  19,                                     !- Hour 46
  10,                                     !- Minute 46
  0.0333333333333329,                     !- Value Until Time 46
  19,                                     !- Hour 47
  20,                                     !- Minute 47
  0.0166666666666661,                     !- Value Until Time 47
  19,                                     !- Hour 48
  30,                                     !- Minute 48
  0,                                      !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0;                                      !- Value Until Time 49

OS:Schedule:Day,
  {befd3e25-3e48-4de6-b519-d0cb011447c8}, !- Handle
  Retail Bldg Occ Winter Design Day,      !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {570c958f-cf3c-448a-bb00-08185deb64c7}, !- Handle
  Retail Bldg Occ Summer Design Day,      !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {110060d6-9330-4160-b5a0-8201120a6c31}, !- Handle
  Retail Activity,                        !- Name
  {2072a30d-1aac-4f81-8f3f-913df6120005}, !- Schedule Type Limits Name
  {2b3f2ad9-b67a-4ce6-8dab-2afa6f11b3ee}, !- Default Day Schedule Name
  {893691c1-0958-4874-a67f-f94a4ed4e578}, !- Summer Design Day Schedule Name
  {3e9d685d-a333-4273-b46b-044f58bd7538}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b3f2ad9-b67a-4ce6-8dab-2afa6f11b3ee}, !- Handle
  Retail Activity Default,                !- Name
  {2072a30d-1aac-4f81-8f3f-913df6120005}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3e9d685d-a333-4273-b46b-044f58bd7538}, !- Handle
  Retail Activity Winter Design Day,      !- Name
  {2072a30d-1aac-4f81-8f3f-913df6120005}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {893691c1-0958-4874-a67f-f94a4ed4e578}, !- Handle
  Retail Activity Summer Design Day,      !- Name
  {2072a30d-1aac-4f81-8f3f-913df6120005}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2072a30d-1aac-4f81-8f3f-913df6120005}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {dfd1edaf-fc0c-423d-a76a-236da2a2812e}, !- Handle
  Retail Bldg Light,                      !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  {8149bc5c-ab82-4e41-9979-71d48f26c389}, !- Default Day Schedule Name
  {2d724fd6-49c3-4022-9b09-72d209d6dd23}, !- Summer Design Day Schedule Name
  {5d1f9f97-04ae-4a46-bffe-289cfba48e54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8149bc5c-ab82-4e41-9979-71d48f26c389}, !- Handle
  Retail Bldg Light Default,              !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  54,                                     !- Minute 2
  0.075,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  4,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  3,                                      !- Hour 4
  14,                                     !- Minute 4
  0.125,                                  !- Value Until Time 4
  3,                                      !- Hour 5
  24,                                     !- Minute 5
  0.15,                                   !- Value Until Time 5
  3,                                      !- Hour 6
  34,                                     !- Minute 6
  0.175,                                  !- Value Until Time 6
  3,                                      !- Hour 7
  44,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.2,                                    !- Value Until Time 8
  3,                                      !- Hour 9
  54,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  4,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.35,                                   !- Value Until Time 11
  4,                                      !- Hour 12
  25,                                     !- Minute 12
  0.4,                                    !- Value Until Time 12
  4,                                      !- Hour 13
  35,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  4,                                      !- Hour 15
  55,                                     !- Minute 15
  0.566666666666667,                      !- Value Until Time 15
  5,                                      !- Hour 16
  5,                                      !- Minute 16
  0.633333333333334,                      !- Value Until Time 16
  5,                                      !- Hour 17
  15,                                     !- Minute 17
  0.7,                                    !- Value Until Time 17
  5,                                      !- Hour 18
  25,                                     !- Minute 18
  0.766666666666667,                      !- Value Until Time 18
  5,                                      !- Hour 19
  35,                                     !- Minute 19
  0.833333333333334,                      !- Value Until Time 19
  5,                                      !- Hour 20
  45,                                     !- Minute 20
  0.9,                                    !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  9,                                      !- Minute 22
  0.871428571428572,                      !- Value Until Time 22
  13,                                     !- Hour 23
  19,                                     !- Minute 23
  0.842857142857143,                      !- Value Until Time 23
  13,                                     !- Hour 24
  29,                                     !- Minute 24
  0.814285714285715,                      !- Value Until Time 24
  13,                                     !- Hour 25
  39,                                     !- Minute 25
  0.785714285714286,                      !- Value Until Time 25
  13,                                     !- Hour 26
  49,                                     !- Minute 26
  0.757142857142858,                      !- Value Until Time 26
  13,                                     !- Hour 27
  59,                                     !- Minute 27
  0.728571428571429,                      !- Value Until Time 27
  14,                                     !- Hour 28
  9,                                      !- Minute 28
  0.700000000000001,                      !- Value Until Time 28
  14,                                     !- Hour 29
  19,                                     !- Minute 29
  0.671428571428572,                      !- Value Until Time 29
  14,                                     !- Hour 30
  29,                                     !- Minute 30
  0.642857142857144,                      !- Value Until Time 30
  14,                                     !- Hour 31
  39,                                     !- Minute 31
  0.614285714285715,                      !- Value Until Time 31
  14,                                     !- Hour 32
  45,                                     !- Minute 32
  0.6,                                    !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.6,                                    !- Value Until Time 33
  15,                                     !- Hour 34
  24,                                     !- Minute 34
  0.583333333333333,                      !- Value Until Time 34
  15,                                     !- Hour 35
  34,                                     !- Minute 35
  0.566666666666667,                      !- Value Until Time 35
  15,                                     !- Hour 36
  44,                                     !- Minute 36
  0.55,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  54,                                     !- Minute 37
  0.533333333333334,                      !- Value Until Time 37
  16,                                     !- Hour 38
  4,                                      !- Minute 38
  0.516666666666667,                      !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.5,                                    !- Value Until Time 39
  16,                                     !- Hour 40
  25,                                     !- Minute 40
  0.45,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  35,                                     !- Minute 41
  0.399999999999999,                      !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.349999999999999,                      !- Value Until Time 42
  16,                                     !- Hour 43
  55,                                     !- Minute 43
  0.299999999999999,                      !- Value Until Time 43
  17,                                     !- Hour 44
  5,                                      !- Minute 44
  0.249999999999998,                      !- Value Until Time 44
  17,                                     !- Hour 45
  15,                                     !- Minute 45
  0.2,                                    !- Value Until Time 45
  17,                                     !- Hour 46
  25,                                     !- Minute 46
  0.175,                                  !- Value Until Time 46
  17,                                     !- Hour 47
  35,                                     !- Minute 47
  0.15,                                   !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.124999999999999,                      !- Value Until Time 48
  17,                                     !- Hour 49
  55,                                     !- Minute 49
  0.0999999999999993,                     !- Value Until Time 49
  18,                                     !- Hour 50
  5,                                      !- Minute 50
  0.0749999999999991,                     !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.05,                                   !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.05;                                   !- Value Until Time 52

OS:Schedule:Rule,
  {25de022d-c321-457f-9cca-be0c8da007b8}, !- Handle
  Schedule Rule 4,                        !- Name
  {dfd1edaf-fc0c-423d-a76a-236da2a2812e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1c5f699b-95fc-4788-8fc0-949e0c96bb0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c5f699b-95fc-4788-8fc0-949e0c96bb0b}, !- Handle
  Retail Bldg Light Sat Day,              !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.00882352941176476,                    !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0176470588235294,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0264705882352942,                     !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0352941176470589,                     !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0441176470588237,                     !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0529411764705882,                     !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0882352941176467,                     !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.123529411764706,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.158823529411765,                      !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.194117647058823,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.229411764705882,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.264705882352941,                      !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.264705882352941,                      !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.317647058823529,                      !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.370588235294118,                      !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.423529411764705,                      !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.476470588235293,                      !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.529411764705881,                      !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.58235294117647,                       !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.582352941176471,                      !- Value Until Time 21
  9,                                      !- Hour 22
  39,                                     !- Minute 22
  0.635294117647059,                      !- Value Until Time 22
  9,                                      !- Hour 23
  49,                                     !- Minute 23
  0.688235294117647,                      !- Value Until Time 23
  9,                                      !- Hour 24
  59,                                     !- Minute 24
  0.741176470588234,                      !- Value Until Time 24
  10,                                     !- Hour 25
  9,                                      !- Minute 25
  0.794117647058822,                      !- Value Until Time 25
  10,                                     !- Hour 26
  19,                                     !- Minute 26
  0.847058823529411,                      !- Value Until Time 26
  10,                                     !- Hour 27
  29,                                     !- Minute 27
  0.899999999999999,                      !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.9,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.9,                                    !- Value Until Time 29
  17,                                     !- Hour 30
  40,                                     !- Minute 30
  0.829411764705882,                      !- Value Until Time 30
  17,                                     !- Hour 31
  50,                                     !- Minute 31
  0.758823529411764,                      !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.688235294117646,                      !- Value Until Time 32
  18,                                     !- Hour 33
  10,                                     !- Minute 33
  0.617647058823528,                      !- Value Until Time 33
  18,                                     !- Hour 34
  20,                                     !- Minute 34
  0.547058823529409,                      !- Value Until Time 34
  18,                                     !- Hour 35
  30,                                     !- Minute 35
  0.476470588235294,                      !- Value Until Time 35
  18,                                     !- Hour 36
  40,                                     !- Minute 36
  0.441176470588235,                      !- Value Until Time 36
  18,                                     !- Hour 37
  50,                                     !- Minute 37
  0.405882352941176,                      !- Value Until Time 37
  19,                                     !- Hour 38
  0,                                      !- Minute 38
  0.370588235294117,                      !- Value Until Time 38
  19,                                     !- Hour 39
  10,                                     !- Minute 39
  0.335294117647058,                      !- Value Until Time 39
  19,                                     !- Hour 40
  20,                                     !- Minute 40
  0.299999999999999,                      !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.264705882352941,                      !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.264705882352941,                      !- Value Until Time 42
  20,                                     !- Hour 43
  40,                                     !- Minute 43
  0.229411764705882,                      !- Value Until Time 43
  20,                                     !- Hour 44
  50,                                     !- Minute 44
  0.194117647058823,                      !- Value Until Time 44
  21,                                     !- Hour 45
  0,                                      !- Minute 45
  0.158823529411764,                      !- Value Until Time 45
  21,                                     !- Hour 46
  10,                                     !- Minute 46
  0.123529411764705,                      !- Value Until Time 46
  21,                                     !- Hour 47
  20,                                     !- Minute 47
  0.0882352941176456,                     !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.0529411764705882,                     !- Value Until Time 48
  21,                                     !- Hour 49
  40,                                     !- Minute 49
  0.0441176470588235,                     !- Value Until Time 49
  21,                                     !- Hour 50
  50,                                     !- Minute 50
  0.0352941176470587,                     !- Value Until Time 50
  22,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0264705882352939,                     !- Value Until Time 51
  22,                                     !- Hour 52
  10,                                     !- Minute 52
  0.0176470588235291,                     !- Value Until Time 52
  22,                                     !- Hour 53
  20,                                     !- Minute 53
  0.00882352941176435,                    !- Value Until Time 53
  22,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0;                                      !- Value Until Time 55

OS:Schedule:Day,
  {2d724fd6-49c3-4022-9b09-72d209d6dd23}, !- Handle
  Retail Bldg Light Summer Design Day,    !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ae00923-1459-4d57-8421-a582e72ce3f3}, !- Handle
  Schedule Rule 5,                        !- Name
  {dfd1edaf-fc0c-423d-a76a-236da2a2812e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55bf1724-4a35-46eb-9d2e-b302cf8994c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55bf1724-4a35-46eb-9d2e-b302cf8994c9}, !- Handle
  Retail Bldg Light Sun Day,              !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00454545454545457,                    !- Value Until Time 2
  7,                                      !- Hour 3
  20,                                     !- Minute 3
  0.00909090909090915,                    !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0136363636363636,                     !- Value Until Time 4
  7,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0181818181818182,                     !- Value Until Time 5
  7,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0227272727272728,                     !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0272727272727274,                     !- Value Until Time 7
  8,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0318181818181819,                     !- Value Until Time 8
  8,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0363636363636364,                     !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0409090909090909,                     !- Value Until Time 10
  8,                                      !- Hour 11
  39,                                     !- Minute 11
  0.0454545454545454,                     !- Value Until Time 11
  8,                                      !- Hour 12
  49,                                     !- Minute 12
  0.05,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  59,                                     !- Minute 13
  0.0545454545454545,                     !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.0545454545454545,                     !- Value Until Time 14
  9,                                      !- Hour 15
  9,                                      !- Minute 15
  0.0818181818181818,                     !- Value Until Time 15
  9,                                      !- Hour 16
  19,                                     !- Minute 16
  0.109090909090909,                      !- Value Until Time 16
  9,                                      !- Hour 17
  29,                                     !- Minute 17
  0.136363636363636,                      !- Value Until Time 17
  9,                                      !- Hour 18
  39,                                     !- Minute 18
  0.163636363636364,                      !- Value Until Time 18
  9,                                      !- Hour 19
  49,                                     !- Minute 19
  0.190909090909091,                      !- Value Until Time 19
  9,                                      !- Hour 20
  59,                                     !- Minute 20
  0.218181818181817,                      !- Value Until Time 20
  10,                                     !- Hour 21
  9,                                      !- Minute 21
  0.245454545454544,                      !- Value Until Time 21
  10,                                     !- Hour 22
  19,                                     !- Minute 22
  0.272727272727272,                      !- Value Until Time 22
  10,                                     !- Hour 23
  29,                                     !- Minute 23
  0.299999999999999,                      !- Value Until Time 23
  10,                                     !- Hour 24
  39,                                     !- Minute 24
  0.327272727272726,                      !- Value Until Time 24
  10,                                     !- Hour 25
  49,                                     !- Minute 25
  0.354545454545453,                      !- Value Until Time 25
  10,                                     !- Hour 26
  59,                                     !- Minute 26
  0.381818181818181,                      !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.381818181818182,                      !- Value Until Time 27
  11,                                     !- Hour 28
  9,                                      !- Minute 28
  0.4,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  19,                                     !- Minute 29
  0.418181818181818,                      !- Value Until Time 29
  11,                                     !- Hour 30
  29,                                     !- Minute 30
  0.436363636363636,                      !- Value Until Time 30
  11,                                     !- Hour 31
  39,                                     !- Minute 31
  0.454545454545454,                      !- Value Until Time 31
  11,                                     !- Hour 32
  49,                                     !- Minute 32
  0.472727272727272,                      !- Value Until Time 32
  11,                                     !- Hour 33
  59,                                     !- Minute 33
  0.490909090909091,                      !- Value Until Time 33
  12,                                     !- Hour 34
  9,                                      !- Minute 34
  0.509090909090908,                      !- Value Until Time 34
  12,                                     !- Hour 35
  19,                                     !- Minute 35
  0.527272727272727,                      !- Value Until Time 35
  12,                                     !- Hour 36
  29,                                     !- Minute 36
  0.545454545454544,                      !- Value Until Time 36
  12,                                     !- Hour 37
  39,                                     !- Minute 37
  0.563636363636363,                      !- Value Until Time 37
  12,                                     !- Hour 38
  49,                                     !- Minute 38
  0.581818181818181,                      !- Value Until Time 38
  12,                                     !- Hour 39
  59,                                     !- Minute 39
  0.599999999999999,                      !- Value Until Time 39
  13,                                     !- Hour 40
  0,                                      !- Minute 40
  0.6,                                    !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.6,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  40,                                     !- Minute 42
  0.563636363636363,                      !- Value Until Time 42
  16,                                     !- Hour 43
  50,                                     !- Minute 43
  0.527272727272727,                      !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.49090909090909,                       !- Value Until Time 44
  17,                                     !- Hour 45
  10,                                     !- Minute 45
  0.454545454545454,                      !- Value Until Time 45
  17,                                     !- Hour 46
  20,                                     !- Minute 46
  0.418181818181817,                      !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.381818181818182,                      !- Value Until Time 47
  17,                                     !- Hour 48
  40,                                     !- Minute 48
  0.345454545454545,                      !- Value Until Time 48
  17,                                     !- Hour 49
  50,                                     !- Minute 49
  0.309090909090909,                      !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.272727272727272,                      !- Value Until Time 50
  18,                                     !- Hour 51
  10,                                     !- Minute 51
  0.236363636363636,                      !- Value Until Time 51
  18,                                     !- Hour 52
  20,                                     !- Minute 52
  0.199999999999999,                      !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.163636363636364,                      !- Value Until Time 53
  18,                                     !- Hour 54
  40,                                     !- Minute 54
  0.136363636363636,                      !- Value Until Time 54
  18,                                     !- Hour 55
  50,                                     !- Minute 55
  0.109090909090909,                      !- Value Until Time 55
  19,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0818181818181807,                     !- Value Until Time 56
  19,                                     !- Hour 57
  10,                                     !- Minute 57
  0.0545454545454538,                     !- Value Until Time 57
  19,                                     !- Hour 58
  20,                                     !- Minute 58
  0.0272727272727263,                     !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  24,                                     !- Hour 60
  0,                                      !- Minute 60
  0;                                      !- Value Until Time 60

OS:Schedule:Day,
  {5d1f9f97-04ae-4a46-bffe-289cfba48e54}, !- Handle
  Retail Bldg Light Winter Design Day,    !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a15b96c7-f854-4a6b-b35e-7c97f0e92fe8}, !- Handle
  Retail Bldg Equip,                      !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  {56e81770-34af-454a-84e4-cb0b619bb5db}, !- Default Day Schedule Name
  {cf73f415-2886-4483-b62f-d2c1e989185e}, !- Summer Design Day Schedule Name
  {5159e8d2-f512-4a89-87c2-ba37408a1f6d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56e81770-34af-454a-84e4-cb0b619bb5db}, !- Handle
  Retail Bldg Equip Default,              !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  54,                                     !- Minute 2
  0.233333333333333,                      !- Value Until Time 2
  3,                                      !- Hour 3
  4,                                      !- Minute 3
  0.266666666666667,                      !- Value Until Time 3
  3,                                      !- Hour 4
  14,                                     !- Minute 4
  0.3,                                    !- Value Until Time 4
  3,                                      !- Hour 5
  24,                                     !- Minute 5
  0.333333333333333,                      !- Value Until Time 5
  3,                                      !- Hour 6
  34,                                     !- Minute 6
  0.366666666666667,                      !- Value Until Time 6
  3,                                      !- Hour 7
  44,                                     !- Minute 7
  0.4,                                    !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.4,                                    !- Value Until Time 8
  3,                                      !- Hour 9
  54,                                     !- Minute 9
  0.45,                                   !- Value Until Time 9
  4,                                      !- Hour 10
  4,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.55,                                   !- Value Until Time 11
  4,                                      !- Hour 12
  25,                                     !- Minute 12
  0.6,                                    !- Value Until Time 12
  4,                                      !- Hour 13
  35,                                     !- Minute 13
  0.65,                                   !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.7,                                    !- Value Until Time 14
  4,                                      !- Hour 15
  55,                                     !- Minute 15
  0.733333333333333,                      !- Value Until Time 15
  5,                                      !- Hour 16
  5,                                      !- Minute 16
  0.766666666666667,                      !- Value Until Time 16
  5,                                      !- Hour 17
  15,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  5,                                      !- Hour 18
  25,                                     !- Minute 18
  0.833333333333334,                      !- Value Until Time 18
  5,                                      !- Hour 19
  35,                                     !- Minute 19
  0.866666666666667,                      !- Value Until Time 19
  5,                                      !- Hour 20
  45,                                     !- Minute 20
  0.9,                                    !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  9,                                      !- Minute 22
  0.890476190476191,                      !- Value Until Time 22
  13,                                     !- Hour 23
  19,                                     !- Minute 23
  0.880952380952381,                      !- Value Until Time 23
  13,                                     !- Hour 24
  29,                                     !- Minute 24
  0.871428571428571,                      !- Value Until Time 24
  13,                                     !- Hour 25
  39,                                     !- Minute 25
  0.861904761904762,                      !- Value Until Time 25
  13,                                     !- Hour 26
  49,                                     !- Minute 26
  0.852380952380953,                      !- Value Until Time 26
  13,                                     !- Hour 27
  59,                                     !- Minute 27
  0.842857142857143,                      !- Value Until Time 27
  14,                                     !- Hour 28
  9,                                      !- Minute 28
  0.833333333333334,                      !- Value Until Time 28
  14,                                     !- Hour 29
  19,                                     !- Minute 29
  0.823809523809524,                      !- Value Until Time 29
  14,                                     !- Hour 30
  29,                                     !- Minute 30
  0.814285714285715,                      !- Value Until Time 30
  14,                                     !- Hour 31
  39,                                     !- Minute 31
  0.804761904761905,                      !- Value Until Time 31
  14,                                     !- Hour 32
  45,                                     !- Minute 32
  0.8,                                    !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.8,                                    !- Value Until Time 33
  15,                                     !- Hour 34
  24,                                     !- Minute 34
  0.783333333333333,                      !- Value Until Time 34
  15,                                     !- Hour 35
  34,                                     !- Minute 35
  0.766666666666667,                      !- Value Until Time 35
  15,                                     !- Hour 36
  44,                                     !- Minute 36
  0.75,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  54,                                     !- Minute 37
  0.733333333333334,                      !- Value Until Time 37
  16,                                     !- Hour 38
  4,                                      !- Minute 38
  0.716666666666667,                      !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.7,                                    !- Value Until Time 39
  16,                                     !- Hour 40
  25,                                     !- Minute 40
  0.65,                                   !- Value Until Time 40
  16,                                     !- Hour 41
  35,                                     !- Minute 41
  0.599999999999999,                      !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.549999999999999,                      !- Value Until Time 42
  16,                                     !- Hour 43
  55,                                     !- Minute 43
  0.499999999999999,                      !- Value Until Time 43
  17,                                     !- Hour 44
  5,                                      !- Minute 44
  0.449999999999998,                      !- Value Until Time 44
  17,                                     !- Hour 45
  15,                                     !- Minute 45
  0.4,                                    !- Value Until Time 45
  17,                                     !- Hour 46
  25,                                     !- Minute 46
  0.366666666666666,                      !- Value Until Time 46
  17,                                     !- Hour 47
  35,                                     !- Minute 47
  0.333333333333333,                      !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.299999999999999,                      !- Value Until Time 48
  17,                                     !- Hour 49
  55,                                     !- Minute 49
  0.266666666666666,                      !- Value Until Time 49
  18,                                     !- Hour 50
  5,                                      !- Minute 50
  0.233333333333332,                      !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0.2,                                    !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.2;                                    !- Value Until Time 52

OS:Schedule:Rule,
  {fb1e6aaf-cd6a-4a3c-bddd-874b4e716343}, !- Handle
  Schedule Rule 6,                        !- Name
  {a15b96c7-f854-4a6b-b35e-7c97f0e92fe8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd8c59ba-138f-47e7-bbd1-26448edc0e67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd8c59ba-138f-47e7-bbd1-26448edc0e67}, !- Handle
  Retail Bldg Equip Sat Day,              !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.03,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.06,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.12,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.15,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.18,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.22,                                   !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.26,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.379999999999999,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.42,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.42,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.48,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.54,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.599999999999999,                      !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.659999999999999,                      !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.719999999999999,                      !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.779999999999999,                      !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.78,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  39,                                     !- Minute 22
  0.8,                                    !- Value Until Time 22
  9,                                      !- Hour 23
  49,                                     !- Minute 23
  0.82,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  59,                                     !- Minute 24
  0.84,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  9,                                      !- Minute 25
  0.859999999999999,                      !- Value Until Time 25
  10,                                     !- Hour 26
  19,                                     !- Minute 26
  0.88,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  29,                                     !- Minute 27
  0.9,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.9,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.9,                                    !- Value Until Time 29
  17,                                     !- Hour 30
  40,                                     !- Minute 30
  0.859999999999999,                      !- Value Until Time 30
  17,                                     !- Hour 31
  50,                                     !- Minute 31
  0.82,                                   !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.779999999999999,                      !- Value Until Time 32
  18,                                     !- Hour 33
  10,                                     !- Minute 33
  0.739999999999999,                      !- Value Until Time 33
  18,                                     !- Hour 34
  20,                                     !- Minute 34
  0.699999999999998,                      !- Value Until Time 34
  18,                                     !- Hour 35
  30,                                     !- Minute 35
  0.66,                                   !- Value Until Time 35
  18,                                     !- Hour 36
  40,                                     !- Minute 36
  0.619999999999999,                      !- Value Until Time 36
  18,                                     !- Hour 37
  50,                                     !- Minute 37
  0.58,                                   !- Value Until Time 37
  19,                                     !- Hour 38
  0,                                      !- Minute 38
  0.539999999999999,                      !- Value Until Time 38
  19,                                     !- Hour 39
  10,                                     !- Minute 39
  0.499999999999999,                      !- Value Until Time 39
  19,                                     !- Hour 40
  20,                                     !- Minute 40
  0.459999999999998,                      !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.42,                                   !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.42,                                   !- Value Until Time 42
  20,                                     !- Hour 43
  40,                                     !- Minute 43
  0.379999999999999,                      !- Value Until Time 43
  20,                                     !- Hour 44
  50,                                     !- Minute 44
  0.34,                                   !- Value Until Time 44
  21,                                     !- Hour 45
  0,                                      !- Minute 45
  0.299999999999999,                      !- Value Until Time 45
  21,                                     !- Hour 46
  10,                                     !- Minute 46
  0.259999999999999,                      !- Value Until Time 46
  21,                                     !- Hour 47
  20,                                     !- Minute 47
  0.219999999999998,                      !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.18,                                   !- Value Until Time 48
  21,                                     !- Hour 49
  40,                                     !- Minute 49
  0.15,                                   !- Value Until Time 49
  21,                                     !- Hour 50
  50,                                     !- Minute 50
  0.12,                                   !- Value Until Time 50
  22,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0899999999999988,                     !- Value Until Time 51
  22,                                     !- Hour 52
  10,                                     !- Minute 52
  0.0599999999999988,                     !- Value Until Time 52
  22,                                     !- Hour 53
  20,                                     !- Minute 53
  0.0299999999999988,                     !- Value Until Time 53
  22,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0;                                      !- Value Until Time 55

OS:Schedule:Day,
  {cf73f415-2886-4483-b62f-d2c1e989185e}, !- Handle
  Retail Bldg Equip Summer Design Day,    !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0db6fe50-88bb-48c7-84e0-3507dcd506b0}, !- Handle
  Schedule Rule 7,                        !- Name
  {a15b96c7-f854-4a6b-b35e-7c97f0e92fe8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c8b107e-2308-4040-8b2a-5f982339d63d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c8b107e-2308-4040-8b2a-5f982339d63d}, !- Handle
  Retail Bldg Equip Sun Day,              !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0153846153846154,                     !- Value Until Time 2
  7,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0307692307692308,                     !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0461538461538462,                     !- Value Until Time 4
  7,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0615384615384615,                     !- Value Until Time 5
  7,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0769230769230769,                     !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0923076923076923,                     !- Value Until Time 7
  8,                                      !- Hour 8
  10,                                     !- Minute 8
  0.107692307692308,                      !- Value Until Time 8
  8,                                      !- Hour 9
  20,                                     !- Minute 9
  0.123076923076923,                      !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.138461538461538,                      !- Value Until Time 10
  8,                                      !- Hour 11
  39,                                     !- Minute 11
  0.153846153846154,                      !- Value Until Time 11
  8,                                      !- Hour 12
  49,                                     !- Minute 12
  0.169230769230769,                      !- Value Until Time 12
  8,                                      !- Hour 13
  59,                                     !- Minute 13
  0.184615384615385,                      !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.184615384615385,                      !- Value Until Time 14
  9,                                      !- Hour 15
  9,                                      !- Minute 15
  0.215384615384615,                      !- Value Until Time 15
  9,                                      !- Hour 16
  19,                                     !- Minute 16
  0.246153846153846,                      !- Value Until Time 16
  9,                                      !- Hour 17
  29,                                     !- Minute 17
  0.276923076923077,                      !- Value Until Time 17
  9,                                      !- Hour 18
  39,                                     !- Minute 18
  0.307692307692308,                      !- Value Until Time 18
  9,                                      !- Hour 19
  49,                                     !- Minute 19
  0.338461538461538,                      !- Value Until Time 19
  9,                                      !- Hour 20
  59,                                     !- Minute 20
  0.369230769230769,                      !- Value Until Time 20
  10,                                     !- Hour 21
  9,                                      !- Minute 21
  0.399999999999999,                      !- Value Until Time 21
  10,                                     !- Hour 22
  19,                                     !- Minute 22
  0.43076923076923,                       !- Value Until Time 22
  10,                                     !- Hour 23
  29,                                     !- Minute 23
  0.46153846153846,                       !- Value Until Time 23
  10,                                     !- Hour 24
  39,                                     !- Minute 24
  0.492307692307691,                      !- Value Until Time 24
  10,                                     !- Hour 25
  49,                                     !- Minute 25
  0.523076923076922,                      !- Value Until Time 25
  10,                                     !- Hour 26
  59,                                     !- Minute 26
  0.553846153846153,                      !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.553846153846154,                      !- Value Until Time 27
  11,                                     !- Hour 28
  9,                                      !- Minute 28
  0.574358974358975,                      !- Value Until Time 28
  11,                                     !- Hour 29
  19,                                     !- Minute 29
  0.594871794871794,                      !- Value Until Time 29
  11,                                     !- Hour 30
  29,                                     !- Minute 30
  0.615384615384615,                      !- Value Until Time 30
  11,                                     !- Hour 31
  39,                                     !- Minute 31
  0.635897435897435,                      !- Value Until Time 31
  11,                                     !- Hour 32
  49,                                     !- Minute 32
  0.656410256410256,                      !- Value Until Time 32
  11,                                     !- Hour 33
  59,                                     !- Minute 33
  0.676923076923077,                      !- Value Until Time 33
  12,                                     !- Hour 34
  9,                                      !- Minute 34
  0.697435897435897,                      !- Value Until Time 34
  12,                                     !- Hour 35
  19,                                     !- Minute 35
  0.717948717948718,                      !- Value Until Time 35
  12,                                     !- Hour 36
  29,                                     !- Minute 36
  0.738461538461537,                      !- Value Until Time 36
  12,                                     !- Hour 37
  39,                                     !- Minute 37
  0.758974358974358,                      !- Value Until Time 37
  12,                                     !- Hour 38
  49,                                     !- Minute 38
  0.779487179487179,                      !- Value Until Time 38
  12,                                     !- Hour 39
  59,                                     !- Minute 39
  0.799999999999999,                      !- Value Until Time 39
  13,                                     !- Hour 40
  0,                                      !- Minute 40
  0.8,                                    !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.8,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  40,                                     !- Minute 42
  0.758974358974358,                      !- Value Until Time 42
  16,                                     !- Hour 43
  50,                                     !- Minute 43
  0.717948717948718,                      !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.676923076923076,                      !- Value Until Time 44
  17,                                     !- Hour 45
  10,                                     !- Minute 45
  0.635897435897435,                      !- Value Until Time 45
  17,                                     !- Hour 46
  20,                                     !- Minute 46
  0.594871794871793,                      !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.553846153846154,                      !- Value Until Time 47
  17,                                     !- Hour 48
  40,                                     !- Minute 48
  0.512820512820512,                      !- Value Until Time 48
  17,                                     !- Hour 49
  50,                                     !- Minute 49
  0.471794871794871,                      !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.43076923076923,                       !- Value Until Time 50
  18,                                     !- Hour 51
  10,                                     !- Minute 51
  0.389743589743589,                      !- Value Until Time 51
  18,                                     !- Hour 52
  20,                                     !- Minute 52
  0.348717948717947,                      !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.307692307692308,                      !- Value Until Time 53
  18,                                     !- Hour 54
  40,                                     !- Minute 54
  0.256410256410256,                      !- Value Until Time 54
  18,                                     !- Hour 55
  50,                                     !- Minute 55
  0.205128205128204,                      !- Value Until Time 55
  19,                                     !- Hour 56
  0,                                      !- Minute 56
  0.153846153846153,                      !- Value Until Time 56
  19,                                     !- Hour 57
  10,                                     !- Minute 57
  0.102564102564101,                      !- Value Until Time 57
  19,                                     !- Hour 58
  20,                                     !- Minute 58
  0.0512820512820492,                     !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  24,                                     !- Hour 60
  0,                                      !- Minute 60
  0;                                      !- Value Until Time 60

OS:Schedule:Day,
  {5159e8d2-f512-4a89-87c2-ba37408a1f6d}, !- Handle
  Retail Bldg Equip Winter Design Day,    !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e09bb6d6-4111-40e6-b1de-1ab9ebb3d4bf}, !- Handle
  Retail Infil Half On,                   !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  {bce42dde-4244-4350-b3df-08af99455873}, !- Default Day Schedule Name
  {7f6ed9ce-dc4d-48b2-81f3-7773cfec2f1e}, !- Summer Design Day Schedule Name
  {579d4bae-6def-43d7-8813-5a8d180b42dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bce42dde-4244-4350-b3df-08af99455873}, !- Handle
  Retail Infil Half On Default,           !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7f6ed9ce-dc4d-48b2-81f3-7773cfec2f1e}, !- Handle
  Retail Infil Half On Summer Design Day, !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {15c81138-b61c-4c90-9039-3cae79f111d1}, !- Handle
  Schedule Rule 8,                        !- Name
  {e09bb6d6-4111-40e6-b1de-1ab9ebb3d4bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3e413530-a776-4826-a60b-948396173146}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e413530-a776-4826-a60b-948396173146}, !- Handle
  Retail Infil Half On Sat Day,           !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ac7c01f-a611-4a18-acb3-c194bbf6490d}, !- Handle
  Schedule Rule 9,                        !- Name
  {e09bb6d6-4111-40e6-b1de-1ab9ebb3d4bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c93ab7bc-49c7-4eaa-8b6d-cf9a8bade665}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c93ab7bc-49c7-4eaa-8b6d-cf9a8bade665}, !- Handle
  Retail Infil Half On Sun Day,           !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {579d4bae-6def-43d7-8813-5a8d180b42dd}, !- Handle
  Retail Infil Half On Winter Design Day, !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {d87fb22f-bca3-428f-9a59-f6e08256e031}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b638115e-32e6-4151-b0b8-9a3110de6656}, !- Handle
  Retail Entry People,                    !- Name
  {d87fb22f-bca3-428f-9a59-f6e08256e031}, !- People Definition Name
  {d4656984-d31e-4b2e-baae-9fe66c1bda3e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f7c5d693-d84c-4316-97c2-53554c01cc44}, !- Work Efficiency Schedule Name
  {eef96bc0-9149-4795-bd46-7e3c0ce8adbb}, !- Clothing Insulation Schedule Name
  {8c946907-cde0-4a90-bd73-bb1f881649ae}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {23dd9702-8341-45c6-99c2-cd15a837a676}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8d1e8149-0c51-44a1-9690-7ff6f36abc15}, !- Handle
  Retail Entry Lights,                    !- Name
  {23dd9702-8341-45c6-99c2-cd15a837a676}, !- Lights Definition Name
  {d4656984-d31e-4b2e-baae-9fe66c1bda3e}, !- Space or SpaceType Name
  {435a39eb-5cf4-443a-bb5c-3cbb7ff48541}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c51795bd-4c6c-42c1-b201-bd995ef7cc55}, !- Handle
  {23dd9702-8341-45c6-99c2-cd15a837a676}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {65bf6f2d-b074-43f1-aec2-ef28486493b9}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {60437a49-f8a5-4992-bde2-601f36f2ce0d}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c51891c6-94db-4b5d-98cd-fe49bcb44ca9}, !- Number of People Schedule Name
  {110060d6-9330-4160-b5a0-8201120a6c31}, !- People Activity Level Schedule Name
  {dfd1edaf-fc0c-423d-a76a-236da2a2812e}, !- Lighting Schedule Name
  {a15b96c7-f854-4a6b-b35e-7c97f0e92fe8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e09bb6d6-4111-40e6-b1de-1ab9ebb3d4bf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {992d14ea-9a05-41a0-a375-fb9df6c8d21a}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4fdf9ff4-2a38-4870-b7a1-f4ca90aba483}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {992d14ea-9a05-41a0-a375-fb9df6c8d21a}, !- People Definition Name
  {a2fa5aea-ada6-4737-85df-8b0855b3dc31}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f7c5d693-d84c-4316-97c2-53554c01cc44}, !- Work Efficiency Schedule Name
  {eef96bc0-9149-4795-bd46-7e3c0ce8adbb}, !- Clothing Insulation Schedule Name
  {8c946907-cde0-4a90-bd73-bb1f881649ae}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bb8455c6-dc59-45ae-ae9e-37fe083ad365}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0833695000723,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {12e6ad21-a15f-4301-a8d3-16f0936d3da5}, !- Handle
  Retail Point_of_Sale Lights,            !- Name
  {bb8455c6-dc59-45ae-ae9e-37fe083ad365}, !- Lights Definition Name
  {a2fa5aea-ada6-4737-85df-8b0855b3dc31}, !- Space or SpaceType Name
  {435a39eb-5cf4-443a-bb5c-3cbb7ff48541}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9273437f-3811-4d99-a744-ec89201cb138}, !- Handle
  {bb8455c6-dc59-45ae-ae9e-37fe083ad365}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {e1eb8182-780c-489c-902e-705e2974f72b}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {a06e5264-00e2-496f-a1fe-4249475920a8}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {e1eb8182-780c-489c-902e-705e2974f72b}, !- Electric Equipment Definition Name
  {a2fa5aea-ada6-4737-85df-8b0855b3dc31}, !- Space or SpaceType Name
  {49fd1913-c58e-45c7-8941-c1d9753b9626}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dfa2fe83-3afd-4864-a904-8c32f517ed53}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bbbfa52b-f2f1-465a-a69c-d2c610660a0a}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c51891c6-94db-4b5d-98cd-fe49bcb44ca9}, !- Number of People Schedule Name
  {110060d6-9330-4160-b5a0-8201120a6c31}, !- People Activity Level Schedule Name
  {dfd1edaf-fc0c-423d-a76a-236da2a2812e}, !- Lighting Schedule Name
  {a15b96c7-f854-4a6b-b35e-7c97f0e92fe8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e09bb6d6-4111-40e6-b1de-1ab9ebb3d4bf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {4fdf65d7-0f1f-4ce6-9d37-42e56376b925}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a60724ff-d70e-475b-a412-6d260583ed26}, !- Handle
  Retail Retail People,                   !- Name
  {4fdf65d7-0f1f-4ce6-9d37-42e56376b925}, !- People Definition Name
  {8289cea5-e269-4bcb-994f-695d02c5ad41}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f7c5d693-d84c-4316-97c2-53554c01cc44}, !- Work Efficiency Schedule Name
  {eef96bc0-9149-4795-bd46-7e3c0ce8adbb}, !- Clothing Insulation Schedule Name
  {8c946907-cde0-4a90-bd73-bb1f881649ae}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c1d6d896-6135-4f5a-b506-54098e1438e7}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0833695000723,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {539eb9b6-65d5-448f-8147-a269b91578c5}, !- Handle
  Retail Retail Lights,                   !- Name
  {c1d6d896-6135-4f5a-b506-54098e1438e7}, !- Lights Definition Name
  {8289cea5-e269-4bcb-994f-695d02c5ad41}, !- Space or SpaceType Name
  {435a39eb-5cf4-443a-bb5c-3cbb7ff48541}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {3dfaedfb-9f96-4089-b7b5-2373685a6720}, !- Handle
  {c1d6d896-6135-4f5a-b506-54098e1438e7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {74ee90fb-61b2-4690-9d15-b1851f2e2029}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {41a45d80-28bf-4583-bf46-2d31af096e3d}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {74ee90fb-61b2-4690-9d15-b1851f2e2029}, !- Electric Equipment Definition Name
  {8289cea5-e269-4bcb-994f-695d02c5ad41}, !- Space or SpaceType Name
  {49fd1913-c58e-45c7-8941-c1d9753b9626}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {609ab03e-5b89-42a8-9e31-53231d75b0d8}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b9055fab-8411-41fb-ad23-df721c5cc4f1}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c51891c6-94db-4b5d-98cd-fe49bcb44ca9}, !- Number of People Schedule Name
  {110060d6-9330-4160-b5a0-8201120a6c31}, !- People Activity Level Schedule Name
  {dfd1edaf-fc0c-423d-a76a-236da2a2812e}, !- Lighting Schedule Name
  {a15b96c7-f854-4a6b-b35e-7c97f0e92fe8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e09bb6d6-4111-40e6-b1de-1ab9ebb3d4bf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {48917d27-f7b9-4344-adeb-82a65a76927f}, !- Handle
  Res ComStock DOE Ref Pre-1980 - Retail - ASHRAE 169-2013-5B, !- Name
  {fcc2feae-7516-4f47-bbb0-06a8b9ee3c76}, !- Default Exterior Surface Constructions Name
  {cabe5f75-4cef-48f8-81d6-5691377edc85}, !- Default Interior Surface Constructions Name
  {dfb23373-4903-4db1-be28-680c103dbf6a}, !- Default Ground Contact Surface Constructions Name
  {ab86fa83-a611-43f6-9394-876407f8c920}, !- Default Exterior SubSurface Constructions Name
  {096f3068-295e-4de3-a6c7-e4bb091a9c37}, !- Default Interior SubSurface Constructions Name
  {bc005a4c-71b1-451f-ae8a-522b6c4a7b6b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {fcc2feae-7516-4f47-bbb0-06a8b9ee3c76}, !- Handle
  Default Surface Constructions 1,        !- Name
  {0503191b-abf8-4c52-b41e-34c1c4cf1e8f}, !- Floor Construction Name
  {f10b5e04-b034-4326-a80b-08617b6b842f}, !- Wall Construction Name
  {32a01e27-9da0-4cb4-bfc6-14c8763da965}; !- Roof Ceiling Construction Name

OS:Construction,
  {0503191b-abf8-4c52-b41e-34c1c4cf1e8f}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {d9915356-26dd-4466-9f9c-d3ebd5ff628d}, !- Layer 1
  {fadac4c0-4bcc-4521-b1d0-995f032f313f}; !- Layer 2

OS:StandardsInformation:Construction,
  {c876ce2d-5ef5-4494-b70a-d113f17d7088}, !- Handle
  {0503191b-abf8-4c52-b41e-34c1c4cf1e8f}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {bcfa5689-ce13-4f7c-89f0-a17445746ff1}, !- Handle
  Typical Insulation R-4.03,              !- Name
  Smooth,                                 !- Roughness
  0.710130638653167,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d9915356-26dd-4466-9f9c-d3ebd5ff628d}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fadac4c0-4bcc-4521-b1d0-995f032f313f}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {f10b5e04-b034-4326-a80b-08617b6b842f}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-6.21, !- Name
  ,                                       !- Surface Rendering Name
  {c661c26f-b5bc-4621-86a7-3c190cbbf449}, !- Layer 1
  {23826d19-3501-4d4e-ae2b-546f4f21b22b}, !- Layer 2
  {bcfa5689-ce13-4f7c-89f0-a17445746ff1}, !- Layer 3
  {23826d19-3501-4d4e-ae2b-546f4f21b22b}; !- Layer 4

OS:StandardsInformation:Construction,
  {86ccd452-5f0d-4474-afb7-7f469b8538cb}, !- Handle
  {f10b5e04-b034-4326-a80b-08617b6b842f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {c661c26f-b5bc-4621-86a7-3c190cbbf449}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {23826d19-3501-4d4e-ae2b-546f4f21b22b}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {32a01e27-9da0-4cb4-bfc6-14c8763da965}, !- Handle
  Typical IEAD Roof R-13.16,              !- Name
  ,                                       !- Surface Rendering Name
  {e9a2f9ec-be08-416b-baa7-85a15d1b5ed7}, !- Layer 1
  {6dad6000-b086-4a27-bdc6-f6de44536233}, !- Layer 2
  {7342ae10-4fd4-46d4-8450-15f2438c625d}; !- Layer 3

OS:StandardsInformation:Construction,
  {abcf975c-34a8-4e84-b1f8-5dc92d999e71}, !- Handle
  {32a01e27-9da0-4cb4-bfc6-14c8763da965}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {e9a2f9ec-be08-416b-baa7-85a15d1b5ed7}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6dad6000-b086-4a27-bdc6-f6de44536233}, !- Handle
  Typical Insulation R-12.04,             !- Name
  Smooth,                                 !- Roughness
  2.12048064786099,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7342ae10-4fd4-46d4-8450-15f2438c625d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {cabe5f75-4cef-48f8-81d6-5691377edc85}, !- Handle
  Default Surface Constructions 2,        !- Name
  {71f06031-f980-4921-b785-ba1035b93197}, !- Floor Construction Name
  {38ef2dd3-1968-4800-87ef-072273d86df5}, !- Wall Construction Name
  {9f98beaa-e187-403d-9999-9da39a5d8036}; !- Roof Ceiling Construction Name

OS:Construction,
  {71f06031-f980-4921-b785-ba1035b93197}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {b06dac39-cc30-4cdf-a774-2a90e9babb35}, !- Layer 1
  {aa1927a4-2ae6-4935-9333-ff914dfa6ecd}; !- Layer 2

OS:StandardsInformation:Construction,
  {a6deb27f-0be7-430d-91ce-8b4da311075f}, !- Handle
  {71f06031-f980-4921-b785-ba1035b93197}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b06dac39-cc30-4cdf-a774-2a90e9babb35}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {aa1927a4-2ae6-4935-9333-ff914dfa6ecd}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {38ef2dd3-1968-4800-87ef-072273d86df5}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {942c12ef-dff6-4749-8e76-82746e22e559}, !- Layer 1
  {942c12ef-dff6-4749-8e76-82746e22e559}; !- Layer 2

OS:StandardsInformation:Construction,
  {0a67e16e-49eb-4ccf-86a3-cbbfd1ac8f4a}, !- Handle
  {38ef2dd3-1968-4800-87ef-072273d86df5}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {942c12ef-dff6-4749-8e76-82746e22e559}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {9f98beaa-e187-403d-9999-9da39a5d8036}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {aa1927a4-2ae6-4935-9333-ff914dfa6ecd}, !- Layer 1
  {b06dac39-cc30-4cdf-a774-2a90e9babb35}; !- Layer 2

OS:StandardsInformation:Construction,
  {b34ec626-caa9-48f2-b0d2-17921df4f460}, !- Handle
  {9f98beaa-e187-403d-9999-9da39a5d8036}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {dfb23373-4903-4db1-be28-680c103dbf6a}, !- Handle
  Default Surface Constructions 3,        !- Name
  {5e5eea59-8720-4773-9c23-febef43f06d8}, !- Floor Construction Name
  {99e15d6b-6950-4189-843b-bd081338472e}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {5e5eea59-8720-4773-9c23-febef43f06d8}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {a61d39ff-6e89-4029-85e4-532184d8c5a5}; !- Layer 1

OS:StandardsInformation:Construction,
  {973e5045-80cb-45c5-bac6-ec7b7ccaf453}, !- Handle
  {5e5eea59-8720-4773-9c23-febef43f06d8}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {a61d39ff-6e89-4029-85e4-532184d8c5a5}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {99e15d6b-6950-4189-843b-bd081338472e}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {6bc2d8f5-b925-4beb-96ca-24fe6d48472f}; !- Layer 1

OS:StandardsInformation:Construction,
  {9786e562-88f5-47fc-b997-0bb671a09e60}, !- Handle
  {99e15d6b-6950-4189-843b-bd081338472e}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {0fcdadc6-1e8c-4b7f-a696-e54b862a0332}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6bc2d8f5-b925-4beb-96ca-24fe6d48472f}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {ab86fa83-a611-43f6-9394-876407f8c920}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {572716c8-1eee-45f9-93b4-3a5c98cfde6a}, !- Fixed Window Construction Name
  {dab0db10-2d25-44c7-abeb-101d597e16ac}, !- Operable Window Construction Name
  {2c70c9c7-7b2e-464b-800f-ea1d59e517bc}, !- Door Construction Name
  {682c1eb5-8f2d-4470-afeb-5c697716177e}, !- Glass Door Construction Name
  {6173ada3-7c68-4fc1-9e87-17641c0fbcc1}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {e02998b9-b56f-4e19-a3d4-f45e2b946aba}, !- Tubular Daylight Dome Construction Name
  {e02998b9-b56f-4e19-a3d4-f45e2b946aba}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {572716c8-1eee-45f9-93b4-3a5c98cfde6a}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {5ddc6926-31e1-4f69-927e-0660a15a9720}; !- Layer 1

OS:StandardsInformation:Construction,
  {845d1fe4-854d-424f-8562-7c7ac111ccc4}, !- Handle
  {572716c8-1eee-45f9-93b4-3a5c98cfde6a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {5ddc6926-31e1-4f69-927e-0660a15a9720}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-1.23 SHGC 0.41, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {dab0db10-2d25-44c7-abeb-101d597e16ac}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {d5903ea3-aafd-4cef-9204-82ceab62caa7}; !- Layer 1

OS:StandardsInformation:Construction,
  {dfc845d8-4776-48fc-ac0a-7d7799eab3d6}, !- Handle
  {dab0db10-2d25-44c7-abeb-101d597e16ac}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {d5903ea3-aafd-4cef-9204-82ceab62caa7}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-1.23 SHGC 0.41 1, !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {2c70c9c7-7b2e-464b-800f-ea1d59e517bc}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {2634ed93-dff4-4bf3-89fa-042d3370206a}, !- Layer 1
  {0fcdadc6-1e8c-4b7f-a696-e54b862a0332}; !- Layer 2

OS:StandardsInformation:Construction,
  {3f243a29-090c-4415-935d-dffd2335c63d}, !- Handle
  {2c70c9c7-7b2e-464b-800f-ea1d59e517bc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2634ed93-dff4-4bf3-89fa-042d3370206a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {682c1eb5-8f2d-4470-afeb-5c697716177e}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {59d4c486-2a68-40b9-8387-119e43b574e1}; !- Layer 1

OS:StandardsInformation:Construction,
  {73eead4b-e604-474a-ab4b-8085652d2804}, !- Handle
  {682c1eb5-8f2d-4470-afeb-5c697716177e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {59d4c486-2a68-40b9-8387-119e43b574e1}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {6173ada3-7c68-4fc1-9e87-17641c0fbcc1}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {0fcdadc6-1e8c-4b7f-a696-e54b862a0332}; !- Layer 1

OS:StandardsInformation:Construction,
  {c0e16879-ea4a-44ee-96c1-e389e0194ed3}, !- Handle
  {6173ada3-7c68-4fc1-9e87-17641c0fbcc1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {e02998b9-b56f-4e19-a3d4-f45e2b946aba}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {ac396444-9bd6-4ef4-97ce-d8a61e7ae0df}; !- Layer 1

OS:StandardsInformation:Construction,
  {e76a0825-ac74-403b-b0af-c3bceba53f54}, !- Handle
  {e02998b9-b56f-4e19-a3d4-f45e2b946aba}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {ac396444-9bd6-4ef4-97ce-d8a61e7ae0df}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {096f3068-295e-4de3-a6c7-e4bb091a9c37}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e02998b9-b56f-4e19-a3d4-f45e2b946aba}, !- Fixed Window Construction Name
  {e02998b9-b56f-4e19-a3d4-f45e2b946aba}, !- Operable Window Construction Name
  {9a264096-6bcc-4bf0-a488-3c1a9c0d45cc}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9a264096-6bcc-4bf0-a488-3c1a9c0d45cc}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {2ece8dcb-4119-402e-bf05-ec94394ca011}; !- Layer 1

OS:StandardsInformation:Construction,
  {3f48a956-5f9a-4d6c-aeca-8146683af3bc}, !- Handle
  {9a264096-6bcc-4bf0-a488-3c1a9c0d45cc}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2ece8dcb-4119-402e-bf05-ec94394ca011}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {bc005a4c-71b1-451f-ae8a-522b6c4a7b6b}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {2ece8dcb-4119-402e-bf05-ec94394ca011}; !- Layer 1

OS:StandardsInformation:Construction,
  {105ec4b2-5511-4369-b2f6-124c08ef5fe4}, !- Handle
  {bc005a4c-71b1-451f-ae8a-522b6c4a7b6b}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Handle
  Always On Discrete,                     !- Name
  {e02afdb9-339e-43f3-b747-ac9fd71712e9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e02afdb9-339e-43f3-b747-ac9fd71712e9}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {7bd626fa-1355-4bfb-8576-295170fa7f2d}, !- Handle
  Retail Back_Space  - Story Ground Infiltration, !- Name
  {a8df056b-80d5-4314-8db7-5e7c47ade6cf}, !- Space or SpaceType Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0008567216733,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75b085de-45b2-49c2-b869-7ab3c7c430d0}, !- Handle
  Retail Entry  - Story Ground Infiltration, !- Name
  {abde1152-b394-4883-a14d-714ec48077d2}, !- Space or SpaceType Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005725732232,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d4f4d55-1a8d-440d-93fa-f2c9bede64b5}, !- Handle
  Retail Point_of_Sale  - Story Ground Infiltration, !- Name
  {796e6e50-d5bb-40ed-88b4-516ef45dca9d}, !- Space or SpaceType Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005725732232,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39f0a6ca-23f5-4283-9161-3d91ac50cd67}, !- Handle
  Retail Retail  - Story Ground Infiltration, !- Name
  {929bf956-c026-43f9-88ad-77a0365b0cbe}, !- Space or SpaceType Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000693793013,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {a3af5427-523d-4aca-b8fa-3ac1d7c61598}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {e4c817b4-fc4f-419e-b416-90df4d7eab08}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {9897ce4b-06d0-400d-a953-2ff8f043c508}, !- Handle
  Parking Areas and Drives,               !- Name
  {e4c817b4-fc4f-419e-b416-90df4d7eab08}, !- Exterior Lights Definition Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1417.57087854393,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {226bfca6-187b-4ba5-8c07-e6d3775f9e3e}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {6218c705-a3a8-4944-8368-0a6126533d52}, !- Handle
  Building Facades,                       !- Name
  {226bfca6-187b-4ba5-8c07-e6d3775f9e3e}, !- Exterior Lights Definition Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2529.8221281347,                        !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {516f0c43-e26b-4471-9a9d-81125b7bee47}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {a245c629-e0ba-4357-a047-3b79b41ecc5f}, !- Handle
  Main Entries,                           !- Name
  {516f0c43-e26b-4471-9a9d-81125b7bee47}, !- Exterior Lights Definition Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e1020494-36bb-49d0-8f48-8028edfc5302}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {b20e3655-0e77-4a3a-aae3-59005919be2f}, !- Handle
  Other Doors,                            !- Name
  {e1020494-36bb-49d0-8f48-8028edfc5302}, !- Exterior Lights Definition Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1.172,                                  !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {c4c7eca7-9331-421e-a4ed-ce1172700e65}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {078c6b9b-67b4-4fbb-8eeb-48b2ba0a0226}, !- Heating Setpoint Temperature Schedule Name
  {ec18d665-8841-4450-8cbd-3f1a54ccdbce}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {078c6b9b-67b4-4fbb-8eeb-48b2ba0a0226}, !- Handle
  Retail HtgSetp,                         !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  {77df0993-e514-42a6-bc54-8170a2ddecb7}, !- Default Day Schedule Name
  {34b138ae-90f8-48e2-ab40-1181b157cfb0}, !- Summer Design Day Schedule Name
  {5011625b-9d50-4510-ac63-e6a55d02eac1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77df0993-e514-42a6-bc54-8170a2ddecb7}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a7834a1c-9e69-4e53-a2fd-d0d3e0bbba74}, !- Handle
  Schedule Rule 10,                       !- Name
  {078c6b9b-67b4-4fbb-8eeb-48b2ba0a0226}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44ba6a6a-ad58-444e-b91e-267cd5e9b272}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44ba6a6a-ad58-444e-b91e-267cd5e9b272}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {34b138ae-90f8-48e2-ab40-1181b157cfb0}, !- Handle
  Retail HtgSetp Summer Design Day,       !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {13ff6199-69ea-4480-a4f3-924345926350}, !- Handle
  Schedule Rule 11,                       !- Name
  {078c6b9b-67b4-4fbb-8eeb-48b2ba0a0226}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c04f4fb-f1e7-4a2a-9305-b88ff2175f37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c04f4fb-f1e7-4a2a-9305-b88ff2175f37}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5011625b-9d50-4510-ac63-e6a55d02eac1}, !- Handle
  Retail HtgSetp Winter Design Day,       !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ec18d665-8841-4450-8cbd-3f1a54ccdbce}, !- Handle
  Retail ClgSetp,                         !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  {c722cfd8-bd02-455d-9ab5-d8ee6f9bc8db}, !- Default Day Schedule Name
  {7c84f2c9-9ac9-4b28-a37f-2cf1bdb53358}, !- Summer Design Day Schedule Name
  {bb94d50f-6bbd-4b2e-9e47-11e6b778a230}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c722cfd8-bd02-455d-9ab5-d8ee6f9bc8db}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  30,                                     !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {7c84f2c9-9ac9-4b28-a37f-2cf1bdb53358}, !- Handle
  Retail ClgSetp Summer Design Day,       !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {3f5b46d4-a47d-4235-b083-3ae08eddf9ca}, !- Handle
  Schedule Rule 12,                       !- Name
  {ec18d665-8841-4450-8cbd-3f1a54ccdbce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47db1d2a-6ec3-4cf5-bd34-a8e622459ae2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47db1d2a-6ec3-4cf5-bd34-a8e622459ae2}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {06941761-e522-4c44-926c-94c47f43f6fc}, !- Handle
  Schedule Rule 13,                       !- Name
  {ec18d665-8841-4450-8cbd-3f1a54ccdbce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {305e9b5e-6b6c-4112-a03e-39ba967f6116}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {305e9b5e-6b6c-4112-a03e-39ba967f6116}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {bb94d50f-6bbd-4b2e-9e47-11e6b778a230}, !- Handle
  Retail ClgSetp Winter Design Day,       !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5f40e614-79eb-4e5e-be17-a184ba563c72}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {078c6b9b-67b4-4fbb-8eeb-48b2ba0a0226}, !- Heating Setpoint Temperature Schedule Name
  {60265854-b83e-47fd-ab89-96ec55ca4eae}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {60265854-b83e-47fd-ab89-96ec55ca4eae}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  {d66f2370-addb-4ca1-afea-9f2ac93a5f88}, !- Default Day Schedule Name
  {fbc89067-8372-43a9-9bba-36b7cd48f609}, !- Summer Design Day Schedule Name
  {830e53c0-bcf4-4571-aad3-04d7dcea2405}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d66f2370-addb-4ca1-afea-9f2ac93a5f88}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {830e53c0-bcf4-4571-aad3-04d7dcea2405}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {fbc89067-8372-43a9-9bba-36b7cd48f609}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5aacafba-f6cb-4d77-9629-1071fb456a2f}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {078c6b9b-67b4-4fbb-8eeb-48b2ba0a0226}, !- Heating Setpoint Temperature Schedule Name
  {ec18d665-8841-4450-8cbd-3f1a54ccdbce}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {037657d8-ac96-4e9f-a37d-5da24c66efc3}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {078c6b9b-67b4-4fbb-8eeb-48b2ba0a0226}, !- Heating Setpoint Temperature Schedule Name
  {ec18d665-8841-4450-8cbd-3f1a54ccdbce}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {cbdcd3eb-6204-491b-a7ef-7b7a536a8201}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {81fc4023-2771-4026-b940-250c7905eb09}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f493549d-feb0-4590-9aaa-c2586c7ad5fe}, !- Plant Side Inlet Node Name
  {22527a5e-ebe2-4a62-82b1-a3fbc90e61b5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {46df7c34-2e3f-4dc2-aab5-5316b3c0af6a}, !- Demand Side Inlet Node Name
  {4416957d-6b1e-46b6-802c-56eed696cb69}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {aa2fbe51-9036-476e-b653-ad46cff062b0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8ea2ddc6-bc5a-4b23-90c9-5240bb8b04e7}, !- Demand Mixer Name
  {5547a8f0-cd89-4ca4-9777-6dee842cd0d9}, !- Demand Splitter Name
  {a74fb252-f137-4ac9-ab4e-79e847cf111b}, !- Supply Mixer Name
  {fafd03ee-1bb5-4670-a077-ba42b8ed4ad5}; !- Supply Splitter Name

OS:Node,
  {d32ea3d4-e634-4d26-b250-3abc9e2411de}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {f493549d-feb0-4590-9aaa-c2586c7ad5fe}, !- Inlet Port
  {5917fd76-5d09-4a45-ab39-5f8b006c8da2}; !- Outlet Port

OS:Node,
  {81fc4023-2771-4026-b940-250c7905eb09}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {7be37d59-e55e-451c-ad01-ea801609fda3}, !- Inlet Port
  {22527a5e-ebe2-4a62-82b1-a3fbc90e61b5}; !- Outlet Port

OS:Node,
  {6a7aa3dd-11e5-47d9-abfa-42b35ca25dbf}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {b549918b-55e3-4315-8344-a11d87c03b93}, !- Inlet Port
  {27eadb9f-0821-4cb1-b8a7-dfe0ea229019}; !- Outlet Port

OS:Connector:Mixer,
  {a74fb252-f137-4ac9-ab4e-79e847cf111b}, !- Handle
  Connector Mixer 1,                      !- Name
  {15fa47aa-222b-4f1d-9b1e-55c71b078f84}, !- Outlet Branch Name
  {d2b9275d-44d6-42be-b241-6185ee29672f}, !- Inlet Branch Name 1
  {9f64f55b-0a1a-40f6-b4d2-a68fc89a3652}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fafd03ee-1bb5-4670-a077-ba42b8ed4ad5}, !- Handle
  Connector Splitter 1,                   !- Name
  {cbe36d2d-0b0f-4f26-a475-350c1685b2d2}, !- Inlet Branch Name
  {b549918b-55e3-4315-8344-a11d87c03b93}, !- Outlet Branch Name 1
  {d9a886a0-d98c-42d5-90de-273453820df2}; !- Outlet Branch Name 2

OS:Connection,
  {f493549d-feb0-4590-9aaa-c2586c7ad5fe}, !- Handle
  {c6a2ee9f-ba4a-4838-ad21-76ef3a69d17a}, !- Name
  {cbdcd3eb-6204-491b-a7ef-7b7a536a8201}, !- Source Object
  14,                                     !- Outlet Port
  {d32ea3d4-e634-4d26-b250-3abc9e2411de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b549918b-55e3-4315-8344-a11d87c03b93}, !- Handle
  {fd40daf4-6115-484b-a89b-dedef05dd027}, !- Name
  {fafd03ee-1bb5-4670-a077-ba42b8ed4ad5}, !- Source Object
  3,                                      !- Outlet Port
  {6a7aa3dd-11e5-47d9-abfa-42b35ca25dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22527a5e-ebe2-4a62-82b1-a3fbc90e61b5}, !- Handle
  {8058253d-f26c-4297-869e-526d78963eda}, !- Name
  {81fc4023-2771-4026-b940-250c7905eb09}, !- Source Object
  3,                                      !- Outlet Port
  {cbdcd3eb-6204-491b-a7ef-7b7a536a8201}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c5ea3453-5ad9-49a7-834a-c1d41ac69c58}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {46df7c34-2e3f-4dc2-aab5-5316b3c0af6a}, !- Inlet Port
  {4f2b4628-e0bb-4878-bd77-a39cd0a57da5}; !- Outlet Port

OS:Node,
  {c554980c-da21-4d12-ae75-9156ff0473d1}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {93249466-17d7-40e2-abda-73d5846aa92c}, !- Inlet Port
  {4416957d-6b1e-46b6-802c-56eed696cb69}; !- Outlet Port

OS:Node,
  {3e1d7c99-30b6-4fde-b404-dbd35db49d88}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {8d0d872e-b695-45ec-b8dc-f3a9ede6e95b}, !- Inlet Port
  {7289f595-d8f5-4e6f-958c-4cb4461c1988}; !- Outlet Port

OS:Connector:Mixer,
  {8ea2ddc6-bc5a-4b23-90c9-5240bb8b04e7}, !- Handle
  Connector Mixer 2,                      !- Name
  {78f8e784-4741-4902-984b-b42098e11772}, !- Outlet Branch Name
  {521d17a8-af49-4d97-9980-ab1802aa3a37}, !- Inlet Branch Name 1
  {e42b45ba-d5f1-425e-8572-f14669bb4a36}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5547a8f0-cd89-4ca4-9777-6dee842cd0d9}, !- Handle
  Connector Splitter 2,                   !- Name
  {5572ab68-01bd-49ba-9e1c-b7075b19e07d}, !- Inlet Branch Name
  {8d0d872e-b695-45ec-b8dc-f3a9ede6e95b}, !- Outlet Branch Name 1
  {93ac8d3a-ea9e-4675-98fe-2bbb61b451e2}; !- Outlet Branch Name 2

OS:Connection,
  {46df7c34-2e3f-4dc2-aab5-5316b3c0af6a}, !- Handle
  {2ee03b26-de4b-4647-8207-38efecd888d7}, !- Name
  {cbdcd3eb-6204-491b-a7ef-7b7a536a8201}, !- Source Object
  17,                                     !- Outlet Port
  {c5ea3453-5ad9-49a7-834a-c1d41ac69c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d0d872e-b695-45ec-b8dc-f3a9ede6e95b}, !- Handle
  {5899b154-463b-4484-ba07-398274f105fd}, !- Name
  {5547a8f0-cd89-4ca4-9777-6dee842cd0d9}, !- Source Object
  3,                                      !- Outlet Port
  {3e1d7c99-30b6-4fde-b404-dbd35db49d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4416957d-6b1e-46b6-802c-56eed696cb69}, !- Handle
  {96c8a547-000e-4b29-8939-7e034fbdcf88}, !- Name
  {c554980c-da21-4d12-ae75-9156ff0473d1}, !- Source Object
  3,                                      !- Outlet Port
  {cbdcd3eb-6204-491b-a7ef-7b7a536a8201}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {73c57538-672d-45d8-b99a-7322f836fb3a}, !- Handle
  {cbdcd3eb-6204-491b-a7ef-7b7a536a8201}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {aa2fbe51-9036-476e-b653-ad46cff062b0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {917c3cd5-a991-45a8-97ee-1f2c5b7abe93}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  {76f88106-d3a9-4a05-868e-df0ea995df26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76f88106-d3a9-4a05-868e-df0ea995df26}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {080f6895-eea6-45bd-8785-3addb27db45d}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {917c3cd5-a991-45a8-97ee-1f2c5b7abe93}, !- Schedule Name
  {81fc4023-2771-4026-b940-250c7905eb09}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {fc5ba350-fc55-4d33-a409-b080ed746034}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {5917fd76-5d09-4a45-ab39-5f8b006c8da2}, !- Inlet Node Name
  {8b75bd58-7614-45d5-9887-70731a2f66c2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a3164047-c19c-4651-a9bd-eb4ead25e535}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {8b75bd58-7614-45d5-9887-70731a2f66c2}, !- Inlet Port
  {cbe36d2d-0b0f-4f26-a475-350c1685b2d2}; !- Outlet Port

OS:Connection,
  {5917fd76-5d09-4a45-ab39-5f8b006c8da2}, !- Handle
  {f92c2d46-2d1e-4fd9-a6b4-0c41d9d2c367}, !- Name
  {d32ea3d4-e634-4d26-b250-3abc9e2411de}, !- Source Object
  3,                                      !- Outlet Port
  {fc5ba350-fc55-4d33-a409-b080ed746034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b75bd58-7614-45d5-9887-70731a2f66c2}, !- Handle
  {71919f43-e111-42ee-8905-3e3b6cf91bb1}, !- Name
  {fc5ba350-fc55-4d33-a409-b080ed746034}, !- Source Object
  3,                                      !- Outlet Port
  {a3164047-c19c-4651-a9bd-eb4ead25e535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbe36d2d-0b0f-4f26-a475-350c1685b2d2}, !- Handle
  {f58ab615-468d-44ae-ae3c-c1a5ca44d539}, !- Name
  {a3164047-c19c-4651-a9bd-eb4ead25e535}, !- Source Object
  3,                                      !- Outlet Port
  {fafd03ee-1bb5-4670-a077-ba42b8ed4ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {d8ef71cb-9ac2-4229-8657-b6261f3247aa}, !- Handle
  Boiler 2kBtu/hr 0.73 Thermal Eff 2kBtu/hr 0.8 AFUE, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {2ac0ae4f-5dd6-42e2-887c-ea3e9a713a08}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {27eadb9f-0821-4cb1-b8a7-dfe0ea229019}, !- Boiler Water Inlet Node Name
  {3607f63f-57ab-40d2-9ebf-dfe722c96f74}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {223b31e8-5960-4561-a4ed-c3bc2b06317a}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {3607f63f-57ab-40d2-9ebf-dfe722c96f74}, !- Inlet Port
  {d2b9275d-44d6-42be-b241-6185ee29672f}; !- Outlet Port

OS:Connection,
  {27eadb9f-0821-4cb1-b8a7-dfe0ea229019}, !- Handle
  {05b27a1f-cc28-4d7b-a254-d495b8ba8011}, !- Name
  {6a7aa3dd-11e5-47d9-abfa-42b35ca25dbf}, !- Source Object
  3,                                      !- Outlet Port
  {d8ef71cb-9ac2-4229-8657-b6261f3247aa}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3607f63f-57ab-40d2-9ebf-dfe722c96f74}, !- Handle
  {7011533d-f2e1-4c7d-ade9-77205f015999}, !- Name
  {d8ef71cb-9ac2-4229-8657-b6261f3247aa}, !- Source Object
  13,                                     !- Outlet Port
  {223b31e8-5960-4561-a4ed-c3bc2b06317a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b9275d-44d6-42be-b241-6185ee29672f}, !- Handle
  {7fb5e313-e5b7-48fc-99d8-f21f2bc2f1f9}, !- Name
  {223b31e8-5960-4561-a4ed-c3bc2b06317a}, !- Source Object
  3,                                      !- Outlet Port
  {a74fb252-f137-4ac9-ab4e-79e847cf111b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {726aba38-5596-4e8b-8e71-626b81a31fe2}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {9924e485-1104-4bfd-a996-58d0d2ae6061}, !- Inlet Node Name
  {dfd137d8-009a-448d-bd86-043316f370c5}; !- Outlet Node Name

OS:Node,
  {c88b5816-6387-4d85-a4d9-6b7cdece238c}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {d9a886a0-d98c-42d5-90de-273453820df2}, !- Inlet Port
  {9924e485-1104-4bfd-a996-58d0d2ae6061}; !- Outlet Port

OS:Connection,
  {d9a886a0-d98c-42d5-90de-273453820df2}, !- Handle
  {fa6cadd4-ca84-4cc2-88e6-a2a1476f7260}, !- Name
  {fafd03ee-1bb5-4670-a077-ba42b8ed4ad5}, !- Source Object
  4,                                      !- Outlet Port
  {c88b5816-6387-4d85-a4d9-6b7cdece238c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b4935d7-5dfe-461b-8006-99200b8d01a0}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {dfd137d8-009a-448d-bd86-043316f370c5}, !- Inlet Port
  {9f64f55b-0a1a-40f6-b4d2-a68fc89a3652}; !- Outlet Port

OS:Connection,
  {9924e485-1104-4bfd-a996-58d0d2ae6061}, !- Handle
  {2516ebb6-06ea-4c2a-9f52-0e63fd9bba57}, !- Name
  {c88b5816-6387-4d85-a4d9-6b7cdece238c}, !- Source Object
  3,                                      !- Outlet Port
  {726aba38-5596-4e8b-8e71-626b81a31fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfd137d8-009a-448d-bd86-043316f370c5}, !- Handle
  {84af5cc6-b530-4a15-881a-deed5c9f8b4b}, !- Name
  {726aba38-5596-4e8b-8e71-626b81a31fe2}, !- Source Object
  3,                                      !- Outlet Port
  {2b4935d7-5dfe-461b-8006-99200b8d01a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f64f55b-0a1a-40f6-b4d2-a68fc89a3652}, !- Handle
  {8a53fd6e-5b01-442a-877c-831ad12ddb39}, !- Name
  {2b4935d7-5dfe-461b-8006-99200b8d01a0}, !- Source Object
  3,                                      !- Outlet Port
  {a74fb252-f137-4ac9-ab4e-79e847cf111b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {73b5ac62-1046-4e9d-90c7-a6ea86c32386}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {7289f595-d8f5-4e6f-958c-4cb4461c1988}, !- Inlet Node Name
  {992cb453-faff-4aa9-b342-1559dfb4f719}; !- Outlet Node Name

OS:Node,
  {f75a5926-c4c6-41e5-b8ee-b106f8249945}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {992cb453-faff-4aa9-b342-1559dfb4f719}, !- Inlet Port
  {521d17a8-af49-4d97-9980-ab1802aa3a37}; !- Outlet Port

OS:Connection,
  {7289f595-d8f5-4e6f-958c-4cb4461c1988}, !- Handle
  {e25f68d3-49d6-435e-acc6-9f4cdb983558}, !- Name
  {3e1d7c99-30b6-4fde-b404-dbd35db49d88}, !- Source Object
  3,                                      !- Outlet Port
  {73b5ac62-1046-4e9d-90c7-a6ea86c32386}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {992cb453-faff-4aa9-b342-1559dfb4f719}, !- Handle
  {0af07aa1-ac41-4e53-bedb-4a0f58b4b75d}, !- Name
  {73b5ac62-1046-4e9d-90c7-a6ea86c32386}, !- Source Object
  3,                                      !- Outlet Port
  {f75a5926-c4c6-41e5-b8ee-b106f8249945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {521d17a8-af49-4d97-9980-ab1802aa3a37}, !- Handle
  {ec4eb342-3f0e-451a-b9a4-afbd7a05fac9}, !- Name
  {f75a5926-c4c6-41e5-b8ee-b106f8249945}, !- Source Object
  3,                                      !- Outlet Port
  {8ea2ddc6-bc5a-4b23-90c9-5240bb8b04e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7a6a1861-5428-4a94-8668-faae92fc353b}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {685a8135-ef49-4839-afff-0c84c0e4fc65}, !- Inlet Node Name
  {7be37d59-e55e-451c-ad01-ea801609fda3}; !- Outlet Node Name

OS:Node,
  {853e546e-e26e-4d2e-93f1-49b958883f7d}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {15fa47aa-222b-4f1d-9b1e-55c71b078f84}, !- Inlet Port
  {685a8135-ef49-4839-afff-0c84c0e4fc65}; !- Outlet Port

OS:Connection,
  {15fa47aa-222b-4f1d-9b1e-55c71b078f84}, !- Handle
  {c537d3e3-5b5f-4b20-af85-d5dadc614dcc}, !- Name
  {a74fb252-f137-4ac9-ab4e-79e847cf111b}, !- Source Object
  2,                                      !- Outlet Port
  {853e546e-e26e-4d2e-93f1-49b958883f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {685a8135-ef49-4839-afff-0c84c0e4fc65}, !- Handle
  {a92560a2-76bd-43e0-9d05-a08e070aa520}, !- Name
  {853e546e-e26e-4d2e-93f1-49b958883f7d}, !- Source Object
  3,                                      !- Outlet Port
  {7a6a1861-5428-4a94-8668-faae92fc353b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be37d59-e55e-451c-ad01-ea801609fda3}, !- Handle
  {dcdf1549-e648-4e45-a62f-6b9f0c4ae6c4}, !- Name
  {7a6a1861-5428-4a94-8668-faae92fc353b}, !- Source Object
  3,                                      !- Outlet Port
  {81fc4023-2771-4026-b940-250c7905eb09}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {951d579a-df4c-4fb7-bbc1-bdb12b108392}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {4f2b4628-e0bb-4878-bd77-a39cd0a57da5}, !- Inlet Node Name
  {dc01b283-c75b-4e10-b403-56f3ff7b3671}; !- Outlet Node Name

OS:Node,
  {0498c9d4-9951-4fc0-8e4a-e8307762d471}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {dc01b283-c75b-4e10-b403-56f3ff7b3671}, !- Inlet Port
  {5572ab68-01bd-49ba-9e1c-b7075b19e07d}; !- Outlet Port

OS:Connection,
  {4f2b4628-e0bb-4878-bd77-a39cd0a57da5}, !- Handle
  {9da118af-944b-48d2-b138-14d97e19e160}, !- Name
  {c5ea3453-5ad9-49a7-834a-c1d41ac69c58}, !- Source Object
  3,                                      !- Outlet Port
  {951d579a-df4c-4fb7-bbc1-bdb12b108392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc01b283-c75b-4e10-b403-56f3ff7b3671}, !- Handle
  {280ae5f1-dc56-4f7e-894c-23cdf5ef73ef}, !- Name
  {951d579a-df4c-4fb7-bbc1-bdb12b108392}, !- Source Object
  3,                                      !- Outlet Port
  {0498c9d4-9951-4fc0-8e4a-e8307762d471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5572ab68-01bd-49ba-9e1c-b7075b19e07d}, !- Handle
  {e81a8238-9923-4187-bff1-cc0589b668ab}, !- Name
  {0498c9d4-9951-4fc0-8e4a-e8307762d471}, !- Source Object
  3,                                      !- Outlet Port
  {5547a8f0-cd89-4ca4-9777-6dee842cd0d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b69e43dd-ce43-4d91-af25-02d6c8a1ab21}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {49a3c2e7-5a15-4197-b3e4-d385a461d4c5}, !- Inlet Node Name
  {93249466-17d7-40e2-abda-73d5846aa92c}; !- Outlet Node Name

OS:Node,
  {8af109f0-4a5d-4e28-8bbd-0a6b94a10cb7}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {78f8e784-4741-4902-984b-b42098e11772}, !- Inlet Port
  {49a3c2e7-5a15-4197-b3e4-d385a461d4c5}; !- Outlet Port

OS:Connection,
  {78f8e784-4741-4902-984b-b42098e11772}, !- Handle
  {17f6c95b-9ff0-4838-b3bb-026af078e6eb}, !- Name
  {8ea2ddc6-bc5a-4b23-90c9-5240bb8b04e7}, !- Source Object
  2,                                      !- Outlet Port
  {8af109f0-4a5d-4e28-8bbd-0a6b94a10cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49a3c2e7-5a15-4197-b3e4-d385a461d4c5}, !- Handle
  {9a3d09e0-af0b-40b2-8892-611c729b88bb}, !- Name
  {8af109f0-4a5d-4e28-8bbd-0a6b94a10cb7}, !- Source Object
  3,                                      !- Outlet Port
  {b69e43dd-ce43-4d91-af25-02d6c8a1ab21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93249466-17d7-40e2-abda-73d5846aa92c}, !- Handle
  {bfa5b106-3fd3-4e0e-8bca-25379012d2e5}, !- Name
  {b69e43dd-ce43-4d91-af25-02d6c8a1ab21}, !- Source Object
  3,                                      !- Outlet Port
  {c554980c-da21-4d12-ae75-9156ff0473d1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d190c9bd-9366-4459-b4ae-3608fe22a8f6}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3ea00715-2413-4b88-a2c5-723ebd73f972}, !- Availability Schedule
  {433a80c1-b054-479d-a451-63d743e99a54}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2ea06476-7f6a-468e-aad0-ff6e38d43ac0}, !- Supply Side Inlet Node Name
  {b2e05104-d93a-4a85-8363-4391877f19f7}, !- Demand Side Outlet Node Name
  {9936e448-b645-46ac-b54f-6939a06b742e}, !- Demand Side Inlet Node A
  {d94ffd1a-5017-4dd2-b675-dacf0b0173e3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {94b073c7-a2cb-4a81-92e0-d58cfabf4579}, !- Demand Mixer Name
  {9786b502-2c96-40f1-b63d-fd339dbc79ab}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f7cbfb7e-f036-486a-8431-1ac6d782ed9a}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {2ea06476-7f6a-468e-aad0-ff6e38d43ac0}, !- Inlet Port
  {8333b736-0c88-4f8e-81ee-1a3d4b6cfe09}; !- Outlet Port

OS:Node,
  {d42e41be-fb13-4665-aa7b-35eff4dbebd0}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {0098b500-f75c-46d4-a12a-5cfbde49f6ad}, !- Inlet Port
  {d94ffd1a-5017-4dd2-b675-dacf0b0173e3}; !- Outlet Port

OS:Connection,
  {2ea06476-7f6a-468e-aad0-ff6e38d43ac0}, !- Handle
  {f5688b00-f530-4f56-9ebb-db227527c668}, !- Name
  {d190c9bd-9366-4459-b4ae-3608fe22a8f6}, !- Source Object
  8,                                      !- Outlet Port
  {f7cbfb7e-f036-486a-8431-1ac6d782ed9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d94ffd1a-5017-4dd2-b675-dacf0b0173e3}, !- Handle
  {ca8c0278-49f6-48e1-9861-e304b33d10a9}, !- Name
  {d42e41be-fb13-4665-aa7b-35eff4dbebd0}, !- Source Object
  3,                                      !- Outlet Port
  {d190c9bd-9366-4459-b4ae-3608fe22a8f6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {98b6e0f5-0575-41c2-b134-13c1decbb51c}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {9936e448-b645-46ac-b54f-6939a06b742e}, !- Inlet Port
  {f3cbcf7a-44e8-4f0b-be68-456e6bc6b95d}; !- Outlet Port

OS:Node,
  {2f86cc2e-06d8-4bad-8738-d7d5d25815d3}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {7912a904-b305-4ddd-bf20-f06ba45662dc}, !- Inlet Port
  {b2e05104-d93a-4a85-8363-4391877f19f7}; !- Outlet Port

OS:Node,
  {ddf65edb-0a37-4b94-bfd8-981985dbd3e2}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {cb5acc7b-f3ff-446f-972f-be7f89a024a0}, !- Inlet Port
  {cc482483-4cbd-47f2-a6d6-aa8f677475cb}; !- Outlet Port

OS:Connection,
  {9936e448-b645-46ac-b54f-6939a06b742e}, !- Handle
  {2a5ca70d-4f3b-4d8f-8a2b-7a2067fdc8b6}, !- Name
  {d190c9bd-9366-4459-b4ae-3608fe22a8f6}, !- Source Object
  10,                                     !- Outlet Port
  {98b6e0f5-0575-41c2-b134-13c1decbb51c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e05104-d93a-4a85-8363-4391877f19f7}, !- Handle
  {b26a1a8d-c2bb-47b8-941f-792fa1b43271}, !- Name
  {2f86cc2e-06d8-4bad-8738-d7d5d25815d3}, !- Source Object
  3,                                      !- Outlet Port
  {d190c9bd-9366-4459-b4ae-3608fe22a8f6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9786b502-2c96-40f1-b63d-fd339dbc79ab}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f3cbcf7a-44e8-4f0b-be68-456e6bc6b95d}, !- Inlet Node Name
  {521ee98d-ceb9-499d-9731-16d92796f7a2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {94b073c7-a2cb-4a81-92e0-d58cfabf4579}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7912a904-b305-4ddd-bf20-f06ba45662dc}, !- Outlet Node Name
  {0683b0f0-ed04-41f2-92d5-2ae5a283944a}; !- Inlet Node Name 1

OS:Connection,
  {f3cbcf7a-44e8-4f0b-be68-456e6bc6b95d}, !- Handle
  {86d7fe89-021c-411e-91d3-4a4770c02c86}, !- Name
  {98b6e0f5-0575-41c2-b134-13c1decbb51c}, !- Source Object
  3,                                      !- Outlet Port
  {9786b502-2c96-40f1-b63d-fd339dbc79ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7912a904-b305-4ddd-bf20-f06ba45662dc}, !- Handle
  {a1e4ebfc-447d-463a-91c8-44728034fdcb}, !- Name
  {94b073c7-a2cb-4a81-92e0-d58cfabf4579}, !- Source Object
  2,                                      !- Outlet Port
  {2f86cc2e-06d8-4bad-8738-d7d5d25815d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {81f3ac96-6df2-4122-a3cb-6387e619fe85}, !- Handle
  {d190c9bd-9366-4459-b4ae-3608fe22a8f6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {433a80c1-b054-479d-a451-63d743e99a54}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {8884df05-f006-4e76-ada3-77c033bad25d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e4f4aa1c-f8de-420e-9278-ddea09362ce6}, !- Handle
  Zone Retail Back_Space  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2cad4bbe-041b-48a1-b76e-859346a16edf}, !- Control Zone Name
  {d42e41be-fb13-4665-aa7b-35eff4dbebd0}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {474766b0-6e29-40ed-8aaa-f1b3ba7c2edc}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Fan, !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {9247678f-690b-4d3e-9fcf-20ec490d8286}, !- Air Inlet Node Name
  {0098b500-f75c-46d4-a12a-5cfbde49f6ad}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ff9df918-6ce3-4595-b49b-f8b21cfa30a5}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e59bca8f-4c3f-4917-8317-1cc335b3c5ab}, !- Air Inlet Node Name
  {55a6e2fb-514c-4aaf-9033-5d7494b15e42}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {212e517d-e197-4af3-97a4-f79e8e5cfeb4}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6bc52e12-dc62-4289-a977-0a2218c7ea58}, !- Air Inlet Node Name
  {f5128084-4574-40ae-8be1-e007661ba256}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {33788d5a-2aae-4662-ac8a-937bb70b58c2}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 11.06SEER 13kBtu/hr 13.0SEER, !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e17fcece-6b2f-45c2-b885-b8161440a46f}, !- Air Inlet Node Name
  {a54f40e8-d72e-4c39-ab65-9fc01289c7cf}, !- Air Outlet Node Name
  {c6fe0ce7-e5cd-4427-adf2-530b53428158}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b56e9155-d88d-4734-834b-e1e475cd1ce1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a472b85a-c5d0-4d63-95e8-b0c9d23e57f4}, !- Energy Input Ratio Function of Temperature Curve Name
  {20142df8-3f06-415f-8715-ee7b90e5c3eb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {74f13e12-a931-4458-85a1-e2a16f8f2914}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {93578edd-88d6-4478-8778-a71b3090ffe1}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {76554851-6315-468e-a2ef-b7fc862618a0}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b37e4db3-193e-4296-9ca9-3f7b9daa6e61}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4fb1d081-0883-418c-905f-b0dd8dcae11c}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d48195c1-eda5-4544-b47d-d7830cf9d0ee}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {782a36c6-1b35-4f97-a5bf-6542409bfc61}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {63efe22d-91f0-4d05-a7a3-d2adfbc07e98}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4507f3a-63cf-427a-a1b9-07e85b4ab122}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b4eaf3fd-850b-4c9c-bfd5-634ff2492a7c}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {043b9d5c-bf18-4fca-9ca9-baf476799e00}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {0098b500-f75c-46d4-a12a-5cfbde49f6ad}, !- Handle
  {1ec16b5d-2617-4094-8b7e-1f6e844ed006}, !- Name
  {474766b0-6e29-40ed-8aaa-f1b3ba7c2edc}, !- Source Object
  9,                                      !- Outlet Port
  {d42e41be-fb13-4665-aa7b-35eff4dbebd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff645134-5ba6-478e-982e-0487b6f53b4a}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {f5128084-4574-40ae-8be1-e007661ba256}, !- Inlet Port
  {9247678f-690b-4d3e-9fcf-20ec490d8286}; !- Outlet Port

OS:Connection,
  {f5128084-4574-40ae-8be1-e007661ba256}, !- Handle
  {ce21c29b-3c50-4dfd-9e21-34ad2d64ddf1}, !- Name
  {212e517d-e197-4af3-97a4-f79e8e5cfeb4}, !- Source Object
  6,                                      !- Outlet Port
  {ff645134-5ba6-478e-982e-0487b6f53b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9247678f-690b-4d3e-9fcf-20ec490d8286}, !- Handle
  {297476b4-ca55-4263-b3db-cdfbc7ed281f}, !- Name
  {ff645134-5ba6-478e-982e-0487b6f53b4a}, !- Source Object
  3,                                      !- Outlet Port
  {474766b0-6e29-40ed-8aaa-f1b3ba7c2edc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {19b18378-49f5-48a2-bd9e-984013ecbff7}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {55a6e2fb-514c-4aaf-9033-5d7494b15e42}, !- Inlet Port
  {6bc52e12-dc62-4289-a977-0a2218c7ea58}; !- Outlet Port

OS:Connection,
  {55a6e2fb-514c-4aaf-9033-5d7494b15e42}, !- Handle
  {68802c21-8a41-463b-a54c-98f7c7d0a1f8}, !- Name
  {ff9df918-6ce3-4595-b49b-f8b21cfa30a5}, !- Source Object
  6,                                      !- Outlet Port
  {19b18378-49f5-48a2-bd9e-984013ecbff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc52e12-dc62-4289-a977-0a2218c7ea58}, !- Handle
  {85dc8025-9955-4d70-8996-3a713aa3d327}, !- Name
  {19b18378-49f5-48a2-bd9e-984013ecbff7}, !- Source Object
  3,                                      !- Outlet Port
  {212e517d-e197-4af3-97a4-f79e8e5cfeb4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8b17b8cc-058d-4e88-a5df-d52afca94a4d}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {a54f40e8-d72e-4c39-ab65-9fc01289c7cf}, !- Inlet Port
  {e59bca8f-4c3f-4917-8317-1cc335b3c5ab}; !- Outlet Port

OS:Connection,
  {a54f40e8-d72e-4c39-ab65-9fc01289c7cf}, !- Handle
  {cc58698e-ac37-4699-a162-794d3608fdc4}, !- Name
  {33788d5a-2aae-4662-ac8a-937bb70b58c2}, !- Source Object
  9,                                      !- Outlet Port
  {8b17b8cc-058d-4e88-a5df-d52afca94a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e59bca8f-4c3f-4917-8317-1cc335b3c5ab}, !- Handle
  {9d41fe88-45be-4703-a07c-568bef3ddadd}, !- Name
  {8b17b8cc-058d-4e88-a5df-d52afca94a4d}, !- Source Object
  3,                                      !- Outlet Port
  {ff9df918-6ce3-4595-b49b-f8b21cfa30a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7621847a-ff97-4c2d-9e75-9c87ad9ed32a}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0366e2b6-b868-4922-a2bf-8faf2d50ab0f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0366e2b6-b868-4922-a2bf-8faf2d50ab0f}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {440bc6a0-a8b6-40a9-bb1f-05552db167ed}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC OA System, !- Name
  {7621847a-ff97-4c2d-9e75-9c87ad9ed32a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7e1ab3b1-b184-4a88-b4f8-1e4205d0c7ca}, !- Mixed Air Node Name
  {11453564-99dc-4939-b02b-057cb5c8e13b}, !- Outdoor Air Stream Node Name
  {cde70fff-6194-45d1-9fe6-8baac43c2295}, !- Relief Air Stream Node Name
  {8333b736-0c88-4f8e-81ee-1a3d4b6cfe09}; !- Return Air Stream Node Name

OS:Node,
  {b7db6265-099c-4e5d-a064-13e659317dc0}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {11453564-99dc-4939-b02b-057cb5c8e13b}; !- Outlet Port

OS:Connection,
  {11453564-99dc-4939-b02b-057cb5c8e13b}, !- Handle
  {d9a5e28c-8059-4f77-9336-eff70fbe2d30}, !- Name
  {b7db6265-099c-4e5d-a064-13e659317dc0}, !- Source Object
  3,                                      !- Outlet Port
  {440bc6a0-a8b6-40a9-bb1f-05552db167ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99d2b57b-c4cd-4e16-9c97-eedc79186783}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Relief Air Node, !- Name
  {cde70fff-6194-45d1-9fe6-8baac43c2295}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cde70fff-6194-45d1-9fe6-8baac43c2295}, !- Handle
  {3cf73ea8-c7de-45d4-a68d-ed2fdc2a528a}, !- Name
  {440bc6a0-a8b6-40a9-bb1f-05552db167ed}, !- Source Object
  7,                                      !- Outlet Port
  {99d2b57b-c4cd-4e16-9c97-eedc79186783}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26245238-b26a-4c14-9b6a-2eb294aad174}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7e1ab3b1-b184-4a88-b4f8-1e4205d0c7ca}, !- Inlet Port
  {e17fcece-6b2f-45c2-b885-b8161440a46f}; !- Outlet Port

OS:Connection,
  {8333b736-0c88-4f8e-81ee-1a3d4b6cfe09}, !- Handle
  {b78b0d9d-70d5-4664-8a44-182da1689db8}, !- Name
  {f7cbfb7e-f036-486a-8431-1ac6d782ed9a}, !- Source Object
  3,                                      !- Outlet Port
  {440bc6a0-a8b6-40a9-bb1f-05552db167ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7e1ab3b1-b184-4a88-b4f8-1e4205d0c7ca}, !- Handle
  {943c1a3e-4f6b-4bd1-94a1-c1b0cfcee829}, !- Name
  {440bc6a0-a8b6-40a9-bb1f-05552db167ed}, !- Source Object
  5,                                      !- Outlet Port
  {26245238-b26a-4c14-9b6a-2eb294aad174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e17fcece-6b2f-45c2-b885-b8161440a46f}, !- Handle
  {3ef30d7f-8752-4351-8366-6eba774473d0}, !- Name
  {26245238-b26a-4c14-9b6a-2eb294aad174}, !- Source Object
  3,                                      !- Outlet Port
  {33788d5a-2aae-4662-ac8a-937bb70b58c2}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8884df05-f006-4e76-ada3-77c033bad25d}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a1c34624-ddb5-4639-957d-c7c0732cd8ba}, !- Control Zone or Zone List Name
  {d2ef49d8-a9fd-4109-a23b-2f3f2d31d300}, !- Cooling Control Zone or Zone List Name
  {f5139d5c-196a-440e-a5c3-6b6a9c573256}, !- Heating Control Zone or Zone List Name
  {01c660c7-6372-47f8-84bf-515d103a8a94}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a1c34624-ddb5-4639-957d-c7c0732cd8ba}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {d2ef49d8-a9fd-4109-a23b-2f3f2d31d300}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f5139d5c-196a-440e-a5c3-6b6a9c573256}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {01c660c7-6372-47f8-84bf-515d103a8a94}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {db02f1b3-1cdb-49fd-96be-8d8734f09ebc}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Diffuser, !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule Name
  {d914eb3b-82c7-4b30-bc15-591223dadf98}, !- Air Inlet Node Name
  {cb5acc7b-f3ff-446f-972f-be7f89a024a0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e2708a4-6992-4924-8b65-ffbeedf798cb}, !- Handle
  Zone Retail Back_Space  - Story Ground Return Air Node, !- Name
  {78801c9b-5e41-4135-8017-ff05937f00e1}, !- Inlet Port
  {0683b0f0-ed04-41f2-92d5-2ae5a283944a}; !- Outlet Port

OS:Connection,
  {cc482483-4cbd-47f2-a6d6-aa8f677475cb}, !- Handle
  {2bded22e-265c-40bb-8407-2256a25c9533}, !- Name
  {ddf65edb-0a37-4b94-bfd8-981985dbd3e2}, !- Source Object
  3,                                      !- Outlet Port
  {40cc41be-b539-45e3-a476-74395d819a04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78801c9b-5e41-4135-8017-ff05937f00e1}, !- Handle
  {3fb770e0-c2f0-4b4e-89e6-d074bf3e890d}, !- Name
  {1ce320b2-d943-4b64-bf55-982b4261d48d}, !- Source Object
  3,                                      !- Outlet Port
  {4e2708a4-6992-4924-8b65-ffbeedf798cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0683b0f0-ed04-41f2-92d5-2ae5a283944a}, !- Handle
  {3adfc761-7358-4769-ba95-a92f58f506b1}, !- Name
  {4e2708a4-6992-4924-8b65-ffbeedf798cb}, !- Source Object
  3,                                      !- Outlet Port
  {94b073c7-a2cb-4a81-92e0-d58cfabf4579}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {349f1eaa-0060-47d4-90e4-18a48159bf24}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {521ee98d-ceb9-499d-9731-16d92796f7a2}, !- Inlet Port
  {d914eb3b-82c7-4b30-bc15-591223dadf98}; !- Outlet Port

OS:Connection,
  {521ee98d-ceb9-499d-9731-16d92796f7a2}, !- Handle
  {2644558b-08f3-44c8-9206-6755c8d56272}, !- Name
  {9786b502-2c96-40f1-b63d-fd339dbc79ab}, !- Source Object
  3,                                      !- Outlet Port
  {349f1eaa-0060-47d4-90e4-18a48159bf24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d914eb3b-82c7-4b30-bc15-591223dadf98}, !- Handle
  {f221e746-54d3-4531-84da-6e525528c24e}, !- Name
  {349f1eaa-0060-47d4-90e4-18a48159bf24}, !- Source Object
  3,                                      !- Outlet Port
  {db02f1b3-1cdb-49fd-96be-8d8734f09ebc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb5acc7b-f3ff-446f-972f-be7f89a024a0}, !- Handle
  {95111fc1-fe9a-47f9-ad72-005ccbcf9d06}, !- Name
  {db02f1b3-1cdb-49fd-96be-8d8734f09ebc}, !- Source Object
  4,                                      !- Outlet Port
  {ddf65edb-0a37-4b94-bfd8-981985dbd3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3bf65abc-2335-4d33-a2ec-3e6b4d5a86e1}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {00db1349-49ed-43f7-9958-bbecc2b2ffa5}, !- Availability Schedule
  {1b6872ef-e476-4629-8644-4d4d19d37880}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b32d5498-e228-403a-8ef0-f46d89245249}, !- Supply Side Inlet Node Name
  {d07eca0d-2334-4d1b-99cf-c97151cc3a61}, !- Demand Side Outlet Node Name
  {4f905451-bcfb-48b8-ab4b-bcbb2e5e6517}, !- Demand Side Inlet Node A
  {0cbe91cc-8fb6-464a-91b4-edfd12b4b8c1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3e8d0bb0-0c0e-4860-aa83-d5f0bebdfa3e}, !- Demand Mixer Name
  {18ce93cd-b6a1-45fe-8018-a0a522d428d4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a83ca19a-832f-4e5c-942a-1715ab4bae8d}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {b32d5498-e228-403a-8ef0-f46d89245249}, !- Inlet Port
  {90877b0b-88e2-4454-a42c-85756054c740}; !- Outlet Port

OS:Node,
  {7edbe430-c73b-4c66-9266-b0d68e7775ee}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {3ffa13f6-e6b3-41dd-99cc-9e28148a6c06}, !- Inlet Port
  {0cbe91cc-8fb6-464a-91b4-edfd12b4b8c1}; !- Outlet Port

OS:Connection,
  {b32d5498-e228-403a-8ef0-f46d89245249}, !- Handle
  {91948d06-cf63-492d-ab29-6870778f93ac}, !- Name
  {3bf65abc-2335-4d33-a2ec-3e6b4d5a86e1}, !- Source Object
  8,                                      !- Outlet Port
  {a83ca19a-832f-4e5c-942a-1715ab4bae8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cbe91cc-8fb6-464a-91b4-edfd12b4b8c1}, !- Handle
  {69e3d955-776b-451e-ae53-19b39c29f95f}, !- Name
  {7edbe430-c73b-4c66-9266-b0d68e7775ee}, !- Source Object
  3,                                      !- Outlet Port
  {3bf65abc-2335-4d33-a2ec-3e6b4d5a86e1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d2d87cf0-e469-4d73-9e35-9c36b9ef92ad}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {4f905451-bcfb-48b8-ab4b-bcbb2e5e6517}, !- Inlet Port
  {337d081d-6cd0-4dde-9169-39a902b97daa}; !- Outlet Port

OS:Node,
  {390d8673-5aad-461f-a10b-89d852083d85}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {18f1f32f-7867-4008-97c4-d8df9775cf39}, !- Inlet Port
  {d07eca0d-2334-4d1b-99cf-c97151cc3a61}; !- Outlet Port

OS:Node,
  {4e36087c-cf67-45b2-9bb6-d0bd580919c9}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e2061984-932c-4e76-a665-e88819b957a7}, !- Inlet Port
  {d86e253f-a806-48d8-8ce6-930e74e3d5ea}; !- Outlet Port

OS:Connection,
  {4f905451-bcfb-48b8-ab4b-bcbb2e5e6517}, !- Handle
  {b8cff84a-1cc1-4b96-b62b-c4facd3a4db5}, !- Name
  {3bf65abc-2335-4d33-a2ec-3e6b4d5a86e1}, !- Source Object
  10,                                     !- Outlet Port
  {d2d87cf0-e469-4d73-9e35-9c36b9ef92ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d07eca0d-2334-4d1b-99cf-c97151cc3a61}, !- Handle
  {d8a36e3e-92ae-49c6-83c2-c8ee8d8e8d29}, !- Name
  {390d8673-5aad-461f-a10b-89d852083d85}, !- Source Object
  3,                                      !- Outlet Port
  {3bf65abc-2335-4d33-a2ec-3e6b4d5a86e1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {18ce93cd-b6a1-45fe-8018-a0a522d428d4}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {337d081d-6cd0-4dde-9169-39a902b97daa}, !- Inlet Node Name
  {016f885b-3586-4370-8a8a-63b3fc39d712}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3e8d0bb0-0c0e-4860-aa83-d5f0bebdfa3e}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {18f1f32f-7867-4008-97c4-d8df9775cf39}, !- Outlet Node Name
  {0bf6f663-b648-4c87-baed-c949d3b72c31}; !- Inlet Node Name 1

OS:Connection,
  {337d081d-6cd0-4dde-9169-39a902b97daa}, !- Handle
  {7e764043-882b-41d0-91cf-1f5895a3f1d0}, !- Name
  {d2d87cf0-e469-4d73-9e35-9c36b9ef92ad}, !- Source Object
  3,                                      !- Outlet Port
  {18ce93cd-b6a1-45fe-8018-a0a522d428d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f1f32f-7867-4008-97c4-d8df9775cf39}, !- Handle
  {5edc6e00-9df9-4625-b85b-e5af1d7371cf}, !- Name
  {3e8d0bb0-0c0e-4860-aa83-d5f0bebdfa3e}, !- Source Object
  2,                                      !- Outlet Port
  {390d8673-5aad-461f-a10b-89d852083d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8744c9a4-133f-41ce-aa5c-36a88ec3a5a9}, !- Handle
  {3bf65abc-2335-4d33-a2ec-3e6b4d5a86e1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1b6872ef-e476-4629-8644-4d4d19d37880}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {0615f3f6-2d3f-402b-bc53-8ae1c385f5d7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8ba48d93-9f82-4b1e-940a-ac029ede248a}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4aa89a5f-6b02-44dc-9e78-0a1af8d72172}, !- Control Zone Name
  {7edbe430-c73b-4c66-9266-b0d68e7775ee}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {bd888509-67f0-4323-b6a0-78addf82748f}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Fan, !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {9e04431f-636f-4869-bd4d-073675350f7f}, !- Air Inlet Node Name
  {3ffa13f6-e6b3-41dd-99cc-9e28148a6c06}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f7f46572-5f3c-4a5a-aeb6-00e7e137b369}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3a825526-200e-4ee8-b507-f54a6b57942a}, !- Air Inlet Node Name
  {e5357a76-59f0-4801-9e35-7c395fac8c3e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {969a19c2-3d56-4fa9-8dfe-ef2f98be98cb}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0a25f7e0-dea8-48af-a737-e606ecae74b3}, !- Air Inlet Node Name
  {5478a28d-52d7-49cd-b0f1-1b2bf1c7f889}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {df34be44-b403-4f94-8ed2-5ac64149442e}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 11.06SEER 4kBtu/hr 13.0SEER, !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d0dce148-b8d5-44eb-b3b4-dc47e16f0683}, !- Air Inlet Node Name
  {8c07d74a-696f-4a2d-a95d-955aa4757735}, !- Air Outlet Node Name
  {c6fe0ce7-e5cd-4427-adf2-530b53428158}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b56e9155-d88d-4734-834b-e1e475cd1ce1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a472b85a-c5d0-4d63-95e8-b0c9d23e57f4}, !- Energy Input Ratio Function of Temperature Curve Name
  {20142df8-3f06-415f-8715-ee7b90e5c3eb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {74f13e12-a931-4458-85a1-e2a16f8f2914}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {71b0bec0-0419-46e0-81f3-0f83a9202c4b}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc3daf1d-ed5d-410c-b6a7-727bf80bf8fd}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a4ac0f20-d51a-40d9-b91f-eb31cbf48e91}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2f4853ce-f1d3-43ca-b43b-2b9f825d396a}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b611e959-aa99-40e6-a037-87c7cc59ccd9}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {462cf0b3-88e9-4301-b950-9c930350967d}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {eba1f499-8dc6-44bd-9873-3436ebe79331}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2932a1fa-97ae-4482-a476-ce11e18e107a}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0f53d47d-c757-4d1f-b3b2-e128d1746227}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {24275bc2-6ad9-4853-a24c-755a49c7f845}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {3ffa13f6-e6b3-41dd-99cc-9e28148a6c06}, !- Handle
  {d09925a4-81bf-4425-9764-036104c35e37}, !- Name
  {bd888509-67f0-4323-b6a0-78addf82748f}, !- Source Object
  9,                                      !- Outlet Port
  {7edbe430-c73b-4c66-9266-b0d68e7775ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4a62ee2-5bcd-495e-8ca5-61b525f54e54}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {5478a28d-52d7-49cd-b0f1-1b2bf1c7f889}, !- Inlet Port
  {9e04431f-636f-4869-bd4d-073675350f7f}; !- Outlet Port

OS:Connection,
  {5478a28d-52d7-49cd-b0f1-1b2bf1c7f889}, !- Handle
  {61397a27-2ceb-4303-8998-b23a12c9857f}, !- Name
  {969a19c2-3d56-4fa9-8dfe-ef2f98be98cb}, !- Source Object
  6,                                      !- Outlet Port
  {c4a62ee2-5bcd-495e-8ca5-61b525f54e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e04431f-636f-4869-bd4d-073675350f7f}, !- Handle
  {a63c80eb-ac66-4dd1-a0a7-8ddbc40bb54b}, !- Name
  {c4a62ee2-5bcd-495e-8ca5-61b525f54e54}, !- Source Object
  3,                                      !- Outlet Port
  {bd888509-67f0-4323-b6a0-78addf82748f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8179034f-cb8f-458a-ae3a-f4d5c532001b}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {e5357a76-59f0-4801-9e35-7c395fac8c3e}, !- Inlet Port
  {0a25f7e0-dea8-48af-a737-e606ecae74b3}; !- Outlet Port

OS:Connection,
  {e5357a76-59f0-4801-9e35-7c395fac8c3e}, !- Handle
  {79d37325-a85e-4bab-ac0a-b332a40c5b7d}, !- Name
  {f7f46572-5f3c-4a5a-aeb6-00e7e137b369}, !- Source Object
  6,                                      !- Outlet Port
  {8179034f-cb8f-458a-ae3a-f4d5c532001b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a25f7e0-dea8-48af-a737-e606ecae74b3}, !- Handle
  {7c16bafc-d422-4b72-a58f-ee77d3eedee3}, !- Name
  {8179034f-cb8f-458a-ae3a-f4d5c532001b}, !- Source Object
  3,                                      !- Outlet Port
  {969a19c2-3d56-4fa9-8dfe-ef2f98be98cb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ede93b31-30fc-4eb0-988e-2ff6e6feb9a0}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {8c07d74a-696f-4a2d-a95d-955aa4757735}, !- Inlet Port
  {3a825526-200e-4ee8-b507-f54a6b57942a}; !- Outlet Port

OS:Connection,
  {8c07d74a-696f-4a2d-a95d-955aa4757735}, !- Handle
  {253f9d2c-191f-44f9-98b7-f00574805afb}, !- Name
  {df34be44-b403-4f94-8ed2-5ac64149442e}, !- Source Object
  9,                                      !- Outlet Port
  {ede93b31-30fc-4eb0-988e-2ff6e6feb9a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a825526-200e-4ee8-b507-f54a6b57942a}, !- Handle
  {d25255ef-2c6a-49d2-afc6-ff490f3666df}, !- Name
  {ede93b31-30fc-4eb0-988e-2ff6e6feb9a0}, !- Source Object
  3,                                      !- Outlet Port
  {f7f46572-5f3c-4a5a-aeb6-00e7e137b369}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6b5f4abe-33f0-4b30-9387-8a5ba441e258}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {35845222-ea99-44fe-821f-03f4dfdf76c1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {35845222-ea99-44fe-821f-03f4dfdf76c1}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5e6da4ab-8ca2-4cca-a429-8b327f28c7c3}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC OA System, !- Name
  {6b5f4abe-33f0-4b30-9387-8a5ba441e258}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fd986446-42fc-470e-abe9-88e9cebf4ef8}, !- Mixed Air Node Name
  {6de2699c-540e-4490-80e3-60972c0bf9af}, !- Outdoor Air Stream Node Name
  {2e0b4bc3-586e-4f19-86d7-7ef24a689a7f}, !- Relief Air Stream Node Name
  {90877b0b-88e2-4454-a42c-85756054c740}; !- Return Air Stream Node Name

OS:Node,
  {685aaaa8-c16d-4a8d-8e45-fd9dfa798b43}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6de2699c-540e-4490-80e3-60972c0bf9af}; !- Outlet Port

OS:Connection,
  {6de2699c-540e-4490-80e3-60972c0bf9af}, !- Handle
  {b49db61a-e2e2-4312-b083-6bc00a878966}, !- Name
  {685aaaa8-c16d-4a8d-8e45-fd9dfa798b43}, !- Source Object
  3,                                      !- Outlet Port
  {5e6da4ab-8ca2-4cca-a429-8b327f28c7c3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e9bb965d-dd49-452b-8153-44154cac4a86}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Relief Air Node, !- Name
  {2e0b4bc3-586e-4f19-86d7-7ef24a689a7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e0b4bc3-586e-4f19-86d7-7ef24a689a7f}, !- Handle
  {2ebb4ebe-5c27-4fd5-8da8-1bdfe482efd1}, !- Name
  {5e6da4ab-8ca2-4cca-a429-8b327f28c7c3}, !- Source Object
  7,                                      !- Outlet Port
  {e9bb965d-dd49-452b-8153-44154cac4a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb1d68fa-6409-4313-aad7-512943293292}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {fd986446-42fc-470e-abe9-88e9cebf4ef8}, !- Inlet Port
  {d0dce148-b8d5-44eb-b3b4-dc47e16f0683}; !- Outlet Port

OS:Connection,
  {90877b0b-88e2-4454-a42c-85756054c740}, !- Handle
  {dfc29112-0250-4644-81d8-cb7c94213012}, !- Name
  {a83ca19a-832f-4e5c-942a-1715ab4bae8d}, !- Source Object
  3,                                      !- Outlet Port
  {5e6da4ab-8ca2-4cca-a429-8b327f28c7c3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fd986446-42fc-470e-abe9-88e9cebf4ef8}, !- Handle
  {c506cea6-4a50-4f5f-ae50-80463cce6450}, !- Name
  {5e6da4ab-8ca2-4cca-a429-8b327f28c7c3}, !- Source Object
  5,                                      !- Outlet Port
  {bb1d68fa-6409-4313-aad7-512943293292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0dce148-b8d5-44eb-b3b4-dc47e16f0683}, !- Handle
  {e054b382-1beb-4481-b1b4-ba8e79771fa0}, !- Name
  {bb1d68fa-6409-4313-aad7-512943293292}, !- Source Object
  3,                                      !- Outlet Port
  {df34be44-b403-4f94-8ed2-5ac64149442e}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0615f3f6-2d3f-402b-bc53-8ae1c385f5d7}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bbf5b6bf-8650-4ea3-b6b3-65f892a409dc}, !- Control Zone or Zone List Name
  {50dd3e24-1670-43ff-9076-757927cc8ca1}, !- Cooling Control Zone or Zone List Name
  {a055c5a2-6dcd-4c5b-9960-dd29fe927ea2}, !- Heating Control Zone or Zone List Name
  {bac8d1c1-a4ad-4e9e-ad8b-553a60226aa3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bbf5b6bf-8650-4ea3-b6b3-65f892a409dc}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {50dd3e24-1670-43ff-9076-757927cc8ca1}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a055c5a2-6dcd-4c5b-9960-dd29fe927ea2}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bac8d1c1-a4ad-4e9e-ad8b-553a60226aa3}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8babed19-723f-403a-9560-d8bee4088bb5}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Diffuser, !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule Name
  {71bb1d3c-76bf-4a6d-9d3d-5bff5c62a32b}, !- Air Inlet Node Name
  {e2061984-932c-4e76-a665-e88819b957a7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {af57b9e7-8a06-42dc-a0cb-a635af22ec97}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground Return Air Node, !- Name
  {2bf86ddf-1763-4684-b494-1c029c6c995b}, !- Inlet Port
  {0bf6f663-b648-4c87-baed-c949d3b72c31}; !- Outlet Port

OS:Connection,
  {d86e253f-a806-48d8-8ce6-930e74e3d5ea}, !- Handle
  {70b08b1e-e8b1-4c90-9b22-10927e771153}, !- Name
  {4e36087c-cf67-45b2-9bb6-d0bd580919c9}, !- Source Object
  3,                                      !- Outlet Port
  {f1dd039b-8a2c-4210-a83a-f2d8534fa974}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bf86ddf-1763-4684-b494-1c029c6c995b}, !- Handle
  {5508b231-267d-40f8-b5ea-1ab4c8acdec7}, !- Name
  {ccf52836-330f-49ed-9393-33230ca49634}, !- Source Object
  3,                                      !- Outlet Port
  {af57b9e7-8a06-42dc-a0cb-a635af22ec97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf6f663-b648-4c87-baed-c949d3b72c31}, !- Handle
  {369ed597-417a-42e7-b7fb-810f23c1562b}, !- Name
  {af57b9e7-8a06-42dc-a0cb-a635af22ec97}, !- Source Object
  3,                                      !- Outlet Port
  {3e8d0bb0-0c0e-4860-aa83-d5f0bebdfa3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d91675a5-ad67-4ce2-8f07-5cca7901e5f2}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {016f885b-3586-4370-8a8a-63b3fc39d712}, !- Inlet Port
  {71bb1d3c-76bf-4a6d-9d3d-5bff5c62a32b}; !- Outlet Port

OS:Connection,
  {016f885b-3586-4370-8a8a-63b3fc39d712}, !- Handle
  {de3ea258-d725-4ca0-a9da-ec5234d8a205}, !- Name
  {18ce93cd-b6a1-45fe-8018-a0a522d428d4}, !- Source Object
  3,                                      !- Outlet Port
  {d91675a5-ad67-4ce2-8f07-5cca7901e5f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71bb1d3c-76bf-4a6d-9d3d-5bff5c62a32b}, !- Handle
  {da6d79ce-1d27-4042-8cce-22b19c0c5721}, !- Name
  {d91675a5-ad67-4ce2-8f07-5cca7901e5f2}, !- Source Object
  3,                                      !- Outlet Port
  {8babed19-723f-403a-9560-d8bee4088bb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2061984-932c-4e76-a665-e88819b957a7}, !- Handle
  {0be621da-b449-4776-92d7-f433eeb0ea79}, !- Name
  {8babed19-723f-403a-9560-d8bee4088bb5}, !- Source Object
  4,                                      !- Outlet Port
  {4e36087c-cf67-45b2-9bb6-d0bd580919c9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7c5d605d-86c8-407d-b71a-667ba799e5da}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c57d63fb-0bc5-41b1-b3a0-a6170d7a9af7}, !- Availability Schedule
  {d86cbd2a-c8c7-48f0-995c-5d8029619037}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a64af81b-2bc1-4b0e-9f29-c333c619bdd5}, !- Supply Side Inlet Node Name
  {6ca6073b-3e63-4602-a0d8-61a78393ae7a}, !- Demand Side Outlet Node Name
  {e7d55b1d-4988-44f6-86d8-74410d9983a9}, !- Demand Side Inlet Node A
  {578fbfa9-3f85-40bf-bf1b-5190bb37d52e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ca4e9c17-9871-476c-9ff2-52b127a77f14}, !- Demand Mixer Name
  {3d9d945c-0b0b-4cb7-8932-70274c4470f4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {89702293-9dbc-4c0b-a2c0-151f5cf99c8b}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a64af81b-2bc1-4b0e-9f29-c333c619bdd5}, !- Inlet Port
  {74bf5f3f-60f3-49eb-8005-093c4e9a8854}; !- Outlet Port

OS:Node,
  {7f17a272-54e8-4bd0-86d7-3d66778c2497}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {58267823-ae92-4d90-8825-6fe59727a7ce}, !- Inlet Port
  {578fbfa9-3f85-40bf-bf1b-5190bb37d52e}; !- Outlet Port

OS:Connection,
  {a64af81b-2bc1-4b0e-9f29-c333c619bdd5}, !- Handle
  {ff64afed-1d5e-4eb0-ac22-750c996a55ac}, !- Name
  {7c5d605d-86c8-407d-b71a-667ba799e5da}, !- Source Object
  8,                                      !- Outlet Port
  {89702293-9dbc-4c0b-a2c0-151f5cf99c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {578fbfa9-3f85-40bf-bf1b-5190bb37d52e}, !- Handle
  {6fd6df8a-7183-4d37-a77a-65e1da064e60}, !- Name
  {7f17a272-54e8-4bd0-86d7-3d66778c2497}, !- Source Object
  3,                                      !- Outlet Port
  {7c5d605d-86c8-407d-b71a-667ba799e5da}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7e5c6f06-600d-402f-87b8-fa74e25a56fe}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {e7d55b1d-4988-44f6-86d8-74410d9983a9}, !- Inlet Port
  {3cffad28-1898-462b-b2a2-6b136af818a0}; !- Outlet Port

OS:Node,
  {b67ebe28-ad31-4b9e-a126-82daf963830d}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1c99b704-d01f-4691-bc22-119754fd8155}, !- Inlet Port
  {6ca6073b-3e63-4602-a0d8-61a78393ae7a}; !- Outlet Port

OS:Node,
  {9fb19ca6-c86f-4053-95fc-95be117b58a2}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {e0f3e9c1-1bb2-4397-a209-984e8f65a154}, !- Inlet Port
  {8fbb8b21-c984-4105-9cb0-73b955a832fe}; !- Outlet Port

OS:Connection,
  {e7d55b1d-4988-44f6-86d8-74410d9983a9}, !- Handle
  {067d9913-96dc-4636-97ce-8bf3f60c503a}, !- Name
  {7c5d605d-86c8-407d-b71a-667ba799e5da}, !- Source Object
  10,                                     !- Outlet Port
  {7e5c6f06-600d-402f-87b8-fa74e25a56fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca6073b-3e63-4602-a0d8-61a78393ae7a}, !- Handle
  {5317b811-7df4-46ad-99b4-d8a498a8813f}, !- Name
  {b67ebe28-ad31-4b9e-a126-82daf963830d}, !- Source Object
  3,                                      !- Outlet Port
  {7c5d605d-86c8-407d-b71a-667ba799e5da}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3d9d945c-0b0b-4cb7-8932-70274c4470f4}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {3cffad28-1898-462b-b2a2-6b136af818a0}, !- Inlet Node Name
  {95c16f87-b670-4705-b1b7-29cb58e326b5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ca4e9c17-9871-476c-9ff2-52b127a77f14}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {1c99b704-d01f-4691-bc22-119754fd8155}, !- Outlet Node Name
  {0d594f4e-2a5a-42ec-afce-8651da7e413b}; !- Inlet Node Name 1

OS:Connection,
  {3cffad28-1898-462b-b2a2-6b136af818a0}, !- Handle
  {29f55b60-8626-4e09-b98f-98c774dfb569}, !- Name
  {7e5c6f06-600d-402f-87b8-fa74e25a56fe}, !- Source Object
  3,                                      !- Outlet Port
  {3d9d945c-0b0b-4cb7-8932-70274c4470f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c99b704-d01f-4691-bc22-119754fd8155}, !- Handle
  {eb0be041-ad45-4906-b3c3-4f90fb959f42}, !- Name
  {ca4e9c17-9871-476c-9ff2-52b127a77f14}, !- Source Object
  2,                                      !- Outlet Port
  {b67ebe28-ad31-4b9e-a126-82daf963830d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6e75de6e-ff56-4f12-b44e-a89babdb594c}, !- Handle
  {7c5d605d-86c8-407d-b71a-667ba799e5da}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
