  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d86cbd2a-c8c7-48f0-995c-5d8029619037}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {5948f34a-cbbb-4c59-993d-2d0ed3c915fb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a67c640b-d7da-46b9-929e-b29a8e2916ef}, !- Handle
  Zone Retail Retail  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {86f4274d-8991-41bc-a732-000e7b15759a}, !- Control Zone Name
  {7f17a272-54e8-4bd0-86d7-3d66778c2497}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {73fd3eff-171c-43af-8d5c-0549f8308ca3}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Fan, !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {bf46ed98-27db-41f5-8431-1f3e2cf861cc}, !- Air Inlet Node Name
  {58267823-ae92-4d90-8825-6fe59727a7ce}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c5a7a2e3-417e-445e-b333-98918561ce36}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ccffc026-c2bd-4c11-9734-5075d6b50b26}, !- Air Inlet Node Name
  {d06d135b-371c-448f-a25a-d9db07758270}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  Propane;                                !- Fuel Type

OS:Coil:Heating:Electric,
  {d0bb853d-3f14-4688-adb4-bf38ad7ab316}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d4641fd3-95e5-45a6-bc8f-14d4bcc751ae}, !- Air Inlet Node Name
  {bf9584c2-845b-411c-8798-315e00d796ba}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {798da309-3ec4-4661-aceb-2620893d51a7}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC 1spd DX AC Clg Coil 34kBtu/hr 11.06SEER 31kBtu/hr 13.0SEER, !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3ed24435-534f-4b49-b3c6-19da0af46792}, !- Air Inlet Node Name
  {3d04603c-e291-4ec6-a2fc-9d0428ce0b2c}, !- Air Outlet Node Name
  {c6fe0ce7-e5cd-4427-adf2-530b53428158}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b56e9155-d88d-4734-834b-e1e475cd1ce1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a472b85a-c5d0-4d63-95e8-b0c9d23e57f4}, !- Energy Input Ratio Function of Temperature Curve Name
  {20142df8-3f06-415f-8715-ee7b90e5c3eb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {74f13e12-a931-4458-85a1-e2a16f8f2914}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b56e652e-a2ef-462a-9367-21ca42f0a634}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e629a6d-8537-45bf-a6ba-da7dd6cdc07b}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b55a6ea3-e6de-4bc8-b07d-b5fc3bba586a}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29fbb417-0872-4d45-8591-c39cc5dc2995}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7d90830f-a2fa-4e19-8719-255cbce6ca78}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ea8c6441-1be5-459e-8c6d-33e7cfbe0149}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e0d6d328-a919-4921-90e7-485d548afbaf}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d009add2-e3cb-4b33-9416-c0f4c5a8fc01}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {20d4f89b-e36f-4266-a36d-fb34ce5533c1}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d87a9ffb-293b-428e-913a-3bf86ef2c415}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {58267823-ae92-4d90-8825-6fe59727a7ce}, !- Handle
  {ae8925f3-10ac-44ee-8b67-edb042bc492f}, !- Name
  {73fd3eff-171c-43af-8d5c-0549f8308ca3}, !- Source Object
  9,                                      !- Outlet Port
  {7f17a272-54e8-4bd0-86d7-3d66778c2497}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4254ac9b-cd53-47a6-b679-03b41d61b6af}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {bf9584c2-845b-411c-8798-315e00d796ba}, !- Inlet Port
  {bf46ed98-27db-41f5-8431-1f3e2cf861cc}; !- Outlet Port

OS:Connection,
  {bf9584c2-845b-411c-8798-315e00d796ba}, !- Handle
  {e751fb8e-2f4c-43f0-8c9a-fba9336fcc58}, !- Name
  {d0bb853d-3f14-4688-adb4-bf38ad7ab316}, !- Source Object
  6,                                      !- Outlet Port
  {4254ac9b-cd53-47a6-b679-03b41d61b6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf46ed98-27db-41f5-8431-1f3e2cf861cc}, !- Handle
  {75869176-ed74-46a1-b3ca-41de2f1bf3c3}, !- Name
  {4254ac9b-cd53-47a6-b679-03b41d61b6af}, !- Source Object
  3,                                      !- Outlet Port
  {73fd3eff-171c-43af-8d5c-0549f8308ca3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {adb65594-7074-41d2-b887-5379e7373dc3}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {d06d135b-371c-448f-a25a-d9db07758270}, !- Inlet Port
  {d4641fd3-95e5-45a6-bc8f-14d4bcc751ae}; !- Outlet Port

OS:Connection,
  {d06d135b-371c-448f-a25a-d9db07758270}, !- Handle
  {f2dab954-6e09-483e-adb9-a31903f3870a}, !- Name
  {c5a7a2e3-417e-445e-b333-98918561ce36}, !- Source Object
  6,                                      !- Outlet Port
  {adb65594-7074-41d2-b887-5379e7373dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4641fd3-95e5-45a6-bc8f-14d4bcc751ae}, !- Handle
  {2122e7d5-7075-4b1b-94b3-fde6e9f756fb}, !- Name
  {adb65594-7074-41d2-b887-5379e7373dc3}, !- Source Object
  3,                                      !- Outlet Port
  {d0bb853d-3f14-4688-adb4-bf38ad7ab316}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b281939e-74ae-40a0-b864-f7361858781f}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {3d04603c-e291-4ec6-a2fc-9d0428ce0b2c}, !- Inlet Port
  {ccffc026-c2bd-4c11-9734-5075d6b50b26}; !- Outlet Port

OS:Connection,
  {3d04603c-e291-4ec6-a2fc-9d0428ce0b2c}, !- Handle
  {bf0e640c-b55f-44b1-bee7-5c39a7822a43}, !- Name
  {798da309-3ec4-4661-aceb-2620893d51a7}, !- Source Object
  9,                                      !- Outlet Port
  {b281939e-74ae-40a0-b864-f7361858781f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccffc026-c2bd-4c11-9734-5075d6b50b26}, !- Handle
  {b7bb5297-810d-4fa0-85a1-b44a699bb280}, !- Name
  {b281939e-74ae-40a0-b864-f7361858781f}, !- Source Object
  3,                                      !- Outlet Port
  {c5a7a2e3-417e-445e-b333-98918561ce36}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d214e039-99ab-4df5-ae65-463260315c02}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9547a9c6-5738-47e8-af89-50a50a959a4f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9547a9c6-5738-47e8-af89-50a50a959a4f}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {94cb006e-253b-4f80-bbd5-653e039bf90d}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC OA System, !- Name
  {d214e039-99ab-4df5-ae65-463260315c02}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c7ef9028-e309-43eb-b874-750143260aa4}, !- Mixed Air Node Name
  {407a5468-1dac-4752-912d-30434ada7cc9}, !- Outdoor Air Stream Node Name
  {62e20482-50df-4505-ad82-ef6c2ea1dbb4}, !- Relief Air Stream Node Name
  {74bf5f3f-60f3-49eb-8005-093c4e9a8854}; !- Return Air Stream Node Name

OS:Node,
  {ee55d761-848b-484f-8bb6-b14a8667b22b}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {407a5468-1dac-4752-912d-30434ada7cc9}; !- Outlet Port

OS:Connection,
  {407a5468-1dac-4752-912d-30434ada7cc9}, !- Handle
  {e92b13cc-a83c-4de0-92cd-fe0a44ca69c7}, !- Name
  {ee55d761-848b-484f-8bb6-b14a8667b22b}, !- Source Object
  3,                                      !- Outlet Port
  {94cb006e-253b-4f80-bbd5-653e039bf90d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1a89e5cf-afac-421c-9dfc-48bb66728090}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Relief Air Node, !- Name
  {62e20482-50df-4505-ad82-ef6c2ea1dbb4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62e20482-50df-4505-ad82-ef6c2ea1dbb4}, !- Handle
  {6cde4986-c55c-4a6e-bbca-ab6483cfcc97}, !- Name
  {94cb006e-253b-4f80-bbd5-653e039bf90d}, !- Source Object
  7,                                      !- Outlet Port
  {1a89e5cf-afac-421c-9dfc-48bb66728090}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1b6b858-a55c-4d9e-8cd2-670f5399f2d6}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {c7ef9028-e309-43eb-b874-750143260aa4}, !- Inlet Port
  {3ed24435-534f-4b49-b3c6-19da0af46792}; !- Outlet Port

OS:Connection,
  {74bf5f3f-60f3-49eb-8005-093c4e9a8854}, !- Handle
  {81d6b533-b40c-4d6b-a0d5-c667d7fb27bf}, !- Name
  {89702293-9dbc-4c0b-a2c0-151f5cf99c8b}, !- Source Object
  3,                                      !- Outlet Port
  {94cb006e-253b-4f80-bbd5-653e039bf90d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c7ef9028-e309-43eb-b874-750143260aa4}, !- Handle
  {34723720-41e0-4404-bc33-31e0478e3c63}, !- Name
  {94cb006e-253b-4f80-bbd5-653e039bf90d}, !- Source Object
  5,                                      !- Outlet Port
  {a1b6b858-a55c-4d9e-8cd2-670f5399f2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed24435-534f-4b49-b3c6-19da0af46792}, !- Handle
  {9cb0e3d8-fff7-4602-aa15-bbac0a7d6f3e}, !- Name
  {a1b6b858-a55c-4d9e-8cd2-670f5399f2d6}, !- Source Object
  3,                                      !- Outlet Port
  {798da309-3ec4-4661-aceb-2620893d51a7}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5948f34a-cbbb-4c59-993d-2d0ed3c915fb}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fb52d1b3-ac68-487e-afef-df5d40ad4f57}, !- Control Zone or Zone List Name
  {931e8133-0b39-48ca-a0d0-cf10fd266cfb}, !- Cooling Control Zone or Zone List Name
  {b6e9035e-7a0f-415e-9f9d-2dce4b9fd669}, !- Heating Control Zone or Zone List Name
  {920498fd-56ef-46f6-addb-c35288cc1abd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fb52d1b3-ac68-487e-afef-df5d40ad4f57}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {931e8133-0b39-48ca-a0d0-cf10fd266cfb}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b6e9035e-7a0f-415e-9f9d-2dce4b9fd669}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {920498fd-56ef-46f6-addb-c35288cc1abd}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ccbcf3b8-aaa1-4c09-a717-cb01fc5768aa}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Diffuser, !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule Name
  {e27c791e-88f8-4b39-ab42-f77ddd34e680}, !- Air Inlet Node Name
  {e0f3e9c1-1bb2-4397-a209-984e8f65a154}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7d061f62-9c45-4dce-bee7-a512beee3eef}, !- Handle
  Zone Retail Retail  - Story Ground Return Air Node, !- Name
  {1c49ec3f-e130-475d-8cfc-c8b521462f90}, !- Inlet Port
  {0d594f4e-2a5a-42ec-afce-8651da7e413b}; !- Outlet Port

OS:Connection,
  {8fbb8b21-c984-4105-9cb0-73b955a832fe}, !- Handle
  {ee9bd856-398d-48ef-9b0e-78ca647ee34a}, !- Name
  {9fb19ca6-c86f-4053-95fc-95be117b58a2}, !- Source Object
  3,                                      !- Outlet Port
  {01888e48-a322-4d05-96c1-616257473eef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c49ec3f-e130-475d-8cfc-c8b521462f90}, !- Handle
  {a3868a88-5c29-445b-8a8a-2920aaa34714}, !- Name
  {001d3b37-e818-4489-be18-ba6d2f3bb385}, !- Source Object
  3,                                      !- Outlet Port
  {7d061f62-9c45-4dce-bee7-a512beee3eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d594f4e-2a5a-42ec-afce-8651da7e413b}, !- Handle
  {488124ca-b264-45e0-b41f-92efabfe8bef}, !- Name
  {7d061f62-9c45-4dce-bee7-a512beee3eef}, !- Source Object
  3,                                      !- Outlet Port
  {ca4e9c17-9871-476c-9ff2-52b127a77f14}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b221b2c7-f804-47a0-9c8c-96131f07441b}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {95c16f87-b670-4705-b1b7-29cb58e326b5}, !- Inlet Port
  {e27c791e-88f8-4b39-ab42-f77ddd34e680}; !- Outlet Port

OS:Connection,
  {95c16f87-b670-4705-b1b7-29cb58e326b5}, !- Handle
  {7d2b804a-b843-4a1a-8a8d-7563642c0b23}, !- Name
  {3d9d945c-0b0b-4cb7-8932-70274c4470f4}, !- Source Object
  3,                                      !- Outlet Port
  {b221b2c7-f804-47a0-9c8c-96131f07441b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e27c791e-88f8-4b39-ab42-f77ddd34e680}, !- Handle
  {19b3c342-08c8-49e3-b20f-50d0e214ebae}, !- Name
  {b221b2c7-f804-47a0-9c8c-96131f07441b}, !- Source Object
  3,                                      !- Outlet Port
  {ccbcf3b8-aaa1-4c09-a717-cb01fc5768aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0f3e9c1-1bb2-4397-a209-984e8f65a154}, !- Handle
  {cca077fb-05d5-4f88-b43c-484dde5b6ec3}, !- Name
  {ccbcf3b8-aaa1-4c09-a717-cb01fc5768aa}, !- Source Object
  4,                                      !- Outlet Port
  {9fb19ca6-c86f-4053-95fc-95be117b58a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {25a91927-e363-4ae2-8118-0be15e10172d}, !- Handle
  Zone Retail Entry  - Story Ground Hydronic Baseboard Coil, !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {85b30ea4-7e94-4199-addf-06716cefd170}, !- Water Inlet Node Name
  {7d8bafa6-b50f-402c-8152-0f337822fdb1}; !- Water Outlet Node Name

OS:Node,
  {92098310-f3d9-4b8f-a11f-a0e23a14e7f4}, !- Handle
  Zone Retail Entry  - Story Ground Hydronic Baseboard Coil Inlet Water Node, !- Name
  {93ac8d3a-ea9e-4675-98fe-2bbb61b451e2}, !- Inlet Port
  {85b30ea4-7e94-4199-addf-06716cefd170}; !- Outlet Port

OS:Connection,
  {93ac8d3a-ea9e-4675-98fe-2bbb61b451e2}, !- Handle
  {7ff7c986-e469-4e58-a997-f3bf9c63d79c}, !- Name
  {5547a8f0-cd89-4ca4-9777-6dee842cd0d9}, !- Source Object
  4,                                      !- Outlet Port
  {92098310-f3d9-4b8f-a11f-a0e23a14e7f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ab55b02-5765-4cf5-b5e0-4f757a5808d8}, !- Handle
  Zone Retail Entry  - Story Ground Hydronic Baseboard Coil Outlet Water Node, !- Name
  {7d8bafa6-b50f-402c-8152-0f337822fdb1}, !- Inlet Port
  {e42b45ba-d5f1-425e-8572-f14669bb4a36}; !- Outlet Port

OS:Connection,
  {85b30ea4-7e94-4199-addf-06716cefd170}, !- Handle
  {fdc83d3f-3dc6-44c9-b314-6bf3ed2b3426}, !- Name
  {92098310-f3d9-4b8f-a11f-a0e23a14e7f4}, !- Source Object
  3,                                      !- Outlet Port
  {25a91927-e363-4ae2-8118-0be15e10172d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7d8bafa6-b50f-402c-8152-0f337822fdb1}, !- Handle
  {6d9d830e-e583-4baf-acb5-6979fd700658}, !- Name
  {25a91927-e363-4ae2-8118-0be15e10172d}, !- Source Object
  10,                                     !- Outlet Port
  {6ab55b02-5765-4cf5-b5e0-4f757a5808d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42b45ba-d5f1-425e-8572-f14669bb4a36}, !- Handle
  {26fe10d6-8655-4b92-bae7-7df033293374}, !- Name
  {6ab55b02-5765-4cf5-b5e0-4f757a5808d8}, !- Source Object
  3,                                      !- Outlet Port
  {8ea2ddc6-bc5a-4b23-90c9-5240bb8b04e7}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4f13739d-49c1-444f-ae27-b761578abb8f}, !- Handle
  Zone Retail Entry  - Story Ground Hydronic Baseboard, !- Name
  {3f46a57b-875e-47e4-879a-80f4d36d16ba}, !- Availability Schedule Name
  {25a91927-e363-4ae2-8118-0be15e10172d}; !- Heating Coil Name

OS:YearDescription,
  {7a408bc6-0d40-41f2-a403-d67e9ac8af6e}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {a0f6ef76-1b48-4894-8a28-e3b4cc7ba60f}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {e02afdb9-339e-43f3-b747-ac9fd71712e9}, !- Schedule Type Limits Name
  {674c2164-357f-4dfd-a301-2b2a8c29217f}, !- Default Day Schedule Name
  {f4aed00a-c160-4edb-b0e9-517c3e603154}, !- Summer Design Day Schedule Name
  {4796a76e-f531-4817-a80c-768aceb9f7c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {674c2164-357f-4dfd-a301-2b2a8c29217f}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {e02afdb9-339e-43f3-b747-ac9fd71712e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ff9c8e7c-7c54-4d23-93bd-1c8ae98b0762}, !- Handle
  {a0f6ef76-1b48-4894-8a28-e3b4cc7ba60f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.06744800000001,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-07-18 04:16:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-07-18 04:16:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4796a76e-f531-4817-a80c-768aceb9f7c7}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {e02afdb9-339e-43f3-b747-ac9fd71712e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4aed00a-c160-4edb-b0e9-517c3e603154}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {e02afdb9-339e-43f3-b747-ac9fd71712e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d5bfdf8-e592-49ff-9ef1-aa63837906c9}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {a0f6ef76-1b48-4894-8a28-e3b4cc7ba60f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c2260bc6-ac33-4485-a4d1-43c280bdec97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2260bc6-ac33-4485-a4d1-43c280bdec97}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {e02afdb9-339e-43f3-b747-ac9fd71712e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0619f506-d973-447a-a4f9-925ad3c75289}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {a0f6ef76-1b48-4894-8a28-e3b4cc7ba60f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {822adfe3-ae6e-4658-8275-b973c36e470d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {822adfe3-ae6e-4658-8275-b973c36e470d}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {e02afdb9-339e-43f3-b747-ac9fd71712e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {9dcb13d1-e743-4dd7-9e7c-da78f86baf19}, !- Handle
  Building Default Schedule Set,          !- Name
  {a0f6ef76-1b48-4894-8a28-e3b4cc7ba60f}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {b2a6137b-33de-438a-9da5-f8ae64dd0631}, !- Handle
  {dfd1edaf-fc0c-423d-a76a-236da2a2812e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {bd6cad72-6e17-4275-9d3f-9f31f327cb73}, !- Handle
  {55bf1724-4a35-46eb-9d2e-b302cf8994c9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.4 | mid - 1.0 ~ 0.6 | hoo_end - 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {83b57101-7d24-48d3-9715-639a694b82be}, !- Handle
  {1c5f699b-95fc-4788-8fc0-949e0c96bb0b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.9 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.3 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1302dbcf-9952-45e1-9cf3-dc50f70ffcac}, !- Handle
  {8149bc5c-ab82-4e41-9979-71d48f26c389}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.9 | mid + 2.0 ~ 0.9 | hoo_end - 2.0 ~ 0.6 | hoo_end - 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {34c9f7ec-68bd-4386-99d0-640063a44175}, !- Handle
  {a15b96c7-f854-4a6b-b35e-7c97f0e92fe8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {78231db3-5e7b-472e-b982-a4bf3a6eca42}, !- Handle
  {1c8b107e-2308-4040-8b2a-5f982339d63d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.15 | hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.6 | mid - 1.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7b69d846-5fcc-4f53-a155-a6599b404a2d}, !- Handle
  {fd8c59ba-138f-47e7-bbd1-26448edc0e67}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.15 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.8 | hoo_start + 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.9 | hoo_end + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.5 | hoo_end + 2.5 ~ 0.5 | hoo_end + 3.5 ~ 0.3 | hoo_end + 4.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {dd34e00f-7bf1-406d-a814-c95e2b070018}, !- Handle
  {56e81770-34af-454a-84e4-cb0b619bb5db}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.2 | hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.7 | hoo_start + 0.5 ~ 0.9 | mid + 2.0 ~ 0.9 | hoo_end - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.7 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {460a2a95-f7fc-4636-9265-c823ccc7d164}, !- Handle
  {c51891c6-94db-4b5d-98cd-fe49bcb44ca9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {1a93b424-71f9-4177-aa51-8533ac904fde}, !- Handle
  {e83a93db-a960-4203-94c3-65b3d9a77022}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.0 ~ 0.2 | mid - 1.0 ~ 0.4 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3d6f4082-2752-4d5c-aa00-a49922f13e12}, !- Handle
  {eacd6604-095b-4ec3-81d7-64256633e46c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.6 | mid - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {38428ae5-8b90-4eee-b050-543eafdee2a3}, !- Handle
  {49e7755a-ef45-4a6a-b832-8b1812896ac0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {65e772e1-80d8-4540-96a2-c37d4c484309}, !- Handle
  {110060d6-9330-4160-b5a0-8201120a6c31}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {7d720115-cce3-41d8-8031-203a43fa3a75}, !- Handle
  {2b3f2ad9-b67a-4ce6-8dab-2afa6f11b3ee}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c112ab4f-c9ca-46f0-be28-e768c4352cfd}, !- Handle
  {078c6b9b-67b4-4fbb-8eeb-48b2ba0a0226}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {85a471ea-bb47-4460-9ead-d579c51ba09c}, !- Handle
  {0c04f4fb-f1e7-4a2a-9305-b88ff2175f37}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a6b1ee39-4a08-4611-ad44-35d0180e8a82}, !- Handle
  {44ba6a6a-ad58-444e-b91e-267cd5e9b272}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9589ceed-34cc-4e76-aee6-b3d10d1b8ffd}, !- Handle
  {77df0993-e514-42a6-bc54-8170a2ddecb7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2cf040dc-d0db-452f-b7ae-84f13959ad60}, !- Handle
  {ec18d665-8841-4450-8cbd-3f1a54ccdbce}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {192df944-3aa0-4d15-a318-083175ecf234}, !- Handle
  {305e9b5e-6b6c-4112-a03e-39ba967f6116}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3385f25f-05a0-487e-a73c-4e5547059557}, !- Handle
  {47db1d2a-6ec3-4cf5-bd34-a8e622459ae2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {356b9608-f4bd-4787-b5fa-059176fc19fd}, !- Handle
  {c722cfd8-bd02-455d-9ab5-d8ee6f9bc8db}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3af48a14-7307-481a-8125-d1af83568b76}, !- Handle
  {60265854-b83e-47fd-ab89-96ec55ca4eae}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  90,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90;                                     !- Feature Value 3

OS:AdditionalProperties,
  {3b3bcc0b-4b35-4522-aa80-79ad3bc31fd3}, !- Handle
  {d66f2370-addb-4ca1-afea-9f2ac93a5f88}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {923ea2f3-b113-4e13-927f-4e2130d4d4da}, !- Handle
  autogen Retail Activity 0,              !- Name
  {110060d6-9330-4160-b5a0-8201120a6c31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b81ef79-2931-47a4-90e8-d26e425ea978}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {1b81ef79-2931-47a4-90e8-d26e425ea978}, !- Handle
  autogen Retail Activity 0_day_sch,      !- Name
  {2072a30d-1aac-4f81-8f3f-913df6120005}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {2569bd36-3f5d-4b40-82da-1cc8ac20bf36}, !- Handle
  {1b81ef79-2931-47a4-90e8-d26e425ea978}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {15850cb1-2c82-4f4a-ab2f-59ea0009d0a0}, !- Handle
  autogen Retail Activity 1,              !- Name
  {110060d6-9330-4160-b5a0-8201120a6c31}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e613015-de5d-4508-8032-007e08c327f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {9e613015-de5d-4508-8032-007e08c327f5}, !- Handle
  autogen Retail Activity 1_day_sch,      !- Name
  {2072a30d-1aac-4f81-8f3f-913df6120005}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {f5654100-c78d-44cc-83c8-353696fe1531}, !- Handle
  {9e613015-de5d-4508-8032-007e08c327f5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {20024291-9368-4754-9c28-ff0c76d070c2}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0,   !- Name
  {60265854-b83e-47fd-ab89-96ec55ca4eae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b09ea4c-ead4-4be9-a191-7a8d09063a8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {7b09ea4c-ead4-4be9-a191-7a8d09063a8d}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0_day_sch, !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {18512c3c-7a68-4c75-9142-3540a5d2e6df}, !- Handle
  {7b09ea4c-ead4-4be9-a191-7a8d09063a8d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3e439d1b-92c2-4a45-a641-bffcef61310a}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1,   !- Name
  {60265854-b83e-47fd-ab89-96ec55ca4eae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17e49b0e-5625-4c27-a357-c360d959218a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {17e49b0e-5625-4c27-a357-c360d959218a}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1_day_sch, !- Name
  {285b528f-1a76-4692-bd9a-e010f46708fa}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {2ece70c7-899b-42b4-822c-182dcfccfe3b}, !- Handle
  {17e49b0e-5625-4c27-a357-c360d959218a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {587cd1e9-9dbd-4376-960a-eadfbe568664}, !- Handle
  {9118e97d-2f16-4006-8f11-d505ad45a4c2}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PSZ-AC with gas boiler,                 !- Feature Value 1
  wall_as_constructed_template,           !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock DOE Ref Pre-1980,              !- Feature Value 2
  wall_template,                          !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  roof_as_constructed_template,           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_template,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  window_as_constructed_template,         !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  window_template,                        !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  interior_lighting_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref Pre-1980,              !- Feature Value 8
  interior_lighting_template,             !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2010,                     !- Feature Value 9
  exterior_lighting_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref Pre-1980,              !- Feature Value 10
  exterior_lighting_template,             !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2010,                     !- Feature Value 11
  interior_equipment_as_constructed_template, !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref Pre-1980,              !- Feature Value 12
  interior_equipment_template,            !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2010,                     !- Feature Value 13
  service_water_heating_as_constructed_template, !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref Pre-1980,              !- Feature Value 14
  service_water_heating_template,         !- Feature Name 15
  String,                                 !- Feature Data Type 15
  ComStock 90.1-2010,                     !- Feature Value 15
  hvac_as_constructed_template,           !- Feature Name 16
  String,                                 !- Feature Data Type 16
  ComStock DOE Ref Pre-1980,              !- Feature Value 16
  hvac_template,                          !- Feature Name 17
  String,                                 !- Feature Data Type 17
  ComStock 90.1-2007;                     !- Feature Value 17

OS:Schedule:Ruleset,
  {3ea00715-2413-4b88-a2c5-723ebd73f972}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {05cc4f68-d902-4bfa-b000-f051573a5025}, !- Default Day Schedule Name
  {2c17f349-1c38-4b52-a9c9-2d82f90278fd}, !- Summer Design Day Schedule Name
  {224efe8a-fdcf-47e9-88de-77e45d8eb7a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {05cc4f68-d902-4bfa-b000-f051573a5025}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5d11ea82-8e6c-424e-92bb-cb12179473e6}, !- Handle
  {3ea00715-2413-4b88-a2c5-723ebd73f972}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.55144800000000183,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-07-18 04:17:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-07-18 04:17:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {224efe8a-fdcf-47e9-88de-77e45d8eb7a4}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c17f349-1c38-4b52-a9c9-2d82f90278fd}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea1efe46-7eb6-4e3c-afd8-40a0e8e42fcc}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3ea00715-2413-4b88-a2c5-723ebd73f972}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3f6cd58-9875-47cc-bf19-046221690808}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3f6cd58-9875-47cc-bf19-046221690808}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {be81afbd-a1db-4f93-8a05-1499660daff6}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3ea00715-2413-4b88-a2c5-723ebd73f972}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ebdb0d8-bd89-4370-a209-27696ba7032b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ebdb0d8-bd89-4370-a209-27696ba7032b}, !- Handle
  Zone Retail Back_Space  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {00db1349-49ed-43f7-9958-bbecc2b2ffa5}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {9c4ac432-e934-439b-9519-55fcdffb6210}, !- Default Day Schedule Name
  {de69f748-52a8-4088-8b5c-036f1f38b9c6}, !- Summer Design Day Schedule Name
  {3a9d2846-ba4c-4dd6-b223-72d48dd33596}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c4ac432-e934-439b-9519-55fcdffb6210}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {fa531f58-cbe4-4fa3-9330-a7d62588d53c}, !- Handle
  {00db1349-49ed-43f7-9958-bbecc2b2ffa5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.98549999999999449,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-07-18 04:17:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-07-18 04:17:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3a9d2846-ba4c-4dd6-b223-72d48dd33596}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de69f748-52a8-4088-8b5c-036f1f38b9c6}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {632c5d1a-511b-41c1-887b-06ed7765aa2a}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {00db1349-49ed-43f7-9958-bbecc2b2ffa5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf64d093-acf8-443f-a3f9-4d177fd950e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf64d093-acf8-443f-a3f9-4d177fd950e2}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b38f3900-a088-44fc-94bd-b0a43e3bbf6e}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {00db1349-49ed-43f7-9958-bbecc2b2ffa5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {818f2b1b-e43a-4aa2-aeed-2dff869b8fee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {818f2b1b-e43a-4aa2-aeed-2dff869b8fee}, !- Handle
  Zone Retail Point_of_Sale  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c57d63fb-0bc5-41b1-b3a0-a6170d7a9af7}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {1a0faadc-c0b2-407e-8bd8-326694276066}, !- Default Day Schedule Name
  {b4571550-9d7c-4434-a8e8-55588ed7f34f}, !- Summer Design Day Schedule Name
  {a553f9a8-ffe6-48eb-9b28-8e57ec9f3d7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a0faadc-c0b2-407e-8bd8-326694276066}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  4,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  35,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6e259c71-1c70-43ea-a207-1ded71595497}, !- Handle
  {c57d63fb-0bc5-41b1-b3a0-a6170d7a9af7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.452500000000006,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-07-18 04:17:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-07-18 04:17:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a553f9a8-ffe6-48eb-9b28-8e57ec9f3d7d}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4571550-9d7c-4434-a8e8-55588ed7f34f}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {15705266-bb5c-4350-92da-445e294af177}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {c57d63fb-0bc5-41b1-b3a0-a6170d7a9af7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {88ca4d26-aff1-40ec-9b7e-2999418532d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88ca4d26-aff1-40ec-9b7e-2999418532d0}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fa38edea-2e38-4c6c-87a0-1ae4d7825ea5}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {c57d63fb-0bc5-41b1-b3a0-a6170d7a9af7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3670cfa4-77f9-47ed-9f02-7a1eff9a9e1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3670cfa4-77f9-47ed-9f02-7a1eff9a9e1f}, !- Handle
  Zone Retail Retail  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {5f6c19c3-9baf-496e-a9d8-7d8923d7f0bb}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {8d66220a-55f8-4aef-9fd7-4efcdcb456fa}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {35b45b90-ab0d-4274-8b42-9bd1cfdacd56}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {293b5712-7620-43e2-9e71-fbe85777c03c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {21eae312-0c2f-49a9-828b-5e6f87df94a1}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {45bbe176-53f5-4fd4-bebc-a45e7144d342}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {57dca21e-ce3d-4de2-8fbd-7cf59ce137c7}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ed4a0e22-f6a4-48ea-8c2b-a69f1632e19f}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {57dca21e-ce3d-4de2-8fbd-7cf59ce137c7}; !- Layer 1

OS:InternalMass:Definition,
  {8d731921-2baa-4964-91a4-cbbe1af469d5}, !- Handle
  Internal Mass Definition 2,             !- Name
  {ed4a0e22-f6a4-48ea-8c2b-a69f1632e19f}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5cfcab33-e06d-4616-9031-ac2a359bae78}, !- Handle
  Retail Point_of_Sale  - Story Ground Mass, !- Name
  {8d731921-2baa-4964-91a4-cbbe1af469d5}, !- Internal Mass Definition Name
  {796e6e50-d5bb-40ed-88b4-516ef45dca9d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fd6e5fc9-9f27-4383-a477-17b081155fdd}, !- Handle
  Retail Back_Space  - Story Ground Mass, !- Name
  {8d731921-2baa-4964-91a4-cbbe1af469d5}, !- Internal Mass Definition Name
  {a8df056b-80d5-4314-8db7-5e7c47ade6cf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bc62e1f5-a5a4-47e0-b4da-46dc766290b0}, !- Handle
  Retail Retail  - Story Ground Mass,     !- Name
  {8d731921-2baa-4964-91a4-cbbe1af469d5}, !- Internal Mass Definition Name
  {929bf956-c026-43f9-88ad-77a0365b0cbe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {7811d0b6-d5f7-419a-80b7-f5324e115556}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Construction,
  {fe71c6ee-bcee-4646-83b6-31afa29b4090}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing Window U-0.59 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {ed100cae-0893-45c1-944d-084c5a8894fb}; !- Layer 1

OS:StandardsInformation:Construction,
  {77900595-ccf3-41f4-8bc9-c3973e3d71b8}, !- Handle
  {fe71c6ee-bcee-4646-83b6-31afa29b4090}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {ed100cae-0893-45c1-944d-084c5a8894fb}, !- Handle
  U 0.59 SHGC 0.39 Simple Glazing U-1.18 SHGC 0.39, !- Name
  6.72051227935197,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.31;                                   !- Visible Transmittance

OS:ElectricEquipment:Definition,
  {82e0f802-21e6-4e30-98ad-503d9407bdf8}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f301dfd9-d734-4faf-a56e-bafcb02295d4}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Elec Equip, !- Name
  {82e0f802-21e6-4e30-98ad-503d9407bdf8}, !- Electric Equipment Definition Name
  {d4656984-d31e-4b2e-baae-9fe66c1bda3e}, !- Space or SpaceType Name
  {49fd1913-c58e-45c7-8941-c1d9753b9626}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {c6fe0ce7-e5cd-4427-adf2-530b53428158}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {b56e9155-d88d-4734-834b-e1e475cd1ce1}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a472b85a-c5d0-4d63-95e8-b0c9d23e57f4}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {20142df8-3f06-415f-8715-ee7b90e5c3eb}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {74f13e12-a931-4458-85a1-e2a16f8f2914}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2ac0ae4f-5dd6-42e2-887c-ea3e9a713a08}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:RunPeriodControl:DaylightSavingTime,
  {378d8232-24a7-4155-9671-480829d2d8e1}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Ruleset,
  {435a39eb-5cf4-443a-bb5c-3cbb7ff48541}, !- Handle
  Retail Bldg Light BPR Adjusted,         !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  {33b8e481-aff6-4449-9d43-0112a8537b32}, !- Default Day Schedule Name
  {796affde-bdd5-4dd5-b05f-ee5d4ff2d043}, !- Summer Design Day Schedule Name
  {b8dccf93-e6e3-4525-8133-7ee7d5571ef9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8b1507e3-77be-4817-b9d8-3f40c79bd4f6}, !- Handle
  {435a39eb-5cf4-443a-bb5c-3cbb7ff48541}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Day,
  {33b8e481-aff6-4449-9d43-0112a8537b32}, !- Handle
  Retail Bldg Light Default 1,            !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  54,                                     !- Minute 2
  0.0264705882352941,                     !- Value Until Time 2
  3,                                      !- Hour 3
  4,                                      !- Minute 3
  0.0529411764705882,                     !- Value Until Time 3
  3,                                      !- Hour 4
  14,                                     !- Minute 4
  0.0794117647058823,                     !- Value Until Time 4
  3,                                      !- Hour 5
  24,                                     !- Minute 5
  0.105882352941176,                      !- Value Until Time 5
  3,                                      !- Hour 6
  34,                                     !- Minute 6
  0.132352941176471,                      !- Value Until Time 6
  3,                                      !- Hour 7
  44,                                     !- Minute 7
  0.158823529411765,                      !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.158823529411765,                      !- Value Until Time 8
  3,                                      !- Hour 9
  54,                                     !- Minute 9
  0.211764705882353,                      !- Value Until Time 9
  4,                                      !- Hour 10
  4,                                      !- Minute 10
  0.264705882352941,                      !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.317647058823529,                      !- Value Until Time 11
  4,                                      !- Hour 12
  25,                                     !- Minute 12
  0.370588235294118,                      !- Value Until Time 12
  4,                                      !- Hour 13
  35,                                     !- Minute 13
  0.423529411764706,                      !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.476470588235294,                      !- Value Until Time 14
  4,                                      !- Hour 15
  55,                                     !- Minute 15
  0.547058823529412,                      !- Value Until Time 15
  5,                                      !- Hour 16
  5,                                      !- Minute 16
  0.61764705882353,                       !- Value Until Time 16
  5,                                      !- Hour 17
  15,                                     !- Minute 17
  0.688235294117647,                      !- Value Until Time 17
  5,                                      !- Hour 18
  25,                                     !- Minute 18
  0.758823529411765,                      !- Value Until Time 18
  5,                                      !- Hour 19
  35,                                     !- Minute 19
  0.829411764705883,                      !- Value Until Time 19
  5,                                      !- Hour 20
  45,                                     !- Minute 20
  0.9,                                    !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  9,                                      !- Minute 22
  0.869747899159664,                      !- Value Until Time 22
  13,                                     !- Hour 23
  19,                                     !- Minute 23
  0.839495798319328,                      !- Value Until Time 23
  13,                                     !- Hour 24
  29,                                     !- Minute 24
  0.809243697478992,                      !- Value Until Time 24
  13,                                     !- Hour 25
  39,                                     !- Minute 25
  0.778991596638656,                      !- Value Until Time 25
  13,                                     !- Hour 26
  49,                                     !- Minute 26
  0.74873949579832,                       !- Value Until Time 26
  13,                                     !- Hour 27
  59,                                     !- Minute 27
  0.718487394957984,                      !- Value Until Time 27
  14,                                     !- Hour 28
  9,                                      !- Minute 28
  0.688235294117648,                      !- Value Until Time 28
  14,                                     !- Hour 29
  19,                                     !- Minute 29
  0.657983193277312,                      !- Value Until Time 29
  14,                                     !- Hour 30
  29,                                     !- Minute 30
  0.627731092436976,                      !- Value Until Time 30
  14,                                     !- Hour 31
  39,                                     !- Minute 31
  0.597478991596639,                      !- Value Until Time 31
  14,                                     !- Hour 32
  45,                                     !- Minute 32
  0.582352941176471,                      !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.582352941176471,                      !- Value Until Time 33
  15,                                     !- Hour 34
  24,                                     !- Minute 34
  0.564705882352941,                      !- Value Until Time 34
  15,                                     !- Hour 35
  34,                                     !- Minute 35
  0.547058823529412,                      !- Value Until Time 35
  15,                                     !- Hour 36
  44,                                     !- Minute 36
  0.529411764705882,                      !- Value Until Time 36
  15,                                     !- Hour 37
  54,                                     !- Minute 37
  0.511764705882354,                      !- Value Until Time 37
  16,                                     !- Hour 38
  4,                                      !- Minute 38
  0.494117647058824,                      !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.476470588235294,                      !- Value Until Time 39
  16,                                     !- Hour 40
  25,                                     !- Minute 40
  0.423529411764706,                      !- Value Until Time 40
  16,                                     !- Hour 41
  35,                                     !- Minute 41
  0.370588235294117,                      !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.317647058823528,                      !- Value Until Time 42
  16,                                     !- Hour 43
  55,                                     !- Minute 43
  0.26470588235294,                       !- Value Until Time 43
  17,                                     !- Hour 44
  5,                                      !- Minute 44
  0.211764705882351,                      !- Value Until Time 44
  17,                                     !- Hour 45
  15,                                     !- Minute 45
  0.158823529411765,                      !- Value Until Time 45
  17,                                     !- Hour 46
  25,                                     !- Minute 46
  0.132352941176471,                      !- Value Until Time 46
  17,                                     !- Hour 47
  35,                                     !- Minute 47
  0.105882352941176,                      !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.0794117647058813,                     !- Value Until Time 48
  17,                                     !- Hour 49
  55,                                     !- Minute 49
  0.0529411764705875,                     !- Value Until Time 49
  18,                                     !- Hour 50
  5,                                      !- Minute 50
  0.0264705882352931,                     !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0;                                      !- Value Until Time 52

OS:AdditionalProperties,
  {bdefdcbd-da88-4340-922f-78f5ac2c9dc6}, !- Handle
  {33b8e481-aff6-4449-9d43-0112a8537b32}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.2 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.9 | mid + 2.0 ~ 0.9 | hoo_end - 2.0 ~ 0.6 | hoo_end - 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {796affde-bdd5-4dd5-b05f-ee5d4ff2d043}, !- Handle
  Retail Bldg Light Summer Design Day 1,  !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8dccf93-e6e3-4525-8133-7ee7d5571ef9}, !- Handle
  Retail Bldg Light Winter Design Day 1,  !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3039c4d4-800a-4d74-8882-e49bf6457590}, !- Handle
  Schedule Rule 14,                       !- Name
  {435a39eb-5cf4-443a-bb5c-3cbb7ff48541}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55bf1724-4a35-46eb-9d2e-b302cf8994c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ddf8c97b-ecb5-4000-9bd3-0ffbda40aa5b}, !- Handle
  Retail Bldg Light Sun Day 1,            !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  10,                                     !- Minute 2
  0.0541666666666667,                     !- Value Until Time 2
  7,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0583333333333334,                     !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.0625,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0666666666666667,                     !- Value Until Time 5
  7,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0708333333333334,                     !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0750000000000001,                     !- Value Until Time 7
  8,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0791666666666667,                     !- Value Until Time 8
  8,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0833333333333334,                     !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  39,                                     !- Minute 11
  0.0916666666666666,                     !- Value Until Time 11
  8,                                      !- Hour 12
  49,                                     !- Minute 12
  0.0958333333333333,                     !- Value Until Time 12
  8,                                      !- Hour 13
  59,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  9,                                      !- Minute 15
  0.125,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  19,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  29,                                     !- Minute 17
  0.175,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  39,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  49,                                     !- Minute 19
  0.225,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  59,                                     !- Minute 20
  0.249999999999999,                      !- Value Until Time 20
  10,                                     !- Hour 21
  9,                                      !- Minute 21
  0.274999999999999,                      !- Value Until Time 21
  10,                                     !- Hour 22
  19,                                     !- Minute 22
  0.299999999999999,                      !- Value Until Time 22
  10,                                     !- Hour 23
  29,                                     !- Minute 23
  0.324999999999999,                      !- Value Until Time 23
  10,                                     !- Hour 24
  39,                                     !- Minute 24
  0.349999999999999,                      !- Value Until Time 24
  10,                                     !- Hour 25
  49,                                     !- Minute 25
  0.374999999999999,                      !- Value Until Time 25
  10,                                     !- Hour 26
  59,                                     !- Minute 26
  0.399999999999999,                      !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.4,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  9,                                      !- Minute 28
  0.416666666666667,                      !- Value Until Time 28
  11,                                     !- Hour 29
  19,                                     !- Minute 29
  0.433333333333333,                      !- Value Until Time 29
  11,                                     !- Hour 30
  29,                                     !- Minute 30
  0.45,                                   !- Value Until Time 30
  11,                                     !- Hour 31
  39,                                     !- Minute 31
  0.466666666666666,                      !- Value Until Time 31
  11,                                     !- Hour 32
  49,                                     !- Minute 32
  0.483333333333333,                      !- Value Until Time 32
  11,                                     !- Hour 33
  59,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  9,                                      !- Minute 34
  0.516666666666666,                      !- Value Until Time 34
  12,                                     !- Hour 35
  19,                                     !- Minute 35
  0.533333333333333,                      !- Value Until Time 35
  12,                                     !- Hour 36
  29,                                     !- Minute 36
  0.549999999999999,                      !- Value Until Time 36
  12,                                     !- Hour 37
  39,                                     !- Minute 37
  0.566666666666666,                      !- Value Until Time 37
  12,                                     !- Hour 38
  49,                                     !- Minute 38
  0.583333333333333,                      !- Value Until Time 38
  12,                                     !- Hour 39
  59,                                     !- Minute 39
  0.599999999999999,                      !- Value Until Time 39
  13,                                     !- Hour 40
  0,                                      !- Minute 40
  0.6,                                    !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.6,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  40,                                     !- Minute 42
  0.566666666666666,                      !- Value Until Time 42
  16,                                     !- Hour 43
  50,                                     !- Minute 43
  0.533333333333333,                      !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.499999999999999,                      !- Value Until Time 44
  17,                                     !- Hour 45
  10,                                     !- Minute 45
  0.466666666666666,                      !- Value Until Time 45
  17,                                     !- Hour 46
  20,                                     !- Minute 46
  0.433333333333332,                      !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.4,                                    !- Value Until Time 47
  17,                                     !- Hour 48
  40,                                     !- Minute 48
  0.366666666666666,                      !- Value Until Time 48
  17,                                     !- Hour 49
  50,                                     !- Minute 49
  0.333333333333333,                      !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.299999999999999,                      !- Value Until Time 50
  18,                                     !- Hour 51
  10,                                     !- Minute 51
  0.266666666666666,                      !- Value Until Time 51
  18,                                     !- Hour 52
  20,                                     !- Minute 52
  0.233333333333332,                      !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.2,                                    !- Value Until Time 53
  18,                                     !- Hour 54
  40,                                     !- Minute 54
  0.175,                                  !- Value Until Time 54
  18,                                     !- Hour 55
  50,                                     !- Minute 55
  0.15,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  0,                                      !- Minute 56
  0.124999999999999,                      !- Value Until Time 56
  19,                                     !- Hour 57
  10,                                     !- Minute 57
  0.0999999999999993,                     !- Value Until Time 57
  19,                                     !- Hour 58
  20,                                     !- Minute 58
  0.0749999999999991,                     !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.05,                                   !- Value Until Time 59
  24,                                     !- Hour 60
  0,                                      !- Minute 60
  0.05;                                   !- Value Until Time 60

OS:AdditionalProperties,
  {2fb61e79-0053-4d6e-9ce8-300e628005eb}, !- Handle
  {ddf8c97b-ecb5-4000-9bd3-0ffbda40aa5b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.4 | mid - 1.0 ~ 0.6 | hoo_end - 1.5 ~ 0.6 | hoo_end - 0.5 ~ 0.4 | hoo_end + 0.5 ~ 0.2 | hoo_end + 1.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {e2c96869-72fb-438d-9f1f-fbb7ab5913d4}, !- Handle
  Schedule Rule 15,                       !- Name
  {435a39eb-5cf4-443a-bb5c-3cbb7ff48541}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1c5f699b-95fc-4788-8fc0-949e0c96bb0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a71c365a-cbf7-4484-b319-aa95c68ab3ab}, !- Handle
  Retail Bldg Light Sat Day 1,            !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0583333333333334,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0666666666666667,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0750000000000001,                     !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0833333333333334,                     !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0916666666666668,                     !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.133333333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.166666666666667,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.233333333333333,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.266666666666666,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.35,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.4,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.449999999999999,                      !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.499999999999999,                      !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.549999999999999,                      !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.599999999999999,                      !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.6,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  39,                                     !- Minute 22
  0.65,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  49,                                     !- Minute 23
  0.7,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  59,                                     !- Minute 24
  0.749999999999999,                      !- Value Until Time 24
  10,                                     !- Hour 25
  9,                                      !- Minute 25
  0.799999999999999,                      !- Value Until Time 25
  10,                                     !- Hour 26
  19,                                     !- Minute 26
  0.849999999999999,                      !- Value Until Time 26
  10,                                     !- Hour 27
  29,                                     !- Minute 27
  0.899999999999999,                      !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.9,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.9,                                    !- Value Until Time 29
  17,                                     !- Hour 30
  40,                                     !- Minute 30
  0.833333333333333,                      !- Value Until Time 30
  17,                                     !- Hour 31
  50,                                     !- Minute 31
  0.766666666666666,                      !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.699999999999999,                      !- Value Until Time 32
  18,                                     !- Hour 33
  10,                                     !- Minute 33
  0.633333333333332,                      !- Value Until Time 33
  18,                                     !- Hour 34
  20,                                     !- Minute 34
  0.566666666666664,                      !- Value Until Time 34
  18,                                     !- Hour 35
  30,                                     !- Minute 35
  0.5,                                    !- Value Until Time 35
  18,                                     !- Hour 36
  40,                                     !- Minute 36
  0.466666666666666,                      !- Value Until Time 36
  18,                                     !- Hour 37
  50,                                     !- Minute 37
  0.433333333333333,                      !- Value Until Time 37
  19,                                     !- Hour 38
  0,                                      !- Minute 38
  0.399999999999999,                      !- Value Until Time 38
  19,                                     !- Hour 39
  10,                                     !- Minute 39
  0.366666666666666,                      !- Value Until Time 39
  19,                                     !- Hour 40
  20,                                     !- Minute 40
  0.333333333333332,                      !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.3,                                    !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.3,                                    !- Value Until Time 42
  20,                                     !- Hour 43
  40,                                     !- Minute 43
  0.266666666666666,                      !- Value Until Time 43
  20,                                     !- Hour 44
  50,                                     !- Minute 44
  0.233333333333333,                      !- Value Until Time 44
  21,                                     !- Hour 45
  0,                                      !- Minute 45
  0.199999999999999,                      !- Value Until Time 45
  21,                                     !- Hour 46
  10,                                     !- Minute 46
  0.166666666666666,                      !- Value Until Time 46
  21,                                     !- Hour 47
  20,                                     !- Minute 47
  0.133333333333332,                      !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.1,                                    !- Value Until Time 48
  21,                                     !- Hour 49
  40,                                     !- Minute 49
  0.0916666666666666,                     !- Value Until Time 49
  21,                                     !- Hour 50
  50,                                     !- Minute 50
  0.0833333333333332,                     !- Value Until Time 50
  22,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0749999999999998,                     !- Value Until Time 51
  22,                                     !- Hour 52
  10,                                     !- Minute 52
  0.0666666666666664,                     !- Value Until Time 52
  22,                                     !- Hour 53
  20,                                     !- Minute 53
  0.058333333333333,                      !- Value Until Time 53
  22,                                     !- Hour 54
  30,                                     !- Minute 54
  0.05,                                   !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.05;                                   !- Value Until Time 55

OS:AdditionalProperties,
  {4dd705eb-f5b1-4068-9d0e-68b6de42369c}, !- Handle
  {a71c365a-cbf7-4484-b319-aa95c68ab3ab}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.05 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.9 | hoo_end + 0.5 ~ 0.5 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.3 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {49fd1913-c58e-45c7-8941-c1d9753b9626}, !- Handle
  Retail Bldg Equip BPR Adjusted,         !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  {2f7d04f9-a785-4fb3-8862-0c1452a1eb63}, !- Default Day Schedule Name
  {a443b29d-9bf3-4308-826f-d4761f04fc69}, !- Summer Design Day Schedule Name
  {7702f7a9-cdd2-4bed-90c2-c8a00c35eefe}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4a77a851-3200-47d3-9f2b-463c7000d02b}, !- Handle
  {49fd1913-c58e-45c7-8941-c1d9753b9626}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:Schedule:Day,
  {2f7d04f9-a785-4fb3-8862-0c1452a1eb63}, !- Handle
  Retail Bldg Equip Default 1,            !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  54,                                     !- Minute 2
  0.0428571428571424,                     !- Value Until Time 2
  3,                                      !- Hour 3
  4,                                      !- Minute 3
  0.0857142857142861,                     !- Value Until Time 3
  3,                                      !- Hour 4
  14,                                     !- Minute 4
  0.128571428571429,                      !- Value Until Time 4
  3,                                      !- Hour 5
  24,                                     !- Minute 5
  0.171428571428571,                      !- Value Until Time 5
  3,                                      !- Hour 6
  34,                                     !- Minute 6
  0.214285714285715,                      !- Value Until Time 6
  3,                                      !- Hour 7
  44,                                     !- Minute 7
  0.257142857142857,                      !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.257142857142857,                      !- Value Until Time 8
  3,                                      !- Hour 9
  54,                                     !- Minute 9
  0.321428571428571,                      !- Value Until Time 9
  4,                                      !- Hour 10
  4,                                      !- Minute 10
  0.385714285714286,                      !- Value Until Time 10
  4,                                      !- Hour 11
  15,                                     !- Minute 11
  0.45,                                   !- Value Until Time 11
  4,                                      !- Hour 12
  25,                                     !- Minute 12
  0.514285714285714,                      !- Value Until Time 12
  4,                                      !- Hour 13
  35,                                     !- Minute 13
  0.578571428571429,                      !- Value Until Time 13
  4,                                      !- Hour 14
  45,                                     !- Minute 14
  0.642857142857143,                      !- Value Until Time 14
  4,                                      !- Hour 15
  55,                                     !- Minute 15
  0.685714285714285,                      !- Value Until Time 15
  5,                                      !- Hour 16
  5,                                      !- Minute 16
  0.728571428571429,                      !- Value Until Time 16
  5,                                      !- Hour 17
  15,                                     !- Minute 17
  0.771428571428571,                      !- Value Until Time 17
  5,                                      !- Hour 18
  25,                                     !- Minute 18
  0.814285714285715,                      !- Value Until Time 18
  5,                                      !- Hour 19
  35,                                     !- Minute 19
  0.857142857142858,                      !- Value Until Time 19
  5,                                      !- Hour 20
  45,                                     !- Minute 20
  0.9,                                    !- Value Until Time 20
  13,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  13,                                     !- Hour 22
  9,                                      !- Minute 22
  0.887755102040817,                      !- Value Until Time 22
  13,                                     !- Hour 23
  19,                                     !- Minute 23
  0.875510204081633,                      !- Value Until Time 23
  13,                                     !- Hour 24
  29,                                     !- Minute 24
  0.863265306122448,                      !- Value Until Time 24
  13,                                     !- Hour 25
  39,                                     !- Minute 25
  0.851020408163265,                      !- Value Until Time 25
  13,                                     !- Hour 26
  49,                                     !- Minute 26
  0.838775510204082,                      !- Value Until Time 26
  13,                                     !- Hour 27
  59,                                     !- Minute 27
  0.826530612244898,                      !- Value Until Time 27
  14,                                     !- Hour 28
  9,                                      !- Minute 28
  0.814285714285715,                      !- Value Until Time 28
  14,                                     !- Hour 29
  19,                                     !- Minute 29
  0.802040816326531,                      !- Value Until Time 29
  14,                                     !- Hour 30
  29,                                     !- Minute 30
  0.789795918367348,                      !- Value Until Time 30
  14,                                     !- Hour 31
  39,                                     !- Minute 31
  0.777551020408164,                      !- Value Until Time 31
  14,                                     !- Hour 32
  45,                                     !- Minute 32
  0.771428571428571,                      !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.771428571428571,                      !- Value Until Time 33
  15,                                     !- Hour 34
  24,                                     !- Minute 34
  0.75,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  34,                                     !- Minute 35
  0.728571428571429,                      !- Value Until Time 35
  15,                                     !- Hour 36
  44,                                     !- Minute 36
  0.707142857142857,                      !- Value Until Time 36
  15,                                     !- Hour 37
  54,                                     !- Minute 37
  0.685714285714286,                      !- Value Until Time 37
  16,                                     !- Hour 38
  4,                                      !- Minute 38
  0.664285714285715,                      !- Value Until Time 38
  16,                                     !- Hour 39
  15,                                     !- Minute 39
  0.642857142857143,                      !- Value Until Time 39
  16,                                     !- Hour 40
  25,                                     !- Minute 40
  0.578571428571429,                      !- Value Until Time 40
  16,                                     !- Hour 41
  35,                                     !- Minute 41
  0.514285714285713,                      !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.449999999999999,                      !- Value Until Time 42
  16,                                     !- Hour 43
  55,                                     !- Minute 43
  0.385714285714284,                      !- Value Until Time 43
  17,                                     !- Hour 44
  5,                                      !- Minute 44
  0.321428571428569,                      !- Value Until Time 44
  17,                                     !- Hour 45
  15,                                     !- Minute 45
  0.257142857142857,                      !- Value Until Time 45
  17,                                     !- Hour 46
  25,                                     !- Minute 46
  0.214285714285713,                      !- Value Until Time 46
  17,                                     !- Hour 47
  35,                                     !- Minute 47
  0.171428571428571,                      !- Value Until Time 47
  17,                                     !- Hour 48
  45,                                     !- Minute 48
  0.128571428571427,                      !- Value Until Time 48
  17,                                     !- Hour 49
  55,                                     !- Minute 49
  0.0857142857142848,                     !- Value Until Time 49
  18,                                     !- Hour 50
  5,                                      !- Minute 50
  0.0428571428571411,                     !- Value Until Time 50
  18,                                     !- Hour 51
  15,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0;                                      !- Value Until Time 52

OS:AdditionalProperties,
  {3aff5ca2-689e-4c38-b9c8-eb1a7f6d7831}, !- Handle
  {2f7d04f9-a785-4fb3-8862-0c1452a1eb63}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.2 | hoo_start - 1.5 ~ 0.4 | hoo_start - 0.5 ~ 0.7 | hoo_start + 0.5 ~ 0.9 | mid + 2.0 ~ 0.9 | hoo_end - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.7 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {a443b29d-9bf3-4308-826f-d4761f04fc69}, !- Handle
  Retail Bldg Equip Summer Design Day 1,  !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7702f7a9-cdd2-4bed-90c2-c8a00c35eefe}, !- Handle
  Retail Bldg Equip Winter Design Day 1,  !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2184d58-f8cc-443d-a0ad-febf3a2aad80}, !- Handle
  Schedule Rule 16,                       !- Name
  {49fd1913-c58e-45c7-8941-c1d9753b9626}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c8b107e-2308-4040-8b2a-5f982339d63d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a021262c-8534-4d63-8ee2-d60da8529b87}, !- Handle
  Retail Bldg Equip Sun Day 1,            !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  10,                                     !- Minute 2
  0.1625,                                 !- Value Until Time 2
  7,                                      !- Hour 3
  20,                                     !- Minute 3
  0.175,                                  !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1875,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  40,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  50,                                     !- Minute 6
  0.2125,                                 !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.225,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  10,                                     !- Minute 8
  0.2375,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  20,                                     !- Minute 9
  0.25,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2625,                                 !- Value Until Time 10
  8,                                      !- Hour 11
  39,                                     !- Minute 11
  0.275,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  49,                                     !- Minute 12
  0.2875,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  59,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  9,                                      !- Minute 15
  0.325,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  19,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  29,                                     !- Minute 17
  0.375,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  39,                                     !- Minute 18
  0.4,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  49,                                     !- Minute 19
  0.425,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  59,                                     !- Minute 20
  0.45,                                   !- Value Until Time 20
  10,                                     !- Hour 21
  9,                                      !- Minute 21
  0.474999999999999,                      !- Value Until Time 21
  10,                                     !- Hour 22
  19,                                     !- Minute 22
  0.499999999999999,                      !- Value Until Time 22
  10,                                     !- Hour 23
  29,                                     !- Minute 23
  0.524999999999999,                      !- Value Until Time 23
  10,                                     !- Hour 24
  39,                                     !- Minute 24
  0.549999999999999,                      !- Value Until Time 24
  10,                                     !- Hour 25
  49,                                     !- Minute 25
  0.574999999999999,                      !- Value Until Time 25
  10,                                     !- Hour 26
  59,                                     !- Minute 26
  0.599999999999999,                      !- Value Until Time 26
  11,                                     !- Hour 27
  0,                                      !- Minute 27
  0.6,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  9,                                      !- Minute 28
  0.616666666666667,                      !- Value Until Time 28
  11,                                     !- Hour 29
  19,                                     !- Minute 29
  0.633333333333333,                      !- Value Until Time 29
  11,                                     !- Hour 30
  29,                                     !- Minute 30
  0.65,                                   !- Value Until Time 30
  11,                                     !- Hour 31
  39,                                     !- Minute 31
  0.666666666666666,                      !- Value Until Time 31
  11,                                     !- Hour 32
  49,                                     !- Minute 32
  0.683333333333333,                      !- Value Until Time 32
  11,                                     !- Hour 33
  59,                                     !- Minute 33
  0.7,                                    !- Value Until Time 33
  12,                                     !- Hour 34
  9,                                      !- Minute 34
  0.716666666666666,                      !- Value Until Time 34
  12,                                     !- Hour 35
  19,                                     !- Minute 35
  0.733333333333333,                      !- Value Until Time 35
  12,                                     !- Hour 36
  29,                                     !- Minute 36
  0.749999999999999,                      !- Value Until Time 36
  12,                                     !- Hour 37
  39,                                     !- Minute 37
  0.766666666666666,                      !- Value Until Time 37
  12,                                     !- Hour 38
  49,                                     !- Minute 38
  0.783333333333333,                      !- Value Until Time 38
  12,                                     !- Hour 39
  59,                                     !- Minute 39
  0.799999999999999,                      !- Value Until Time 39
  13,                                     !- Hour 40
  0,                                      !- Minute 40
  0.8,                                    !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.8,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  40,                                     !- Minute 42
  0.766666666666666,                      !- Value Until Time 42
  16,                                     !- Hour 43
  50,                                     !- Minute 43
  0.733333333333333,                      !- Value Until Time 43
  17,                                     !- Hour 44
  0,                                      !- Minute 44
  0.699999999999999,                      !- Value Until Time 44
  17,                                     !- Hour 45
  10,                                     !- Minute 45
  0.666666666666666,                      !- Value Until Time 45
  17,                                     !- Hour 46
  20,                                     !- Minute 46
  0.633333333333332,                      !- Value Until Time 46
  17,                                     !- Hour 47
  30,                                     !- Minute 47
  0.6,                                    !- Value Until Time 47
  17,                                     !- Hour 48
  40,                                     !- Minute 48
  0.566666666666666,                      !- Value Until Time 48
  17,                                     !- Hour 49
  50,                                     !- Minute 49
  0.533333333333333,                      !- Value Until Time 49
  18,                                     !- Hour 50
  0,                                      !- Minute 50
  0.499999999999999,                      !- Value Until Time 50
  18,                                     !- Hour 51
  10,                                     !- Minute 51
  0.466666666666666,                      !- Value Until Time 51
  18,                                     !- Hour 52
  20,                                     !- Minute 52
  0.433333333333332,                      !- Value Until Time 52
  18,                                     !- Hour 53
  30,                                     !- Minute 53
  0.4,                                    !- Value Until Time 53
  18,                                     !- Hour 54
  40,                                     !- Minute 54
  0.358333333333333,                      !- Value Until Time 54
  18,                                     !- Hour 55
  50,                                     !- Minute 55
  0.316666666666666,                      !- Value Until Time 55
  19,                                     !- Hour 56
  0,                                      !- Minute 56
  0.274999999999999,                      !- Value Until Time 56
  19,                                     !- Hour 57
  10,                                     !- Minute 57
  0.233333333333332,                      !- Value Until Time 57
  19,                                     !- Hour 58
  20,                                     !- Minute 58
  0.191666666666665,                      !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.15,                                   !- Value Until Time 59
  24,                                     !- Hour 60
  0,                                      !- Minute 60
  0.15;                                   !- Value Until Time 60

OS:AdditionalProperties,
  {fb46bb81-cc36-4553-bde5-f9fff3ce9d2d}, !- Handle
  {a021262c-8534-4d63-8ee2-d60da8529b87}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.15 | hoo_start - 1.0 ~ 0.3 | hoo_start + 1.0 ~ 0.6 | mid - 1.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {60bf562a-8d8e-4a49-b82f-0a173a1e8f04}, !- Handle
  Schedule Rule 17,                       !- Name
  {49fd1913-c58e-45c7-8941-c1d9753b9626}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd8c59ba-138f-47e7-bbd1-26448edc0e67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {744816ef-1bbe-4bb8-aa2b-15db2b17ecf8}, !- Handle
  Retail Bldg Equip Sat Day 1,            !- Name
  {83e2e6c8-4166-48e7-b44c-f8b0c78c9008}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.15,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.175,                                  !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.225,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.25,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.275,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.3,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.333333333333333,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.366666666666667,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.433333333333333,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.466666666666666,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.5,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.55,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.6,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.649999999999999,                      !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.699999999999999,                      !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.749999999999999,                      !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.799999999999999,                      !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.8,                                    !- Value Until Time 21
  9,                                      !- Hour 22
  39,                                     !- Minute 22
  0.816666666666667,                      !- Value Until Time 22
  9,                                      !- Hour 23
  49,                                     !- Minute 23
  0.833333333333333,                      !- Value Until Time 23
  9,                                      !- Hour 24
  59,                                     !- Minute 24
  0.85,                                   !- Value Until Time 24
  10,                                     !- Hour 25
  9,                                      !- Minute 25
  0.866666666666666,                      !- Value Until Time 25
  10,                                     !- Hour 26
  19,                                     !- Minute 26
  0.883333333333333,                      !- Value Until Time 26
  10,                                     !- Hour 27
  29,                                     !- Minute 27
  0.9,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.9,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  30,                                     !- Minute 29
  0.9,                                    !- Value Until Time 29
  17,                                     !- Hour 30
  40,                                     !- Minute 30
  0.866666666666666,                      !- Value Until Time 30
  17,                                     !- Hour 31
  50,                                     !- Minute 31
  0.833333333333333,                      !- Value Until Time 31
  18,                                     !- Hour 32
  0,                                      !- Minute 32
  0.799999999999999,                      !- Value Until Time 32
  18,                                     !- Hour 33
  10,                                     !- Minute 33
  0.766666666666666,                      !- Value Until Time 33
  18,                                     !- Hour 34
  20,                                     !- Minute 34
  0.733333333333332,                      !- Value Until Time 34
  18,                                     !- Hour 35
  30,                                     !- Minute 35
  0.7,                                    !- Value Until Time 35
  18,                                     !- Hour 36
  40,                                     !- Minute 36
  0.666666666666666,                      !- Value Until Time 36
  18,                                     !- Hour 37
  50,                                     !- Minute 37
  0.633333333333333,                      !- Value Until Time 37
  19,                                     !- Hour 38
  0,                                      !- Minute 38
  0.599999999999999,                      !- Value Until Time 38
  19,                                     !- Hour 39
  10,                                     !- Minute 39
  0.566666666666666,                      !- Value Until Time 39
  19,                                     !- Hour 40
  20,                                     !- Minute 40
  0.533333333333332,                      !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.5,                                    !- Value Until Time 41
  20,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5,                                    !- Value Until Time 42
  20,                                     !- Hour 43
  40,                                     !- Minute 43
  0.466666666666666,                      !- Value Until Time 43
  20,                                     !- Hour 44
  50,                                     !- Minute 44
  0.433333333333333,                      !- Value Until Time 44
  21,                                     !- Hour 45
  0,                                      !- Minute 45
  0.399999999999999,                      !- Value Until Time 45
  21,                                     !- Hour 46
  10,                                     !- Minute 46
  0.366666666666666,                      !- Value Until Time 46
  21,                                     !- Hour 47
  20,                                     !- Minute 47
  0.333333333333332,                      !- Value Until Time 47
  21,                                     !- Hour 48
  30,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  21,                                     !- Hour 49
  40,                                     !- Minute 49
  0.275,                                  !- Value Until Time 49
  21,                                     !- Hour 50
  50,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  22,                                     !- Hour 51
  0,                                      !- Minute 51
  0.224999999999999,                      !- Value Until Time 51
  22,                                     !- Hour 52
  10,                                     !- Minute 52
  0.199999999999999,                      !- Value Until Time 52
  22,                                     !- Hour 53
  20,                                     !- Minute 53
  0.174999999999999,                      !- Value Until Time 53
  22,                                     !- Hour 54
  30,                                     !- Minute 54
  0.15,                                   !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0.15;                                   !- Value Until Time 55

OS:AdditionalProperties,
  {2c0962af-a3d5-4d62-94e9-e5eb4515539b}, !- Handle
  {744816ef-1bbe-4bb8-aa2b-15db2b17ecf8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.15 | hoo_start - 1.5 ~ 0.3 | hoo_start - 0.5 ~ 0.5 | hoo_start + 0.5 ~ 0.8 | hoo_start + 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.9 | hoo_end + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.5 | hoo_end + 2.5 ~ 0.5 | hoo_end + 3.5 ~ 0.3 | hoo_end + 4.5 ~ 0.15, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

