
OS:Version,
  {4ed16e09-af41-445c-bcc9-dac3231f823d}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:BuildingStory,
  {894bb8f7-2151-41d1-965c-faa49d46df31}, !- Handle
  EL1 Ground Flr,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {6b849951-a688-469a-a502-b61ebc6ff81c}, !- Handle
  EL1 Mid Flr,                            !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {3088c5a7-0cb0-470d-8290-65d50f58382d}, !- Handle
  EL1 Top Flr,                            !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1835c805-e39e-4eb3-8d6c-ab276e9de880}, !- Handle
  EL1 South Perim Spc (G.S1),             !- Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {894bb8f7-2151-41d1-965c-faa49d46df31}, !- Building Story Name
  {b6db24c6-c454-429f-a2b4-7bce6c6c4ed6}; !- Thermal Zone Name

OS:Space,
  {ffa591d5-70bf-40a8-8e05-cbfbae3656dc}, !- Handle
  EL1 East Perim Spc (G.E2),              !- Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {894bb8f7-2151-41d1-965c-faa49d46df31}, !- Building Story Name
  {07fb6838-a883-484c-9540-455c4a8723d3}; !- Thermal Zone Name

OS:Space,
  {d912e99c-d194-43b7-9604-ab3695362587}, !- Handle
  EL1 North Perim Spc (G.N3),             !- Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {894bb8f7-2151-41d1-965c-faa49d46df31}, !- Building Story Name
  {6e010cd8-38ec-4659-8efa-0bcc3d31cc12}; !- Thermal Zone Name

OS:Space,
  {0974b56c-074d-4d86-9e83-1007ebc5731f}, !- Handle
  EL1 West Perim Spc (G.W4),              !- Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {894bb8f7-2151-41d1-965c-faa49d46df31}, !- Building Story Name
  {accd11b1-7b91-4c03-ae31-42bdddcc9812}; !- Thermal Zone Name

OS:Space,
  {ce0a00aa-81bb-4be7-becf-9c05cd9be778}, !- Handle
  EL1 Core Spc (G.C5),                    !- Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {894bb8f7-2151-41d1-965c-faa49d46df31}, !- Building Story Name
  {4c08bed5-9967-4392-a7cb-1d25d0403e69}; !- Thermal Zone Name

OS:Space,
  {9d6003c9-00c8-49a0-a68f-14597c56f033}, !- Handle
  EL1 South Perim Plnm (G.S6),            !- Name
  {1a91b618-2ff0-4fae-8902-4823c06a7fda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {894bb8f7-2151-41d1-965c-faa49d46df31}, !- Building Story Name
  {60ba7763-599a-4369-99f7-ccfa03bc0154}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {e9990efc-f198-497f-92a6-f3400e92cd16}, !- Handle
  EL1 East Perim Plnm (G.E7),             !- Name
  {1a91b618-2ff0-4fae-8902-4823c06a7fda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {894bb8f7-2151-41d1-965c-faa49d46df31}, !- Building Story Name
  {a9b8493d-9b8b-4508-aebe-0ddbf22eef23}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {b6a02560-ad8d-4ed9-a730-f7e794e2af14}, !- Handle
  EL1 North Perim Plnm (G.N8),            !- Name
  {1a91b618-2ff0-4fae-8902-4823c06a7fda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {894bb8f7-2151-41d1-965c-faa49d46df31}, !- Building Story Name
  {2223bae5-0737-46fd-87a8-7d83c47e4ed0}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {898a69c0-bbd6-4fad-9c5f-a8198a66845c}, !- Handle
  EL1 West Perim Plnm (G.W9),             !- Name
  {1a91b618-2ff0-4fae-8902-4823c06a7fda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {894bb8f7-2151-41d1-965c-faa49d46df31}, !- Building Story Name
  {6f35877e-2a34-4fb5-afaa-3d2aa4e84608}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {5c6f56ed-4599-485f-bb24-160bad5c4b74}, !- Handle
  EL1 Core Plnm (G.C10),                  !- Name
  {1a91b618-2ff0-4fae-8902-4823c06a7fda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {894bb8f7-2151-41d1-965c-faa49d46df31}, !- Building Story Name
  {4dd63111-e174-44ff-af36-77543987cc90}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {1db3fd28-ab17-46aa-b392-a73b9d777b4c}, !- Handle
  EL1 South Perim Spc (M.S11),            !- Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6b849951-a688-469a-a502-b61ebc6ff81c}, !- Building Story Name
  {1af03aea-7442-4534-a314-225b60372de8}; !- Thermal Zone Name

OS:Space,
  {ada543e6-2496-4ca0-87ba-ebde38f6458d}, !- Handle
  EL1 East Perim Spc (M.E12),             !- Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6b849951-a688-469a-a502-b61ebc6ff81c}, !- Building Story Name
  {3a43297e-d922-4925-9652-1046bb5c4710}; !- Thermal Zone Name

OS:Space,
  {8b3256a6-816a-4c3a-80fe-286e16ca4b19}, !- Handle
  EL1 North Perim Spc (M.N13),            !- Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6b849951-a688-469a-a502-b61ebc6ff81c}, !- Building Story Name
  {008f24c3-937c-47f6-b373-c159dedb9c6f}; !- Thermal Zone Name

OS:Space,
  {b766c9a6-bc80-428d-bc0f-0124596f0297}, !- Handle
  EL1 West Perim Spc (M.W14),             !- Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6b849951-a688-469a-a502-b61ebc6ff81c}, !- Building Story Name
  {855116fa-9f5c-4986-ac59-d59bccee2a4c}; !- Thermal Zone Name

OS:Space,
  {b56f3ae6-5aec-4164-baaf-a110b268ef5c}, !- Handle
  EL1 Core Spc (M.C15),                   !- Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6b849951-a688-469a-a502-b61ebc6ff81c}, !- Building Story Name
  {a8d72c14-3cc4-4803-9e5a-2f9aa4d4860c}; !- Thermal Zone Name

OS:Space,
  {41d67ce5-0429-445d-8391-46df2e0d7511}, !- Handle
  EL1 South Perim Plnm (M.S16),           !- Name
  {1a91b618-2ff0-4fae-8902-4823c06a7fda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6b849951-a688-469a-a502-b61ebc6ff81c}, !- Building Story Name
  {d187a564-3c9a-45a3-9cbe-de1713f9cc2c}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {5981a4df-2e5f-4cd8-bddc-0f176282de11}, !- Handle
  EL1 East Perim Plnm (M.E17),            !- Name
  {1a91b618-2ff0-4fae-8902-4823c06a7fda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6b849951-a688-469a-a502-b61ebc6ff81c}, !- Building Story Name
  {7c777c3d-53f3-4196-a268-cb546c35005c}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {e18314dd-f347-41bf-aee9-643a3bf2c729}, !- Handle
  EL1 North Perim Plnm (M.N18),           !- Name
  {1a91b618-2ff0-4fae-8902-4823c06a7fda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6b849951-a688-469a-a502-b61ebc6ff81c}, !- Building Story Name
  {713f3a25-e016-433e-8037-bdfb32f3afcd}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {6cb43c3e-fca3-4e16-b017-f87b7e8eddb6}, !- Handle
  EL1 West Perim Plnm (M.W19),            !- Name
  {1a91b618-2ff0-4fae-8902-4823c06a7fda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6b849951-a688-469a-a502-b61ebc6ff81c}, !- Building Story Name
  {19fe1813-900a-426b-b6a2-8e4f4cbc595e}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {798d28b0-ae9c-419f-972e-489dec375e6a}, !- Handle
  EL1 Core Plnm (M.C20),                  !- Name
  {1a91b618-2ff0-4fae-8902-4823c06a7fda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6b849951-a688-469a-a502-b61ebc6ff81c}, !- Building Story Name
  {257f925a-6d48-471a-ba17-787271a6937b}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {18755efd-3435-431d-9e61-0076c3c46acd}, !- Handle
  EL1 South Perim Spc (T.S21),            !- Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3088c5a7-0cb0-470d-8290-65d50f58382d}, !- Building Story Name
  {18e6d3f9-99e7-4460-83a8-30819c20fbaf}; !- Thermal Zone Name

OS:Space,
  {763b3865-e989-4206-adeb-66ac2f425f78}, !- Handle
  EL1 East Perim Spc (T.E22),             !- Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3088c5a7-0cb0-470d-8290-65d50f58382d}, !- Building Story Name
  {221769f7-d0f3-4fa0-94a3-9d428e9aa00e}; !- Thermal Zone Name

OS:Space,
  {f384b88b-03fd-4d5d-9b49-1b9ad6307d56}, !- Handle
  EL1 North Perim Spc (T.N23),            !- Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3088c5a7-0cb0-470d-8290-65d50f58382d}, !- Building Story Name
  {9615e8e7-d6f1-4f45-88b7-835cfccdaaa4}; !- Thermal Zone Name

OS:Space,
  {4e37cf80-99f0-4cf4-9102-7b778a2ffa7d}, !- Handle
  EL1 West Perim Spc (T.W24),             !- Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3088c5a7-0cb0-470d-8290-65d50f58382d}, !- Building Story Name
  {9f7daa18-b9b0-4d99-8cbe-c84458c8639f}; !- Thermal Zone Name

OS:Space,
  {859096c0-62cb-4e42-bed7-159bce7859df}, !- Handle
  EL1 Core Spc (T.C25),                   !- Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3088c5a7-0cb0-470d-8290-65d50f58382d}, !- Building Story Name
  {b490614b-709a-4932-afe4-fbcc49ba1eb8}; !- Thermal Zone Name

OS:Space,
  {e7887479-442d-4624-90ff-affecf2fe2b3}, !- Handle
  EL1 South Perim Plnm (T.S26),           !- Name
  {1a91b618-2ff0-4fae-8902-4823c06a7fda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3088c5a7-0cb0-470d-8290-65d50f58382d}, !- Building Story Name
  {eceb03ef-a016-4b2f-9939-2707eb089cf6}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {1df574b8-0726-4e71-a2ff-07d1c6eff188}, !- Handle
  EL1 East Perim Plnm (T.E27),            !- Name
  {1a91b618-2ff0-4fae-8902-4823c06a7fda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3088c5a7-0cb0-470d-8290-65d50f58382d}, !- Building Story Name
  {5b46b662-6d50-44eb-8a0a-6536ce34e74e}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {a0e426bc-4437-49a4-906d-6564225cc452}, !- Handle
  EL1 North Perim Plnm (T.N28),           !- Name
  {1a91b618-2ff0-4fae-8902-4823c06a7fda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3088c5a7-0cb0-470d-8290-65d50f58382d}, !- Building Story Name
  {65cd601c-3cd5-477a-9af0-95da6807e247}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {0082e035-3ee5-4674-9504-5acc82c84609}, !- Handle
  EL1 West Perim Plnm (T.W29),            !- Name
  {1a91b618-2ff0-4fae-8902-4823c06a7fda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3088c5a7-0cb0-470d-8290-65d50f58382d}, !- Building Story Name
  {e1d62676-eb72-46ca-b0f1-7124727fdddb}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Space,
  {5192dec0-b307-423c-931a-d3f80171a700}, !- Handle
  EL1 Core Plnm (T.C30),                  !- Name
  {1a91b618-2ff0-4fae-8902-4823c06a7fda}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3088c5a7-0cb0-470d-8290-65d50f58382d}, !- Building Story Name
  {794583aa-cd3d-4099-b6d4-0177f3485453}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {9447f7e3-e322-4eef-b8a5-404391627b21}, !- Handle
  EL1 South Wall (G.S1.E1),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1835c805-e39e-4eb3-8d6c-ab276e9de880}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d37121c5-00c2-421e-a393-0b15da0a1c51}, !- Handle
  EL1 South Win (G.S1.E1.W1),             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9447f7e3-e322-4eef-b8a5-404391627b21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.44146712, -1.38763098169681e-14, 0.9144, !- X,Y,Z Vertex 1 {m}
  32.51853288, -1.5873496030127e-14, 0.9144, !- X,Y,Z Vertex 2 {m}
  32.51853288, -1.57574083310248e-14, 2.810256, !- X,Y,Z Vertex 3 {m}
  28.44146712, -1.37602221178658e-14, 2.810256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eaa493b-6813-4ac1-bda8-6bbe055a45c8}, !- Handle
  EL1 NE Wall (G.S1.I1),                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1835c805-e39e-4eb3-8d6c-ab276e9de880}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f24b1d3-d856-489c-92cc-6742a2aa1073}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 4.572,                   !- X,Y,Z Vertex 3 {m}
  60.96, 0, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f24b1d3-d856-489c-92cc-6742a2aa1073}, !- Handle
  EL1 NE Wall (G.S1.I1)-mirror,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa591d5-70bf-40a8-8e05-cbfbae3656dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eaa493b-6813-4ac1-bda8-6bbe055a45c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 4.572,                   !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 0, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fe5d1a8-b55c-45a0-89e8-603b62c0e0e2}, !- Handle
  EL1 North Wall (G.S1.I2),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1835c805-e39e-4eb3-8d6c-ab276e9de880}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9547bf20-bbfe-4631-aab6-2e8acf258ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 4.572,                    !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9547bf20-bbfe-4631-aab6-2e8acf258ca9}, !- Handle
  EL1 North Wall (G.S1.I2)-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce0a00aa-81bb-4be7-becf-9c05cd9be778}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fe5d1a8-b55c-45a0-89e8-603b62c0e0e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.572,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {720672b7-2024-41c9-8673-8c95ad15a5c6}, !- Handle
  EL1 NW Wall (G.S1.I3),                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1835c805-e39e-4eb3-8d6c-ab276e9de880}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3adfc86b-87ec-41fb-a631-ca1c9c460394}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3adfc86b-87ec-41fb-a631-ca1c9c460394}, !- Handle
  EL1 NW Wall (G.S1.I3)-mirror,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0974b56c-074d-4d86-9e83-1007ebc5731f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {720672b7-2024-41c9-8673-8c95ad15a5c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9e48f12-d15e-4fa5-888e-743924f5779f}, !- Handle
  EL1 Ceiling (G.S1.I4),                  !- Name
  RoofCeiling,                            !- Surface Type
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Construction Name
  {1835c805-e39e-4eb3-8d6c-ab276e9de880}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {896d03f4-8410-4620-94c6-60bd50d9bd11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 4.572,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {896d03f4-8410-4620-94c6-60bd50d9bd11}, !- Handle
  EL1 Ceiling (G.S1.I4)-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9d6003c9-00c8-49a0-a68f-14597c56f033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9e48f12-d15e-4fa5-888e-743924f5779f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 4.572,                   !- X,Y,Z Vertex 1 {m}
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a157c146-2371-467a-88b8-7ce21c3f3fff}, !- Handle
  EL1 Flr (G.S1.U1),                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1835c805-e39e-4eb3-8d6c-ab276e9de880}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 0,                       !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {777d3cb0-733c-42d8-98e1-d6425cb8c4cd}, !- Handle
  EL1 East Wall (G.E2.E2),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa591d5-70bf-40a8-8e05-cbfbae3656dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 0,                        !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 4.572,                    !- X,Y,Z Vertex 3 {m}
  60.96, 0, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee669eb0-7c7f-4999-a201-a3046cb6f961}, !- Handle
  EL1 East Win (G.E2.E2.W1),              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {777d3cb0-733c-42d8-98e1-d6425cb8c4cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.96, 28.44146712, 0.9144,             !- X,Y,Z Vertex 1 {m}
  60.96, 32.51853288, 0.9144,             !- X,Y,Z Vertex 2 {m}
  60.96, 32.51853288, 2.810256,           !- X,Y,Z Vertex 3 {m}
  60.96, 28.44146712, 2.810256;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f644663e-e1f2-4b84-8658-5bd970ee01b8}, !- Handle
  EL1 NW Wall (G.E2.I5),                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa591d5-70bf-40a8-8e05-cbfbae3656dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2942994-ccdd-4a05-959f-2a288a121ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 0,                        !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 0,                      !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 4.572,                  !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2942994-ccdd-4a05-959f-2a288a121ba6}, !- Handle
  EL1 NW Wall (G.E2.I5)-mirror,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d912e99c-d194-43b7-9604-ab3695362587}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f644663e-e1f2-4b84-8658-5bd970ee01b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 4.572,                  !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 0,                      !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 0,                        !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d7e8f38-93cf-4e23-91ad-45d955195ae1}, !- Handle
  EL1 West Wall (G.E2.I6),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ffa591d5-70bf-40a8-8e05-cbfbae3656dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5351006-206b-468e-9bc9-2baf78c1895f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 0,                      !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 4.572,                   !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5351006-206b-468e-9bc9-2baf78c1895f}, !- Handle
  EL1 West Wall (G.E2.I6)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce0a00aa-81bb-4be7-becf-9c05cd9be778}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d7e8f38-93cf-4e23-91ad-45d955195ae1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 4.572,                   !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 0,                      !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2528879-3979-48f3-bdc8-3abfdfbf6ae2}, !- Handle
  EL1 Ceiling (G.E2.I7),                  !- Name
  RoofCeiling,                            !- Surface Type
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Construction Name
  {ffa591d5-70bf-40a8-8e05-cbfbae3656dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a1a2e3c-7bf2-418d-90c7-d0b27e38037a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 4.572,                    !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 4.572,                  !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a1a2e3c-7bf2-418d-90c7-d0b27e38037a}, !- Handle
  EL1 Ceiling (G.E2.I7)-mirror,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9990efc-f198-497f-92a6-f3400e92cd16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2528879-3979-48f3-bdc8-3abfdfbf6ae2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 4.572,                  !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 4.572,                    !- X,Y,Z Vertex 2 {m}
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86bd9dc5-1754-4a7d-8d11-689d6c521820}, !- Handle
  EL1 Flr (G.E2.U2),                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ffa591d5-70bf-40a8-8e05-cbfbae3656dc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 0,                      !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 0,                        !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeb993c2-a022-4ec6-aa17-a98e5522af34}, !- Handle
  EL1 North Wall (G.N3.E3),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d912e99c-d194-43b7-9604-ab3695362587}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 0,                        !- X,Y,Z Vertex 1 {m}
  0, 60.96, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 60.96, 4.572,                        !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1de0eab5-e549-4a90-a800-b013b8220ec3}, !- Handle
  EL1 North Win (G.N3.E3.W1),             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eeb993c2-a022-4ec6-aa17-a98e5522af34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.51853288, 60.96, 0.9144,             !- X,Y,Z Vertex 1 {m}
  28.44146712, 60.96, 0.9144,             !- X,Y,Z Vertex 2 {m}
  28.44146712, 60.96, 2.810256,           !- X,Y,Z Vertex 3 {m}
  32.51853288, 60.96, 2.810256;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1622f90d-fc97-4b2a-8308-37a795eeea04}, !- Handle
  EL1 SW Wall (G.N3.I8),                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d912e99c-d194-43b7-9604-ab3695362587}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58e1681d-0b1d-480d-b2ef-b6ad5d50219c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 4.572,                   !- X,Y,Z Vertex 3 {m}
  0, 60.96, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58e1681d-0b1d-480d-b2ef-b6ad5d50219c}, !- Handle
  EL1 SW Wall (G.N3.I8)-mirror,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0974b56c-074d-4d86-9e83-1007ebc5731f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1622f90d-fc97-4b2a-8308-37a795eeea04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 4.572,                   !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 60.96, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 60.96, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56559fbe-13f0-428d-b23d-137320310c1f}, !- Handle
  EL1 South Wall (G.N3.I9),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d912e99c-d194-43b7-9604-ab3695362587}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75dcb296-9221-493f-9497-f7e2401f8ddf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 0,                       !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 0,                      !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 4.572,                  !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75dcb296-9221-493f-9497-f7e2401f8ddf}, !- Handle
  EL1 South Wall (G.N3.I9)-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce0a00aa-81bb-4be7-becf-9c05cd9be778}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56559fbe-13f0-428d-b23d-137320310c1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 4.572,                  !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0142a014-cfc4-4eab-b4d6-1b29fa5f697e}, !- Handle
  EL1 Ceiling (G.N3.I10),                 !- Name
  RoofCeiling,                            !- Surface Type
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Construction Name
  {d912e99c-d194-43b7-9604-ab3695362587}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3db0510-9ca2-4b92-a504-9419d3522b1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 4.572,                    !- X,Y,Z Vertex 1 {m}
  0, 60.96, 4.572,                        !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 4.572,                   !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3db0510-9ca2-4b92-a504-9419d3522b1f}, !- Handle
  EL1 Ceiling (G.N3.I10)-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6a02560-ad8d-4ed9-a730-f7e794e2af14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0142a014-cfc4-4eab-b4d6-1b29fa5f697e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 4.572,                   !- X,Y,Z Vertex 1 {m}
  0, 60.96, 4.572,                        !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 4.572,                    !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8932ca6c-0fb4-463b-9691-e9f82f78b357}, !- Handle
  EL1 Flr (G.N3.U3),                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d912e99c-d194-43b7-9604-ab3695362587}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 0,                       !- X,Y,Z Vertex 1 {m}
  0, 60.96, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 0,                        !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e63313db-0fdc-4bbd-8dd1-aada0c5152e0}, !- Handle
  EL1 West Wall (G.W4.E4),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0974b56c-074d-4d86-9e83-1007ebc5731f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 3 {m}
  0, 60.96, 4.572;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92349b23-74ef-4ef5-9dac-508769fe2173}, !- Handle
  EL1 West Win (G.W4.E4.W1),              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e63313db-0fdc-4bbd-8dd1-aada0c5152e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.40204878958878e-15, 32.51853288, 0.9144, !- X,Y,Z Vertex 1 {m}
  -1.01495867261028e-14, 28.44146712, 0.9144, !- X,Y,Z Vertex 2 {m}
  -1.00334990270006e-14, 28.44146712, 2.810256, !- X,Y,Z Vertex 3 {m}
  -8.28596109048658e-15, 32.51853288, 2.810256; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1522234a-5476-495a-bac8-69379affb35f}, !- Handle
  EL1 East Wall (G.W4.I11),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0974b56c-074d-4d86-9e83-1007ebc5731f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {198a1a83-eb71-41e6-bf56-adc08e8567d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 4.572,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {198a1a83-eb71-41e6-bf56-adc08e8567d9}, !- Handle
  EL1 East Wall (G.W4.I11)-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce0a00aa-81bb-4be7-becf-9c05cd9be778}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1522234a-5476-495a-bac8-69379affb35f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 4.572,                   !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.572;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0715e29f-52b6-4db1-bac6-6e46c97bcac2}, !- Handle
  EL1 Ceiling (G.W4.I12),                 !- Name
  RoofCeiling,                            !- Surface Type
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Construction Name
  {0974b56c-074d-4d86-9e83-1007ebc5731f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d22d2150-a55d-4df3-87d9-aea49fa36b0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 4.572,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 4.572,                    !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d22d2150-a55d-4df3-87d9-aea49fa36b0e}, !- Handle
  EL1 Ceiling (G.W4.I12)-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {898a69c0-bbd6-4fad-9c5f-a8198a66845c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0715e29f-52b6-4db1-bac6-6e46c97bcac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.572,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 2 {m}
  0, 60.96, 4.572,                        !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db646fe2-97b8-44a8-99d8-3b8d39a8ca57}, !- Handle
  EL1 Flr (G.W4.U4),                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0974b56c-074d-4d86-9e83-1007ebc5731f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 60.96, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7baece7f-e83f-4841-893e-788cda0f2003}, !- Handle
  EL1 Ceiling (G.C5.I13),                 !- Name
  RoofCeiling,                            !- Surface Type
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Construction Name
  {ce0a00aa-81bb-4be7-becf-9c05cd9be778}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {418a950d-bc74-4fb6-925e-3d437f011f52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.572,                    !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 4.572,                   !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 4.572,                  !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {418a950d-bc74-4fb6-925e-3d437f011f52}, !- Handle
  EL1 Ceiling (G.C5.I13)-mirror,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c6f56ed-4599-485f-bb24-160bad5c4b74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7baece7f-e83f-4841-893e-788cda0f2003}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 4.572,                  !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 4.572,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 4.572,                    !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 4.572;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9929b4af-8f71-4b15-91a5-eac4bef02b14}, !- Handle
  EL1 Flr (G.C5.U5),                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce0a00aa-81bb-4be7-becf-9c05cd9be778}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 0,                      !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e86d5d7a-d209-476d-9a9b-a6244b02077b}, !- Handle
  EL1 South Wall (G.S6.E5),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d6003c9-00c8-49a0-a68f-14597c56f033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 2 {m}
  60.96, 0, 6.3398,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 6.3398;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {971d7482-42ec-40ab-b2d9-47a259648b63}, !- Handle
  EL1 NE Wall (G.S6.I14),                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d6003c9-00c8-49a0-a68f-14597c56f033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a071971-4497-4b87-a2ad-88b16fa66739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 4.572,                   !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 6.3398,                  !- X,Y,Z Vertex 3 {m}
  60.96, 0, 6.3398;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a071971-4497-4b87-a2ad-88b16fa66739}, !- Handle
  EL1 NE Wall (G.S6.I14)-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9990efc-f198-497f-92a6-f3400e92cd16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {971d7482-42ec-40ab-b2d9-47a259648b63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 6.3398,                  !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 4.572,                   !- X,Y,Z Vertex 2 {m}
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 3 {m}
  60.96, 0, 6.3398;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbd9b7b3-a997-4e18-92a2-bed48ceb4971}, !- Handle
  EL1 North Wall (G.S6.I15),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d6003c9-00c8-49a0-a68f-14597c56f033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14415f7d-a585-4871-aeb8-085c7de58aed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 4.572,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.572,                    !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.3398,                   !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 6.3398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14415f7d-a585-4871-aeb8-085c7de58aed}, !- Handle
  EL1 North Wall (G.S6.I15)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c6f56ed-4599-485f-bb24-160bad5c4b74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbd9b7b3-a997-4e18-92a2-bed48ceb4971}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.3398,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 4.572,                    !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 4.572,                   !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 6.3398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6adb0894-5372-43d3-8bc8-6e1d86c1c543}, !- Handle
  EL1 NW Wall (G.S6.I16),                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9d6003c9-00c8-49a0-a68f-14597c56f033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8615dcd9-9c5b-42ea-a14a-3747c736bcf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.572,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 6.3398,                           !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.3398;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8615dcd9-9c5b-42ea-a14a-3747c736bcf9}, !- Handle
  EL1 NW Wall (G.S6.I16)-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {898a69c0-bbd6-4fad-9c5f-a8198a66845c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6adb0894-5372-43d3-8bc8-6e1d86c1c543}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.3398,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 4.572,                    !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.3398;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dff16733-5394-4ec0-9391-05f62aea3999}, !- Handle
  EL1 East Wall (G.E7.E6),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9990efc-f198-497f-92a6-f3400e92cd16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 4.572,                        !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 4.572,                    !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 6.3398,                   !- X,Y,Z Vertex 3 {m}
  60.96, 0, 6.3398;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77818c8b-c0bb-4849-bc5b-f372f957af46}, !- Handle
  EL1 NW Wall (G.E7.I17),                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9990efc-f198-497f-92a6-f3400e92cd16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca4fec24-8ae0-4f70-bf75-e17a1120017b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 4.572,                    !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 4.572,                  !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 6.3398,                 !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 6.3398;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca4fec24-8ae0-4f70-bf75-e17a1120017b}, !- Handle
  EL1 NW Wall (G.E7.I17)-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a02560-ad8d-4ed9-a730-f7e794e2af14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77818c8b-c0bb-4849-bc5b-f372f957af46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 6.3398,                 !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 4.572,                  !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 4.572,                    !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 6.3398;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {416171c8-31c8-434a-83ff-0e2311cd4aa7}, !- Handle
  EL1 West Wall (G.E7.I18),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9990efc-f198-497f-92a6-f3400e92cd16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0afea71c-2a76-4752-af28-1bca27a73eb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 4.572,                  !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 4.572,                   !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 6.3398,                  !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 6.3398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0afea71c-2a76-4752-af28-1bca27a73eb6}, !- Handle
  EL1 West Wall (G.E7.I18)-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c6f56ed-4599-485f-bb24-160bad5c4b74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {416171c8-31c8-434a-83ff-0e2311cd4aa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 6.3398,                  !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 4.572,                   !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 4.572,                  !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 6.3398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153c0323-7dd3-4778-9c42-65f3c81cc40c}, !- Handle
  EL1 North Wall (G.N8.E7),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a02560-ad8d-4ed9-a730-f7e794e2af14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 4.572,                    !- X,Y,Z Vertex 1 {m}
  0, 60.96, 4.572,                        !- X,Y,Z Vertex 2 {m}
  0, 60.96, 6.3398,                       !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 6.3398;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65f313a0-1eff-43a0-b168-daa7fcc85fe3}, !- Handle
  EL1 SW Wall (G.N8.I19),                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a02560-ad8d-4ed9-a730-f7e794e2af14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b531d37-91f9-4b4f-a806-808555dffc0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 4.572,                        !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 4.572,                   !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 6.3398,                  !- X,Y,Z Vertex 3 {m}
  0, 60.96, 6.3398;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b531d37-91f9-4b4f-a806-808555dffc0f}, !- Handle
  EL1 SW Wall (G.N8.I19)-mirror,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {898a69c0-bbd6-4fad-9c5f-a8198a66845c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65f313a0-1eff-43a0-b168-daa7fcc85fe3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 6.3398,                  !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 4.572,                   !- X,Y,Z Vertex 2 {m}
  0, 60.96, 4.572,                        !- X,Y,Z Vertex 3 {m}
  0, 60.96, 6.3398;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {497a8c61-839c-498f-8ec5-249670365c67}, !- Handle
  EL1 South Wall (G.N8.I20),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6a02560-ad8d-4ed9-a730-f7e794e2af14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {580a4028-c7ee-4899-9d49-2829f5b8c72b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 4.572,                   !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 4.572,                  !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 6.3398,                 !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 6.3398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {580a4028-c7ee-4899-9d49-2829f5b8c72b}, !- Handle
  EL1 South Wall (G.N8.I20)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c6f56ed-4599-485f-bb24-160bad5c4b74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {497a8c61-839c-498f-8ec5-249670365c67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 6.3398,                 !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 4.572,                  !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 4.572,                   !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 6.3398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8b8679-4905-4516-8f73-b98459ed26ac}, !- Handle
  EL1 West Wall (G.W9.E8),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {898a69c0-bbd6-4fad-9c5f-a8198a66845c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 4.572,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 4.572,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 6.3398,                           !- X,Y,Z Vertex 3 {m}
  0, 60.96, 6.3398;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a1e3217-f836-44a9-92f1-115fc16ad6b1}, !- Handle
  EL1 East Wall (G.W9.I21),               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {898a69c0-bbd6-4fad-9c5f-a8198a66845c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4caa5f03-93a6-44d7-a341-2b8adce7032e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.572,                    !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 4.572,                   !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 6.3398,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.3398;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4caa5f03-93a6-44d7-a341-2b8adce7032e}, !- Handle
  EL1 East Wall (G.W9.I21)-mirror,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c6f56ed-4599-485f-bb24-160bad5c4b74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a1e3217-f836-44a9-92f1-115fc16ad6b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 6.3398,                  !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 4.572,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 4.572,                    !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.3398;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5dc0c5f-fc7e-49e9-a514-11c55ee26e73}, !- Handle
  EL1 South Wall (M.S11.E9),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1db3fd28-ab17-46aa-b392-a73b9d777b4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.3398,                           !- X,Y,Z Vertex 1 {m}
  60.96, 0, 6.3398,                       !- X,Y,Z Vertex 2 {m}
  60.96, 0, 10.9118,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 10.9118;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0650d84-eed8-4e04-b1be-5414c790206e}, !- Handle
  EL1 South Win (M.S11.E9.W1),            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f5dc0c5f-fc7e-49e9-a514-11c55ee26e73}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.44146712, -1.40772726808791e-14, 7.25424, !- X,Y,Z Vertex 1 {m}
  32.51853288, -1.62430069394759e-14, 7.25424, !- X,Y,Z Vertex 2 {m}
  32.51853288, -1.62430069394759e-14, 9.150096, !- X,Y,Z Vertex 3 {m}
  28.44146712, -1.40772726808791e-14, 9.150096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d8bb7da-ba4e-46c3-a2f4-b508b001a76b}, !- Handle
  EL1 Flr (M.S11.I22),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1db3fd28-ab17-46aa-b392-a73b9d777b4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d016be1-8705-4657-9d69-d877e59d46c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 6.3398,                  !- X,Y,Z Vertex 1 {m}
  60.96, 0, 6.3398,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 6.3398,                           !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.3398;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d016be1-8705-4657-9d69-d877e59d46c3}, !- Handle
  EL1 Flr (M.S11.I22)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9d6003c9-00c8-49a0-a68f-14597c56f033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d8bb7da-ba4e-46c3-a2f4-b508b001a76b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.3398,                           !- X,Y,Z Vertex 1 {m}
  60.96, 0, 6.3398,                       !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 6.3398,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.3398;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8713712c-b960-4b37-a7f6-cd726f661e82}, !- Handle
  EL1 NE Wall (M.S11.I23),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1db3fd28-ab17-46aa-b392-a73b9d777b4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d468f99-3694-4938-a867-37213ff11747}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 6.3398,                       !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 6.3398,                  !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 10.9118,                 !- X,Y,Z Vertex 3 {m}
  60.96, 0, 10.9118;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d468f99-3694-4938-a867-37213ff11747}, !- Handle
  EL1 NE Wall (M.S11.I23)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ada543e6-2496-4ca0-87ba-ebde38f6458d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8713712c-b960-4b37-a7f6-cd726f661e82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 10.9118,                 !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 6.3398,                  !- X,Y,Z Vertex 2 {m}
  60.96, 0, 6.3398,                       !- X,Y,Z Vertex 3 {m}
  60.96, 0, 10.9118;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0b8c37-947b-4e77-8918-81f9e61cd2ba}, !- Handle
  EL1 North Wall (M.S11.I24),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1db3fd28-ab17-46aa-b392-a73b9d777b4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2feba9d9-2faa-4653-8c86-d6f4e3ed0ef5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 6.3398,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.3398,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 10.9118,                  !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 10.9118;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2feba9d9-2faa-4653-8c86-d6f4e3ed0ef5}, !- Handle
  EL1 North Wall (M.S11.I24)-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b56f3ae6-5aec-4164-baaf-a110b268ef5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec0b8c37-947b-4e77-8918-81f9e61cd2ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 10.9118,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.3398,                   !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 6.3398,                  !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 10.9118;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3be388a-313d-4769-91b2-5bd0c1c23495}, !- Handle
  EL1 NW Wall (M.S11.I25),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1db3fd28-ab17-46aa-b392-a73b9d777b4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0596f930-a785-47d8-847b-ae41bc343ee0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.3398,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 6.3398,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 10.9118,                          !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 10.9118;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0596f930-a785-47d8-847b-ae41bc343ee0}, !- Handle
  EL1 NW Wall (M.S11.I25)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b766c9a6-bc80-428d-bc0f-0124596f0297}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3be388a-313d-4769-91b2-5bd0c1c23495}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9118,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 6.3398,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.3398,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 10.9118;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85fdad6e-987f-4764-921c-6e81dc5aa282}, !- Handle
  EL1 Ceiling (M.S11.I26),                !- Name
  RoofCeiling,                            !- Surface Type
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Construction Name
  {1db3fd28-ab17-46aa-b392-a73b9d777b4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2fca976-45ec-4ad8-b728-3c61413ed1ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9118,                          !- X,Y,Z Vertex 1 {m}
  60.96, 0, 10.9118,                      !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 10.9118,                 !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 10.9118;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2fca976-45ec-4ad8-b728-3c61413ed1ec}, !- Handle
  EL1 Ceiling (M.S11.I26)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {41d67ce5-0429-445d-8391-46df2e0d7511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85fdad6e-987f-4764-921c-6e81dc5aa282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 10.9118,                 !- X,Y,Z Vertex 1 {m}
  60.96, 0, 10.9118,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 10.9118,                          !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 10.9118;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c697156-729d-420f-8e4d-8fe220f2547a}, !- Handle
  EL1 East Wall (M.E12.E10),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ada543e6-2496-4ca0-87ba-ebde38f6458d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 6.3398,                       !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 6.3398,                   !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 10.9118,                  !- X,Y,Z Vertex 3 {m}
  60.96, 0, 10.9118;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6102b65-424c-412a-a664-635130dab49d}, !- Handle
  EL1 East Win (M.E12.E10.W1),            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c697156-729d-420f-8e4d-8fe220f2547a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.96, 28.44146712, 7.25424,            !- X,Y,Z Vertex 1 {m}
  60.96, 32.51853288, 7.25424,            !- X,Y,Z Vertex 2 {m}
  60.96, 32.51853288, 9.150096,           !- X,Y,Z Vertex 3 {m}
  60.96, 28.44146712, 9.150096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d93058a-ac74-4473-b2f8-3c15cb653cb1}, !- Handle
  EL1 Flr (M.E12.I27),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ada543e6-2496-4ca0-87ba-ebde38f6458d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80488a10-d019-4917-b1d7-826ae05ad6e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 6.3398,                 !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 6.3398,                   !- X,Y,Z Vertex 2 {m}
  60.96, 0, 6.3398,                       !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 6.3398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80488a10-d019-4917-b1d7-826ae05ad6e9}, !- Handle
  EL1 Flr (M.E12.I27)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9990efc-f198-497f-92a6-f3400e92cd16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d93058a-ac74-4473-b2f8-3c15cb653cb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 6.3398,                       !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 6.3398,                   !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 6.3398,                 !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 6.3398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0574f12f-0180-4bbb-bdfc-4f38911dfdc5}, !- Handle
  EL1 NW Wall (M.E12.I28),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ada543e6-2496-4ca0-87ba-ebde38f6458d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d6d282b-4093-436c-aa4a-3b65b960b9ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 6.3398,                   !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 6.3398,                 !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 10.9118,                !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 10.9118;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d6d282b-4093-436c-aa4a-3b65b960b9ba}, !- Handle
  EL1 NW Wall (M.E12.I28)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3256a6-816a-4c3a-80fe-286e16ca4b19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0574f12f-0180-4bbb-bdfc-4f38911dfdc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 10.9118,                !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 6.3398,                 !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 6.3398,                   !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 10.9118;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a8e4136-1632-4c92-9a31-95c9fe8d3ef5}, !- Handle
  EL1 West Wall (M.E12.I29),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ada543e6-2496-4ca0-87ba-ebde38f6458d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e79833f-0511-4153-b7c4-be165d77928c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 6.3398,                 !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 6.3398,                  !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 10.9118,                 !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 10.9118;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e79833f-0511-4153-b7c4-be165d77928c}, !- Handle
  EL1 West Wall (M.E12.I29)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b56f3ae6-5aec-4164-baaf-a110b268ef5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a8e4136-1632-4c92-9a31-95c9fe8d3ef5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 10.9118,                 !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 6.3398,                  !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 6.3398,                 !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 10.9118;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08312030-0614-4a04-929a-c4d19db0b728}, !- Handle
  EL1 Ceiling (M.E12.I30),                !- Name
  RoofCeiling,                            !- Surface Type
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Construction Name
  {ada543e6-2496-4ca0-87ba-ebde38f6458d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cc29998-ca62-4885-95b4-891a331cf486}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 10.9118,                      !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 10.9118,                  !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 10.9118,                !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 10.9118;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cc29998-ca62-4885-95b4-891a331cf486}, !- Handle
  EL1 Ceiling (M.E12.I30)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5981a4df-2e5f-4cd8-bddc-0f176282de11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08312030-0614-4a04-929a-c4d19db0b728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 10.9118,                !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 10.9118,                  !- X,Y,Z Vertex 2 {m}
  60.96, 0, 10.9118,                      !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 10.9118;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f88f79fe-2997-4f9a-841b-6f3ad6f9b726}, !- Handle
  EL1 North Wall (M.N13.E11),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3256a6-816a-4c3a-80fe-286e16ca4b19}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 6.3398,                   !- X,Y,Z Vertex 1 {m}
  0, 60.96, 6.3398,                       !- X,Y,Z Vertex 2 {m}
  0, 60.96, 10.9118,                      !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 10.9118;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fcd1106f-0c99-4b2f-af96-aae364d1f0ca}, !- Handle
  EL1 North Win (M.N13.E11.W1),           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f88f79fe-2997-4f9a-841b-6f3ad6f9b726}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.51853288, 60.96, 7.25424,            !- X,Y,Z Vertex 1 {m}
  28.44146712, 60.96, 7.25424,            !- X,Y,Z Vertex 2 {m}
  28.44146712, 60.96, 9.150096,           !- X,Y,Z Vertex 3 {m}
  32.51853288, 60.96, 9.150096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0249a66-20d2-47a5-b9bd-96c49dbf7f4b}, !- Handle
  EL1 Flr (M.N13.I31),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b3256a6-816a-4c3a-80fe-286e16ca4b19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d6f1501-fdcf-4aed-82ab-001e704348fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 6.3398,                  !- X,Y,Z Vertex 1 {m}
  0, 60.96, 6.3398,                       !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 6.3398,                   !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 6.3398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6f1501-fdcf-4aed-82ab-001e704348fe}, !- Handle
  EL1 Flr (M.N13.I31)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6a02560-ad8d-4ed9-a730-f7e794e2af14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0249a66-20d2-47a5-b9bd-96c49dbf7f4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 6.3398,                   !- X,Y,Z Vertex 1 {m}
  0, 60.96, 6.3398,                       !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 6.3398,                  !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 6.3398;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ca8a560-d826-4706-b32a-b258d75c407a}, !- Handle
  EL1 SW Wall (M.N13.I32),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3256a6-816a-4c3a-80fe-286e16ca4b19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d901cf01-2c33-4e96-a9e6-2c7cdec47155}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 6.3398,                       !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 6.3398,                  !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 10.9118,                 !- X,Y,Z Vertex 3 {m}
  0, 60.96, 10.9118;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d901cf01-2c33-4e96-a9e6-2c7cdec47155}, !- Handle
  EL1 SW Wall (M.N13.I32)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b766c9a6-bc80-428d-bc0f-0124596f0297}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ca8a560-d826-4706-b32a-b258d75c407a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 10.9118,                 !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 6.3398,                  !- X,Y,Z Vertex 2 {m}
  0, 60.96, 6.3398,                       !- X,Y,Z Vertex 3 {m}
  0, 60.96, 10.9118;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2e1fa10-3d0d-4657-b6a0-5c9da0d8d5b4}, !- Handle
  EL1 South Wall (M.N13.I33),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b3256a6-816a-4c3a-80fe-286e16ca4b19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac4a3564-e723-453b-8e6a-31715f6228a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 6.3398,                  !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 6.3398,                 !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 10.9118,                !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 10.9118;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac4a3564-e723-453b-8e6a-31715f6228a9}, !- Handle
  EL1 South Wall (M.N13.I33)-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b56f3ae6-5aec-4164-baaf-a110b268ef5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2e1fa10-3d0d-4657-b6a0-5c9da0d8d5b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 10.9118,                !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 6.3398,                 !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 6.3398,                  !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 10.9118;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cb8d9fa-18df-43db-9c8c-e4388abccff7}, !- Handle
  EL1 Ceiling (M.N13.I34),                !- Name
  RoofCeiling,                            !- Surface Type
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Construction Name
  {8b3256a6-816a-4c3a-80fe-286e16ca4b19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08a364cc-5b71-4101-aacc-481b38fea04b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 10.9118,                  !- X,Y,Z Vertex 1 {m}
  0, 60.96, 10.9118,                      !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 10.9118,                 !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 10.9118;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08a364cc-5b71-4101-aacc-481b38fea04b}, !- Handle
  EL1 Ceiling (M.N13.I34)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e18314dd-f347-41bf-aee9-643a3bf2c729}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cb8d9fa-18df-43db-9c8c-e4388abccff7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 10.9118,                 !- X,Y,Z Vertex 1 {m}
  0, 60.96, 10.9118,                      !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 10.9118,                  !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 10.9118;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {834bd431-59b5-4a38-acb5-8dd56b2da3bf}, !- Handle
  EL1 West Wall (M.W14.E12),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b766c9a6-bc80-428d-bc0f-0124596f0297}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 6.3398,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 6.3398,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 10.9118,                          !- X,Y,Z Vertex 3 {m}
  0, 60.96, 10.9118;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e6b1f88-d865-4f0a-b258-e3291fd6fe16}, !- Handle
  EL1 West Win (M.W14.E12.W1),            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {834bd431-59b5-4a38-acb5-8dd56b2da3bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.40772726808791e-14, 32.51853288, 7.25424, !- X,Y,Z Vertex 1 {m}
  -1.51601398101775e-14, 28.44146712, 7.25424, !- X,Y,Z Vertex 2 {m}
  -1.51601398101775e-14, 28.44146712, 9.150096, !- X,Y,Z Vertex 3 {m}
  -1.40772726808791e-14, 32.51853288, 9.150096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f27b077b-400f-48b1-a8dd-0696de1da740}, !- Handle
  EL1 Flr (M.W14.I35),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b766c9a6-bc80-428d-bc0f-0124596f0297}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8ba7f36-51d4-4bf1-8713-2c5670ef6dae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.3398,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 6.3398,                           !- X,Y,Z Vertex 2 {m}
  0, 60.96, 6.3398,                       !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 6.3398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8ba7f36-51d4-4bf1-8713-2c5670ef6dae}, !- Handle
  EL1 Flr (M.W14.I35)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {898a69c0-bbd6-4fad-9c5f-a8198a66845c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f27b077b-400f-48b1-a8dd-0696de1da740}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 6.3398,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 6.3398,                           !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.3398,                   !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 6.3398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd8f0d1-8fce-44fa-aa79-84e0bd7a5a41}, !- Handle
  EL1 East Wall (M.W14.I36),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b766c9a6-bc80-428d-bc0f-0124596f0297}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46fcee17-4683-455d-8066-c28e158f17a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.3398,                   !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 6.3398,                  !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 10.9118,                 !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 10.9118;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46fcee17-4683-455d-8066-c28e158f17a5}, !- Handle
  EL1 East Wall (M.W14.I36)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b56f3ae6-5aec-4164-baaf-a110b268ef5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfd8f0d1-8fce-44fa-aa79-84e0bd7a5a41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 10.9118,                 !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 6.3398,                  !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.3398,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 10.9118;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bacd0b4-14ca-43d5-b581-311c296e094c}, !- Handle
  EL1 Ceiling (M.W14.I37),                !- Name
  RoofCeiling,                            !- Surface Type
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Construction Name
  {b766c9a6-bc80-428d-bc0f-0124596f0297}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05c05bdc-9fd5-469c-9ea6-4faef96bf583}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 10.9118,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9118,                          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 10.9118,                  !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 10.9118;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05c05bdc-9fd5-469c-9ea6-4faef96bf583}, !- Handle
  EL1 Ceiling (M.W14.I37)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6cb43c3e-fca3-4e16-b017-f87b7e8eddb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bacd0b4-14ca-43d5-b581-311c296e094c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 10.9118,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9118,                          !- X,Y,Z Vertex 2 {m}
  0, 60.96, 10.9118,                      !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 10.9118;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3041cb3b-2be3-4fea-8c7b-9ac36c8537a3}, !- Handle
  EL1 Flr (M.C15.I38),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b56f3ae6-5aec-4164-baaf-a110b268ef5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5bea4f4-1aa0-4909-9826-35f3daf03a51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 6.3398,                 !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 6.3398,                  !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 6.3398,                   !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 6.3398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5bea4f4-1aa0-4909-9826-35f3daf03a51}, !- Handle
  EL1 Flr (M.C15.I38)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c6f56ed-4599-485f-bb24-160bad5c4b74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3041cb3b-2be3-4fea-8c7b-9ac36c8537a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.3398,                   !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 6.3398,                  !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 6.3398,                 !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 6.3398;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecd820c1-4440-4fbd-bb9d-fb0f6769ca55}, !- Handle
  EL1 Ceiling (M.C15.I39),                !- Name
  RoofCeiling,                            !- Surface Type
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Construction Name
  {b56f3ae6-5aec-4164-baaf-a110b268ef5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b18b02eb-68ea-485f-a9d5-3de338218c02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 10.9118,                  !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 10.9118,                 !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 10.9118,                !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 10.9118;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b18b02eb-68ea-485f-a9d5-3de338218c02}, !- Handle
  EL1 Ceiling (M.C15.I39)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {798d28b0-ae9c-419f-972e-489dec375e6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecd820c1-4440-4fbd-bb9d-fb0f6769ca55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 10.9118,                !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 10.9118,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 10.9118,                  !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 10.9118;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d5a9281-e079-44b2-b6ee-01ec08370dda}, !- Handle
  EL1 South Wall (M.S16.E13),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d67ce5-0429-445d-8391-46df2e0d7511}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.9118,                          !- X,Y,Z Vertex 1 {m}
  60.96, 0, 10.9118,                      !- X,Y,Z Vertex 2 {m}
  60.96, 0, 12.6797,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 12.6797;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dddceff-075c-46f2-8e36-c71d5433c143}, !- Handle
  EL1 NE Wall (M.S16.I40),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d67ce5-0429-445d-8391-46df2e0d7511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fb95abb-b446-4d59-aec8-0b3a6b56459f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 10.9118,                      !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 10.9118,                 !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 12.6797,                 !- X,Y,Z Vertex 3 {m}
  60.96, 0, 12.6797;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fb95abb-b446-4d59-aec8-0b3a6b56459f}, !- Handle
  EL1 NE Wall (M.S16.I40)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5981a4df-2e5f-4cd8-bddc-0f176282de11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dddceff-075c-46f2-8e36-c71d5433c143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 12.6797,                 !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 10.9118,                 !- X,Y,Z Vertex 2 {m}
  60.96, 0, 10.9118,                      !- X,Y,Z Vertex 3 {m}
  60.96, 0, 12.6797;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92a5fd93-f22e-4d3c-bc0d-5caf5e4208de}, !- Handle
  EL1 North Wall (M.S16.I41),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d67ce5-0429-445d-8391-46df2e0d7511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a44479f-9c56-46a7-bed0-c7a20956ff39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 10.9118,                 !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 10.9118,                  !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 12.6797,                  !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 12.6797;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a44479f-9c56-46a7-bed0-c7a20956ff39}, !- Handle
  EL1 North Wall (M.S16.I41)-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {798d28b0-ae9c-419f-972e-489dec375e6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92a5fd93-f22e-4d3c-bc0d-5caf5e4208de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 12.6797,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 10.9118,                  !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 10.9118,                 !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 12.6797;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b230a54-6395-416d-8544-2fbe29a93842}, !- Handle
  EL1 NW Wall (M.S16.I42),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41d67ce5-0429-445d-8391-46df2e0d7511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b45b8586-7bd4-4cce-bc5e-636c78e827f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 10.9118,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9118,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 12.6797,                          !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 12.6797;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b45b8586-7bd4-4cce-bc5e-636c78e827f3}, !- Handle
  EL1 NW Wall (M.S16.I42)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb43c3e-fca3-4e16-b017-f87b7e8eddb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b230a54-6395-416d-8544-2fbe29a93842}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.6797,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9118,                          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 10.9118,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 12.6797;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27eed1d0-fe1c-4cfb-93fc-1066d5d63679}, !- Handle
  EL1 East Wall (M.E17.E14),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5981a4df-2e5f-4cd8-bddc-0f176282de11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 10.9118,                      !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 10.9118,                  !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 12.6797,                  !- X,Y,Z Vertex 3 {m}
  60.96, 0, 12.6797;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69f5f6a3-7d67-465a-ba3e-2eb13ec7e1dd}, !- Handle
  EL1 NW Wall (M.E17.I43),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5981a4df-2e5f-4cd8-bddc-0f176282de11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2cf5fd8-0302-4429-937e-0f98e4a891b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 10.9118,                  !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 10.9118,                !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 12.6797,                !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 12.6797;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2cf5fd8-0302-4429-937e-0f98e4a891b2}, !- Handle
  EL1 NW Wall (M.E17.I43)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e18314dd-f347-41bf-aee9-643a3bf2c729}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69f5f6a3-7d67-465a-ba3e-2eb13ec7e1dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 12.6797,                !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 10.9118,                !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 10.9118,                  !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 12.6797;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da1e2957-d667-4810-9cec-25c963c2c77a}, !- Handle
  EL1 West Wall (M.E17.I44),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5981a4df-2e5f-4cd8-bddc-0f176282de11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a85fc745-6afe-409f-920d-d2ccb9276c90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 10.9118,                !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 10.9118,                 !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 12.6797,                 !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 12.6797;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a85fc745-6afe-409f-920d-d2ccb9276c90}, !- Handle
  EL1 West Wall (M.E17.I44)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {798d28b0-ae9c-419f-972e-489dec375e6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da1e2957-d667-4810-9cec-25c963c2c77a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 12.6797,                 !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 10.9118,                 !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 10.9118,                !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 12.6797;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {982cb370-0913-4423-9dd5-7d6f0686b930}, !- Handle
  EL1 North Wall (M.N18.E15),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e18314dd-f347-41bf-aee9-643a3bf2c729}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 10.9118,                  !- X,Y,Z Vertex 1 {m}
  0, 60.96, 10.9118,                      !- X,Y,Z Vertex 2 {m}
  0, 60.96, 12.6797,                      !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 12.6797;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {646f349d-7f21-444a-aaec-c442a8c389ce}, !- Handle
  EL1 SW Wall (M.N18.I45),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e18314dd-f347-41bf-aee9-643a3bf2c729}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e8f84cc-801b-4f23-a680-9be75583d122}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 10.9118,                      !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 10.9118,                 !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 12.6797,                 !- X,Y,Z Vertex 3 {m}
  0, 60.96, 12.6797;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e8f84cc-801b-4f23-a680-9be75583d122}, !- Handle
  EL1 SW Wall (M.N18.I45)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb43c3e-fca3-4e16-b017-f87b7e8eddb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {646f349d-7f21-444a-aaec-c442a8c389ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 12.6797,                 !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 10.9118,                 !- X,Y,Z Vertex 2 {m}
  0, 60.96, 10.9118,                      !- X,Y,Z Vertex 3 {m}
  0, 60.96, 12.6797;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ace291c-c8ca-4c3f-8227-ccfd0e15a358}, !- Handle
  EL1 South Wall (M.N18.I46),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e18314dd-f347-41bf-aee9-643a3bf2c729}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ba1916a-c128-4a62-88c4-66d053cbaaf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 10.9118,                 !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 10.9118,                !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 12.6797,                !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 12.6797;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ba1916a-c128-4a62-88c4-66d053cbaaf0}, !- Handle
  EL1 South Wall (M.N18.I46)-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {798d28b0-ae9c-419f-972e-489dec375e6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ace291c-c8ca-4c3f-8227-ccfd0e15a358}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 12.6797,                !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 10.9118,                !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 10.9118,                 !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 12.6797;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67287199-a63a-4ed0-aa05-8ef543b2a1fa}, !- Handle
  EL1 West Wall (M.W19.E16),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb43c3e-fca3-4e16-b017-f87b7e8eddb6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 10.9118,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 10.9118,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 12.6797,                          !- X,Y,Z Vertex 3 {m}
  0, 60.96, 12.6797;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30b9962c-5670-44bd-99c8-a182b6f3e775}, !- Handle
  EL1 East Wall (M.W19.I47),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cb43c3e-fca3-4e16-b017-f87b7e8eddb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dfe578b-6fb6-459b-af39-279f2c5db333}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 10.9118,                  !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 10.9118,                 !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 12.6797,                 !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 12.6797;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dfe578b-6fb6-459b-af39-279f2c5db333}, !- Handle
  EL1 East Wall (M.W19.I47)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {798d28b0-ae9c-419f-972e-489dec375e6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30b9962c-5670-44bd-99c8-a182b6f3e775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 12.6797,                 !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 10.9118,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 10.9118,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 12.6797;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede02af2-2c4f-463f-989d-fadf4422a2b2}, !- Handle
  EL1 South Wall (T.S21.E17),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18755efd-3435-431d-9e61-0076c3c46acd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.6797,                          !- X,Y,Z Vertex 1 {m}
  60.96, 0, 12.6797,                      !- X,Y,Z Vertex 2 {m}
  60.96, 0, 17.2517,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 17.2517;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7872dde9-a57f-4e22-a336-c90fd0b8ff3a}, !- Handle
  EL1 South Win (T.S21.E17.W1),           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ede02af2-2c4f-463f-989d-fadf4422a2b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.44146712, -1.29944055515807e-14, 13.59408, !- X,Y,Z Vertex 1 {m}
  32.51853288, -1.51601398101775e-14, 13.59408, !- X,Y,Z Vertex 2 {m}
  32.51853288, -1.51601398101775e-14, 15.489936, !- X,Y,Z Vertex 3 {m}
  28.44146712, -1.29944055515807e-14, 15.489936; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {930fa4d5-7faa-4c14-8052-eae6c79fcaeb}, !- Handle
  EL1 Flr (T.S21.I48),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18755efd-3435-431d-9e61-0076c3c46acd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f51fa43-fedf-4b48-9e97-e48d9084fcbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 12.6797,                 !- X,Y,Z Vertex 1 {m}
  60.96, 0, 12.6797,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 12.6797,                          !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 12.6797;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f51fa43-fedf-4b48-9e97-e48d9084fcbb}, !- Handle
  EL1 Flr (T.S21.I48)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {41d67ce5-0429-445d-8391-46df2e0d7511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {930fa4d5-7faa-4c14-8052-eae6c79fcaeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 12.6797,                          !- X,Y,Z Vertex 1 {m}
  60.96, 0, 12.6797,                      !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 12.6797,                 !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 12.6797;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58725f0c-459f-4dc6-bb09-f1f61ef62a0b}, !- Handle
  EL1 NE Wall (T.S21.I49),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18755efd-3435-431d-9e61-0076c3c46acd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5992b2e0-56f4-4a6b-ba78-a17aed5bbe6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 12.6797,                      !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 12.6797,                 !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 17.2517,                 !- X,Y,Z Vertex 3 {m}
  60.96, 0, 17.2517;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5992b2e0-56f4-4a6b-ba78-a17aed5bbe6b}, !- Handle
  EL1 NE Wall (T.S21.I49)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {763b3865-e989-4206-adeb-66ac2f425f78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58725f0c-459f-4dc6-bb09-f1f61ef62a0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 17.2517,                 !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 12.6797,                 !- X,Y,Z Vertex 2 {m}
  60.96, 0, 12.6797,                      !- X,Y,Z Vertex 3 {m}
  60.96, 0, 17.2517;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {200924ce-6cbe-4472-98f8-715691a7072f}, !- Handle
  EL1 North Wall (T.S21.I50),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18755efd-3435-431d-9e61-0076c3c46acd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbddd08b-c5d7-4eb2-9812-bbb1f960fbaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 12.6797,                 !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 12.6797,                  !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 17.2517,                  !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 17.2517;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbddd08b-c5d7-4eb2-9812-bbb1f960fbaf}, !- Handle
  EL1 North Wall (T.S21.I50)-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859096c0-62cb-4e42-bed7-159bce7859df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {200924ce-6cbe-4472-98f8-715691a7072f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 17.2517,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 12.6797,                  !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 12.6797,                 !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 17.2517;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e1992a4-4c81-4249-a6e1-db3d5f636e7d}, !- Handle
  EL1 NW Wall (T.S21.I51),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18755efd-3435-431d-9e61-0076c3c46acd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ddfe00a-bdef-4e10-84b0-ccf731118f75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 12.6797,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 12.6797,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 17.2517,                          !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 17.2517;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ddfe00a-bdef-4e10-84b0-ccf731118f75}, !- Handle
  EL1 NW Wall (T.S21.I51)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e37cf80-99f0-4cf4-9102-7b778a2ffa7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e1992a4-4c81-4249-a6e1-db3d5f636e7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.2517,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 12.6797,                          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 12.6797,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 17.2517;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea542477-e1f9-4935-aa36-ae3b1cb2cc50}, !- Handle
  EL1 Ceiling (T.S21.I52),                !- Name
  RoofCeiling,                            !- Surface Type
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Construction Name
  {18755efd-3435-431d-9e61-0076c3c46acd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a0e9687-5e37-4fb1-9b1e-bc07a520ac02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.2517,                          !- X,Y,Z Vertex 1 {m}
  60.96, 0, 17.2517,                      !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 17.2517,                 !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 17.2517;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a0e9687-5e37-4fb1-9b1e-bc07a520ac02}, !- Handle
  EL1 Ceiling (T.S21.I52)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7887479-442d-4624-90ff-affecf2fe2b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea542477-e1f9-4935-aa36-ae3b1cb2cc50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 17.2517,                 !- X,Y,Z Vertex 1 {m}
  60.96, 0, 17.2517,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 17.2517,                          !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 17.2517;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbd6aaa0-0b34-4d51-b3e3-3f572b79a5f8}, !- Handle
  EL1 East Wall (T.E22.E18),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {763b3865-e989-4206-adeb-66ac2f425f78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 12.6797,                      !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 12.6797,                  !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 17.2517,                  !- X,Y,Z Vertex 3 {m}
  60.96, 0, 17.2517;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ef63fec-8ee7-4a34-8df5-a59d7d5ab68a}, !- Handle
  EL1 East Win (T.E22.E18.W1),            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fbd6aaa0-0b34-4d51-b3e3-3f572b79a5f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.96, 28.44146712, 13.59408,           !- X,Y,Z Vertex 1 {m}
  60.96, 32.51853288, 13.59408,           !- X,Y,Z Vertex 2 {m}
  60.96, 32.51853288, 15.489936,          !- X,Y,Z Vertex 3 {m}
  60.96, 28.44146712, 15.489936;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43cd6188-c5d9-445f-84b2-f37a2db7e0c7}, !- Handle
  EL1 Flr (T.E22.I53),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {763b3865-e989-4206-adeb-66ac2f425f78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {918c9cd1-8b23-4bc1-ba27-438ca57b8e25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 12.6797,                !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 12.6797,                  !- X,Y,Z Vertex 2 {m}
  60.96, 0, 12.6797,                      !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 12.6797;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {918c9cd1-8b23-4bc1-ba27-438ca57b8e25}, !- Handle
  EL1 Flr (T.E22.I53)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5981a4df-2e5f-4cd8-bddc-0f176282de11}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43cd6188-c5d9-445f-84b2-f37a2db7e0c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 12.6797,                      !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 12.6797,                  !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 12.6797,                !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 12.6797;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64437942-9f4b-401b-b32e-4839c8e6e112}, !- Handle
  EL1 NW Wall (T.E22.I54),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {763b3865-e989-4206-adeb-66ac2f425f78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7078d91d-055f-43d2-991e-3006a623649c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 12.6797,                  !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 12.6797,                !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 17.2517,                !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 17.2517;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7078d91d-055f-43d2-991e-3006a623649c}, !- Handle
  EL1 NW Wall (T.E22.I54)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f384b88b-03fd-4d5d-9b49-1b9ad6307d56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64437942-9f4b-401b-b32e-4839c8e6e112}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 17.2517,                !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 12.6797,                !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 12.6797,                  !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 17.2517;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4631f9d-e4c7-4239-9e53-070a320dbf0d}, !- Handle
  EL1 West Wall (T.E22.I55),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {763b3865-e989-4206-adeb-66ac2f425f78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3a1abd6-5074-4f62-b14e-f8162496e565}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 12.6797,                !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 12.6797,                 !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 17.2517,                 !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 17.2517;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3a1abd6-5074-4f62-b14e-f8162496e565}, !- Handle
  EL1 West Wall (T.E22.I55)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859096c0-62cb-4e42-bed7-159bce7859df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4631f9d-e4c7-4239-9e53-070a320dbf0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 17.2517,                 !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 12.6797,                 !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 12.6797,                !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 17.2517;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc574d72-79ce-4485-9e23-d585e5933f59}, !- Handle
  EL1 Ceiling (T.E22.I56),                !- Name
  RoofCeiling,                            !- Surface Type
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Construction Name
  {763b3865-e989-4206-adeb-66ac2f425f78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d42bc626-066a-4d36-8d76-1912b60fa864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 17.2517,                      !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 17.2517,                  !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 17.2517,                !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 17.2517;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d42bc626-066a-4d36-8d76-1912b60fa864}, !- Handle
  EL1 Ceiling (T.E22.I56)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1df574b8-0726-4e71-a2ff-07d1c6eff188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc574d72-79ce-4485-9e23-d585e5933f59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 17.2517,                !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 17.2517,                  !- X,Y,Z Vertex 2 {m}
  60.96, 0, 17.2517,                      !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 17.2517;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b1cf18b-ce36-47b5-8293-cbbabcbe9ff5}, !- Handle
  EL1 North Wall (T.N23.E19),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f384b88b-03fd-4d5d-9b49-1b9ad6307d56}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 12.6797,                  !- X,Y,Z Vertex 1 {m}
  0, 60.96, 12.6797,                      !- X,Y,Z Vertex 2 {m}
  0, 60.96, 17.2517,                      !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 17.2517;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56627678-c62f-41d6-82f6-9f79543763e1}, !- Handle
  EL1 North Win (T.N23.E19.W1),           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3b1cf18b-ce36-47b5-8293-cbbabcbe9ff5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.51853288, 60.96, 13.59408,           !- X,Y,Z Vertex 1 {m}
  28.44146712, 60.96, 13.59408,           !- X,Y,Z Vertex 2 {m}
  28.44146712, 60.96, 15.489936,          !- X,Y,Z Vertex 3 {m}
  32.51853288, 60.96, 15.489936;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b576d90-5ab5-4446-ba40-15368a278304}, !- Handle
  EL1 Flr (T.N23.I57),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f384b88b-03fd-4d5d-9b49-1b9ad6307d56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd7462b6-fe25-4fd0-ba64-1dd57eb31826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 12.6797,                 !- X,Y,Z Vertex 1 {m}
  0, 60.96, 12.6797,                      !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 12.6797,                  !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 12.6797;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd7462b6-fe25-4fd0-ba64-1dd57eb31826}, !- Handle
  EL1 Flr (T.N23.I57)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e18314dd-f347-41bf-aee9-643a3bf2c729}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b576d90-5ab5-4446-ba40-15368a278304}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 12.6797,                  !- X,Y,Z Vertex 1 {m}
  0, 60.96, 12.6797,                      !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 12.6797,                 !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 12.6797;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd051a6d-0a88-4e64-879d-f415d006e10c}, !- Handle
  EL1 SW Wall (T.N23.I58),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f384b88b-03fd-4d5d-9b49-1b9ad6307d56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c1e0492-eb14-496c-956a-6b538817c5bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 12.6797,                      !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 12.6797,                 !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 17.2517,                 !- X,Y,Z Vertex 3 {m}
  0, 60.96, 17.2517;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c1e0492-eb14-496c-956a-6b538817c5bb}, !- Handle
  EL1 SW Wall (T.N23.I58)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e37cf80-99f0-4cf4-9102-7b778a2ffa7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd051a6d-0a88-4e64-879d-f415d006e10c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 17.2517,                 !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 12.6797,                 !- X,Y,Z Vertex 2 {m}
  0, 60.96, 12.6797,                      !- X,Y,Z Vertex 3 {m}
  0, 60.96, 17.2517;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {838894c8-5717-4198-a7b8-a82623449252}, !- Handle
  EL1 South Wall (T.N23.I59),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f384b88b-03fd-4d5d-9b49-1b9ad6307d56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {947b0877-2866-40e5-8c4d-26d178178d5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 12.6797,                 !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 12.6797,                !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 17.2517,                !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 17.2517;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {947b0877-2866-40e5-8c4d-26d178178d5d}, !- Handle
  EL1 South Wall (T.N23.I59)-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859096c0-62cb-4e42-bed7-159bce7859df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {838894c8-5717-4198-a7b8-a82623449252}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 17.2517,                !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 12.6797,                !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 12.6797,                 !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 17.2517;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf9c3778-e3b0-43aa-bfa1-abacba57f15f}, !- Handle
  EL1 Ceiling (T.N23.I60),                !- Name
  RoofCeiling,                            !- Surface Type
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Construction Name
  {f384b88b-03fd-4d5d-9b49-1b9ad6307d56}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75f34595-a013-4b31-b291-d1f8f44b04cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 17.2517,                  !- X,Y,Z Vertex 1 {m}
  0, 60.96, 17.2517,                      !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 17.2517,                 !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 17.2517;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75f34595-a013-4b31-b291-d1f8f44b04cb}, !- Handle
  EL1 Ceiling (T.N23.I60)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a0e426bc-4437-49a4-906d-6564225cc452}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf9c3778-e3b0-43aa-bfa1-abacba57f15f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 17.2517,                 !- X,Y,Z Vertex 1 {m}
  0, 60.96, 17.2517,                      !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 17.2517,                  !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 17.2517;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60c79766-ea4d-4224-8f87-c8fc018a9c19}, !- Handle
  EL1 West Wall (T.W24.E20),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e37cf80-99f0-4cf4-9102-7b778a2ffa7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 12.6797,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 12.6797,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 17.2517,                          !- X,Y,Z Vertex 3 {m}
  0, 60.96, 17.2517;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92906c89-a937-4a53-aed9-4923fda24f70}, !- Handle
  EL1 West Win (T.W24.E20.W1),            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60c79766-ea4d-4224-8f87-c8fc018a9c19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.08286712929839e-14, 32.51853288, 13.59408, !- X,Y,Z Vertex 1 {m}
  -1.29944055515807e-14, 28.44146712, 13.59408, !- X,Y,Z Vertex 2 {m}
  -1.29944055515807e-14, 28.44146712, 15.489936, !- X,Y,Z Vertex 3 {m}
  -1.08286712929839e-14, 32.51853288, 15.489936; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99d66799-27d8-428b-96a1-85e77522b722}, !- Handle
  EL1 Flr (T.W24.I61),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e37cf80-99f0-4cf4-9102-7b778a2ffa7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df649c05-bddf-44ee-a1c0-0c9f68ec5133}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 12.6797,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 12.6797,                          !- X,Y,Z Vertex 2 {m}
  0, 60.96, 12.6797,                      !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 12.6797;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df649c05-bddf-44ee-a1c0-0c9f68ec5133}, !- Handle
  EL1 Flr (T.W24.I61)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6cb43c3e-fca3-4e16-b017-f87b7e8eddb6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99d66799-27d8-428b-96a1-85e77522b722}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 12.6797,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 12.6797,                          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 12.6797,                  !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 12.6797;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a30a5e47-ed74-4bb6-ac21-55cfbb5537aa}, !- Handle
  EL1 East Wall (T.W24.I62),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e37cf80-99f0-4cf4-9102-7b778a2ffa7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2c2b78c-eab6-4e42-882c-4a4885eef52e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 12.6797,                  !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 12.6797,                 !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 17.2517,                 !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 17.2517;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2c2b78c-eab6-4e42-882c-4a4885eef52e}, !- Handle
  EL1 East Wall (T.W24.I62)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859096c0-62cb-4e42-bed7-159bce7859df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a30a5e47-ed74-4bb6-ac21-55cfbb5537aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 17.2517,                 !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 12.6797,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 12.6797,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 17.2517;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {608d1c67-f64b-43ff-80c1-d7364dd6d853}, !- Handle
  EL1 Ceiling (T.W24.I63),                !- Name
  RoofCeiling,                            !- Surface Type
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Construction Name
  {4e37cf80-99f0-4cf4-9102-7b778a2ffa7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0d3c76a-f635-4360-a1c4-e1c8e96d1f49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 17.2517,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.2517,                          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 17.2517,                  !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 17.2517;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0d3c76a-f635-4360-a1c4-e1c8e96d1f49}, !- Handle
  EL1 Ceiling (T.W24.I63)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0082e035-3ee5-4674-9504-5acc82c84609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {608d1c67-f64b-43ff-80c1-d7364dd6d853}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 17.2517,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 17.2517,                          !- X,Y,Z Vertex 2 {m}
  0, 60.96, 17.2517,                      !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 17.2517;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {823f7259-00b5-4c07-8446-18d2b3bdd13b}, !- Handle
  EL1 Flr (T.C25.I64),                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {859096c0-62cb-4e42-bed7-159bce7859df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df16d433-ec94-45d2-a91f-faecdde8f456}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 12.6797,                !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 12.6797,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 12.6797,                  !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 12.6797;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df16d433-ec94-45d2-a91f-faecdde8f456}, !- Handle
  EL1 Flr (T.C25.I64)-mirror,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {798d28b0-ae9c-419f-972e-489dec375e6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {823f7259-00b5-4c07-8446-18d2b3bdd13b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 12.6797,                  !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 12.6797,                 !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 12.6797,                !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 12.6797;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03166870-42db-4e0f-b6cf-3255d3e270e0}, !- Handle
  EL1 Ceiling (T.C25.I65),                !- Name
  RoofCeiling,                            !- Surface Type
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Construction Name
  {859096c0-62cb-4e42-bed7-159bce7859df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91572595-affd-4df9-a2f1-bf7aa13ffb74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 17.2517,                  !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 17.2517,                 !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 17.2517,                !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 17.2517;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91572595-affd-4df9-a2f1-bf7aa13ffb74}, !- Handle
  EL1 Ceiling (T.C25.I65)-mirror,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5192dec0-b307-423c-931a-d3f80171a700}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03166870-42db-4e0f-b6cf-3255d3e270e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 17.2517,                !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 17.2517,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 17.2517,                  !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 17.2517;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c0645f-45dc-4ab7-a2a2-1ff425643868}, !- Handle
  EL1 South Wall (T.S26.E21),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7887479-442d-4624-90ff-affecf2fe2b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 17.2517,                          !- X,Y,Z Vertex 1 {m}
  60.96, 0, 17.2517,                      !- X,Y,Z Vertex 2 {m}
  60.96, 0, 19.0195,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 19.0195;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ea183f7-6fda-440e-a8c0-5878e6cc46ac}, !- Handle
  EL1 Roof (T.S26.E22),                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7887479-442d-4624-90ff-affecf2fe2b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 19.0195,                          !- X,Y,Z Vertex 1 {m}
  60.96, 0, 19.0195,                      !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 19.0195,                 !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 19.0195;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48c03205-dc17-46d3-ba69-d41a75340164}, !- Handle
  EL1 NE Wall (T.S26.I66),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7887479-442d-4624-90ff-affecf2fe2b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a5105f0-11c2-477a-81b2-524c97e28fdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 17.2517,                      !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 17.2517,                 !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 19.0195,                 !- X,Y,Z Vertex 3 {m}
  60.96, 0, 19.0195;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a5105f0-11c2-477a-81b2-524c97e28fdc}, !- Handle
  EL1 NE Wall (T.S26.I66)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1df574b8-0726-4e71-a2ff-07d1c6eff188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48c03205-dc17-46d3-ba69-d41a75340164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 19.0195,                 !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 17.2517,                 !- X,Y,Z Vertex 2 {m}
  60.96, 0, 17.2517,                      !- X,Y,Z Vertex 3 {m}
  60.96, 0, 19.0195;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {172484f2-549e-4a56-943e-a4cb0aefef4b}, !- Handle
  EL1 North Wall (T.S26.I67),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7887479-442d-4624-90ff-affecf2fe2b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6463c95d-a815-49cf-b44f-1fce540c3916}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 17.2517,                 !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 17.2517,                  !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 19.0195,                  !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 19.0195;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6463c95d-a815-49cf-b44f-1fce540c3916}, !- Handle
  EL1 North Wall (T.S26.I67)-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5192dec0-b307-423c-931a-d3f80171a700}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {172484f2-549e-4a56-943e-a4cb0aefef4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 19.0195,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 17.2517,                  !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 17.2517,                 !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 19.0195;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a396812f-993d-4ce4-8d44-d3c8a78e8b89}, !- Handle
  EL1 NW Wall (T.S26.I68),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7887479-442d-4624-90ff-affecf2fe2b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6ecdbeb-578d-400e-a925-7ccdf1711f21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 17.2517,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 17.2517,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 19.0195,                          !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 19.0195;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6ecdbeb-578d-400e-a925-7ccdf1711f21}, !- Handle
  EL1 NW Wall (T.S26.I68)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0082e035-3ee5-4674-9504-5acc82c84609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a396812f-993d-4ce4-8d44-d3c8a78e8b89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 19.0195,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 17.2517,                          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 17.2517,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 19.0195;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3383de53-a9e2-46b3-8a3a-912f0b3af04b}, !- Handle
  EL1 East Wall (T.E27.E23),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1df574b8-0726-4e71-a2ff-07d1c6eff188}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 17.2517,                      !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 17.2517,                  !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 19.0195,                  !- X,Y,Z Vertex 3 {m}
  60.96, 0, 19.0195;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fba4ea67-d6e9-4567-9482-0ef5b197620d}, !- Handle
  EL1 Roof (T.E27.E24),                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1df574b8-0726-4e71-a2ff-07d1c6eff188}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 19.0195,                      !- X,Y,Z Vertex 1 {m}
  60.96, 60.96, 19.0195,                  !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 19.0195,                !- X,Y,Z Vertex 3 {m}
  56.388, 4.572, 19.0195;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc33b57d-20e3-46ca-9f13-fe70cdb84c11}, !- Handle
  EL1 NW Wall (T.E27.I69),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1df574b8-0726-4e71-a2ff-07d1c6eff188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9da4892a-1dd5-4704-99d5-e06b4b4813c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 17.2517,                  !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 17.2517,                !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 19.0195,                !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 19.0195;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9da4892a-1dd5-4704-99d5-e06b4b4813c3}, !- Handle
  EL1 NW Wall (T.E27.I69)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0e426bc-4437-49a4-906d-6564225cc452}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc33b57d-20e3-46ca-9f13-fe70cdb84c11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 19.0195,                !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 17.2517,                !- X,Y,Z Vertex 2 {m}
  60.96, 60.96, 17.2517,                  !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 19.0195;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {947ad55b-3ade-4b7e-a621-13584864835e}, !- Handle
  EL1 West Wall (T.E27.I70),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1df574b8-0726-4e71-a2ff-07d1c6eff188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f04c1f9-c6be-4ea3-a47c-a8def9651adf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 17.2517,                !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 17.2517,                 !- X,Y,Z Vertex 2 {m}
  56.388, 4.572, 19.0195,                 !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 19.0195;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f04c1f9-c6be-4ea3-a47c-a8def9651adf}, !- Handle
  EL1 West Wall (T.E27.I70)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5192dec0-b307-423c-931a-d3f80171a700}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {947ad55b-3ade-4b7e-a621-13584864835e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 4.572, 19.0195,                 !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 17.2517,                 !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 17.2517,                !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 19.0195;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {891e596c-b343-4094-b753-80473378a419}, !- Handle
  EL1 North Wall (T.N28.E25),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0e426bc-4437-49a4-906d-6564225cc452}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 17.2517,                  !- X,Y,Z Vertex 1 {m}
  0, 60.96, 17.2517,                      !- X,Y,Z Vertex 2 {m}
  0, 60.96, 19.0195,                      !- X,Y,Z Vertex 3 {m}
  60.96, 60.96, 19.0195;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d7148e9-ac40-45bd-8c2e-591ea3436df9}, !- Handle
  EL1 Roof (T.N28.E26),                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a0e426bc-4437-49a4-906d-6564225cc452}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 60.96, 19.0195,                  !- X,Y,Z Vertex 1 {m}
  0, 60.96, 19.0195,                      !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 19.0195,                 !- X,Y,Z Vertex 3 {m}
  56.388, 56.388, 19.0195;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a1812e7-050f-47f2-a2ea-3a1d84e949a7}, !- Handle
  EL1 SW Wall (T.N28.I71),                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0e426bc-4437-49a4-906d-6564225cc452}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {377bfefd-3fa8-4c75-ae33-0284b8c5b6be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 17.2517,                      !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 17.2517,                 !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 19.0195,                 !- X,Y,Z Vertex 3 {m}
  0, 60.96, 19.0195;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {377bfefd-3fa8-4c75-ae33-0284b8c5b6be}, !- Handle
  EL1 SW Wall (T.N28.I71)-mirror,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0082e035-3ee5-4674-9504-5acc82c84609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a1812e7-050f-47f2-a2ea-3a1d84e949a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 19.0195,                 !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 17.2517,                 !- X,Y,Z Vertex 2 {m}
  0, 60.96, 17.2517,                      !- X,Y,Z Vertex 3 {m}
  0, 60.96, 19.0195;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165a3514-bb19-4b52-abb8-2b330426a4f3}, !- Handle
  EL1 South Wall (T.N28.I72),             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a0e426bc-4437-49a4-906d-6564225cc452}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d218aef-ca55-4e51-a127-f463ac320465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 17.2517,                 !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 17.2517,                !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 19.0195,                !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 19.0195;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d218aef-ca55-4e51-a127-f463ac320465}, !- Handle
  EL1 South Wall (T.N28.I72)-mirror,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5192dec0-b307-423c-931a-d3f80171a700}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {165a3514-bb19-4b52-abb8-2b330426a4f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  56.388, 56.388, 19.0195,                !- X,Y,Z Vertex 1 {m}
  56.388, 56.388, 17.2517,                !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 17.2517,                 !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 19.0195;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4131f4f-49e7-4d3a-a541-637c2f3e90c2}, !- Handle
  EL1 West Wall (T.W29.E27),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0082e035-3ee5-4674-9504-5acc82c84609}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 17.2517,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 17.2517,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 19.0195,                          !- X,Y,Z Vertex 3 {m}
  0, 60.96, 19.0195;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fd00dc2-c5ab-408f-89e4-f983f0a9681e}, !- Handle
  EL1 Roof (T.W29.E28),                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0082e035-3ee5-4674-9504-5acc82c84609}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.96, 19.0195,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 19.0195,                          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 19.0195,                  !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 19.0195;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8cacca3-e9af-41f7-9c65-ef46e148000d}, !- Handle
  EL1 East Wall (T.W29.I73),              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0082e035-3ee5-4674-9504-5acc82c84609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63e0f7ff-d084-4a2b-bfed-b59ca840e2a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 17.2517,                  !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 17.2517,                 !- X,Y,Z Vertex 2 {m}
  4.572, 56.388, 19.0195,                 !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 19.0195;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63e0f7ff-d084-4a2b-bfed-b59ca840e2a9}, !- Handle
  EL1 East Wall (T.W29.I73)-mirror,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5192dec0-b307-423c-931a-d3f80171a700}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8cacca3-e9af-41f7-9c65-ef46e148000d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 56.388, 19.0195,                 !- X,Y,Z Vertex 1 {m}
  4.572, 56.388, 17.2517,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 17.2517,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 19.0195;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90a1605d-b69e-4843-94b4-7e82f5e3eb08}, !- Handle
  EL1 Roof (T.C30.E29),                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5192dec0-b307-423c-931a-d3f80171a700}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 19.0195,                  !- X,Y,Z Vertex 1 {m}
  56.388, 4.572, 19.0195,                 !- X,Y,Z Vertex 2 {m}
  56.388, 56.388, 19.0195,                !- X,Y,Z Vertex 3 {m}
  4.572, 56.388, 19.0195;                 !- X,Y,Z Vertex 4 {m}

OS:Site,
  {5b75e380-a471-4d2b-b378-f8e82821b55c}, !- Handle
  ARCATA-AP_-_USA,                        !- Name
  40.98,                                  !- Latitude {deg}
  -124.1,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  62,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:YearDescription,
  {51f7e1c0-504d-4f4b-9d0b-9adbed2e6ded}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {949d02ff-05c8-49a2-8263-29994c8ec5f0}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  1;                                      !- Climate Zone Value 1

OS:Building,
  {c9ba6ac8-64a8-4305-b5a9-59a15b9e8c27}, !- Handle
  -Rt3-CEC T24-CEC1 created: 2018-09-27 13:55:38 -0600, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f2e916f7-fa8b-4a93-851f-a0fadbada103}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  Rt3;                                    !- Standards Building Type

OS:Facility,
  {976b7076-12b8-43b6-8d8b-d3e3911e9290}; !- Handle

OS:SimulationControl,
  {fe1dc28b-e6fd-4431-8216-3362ffb300ba}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {db7b6d6c-9a60-454b-855c-b3a87b5abbb2}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {c5a07b78-f469-4ff3-ae62-7db3a5320010}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {46bbdd19-0d76-4ab5-b3fa-16015b1d7768}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {266dcaab-9b29-4451-8380-4f3f254c13fe}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {5b5608e5-b6d3-499c-9ac4-a39acfae9116}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {66f86c62-653c-404f-bf57-ebef8c15a6da}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SpaceType,
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Handle
  RetailSales,                            !- Name
  ,                                       !- Default Construction Set Name
  {c1c236e0-299b-4a7c-a5cd-7175c9054e64}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {636408de-2194-49ea-a5b1-25d4cb7d02b8}, !- Design Specification Outdoor Air Object Name
  Rt3,                                    !- Standards Building Type
  RetailSales;                            !- Standards Space Type

OS:SpaceType,
  {1a91b618-2ff0-4fae-8902-4823c06a7fda}, !- Handle
  Plenum,                                 !- Name
  {ab5c79fd-4db6-47ea-8cbf-7310f19b1114}, !- Default Construction Set Name
  {36d22350-e0ec-4307-9e05-b94e1822f424}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Building Type
  Plenum;                                 !- Standards Space Type

OS:DefaultScheduleSet,
  {36d22350-e0ec-4307-9e05-b94e1822f424}, !- Handle
  Plenum Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {350b23ed-7736-4b52-85b9-1fcb85482c0f}, !- Handle
  Plenum Thermostat;                      !- Name

OS:People:Definition,
  {f61f4798-8ec9-469a-8d8a-76afedbf7127}, !- Handle
  RetailSales People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.238958811250956,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {190c890f-8474-43b2-8487-10ed41f745db}, !- Handle
  RetailSales People,                     !- Name
  {f61f4798-8ec9-469a-8d8a-76afedbf7127}, !- People Definition Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d719b0ce-9cf0-439a-a986-426b45291b4e}, !- Work Efficiency Schedule Name
  {0066c77e-d0db-4ec3-9e6c-defb5185fcb1}, !- Clothing Insulation Schedule Name
  {e52a2847-32f4-441d-bb0c-c372e8b06837}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0066c77e-d0db-4ec3-9e6c-defb5185fcb1}, !- Handle
  Clothing Schedule,                      !- Name
  {0da25e92-f84f-4916-9ab1-b1905e4f95ef}, !- Schedule Type Limits Name
  {875dc33a-707b-4fb2-b1c5-cd45bd7fb654}; !- Default Day Schedule Name

OS:Schedule:Day,
  {875dc33a-707b-4fb2-b1c5-cd45bd7fb654}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {0da25e92-f84f-4916-9ab1-b1905e4f95ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bce3acc9-19b0-46e2-9c4c-a3c41564bdcf}, !- Handle
  Schedule Rule 1,                        !- Name
  {0066c77e-d0db-4ec3-9e6c-defb5185fcb1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa312960-5b8f-4eef-99b2-b200dd4e07d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aa312960-5b8f-4eef-99b2-b200dd4e07d3}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {0da25e92-f84f-4916-9ab1-b1905e4f95ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0da25e92-f84f-4916-9ab1-b1905e4f95ef}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {e52a2847-32f4-441d-bb0c-c372e8b06837}, !- Handle
  Air Velocity Schedule,                  !- Name
  {ba4cf834-41fb-4e05-b6d5-91a1bcd2b829}, !- Schedule Type Limits Name
  {bcab3889-a1e3-48f0-a3f9-dfcbc8cedc61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcab3889-a1e3-48f0-a3f9-dfcbc8cedc61}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {ba4cf834-41fb-4e05-b6d5-91a1bcd2b829}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ba4cf834-41fb-4e05-b6d5-91a1bcd2b829}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {d719b0ce-9cf0-439a-a986-426b45291b4e}, !- Handle
  Work Efficiency Schedule,               !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  {34232fd6-8202-468d-b2b9-472a2e68bcbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34232fd6-8202-468d-b2b9-472a2e68bcbc}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {56d60504-9404-4e97-b84c-2e5de51389c2}, !- Handle
  RetailSales Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a914829d-f13d-4187-a328-c35d1a19b179}, !- Handle
  RetailSales Lights,                     !- Name
  {56d60504-9404-4e97-b84c-2e5de51389c2}, !- Lights Definition Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {35193709-42eb-403b-852b-fc48e6be9eed}, !- Handle
  RetailSales Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.3784969792162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e250d467-3cbf-4382-9ad4-20f8cf0bad1d}, !- Handle
  RetailSales Elec Equip,                 !- Name
  {35193709-42eb-403b-852b-fc48e6be9eed}, !- Electric Equipment Definition Name
  {edc7845b-db61-4299-9c5f-072fced64929}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {636408de-2194-49ea-a5b1-25d4cb7d02b8}, !- Handle
  RetailSales Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c1c236e0-299b-4a7c-a5cd-7175c9054e64}, !- Handle
  RetailSales Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be74c226-a5a8-4652-b516-38f33d863321}, !- Number of People Schedule Name
  {c63bc1c9-8376-4e02-bf59-8e13dc3bd699}, !- People Activity Level Schedule Name
  {a50b73cd-dd77-4108-93a0-7d767cd05bce}, !- Lighting Schedule Name
  {6592d6d4-4c02-4723-909b-b55d34c80217}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6b7ac66e-b688-4859-bcf2-a824d246d01e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {be74c226-a5a8-4652-b516-38f33d863321}, !- Handle
  D_Rt3_Sales_Occup_Yr,                   !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  {d19a1848-fb08-4475-8f44-434851c15be8}, !- Default Day Schedule Name
  {e62390cd-472b-445a-bbaf-e9a086b0cb03}, !- Summer Design Day Schedule Name
  {1e447886-7efc-44fb-9c18-876c6e59ec5e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d19a1848-fb08-4475-8f44-434851c15be8}, !- Handle
  D_Rt3_Sales_Occup_Yr Default,           !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {62b004f7-0b5b-40e1-baf6-3df558246d35}, !- Handle
  Schedule Rule 2,                        !- Name
  {be74c226-a5a8-4652-b516-38f33d863321}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f3292789-adc9-496d-8684-263ee7c25aa1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3292789-adc9-496d-8684-263ee7c25aa1}, !- Handle
  D_Rt3_Sales_Occup_Yr Default|Wkdy Day,  !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {7eaea963-5e5d-4120-ab2d-ba457316cc4d}, !- Handle
  Schedule Rule 3,                        !- Name
  {be74c226-a5a8-4652-b516-38f33d863321}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2d97e461-c362-4846-95e1-4fee33178202}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d97e461-c362-4846-95e1-4fee33178202}, !- Handle
  D_Rt3_Sales_Occup_Yr Sat Day,           !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {e62390cd-472b-445a-bbaf-e9a086b0cb03}, !- Handle
  D_Rt3_Sales_Occup_Yr Summer Design Day, !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {91a87931-f073-4d46-a151-2939a4710ee8}, !- Handle
  Schedule Rule 4,                        !- Name
  {be74c226-a5a8-4652-b516-38f33d863321}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69a0d30c-59cb-45df-8dca-ed64533a833d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69a0d30c-59cb-45df-8dca-ed64533a833d}, !- Handle
  D_Rt3_Sales_Occup_Yr Sun Day,           !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {1e447886-7efc-44fb-9c18-876c6e59ec5e}, !- Handle
  D_Rt3_Sales_Occup_Yr Winter Design Day, !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {c63bc1c9-8376-4e02-bf59-8e13dc3bd699}, !- Handle
  DEER Activity 132W/person,              !- Name
  {5e53f242-6348-4417-a57b-38d22aff0722}, !- Schedule Type Limits Name
  {34d96571-393b-47eb-8a6a-44e1c49b0277}, !- Default Day Schedule Name
  {3090db55-9b0c-4f37-ab46-8833ca44981b}, !- Summer Design Day Schedule Name
  {a1c9db0d-bb8f-41fb-bc2c-c45bd39adcb3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {34d96571-393b-47eb-8a6a-44e1c49b0277}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {5e53f242-6348-4417-a57b-38d22aff0722}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a1c9db0d-bb8f-41fb-bc2c-c45bd39adcb3}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {5e53f242-6348-4417-a57b-38d22aff0722}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3090db55-9b0c-4f37-ab46-8833ca44981b}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {5e53f242-6348-4417-a57b-38d22aff0722}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5e53f242-6348-4417-a57b-38d22aff0722}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {a50b73cd-dd77-4108-93a0-7d767cd05bce}, !- Handle
  D17_Rt3_Sales_LF_Yr,                    !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  {f62474e6-9749-4ccd-8ecc-e9070df68d43}, !- Default Day Schedule Name
  {7d69eb9b-9a5e-43f2-9335-b9036e4f9507}, !- Summer Design Day Schedule Name
  {b1cec5da-4bf4-4095-87d6-ebd8852e8984}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f62474e6-9749-4ccd-8ecc-e9070df68d43}, !- Handle
  D17_Rt3_Sales_LF_Yr Default,            !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2583,                                 !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.425,                                  !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3417,                                 !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {d72f66a7-2490-409f-8144-af95cd3a316c}, !- Handle
  Schedule Rule 5,                        !- Name
  {a50b73cd-dd77-4108-93a0-7d767cd05bce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e93a1dfb-988e-491d-8023-39302a560b65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e93a1dfb-988e-491d-8023-39302a560b65}, !- Handle
  D17_Rt3_Sales_LF_Yr Default|Wkdy Day,   !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2583,                                 !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.425,                                  !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3417,                                 !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {7d69eb9b-9a5e-43f2-9335-b9036e4f9507}, !- Handle
  D17_Rt3_Sales_LF_Yr Summer Design Day,  !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2583,                                 !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.425,                                  !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3417,                                 !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {ed92ccd0-9eae-4f8a-8ae1-2310a0bbeda9}, !- Handle
  Schedule Rule 6,                        !- Name
  {a50b73cd-dd77-4108-93a0-7d767cd05bce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dbeb82d2-7c73-4c96-a6f0-f8f45ea11fe3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbeb82d2-7c73-4c96-a6f0-f8f45ea11fe3}, !- Handle
  D17_Rt3_Sales_LF_Yr Wknd Day,           !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2444,                                 !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6333,                                 !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4778,                                 !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2444,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {b1cec5da-4bf4-4095-87d6-ebd8852e8984}, !- Handle
  D17_Rt3_Sales_LF_Yr Winter Design Day,  !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2583,                                 !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.425,                                  !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3417,                                 !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Ruleset,
  {6592d6d4-4c02-4723-909b-b55d34c80217}, !- Handle
  D_Rt3_Sales_Misc_Yr,                    !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  {9619fc3f-44ad-4887-9d53-e33fe9ab38c5}, !- Default Day Schedule Name
  {c0b82eec-52bf-4003-a9bd-ec712d7b8c07}, !- Summer Design Day Schedule Name
  {5db72425-8a74-4a7d-90b8-267f924a5155}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9619fc3f-44ad-4887-9d53-e33fe9ab38c5}, !- Handle
  D_Rt3_Sales_Misc_Yr Default,            !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {0f9a2957-e646-4d8c-81e4-e778e6dc758d}, !- Handle
  Schedule Rule 7,                        !- Name
  {6592d6d4-4c02-4723-909b-b55d34c80217}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b3329c58-7a87-4b8c-b7fa-83323580a142}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3329c58-7a87-4b8c-b7fa-83323580a142}, !- Handle
  D_Rt3_Sales_Misc_Yr Default|Wkdy Day,   !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {42a78b60-2d91-47d6-990f-1c94de888bd6}, !- Handle
  Schedule Rule 8,                        !- Name
  {6592d6d4-4c02-4723-909b-b55d34c80217}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {815462a2-2b36-4081-af8d-66e6d1850d1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {815462a2-2b36-4081-af8d-66e6d1850d1b}, !- Handle
  D_Rt3_Sales_Misc_Yr Sat Day,            !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {c0b82eec-52bf-4003-a9bd-ec712d7b8c07}, !- Handle
  D_Rt3_Sales_Misc_Yr Summer Design Day,  !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {934c0777-cc96-4f0c-ab7e-b45f7b80899c}, !- Handle
  Schedule Rule 9,                        !- Name
  {6592d6d4-4c02-4723-909b-b55d34c80217}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4bd9939-51e0-4020-8a54-a12042d75cd1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4bd9939-51e0-4020-8a54-a12042d75cd1}, !- Handle
  D_Rt3_Sales_Misc_Yr Sun Day,            !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {5db72425-8a74-4a7d-90b8-267f924a5155}, !- Handle
  D_Rt3_Sales_Misc_Yr Winter Design Day,  !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Ruleset,
  {6b7ac66e-b688-4859-bcf2-a824d246d01e}, !- Handle
  D_Rt3_All_C_Inf_Yr,                     !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  {26318810-c705-444a-b5d7-e1d8cea786df}, !- Default Day Schedule Name
  {464d1cb1-8511-4858-85bc-26a78b0373a1}, !- Summer Design Day Schedule Name
  {f97ade1c-7a61-4031-8125-3b3df4a52fc3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26318810-c705-444a-b5d7-e1d8cea786df}, !- Handle
  D_Rt3_All_C_Inf_Yr Default,             !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0bf3beb5-cddd-48d7-8f4a-896581bc8fcd}, !- Handle
  Schedule Rule 10,                       !- Name
  {6b7ac66e-b688-4859-bcf2-a824d246d01e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a1dd464-ca65-421a-a020-256bb5f112b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a1dd464-ca65-421a-a020-256bb5f112b8}, !- Handle
  D_Rt3_All_C_Inf_Yr Default|Wkdy Day,    !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {464d1cb1-8511-4858-85bc-26a78b0373a1}, !- Handle
  D_Rt3_All_C_Inf_Yr Summer Design Day,   !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e6bab158-87f9-4dd8-aec5-4d1034eb00ee}, !- Handle
  Schedule Rule 11,                       !- Name
  {6b7ac66e-b688-4859-bcf2-a824d246d01e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {844548ee-e357-4f13-bc29-f5c07711b5d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {844548ee-e357-4f13-bc29-f5c07711b5d8}, !- Handle
  D_Rt3_All_C_Inf_Yr Wknd Day,            !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f97ade1c-7a61-4031-8125-3b3df4a52fc3}, !- Handle
  D_Rt3_All_C_Inf_Yr Winter Design Day,   !- Name
  {cde189ec-c49b-442b-b33f-432894ea3ef3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {b5bd8637-78c0-451c-8924-5779a2968bfa}, !- Handle
  RetailSales Thermostat,                 !- Name
  {ef050630-9d0c-4421-8bb2-04d389971c1d}, !- Heating Setpoint Temperature Schedule Name
  {2aec3001-6151-4646-8ac5-f02dab10cbec}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ef050630-9d0c-4421-8bb2-04d389971c1d}, !- Handle
  D_Rt3_All_HTemp_Yr,                     !- Name
  {7182e185-272a-469b-9fbd-e3b3f64b1c57}, !- Schedule Type Limits Name
  {317ff9be-df16-4626-85cd-0b3209a8a64b}, !- Default Day Schedule Name
  {bc64bba7-6d85-440f-a596-77698d5feb1c}, !- Summer Design Day Schedule Name
  {920d23dd-7297-4a40-9b93-ad26bd97c630}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {317ff9be-df16-4626-85cd-0b3209a8a64b}, !- Handle
  D_Rt3_All_HTemp_Yr Default,             !- Name
  {7182e185-272a-469b-9fbd-e3b3f64b1c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {fa1999bb-dad6-4d59-831a-1ae0a7f48f7e}, !- Handle
  Schedule Rule 12,                       !- Name
  {ef050630-9d0c-4421-8bb2-04d389971c1d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8ed641e1-4026-4366-9d24-00dfaac76f7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ed641e1-4026-4366-9d24-00dfaac76f7b}, !- Handle
  D_Rt3_All_HTemp_Yr Default|Wkdy Day,    !- Name
  {7182e185-272a-469b-9fbd-e3b3f64b1c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {bc64bba7-6d85-440f-a596-77698d5feb1c}, !- Handle
  D_Rt3_All_HTemp_Yr Summer Design Day,   !- Name
  {7182e185-272a-469b-9fbd-e3b3f64b1c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {f78a9e2b-12fb-4d4b-bc08-d1d1fc5a7022}, !- Handle
  Schedule Rule 13,                       !- Name
  {ef050630-9d0c-4421-8bb2-04d389971c1d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc3fc75f-9c31-4357-b94e-69a80c171403}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc3fc75f-9c31-4357-b94e-69a80c171403}, !- Handle
  D_Rt3_All_HTemp_Yr Wknd Day,            !- Name
  {7182e185-272a-469b-9fbd-e3b3f64b1c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {920d23dd-7297-4a40-9b93-ad26bd97c630}, !- Handle
  D_Rt3_All_HTemp_Yr Winter Design Day,   !- Name
  {7182e185-272a-469b-9fbd-e3b3f64b1c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:ScheduleTypeLimits,
  {7182e185-272a-469b-9fbd-e3b3f64b1c57}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2aec3001-6151-4646-8ac5-f02dab10cbec}, !- Handle
  D_Rt3_All_CTemp_Yr,                     !- Name
  {7182e185-272a-469b-9fbd-e3b3f64b1c57}, !- Schedule Type Limits Name
  {9bfb5561-963a-4c99-9a30-e4219fe354d0}, !- Default Day Schedule Name
  {1fbc5cf3-75e8-4b25-8284-55a9d640d0b4}, !- Summer Design Day Schedule Name
  {fd804a58-476c-4fa5-8831-cd012b830742}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9bfb5561-963a-4c99-9a30-e4219fe354d0}, !- Handle
  D_Rt3_All_CTemp_Yr Default,             !- Name
  {7182e185-272a-469b-9fbd-e3b3f64b1c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {43185f4a-5004-444a-99e6-ac28ba875dd0}, !- Handle
  Schedule Rule 14,                       !- Name
  {2aec3001-6151-4646-8ac5-f02dab10cbec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dea59bc5-60c5-4811-8ed2-a1269f7265a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dea59bc5-60c5-4811-8ed2-a1269f7265a9}, !- Handle
  D_Rt3_All_CTemp_Yr Default|Wkdy Day,    !- Name
  {7182e185-272a-469b-9fbd-e3b3f64b1c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1fbc5cf3-75e8-4b25-8284-55a9d640d0b4}, !- Handle
  D_Rt3_All_CTemp_Yr Summer Design Day,   !- Name
  {7182e185-272a-469b-9fbd-e3b3f64b1c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {32fda273-00a1-4f5c-88b1-e121594dc9fb}, !- Handle
  Schedule Rule 15,                       !- Name
  {2aec3001-6151-4646-8ac5-f02dab10cbec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9a6ca3b2-a067-461a-b847-57f843312082}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a6ca3b2-a067-461a-b847-57f843312082}, !- Handle
  D_Rt3_All_CTemp_Yr Wknd Day,            !- Name
  {7182e185-272a-469b-9fbd-e3b3f64b1c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {fd804a58-476c-4fa5-8831-cd012b830742}, !- Handle
  D_Rt3_All_CTemp_Yr Winter Design Day,   !- Name
  {7182e185-272a-469b-9fbd-e3b3f64b1c57}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Constant,
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Handle
  Always On Discrete,                     !- Name
  {1dfb2769-675a-4309-82a0-0ed6059544ef}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1dfb2769-675a-4309-82a0-0ed6059544ef}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {192b32ef-bb26-4f96-b22d-7e92a2ad2e46}, !- Handle
  EL1 East Perim Plnm (G.E7) Infiltration, !- Name
  {e9990efc-f198-497f-92a6-f3400e92cd16}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1dc520ca-40fd-4959-b0b2-a01bd3b35525}, !- Handle
  EL1 East Perim Plnm (M.E17) Infiltration, !- Name
  {5981a4df-2e5f-4cd8-bddc-0f176282de11}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {530ca177-2d4f-484e-b3b5-5f174bba9bc8}, !- Handle
  EL1 East Perim Plnm (T.E27) Infiltration, !- Name
  {1df574b8-0726-4e71-a2ff-07d1c6eff188}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.69055326379322e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a578a373-39dc-463f-95e9-e5a4e679f0ca}, !- Handle
  EL1 East Perim Spc (G.E2) Infiltration, !- Name
  {ffa591d5-70bf-40a8-8e05-cbfbae3656dc}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {185a31ba-8457-45b8-8763-85e7046ef4a8}, !- Handle
  EL1 East Perim Spc (M.E12) Infiltration, !- Name
  {ada543e6-2496-4ca0-87ba-ebde38f6458d}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {31725b09-45d7-4541-bef2-0cd3c1e15934}, !- Handle
  EL1 East Perim Spc (T.E22) Infiltration, !- Name
  {763b3865-e989-4206-adeb-66ac2f425f78}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c1a2b54-83f2-4d92-9266-515b9d0917a6}, !- Handle
  EL1 North Perim Plnm (G.N8) Infiltration, !- Name
  {b6a02560-ad8d-4ed9-a730-f7e794e2af14}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {89adf1b5-3e25-4690-8e71-1e1560783320}, !- Handle
  EL1 North Perim Plnm (M.N18) Infiltration, !- Name
  {e18314dd-f347-41bf-aee9-643a3bf2c729}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {904b3822-70d5-4951-a404-53fd0e095508}, !- Handle
  EL1 North Perim Plnm (T.N28) Infiltration, !- Name
  {a0e426bc-4437-49a4-906d-6564225cc452}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.69055326379322e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b52a95ed-c04d-44ca-bb5e-a6ac333a2f38}, !- Handle
  EL1 North Perim Spc (G.N3) Infiltration, !- Name
  {d912e99c-d194-43b7-9604-ab3695362587}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d07b7c9f-a9a8-4309-be6e-f56101006f06}, !- Handle
  EL1 North Perim Spc (M.N13) Infiltration, !- Name
  {8b3256a6-816a-4c3a-80fe-286e16ca4b19}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {559452a1-19c2-40e8-9655-4582d627f249}, !- Handle
  EL1 North Perim Spc (T.N23) Infiltration, !- Name
  {f384b88b-03fd-4d5d-9b49-1b9ad6307d56}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b35d7154-71a4-4a0e-8aea-f0dfa405502f}, !- Handle
  EL1 South Perim Plnm (G.S6) Infiltration, !- Name
  {9d6003c9-00c8-49a0-a68f-14597c56f033}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16087fc9-6bbf-4ba4-b068-57522b8d0967}, !- Handle
  EL1 South Perim Plnm (M.S16) Infiltration, !- Name
  {41d67ce5-0429-445d-8391-46df2e0d7511}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75d76993-b27e-452c-8af3-f6eceb6adbd7}, !- Handle
  EL1 South Perim Plnm (T.S26) Infiltration, !- Name
  {e7887479-442d-4624-90ff-affecf2fe2b3}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.69055326379322e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04e465bc-ec5f-48a9-9709-290a53d14a63}, !- Handle
  EL1 South Perim Spc (G.S1) Infiltration, !- Name
  {1835c805-e39e-4eb3-8d6c-ab276e9de880}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea507466-1159-4749-b30b-825ca5257558}, !- Handle
  EL1 South Perim Spc (M.S11) Infiltration, !- Name
  {1db3fd28-ab17-46aa-b392-a73b9d777b4c}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc36f5b4-5943-4314-9049-5561773cacd4}, !- Handle
  EL1 South Perim Spc (T.S21) Infiltration, !- Name
  {18755efd-3435-431d-9e61-0076c3c46acd}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {85c03685-271c-4bca-ba8c-d5a503716525}, !- Handle
  EL1 West Perim Plnm (G.W9) Infiltration, !- Name
  {898a69c0-bbd6-4fad-9c5f-a8198a66845c}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0b61ca2-a42d-45c3-943d-5a24258e0d2a}, !- Handle
  EL1 West Perim Plnm (M.W19) Infiltration, !- Name
  {6cb43c3e-fca3-4e16-b017-f87b7e8eddb6}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fde9dda0-5199-418d-ba18-f332a159b3d9}, !- Handle
  EL1 West Perim Plnm (T.W29) Infiltration, !- Name
  {0082e035-3ee5-4674-9504-5acc82c84609}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  5.69055326379322e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3cba431-3c48-482f-a531-49938c74ed8f}, !- Handle
  EL1 West Perim Spc (G.W4) Infiltration, !- Name
  {0974b56c-074d-4d86-9e83-1007ebc5731f}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1eb1549f-8ea0-463f-88b7-be0c08b4c622}, !- Handle
  EL1 West Perim Spc (M.W14) Infiltration, !- Name
  {b766c9a6-bc80-428d-bc0f-0124596f0297}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe1ce424-e001-432c-ba73-858d5a0c7180}, !- Handle
  EL1 West Perim Spc (T.W24) Infiltration, !- Name
  {4e37cf80-99f0-4cf4-9102-7b778a2ffa7d}, !- Space or SpaceType Name
  {a092e471-23b7-4258-b225-1a43724b8adf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {9edc7741-fce9-49d6-9cd9-0f3b8d78ec9e}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {90e73db0-be2a-42ad-b770-8b5a8c93911e}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {b8e4193e-02c0-4605-8b05-0ce1abd8f1e2}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {88ae58a2-af2f-40d6-8bc0-27253269bdb3}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {0a04a642-c4ee-4cdb-b745-e0b959eb76ba}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c8d678bc-fb14-45d7-a006-27d8ffb96a14}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {95322f5e-547c-4205-ba3a-6de1668e37b8}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:DefaultConstructionSet,
  {f2e916f7-fa8b-4a93-851f-a0fadbada103}, !- Handle
  DEER Pre-1975 - Rt3 - CEC T24-CEC1,     !- Name
  {50db6c01-893d-4b73-8526-871299aa2d62}, !- Default Exterior Surface Constructions Name
  {35167dbc-ca0e-4b81-88c5-520325493b44}, !- Default Interior Surface Constructions Name
  {2e1f32dc-385d-4fbc-ac02-93c1b92aac8b}, !- Default Ground Contact Surface Constructions Name
  {fa5b46a5-e43e-4bd3-bf30-ac811c738d23}, !- Default Exterior SubSurface Constructions Name
  {eb1b540c-ac97-4bcc-a14a-a90c817d6ce4}, !- Default Interior SubSurface Constructions Name
  {3aa2bd04-5db9-4548-a1d7-53bd126dc109}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {50db6c01-893d-4b73-8526-871299aa2d62}, !- Handle
  Default Surface Constructions 1,        !- Name
  {0dffe597-a6e6-42e0-837e-052c77801624}, !- Floor Construction Name
  {771c1f3c-3513-4669-b964-c44fb3921706}, !- Wall Construction Name
  {36b4ed63-2dac-4912-933d-b5f0ba700201}; !- Roof Ceiling Construction Name

OS:Construction,
  {0dffe597-a6e6-42e0-837e-052c77801624}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {32d9ab27-2e41-4cec-8040-ac93b065c544}, !- Layer 1
  {45eff630-a8fb-436e-a3c0-d069560174a1}; !- Layer 2

OS:StandardsInformation:Construction,
  {e643025d-374f-4bef-a79b-ca09ac3abfbe}, !- Handle
  {0dffe597-a6e6-42e0-837e-052c77801624}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {32d9ab27-2e41-4cec-8040-ac93b065c544}, !- Handle
  Typical Insulation R-1.22,              !- Name
  Smooth,                                 !- Roughness
  0.215519990609805,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {45eff630-a8fb-436e-a3c0-d069560174a1}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {771c1f3c-3513-4669-b964-c44fb3921706}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.51, !- Name
  ,                                       !- Surface Rendering Name
  {98cdc937-7043-455e-bd9b-bbfbca4bb215}, !- Layer 1
  {32d9ab27-2e41-4cec-8040-ac93b065c544}; !- Layer 2

OS:StandardsInformation:Construction,
  {7af32615-f2cb-41b3-9be5-2f3e272d3c1b}, !- Handle
  {771c1f3c-3513-4669-b964-c44fb3921706}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {98cdc937-7043-455e-bd9b-bbfbca4bb215}, !- Handle
  8 in. Concrete Block Wall,              !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {36b4ed63-2dac-4912-933d-b5f0ba700201}, !- Handle
  DEER Mass Roof R-15.77,                 !- Name
  ,                                       !- Surface Rendering Name
  {7a3af34b-083b-4189-9032-4feb51bac9b2}, !- Layer 1
  {280c64ea-a640-43be-84f4-57e5091b00e5}, !- Layer 2
  {3c433b0e-3fef-4484-b094-3d6c8dfe55b7}; !- Layer 3

OS:StandardsInformation:Construction,
  {89feb03a-4769-45f4-9ff6-8bb7edd57f46}, !- Handle
  {36b4ed63-2dac-4912-933d-b5f0ba700201}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {7a3af34b-083b-4189-9032-4feb51bac9b2}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {280c64ea-a640-43be-84f4-57e5091b00e5}, !- Handle
  Typical Insulation R-15.27,             !- Name
  Smooth,                                 !- Roughness
  2.68843175049267,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3c433b0e-3fef-4484-b094-3d6c8dfe55b7}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {35167dbc-ca0e-4b81-88c5-520325493b44}, !- Handle
  Default Surface Constructions 2,        !- Name
  {0dffe597-a6e6-42e0-837e-052c77801624}, !- Floor Construction Name
  {f25f9805-7801-42de-a94c-fdf008511ba5}, !- Wall Construction Name
  {0dffe597-a6e6-42e0-837e-052c77801624}; !- Roof Ceiling Construction Name

OS:Construction,
  {f25f9805-7801-42de-a94c-fdf008511ba5}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {c8d678bc-fb14-45d7-a006-27d8ffb96a14}, !- Layer 1
  {c8d678bc-fb14-45d7-a006-27d8ffb96a14}; !- Layer 2

OS:StandardsInformation:Construction,
  {88f64e23-8977-4780-9d98-1c65ae154021}, !- Handle
  {f25f9805-7801-42de-a94c-fdf008511ba5}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {2e1f32dc-385d-4fbc-ac02-93c1b92aac8b}, !- Handle
  Default Surface Constructions 3,        !- Name
  {b15bd559-79e9-4385-a8f9-f22bc9bb5f50}, !- Floor Construction Name
  {e0561eb3-79ce-49c2-9dc8-59bde7e23703}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {b15bd559-79e9-4385-a8f9-f22bc9bb5f50}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {45eff630-a8fb-436e-a3c0-d069560174a1}, !- Layer 1
  {d24a61a7-afc4-41c7-930a-b4b4d9716b6a}; !- Layer 2

OS:StandardsInformation:Construction,
  {6de31aa3-e614-4dbd-b3df-d3b04dc0dd00}, !- Handle
  {b15bd559-79e9-4385-a8f9-f22bc9bb5f50}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material:NoMass,
  {8502e512-8e07-4327-bc35-4812b5d73c21}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d24a61a7-afc4-41c7-930a-b4b4d9716b6a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {e0561eb3-79ce-49c2-9dc8-59bde7e23703}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {508d9eae-910e-447f-a248-d4b54ee8980c}; !- Layer 1

OS:StandardsInformation:Construction,
  {ec12b765-2d74-4993-a6b3-257c8259fe63}, !- Handle
  {e0561eb3-79ce-49c2-9dc8-59bde7e23703}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {508d9eae-910e-447f-a248-d4b54ee8980c}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {fa5b46a5-e43e-4bd3-bf30-ac811c738d23}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a27a9d63-861a-4242-988f-0c1cc0cec1cc}, !- Fixed Window Construction Name
  {f441c76a-2575-4503-900b-f51e4ebddb03}, !- Operable Window Construction Name
  {58b62ef9-d085-4803-8920-7937150e677a}, !- Door Construction Name
  {408f58e1-086f-4dd2-a9e2-135185dac5ec}, !- Glass Door Construction Name
  {d1497697-59a5-4f62-bd32-37abe981a4ad}, !- Overhead Door Construction Name
  {c26ee0ae-eff4-4a15-b4b6-37b17eeb20be}, !- Skylight Construction Name
  {43772b37-7efc-4194-908c-0a30409b2592}, !- Tubular Daylight Dome Construction Name
  {43772b37-7efc-4194-908c-0a30409b2592}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a27a9d63-861a-4242-988f-0c1cc0cec1cc}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {74ef835a-b3cf-4a63-b9cd-d8b1456d2580}; !- Layer 1

OS:StandardsInformation:Construction,
  {f6f8aeb8-fbf8-422f-b0cc-4531edc521b8}, !- Handle
  {a27a9d63-861a-4242-988f-0c1cc0cec1cc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {74ef835a-b3cf-4a63-b9cd-d8b1456d2580}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {f441c76a-2575-4503-900b-f51e4ebddb03}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {7d4e3fa8-5d75-413b-a496-aed8b061d3df}; !- Layer 1

OS:StandardsInformation:Construction,
  {abdceda6-0cd2-4db4-a337-e6e49d09024c}, !- Handle
  {f441c76a-2575-4503-900b-f51e4ebddb03}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {7d4e3fa8-5d75-413b-a496-aed8b061d3df}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  6.98426390956959,                       !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {58b62ef9-d085-4803-8920-7937150e677a}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {8502e512-8e07-4327-bc35-4812b5d73c21}; !- Layer 1

OS:StandardsInformation:Construction,
  {62f661c7-7b14-473c-8567-7f9a0e1ce9fa}, !- Handle
  {58b62ef9-d085-4803-8920-7937150e677a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {408f58e1-086f-4dd2-a9e2-135185dac5ec}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {98099248-ad17-435d-89b9-399fdc989037}; !- Layer 1

OS:StandardsInformation:Construction,
  {32963521-d5c4-4cab-b425-a0a32807bb6e}, !- Handle
  {408f58e1-086f-4dd2-a9e2-135185dac5ec}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {98099248-ad17-435d-89b9-399fdc989037}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {d1497697-59a5-4f62-bd32-37abe981a4ad}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {b1ff8a0a-7e0d-468c-a7f6-3fea16e75e2e}, !- Layer 1
  {8502e512-8e07-4327-bc35-4812b5d73c21}; !- Layer 2

OS:StandardsInformation:Construction,
  {54118172-b9f7-47ff-b341-b32272972b8a}, !- Handle
  {d1497697-59a5-4f62-bd32-37abe981a4ad}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b1ff8a0a-7e0d-468c-a7f6-3fea16e75e2e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c26ee0ae-eff4-4a15-b4b6-37b17eeb20be}, !- Handle
  DEER Skylight U-0.85 SHGC 0.44,         !- Name
  ,                                       !- Surface Rendering Name
  {6e45517b-78fe-4cf5-8e14-cd167f883368}; !- Layer 1

OS:StandardsInformation:Construction,
  {686d2857-61af-467b-a0bf-18c21774e7f7}, !- Handle
  {c26ee0ae-eff4-4a15-b4b6-37b17eeb20be}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {6e45517b-78fe-4cf5-8e14-cd167f883368}, !- Handle
  Simple Glazing U-0.99 SHGC 0.44,        !- Name
  5.64175784914841,                       !- U-Factor {W/m2-K}
  0.44,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:Construction,
  {43772b37-7efc-4194-908c-0a30409b2592}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {fee9ef86-777a-459b-9f60-a0d4751c0cc5}; !- Layer 1

OS:StandardsInformation:Construction,
  {81406560-e8f2-4d31-a722-858a711a786e}, !- Handle
  {43772b37-7efc-4194-908c-0a30409b2592}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {fee9ef86-777a-459b-9f60-a0d4751c0cc5}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {eb1b540c-ac97-4bcc-a14a-a90c817d6ce4}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {43772b37-7efc-4194-908c-0a30409b2592}, !- Fixed Window Construction Name
  {43772b37-7efc-4194-908c-0a30409b2592}, !- Operable Window Construction Name
  {cea034f3-a910-4db8-b8aa-41a4d856f873}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {cea034f3-a910-4db8-b8aa-41a4d856f873}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {9fe53193-6a79-4f27-aeed-af3675c2fec6}; !- Layer 1

OS:StandardsInformation:Construction,
  {ea5efa72-53fa-4686-a615-3366b278641d}, !- Handle
  {cea034f3-a910-4db8-b8aa-41a4d856f873}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9fe53193-6a79-4f27-aeed-af3675c2fec6}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {3aa2bd04-5db9-4548-a1d7-53bd126dc109}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {9fe53193-6a79-4f27-aeed-af3675c2fec6}; !- Layer 1

OS:StandardsInformation:Construction,
  {7c49704f-4713-4dd2-b90e-97c0f3747869}, !- Handle
  {3aa2bd04-5db9-4548-a1d7-53bd126dc109}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {ab5c79fd-4db6-47ea-8cbf-7310f19b1114}, !- Handle
  DEER Pre-1975 - Plenum - CEC T24-CEC1,  !- Name
  {ef9ca6c5-b12f-48b3-a2ab-5597737a7acf}, !- Default Exterior Surface Constructions Name
  {ccf266d9-5ee3-4eaa-8d56-bebab1cc5e07}, !- Default Interior Surface Constructions Name
  {2df4e49c-84da-49f4-a449-a1e3bccbe2c9}, !- Default Ground Contact Surface Constructions Name
  {3a52449a-8fec-49bd-8dd4-89ee4d37ed9d}, !- Default Exterior SubSurface Constructions Name
  {4bc168f3-d28c-4f40-8dcf-c78bba9136ac}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {ef9ca6c5-b12f-48b3-a2ab-5597737a7acf}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ccf266d9-5ee3-4eaa-8d56-bebab1cc5e07}, !- Handle
  Default Surface Constructions 5,        !- Name
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  ,                                       !- Surface Rendering Name
  {f7bbcb93-8716-4d1a-a182-82da4ebc7a13}; !- Layer 1

OS:StandardsInformation:Construction,
  {5da4f3fd-6bf1-4615-9d61-42496f2cf57c}, !- Handle
  {cf55741d-865e-43ca-959a-35f60c493153}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f7bbcb93-8716-4d1a-a182-82da4ebc7a13}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731283,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {2df4e49c-84da-49f4-a449-a1e3bccbe2c9}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3a52449a-8fec-49bd-8dd4-89ee4d37ed9d}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4bc168f3-d28c-4f40-8dcf-c78bba9136ac}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {572ba438-14cf-4868-a20d-fe102cb3a029}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ef237554-b07a-4192-aa75-242ab5406665}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {572ba438-14cf-4868-a20d-fe102cb3a029}; !- Layer 1

OS:InternalMass:Definition,
  {4606ce77-7b4f-4517-9931-2aa53dae8348}, !- Handle
  Internal Mass Definition 1,             !- Name
  {ef237554-b07a-4192-aa75-242ab5406665}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b7a8bab3-ef4c-4c07-8610-b41ba6e3cf25}, !- Handle
  EL1 South Perim Spc (G.S1) Mass,        !- Name
  {4606ce77-7b4f-4517-9931-2aa53dae8348}, !- Internal Mass Definition Name
  {1835c805-e39e-4eb3-8d6c-ab276e9de880}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {933bbebe-24dd-441b-bad0-99b8522d22d1}, !- Handle
  EL1 East Perim Spc (G.E2) Mass,         !- Name
  {4606ce77-7b4f-4517-9931-2aa53dae8348}, !- Internal Mass Definition Name
  {ffa591d5-70bf-40a8-8e05-cbfbae3656dc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3b42ada3-37a8-473d-97ba-a699aeb66465}, !- Handle
  EL1 North Perim Spc (G.N3) Mass,        !- Name
  {4606ce77-7b4f-4517-9931-2aa53dae8348}, !- Internal Mass Definition Name
  {d912e99c-d194-43b7-9604-ab3695362587}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {81ac2fb5-9abe-44e2-8ff0-d28fc48feb5a}, !- Handle
  EL1 West Perim Spc (G.W4) Mass,         !- Name
  {4606ce77-7b4f-4517-9931-2aa53dae8348}, !- Internal Mass Definition Name
  {0974b56c-074d-4d86-9e83-1007ebc5731f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {66772bfa-e0f2-4a3c-aec4-9233b5f9d1b9}, !- Handle
  EL1 Core Spc (G.C5) Mass,               !- Name
  {4606ce77-7b4f-4517-9931-2aa53dae8348}, !- Internal Mass Definition Name
  {ce0a00aa-81bb-4be7-becf-9c05cd9be778}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1ae7032f-6464-432b-ad1b-0b94efab0842}, !- Handle
  EL1 South Perim Spc (M.S11) Mass,       !- Name
  {4606ce77-7b4f-4517-9931-2aa53dae8348}, !- Internal Mass Definition Name
  {1db3fd28-ab17-46aa-b392-a73b9d777b4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9849364c-011c-4994-afd9-fb0e35769772}, !- Handle
  EL1 East Perim Spc (M.E12) Mass,        !- Name
  {4606ce77-7b4f-4517-9931-2aa53dae8348}, !- Internal Mass Definition Name
  {ada543e6-2496-4ca0-87ba-ebde38f6458d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {93b6ad93-7a72-471b-9bb9-d212bad6d1b5}, !- Handle
  EL1 North Perim Spc (M.N13) Mass,       !- Name
  {4606ce77-7b4f-4517-9931-2aa53dae8348}, !- Internal Mass Definition Name
  {8b3256a6-816a-4c3a-80fe-286e16ca4b19}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {31c88e89-81f6-4c4f-b273-0530f6fcaf54}, !- Handle
  EL1 West Perim Spc (M.W14) Mass,        !- Name
  {4606ce77-7b4f-4517-9931-2aa53dae8348}, !- Internal Mass Definition Name
  {b766c9a6-bc80-428d-bc0f-0124596f0297}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {212aed38-caef-4250-910f-91fc45284140}, !- Handle
  EL1 Core Spc (M.C15) Mass,              !- Name
  {4606ce77-7b4f-4517-9931-2aa53dae8348}, !- Internal Mass Definition Name
  {b56f3ae6-5aec-4164-baaf-a110b268ef5c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3bb9222f-458b-4a71-aa27-4755258699fb}, !- Handle
  EL1 South Perim Spc (T.S21) Mass,       !- Name
  {4606ce77-7b4f-4517-9931-2aa53dae8348}, !- Internal Mass Definition Name
  {18755efd-3435-431d-9e61-0076c3c46acd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2baed379-b10c-4435-9f80-97c38331436b}, !- Handle
  EL1 East Perim Spc (T.E22) Mass,        !- Name
  {4606ce77-7b4f-4517-9931-2aa53dae8348}, !- Internal Mass Definition Name
  {763b3865-e989-4206-adeb-66ac2f425f78}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1944037-39e0-4ffa-816a-a481bd5333a0}, !- Handle
  EL1 North Perim Spc (T.N23) Mass,       !- Name
  {4606ce77-7b4f-4517-9931-2aa53dae8348}, !- Internal Mass Definition Name
  {f384b88b-03fd-4d5d-9b49-1b9ad6307d56}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2b1669f8-ee63-49ff-84ec-74aa6a501511}, !- Handle
  EL1 West Perim Spc (T.W24) Mass,        !- Name
  {4606ce77-7b4f-4517-9931-2aa53dae8348}, !- Internal Mass Definition Name
  {4e37cf80-99f0-4cf4-9102-7b778a2ffa7d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1977b1c4-c3f9-41ce-9174-cd52ced21111}, !- Handle
  EL1 Core Spc (T.C25) Mass,              !- Name
  {4606ce77-7b4f-4517-9931-2aa53dae8348}, !- Internal Mass Definition Name
  {859096c0-62cb-4e42-bed7-159bce7859df}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:ThermalZone,
  {4dd63111-e174-44ff-af36-77543987cc90}, !- Handle
  EL1 Core Plnm (G.C10) ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c150919d-ea0a-43b9-bf58-d5f59b162484}, !- Zone Air Inlet Port List
  {437ddd34-48ee-4a70-bc39-5af82412882e}, !- Zone Air Exhaust Port List
  {c79f5920-3bce-4e68-a0bc-686f1c48c21b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0608f57c-30ae-4a0e-95a0-a43bcb2c80e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e84e278-7462-42a9-bdf1-15a93798adef}, !- Handle
  EL1 Core Plnm (G.C10) ZN Zone Air Node, !- Name
  {c79f5920-3bce-4e68-a0bc-686f1c48c21b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c79f5920-3bce-4e68-a0bc-686f1c48c21b}, !- Handle
  {e0513b62-55ef-489c-8087-1c195309cdfa}, !- Name
  {4dd63111-e174-44ff-af36-77543987cc90}, !- Source Object
  11,                                     !- Outlet Port
  {3e84e278-7462-42a9-bdf1-15a93798adef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c150919d-ea0a-43b9-bf58-d5f59b162484}, !- Handle
  {31766138-697d-4ca4-afbe-c7ccbcd55082}, !- Name
  {4dd63111-e174-44ff-af36-77543987cc90}; !- HVAC Component

OS:PortList,
  {437ddd34-48ee-4a70-bc39-5af82412882e}, !- Handle
  {6f3ce30b-9349-449b-8705-18f84528ea19}, !- Name
  {4dd63111-e174-44ff-af36-77543987cc90}; !- HVAC Component

OS:Sizing:Zone,
  {74992d0e-fe3c-4238-b2f8-49bec4552344}, !- Handle
  {4dd63111-e174-44ff-af36-77543987cc90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0020fd2a-d528-4d18-add9-f2a61adc48cf}, !- Handle
  EL1 Core Plnm (G.C10) ZN Zone HVAC Equipment List, !- Name
  {4dd63111-e174-44ff-af36-77543987cc90}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {0608f57c-30ae-4a0e-95a0-a43bcb2c80e3}, !- Handle
  Plenum Thermostat 1;                    !- Name

OS:ThermalZone,
  {257f925a-6d48-471a-ba17-787271a6937b}, !- Handle
  EL1 Core Plnm (M.C20) ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08ffbffb-7531-4ec6-b2d9-3a163ec7d075}, !- Zone Air Inlet Port List
  {4a5e2a64-e4c0-4ed7-9c1f-fe3f47647d78}, !- Zone Air Exhaust Port List
  {668a0a8b-782f-4f98-bc18-e3374a4019b7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a1402449-47a0-43f5-a899-52a4d4ee1207}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a09f9cf-65c8-4036-9f5a-517c02202def}, !- Handle
  EL1 Core Plnm (M.C20) ZN Zone Air Node, !- Name
  {668a0a8b-782f-4f98-bc18-e3374a4019b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {668a0a8b-782f-4f98-bc18-e3374a4019b7}, !- Handle
  {307712f8-42f1-4b68-a45c-884e18064be4}, !- Name
  {257f925a-6d48-471a-ba17-787271a6937b}, !- Source Object
  11,                                     !- Outlet Port
  {5a09f9cf-65c8-4036-9f5a-517c02202def}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08ffbffb-7531-4ec6-b2d9-3a163ec7d075}, !- Handle
  {3b2ab95e-ef8a-474f-b1b5-138ebfbf86ee}, !- Name
  {257f925a-6d48-471a-ba17-787271a6937b}; !- HVAC Component

OS:PortList,
  {4a5e2a64-e4c0-4ed7-9c1f-fe3f47647d78}, !- Handle
  {a8f58bc7-67cf-4d93-acfd-c97a97a997b0}, !- Name
  {257f925a-6d48-471a-ba17-787271a6937b}; !- HVAC Component

OS:Sizing:Zone,
  {82ccad74-f914-45f5-a66c-6f4a741cbf2d}, !- Handle
  {257f925a-6d48-471a-ba17-787271a6937b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {141ca50d-3e57-4bf3-9474-fd2adb30ba64}, !- Handle
  EL1 Core Plnm (M.C20) ZN Zone HVAC Equipment List, !- Name
  {257f925a-6d48-471a-ba17-787271a6937b}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {a1402449-47a0-43f5-a899-52a4d4ee1207}, !- Handle
  Plenum Thermostat 2;                    !- Name

OS:ThermalZone,
  {794583aa-cd3d-4099-b6d4-0177f3485453}, !- Handle
  EL1 Core Plnm (T.C30) ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ab893cd-c5be-4009-b858-5ff5a222ab5d}, !- Zone Air Inlet Port List
  {9899cb42-458f-4483-829a-584dc42a5a39}, !- Zone Air Exhaust Port List
  {981373cc-7400-4a04-ba32-d45bcf219d03}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b72b6a8-f467-4cf9-b664-11b5da70b6ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98cced1a-81e8-442e-80b7-c8c73a74f0a0}, !- Handle
  EL1 Core Plnm (T.C30) ZN Zone Air Node, !- Name
  {981373cc-7400-4a04-ba32-d45bcf219d03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {981373cc-7400-4a04-ba32-d45bcf219d03}, !- Handle
  {e27220ed-2211-46de-99c4-dadb27fc7550}, !- Name
  {794583aa-cd3d-4099-b6d4-0177f3485453}, !- Source Object
  11,                                     !- Outlet Port
  {98cced1a-81e8-442e-80b7-c8c73a74f0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ab893cd-c5be-4009-b858-5ff5a222ab5d}, !- Handle
  {b2ff1a71-01c1-488a-bde2-9fe46b2dcb1f}, !- Name
  {794583aa-cd3d-4099-b6d4-0177f3485453}; !- HVAC Component

OS:PortList,
  {9899cb42-458f-4483-829a-584dc42a5a39}, !- Handle
  {6844efde-6dec-44c7-b578-ed6f97479bbf}, !- Name
  {794583aa-cd3d-4099-b6d4-0177f3485453}; !- HVAC Component

OS:Sizing:Zone,
  {1479b119-a70e-404a-8471-8078ff061625}, !- Handle
  {794583aa-cd3d-4099-b6d4-0177f3485453}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f957fb1-d5a3-4e9a-9f1a-6b920b3f864f}, !- Handle
  EL1 Core Plnm (T.C30) ZN Zone HVAC Equipment List, !- Name
  {794583aa-cd3d-4099-b6d4-0177f3485453}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {0b72b6a8-f467-4cf9-b664-11b5da70b6ba}, !- Handle
  Plenum Thermostat 3;                    !- Name

OS:ThermalZone,
  {4c08bed5-9967-4392-a7cb-1d25d0403e69}, !- Handle
  EL1 Core Spc (G.C5) ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59c0fed4-c8ec-4905-9cf7-293740625d44}, !- Zone Air Inlet Port List
  {d6966df8-5d48-4da3-8936-b68b1841251c}, !- Zone Air Exhaust Port List
  {41036ff4-ebbe-44f9-b3f2-940c8e17dd28}, !- Zone Air Node Name
  {38231fa3-f4e4-47c2-a256-515e1962f955}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {519f3c72-cc4a-41fe-86ee-53753fee2f0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d37c6581-6b70-4d13-8cb4-260852488582}, !- Handle
  EL1 Core Spc (G.C5) ZN Zone Air Node,   !- Name
  {41036ff4-ebbe-44f9-b3f2-940c8e17dd28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41036ff4-ebbe-44f9-b3f2-940c8e17dd28}, !- Handle
  {c2a82a0c-08f8-4992-a34c-cf389a8208a1}, !- Name
  {4c08bed5-9967-4392-a7cb-1d25d0403e69}, !- Source Object
  11,                                     !- Outlet Port
  {d37c6581-6b70-4d13-8cb4-260852488582}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59c0fed4-c8ec-4905-9cf7-293740625d44}, !- Handle
  {e24ea275-9eca-4db8-915a-ae12ef0020df}, !- Name
  {4c08bed5-9967-4392-a7cb-1d25d0403e69}, !- HVAC Component
  {c09c0230-243a-4e6a-8e4b-982a1824b91d}; !- Port 1

OS:PortList,
  {d6966df8-5d48-4da3-8936-b68b1841251c}, !- Handle
  {333918fa-5f79-4f37-a90a-f7ea7744aabc}, !- Name
  {4c08bed5-9967-4392-a7cb-1d25d0403e69}; !- HVAC Component

OS:Sizing:Zone,
  {18cb88d1-3c88-434d-a350-3446e3cbd478}, !- Handle
  {4c08bed5-9967-4392-a7cb-1d25d0403e69}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d774f71-1287-4d73-8975-fe145f23e8e8}, !- Handle
  EL1 Core Spc (G.C5) ZN Zone HVAC Equipment List, !- Name
  {4c08bed5-9967-4392-a7cb-1d25d0403e69}, !- Thermal Zone
  {2881c4b5-fc07-45c7-baff-f72ee0b8d6db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {519f3c72-cc4a-41fe-86ee-53753fee2f0f}, !- Handle
  RetailSales Thermostat 1,               !- Name
  {ef050630-9d0c-4421-8bb2-04d389971c1d}, !- Heating Setpoint Temperature Schedule Name
  {2aec3001-6151-4646-8ac5-f02dab10cbec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a8d72c14-3cc4-4803-9e5a-2f9aa4d4860c}, !- Handle
  EL1 Core Spc (M.C15) ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91f90706-9f00-4668-b27c-9727f6d509d4}, !- Zone Air Inlet Port List
  {cabaeb38-4674-4f61-b4f7-5b033b796e09}, !- Zone Air Exhaust Port List
  {c9796d6b-3661-4329-a59e-018e88cf48ad}, !- Zone Air Node Name
  {9ebfd205-454e-41d2-8726-c794ed6b0a63}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {abf6b025-50ff-41f2-a8b8-eec591210106}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de58535b-5c17-40d5-8c2f-105199977b6a}, !- Handle
  EL1 Core Spc (M.C15) ZN Zone Air Node,  !- Name
  {c9796d6b-3661-4329-a59e-018e88cf48ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9796d6b-3661-4329-a59e-018e88cf48ad}, !- Handle
  {49971cf6-fb3f-4129-9c79-72dfb7fd7066}, !- Name
  {a8d72c14-3cc4-4803-9e5a-2f9aa4d4860c}, !- Source Object
  11,                                     !- Outlet Port
  {de58535b-5c17-40d5-8c2f-105199977b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91f90706-9f00-4668-b27c-9727f6d509d4}, !- Handle
  {5a2e4838-3fbe-4037-a2be-2bb5ed2e01ec}, !- Name
  {a8d72c14-3cc4-4803-9e5a-2f9aa4d4860c}, !- HVAC Component
  {f0e7fa41-345d-4b8d-8f3d-159f9a7f4432}; !- Port 1

OS:PortList,
  {cabaeb38-4674-4f61-b4f7-5b033b796e09}, !- Handle
  {065f4a4a-ddb9-4a34-81fe-0caeb456addf}, !- Name
  {a8d72c14-3cc4-4803-9e5a-2f9aa4d4860c}; !- HVAC Component

OS:Sizing:Zone,
  {18322b99-4f32-466a-a110-018b479c9d0a}, !- Handle
  {a8d72c14-3cc4-4803-9e5a-2f9aa4d4860c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {532f6699-e2e7-4699-9de4-8a99b5a0cac9}, !- Handle
  EL1 Core Spc (M.C15) ZN Zone HVAC Equipment List, !- Name
  {a8d72c14-3cc4-4803-9e5a-2f9aa4d4860c}, !- Thermal Zone
  {66c527fb-b5b7-4b81-a583-bef9873ff58d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {abf6b025-50ff-41f2-a8b8-eec591210106}, !- Handle
  RetailSales Thermostat 2,               !- Name
  {ef050630-9d0c-4421-8bb2-04d389971c1d}, !- Heating Setpoint Temperature Schedule Name
  {2aec3001-6151-4646-8ac5-f02dab10cbec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b490614b-709a-4932-afe4-fbcc49ba1eb8}, !- Handle
  EL1 Core Spc (T.C25) ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5ba09f1-c043-46cf-992a-88fafb79d637}, !- Zone Air Inlet Port List
  {4790c74e-b828-4e1a-85e8-7cc574c78a7c}, !- Zone Air Exhaust Port List
  {a88d67c8-bc16-4d35-8b77-80d66373a87b}, !- Zone Air Node Name
  {6fbf209f-f838-450a-b988-395c12344d66}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4108956-a309-4d2c-98ff-e33ba155212d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96372b29-417b-4bfb-9066-a26a0ee2cfd4}, !- Handle
  EL1 Core Spc (T.C25) ZN Zone Air Node,  !- Name
  {a88d67c8-bc16-4d35-8b77-80d66373a87b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a88d67c8-bc16-4d35-8b77-80d66373a87b}, !- Handle
  {4f6ce097-ee1f-4baa-9669-736ee241a0d4}, !- Name
  {b490614b-709a-4932-afe4-fbcc49ba1eb8}, !- Source Object
  11,                                     !- Outlet Port
  {96372b29-417b-4bfb-9066-a26a0ee2cfd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5ba09f1-c043-46cf-992a-88fafb79d637}, !- Handle
  {929b9db9-c1de-49b3-973a-34f8ec692079}, !- Name
  {b490614b-709a-4932-afe4-fbcc49ba1eb8}, !- HVAC Component
  {84c56f69-9f8e-4929-b423-c548068904e4}; !- Port 1

OS:PortList,
  {4790c74e-b828-4e1a-85e8-7cc574c78a7c}, !- Handle
  {d1432755-fe7d-4aaa-b459-c6837b8d9e18}, !- Name
  {b490614b-709a-4932-afe4-fbcc49ba1eb8}; !- HVAC Component

OS:Sizing:Zone,
  {45f402bd-2a4d-41a4-b5b8-0db8ab03bdeb}, !- Handle
  {b490614b-709a-4932-afe4-fbcc49ba1eb8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8d57b4c-409d-4675-8e57-4517f6ea52e0}, !- Handle
  EL1 Core Spc (T.C25) ZN Zone HVAC Equipment List, !- Name
  {b490614b-709a-4932-afe4-fbcc49ba1eb8}, !- Thermal Zone
  {4c1c43a0-0c89-4c4c-b865-6b7997da4db7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a4108956-a309-4d2c-98ff-e33ba155212d}, !- Handle
  RetailSales Thermostat 3,               !- Name
  {ef050630-9d0c-4421-8bb2-04d389971c1d}, !- Heating Setpoint Temperature Schedule Name
  {2aec3001-6151-4646-8ac5-f02dab10cbec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a9b8493d-9b8b-4508-aebe-0ddbf22eef23}, !- Handle
  EL1 East Perim Plnm (G.E7) ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c328f920-c928-4f89-a0ab-f9457a1cdeb0}, !- Zone Air Inlet Port List
  {aef7016f-8a7e-47bd-8f28-517a8fd4adc3}, !- Zone Air Exhaust Port List
  {85a13f07-daab-413e-b982-3f9675705cbe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a4c9536-ab78-4778-8927-3ab442ff9b9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c5df74d-ada7-4df2-a494-8e34cd5b2fd6}, !- Handle
  EL1 East Perim Plnm (G.E7) ZN Zone Air Node, !- Name
  {85a13f07-daab-413e-b982-3f9675705cbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85a13f07-daab-413e-b982-3f9675705cbe}, !- Handle
  {11734e5a-e701-44f4-ac18-6d3005ec8b6d}, !- Name
  {a9b8493d-9b8b-4508-aebe-0ddbf22eef23}, !- Source Object
  11,                                     !- Outlet Port
  {6c5df74d-ada7-4df2-a494-8e34cd5b2fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c328f920-c928-4f89-a0ab-f9457a1cdeb0}, !- Handle
  {ebb6f071-fb3f-42a8-ad4c-f8be2cbf8f63}, !- Name
  {a9b8493d-9b8b-4508-aebe-0ddbf22eef23}; !- HVAC Component

OS:PortList,
  {aef7016f-8a7e-47bd-8f28-517a8fd4adc3}, !- Handle
  {aa3cabf9-d9dc-4974-a1a7-a5b3b7daf139}, !- Name
  {a9b8493d-9b8b-4508-aebe-0ddbf22eef23}; !- HVAC Component

OS:Sizing:Zone,
  {9d85b076-8854-4ad5-8490-3169b733d0f6}, !- Handle
  {a9b8493d-9b8b-4508-aebe-0ddbf22eef23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1eeb64be-fd8f-4f25-a88d-65a379468af4}, !- Handle
  EL1 East Perim Plnm (G.E7) ZN Zone HVAC Equipment List, !- Name
  {a9b8493d-9b8b-4508-aebe-0ddbf22eef23}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {9a4c9536-ab78-4778-8927-3ab442ff9b9f}, !- Handle
  Plenum Thermostat 4;                    !- Name

OS:ThermalZone,
  {7c777c3d-53f3-4196-a268-cb546c35005c}, !- Handle
  EL1 East Perim Plnm (M.E17) ZN,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ced19d9-730a-42a7-af6b-e3216cca76c1}, !- Zone Air Inlet Port List
  {05367028-1073-4175-a853-2f57b252c134}, !- Zone Air Exhaust Port List
  {b565f5de-16f6-4ba3-8be3-41ef21dddf8b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96f74103-e23e-4a70-9d4d-e600d880e1b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32293959-17c8-42ca-8018-5b314b5d7286}, !- Handle
  EL1 East Perim Plnm (M.E17) ZN Zone Air Node, !- Name
  {b565f5de-16f6-4ba3-8be3-41ef21dddf8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b565f5de-16f6-4ba3-8be3-41ef21dddf8b}, !- Handle
  {74968db2-734e-4975-b05f-356f6752d6d4}, !- Name
  {7c777c3d-53f3-4196-a268-cb546c35005c}, !- Source Object
  11,                                     !- Outlet Port
  {32293959-17c8-42ca-8018-5b314b5d7286}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ced19d9-730a-42a7-af6b-e3216cca76c1}, !- Handle
  {2529550b-749d-4b03-991c-0b2bbe9bc690}, !- Name
  {7c777c3d-53f3-4196-a268-cb546c35005c}; !- HVAC Component

OS:PortList,
  {05367028-1073-4175-a853-2f57b252c134}, !- Handle
  {afa240f0-787f-4d86-bbaa-71e7ad1f7815}, !- Name
  {7c777c3d-53f3-4196-a268-cb546c35005c}; !- HVAC Component

OS:Sizing:Zone,
  {f7f412b3-e713-41f6-87a5-09eca7df2cbb}, !- Handle
  {7c777c3d-53f3-4196-a268-cb546c35005c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {119b8ea5-b418-483c-a99b-0333fe584900}, !- Handle
  EL1 East Perim Plnm (M.E17) ZN Zone HVAC Equipment List, !- Name
  {7c777c3d-53f3-4196-a268-cb546c35005c}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {96f74103-e23e-4a70-9d4d-e600d880e1b2}, !- Handle
  Plenum Thermostat 5;                    !- Name

OS:ThermalZone,
  {5b46b662-6d50-44eb-8a0a-6536ce34e74e}, !- Handle
  EL1 East Perim Plnm (T.E27) ZN,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7b3c89e-1251-4774-bc97-d52318de8545}, !- Zone Air Inlet Port List
  {d7f677f2-4c86-4097-8bf7-44d60e22f7bc}, !- Zone Air Exhaust Port List
  {f1cadeb9-1544-473d-b21e-c5baf123eb28}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ac7d3e9-183a-48db-a785-ac34bf4b6a88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d48733a-03c7-44f5-9c0c-3c9ce96dfe09}, !- Handle
  EL1 East Perim Plnm (T.E27) ZN Zone Air Node, !- Name
  {f1cadeb9-1544-473d-b21e-c5baf123eb28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1cadeb9-1544-473d-b21e-c5baf123eb28}, !- Handle
  {069f609b-5414-4754-b59b-c8d0b05e976e}, !- Name
  {5b46b662-6d50-44eb-8a0a-6536ce34e74e}, !- Source Object
  11,                                     !- Outlet Port
  {3d48733a-03c7-44f5-9c0c-3c9ce96dfe09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7b3c89e-1251-4774-bc97-d52318de8545}, !- Handle
  {4995f767-ab73-40d3-b9c6-407506be59bf}, !- Name
  {5b46b662-6d50-44eb-8a0a-6536ce34e74e}; !- HVAC Component

OS:PortList,
  {d7f677f2-4c86-4097-8bf7-44d60e22f7bc}, !- Handle
  {aec04628-f625-4809-9cce-f2342bf84c3f}, !- Name
  {5b46b662-6d50-44eb-8a0a-6536ce34e74e}; !- HVAC Component

OS:Sizing:Zone,
  {eb535f3b-1ed0-4605-a209-b471f205e0b4}, !- Handle
  {5b46b662-6d50-44eb-8a0a-6536ce34e74e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1cf573c1-2d7d-4f81-af44-cdec423cd9fd}, !- Handle
  EL1 East Perim Plnm (T.E27) ZN Zone HVAC Equipment List, !- Name
  {5b46b662-6d50-44eb-8a0a-6536ce34e74e}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {5ac7d3e9-183a-48db-a785-ac34bf4b6a88}, !- Handle
  Plenum Thermostat 6;                    !- Name

OS:ThermalZone,
  {07fb6838-a883-484c-9540-455c4a8723d3}, !- Handle
  EL1 East Perim Spc (G.E2) ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecb0b421-2275-45d8-94e0-bc1c22eb8894}, !- Zone Air Inlet Port List
  {15a4df37-ceba-4cf8-bbec-aa6b2496e4c2}, !- Zone Air Exhaust Port List
  {4a234ec9-6a48-4b93-b2af-69b0fbea7058}, !- Zone Air Node Name
  {0c5daad2-7dae-4d10-a751-d2870c5c7f15}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67202307-4d19-4a7c-996d-83e07e22b1dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0b26aca-1f92-44b7-9359-17794a173d27}, !- Handle
  EL1 East Perim Spc (G.E2) ZN Zone Air Node, !- Name
  {4a234ec9-6a48-4b93-b2af-69b0fbea7058}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a234ec9-6a48-4b93-b2af-69b0fbea7058}, !- Handle
  {c4e69635-887f-4fbb-a434-2a17c533d3ed}, !- Name
  {07fb6838-a883-484c-9540-455c4a8723d3}, !- Source Object
  11,                                     !- Outlet Port
  {e0b26aca-1f92-44b7-9359-17794a173d27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecb0b421-2275-45d8-94e0-bc1c22eb8894}, !- Handle
  {db26a0fe-ded5-42e8-9310-5a917d30a1b1}, !- Name
  {07fb6838-a883-484c-9540-455c4a8723d3}, !- HVAC Component
  {c18ea1f0-fe87-46d8-9574-c630b29c2eca}; !- Port 1

OS:PortList,
  {15a4df37-ceba-4cf8-bbec-aa6b2496e4c2}, !- Handle
  {e806f34e-0bd7-4ea4-a7ec-82e8ade2889c}, !- Name
  {07fb6838-a883-484c-9540-455c4a8723d3}; !- HVAC Component

OS:Sizing:Zone,
  {9c685194-f7b8-4ac8-a82f-20c96a34bc6b}, !- Handle
  {07fb6838-a883-484c-9540-455c4a8723d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eed3e8a7-6888-411f-afc2-0962591bde57}, !- Handle
  EL1 East Perim Spc (G.E2) ZN Zone HVAC Equipment List, !- Name
  {07fb6838-a883-484c-9540-455c4a8723d3}, !- Thermal Zone
  {b3abc720-0ddd-4484-8509-44b8ca0a567d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {67202307-4d19-4a7c-996d-83e07e22b1dd}, !- Handle
  RetailSales Thermostat 4,               !- Name
  {ef050630-9d0c-4421-8bb2-04d389971c1d}, !- Heating Setpoint Temperature Schedule Name
  {2aec3001-6151-4646-8ac5-f02dab10cbec}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3a43297e-d922-4925-9652-1046bb5c4710}, !- Handle
  EL1 East Perim Spc (M.E12) ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5378e69-a934-4571-9015-0c6f6c04355c}, !- Zone Air Inlet Port List
  {7b823ee4-f742-4ac0-8a4a-265680db7240}, !- Zone Air Exhaust Port List
  {928f8b9d-da7b-425f-9293-e8ec0ea6d3f4}, !- Zone Air Node Name
  {7d833f5d-eb94-42c2-9955-d6562e5fef90}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6a52f5bb-8336-40da-8f77-a780a781a319}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3ae175b-3ab5-455a-9622-477e8e8e0d08}, !- Handle
  EL1 East Perim Spc (M.E12) ZN Zone Air Node, !- Name
  {928f8b9d-da7b-425f-9293-e8ec0ea6d3f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {928f8b9d-da7b-425f-9293-e8ec0ea6d3f4}, !- Handle
  {9e619dd0-92c5-4229-a613-932e1712489f}, !- Name
  {3a43297e-d922-4925-9652-1046bb5c4710}, !- Source Object
  11,                                     !- Outlet Port
  {d3ae175b-3ab5-455a-9622-477e8e8e0d08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5378e69-a934-4571-9015-0c6f6c04355c}, !- Handle
  {f127e3cd-7c1c-427a-9551-4d72883c59da}, !- Name
  {3a43297e-d922-4925-9652-1046bb5c4710}, !- HVAC Component
  {e587a9fc-3e1b-4dd6-8d49-33788d9f01aa}; !- Port 1

OS:PortList,
  {7b823ee4-f742-4ac0-8a4a-265680db7240}, !- Handle
  {0387d2d8-0282-4bd4-8b89-41305cfd319f}, !- Name
  {3a43297e-d922-4925-9652-1046bb5c4710}; !- HVAC Component

OS:Sizing:Zone,
  {7aa81fe0-b1c1-4920-81a1-583f566e0ec1}, !- Handle
  {3a43297e-d922-4925-9652-1046bb5c4710}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
