  {c58e633e-3734-482e-9c6f-af5d884429e6}, !- Source Object
  11,                                     !- Outlet Port
  {e0b401f4-ea99-498a-a028-041c420324f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72a3c563-c2b4-4354-800d-1f2fb82b6ece}, !- Handle
  {7d3cb254-3068-4d14-a605-1e0fb702bf89}, !- Name
  {c58e633e-3734-482e-9c6f-af5d884429e6}, !- HVAC Component
  {5e095913-b887-4f59-afb0-52bb2e921eb1}; !- Port 1

OS:PortList,
  {fdf76632-0b55-4060-97e5-9e4355ae48cf}, !- Handle
  {c8777957-0ac0-4216-9b8f-a93b965f44d0}, !- Name
  {c58e633e-3734-482e-9c6f-af5d884429e6}; !- HVAC Component

OS:PortList,
  {e7016506-d292-4ca3-a196-21929e1bfef3}, !- Handle
  {13572105-3b5b-46ab-944f-d9e53be71941}, !- Name
  {c58e633e-3734-482e-9c6f-af5d884429e6}, !- HVAC Component
  {4caf0de8-038c-4274-8698-9527dc90acab}; !- Port 1

OS:Sizing:Zone,
  {16e4a1f1-e2a0-4f29-a733-1a12c9d62c7e}, !- Handle
  {c58e633e-3734-482e-9c6f-af5d884429e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f711501b-bfa0-44a5-a8b5-5c78cfed6f31}, !- Handle
  Zone Hospital OR C  - Story Ground Zone HVAC Equipment List, !- Name
  {c58e633e-3734-482e-9c6f-af5d884429e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {58acfc7b-1eef-4448-acef-6ac48c09a806}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {175ec09d-b472-464f-ab2b-23673e015fa3}, !- Handle
  Hospital OR A end_b - Story Ground,     !- Name
  {3fa04c17-e0c2-4ed8-bb48-332d4e3c312f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079479,                       !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd1b9c4d-0e54-490a-8d38-87be2d29ee91}, !- Building Story Name
  {6c731481-f79c-436d-b084-2ffb5946f44a}; !- Thermal Zone Name

OS:Surface,
  {632ac0f7-fa6a-4af1-8819-8da77ef4f813}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {c10300b6-ecd6-4561-b190-1f44f4bfe647}, !- Construction Name
  {175ec09d-b472-464f-ab2b-23673e015fa3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {476ac75b-38df-4b00-8bb7-43df0a32165e}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {175ec09d-b472-464f-ab2b-23673e015fa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cbbdc6f-59d7-44f2-974e-39f06df598d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f905ec40-ef6d-47a2-984b-7a3f5fca9e71}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {175ec09d-b472-464f-ab2b-23673e015fa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b40e2e1-d6e4-41cd-8db0-fe71127f9672}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3758f20-e2ee-441a-b802-2c7e0bcd2bf5}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {175ec09d-b472-464f-ab2b-23673e015fa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8c779a9-2632-496e-9400-ef8e2ff4ecb1}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {175ec09d-b472-464f-ab2b-23673e015fa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bef7d73-a7ef-4432-ac74-587e5e14205a}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {175ec09d-b472-464f-ab2b-23673e015fa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {929ade15-adb1-410c-ace6-f05a02e7336d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6c731481-f79c-436d-b084-2ffb5946f44a}, !- Handle
  Zone Hospital OR A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ceed3157-3a63-4469-b8a1-e761dfea1ca2}, !- Zone Air Inlet Port List
  {14dbd50b-a6c2-41d0-a3db-b963dd935308}, !- Zone Air Exhaust Port List
  {728a128d-4fef-40cf-9b2b-093563b4d377}, !- Zone Air Node Name
  {6d5e3c48-5bb8-4371-a24e-31ff7d206980}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df512303-85f8-46ce-8b1d-cbbf8f6e15da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e05b9bcc-bc52-4ae2-a999-0051f87605c7}, !- Handle
  Zone Hospital OR A end_b - Story Ground Zone Air Node, !- Name
  {728a128d-4fef-40cf-9b2b-093563b4d377}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {728a128d-4fef-40cf-9b2b-093563b4d377}, !- Handle
  {49897f57-3ea6-4fd3-9db8-7fa10282154b}, !- Name
  {6c731481-f79c-436d-b084-2ffb5946f44a}, !- Source Object
  11,                                     !- Outlet Port
  {e05b9bcc-bc52-4ae2-a999-0051f87605c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ceed3157-3a63-4469-b8a1-e761dfea1ca2}, !- Handle
  {01dae6d7-e5e3-403b-a01b-cb0b5596e6f0}, !- Name
  {6c731481-f79c-436d-b084-2ffb5946f44a}, !- HVAC Component
  {9f6ba44a-ef56-4a8b-a475-213700b2ad62}; !- Port 1

OS:PortList,
  {14dbd50b-a6c2-41d0-a3db-b963dd935308}, !- Handle
  {8bb21aca-b08f-4fdf-b264-d8da80d00d03}, !- Name
  {6c731481-f79c-436d-b084-2ffb5946f44a}; !- HVAC Component

OS:PortList,
  {6d5e3c48-5bb8-4371-a24e-31ff7d206980}, !- Handle
  {6ffae28b-52cb-4088-b454-2cab3566a3e3}, !- Name
  {6c731481-f79c-436d-b084-2ffb5946f44a}, !- HVAC Component
  {6596b727-fa14-4621-8e70-62025a794f58}; !- Port 1

OS:Sizing:Zone,
  {d717eee9-f8f3-41b1-afbe-1a00c166bf47}, !- Handle
  {6c731481-f79c-436d-b084-2ffb5946f44a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {481d2eaa-58d6-4a37-990a-a4c40124ba07}, !- Handle
  Zone Hospital OR A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {6c731481-f79c-436d-b084-2ffb5946f44a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a731e579-2424-4c27-9f9d-84ce4e870b14}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {f729d585-a199-4f7e-8e1e-25746275f377}, !- Handle
  Hospital OR B end_b - Story Ground,     !- Name
  {3fa04c17-e0c2-4ed8-bb48-332d4e3c312f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079479,                       !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd1b9c4d-0e54-490a-8d38-87be2d29ee91}, !- Building Story Name
  {63c19980-6fe6-49d1-97ad-ef48602c0c30}; !- Thermal Zone Name

OS:Surface,
  {3254b1e5-2387-42e1-b057-000abfca5255}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {c10300b6-ecd6-4561-b190-1f44f4bfe647}, !- Construction Name
  {f729d585-a199-4f7e-8e1e-25746275f377}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e1230c6-79e5-4b53-babe-b7074186930f}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f729d585-a199-4f7e-8e1e-25746275f377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af778a2f-62b0-45e0-bb84-66c318306bdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {807c6716-e6a3-4ed9-8de6-18df47ca8592}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f729d585-a199-4f7e-8e1e-25746275f377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08070342-86a9-4625-9ed6-fed6eb2d9c4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c3ec748-e643-4573-af88-c55fb91d05d6}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {f729d585-a199-4f7e-8e1e-25746275f377}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b40e2e1-d6e4-41cd-8db0-fe71127f9672}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f729d585-a199-4f7e-8e1e-25746275f377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f905ec40-ef6d-47a2-984b-7a3f5fca9e71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79d24203-2c79-4ac7-9db7-1470201f4b43}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f729d585-a199-4f7e-8e1e-25746275f377}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29ac051d-ad97-4f7c-b474-aefc5de18ec7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {63c19980-6fe6-49d1-97ad-ef48602c0c30}, !- Handle
  Zone Hospital OR B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab6a4ad4-4129-4b2b-8677-b64401b21898}, !- Zone Air Inlet Port List
  {a3ecd099-b275-4c6f-aa57-5388d6ba0cf3}, !- Zone Air Exhaust Port List
  {b55c8289-557b-4b7c-884d-46e1efccfc80}, !- Zone Air Node Name
  {7faea125-cc64-42b5-b4a8-42ec29c93765}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {445467a2-6ac3-4633-9769-346c785e5b73}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7d32607-49f5-430e-adb3-23dba6f8c832}, !- Handle
  Zone Hospital OR B end_b - Story Ground Zone Air Node, !- Name
  {b55c8289-557b-4b7c-884d-46e1efccfc80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b55c8289-557b-4b7c-884d-46e1efccfc80}, !- Handle
  {ecb9bb80-1d1f-4be3-8af2-45357b1520f0}, !- Name
  {63c19980-6fe6-49d1-97ad-ef48602c0c30}, !- Source Object
  11,                                     !- Outlet Port
  {c7d32607-49f5-430e-adb3-23dba6f8c832}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab6a4ad4-4129-4b2b-8677-b64401b21898}, !- Handle
  {1823b89f-2020-4a5b-80e8-107a2ab7e0be}, !- Name
  {63c19980-6fe6-49d1-97ad-ef48602c0c30}, !- HVAC Component
  {0cdedda1-6524-4986-982d-554074e4b89f}; !- Port 1

OS:PortList,
  {a3ecd099-b275-4c6f-aa57-5388d6ba0cf3}, !- Handle
  {00cdd7bd-ee44-4529-af03-b887fcdaacea}, !- Name
  {63c19980-6fe6-49d1-97ad-ef48602c0c30}; !- HVAC Component

OS:PortList,
  {7faea125-cc64-42b5-b4a8-42ec29c93765}, !- Handle
  {76e0f9db-bb47-442b-9d5b-d04289ea224c}, !- Name
  {63c19980-6fe6-49d1-97ad-ef48602c0c30}, !- HVAC Component
  {edc72d90-8b7e-46b0-b04b-ef907aef403d}; !- Port 1

OS:Sizing:Zone,
  {e1b7dc73-b595-489a-a087-bc007c862764}, !- Handle
  {63c19980-6fe6-49d1-97ad-ef48602c0c30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {688049a6-a15b-4902-bb13-9b820f681032}, !- Handle
  Zone Hospital OR B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {63c19980-6fe6-49d1-97ad-ef48602c0c30}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7da48df5-6514-4283-957c-bf2d6099d716}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {7d72a290-138f-4018-8fe5-ed01d260317b}, !- Handle
  Hospital OR C end_b - Story Ground,     !- Name
  {3fa04c17-e0c2-4ed8-bb48-332d4e3c312f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079479,                       !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bd1b9c4d-0e54-490a-8d38-87be2d29ee91}, !- Building Story Name
  {dd97b903-efa4-48bf-ba18-eb56fceae9e2}; !- Thermal Zone Name

OS:Surface,
  {53a6af3c-8031-475c-9724-1b4699a4241b}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {c10300b6-ecd6-4561-b190-1f44f4bfe647}, !- Construction Name
  {7d72a290-138f-4018-8fe5-ed01d260317b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d79f0c1-1298-4d13-a81b-4cc816245447}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d72a290-138f-4018-8fe5-ed01d260317b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8fd703f-b01e-49d4-b3aa-e34829318d39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5c38acd-5508-4707-8de2-8d8505d6cc87}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {7d72a290-138f-4018-8fe5-ed01d260317b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65095540-955b-4bae-b901-7321ffd6dddf}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {7d72a290-138f-4018-8fe5-ed01d260317b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08070342-86a9-4625-9ed6-fed6eb2d9c4a}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d72a290-138f-4018-8fe5-ed01d260317b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {807c6716-e6a3-4ed9-8de6-18df47ca8592}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbb15bd4-b3bf-4523-b45e-6bb8c93df94d}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d72a290-138f-4018-8fe5-ed01d260317b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7263f316-7a9e-466b-adef-b8e859c2e418}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000004, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dd97b903-efa4-48bf-ba18-eb56fceae9e2}, !- Handle
  Zone Hospital OR C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74a85652-3b41-42be-9cb9-b1168aea281f}, !- Zone Air Inlet Port List
  {115bcfda-7a61-4b58-b1f0-d97dda40b64d}, !- Zone Air Exhaust Port List
  {0c8f79e8-4b87-4c45-9d50-a50de9a4334d}, !- Zone Air Node Name
  {f0953566-fa7e-411d-b8ab-aeced2f52997}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c2b914b-77c1-4699-b35b-7ae2f64652e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5625425e-f7f8-4dd0-b527-00978d534460}, !- Handle
  Zone Hospital OR C end_b - Story Ground Zone Air Node, !- Name
  {0c8f79e8-4b87-4c45-9d50-a50de9a4334d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c8f79e8-4b87-4c45-9d50-a50de9a4334d}, !- Handle
  {30a93992-7d8f-4150-a145-29d017b7f3e5}, !- Name
  {dd97b903-efa4-48bf-ba18-eb56fceae9e2}, !- Source Object
  11,                                     !- Outlet Port
  {5625425e-f7f8-4dd0-b527-00978d534460}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74a85652-3b41-42be-9cb9-b1168aea281f}, !- Handle
  {8ebc71c4-cab4-40ae-9083-2cc1048ae570}, !- Name
  {dd97b903-efa4-48bf-ba18-eb56fceae9e2}, !- HVAC Component
  {aa9f4eb4-274f-4fc8-939d-13b0d1cb1843}; !- Port 1

OS:PortList,
  {115bcfda-7a61-4b58-b1f0-d97dda40b64d}, !- Handle
  {ef18f18e-6eaf-4f30-bb42-70b5708f72a5}, !- Name
  {dd97b903-efa4-48bf-ba18-eb56fceae9e2}; !- HVAC Component

OS:PortList,
  {f0953566-fa7e-411d-b8ab-aeced2f52997}, !- Handle
  {05a2d8bb-ea5f-4b52-a273-b4bfa29aac16}, !- Name
  {dd97b903-efa4-48bf-ba18-eb56fceae9e2}, !- HVAC Component
  {3cc7a68e-6681-4799-b0a2-e928e548a9a5}; !- Port 1

OS:Sizing:Zone,
  {3eb9d049-a998-4cbe-9521-f232e9fc99e3}, !- Handle
  {dd97b903-efa4-48bf-ba18-eb56fceae9e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d85cdb4c-d366-4c58-8fa4-f29848bbec08}, !- Handle
  Zone Hospital OR C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {dd97b903-efa4-48bf-ba18-eb56fceae9e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {664e6fdd-b8b6-49f6-b570-0ce7ad63fac1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:BuildingStory,
  {7c3da529-132c-46de-842d-505576848501}, !- Handle
  Story Mid,                              !- Name
  4.2672,                                 !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {2960d07d-7637-43ff-bd03-bfd991e03023}, !- Handle
  Hospital ICU_NurseStn A end_a - Story Mid, !- Name
  {cc07056e-e7ef-447b-9c61-90473d71613e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {7919859d-8998-4282-98ad-30f1a944f3cd}; !- Thermal Zone Name

OS:Surface,
  {4c6097cc-2b42-4a76-935d-af30f901115e}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2960d07d-7637-43ff-bd03-bfd991e03023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf83cd4-1559-47c5-a32f-96221048b4bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ce8ae83-5a37-4240-a451-c52447ec19a1}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {2960d07d-7637-43ff-bd03-bfd991e03023}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a9dbbb9-dc58-47dc-9568-639ac5f514c1}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2960d07d-7637-43ff-bd03-bfd991e03023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7d07fe9-5085-4f50-8e72-9cd21b4bb2eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f117bbc-d5f5-4c57-adf6-e852818e80bc}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2960d07d-7637-43ff-bd03-bfd991e03023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e31223d0-2ef6-4ca5-b7db-745a35b3e4fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {123df3f7-cebc-4bff-a11e-da2f5082249f}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {2960d07d-7637-43ff-bd03-bfd991e03023}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d30efe1-87f3-4bf3-955d-d335b3fbf3de}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2960d07d-7637-43ff-bd03-bfd991e03023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2e70b2b-63e5-4a22-a93a-afd95f76f0fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7919859d-8998-4282-98ad-30f1a944f3cd}, !- Handle
  Zone Hospital ICU_NurseStn A end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1581564-9e3a-4bae-9fef-cd4166838c0e}, !- Zone Air Inlet Port List
  {6c65233d-93da-42e2-aec5-813f572d963d}, !- Zone Air Exhaust Port List
  {ffc860c8-2c4f-45b1-8360-3bd1a6e2aa45}, !- Zone Air Node Name
  {91ba5820-95a8-489b-b9d8-a6695022f4e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f4c3a4c-0ecb-40dc-bdf9-cf427cd3a224}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d105785d-59a5-487b-bc21-8837789bd974}, !- Handle
  Zone Hospital ICU_NurseStn A end_a - Story Mid Zone Air Node, !- Name
  {ffc860c8-2c4f-45b1-8360-3bd1a6e2aa45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffc860c8-2c4f-45b1-8360-3bd1a6e2aa45}, !- Handle
  {3499abe7-9038-4d29-962c-5dd3a58da4de}, !- Name
  {7919859d-8998-4282-98ad-30f1a944f3cd}, !- Source Object
  11,                                     !- Outlet Port
  {d105785d-59a5-487b-bc21-8837789bd974}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1581564-9e3a-4bae-9fef-cd4166838c0e}, !- Handle
  {16fb0795-9b98-44a4-8f97-9aeab6bf627e}, !- Name
  {7919859d-8998-4282-98ad-30f1a944f3cd}, !- HVAC Component
  {55fbd3ad-4e54-47bc-9364-fce48e16f579}; !- Port 1

OS:PortList,
  {6c65233d-93da-42e2-aec5-813f572d963d}, !- Handle
  {b5fae971-1738-4bc0-b241-b5de80e4dfda}, !- Name
  {7919859d-8998-4282-98ad-30f1a944f3cd}; !- HVAC Component

OS:PortList,
  {91ba5820-95a8-489b-b9d8-a6695022f4e3}, !- Handle
  {35aac6e3-7a10-4c99-9f56-08e562b09b59}, !- Name
  {7919859d-8998-4282-98ad-30f1a944f3cd}, !- HVAC Component
  {1bc9cc88-a92a-42b0-a2db-e11ee9636d12}; !- Port 1

OS:Sizing:Zone,
  {d0f8271f-4a02-4d68-85ad-c38aa14fa23d}, !- Handle
  {7919859d-8998-4282-98ad-30f1a944f3cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7d2ca64-1268-48da-8eea-0684cca4c977}, !- Handle
  Zone Hospital ICU_NurseStn A end_a - Story Mid Zone HVAC Equipment List, !- Name
  {7919859d-8998-4282-98ad-30f1a944f3cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7efcc5da-5092-460d-a822-e80a3a761bd7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {1b73cfa0-aaea-4006-a43c-7e40b6d25923}, !- Handle
  Hospital ICU_NurseStn B end_a - Story Mid, !- Name
  {cc07056e-e7ef-447b-9c61-90473d71613e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {3a90530d-191c-494c-b665-5f6dc4d65cef}; !- Thermal Zone Name

OS:Surface,
  {6549be59-2809-409e-a824-98f6582d96da}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1b73cfa0-aaea-4006-a43c-7e40b6d25923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab08d6f1-e1c7-4d9c-941a-4e7597ffabe4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2effc97-eabf-4bd0-bd83-ff78abeaf61f}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {1b73cfa0-aaea-4006-a43c-7e40b6d25923}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d20784c-c50f-4cef-af77-49c6196b5e2a}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b73cfa0-aaea-4006-a43c-7e40b6d25923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d898f60-3fc7-4924-b0c5-94ac531433f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {117efef9-9e36-4466-93db-b4e4a4b3deaf}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b73cfa0-aaea-4006-a43c-7e40b6d25923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e51d57a1-0b42-4d69-b724-fbfa76bc14b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d07fe9-5085-4f50-8e72-9cd21b4bb2eb}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b73cfa0-aaea-4006-a43c-7e40b6d25923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a9dbbb9-dc58-47dc-9568-639ac5f514c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71fc69a8-61c9-4e4b-b119-d9852fafa026}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b73cfa0-aaea-4006-a43c-7e40b6d25923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cc89a55-26a4-4b33-8563-f5a216563b4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3a90530d-191c-494c-b665-5f6dc4d65cef}, !- Handle
  Zone Hospital ICU_NurseStn B end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c8327dd-2f74-4166-bc71-1d230efad628}, !- Zone Air Inlet Port List
  {bdae9b54-4a48-475b-8dca-912e6d2f9460}, !- Zone Air Exhaust Port List
  {b42bf660-3e72-4e22-971d-9843c65283e8}, !- Zone Air Node Name
  {642777f1-31a1-4f50-b9c1-e35ed2b90cfa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8114b252-5812-4581-9210-ff51ec9d69f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4852dad2-90e7-4fe8-9e26-818ddc546e0e}, !- Handle
  Zone Hospital ICU_NurseStn B end_a - Story Mid Zone Air Node, !- Name
  {b42bf660-3e72-4e22-971d-9843c65283e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b42bf660-3e72-4e22-971d-9843c65283e8}, !- Handle
  {604ec2ad-ef2b-4c4e-ac8c-9f5402b4ae8e}, !- Name
  {3a90530d-191c-494c-b665-5f6dc4d65cef}, !- Source Object
  11,                                     !- Outlet Port
  {4852dad2-90e7-4fe8-9e26-818ddc546e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c8327dd-2f74-4166-bc71-1d230efad628}, !- Handle
  {3ad66838-fb7f-4e8e-9563-0e3263f76a26}, !- Name
  {3a90530d-191c-494c-b665-5f6dc4d65cef}, !- HVAC Component
  {93ed44b7-dc7a-434a-bc78-755a0333d28e}; !- Port 1

OS:PortList,
  {bdae9b54-4a48-475b-8dca-912e6d2f9460}, !- Handle
  {84910a6f-9f5e-4784-a4fc-abc5f6660c02}, !- Name
  {3a90530d-191c-494c-b665-5f6dc4d65cef}; !- HVAC Component

OS:PortList,
  {642777f1-31a1-4f50-b9c1-e35ed2b90cfa}, !- Handle
  {932ab8d8-9009-4446-be01-6797c3c8b367}, !- Name
  {3a90530d-191c-494c-b665-5f6dc4d65cef}, !- HVAC Component
  {00d98edd-4234-43d9-8ecf-8672eb0c8c3b}; !- Port 1

OS:Sizing:Zone,
  {497454d5-480a-4105-a645-f5101902f6bd}, !- Handle
  {3a90530d-191c-494c-b665-5f6dc4d65cef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6b3c31f-28a4-4636-b3ed-aac8028b20f8}, !- Handle
  Zone Hospital ICU_NurseStn B end_a - Story Mid Zone HVAC Equipment List, !- Name
  {3a90530d-191c-494c-b665-5f6dc4d65cef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ca657ce-37cb-43a7-ab67-fcee055a50c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a341328f-4dd2-40da-87c0-66d7ac4b4ad2}, !- Handle
  Hospital ICU_NurseStn C end_a - Story Mid, !- Name
  {cc07056e-e7ef-447b-9c61-90473d71613e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {ae66641d-17b1-4631-83c9-9864f1ab3f37}; !- Thermal Zone Name

OS:Surface,
  {69957a4c-ae87-4d56-90f7-0c9e55f17c0c}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a341328f-4dd2-40da-87c0-66d7ac4b4ad2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01f656ff-4226-4959-9f9e-9d915a86989e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ba286d-8b42-4bf5-8e65-d9695cd29a79}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {a341328f-4dd2-40da-87c0-66d7ac4b4ad2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9d1340a-32f6-47d4-be3c-070da1c33dd0}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {a341328f-4dd2-40da-87c0-66d7ac4b4ad2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4471774-10ba-490e-90f7-d327ef2ac372}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a341328f-4dd2-40da-87c0-66d7ac4b4ad2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49e44e95-62e6-409c-aaeb-b30df9a95940}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d898f60-3fc7-4924-b0c5-94ac531433f0}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a341328f-4dd2-40da-87c0-66d7ac4b4ad2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d20784c-c50f-4cef-af77-49c6196b5e2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e2985c0-2041-455f-9c27-707c12101074}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a341328f-4dd2-40da-87c0-66d7ac4b4ad2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef995ed-da54-43c3-ab1f-1ab5c87c00f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ae66641d-17b1-4631-83c9-9864f1ab3f37}, !- Handle
  Zone Hospital ICU_NurseStn C end_a - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73a5158c-32d3-4f23-91a9-a96eaf06c3b1}, !- Zone Air Inlet Port List
  {b6eae6e5-5689-4135-86b4-19b778a81730}, !- Zone Air Exhaust Port List
  {709d2fd7-a7a8-4472-80c2-4fbf579691ae}, !- Zone Air Node Name
  {83000172-3040-4943-917d-67a706a6b1d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a06d579-f845-423d-9e33-f4349c35557f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88c4ed8e-7cee-4317-9af7-a76b9ab20bce}, !- Handle
  Zone Hospital ICU_NurseStn C end_a - Story Mid Zone Air Node, !- Name
  {709d2fd7-a7a8-4472-80c2-4fbf579691ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {709d2fd7-a7a8-4472-80c2-4fbf579691ae}, !- Handle
  {b2c23cea-b2da-4091-935e-bd71ddf49939}, !- Name
  {ae66641d-17b1-4631-83c9-9864f1ab3f37}, !- Source Object
  11,                                     !- Outlet Port
  {88c4ed8e-7cee-4317-9af7-a76b9ab20bce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73a5158c-32d3-4f23-91a9-a96eaf06c3b1}, !- Handle
  {c801b712-7568-4aa4-89e0-c3e734cd00df}, !- Name
  {ae66641d-17b1-4631-83c9-9864f1ab3f37}, !- HVAC Component
  {8c30e26b-ff6c-45fb-ae70-e651daa706f4}; !- Port 1

OS:PortList,
  {b6eae6e5-5689-4135-86b4-19b778a81730}, !- Handle
  {ba9868c2-6b91-43f5-903f-53adcf7a1ecd}, !- Name
  {ae66641d-17b1-4631-83c9-9864f1ab3f37}; !- HVAC Component

OS:PortList,
  {83000172-3040-4943-917d-67a706a6b1d4}, !- Handle
  {701d7adc-c98f-4a27-af26-9a64aa4b1e49}, !- Name
  {ae66641d-17b1-4631-83c9-9864f1ab3f37}, !- HVAC Component
  {4a7b64d4-9524-4cf4-aac9-4fb60c333f28}; !- Port 1

OS:Sizing:Zone,
  {c2711f72-7102-48f2-90d8-c369b05c40e1}, !- Handle
  {ae66641d-17b1-4631-83c9-9864f1ab3f37}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6a3ad07-f3ab-4ca8-9672-f09c1864d2b8}, !- Handle
  Zone Hospital ICU_NurseStn C end_a - Story Mid Zone HVAC Equipment List, !- Name
  {ae66641d-17b1-4631-83c9-9864f1ab3f37}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d080f91-4e7e-473c-ab8c-a2a219f27c3c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {8624785b-5e6a-4c51-af9a-e156c0fd1fd6}, !- Handle
  Hospital ICU_NurseStn A  - Story Mid,   !- Name
  {cc07056e-e7ef-447b-9c61-90473d71613e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {0c4dbbab-ed0a-49f2-beaa-30bc5061dc11}; !- Thermal Zone Name

OS:Surface,
  {e48ee444-9a43-4f12-95ff-a6fea361ba36}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8624785b-5e6a-4c51-af9a-e156c0fd1fd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae3371b0-2cd1-42b1-a0ce-6651e612e4f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3022786358864, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  17.3022786358864, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.2070412186559, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.2070412186559, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e31223d0-2ef6-4ca5-b7db-745a35b3e4fd}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8624785b-5e6a-4c51-af9a-e156c0fd1fd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f117bbc-d5f5-4c57-adf6-e852818e80bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47779d67-831f-4127-ba23-d4de9b2693a5}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8624785b-5e6a-4c51-af9a-e156c0fd1fd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f0d2142-6f3a-413a-a3d6-659a60fbbf9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4032300133875, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  20.4032300133875, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b922788f-e8f7-4338-8de5-27762f3bc436}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8624785b-5e6a-4c51-af9a-e156c0fd1fd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db6c5773-2f97-46b6-ab31-bc4d5bc6ba52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4032300133875, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  20.4032300133875, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.4032300133875, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  20.4032300133875, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e388ee6-8299-4aa0-9338-61602546d3e5}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {8624785b-5e6a-4c51-af9a-e156c0fd1fd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.4032300133875, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.4032300133875, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bcb9bd0-4efe-479c-b883-4a99a233ee97}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8624785b-5e6a-4c51-af9a-e156c0fd1fd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af250e94-7bab-4c30-89ce-0e36b1459110}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4032300133875, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  20.4032300133875, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0c4dbbab-ed0a-49f2-beaa-30bc5061dc11}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d1a8823-013b-4970-9513-444580624cec}, !- Zone Air Inlet Port List
  {cb952701-acb7-4b1b-a7a7-283fa5f3da87}, !- Zone Air Exhaust Port List
  {a346fbf3-d957-41de-9336-ff28a5d4aca6}, !- Zone Air Node Name
  {2e52172f-7d1a-41f3-a1c0-b9749f6ac2f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ecdaa2a4-b62c-4dbb-b733-4abc05486008}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10f132b1-aaf0-4f61-98ef-cb3369f9bf11}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Mid Zone Air Node, !- Name
  {a346fbf3-d957-41de-9336-ff28a5d4aca6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a346fbf3-d957-41de-9336-ff28a5d4aca6}, !- Handle
  {614bf76f-6b9e-46c5-ad20-6b98701133fa}, !- Name
  {0c4dbbab-ed0a-49f2-beaa-30bc5061dc11}, !- Source Object
  11,                                     !- Outlet Port
  {10f132b1-aaf0-4f61-98ef-cb3369f9bf11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d1a8823-013b-4970-9513-444580624cec}, !- Handle
  {0f720837-edc5-4c23-9ec3-1b22517c3374}, !- Name
  {0c4dbbab-ed0a-49f2-beaa-30bc5061dc11}, !- HVAC Component
  {ee2d02cb-bbda-44d0-8235-4b91b16e1665}; !- Port 1

OS:PortList,
  {cb952701-acb7-4b1b-a7a7-283fa5f3da87}, !- Handle
  {bbcb9b0a-d3b7-4964-b75d-b5147d8b29c0}, !- Name
  {0c4dbbab-ed0a-49f2-beaa-30bc5061dc11}; !- HVAC Component

OS:PortList,
  {2e52172f-7d1a-41f3-a1c0-b9749f6ac2f9}, !- Handle
  {75b570cf-38b2-4ffd-b8c5-a14e0a74a7da}, !- Name
  {0c4dbbab-ed0a-49f2-beaa-30bc5061dc11}, !- HVAC Component
  {5f58d31d-1d1a-4163-8985-c7adfd3b700f}; !- Port 1

OS:Sizing:Zone,
  {daa74c38-8ae3-49aa-85fa-d8b9bbc4daa2}, !- Handle
  {0c4dbbab-ed0a-49f2-beaa-30bc5061dc11}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {936874e5-d576-4a74-9be2-43a3ba16f610}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Mid Zone HVAC Equipment List, !- Name
  {0c4dbbab-ed0a-49f2-beaa-30bc5061dc11}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c28d5afd-a0e1-4b02-afd9-f4a33eef1f49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {c111482b-0ec6-4896-83dd-95c0695aa76a}, !- Handle
  Hospital ICU_NurseStn B  - Story Mid,   !- Name
  {cc07056e-e7ef-447b-9c61-90473d71613e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {9abfae86-a6d7-4a40-baa8-2568ae6fc12c}; !- Thermal Zone Name

OS:Surface,
  {40e8ef16-35bc-47f1-9ec8-6488dd30ab69}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c111482b-0ec6-4896-83dd-95c0695aa76a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c34d0c-53cd-492b-967c-74be60fb7d6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3022786358864, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  17.3022786358864, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.2070412186559, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.2070412186559, 90.6252194158958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e51d57a1-0b42-4d69-b724-fbfa76bc14b1}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c111482b-0ec6-4896-83dd-95c0695aa76a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {117efef9-9e36-4466-93db-b4e4a4b3deaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8474b218-cf1f-47bd-8717-1d82caec5315}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c111482b-0ec6-4896-83dd-95c0695aa76a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41557fc0-7a47-4489-aa83-b198d14c15dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4032300133875, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  20.4032300133875, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d07a65f-43a7-4c92-ab04-1ed9b10a93c8}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c111482b-0ec6-4896-83dd-95c0695aa76a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf1ddc4b-d984-4701-a30c-48d713c426a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4032300133875, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  20.4032300133875, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.4032300133875, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  20.4032300133875, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f0d2142-6f3a-413a-a3d6-659a60fbbf9e}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c111482b-0ec6-4896-83dd-95c0695aa76a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47779d67-831f-4127-ba23-d4de9b2693a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.4032300133875, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.4032300133875, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0242605a-4084-442b-bd25-4ac4191a89e4}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c111482b-0ec6-4896-83dd-95c0695aa76a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5b74217-7e72-4e49-97de-e577d88a3099}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4032300133875, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  20.4032300133875, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9abfae86-a6d7-4a40-baa8-2568ae6fc12c}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d39056e-08a2-4234-ae25-ff727755db92}, !- Zone Air Inlet Port List
  {ecb15b12-4471-44a1-ae47-591287d53ba7}, !- Zone Air Exhaust Port List
  {73422381-e3d9-421a-9018-1f060500a7c3}, !- Zone Air Node Name
  {672c4a9c-5d73-41e1-af1a-cf3b2fc65bff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f7d3441-54f1-41f0-8412-c94248da62e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8542f672-d57d-47bc-bf9c-89c31e911f22}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Mid Zone Air Node, !- Name
  {73422381-e3d9-421a-9018-1f060500a7c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73422381-e3d9-421a-9018-1f060500a7c3}, !- Handle
  {ea9f05af-31f6-45d5-a9e1-cc10bb5f0a0d}, !- Name
  {9abfae86-a6d7-4a40-baa8-2568ae6fc12c}, !- Source Object
  11,                                     !- Outlet Port
  {8542f672-d57d-47bc-bf9c-89c31e911f22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d39056e-08a2-4234-ae25-ff727755db92}, !- Handle
  {810bb23a-7783-4a5b-9225-5cbbb29886a0}, !- Name
  {9abfae86-a6d7-4a40-baa8-2568ae6fc12c}, !- HVAC Component
  {de6b51d0-e6f4-42b1-9311-5b5b503a6174}; !- Port 1

OS:PortList,
  {ecb15b12-4471-44a1-ae47-591287d53ba7}, !- Handle
  {b626a487-5e95-437d-809e-afae840f3eca}, !- Name
  {9abfae86-a6d7-4a40-baa8-2568ae6fc12c}; !- HVAC Component

OS:PortList,
  {672c4a9c-5d73-41e1-af1a-cf3b2fc65bff}, !- Handle
  {4f6f5083-9356-4c1c-a94a-e769f56f24df}, !- Name
  {9abfae86-a6d7-4a40-baa8-2568ae6fc12c}, !- HVAC Component
  {6f69714c-d459-4640-b651-5bf995c46dc6}; !- Port 1

OS:Sizing:Zone,
  {d361c2c1-2386-4a15-b6fb-264a5cbcf043}, !- Handle
  {9abfae86-a6d7-4a40-baa8-2568ae6fc12c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3790f5ff-42b3-4c10-8224-e71df1b536b2}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Mid Zone HVAC Equipment List, !- Name
  {9abfae86-a6d7-4a40-baa8-2568ae6fc12c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb44477c-bc40-4ce1-99d2-f5a29f85f915}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {146fa538-05ea-402d-b70c-9d7c693ebdb8}, !- Handle
  Hospital ICU_NurseStn C  - Story Mid,   !- Name
  {cc07056e-e7ef-447b-9c61-90473d71613e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {142ebaf7-1635-4836-87eb-0bf7b20eec09}; !- Thermal Zone Name

OS:Surface,
  {cbd240d6-2cf3-4660-9e9e-80cab20012e2}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {146fa538-05ea-402d-b70c-9d7c693ebdb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c2bb920-d6c1-45e2-93ae-403abf0059f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.3022786358864, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  17.3022786358864, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.2070412186559, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.2070412186559, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49e44e95-62e6-409c-aaeb-b30df9a95940}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {146fa538-05ea-402d-b70c-9d7c693ebdb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4471774-10ba-490e-90f7-d327ef2ac372}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e78718a-a81c-4e6e-adff-0d7713a593bd}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {146fa538-05ea-402d-b70c-9d7c693ebdb8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4032300133875, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  20.4032300133875, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da4412c1-b24f-4581-9483-e3beab3a6add}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {146fa538-05ea-402d-b70c-9d7c693ebdb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75193f74-41d5-4324-972b-d6f8073c3481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4032300133875, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  20.4032300133875, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.4032300133875, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  20.4032300133875, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41557fc0-7a47-4489-aa83-b198d14c15dc}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {146fa538-05ea-402d-b70c-9d7c693ebdb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8474b218-cf1f-47bd-8717-1d82caec5315}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.4032300133875, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.4032300133875, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c8b532c-b416-47a3-bec9-2900479ce1b4}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {146fa538-05ea-402d-b70c-9d7c693ebdb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dea959e0-d91b-425c-bd68-99c7e8ae631f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4032300133875, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  20.4032300133875, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {142ebaf7-1635-4836-87eb-0bf7b20eec09}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad1c08de-1d2f-4f4f-979b-1a0e228b15e3}, !- Zone Air Inlet Port List
  {3ffaced0-c880-4746-945a-8e55c296bd03}, !- Zone Air Exhaust Port List
  {701613fa-1bfe-428d-9820-046166c7f52b}, !- Zone Air Node Name
  {966bc2c6-4318-4b0e-9cf3-3a76335dc06c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09eafb18-876a-4802-898b-6a94abf22680}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76fae068-7b89-4080-b470-ce099a0fcb0e}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Mid Zone Air Node, !- Name
  {701613fa-1bfe-428d-9820-046166c7f52b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {701613fa-1bfe-428d-9820-046166c7f52b}, !- Handle
  {d31147cb-1e1d-43bc-a6b5-b4f7ef9f61f2}, !- Name
  {142ebaf7-1635-4836-87eb-0bf7b20eec09}, !- Source Object
  11,                                     !- Outlet Port
  {76fae068-7b89-4080-b470-ce099a0fcb0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad1c08de-1d2f-4f4f-979b-1a0e228b15e3}, !- Handle
  {497d25ee-f6ab-43e5-9d5e-04b0893f70ee}, !- Name
  {142ebaf7-1635-4836-87eb-0bf7b20eec09}, !- HVAC Component
  {75d85a9f-ec58-4969-8273-0c021e52ed49}; !- Port 1

OS:PortList,
  {3ffaced0-c880-4746-945a-8e55c296bd03}, !- Handle
  {d1df7a8b-7eed-42a1-804d-207c82aa0dd8}, !- Name
  {142ebaf7-1635-4836-87eb-0bf7b20eec09}; !- HVAC Component

OS:PortList,
  {966bc2c6-4318-4b0e-9cf3-3a76335dc06c}, !- Handle
  {54a7a199-9b0b-42d2-bcb3-ba5110196531}, !- Name
  {142ebaf7-1635-4836-87eb-0bf7b20eec09}, !- HVAC Component
  {835d719c-a838-427f-b4f5-d565d22632f5}; !- Port 1

OS:Sizing:Zone,
  {1b8b4a62-da36-4b4a-8ce3-b248677b2a7e}, !- Handle
  {142ebaf7-1635-4836-87eb-0bf7b20eec09}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7bc18115-4b72-4482-9e35-0195c943d950}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Mid Zone HVAC Equipment List, !- Name
  {142ebaf7-1635-4836-87eb-0bf7b20eec09}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be8246c0-a94e-4d5b-81db-39fd1fbe90a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {09b8cc4a-6553-4d11-9f89-731df9093ef5}, !- Handle
  Hospital OR A  - Story Mid,             !- Name
  {3fa04c17-e0c2-4ed8-bb48-332d4e3c312f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9093796945603,                      !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {a7cef622-fab5-48b7-8d1c-9609c0c9809e}; !- Thermal Zone Name

OS:Surface,
  {5a6a230a-15a8-443a-afba-9adb78df064a}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09b8cc4a-6553-4d11-9f89-731df9093ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff158c6d-0bdc-42a9-a493-0b2b91ba414a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08952345695994, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  1.08952345695994, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999996, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db6c5773-2f97-46b6-ab31-bc4d5bc6ba52}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09b8cc4a-6553-4d11-9f89-731df9093ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b922788f-e8f7-4338-8de5-27762f3bc436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999996, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c2c39d6-9c92-49f6-ac64-54cd39ec0bf0}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09b8cc4a-6553-4d11-9f89-731df9093ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd70c157-d90c-4bc2-864a-5d2b6edcbd68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4840805052233, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4840805052233, 4.57199999999996, 0,   !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999996, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46ca67f9-bf3e-4048-bb73-285db25948aa}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {09b8cc4a-6553-4d11-9f89-731df9093ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b01dfae-fb79-4354-8bb8-8166b2b97563}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4840805052233, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4840805052233, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.4840805052233, 4.57199999999996, 0,   !- X,Y,Z Vertex 3 {m}
  3.4840805052233, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac88cd58-905e-4ddd-a448-128c5e7f1944}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {09b8cc4a-6553-4d11-9f89-731df9093ef5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 4.2672,        !- X,Y,Z Vertex 1 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  3.4840805052233, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.4840805052233, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cfe29ef-2580-48ba-918a-5bec58d04005}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {09b8cc4a-6553-4d11-9f89-731df9093ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0c2596c-fdb1-4a83-9ae5-01b374e4b0e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4840805052233, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4840805052233, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a7cef622-fab5-48b7-8d1c-9609c0c9809e}, !- Handle
  Zone Hospital OR A  - Story Mid,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eeb120e9-1ae1-48e9-820c-c9f4c8a52520}, !- Zone Air Inlet Port List
  {73b9053d-62a9-45a5-867b-24b748244f39}, !- Zone Air Exhaust Port List
  {5a6a197d-d376-49a8-8e2a-63c6e6707c78}, !- Zone Air Node Name
  {87394704-12f8-46fa-8d86-96f81b720e3b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5007a976-ff6d-440f-b68c-2f159fcbe091}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b71d9c0-eb84-4943-991b-5c337faef8f3}, !- Handle
  Zone Hospital OR A  - Story Mid Zone Air Node, !- Name
  {5a6a197d-d376-49a8-8e2a-63c6e6707c78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a6a197d-d376-49a8-8e2a-63c6e6707c78}, !- Handle
  {a7140adc-7638-45df-be33-17187612ee32}, !- Name
  {a7cef622-fab5-48b7-8d1c-9609c0c9809e}, !- Source Object
  11,                                     !- Outlet Port
  {5b71d9c0-eb84-4943-991b-5c337faef8f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eeb120e9-1ae1-48e9-820c-c9f4c8a52520}, !- Handle
  {7a97d3e5-a7f8-4af0-a154-10ff52a509ff}, !- Name
  {a7cef622-fab5-48b7-8d1c-9609c0c9809e}, !- HVAC Component
  {5d2ee461-3bdb-4548-b31a-78e909c97c6b}; !- Port 1

OS:PortList,
  {73b9053d-62a9-45a5-867b-24b748244f39}, !- Handle
  {a6e31aab-6471-4e16-8108-403074bfc4eb}, !- Name
  {a7cef622-fab5-48b7-8d1c-9609c0c9809e}; !- HVAC Component

OS:PortList,
  {87394704-12f8-46fa-8d86-96f81b720e3b}, !- Handle
  {b2910cdc-2170-4285-80c1-49cae0b3f4bf}, !- Name
  {a7cef622-fab5-48b7-8d1c-9609c0c9809e}, !- HVAC Component
  {f22b92bb-defe-4f21-9a65-ee1941353922}; !- Port 1

OS:Sizing:Zone,
  {b2d9f6cb-6cda-41ac-b2e1-8dea056e40d0}, !- Handle
  {a7cef622-fab5-48b7-8d1c-9609c0c9809e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f833053-3bb0-4be4-99ce-e2415e575c9c}, !- Handle
  Zone Hospital OR A  - Story Mid Zone HVAC Equipment List, !- Name
  {a7cef622-fab5-48b7-8d1c-9609c0c9809e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73bce081-6b3f-4c28-a2bb-b02bcc548f9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {cee08233-7dd9-4125-8969-510937569f87}, !- Handle
  Hospital OR B  - Story Mid,             !- Name
  {3fa04c17-e0c2-4ed8-bb48-332d4e3c312f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9093796945603,                      !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {65fda992-f63f-423e-9b05-8d489efd45b7}; !- Thermal Zone Name

OS:Surface,
  {4b4dc35b-f2d9-48ab-9b95-7c2547c1f042}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cee08233-7dd9-4125-8969-510937569f87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9310898a-deea-41b1-be43-68555e8d81df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08952345695994, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  1.08952345695994, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 90.6252194158958, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf1ddc4b-d984-4701-a30c-48d713c426a6}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cee08233-7dd9-4125-8969-510937569f87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d07a65f-43a7-4c92-ab04-1ed9b10a93c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 90.6252194158958, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 90.6252194158958, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa2880dd-ac81-468e-9f26-1ce67f091a13}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cee08233-7dd9-4125-8969-510937569f87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3f84fa8-c1dd-44b8-b125-6a7e91ecfc60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4840805052233, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4840805052233, 90.6252194158958, 0,   !- X,Y,Z Vertex 2 {m}
  0, 90.6252194158958, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 90.6252194158958, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bba340f-6301-4b65-8a51-fb712c975f4e}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cee08233-7dd9-4125-8969-510937569f87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90f80bfd-c9f7-43be-b525-6dae93943575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4840805052233, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4840805052233, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.4840805052233, 90.6252194158958, 0,   !- X,Y,Z Vertex 3 {m}
  3.4840805052233, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd70c157-d90c-4bc2-864a-5d2b6edcbd68}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cee08233-7dd9-4125-8969-510937569f87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c2c39d6-9c92-49f6-ac64-54cd39ec0bf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.2632564145606e-14, 4.2672,        !- X,Y,Z Vertex 1 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 2 {m}
  3.4840805052233, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.4840805052233, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a33acea-f3b5-459b-bccf-edabdbdd8cb1}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cee08233-7dd9-4125-8969-510937569f87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c38e0cc4-f492-4973-a5aa-1eb8724279c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4840805052233, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4840805052233, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 90.6252194158958, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -4.2632564145606e-14, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {65fda992-f63f-423e-9b05-8d489efd45b7}, !- Handle
  Zone Hospital OR B  - Story Mid,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a1b3f08-ba33-41c9-9848-85e1734cf727}, !- Zone Air Inlet Port List
  {36c6b389-a067-4a3e-83a1-d5f8f2223e80}, !- Zone Air Exhaust Port List
  {3c543197-face-4f8f-af2f-e02a405e4ee7}, !- Zone Air Node Name
  {ea628c71-a32d-4a06-a2f8-ca3a912f85ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a0631753-19ee-4844-bf82-eec429f68f4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6f8b744-749e-4c55-823a-ed971a1e40d8}, !- Handle
  Zone Hospital OR B  - Story Mid Zone Air Node, !- Name
  {3c543197-face-4f8f-af2f-e02a405e4ee7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c543197-face-4f8f-af2f-e02a405e4ee7}, !- Handle
  {7610c21b-8097-4ee6-8645-3bde021c5525}, !- Name
  {65fda992-f63f-423e-9b05-8d489efd45b7}, !- Source Object
  11,                                     !- Outlet Port
  {d6f8b744-749e-4c55-823a-ed971a1e40d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a1b3f08-ba33-41c9-9848-85e1734cf727}, !- Handle
  {96cbd5c2-a6e0-48db-b1f5-58384de9866b}, !- Name
  {65fda992-f63f-423e-9b05-8d489efd45b7}, !- HVAC Component
  {a0fae2da-09fe-4e3e-9f5e-c91a4b70e9e5}; !- Port 1

OS:PortList,
  {36c6b389-a067-4a3e-83a1-d5f8f2223e80}, !- Handle
  {b4ab2ce9-6b33-4f56-b524-a5aafbaaab8c}, !- Name
  {65fda992-f63f-423e-9b05-8d489efd45b7}; !- HVAC Component

OS:PortList,
  {ea628c71-a32d-4a06-a2f8-ca3a912f85ec}, !- Handle
  {bb4d78db-6abc-48d5-ad10-a3d283d7d461}, !- Name
  {65fda992-f63f-423e-9b05-8d489efd45b7}, !- HVAC Component
  {c41cf031-4d25-434f-be08-af17d5b7bbab}; !- Port 1

OS:Sizing:Zone,
  {13b3c017-f0b6-41e7-814a-627148bcc9a2}, !- Handle
  {65fda992-f63f-423e-9b05-8d489efd45b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33bb3fc4-5e7c-4e10-a381-20e903794184}, !- Handle
  Zone Hospital OR B  - Story Mid Zone HVAC Equipment List, !- Name
  {65fda992-f63f-423e-9b05-8d489efd45b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d7085d3-0ce3-4f6a-8f4f-43aac9e07e71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a21bd261-67c5-4a10-bf33-57b2588fcc79}, !- Handle
  Hospital OR C  - Story Mid,             !- Name
  {3fa04c17-e0c2-4ed8-bb48-332d4e3c312f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9093796945603,                      !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {78d4aa68-ee28-4c13-97d5-c866f0e26702}; !- Thermal Zone Name

OS:Surface,
  {f6100fff-efd5-4c96-b3e1-5a299da57f22}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a21bd261-67c5-4a10-bf33-57b2588fcc79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4121531-e792-468b-877a-bffb571fd20e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.08952345695994, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  1.08952345695994, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75193f74-41d5-4324-972b-d6f8073c3481}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a21bd261-67c5-4a10-bf33-57b2588fcc79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da4412c1-b24f-4581-9483-e3beab3a6add}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000005, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbac79e2-4a91-4c08-8997-b4e800bf2a9d}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {a21bd261-67c5-4a10-bf33-57b2588fcc79}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4840805052233, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4840805052233, 4.57200000000005, 0,   !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb4a7ac0-6a23-4861-bb09-2c3c82154135}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a21bd261-67c5-4a10-bf33-57b2588fcc79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82fac393-5865-441c-91f8-2aa111a8fbc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4840805052233, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4840805052233, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.4840805052233, 4.57200000000005, 0,   !- X,Y,Z Vertex 3 {m}
  3.4840805052233, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3f84fa8-c1dd-44b8-b125-6a7e91ecfc60}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a21bd261-67c5-4a10-bf33-57b2588fcc79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa2880dd-ac81-468e-9f26-1ce67f091a13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 4.2672,         !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  3.4840805052233, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.4840805052233, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e962b6f1-041c-47ea-a7df-081e724b3d71}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a21bd261-67c5-4a10-bf33-57b2588fcc79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51180986-4cd6-4bac-aad3-74d97b50c785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4840805052233, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.4840805052233, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 4.2672;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {78d4aa68-ee28-4c13-97d5-c866f0e26702}, !- Handle
  Zone Hospital OR C  - Story Mid,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {839e4aa7-1261-408a-ad8c-641ade45591d}, !- Zone Air Inlet Port List
  {b1e32cc1-8b09-4488-bdb9-7e15cc4023b9}, !- Zone Air Exhaust Port List
  {4e31608a-da76-4a40-8a44-94f29e936456}, !- Zone Air Node Name
  {0a1776ac-7ba8-4358-a2c6-473a5d10de44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7cd6f198-db0f-4bbc-889e-281f39ddfe6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c407839d-9bb3-415a-b909-ad5ed43414e6}, !- Handle
  Zone Hospital OR C  - Story Mid Zone Air Node, !- Name
  {4e31608a-da76-4a40-8a44-94f29e936456}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e31608a-da76-4a40-8a44-94f29e936456}, !- Handle
  {85709a79-2af6-4048-bed3-131320452a41}, !- Name
  {78d4aa68-ee28-4c13-97d5-c866f0e26702}, !- Source Object
  11,                                     !- Outlet Port
  {c407839d-9bb3-415a-b909-ad5ed43414e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {839e4aa7-1261-408a-ad8c-641ade45591d}, !- Handle
  {29ce29bf-c05d-4e31-9424-b2d1187d65a2}, !- Name
  {78d4aa68-ee28-4c13-97d5-c866f0e26702}, !- HVAC Component
  {5cda2f6f-14df-4c4d-9a90-f260b66b6a2a}; !- Port 1

OS:PortList,
  {b1e32cc1-8b09-4488-bdb9-7e15cc4023b9}, !- Handle
  {78571777-6948-4613-bf8c-e5fbbf757e7c}, !- Name
  {78d4aa68-ee28-4c13-97d5-c866f0e26702}; !- HVAC Component

OS:PortList,
  {0a1776ac-7ba8-4358-a2c6-473a5d10de44}, !- Handle
  {a2b2566b-feab-410d-9db5-295bc2f6d1d5}, !- Name
  {78d4aa68-ee28-4c13-97d5-c866f0e26702}, !- HVAC Component
  {78e3c86b-2736-4c52-bbc1-e99b57934ab4}; !- Port 1

OS:Sizing:Zone,
  {e5aaeff3-b624-484d-b8de-6709b17d79c0}, !- Handle
  {78d4aa68-ee28-4c13-97d5-c866f0e26702}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2aba763-18e7-495f-a90e-b4f142d9914f}, !- Handle
  Zone Hospital OR C  - Story Mid Zone HVAC Equipment List, !- Name
  {78d4aa68-ee28-4c13-97d5-c866f0e26702}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce55362c-f601-41e2-9974-be7025b1b8a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a2e1c39a-f165-42a6-99d6-b2e5237982d9}, !- Handle
  Hospital ICE_Open A  - Story Mid,       !- Name
  {bd5f45b5-b09a-4f4a-acbe-e2690afbcf19}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.425299189337,                       !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {e07c0615-1b08-4fe3-8290-0dcbb51a3f76}; !- Thermal Zone Name

OS:Surface,
  {dc67c70b-a523-4226-a820-8276bb86fda0}, !- Handle
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a2e1c39a-f165-42a6-99d6-b2e5237982d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7aca2a6-5c77-4071-8813-3033a14af735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.90258312396934, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  5.90258312396934, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999996, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b01dfae-fb79-4354-8bb8-8166b2b97563}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2e1c39a-f165-42a6-99d6-b2e5237982d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46ca67f9-bf3e-4048-bb73-285db25948aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {455b79d4-c48a-42d7-9963-320efc8e959b}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2e1c39a-f165-42a6-99d6-b2e5237982d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0252fa92-d2db-4d1e-b777-fee470d29e0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0476115895355, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.0476115895355, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8075a85-b1e0-4935-bb43-0464c671e27e}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2e1c39a-f165-42a6-99d6-b2e5237982d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6042cb1-30a8-49f5-b5b1-93ea49183bbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0476115895355, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.0476115895355, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.0476115895355, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  23.0476115895355, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1edd215a-034d-4791-bba5-4ba3db48690a}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {a2e1c39a-f165-42a6-99d6-b2e5237982d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.0476115895355, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.0476115895355, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02b83fac-9bad-44ca-9c9a-0d684ed4f29a}, !- Handle
  Surface 240,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2e1c39a-f165-42a6-99d6-b2e5237982d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dbc7d5e-f0aa-422f-80ef-1f9f2bda493a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.4916943728643, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  19.4916943728643, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  17.7197221571493, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  17.7197221571493, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e07c0615-1b08-4fe3-8290-0dcbb51a3f76}, !- Handle
  Zone Hospital ICE_Open A  - Story Mid,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cafe424b-4bf3-46c8-a93c-d6e834ccdf7e}, !- Zone Air Inlet Port List
  {f08cff92-0c14-43cb-a090-87de660fb378}, !- Zone Air Exhaust Port List
  {7096364a-e702-4f41-829b-dab0d2a246d4}, !- Zone Air Node Name
  {f88d83ac-7d8f-40a2-ac7e-4399ef3c9c4c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7a5b3bd-30f7-4d18-8848-678ab18e5295}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb566acd-6f2c-4706-8549-a9b58f0bb320}, !- Handle
  Zone Hospital ICE_Open A  - Story Mid Zone Air Node, !- Name
  {7096364a-e702-4f41-829b-dab0d2a246d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7096364a-e702-4f41-829b-dab0d2a246d4}, !- Handle
  {ff76df80-2c91-47f2-ba64-e455c6794017}, !- Name
  {e07c0615-1b08-4fe3-8290-0dcbb51a3f76}, !- Source Object
  11,                                     !- Outlet Port
  {fb566acd-6f2c-4706-8549-a9b58f0bb320}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cafe424b-4bf3-46c8-a93c-d6e834ccdf7e}, !- Handle
  {4aebbf9c-0fa0-46b3-bd58-303225c8346d}, !- Name
  {e07c0615-1b08-4fe3-8290-0dcbb51a3f76}; !- HVAC Component

OS:PortList,
  {f08cff92-0c14-43cb-a090-87de660fb378}, !- Handle
  {90414cb3-7232-430d-9b23-c2efd0705de3}, !- Name
  {e07c0615-1b08-4fe3-8290-0dcbb51a3f76}; !- HVAC Component

OS:PortList,
  {f88d83ac-7d8f-40a2-ac7e-4399ef3c9c4c}, !- Handle
  {24fa134a-bdc2-4f6d-a548-65073fd11b3b}, !- Name
  {e07c0615-1b08-4fe3-8290-0dcbb51a3f76}; !- HVAC Component

OS:Sizing:Zone,
  {9215dcae-be6b-4b0f-9598-91b718b91d24}, !- Handle
  {e07c0615-1b08-4fe3-8290-0dcbb51a3f76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39c4eced-1b86-4dac-b0a4-3cb9284e5818}, !- Handle
  Zone Hospital ICE_Open A  - Story Mid Zone HVAC Equipment List, !- Name
  {e07c0615-1b08-4fe3-8290-0dcbb51a3f76}; !- Thermal Zone

OS:Space,
  {b67119a2-26c3-47f0-8a33-fc6347a51c4f}, !- Handle
  Hospital ICE_Open B  - Story Mid,       !- Name
  {bd5f45b5-b09a-4f4a-acbe-e2690afbcf19}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.425299189337,                       !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {41ca0fe1-c2d7-45e3-876f-0b0b005bbc27}; !- Thermal Zone Name

OS:Surface,
  {9ff41e2e-67c8-4626-9b02-046ecf779828}, !- Handle
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b67119a2-26c3-47f0-8a33-fc6347a51c4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a325713-3259-44cd-83a1-d8d1791b8214}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.90258312396934, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  5.90258312396934, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.2632564145606e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 90.6252194158958, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90f80bfd-c9f7-43be-b525-6dae93943575}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b67119a2-26c3-47f0-8a33-fc6347a51c4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bba340f-6301-4b65-8a51-fb712c975f4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a013598f-3f68-4d89-adb8-8c8085063fb9}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b67119a2-26c3-47f0-8a33-fc6347a51c4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4198d0fc-f85c-44b8-b105-4803280dacda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0476115895355, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.0476115895355, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {043bd99d-ee2c-47f2-9d12-a752fae9e931}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b67119a2-26c3-47f0-8a33-fc6347a51c4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d53b3084-696a-436d-8f50-d16fff1d6a63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0476115895355, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.0476115895355, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.0476115895355, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  23.0476115895355, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0252fa92-d2db-4d1e-b777-fee470d29e0c}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b67119a2-26c3-47f0-8a33-fc6347a51c4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {455b79d4-c48a-42d7-9963-320efc8e959b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.0476115895355, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.0476115895355, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5456bdeb-5c20-4d3b-801a-821499f1eada}, !- Handle
  Surface 246,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b67119a2-26c3-47f0-8a33-fc6347a51c4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a25fffb-1216-4911-91b5-7af1f77172bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.4916943728643, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  19.4916943728643, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  17.7197221571493, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  17.7197221571493, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41ca0fe1-c2d7-45e3-876f-0b0b005bbc27}, !- Handle
  Zone Hospital ICE_Open B  - Story Mid,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7a390ba-9e34-4fc9-ba57-29a06cf1a1c7}, !- Zone Air Inlet Port List
  {228a92b7-3892-44f6-ba4c-444f56f23fcc}, !- Zone Air Exhaust Port List
  {c76dbff9-81b2-4cd0-968c-997db7e077e1}, !- Zone Air Node Name
  {3a13c07b-4aa1-4ad9-b0c1-dacbcdbb0e00}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd9751dc-eb58-4f29-81bd-f956dbd0e751}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {301d18ee-d76c-4729-9dc2-75ab246b0680}, !- Handle
  Zone Hospital ICE_Open B  - Story Mid Zone Air Node, !- Name
  {c76dbff9-81b2-4cd0-968c-997db7e077e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c76dbff9-81b2-4cd0-968c-997db7e077e1}, !- Handle
  {752ce29c-8380-4e92-b642-d4c48639646e}, !- Name
  {41ca0fe1-c2d7-45e3-876f-0b0b005bbc27}, !- Source Object
  11,                                     !- Outlet Port
  {301d18ee-d76c-4729-9dc2-75ab246b0680}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7a390ba-9e34-4fc9-ba57-29a06cf1a1c7}, !- Handle
  {5dce2c16-1f06-4ec8-a7a0-712af56aa1e0}, !- Name
  {41ca0fe1-c2d7-45e3-876f-0b0b005bbc27}; !- HVAC Component

OS:PortList,
  {228a92b7-3892-44f6-ba4c-444f56f23fcc}, !- Handle
  {b711084c-c727-46ca-88fb-f6389a90d6be}, !- Name
  {41ca0fe1-c2d7-45e3-876f-0b0b005bbc27}; !- HVAC Component

OS:PortList,
  {3a13c07b-4aa1-4ad9-b0c1-dacbcdbb0e00}, !- Handle
  {d0dafe0c-d8b8-410a-b55d-3d07655e8157}, !- Name
  {41ca0fe1-c2d7-45e3-876f-0b0b005bbc27}; !- HVAC Component

OS:Sizing:Zone,
  {31e43afa-5005-4945-b5ba-bba637eb8b78}, !- Handle
  {41ca0fe1-c2d7-45e3-876f-0b0b005bbc27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd796680-c25d-4bfd-b8a7-c20a5c5a7847}, !- Handle
  Zone Hospital ICE_Open B  - Story Mid Zone HVAC Equipment List, !- Name
  {41ca0fe1-c2d7-45e3-876f-0b0b005bbc27}; !- Thermal Zone

OS:Space,
  {5ee25f9e-f282-41f9-9869-6f2abe4ba146}, !- Handle
  Hospital ICE_Open C  - Story Mid,       !- Name
  {bd5f45b5-b09a-4f4a-acbe-e2690afbcf19}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.425299189337,                       !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {704c1434-8201-49dd-8022-9ae6d2b67317}; !- Thermal Zone Name

OS:Surface,
  {d28f841f-182b-46f3-9dd4-f50520f80695}, !- Handle
  Surface 247,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ee25f9e-f282-41f9-9869-6f2abe4ba146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {200fffc9-8e78-4fde-93cc-3668b36fc16b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.90258312396934, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  5.90258312396934, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82fac393-5865-441c-91f8-2aa111a8fbc8}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ee25f9e-f282-41f9-9869-6f2abe4ba146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb4a7ac0-6a23-4861-bb09-2c3c82154135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {762255c3-1020-4da1-80d2-4463f89add6a}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {5ee25f9e-f282-41f9-9869-6f2abe4ba146}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0476115895355, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.0476115895355, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24399158-ceb7-4d44-9af7-c1ce1e117621}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ee25f9e-f282-41f9-9869-6f2abe4ba146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d61c576-46c6-4680-917a-363bb17e3d71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0476115895355, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.0476115895355, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.0476115895355, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  23.0476115895355, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4198d0fc-f85c-44b8-b105-4803280dacda}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ee25f9e-f282-41f9-9869-6f2abe4ba146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a013598f-3f68-4d89-adb8-8c8085063fb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.0476115895355, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.0476115895355, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a05a9424-7505-429c-8f0d-8967c8234e46}, !- Handle
  Surface 252,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ee25f9e-f282-41f9-9869-6f2abe4ba146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c973f0c-ec36-4352-9e8d-51dfe2a1f39d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.4916943728643, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  19.4916943728643, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  17.7197221571493, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  17.7197221571493, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {704c1434-8201-49dd-8022-9ae6d2b67317}, !- Handle
  Zone Hospital ICE_Open C  - Story Mid,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5deca75-abd1-4a4c-9aef-ebb0b293396e}, !- Zone Air Inlet Port List
  {bbd6ef0f-db52-47c8-99fb-04b7e3236626}, !- Zone Air Exhaust Port List
  {a9c67beb-6cca-4678-a217-b8b74806ba2f}, !- Zone Air Node Name
  {e750d8bb-3042-4a1b-967d-7037ad61cfb3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {840da019-5b4a-4570-a835-454426b128a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c76b274a-37f1-4dc4-9009-ab2c2d32d8a0}, !- Handle
  Zone Hospital ICE_Open C  - Story Mid Zone Air Node, !- Name
  {a9c67beb-6cca-4678-a217-b8b74806ba2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9c67beb-6cca-4678-a217-b8b74806ba2f}, !- Handle
  {e06e3463-ad05-4d4c-a4ea-8cb639d02ea6}, !- Name
  {704c1434-8201-49dd-8022-9ae6d2b67317}, !- Source Object
  11,                                     !- Outlet Port
  {c76b274a-37f1-4dc4-9009-ab2c2d32d8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5deca75-abd1-4a4c-9aef-ebb0b293396e}, !- Handle
  {e3f055b1-ec35-45da-a3dd-fcd20be23496}, !- Name
  {704c1434-8201-49dd-8022-9ae6d2b67317}; !- HVAC Component

OS:PortList,
  {bbd6ef0f-db52-47c8-99fb-04b7e3236626}, !- Handle
  {5d4cea22-fa27-410b-99ae-275c966b3645}, !- Name
  {704c1434-8201-49dd-8022-9ae6d2b67317}; !- HVAC Component

OS:PortList,
  {e750d8bb-3042-4a1b-967d-7037ad61cfb3}, !- Handle
  {8713d117-c605-4b6d-81d8-e26d9e9c3f5a}, !- Name
  {704c1434-8201-49dd-8022-9ae6d2b67317}; !- HVAC Component

OS:Sizing:Zone,
  {ae7486f3-c137-4292-9f4e-de9c38359196}, !- Handle
  {704c1434-8201-49dd-8022-9ae6d2b67317}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eac05283-4ffb-46c4-95c3-b5a68f694c3f}, !- Handle
  Zone Hospital ICE_Open C  - Story Mid Zone HVAC Equipment List, !- Name
  {704c1434-8201-49dd-8022-9ae6d2b67317}; !- Thermal Zone

OS:Space,
  {3ef3b1de-119a-4ba0-9aaf-189d7d8ee93e}, !- Handle
  Hospital Office A  - Story Mid,         !- Name
  {60047729-5c43-4f5c-8e72-8a2c933899a4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.62231240019848,                       !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {4d87c37a-eaed-4262-bf86-ded33c11d99f}; !- Thermal Zone Name

OS:Surface,
  {d0598f52-79b0-435a-93f6-fc573c144bc9}, !- Handle
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ef3b1de-119a-4ba0-9aaf-189d7d8ee93e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d090d7e0-3b96-4c3d-816e-fbc4b656d6b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9695160531169, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  23.9695160531169, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.6797244352549, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.6797244352549, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6042cb1-30a8-49f5-b5b1-93ea49183bbd}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ef3b1de-119a-4ba0-9aaf-189d7d8ee93e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8075a85-b1e0-4935-bb43-0464c671e27e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.88498130835069e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.88498130835069e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.88498130835069e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.88498130835069e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66a75353-6af0-4359-8fce-a4e78a617dab}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ef3b1de-119a-4ba0-9aaf-189d7d8ee93e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72097c11-48e5-4846-902c-3e8e52238783}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9695160531169, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.9695160531169, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.88498130835069e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.88498130835069e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6da24f37-b5eb-40a5-b42a-65c61f3b015b}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ef3b1de-119a-4ba0-9aaf-189d7d8ee93e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cc5261c-62fc-47cb-b603-33eb5bb93c27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9695160531169, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.9695160531169, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.9695160531169, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  23.9695160531169, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47a274e0-50fd-4302-872e-ede5c141bda9}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {3ef3b1de-119a-4ba0-9aaf-189d7d8ee93e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.88498130835069e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.88498130835069e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.9695160531169, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.9695160531169, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ea93361-3240-4e00-9f83-1a0204bd28b8}, !- Handle
  Surface 258,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ef3b1de-119a-4ba0-9aaf-189d7d8ee93e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {938c0e7e-36d3-4f47-aba0-dbd1f849b8b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.5651656784123, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.5651656784123, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.90958360235527e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.90958360235527e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4d87c37a-eaed-4262-bf86-ded33c11d99f}, !- Handle
  Zone Hospital Office A  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da33661f-7013-45a7-8189-ffc5c6b18a89}, !- Zone Air Inlet Port List
  {f8b6b140-2fc0-43e0-a7fa-131d0100ea18}, !- Zone Air Exhaust Port List
  {f924c1d0-b6c2-466b-9fc7-92deada03c68}, !- Zone Air Node Name
  {67cca4a0-afff-46f4-94a1-9a61bb97db3c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f8a7376-e6ce-41a7-9c0a-69f49f724ebe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e82fa348-5693-47d4-96ae-b94f85e8b3aa}, !- Handle
  Zone Hospital Office A  - Story Mid Zone Air Node, !- Name
  {f924c1d0-b6c2-466b-9fc7-92deada03c68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f924c1d0-b6c2-466b-9fc7-92deada03c68}, !- Handle
  {b2536405-476e-4303-a31c-bfafd5aba3e8}, !- Name
  {4d87c37a-eaed-4262-bf86-ded33c11d99f}, !- Source Object
  11,                                     !- Outlet Port
  {e82fa348-5693-47d4-96ae-b94f85e8b3aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da33661f-7013-45a7-8189-ffc5c6b18a89}, !- Handle
  {cb3d29a5-7993-4823-81fb-b52eab30bfe0}, !- Name
  {4d87c37a-eaed-4262-bf86-ded33c11d99f}, !- HVAC Component
  {5fd1b4dc-11f4-4eea-a054-1ae80ca7b1c3}; !- Port 1

OS:PortList,
  {f8b6b140-2fc0-43e0-a7fa-131d0100ea18}, !- Handle
  {fa985750-f48d-46df-b851-1b9766f3a930}, !- Name
  {4d87c37a-eaed-4262-bf86-ded33c11d99f}; !- HVAC Component

OS:PortList,
  {67cca4a0-afff-46f4-94a1-9a61bb97db3c}, !- Handle
  {02f644db-0958-4e5e-9a14-c487ff4f2191}, !- Name
  {4d87c37a-eaed-4262-bf86-ded33c11d99f}, !- HVAC Component
  {025bc693-f54a-4f22-8038-8d2830a60ed2}; !- Port 1

OS:Sizing:Zone,
  {04c5e2d1-68a0-4dc2-8bc3-cae3afabd963}, !- Handle
  {4d87c37a-eaed-4262-bf86-ded33c11d99f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {893545d1-3540-4d36-8d18-1bb80fcc0ce1}, !- Handle
  Zone Hospital Office A  - Story Mid Zone HVAC Equipment List, !- Name
  {4d87c37a-eaed-4262-bf86-ded33c11d99f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2b90f54-8551-44a2-869f-6d0ab9a80580}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {e7ca56d4-e4e2-46ab-94bd-fe46b2b2a00e}, !- Handle
  Hospital Office B  - Story Mid,         !- Name
  {60047729-5c43-4f5c-8e72-8a2c933899a4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.62231240019848,                       !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {3678aa8d-fd01-41fe-93b7-564250bdaeea}; !- Thermal Zone Name

OS:Surface,
  {7924ba2e-e2a9-4804-8da8-a07bf3baa99f}, !- Handle
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7ca56d4-e4e2-46ab-94bd-fe46b2b2a00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8da3ca6-ddc2-4b60-906c-d36a65e604b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9695160531169, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  23.9695160531169, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.6797244352549, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.6797244352549, 90.6252194158958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d53b3084-696a-436d-8f50-d16fff1d6a63}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7ca56d4-e4e2-46ab-94bd-fe46b2b2a00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {043bd99d-ee2c-47f2-9d12-a752fae9e931}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.88498130835069e-15, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.88498130835069e-15, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  -4.88498130835069e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.88498130835069e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd9455e0-f667-4a0b-ad21-59bf20f9f09c}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7ca56d4-e4e2-46ab-94bd-fe46b2b2a00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eb69fa7-b6e0-4e11-bd52-cd29700a753b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9695160531169, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.9695160531169, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  -4.88498130835069e-15, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  -4.88498130835069e-15, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3da626cc-dd4b-4da6-ad91-3e76c3924a46}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7ca56d4-e4e2-46ab-94bd-fe46b2b2a00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f77541dc-679c-4097-8c16-7797b1c074d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9695160531169, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.9695160531169, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.9695160531169, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  23.9695160531169, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72097c11-48e5-4846-902c-3e8e52238783}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7ca56d4-e4e2-46ab-94bd-fe46b2b2a00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66a75353-6af0-4359-8fce-a4e78a617dab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.88498130835069e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.88498130835069e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.9695160531169, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.9695160531169, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae5119e2-e3c5-4616-b938-e0911de62179}, !- Handle
  Surface 264,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7ca56d4-e4e2-46ab-94bd-fe46b2b2a00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6519d3d5-7edd-45be-91d7-bcda2f3a6578}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.5651656784123, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.5651656784123, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.90958360235527e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.90958360235527e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3678aa8d-fd01-41fe-93b7-564250bdaeea}, !- Handle
  Zone Hospital Office B  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b73013c-917e-4514-8b7d-6640ad7efb9c}, !- Zone Air Inlet Port List
  {9c0ea501-3d53-4dce-8df9-3207c15eeefc}, !- Zone Air Exhaust Port List
  {9da4d3e0-abc0-443b-bf04-a2a34b372753}, !- Zone Air Node Name
  {1cc304ca-5105-4123-a777-679cb6ef06b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d21f13a2-7832-4ea0-ae1a-453eedbccb70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fea5dc07-5b2b-4b39-9a76-704e5882fe3a}, !- Handle
  Zone Hospital Office B  - Story Mid Zone Air Node, !- Name
  {9da4d3e0-abc0-443b-bf04-a2a34b372753}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9da4d3e0-abc0-443b-bf04-a2a34b372753}, !- Handle
  {9e3888c7-3342-48ba-8806-eb13fedf8b9b}, !- Name
  {3678aa8d-fd01-41fe-93b7-564250bdaeea}, !- Source Object
  11,                                     !- Outlet Port
  {fea5dc07-5b2b-4b39-9a76-704e5882fe3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b73013c-917e-4514-8b7d-6640ad7efb9c}, !- Handle
  {4c4a96e9-cb59-498a-bd6c-1a6fe7d68b1b}, !- Name
  {3678aa8d-fd01-41fe-93b7-564250bdaeea}, !- HVAC Component
  {72a95283-17b6-4a8b-9c28-44f68fa90de8}; !- Port 1

OS:PortList,
  {9c0ea501-3d53-4dce-8df9-3207c15eeefc}, !- Handle
  {7dbdfd08-5006-426b-8b23-9344d94a1b21}, !- Name
  {3678aa8d-fd01-41fe-93b7-564250bdaeea}; !- HVAC Component

OS:PortList,
  {1cc304ca-5105-4123-a777-679cb6ef06b3}, !- Handle
  {9362a565-5600-463e-afe9-7a1061c20253}, !- Name
  {3678aa8d-fd01-41fe-93b7-564250bdaeea}, !- HVAC Component
  {de4a6614-467e-407e-9a20-86a1fd456f09}; !- Port 1

OS:Sizing:Zone,
  {4c403129-1344-4ef4-bcd9-9ead4af324b8}, !- Handle
  {3678aa8d-fd01-41fe-93b7-564250bdaeea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac7a2ec4-ebca-4793-80ab-42c1b73bfd6f}, !- Handle
  Zone Hospital Office B  - Story Mid Zone HVAC Equipment List, !- Name
  {3678aa8d-fd01-41fe-93b7-564250bdaeea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6cf5d1ae-21fe-4432-94ad-6d58637742ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {0e4f67db-dfd8-42c1-91b7-67cff1424774}, !- Handle
  Hospital Office C  - Story Mid,         !- Name
  {60047729-5c43-4f5c-8e72-8a2c933899a4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.62231240019848,                       !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {12cfe7c2-f648-4d53-b852-9ecd27fdd738}; !- Thermal Zone Name

OS:Surface,
  {925c4415-78de-4917-8a93-405ef10a276b}, !- Handle
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e4f67db-dfd8-42c1-91b7-67cff1424774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e85e893c-b8ed-4689-ac1a-510f70b1ee36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9695160531169, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  23.9695160531169, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.6797244352549, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.6797244352549, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d61c576-46c6-4680-917a-363bb17e3d71}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e4f67db-dfd8-42c1-91b7-67cff1424774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24399158-ceb7-4d44-9af7-c1ce1e117621}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.88498130835069e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.88498130835069e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.88498130835069e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.88498130835069e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40226e09-22e2-4022-8b42-5a727fb898d7}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {0e4f67db-dfd8-42c1-91b7-67cff1424774}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9695160531169, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.9695160531169, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.88498130835069e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.88498130835069e-15, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dfc3474-4413-43c2-adf1-1cdcacd1579a}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e4f67db-dfd8-42c1-91b7-67cff1424774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02c2384e-de14-4989-9b50-242dd816332a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9695160531169, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.9695160531169, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.9695160531169, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  23.9695160531169, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb69fa7-b6e0-4e11-bd52-cd29700a753b}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e4f67db-dfd8-42c1-91b7-67cff1424774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd9455e0-f667-4a0b-ad21-59bf20f9f09c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.88498130835069e-15, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.88498130835069e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.9695160531169, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.9695160531169, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9baa4fc3-ffca-4794-b90b-8b78084fdc7e}, !- Handle
  Surface 270,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e4f67db-dfd8-42c1-91b7-67cff1424774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23addf44-5c5a-4308-ad75-379d1c5eb642}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.5651656784123, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.5651656784123, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  1.90958360235527e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  1.90958360235527e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {12cfe7c2-f648-4d53-b852-9ecd27fdd738}, !- Handle
  Zone Hospital Office C  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f68fc230-f5c0-40e5-a2cf-56bbb7a17b4c}, !- Zone Air Inlet Port List
  {2e4831a7-9250-40c5-841a-6f882c2c3be6}, !- Zone Air Exhaust Port List
  {d07f7af5-56c0-48bf-8069-6b6f20fda838}, !- Zone Air Node Name
  {2a62f746-51eb-4d76-83a9-f4c8298ee8cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a463358b-78d2-468d-a44f-946fae75515d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0f4b95c-f357-4744-827f-cdf33278034f}, !- Handle
  Zone Hospital Office C  - Story Mid Zone Air Node, !- Name
  {d07f7af5-56c0-48bf-8069-6b6f20fda838}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d07f7af5-56c0-48bf-8069-6b6f20fda838}, !- Handle
  {2d2b7379-56da-4d80-a7da-d8e7d65d9fec}, !- Name
  {12cfe7c2-f648-4d53-b852-9ecd27fdd738}, !- Source Object
  11,                                     !- Outlet Port
  {b0f4b95c-f357-4744-827f-cdf33278034f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f68fc230-f5c0-40e5-a2cf-56bbb7a17b4c}, !- Handle
  {204f8335-381b-448c-9f05-515111c2f201}, !- Name
  {12cfe7c2-f648-4d53-b852-9ecd27fdd738}, !- HVAC Component
  {d95f19b0-b6b3-4ecf-a870-c3eadce212e7}; !- Port 1

OS:PortList,
  {2e4831a7-9250-40c5-841a-6f882c2c3be6}, !- Handle
  {a418ecbc-af1f-4149-9240-fea3b8f13e10}, !- Name
  {12cfe7c2-f648-4d53-b852-9ecd27fdd738}; !- HVAC Component

OS:PortList,
  {2a62f746-51eb-4d76-83a9-f4c8298ee8cd}, !- Handle
  {5173ca6a-b8d2-4ea0-991a-d4f78cb391cc}, !- Name
  {12cfe7c2-f648-4d53-b852-9ecd27fdd738}, !- HVAC Component
  {7ccb927c-b00f-4c0e-a43e-a4e3c4298904}; !- Port 1

OS:Sizing:Zone,
  {ad38f0c0-2a2f-41ad-a828-57cd3f5766a6}, !- Handle
  {12cfe7c2-f648-4d53-b852-9ecd27fdd738}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {677b7aff-75ac-4bfb-aaa4-6b388e4bd473}, !- Handle
  Zone Hospital Office C  - Story Mid Zone HVAC Equipment List, !- Name
  {12cfe7c2-f648-4d53-b852-9ecd27fdd738}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {923e21e4-6c56-4189-8639-1aaac92acf25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a5eca10c-dfea-4dcd-85c8-512717043686}, !- Handle
  Hospital Dining A  - Story Mid,         !- Name
  {052833e7-5220-4f01-bfb5-c5d714cd19c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.5918284533154,                       !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {30635104-c7d6-46da-916e-328d5af64e09}; !- Thermal Zone Name

OS:Surface,
  {57410b2f-a4cc-44ec-9564-144da8e524f6}, !- Handle
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5eca10c-dfea-4dcd-85c8-512717043686}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd8377ac-3870-4c13-b849-3afc9fdebe38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7207812546325, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  19.7207812546325, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.89686916369869, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.89686916369869, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cc5261c-62fc-47cb-b603-33eb5bb93c27}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5eca10c-dfea-4dcd-85c8-512717043686}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6da24f37-b5eb-40a5-b42a-65c61f3b015b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {644baa0b-89b9-4984-8b62-47df2120d9e4}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5eca10c-dfea-4dcd-85c8-512717043686}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94f66966-7645-4325-8b28-08582bf41260}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7207812546324, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  19.7207812546324, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d510f01-c9ea-4816-9315-698a82e21408}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5eca10c-dfea-4dcd-85c8-512717043686}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ead78ed-d000-4cfe-8821-2fc77c83ab4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7207812546324, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  19.7207812546324, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.7207812546324, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  19.7207812546324, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5c361ee-128b-4b3a-b802-8cc772b08eed}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {a5eca10c-dfea-4dcd-85c8-512717043686}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.7207812546324, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  19.7207812546324, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {707319dc-b4d1-47f6-a814-12e321865131}, !- Handle
  Surface 276,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5eca10c-dfea-4dcd-85c8-512717043686}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe9597c4-54f6-41b1-b0cd-2fa8e1a8a829}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7207812546324, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  19.7207812546324, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {30635104-c7d6-46da-916e-328d5af64e09}, !- Handle
  Zone Hospital Dining A  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c15f5e65-8a62-4588-9c5f-401e5b20a518}, !- Zone Air Inlet Port List
  {39dfe2fa-a6d6-495b-b30f-2d911e438ebe}, !- Zone Air Exhaust Port List
  {33675863-5d6a-46db-8711-490fd99cded2}, !- Zone Air Node Name
  {b7a4f960-4d11-408b-9bd9-8b237fb48f75}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c831dad0-14b2-49f3-a465-212dd29da1af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c07ce4b7-066d-4b34-bf87-756f954a9565}, !- Handle
  Zone Hospital Dining A  - Story Mid Zone Air Node, !- Name
  {33675863-5d6a-46db-8711-490fd99cded2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33675863-5d6a-46db-8711-490fd99cded2}, !- Handle
  {126f47bb-c727-4659-9ace-0d03e9b61b41}, !- Name
  {30635104-c7d6-46da-916e-328d5af64e09}, !- Source Object
  11,                                     !- Outlet Port
  {c07ce4b7-066d-4b34-bf87-756f954a9565}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c15f5e65-8a62-4588-9c5f-401e5b20a518}, !- Handle
  {231b2d23-6c58-4be9-adef-16c4b265a4f9}, !- Name
  {30635104-c7d6-46da-916e-328d5af64e09}, !- HVAC Component
  {829bddd7-eb98-4192-9fcf-fa66ccffd03d}; !- Port 1

OS:PortList,
  {39dfe2fa-a6d6-495b-b30f-2d911e438ebe}, !- Handle
  {b55bc85b-9cbc-45a4-9ca5-97b8415635f9}, !- Name
  {30635104-c7d6-46da-916e-328d5af64e09}; !- HVAC Component

OS:PortList,
  {b7a4f960-4d11-408b-9bd9-8b237fb48f75}, !- Handle
  {e80effa8-939f-4585-a253-0b6419e9dae6}, !- Name
  {30635104-c7d6-46da-916e-328d5af64e09}, !- HVAC Component
  {9b1d5896-659b-45cf-aff1-b666c40df68a}; !- Port 1

OS:Sizing:Zone,
  {031eadaa-4530-423d-83fe-3d5096c12add}, !- Handle
  {30635104-c7d6-46da-916e-328d5af64e09}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {968ca410-8b22-4b13-acaf-a115646062d1}, !- Handle
  Zone Hospital Dining A  - Story Mid Zone HVAC Equipment List, !- Name
  {30635104-c7d6-46da-916e-328d5af64e09}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bb0608ea-97cf-414c-bcdf-e0ad1f58f93e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {7f92fd7c-dbc6-4270-b2c1-3c9bcc1a37c0}, !- Handle
  Hospital Dining B  - Story Mid,         !- Name
  {052833e7-5220-4f01-bfb5-c5d714cd19c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.5918284533154,                       !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {b2564c92-9520-4f40-8fd3-0bd6ae4475c5}; !- Thermal Zone Name

OS:Surface,
  {19ad2ae2-0bf2-4b0c-a278-5e433a45c11a}, !- Handle
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7f92fd7c-dbc6-4270-b2c1-3c9bcc1a37c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc6dd1c5-84a6-4ceb-ba42-09a9e0c63809}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7207812546325, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  19.7207812546325, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.89686916369869, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.89686916369869, 90.6252194158958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f77541dc-679c-4097-8c16-7797b1c074d6}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f92fd7c-dbc6-4270-b2c1-3c9bcc1a37c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3da626cc-dd4b-4da6-ad91-3e76c3924a46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9fce319-7ca0-47f7-b175-0cb6a11109c9}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f92fd7c-dbc6-4270-b2c1-3c9bcc1a37c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4f394e3-665d-46d2-a32b-5c2fd65f8ca9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7207812546324, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  19.7207812546324, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7812d1d-ad07-4965-9cc2-04b7eecb9c16}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f92fd7c-dbc6-4270-b2c1-3c9bcc1a37c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30343f90-60e2-40f6-ad71-d728657bb757}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7207812546324, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  19.7207812546324, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.7207812546324, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  19.7207812546324, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94f66966-7645-4325-8b28-08582bf41260}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f92fd7c-dbc6-4270-b2c1-3c9bcc1a37c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {644baa0b-89b9-4984-8b62-47df2120d9e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.7207812546324, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  19.7207812546324, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fd1c9e4-4045-46ee-922f-48bc30bb58ed}, !- Handle
  Surface 282,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f92fd7c-dbc6-4270-b2c1-3c9bcc1a37c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd29a3d2-9f3e-4777-ae63-f64b38c2a359}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7207812546324, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  19.7207812546324, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b2564c92-9520-4f40-8fd3-0bd6ae4475c5}, !- Handle
  Zone Hospital Dining B  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {937a3ff9-1af5-48a3-ac0d-97557b1665df}, !- Zone Air Inlet Port List
  {0be9de06-b99c-49cc-bdbd-55b6a4640eba}, !- Zone Air Exhaust Port List
  {42f22ede-e7d2-4b34-8166-2e2f3e257d74}, !- Zone Air Node Name
  {4a9159c6-0f43-492b-9054-e14cd2c9e020}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7bd6940-9c34-4cd8-b636-5805b7c1579d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52484079-d291-4efe-b3e3-736c3b721232}, !- Handle
  Zone Hospital Dining B  - Story Mid Zone Air Node, !- Name
  {42f22ede-e7d2-4b34-8166-2e2f3e257d74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42f22ede-e7d2-4b34-8166-2e2f3e257d74}, !- Handle
  {89341d64-48b3-4c76-9859-4d6e43eceed7}, !- Name
  {b2564c92-9520-4f40-8fd3-0bd6ae4475c5}, !- Source Object
  11,                                     !- Outlet Port
  {52484079-d291-4efe-b3e3-736c3b721232}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {937a3ff9-1af5-48a3-ac0d-97557b1665df}, !- Handle
  {23b5b0f8-eaf6-437d-a1ba-fd04c212ea7c}, !- Name
  {b2564c92-9520-4f40-8fd3-0bd6ae4475c5}, !- HVAC Component
  {b94004d0-7ee6-40d2-b73c-8f99f65beb7f}; !- Port 1

OS:PortList,
  {0be9de06-b99c-49cc-bdbd-55b6a4640eba}, !- Handle
  {8c531a1e-00bf-4755-a8c9-80204b09d7a1}, !- Name
  {b2564c92-9520-4f40-8fd3-0bd6ae4475c5}; !- HVAC Component

OS:PortList,
  {4a9159c6-0f43-492b-9054-e14cd2c9e020}, !- Handle
  {ff69563d-2f51-40bb-be5e-4fac4cc0fdf3}, !- Name
  {b2564c92-9520-4f40-8fd3-0bd6ae4475c5}, !- HVAC Component
  {0f643682-bc88-4fdf-8f98-4b424226249f}; !- Port 1

OS:Sizing:Zone,
  {c17243a9-4770-4a9a-aa7e-546102095c4f}, !- Handle
  {b2564c92-9520-4f40-8fd3-0bd6ae4475c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a2445d4-096f-42b4-864c-cae0bb4a8142}, !- Handle
  Zone Hospital Dining B  - Story Mid Zone HVAC Equipment List, !- Name
  {b2564c92-9520-4f40-8fd3-0bd6ae4475c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4662e137-bb96-4678-a416-ee1eaedfd070}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {43d2e03c-9a8a-473b-943d-e139e4fe5100}, !- Handle
  Hospital Dining C  - Story Mid,         !- Name
  {052833e7-5220-4f01-bfb5-c5d714cd19c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.5918284533154,                       !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {ad7bbc99-ae1c-4e1c-a198-68e46bd151a8}; !- Thermal Zone Name

OS:Surface,
  {f240fdf8-a53f-426c-b5a5-c6521d369aa5}, !- Handle
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {43d2e03c-9a8a-473b-943d-e139e4fe5100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b97e6ef-0bac-4743-9b2f-45f171c3c60e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7207812546325, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  19.7207812546325, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.89686916369869, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.89686916369869, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02c2384e-de14-4989-9b50-242dd816332a}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d2e03c-9a8a-473b-943d-e139e4fe5100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dfc3474-4413-43c2-adf1-1cdcacd1579a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9e436ca-8401-43cb-a0ba-77c4bfc5f339}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {43d2e03c-9a8a-473b-943d-e139e4fe5100}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7207812546324, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  19.7207812546324, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede8ff81-bc01-4ede-b24a-1d5e88e17594}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d2e03c-9a8a-473b-943d-e139e4fe5100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0aa26bf-7aff-497b-b5c3-073ffa8ca0c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7207812546324, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  19.7207812546324, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.7207812546324, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  19.7207812546324, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4f394e3-665d-46d2-a32b-5c2fd65f8ca9}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43d2e03c-9a8a-473b-943d-e139e4fe5100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9fce319-7ca0-47f7-b175-0cb6a11109c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  19.7207812546324, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  19.7207812546324, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5fcc226-72a1-4758-bc4a-98124ff9a157}, !- Handle
  Surface 288,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43d2e03c-9a8a-473b-943d-e139e4fe5100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91fd204d-879c-4869-8ba0-c1b971f49f34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7207812546324, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  19.7207812546324, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ad7bbc99-ae1c-4e1c-a198-68e46bd151a8}, !- Handle
  Zone Hospital Dining C  - Story Mid,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c6f4a0ce-42f2-488b-baaa-5277158cd08a}, !- Zone Air Inlet Port List
  {c2534055-34f2-4548-bbf9-1ddb4baf2bc3}, !- Zone Air Exhaust Port List
  {93ab7f0b-ff7c-45d7-9162-21f431e7926a}, !- Zone Air Node Name
  {44228652-e848-40ca-a5f8-abda17692172}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fea3c667-a4cc-4142-ae45-e9ffb7e161d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f770e37a-20bd-478f-8375-0220c85cb35f}, !- Handle
  Zone Hospital Dining C  - Story Mid Zone Air Node, !- Name
  {93ab7f0b-ff7c-45d7-9162-21f431e7926a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93ab7f0b-ff7c-45d7-9162-21f431e7926a}, !- Handle
  {d6ebfd32-ede6-4f9d-bf8d-b3040fd3ea32}, !- Name
  {ad7bbc99-ae1c-4e1c-a198-68e46bd151a8}, !- Source Object
  11,                                     !- Outlet Port
  {f770e37a-20bd-478f-8375-0220c85cb35f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c6f4a0ce-42f2-488b-baaa-5277158cd08a}, !- Handle
  {db49f31e-0b66-4812-90e9-b5c7529b855f}, !- Name
  {ad7bbc99-ae1c-4e1c-a198-68e46bd151a8}, !- HVAC Component
  {ed36ef32-4669-4853-9e12-5ce6420b3144}; !- Port 1

OS:PortList,
  {c2534055-34f2-4548-bbf9-1ddb4baf2bc3}, !- Handle
  {23ceec88-7bda-4b7a-bb72-dc2dfde0bc35}, !- Name
  {ad7bbc99-ae1c-4e1c-a198-68e46bd151a8}; !- HVAC Component

OS:PortList,
  {44228652-e848-40ca-a5f8-abda17692172}, !- Handle
  {58ce1f5e-f20b-4dcb-ab33-07fc9b2a8ef6}, !- Name
  {ad7bbc99-ae1c-4e1c-a198-68e46bd151a8}, !- HVAC Component
  {8064774a-0e3f-4263-828e-3d1b2c1d3ff2}; !- Port 1

OS:Sizing:Zone,
  {4c80a054-b22a-4c30-a277-fe378a617717}, !- Handle
  {ad7bbc99-ae1c-4e1c-a198-68e46bd151a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4327fdab-2baf-4395-996e-272f88f81c90}, !- Handle
  Zone Hospital Dining C  - Story Mid Zone HVAC Equipment List, !- Name
  {ad7bbc99-ae1c-4e1c-a198-68e46bd151a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d7650e1-4d03-4b10-997e-7b8f19751186}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {d531ba80-6856-4ba8-9b20-df2017ffa6a8}, !- Handle
  Hospital Dining A end_b - Story Mid,    !- Name
  {052833e7-5220-4f01-bfb5-c5d714cd19c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079478,                       !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {74ac7850-572e-43ee-a8ba-f7e459f89205}; !- Thermal Zone Name

OS:Surface,
  {929ade15-adb1-410c-ace6-f05a02e7336d}, !- Handle
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d531ba80-6856-4ba8-9b20-df2017ffa6a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bef7d73-a7ef-4432-ac74-587e5e14205a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ead78ed-d000-4cfe-8821-2fc77c83ab4d}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d531ba80-6856-4ba8-9b20-df2017ffa6a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d510f01-c9ea-4816-9315-698a82e21408}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1268227c-b4a2-4a65-8677-e88721f4c972}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d531ba80-6856-4ba8-9b20-df2017ffa6a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6855dcf6-b5f4-4907-b985-47fa25eacfc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {642bfe91-9314-436d-95e2-f6c9e09c94b6}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {d531ba80-6856-4ba8-9b20-df2017ffa6a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aff554d9-9e35-4d7b-91a3-9a297a0c551f}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {d531ba80-6856-4ba8-9b20-df2017ffa6a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23f3ab9c-8e9e-4e1d-966f-92fb9c86ae4f}, !- Handle
  Surface 294,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d531ba80-6856-4ba8-9b20-df2017ffa6a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c06f8984-4039-48f8-829a-4e8a972de5ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {74ac7850-572e-43ee-a8ba-f7e459f89205}, !- Handle
  Zone Hospital Dining A end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b758a2c-2500-402f-bc82-d68c229589e1}, !- Zone Air Inlet Port List
  {710c177d-64f5-449e-9669-b1ec86498119}, !- Zone Air Exhaust Port List
  {d7d9130e-83a7-4753-966a-d0fd2da76376}, !- Zone Air Node Name
  {8827248f-5fbc-4853-9cd3-b0ed2830eebc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96b00b04-e09c-4f60-a84c-9230126960ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eddb3703-35c9-4392-b3f6-855143a878be}, !- Handle
  Zone Hospital Dining A end_b - Story Mid Zone Air Node, !- Name
  {d7d9130e-83a7-4753-966a-d0fd2da76376}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7d9130e-83a7-4753-966a-d0fd2da76376}, !- Handle
  {0e0a28a6-e7c6-4385-bdb4-b54d130e0f3e}, !- Name
  {74ac7850-572e-43ee-a8ba-f7e459f89205}, !- Source Object
  11,                                     !- Outlet Port
  {eddb3703-35c9-4392-b3f6-855143a878be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b758a2c-2500-402f-bc82-d68c229589e1}, !- Handle
  {58a95fc7-3f13-4a40-8532-357262edc1e9}, !- Name
  {74ac7850-572e-43ee-a8ba-f7e459f89205}, !- HVAC Component
  {d988c884-971b-4480-8263-139221f9152a}; !- Port 1

OS:PortList,
  {710c177d-64f5-449e-9669-b1ec86498119}, !- Handle
  {de2e497a-0049-4079-835c-97ea1cac8b89}, !- Name
  {74ac7850-572e-43ee-a8ba-f7e459f89205}; !- HVAC Component

OS:PortList,
  {8827248f-5fbc-4853-9cd3-b0ed2830eebc}, !- Handle
  {c601e63f-dc66-4f21-af1d-65865c15e414}, !- Name
  {74ac7850-572e-43ee-a8ba-f7e459f89205}, !- HVAC Component
  {3c1ca964-0f61-4f7d-89be-6bf0c3bca47c}; !- Port 1

OS:Sizing:Zone,
  {4a4a250c-f892-4af2-b43f-3f92a1e06fda}, !- Handle
  {74ac7850-572e-43ee-a8ba-f7e459f89205}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f7bf5b4-6c8e-46b3-9929-415537b1de99}, !- Handle
  Zone Hospital Dining A end_b - Story Mid Zone HVAC Equipment List, !- Name
  {74ac7850-572e-43ee-a8ba-f7e459f89205}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a07e10d3-aa04-4617-b79e-aca84139a51d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {6f69b291-cd6d-4605-a76a-880190731235}, !- Handle
  Hospital Dining B end_b - Story Mid,    !- Name
  {052833e7-5220-4f01-bfb5-c5d714cd19c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079478,                       !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {4e23db22-4112-4fa2-ae5b-3eec170796de}; !- Thermal Zone Name

OS:Surface,
  {29ac051d-ad97-4f7c-b474-aefc5de18ec7}, !- Handle
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f69b291-cd6d-4605-a76a-880190731235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79d24203-2c79-4ac7-9db7-1470201f4b43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30343f90-60e2-40f6-ad71-d728657bb757}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f69b291-cd6d-4605-a76a-880190731235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7812d1d-ad07-4965-9cc2-04b7eecb9c16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ccef235-3461-41fd-9fbc-cd49626aacf0}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f69b291-cd6d-4605-a76a-880190731235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32853526-447a-4721-a88b-d7f27daef4d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4153ff9b-9b8f-40a2-a6e7-b8790a075760}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {6f69b291-cd6d-4605-a76a-880190731235}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6855dcf6-b5f4-4907-b985-47fa25eacfc1}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f69b291-cd6d-4605-a76a-880190731235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1268227c-b4a2-4a65-8677-e88721f4c972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15943e3a-3e12-439a-b906-2e1535b273c8}, !- Handle
  Surface 300,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f69b291-cd6d-4605-a76a-880190731235}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53dc2cc6-3a63-4d4b-ace8-95bbc83cca0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4e23db22-4112-4fa2-ae5b-3eec170796de}, !- Handle
  Zone Hospital Dining B end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e13594fb-c8fb-4814-835c-3c5378b4f01e}, !- Zone Air Inlet Port List
  {096d9f42-3df2-42c0-a32f-aaeabcc7dd18}, !- Zone Air Exhaust Port List
  {b02ddcdf-7810-4f53-ac17-00b55c1656c9}, !- Zone Air Node Name
  {e539fd27-e156-4d0a-b5b0-abff285dfa18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e0768e29-a981-4e9e-b74c-8ea9beb38467}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98747f3d-b6e3-4bbd-92d5-c1078078d74f}, !- Handle
  Zone Hospital Dining B end_b - Story Mid Zone Air Node, !- Name
  {b02ddcdf-7810-4f53-ac17-00b55c1656c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b02ddcdf-7810-4f53-ac17-00b55c1656c9}, !- Handle
  {df90553f-fffb-41a7-a2ea-1e056bf91a4b}, !- Name
  {4e23db22-4112-4fa2-ae5b-3eec170796de}, !- Source Object
  11,                                     !- Outlet Port
  {98747f3d-b6e3-4bbd-92d5-c1078078d74f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e13594fb-c8fb-4814-835c-3c5378b4f01e}, !- Handle
  {c50a8a35-ec59-45f8-bd08-cf8d80e50091}, !- Name
  {4e23db22-4112-4fa2-ae5b-3eec170796de}, !- HVAC Component
  {e71bbf21-3e92-4e41-a0c3-113852cb91c9}; !- Port 1

OS:PortList,
  {096d9f42-3df2-42c0-a32f-aaeabcc7dd18}, !- Handle
  {344d5347-ecef-41c5-9751-ac860290d63d}, !- Name
  {4e23db22-4112-4fa2-ae5b-3eec170796de}; !- HVAC Component

OS:PortList,
  {e539fd27-e156-4d0a-b5b0-abff285dfa18}, !- Handle
  {2c8221a4-5781-43ab-be86-569b28091c97}, !- Name
  {4e23db22-4112-4fa2-ae5b-3eec170796de}, !- HVAC Component
  {12d73e57-dd0f-4228-ac0e-1f5cb34720c9}; !- Port 1

OS:Sizing:Zone,
  {34593eac-735d-40c3-9844-11c8c737823d}, !- Handle
  {4e23db22-4112-4fa2-ae5b-3eec170796de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2f73633a-d5fc-40ee-b624-ac3739154b1d}, !- Handle
  Zone Hospital Dining B end_b - Story Mid Zone HVAC Equipment List, !- Name
  {4e23db22-4112-4fa2-ae5b-3eec170796de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {759f2aba-01f3-4fc6-816a-fe857d158796}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {3d385771-49d8-470d-a3a5-d92db1c23e21}, !- Handle
  Hospital Dining C end_b - Story Mid,    !- Name
  {052833e7-5220-4f01-bfb5-c5d714cd19c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079478,                       !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {7c3da529-132c-46de-842d-505576848501}, !- Building Story Name
  {27593608-7c1f-4f72-bc37-76f01fb62bcf}; !- Thermal Zone Name

OS:Surface,
  {7263f316-7a9e-466b-adef-b8e859c2e418}, !- Handle
  Surface 301,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3d385771-49d8-470d-a3a5-d92db1c23e21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbb15bd4-b3bf-4523-b45e-6bb8c93df94d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0aa26bf-7aff-497b-b5c3-073ffa8ca0c5}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d385771-49d8-470d-a3a5-d92db1c23e21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ede8ff81-bc01-4ede-b24a-1d5e88e17594}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {429b5e2d-fbb6-42e5-8bd1-1e94fd2b11b3}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {3d385771-49d8-470d-a3a5-d92db1c23e21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a163516-de45-4bf4-910b-75fbc4b1b905}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {3d385771-49d8-470d-a3a5-d92db1c23e21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32853526-447a-4721-a88b-d7f27daef4d7}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d385771-49d8-470d-a3a5-d92db1c23e21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ccef235-3461-41fd-9fbc-cd49626aacf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0672390-c26b-47d0-8013-c864fd764c51}, !- Handle
  Surface 306,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d385771-49d8-470d-a3a5-d92db1c23e21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea2ed1b5-7527-48cc-a4b7-f858fad0873e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {27593608-7c1f-4f72-bc37-76f01fb62bcf}, !- Handle
  Zone Hospital Dining C end_b - Story Mid, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {761e609c-0285-45bf-9ddb-36c3ef10eb8a}, !- Zone Air Inlet Port List
  {e7ad1da2-8ad7-445b-90fb-f4fc5fceb542}, !- Zone Air Exhaust Port List
  {5755cff9-c856-48da-b84d-ea60ce04eca4}, !- Zone Air Node Name
  {187a9db5-4354-4292-8aff-4e918a2b328b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a436d301-735f-4aff-9550-1a8b0f77fad5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37ff27fc-cc2f-47cb-988a-6b07cc497f44}, !- Handle
  Zone Hospital Dining C end_b - Story Mid Zone Air Node, !- Name
  {5755cff9-c856-48da-b84d-ea60ce04eca4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5755cff9-c856-48da-b84d-ea60ce04eca4}, !- Handle
  {83e4f3fb-1d3d-41e5-92bb-6deeb0d6484c}, !- Name
  {27593608-7c1f-4f72-bc37-76f01fb62bcf}, !- Source Object
  11,                                     !- Outlet Port
  {37ff27fc-cc2f-47cb-988a-6b07cc497f44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {761e609c-0285-45bf-9ddb-36c3ef10eb8a}, !- Handle
  {15e38ee6-ba0f-4a32-986f-78849c0cbe08}, !- Name
  {27593608-7c1f-4f72-bc37-76f01fb62bcf}, !- HVAC Component
  {621746f1-39c1-426b-9c05-96e1ec9b36cd}; !- Port 1

OS:PortList,
  {e7ad1da2-8ad7-445b-90fb-f4fc5fceb542}, !- Handle
  {f635d07d-1c7c-4db3-bd47-bbee6d44766a}, !- Name
  {27593608-7c1f-4f72-bc37-76f01fb62bcf}; !- HVAC Component

OS:PortList,
  {187a9db5-4354-4292-8aff-4e918a2b328b}, !- Handle
  {c902f9c6-0431-416d-b9f0-4ed2918c14de}, !- Name
  {27593608-7c1f-4f72-bc37-76f01fb62bcf}, !- HVAC Component
  {8e05ce35-4652-40b9-b816-e8d14b25512d}; !- Port 1

OS:Sizing:Zone,
  {49158fe9-4c40-4b37-b3f3-2dd51ad6e77f}, !- Handle
  {27593608-7c1f-4f72-bc37-76f01fb62bcf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {429de0e9-7082-4f8f-9269-25802a32a10d}, !- Handle
  Zone Hospital Dining C end_b - Story Mid Zone HVAC Equipment List, !- Name
  {27593608-7c1f-4f72-bc37-76f01fb62bcf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a352e426-155a-4b4b-9e63-874c3693a309}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:BuildingStory,
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Handle
  Story Mid2,                             !- Name
  8.5344,                                 !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {3f6af649-3c01-4190-8abe-30d8f322e55a}, !- Handle
  Hospital ER_NurseStn A end_a - Story Mid2, !- Name
  {17772d21-6e22-4481-80eb-2f2c0848b194}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {98b3e7a8-ba58-4e4d-a00a-95fa983b104a}; !- Thermal Zone Name

OS:Surface,
  {a2e70b2b-63e5-4a22-a93a-afd95f76f0fc}, !- Handle
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f6af649-3c01-4190-8abe-30d8f322e55a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d30efe1-87f3-4bf3-955d-d335b3fbf3de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22645f11-236d-4488-984d-a14a909276a7}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {3f6af649-3c01-4190-8abe-30d8f322e55a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f61c652a-dc4e-46b6-bfce-9c49e9cac0c9}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6af649-3c01-4190-8abe-30d8f322e55a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24238a1a-2be5-42bd-b31e-2dfc03479f07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c09ea451-a520-4fac-b8c8-b90769b0ebdd}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f6af649-3c01-4190-8abe-30d8f322e55a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {230d6bfa-00c7-442e-9355-ee3b8ef78653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e75c9d7-1899-4d18-8ef6-912ff3571843}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {3f6af649-3c01-4190-8abe-30d8f322e55a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae22201-e11d-4599-85d4-ed374c1a6744}, !- Handle
  Surface 312,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f6af649-3c01-4190-8abe-30d8f322e55a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34d96001-a87c-4366-aa4b-1ae7c57d6990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {98b3e7a8-ba58-4e4d-a00a-95fa983b104a}, !- Handle
  Zone Hospital ER_NurseStn A end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4b905fb-2e90-4988-bc1b-63d34b79bf5a}, !- Zone Air Inlet Port List
  {985f2a14-39de-4a7e-aa64-a8c8743dda7d}, !- Zone Air Exhaust Port List
  {2b666d4b-f341-403b-aff6-b0bd9ef9328a}, !- Zone Air Node Name
  {05794f55-676c-4027-aa9e-a2d44e4dc355}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98dcaaa0-043d-4db5-9df0-5223f641a4da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e63f6241-b799-4b06-b20c-62db10f8c8cd}, !- Handle
  Zone Hospital ER_NurseStn A end_a - Story Mid2 Zone Air Node, !- Name
  {2b666d4b-f341-403b-aff6-b0bd9ef9328a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b666d4b-f341-403b-aff6-b0bd9ef9328a}, !- Handle
  {3a59b6ac-ec6f-4a1d-9dbe-0cff61d8c44e}, !- Name
  {98b3e7a8-ba58-4e4d-a00a-95fa983b104a}, !- Source Object
  11,                                     !- Outlet Port
  {e63f6241-b799-4b06-b20c-62db10f8c8cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4b905fb-2e90-4988-bc1b-63d34b79bf5a}, !- Handle
  {00bbafa2-2091-48cc-9624-84fc8c705ba4}, !- Name
  {98b3e7a8-ba58-4e4d-a00a-95fa983b104a}, !- HVAC Component
  {85e86288-15dc-44cb-8f04-c50e1761f77f}; !- Port 1

OS:PortList,
  {985f2a14-39de-4a7e-aa64-a8c8743dda7d}, !- Handle
  {0be5a968-d148-44ed-8df6-e2e4febacab5}, !- Name
  {98b3e7a8-ba58-4e4d-a00a-95fa983b104a}; !- HVAC Component

OS:PortList,
  {05794f55-676c-4027-aa9e-a2d44e4dc355}, !- Handle
  {51f6dae8-4ef3-483d-bd01-8b00eba73881}, !- Name
  {98b3e7a8-ba58-4e4d-a00a-95fa983b104a}, !- HVAC Component
  {f368a752-7088-4e7f-8cfe-28fd48704b25}; !- Port 1

OS:Sizing:Zone,
  {f2892d08-f644-475a-a309-73e593372799}, !- Handle
  {98b3e7a8-ba58-4e4d-a00a-95fa983b104a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bbe45cf1-41b1-49ec-a9a1-cb927cd1db41}, !- Handle
  Zone Hospital ER_NurseStn A end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {98b3e7a8-ba58-4e4d-a00a-95fa983b104a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b1f0007c-fa97-48ec-a048-8ef98cf77699}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {89f8f3b0-d959-43b4-84dc-bca3d9767f43}, !- Handle
  Hospital ER_NurseStn B end_a - Story Mid2, !- Name
  {17772d21-6e22-4481-80eb-2f2c0848b194}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {943f9a2f-c7fa-4e5a-a719-62961fe32acd}; !- Thermal Zone Name

OS:Surface,
  {2cc89a55-26a4-4b33-8563-f5a216563b4e}, !- Handle
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89f8f3b0-d959-43b4-84dc-bca3d9767f43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71fc69a8-61c9-4e4b-b119-d9852fafa026}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62b74680-ec32-470a-a0eb-22c1b091d601}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {89f8f3b0-d959-43b4-84dc-bca3d9767f43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a2e7009-b37a-4a76-8659-8eaea31c86ce}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89f8f3b0-d959-43b4-84dc-bca3d9767f43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da6d4408-1389-4ab0-a745-f1f34e7bb60f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f1621ed-61f0-4299-b333-26be8c26ac60}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89f8f3b0-d959-43b4-84dc-bca3d9767f43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8e9e879-f46c-4a6e-942f-edc04e0509e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24238a1a-2be5-42bd-b31e-2dfc03479f07}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89f8f3b0-d959-43b4-84dc-bca3d9767f43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f61c652a-dc4e-46b6-bfce-9c49e9cac0c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc672bb-78ff-4d61-8914-d0d6583ef6fc}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89f8f3b0-d959-43b4-84dc-bca3d9767f43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1e1557b-72a2-49a6-b6ec-770354f19fe2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {943f9a2f-c7fa-4e5a-a719-62961fe32acd}, !- Handle
  Zone Hospital ER_NurseStn B end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b73339e-3601-429a-85b7-d9d5515adfe3}, !- Zone Air Inlet Port List
  {fb31a6a6-65ba-4960-b1d9-46ade60cf477}, !- Zone Air Exhaust Port List
  {ba818e4e-cb39-4df6-bb94-3d079fe6df3b}, !- Zone Air Node Name
  {4cac8b2a-fc48-4c96-9bba-b0b998cc2c76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {91530c5e-651b-43b8-a8c9-a2523a865827}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1496a2fd-710e-42c5-b330-85512cf71d0a}, !- Handle
  Zone Hospital ER_NurseStn B end_a - Story Mid2 Zone Air Node, !- Name
  {ba818e4e-cb39-4df6-bb94-3d079fe6df3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba818e4e-cb39-4df6-bb94-3d079fe6df3b}, !- Handle
  {b9b075bc-01e4-4167-8a5a-01e91f2f16ed}, !- Name
  {943f9a2f-c7fa-4e5a-a719-62961fe32acd}, !- Source Object
  11,                                     !- Outlet Port
  {1496a2fd-710e-42c5-b330-85512cf71d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b73339e-3601-429a-85b7-d9d5515adfe3}, !- Handle
  {7386cd6f-af16-4304-96e3-df8b59fda21a}, !- Name
  {943f9a2f-c7fa-4e5a-a719-62961fe32acd}, !- HVAC Component
  {9a8c10d4-3f1a-454f-9fab-62639f24ee4f}; !- Port 1

OS:PortList,
  {fb31a6a6-65ba-4960-b1d9-46ade60cf477}, !- Handle
  {d9a1d2c9-a66e-4e8c-8dc4-dee245304037}, !- Name
  {943f9a2f-c7fa-4e5a-a719-62961fe32acd}; !- HVAC Component

OS:PortList,
  {4cac8b2a-fc48-4c96-9bba-b0b998cc2c76}, !- Handle
  {703b189e-7cbf-4cad-8389-65e7d3a0d78a}, !- Name
  {943f9a2f-c7fa-4e5a-a719-62961fe32acd}, !- HVAC Component
  {f6fde11f-2844-4e61-80a7-c41ef6d83ea4}; !- Port 1

OS:Sizing:Zone,
  {87ce4ce4-7b3b-4404-aac9-ea1be4312561}, !- Handle
  {943f9a2f-c7fa-4e5a-a719-62961fe32acd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {29910d6f-612f-42d2-9cb5-d7b059876c57}, !- Handle
  Zone Hospital ER_NurseStn B end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {943f9a2f-c7fa-4e5a-a719-62961fe32acd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fbbc9138-3d67-4806-9e3f-536996c61dc3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {5626e1cf-175f-4789-a741-00686529e13d}, !- Handle
  Hospital ER_NurseStn C end_a - Story Mid2, !- Name
  {17772d21-6e22-4481-80eb-2f2c0848b194}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {ffaa0593-679d-49e8-b50a-8e6aed9a5fc9}; !- Thermal Zone Name

OS:Surface,
  {1ef995ed-da54-43c3-ab1f-1ab5c87c00f2}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5626e1cf-175f-4789-a741-00686529e13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e2985c0-2041-455f-9c27-707c12101074}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e718f78-1c73-4994-b789-20def8cb06a7}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {5626e1cf-175f-4789-a741-00686529e13d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91948954-03ee-4846-a4ce-d3b8ce5d22ce}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {5626e1cf-175f-4789-a741-00686529e13d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af81357-1a8b-4d35-87ea-8ffafc6c888b}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5626e1cf-175f-4789-a741-00686529e13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71b13861-711e-4d74-871d-2ddbc0389ec5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da6d4408-1389-4ab0-a745-f1f34e7bb60f}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5626e1cf-175f-4789-a741-00686529e13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a2e7009-b37a-4a76-8659-8eaea31c86ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02fc585a-0c95-4deb-b3ca-873ba3e1ccb9}, !- Handle
  Surface 324,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5626e1cf-175f-4789-a741-00686529e13d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be8f3791-d715-4d6e-9007-3608bc9eb094}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ffaa0593-679d-49e8-b50a-8e6aed9a5fc9}, !- Handle
  Zone Hospital ER_NurseStn C end_a - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0681862-75f4-4f35-a343-10cdfc7f1673}, !- Zone Air Inlet Port List
  {7875db17-a269-4cc4-ab32-b41e91d18e9a}, !- Zone Air Exhaust Port List
  {d8ea52e3-0a81-4377-b5f7-276bb683c1b2}, !- Zone Air Node Name
  {11f60cb4-32a3-4567-85aa-f60fe276b03b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9df0190-cba8-45af-9b11-1085efff9419}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77798110-99b6-49a4-b45b-e04a08c50c16}, !- Handle
  Zone Hospital ER_NurseStn C end_a - Story Mid2 Zone Air Node, !- Name
  {d8ea52e3-0a81-4377-b5f7-276bb683c1b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8ea52e3-0a81-4377-b5f7-276bb683c1b2}, !- Handle
  {5fbd3619-2d5b-486b-9cdc-e25b9c644757}, !- Name
  {ffaa0593-679d-49e8-b50a-8e6aed9a5fc9}, !- Source Object
  11,                                     !- Outlet Port
  {77798110-99b6-49a4-b45b-e04a08c50c16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0681862-75f4-4f35-a343-10cdfc7f1673}, !- Handle
  {a7f7e574-ac2e-4732-b752-aa2f73951d89}, !- Name
  {ffaa0593-679d-49e8-b50a-8e6aed9a5fc9}, !- HVAC Component
  {c6413e31-5b18-4b6c-a19a-8254f5eb1b8f}; !- Port 1

OS:PortList,
  {7875db17-a269-4cc4-ab32-b41e91d18e9a}, !- Handle
  {c1d9447a-e27e-4e04-a1c1-0dad351aef0a}, !- Name
  {ffaa0593-679d-49e8-b50a-8e6aed9a5fc9}; !- HVAC Component

OS:PortList,
  {11f60cb4-32a3-4567-85aa-f60fe276b03b}, !- Handle
  {90e11849-32fb-458c-8501-416a7d1edc0a}, !- Name
  {ffaa0593-679d-49e8-b50a-8e6aed9a5fc9}, !- HVAC Component
  {e1ff62ca-c85a-4fb1-a4d8-2b45e0fe9789}; !- Port 1

OS:Sizing:Zone,
  {43ea9cb0-add9-4176-bf77-47dcec2d4e10}, !- Handle
  {ffaa0593-679d-49e8-b50a-8e6aed9a5fc9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ddc41a43-7f47-4c5f-82fd-57a86eb34958}, !- Handle
  Zone Hospital ER_NurseStn C end_a - Story Mid2 Zone HVAC Equipment List, !- Name
  {ffaa0593-679d-49e8-b50a-8e6aed9a5fc9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7517155a-c565-4806-8af8-4c9c32a314eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {acd1e7f4-3af2-4da6-a2a3-0ce7bcf536cf}, !- Handle
  Hospital ER_NurseStn A  - Story Mid2,   !- Name
  {17772d21-6e22-4481-80eb-2f2c0848b194}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {af189952-38b5-4c72-91f2-418e55c597ce}; !- Thermal Zone Name

OS:Surface,
  {c0c2596c-fdb1-4a83-9ae5-01b374e4b0e6}, !- Handle
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {acd1e7f4-3af2-4da6-a2a3-0ce7bcf536cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cfe29ef-2580-48ba-918a-5bec58d04005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8873105186108, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  23.8873105186108, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.4032300133875, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.4032300133875, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {230d6bfa-00c7-442e-9355-ee3b8ef78653}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acd1e7f4-3af2-4da6-a2a3-0ce7bcf536cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09ea451-a520-4fac-b8c8-b90769b0ebdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f854c71-50e3-4f72-85fa-46d5c14b7e42}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acd1e7f4-3af2-4da6-a2a3-0ce7bcf536cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e67c08c-dd38-4891-aeeb-36b763993935}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6070326757602, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.6070326757602, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfdf5f52-377a-41fe-8f16-54658aea6742}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acd1e7f4-3af2-4da6-a2a3-0ce7bcf536cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d1ea59f-4b20-4b99-b827-5c00ca3d2846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6070326757602, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.6070326757602, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  41.6070326757602, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  41.6070326757602, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d2d0101-c5e1-4cf9-901c-7044792b97d9}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {acd1e7f4-3af2-4da6-a2a3-0ce7bcf536cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  41.6070326757602, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  41.6070326757602, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ad74d71-0816-4b3c-a617-8f552f09d066}, !- Handle
  Surface 330,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acd1e7f4-3af2-4da6-a2a3-0ce7bcf536cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63b27bce-f8f5-4cb8-8211-7e89b86c080c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6070326757602, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.6070326757602, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {af189952-38b5-4c72-91f2-418e55c597ce}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61e2f4be-c51c-4dcd-b8d8-67bfa65527ed}, !- Zone Air Inlet Port List
  {367f5cd6-333a-438d-8375-39a8d8c8b019}, !- Zone Air Exhaust Port List
  {b53bceb8-a291-4d38-b9a8-fad5fd7f5483}, !- Zone Air Node Name
  {5d3a74ef-4b24-4dee-aef6-5d6e04f5a133}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2379bef7-0b2b-4fa8-9494-752b0a2549b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cb30cf1-7ff4-4cd5-bb25-a25b31a7328c}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Mid2 Zone Air Node, !- Name
  {b53bceb8-a291-4d38-b9a8-fad5fd7f5483}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b53bceb8-a291-4d38-b9a8-fad5fd7f5483}, !- Handle
  {db3a81b0-809a-4b2d-9a87-8ad45b7e15b8}, !- Name
  {af189952-38b5-4c72-91f2-418e55c597ce}, !- Source Object
  11,                                     !- Outlet Port
  {9cb30cf1-7ff4-4cd5-bb25-a25b31a7328c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61e2f4be-c51c-4dcd-b8d8-67bfa65527ed}, !- Handle
  {3eaf2c89-c6d9-44ff-8ccb-3452fbf9ccf3}, !- Name
  {af189952-38b5-4c72-91f2-418e55c597ce}, !- HVAC Component
  {3feb2ed3-f1f1-4698-8018-ef6d6fdb1afa}; !- Port 1

OS:PortList,
  {367f5cd6-333a-438d-8375-39a8d8c8b019}, !- Handle
  {aaa8c5de-c4de-4796-aeb4-82d05b665f2c}, !- Name
  {af189952-38b5-4c72-91f2-418e55c597ce}; !- HVAC Component

OS:PortList,
  {5d3a74ef-4b24-4dee-aef6-5d6e04f5a133}, !- Handle
  {6518028f-020d-4ff6-af79-127ec73e6702}, !- Name
  {af189952-38b5-4c72-91f2-418e55c597ce}, !- HVAC Component
  {d13ab86e-a7da-4830-9e5e-f4ad276a6010}; !- Port 1

OS:Sizing:Zone,
  {97700f08-5d69-41e7-8e3b-182d795fa3f3}, !- Handle
  {af189952-38b5-4c72-91f2-418e55c597ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c2c8c7f-86de-4270-8aa3-c0626bb05007}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {af189952-38b5-4c72-91f2-418e55c597ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1bd52bfd-81a5-46ce-9d2a-6b242858a190}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {3781f46a-d5f6-4bf5-b9b4-655870badbc5}, !- Handle
  Hospital ER_NurseStn B  - Story Mid2,   !- Name
  {17772d21-6e22-4481-80eb-2f2c0848b194}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {bea182f9-9f3e-4104-aa7c-a7df04b1cddb}; !- Thermal Zone Name

OS:Surface,
  {c38e0cc4-f492-4973-a5aa-1eb8724279c3}, !- Handle
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3781f46a-d5f6-4bf5-b9b4-655870badbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a33acea-f3b5-459b-bccf-edabdbdd8cb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8873105186108, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  23.8873105186108, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.4032300133875, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.4032300133875, 90.6252194158958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8e9e879-f46c-4a6e-942f-edc04e0509e3}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3781f46a-d5f6-4bf5-b9b4-655870badbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f1621ed-61f0-4299-b333-26be8c26ac60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c5a9fce-cb8e-4949-a97c-22f2fb2ec406}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3781f46a-d5f6-4bf5-b9b4-655870badbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a68b36f1-6dd1-4a91-a2fc-b04cd6d80f73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6070326757602, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.6070326757602, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36e2824c-9846-44c7-8741-c3a32dca9581}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3781f46a-d5f6-4bf5-b9b4-655870badbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f655561a-7766-472a-9d8e-afc3a52afbda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6070326757602, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.6070326757602, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  41.6070326757602, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  41.6070326757602, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e67c08c-dd38-4891-aeeb-36b763993935}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3781f46a-d5f6-4bf5-b9b4-655870badbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f854c71-50e3-4f72-85fa-46d5c14b7e42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  41.6070326757602, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  41.6070326757602, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15a500f1-4fe7-4b9a-b036-79289879980d}, !- Handle
  Surface 336,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3781f46a-d5f6-4bf5-b9b4-655870badbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28cd559e-b42f-45a7-bfe6-3cb44ca7c5ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6070326757602, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.6070326757602, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bea182f9-9f3e-4104-aa7c-a7df04b1cddb}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75a3ec26-1db2-4a38-ae30-969797de3711}, !- Zone Air Inlet Port List
  {b9396918-b635-453f-ae51-1ae1efd3562f}, !- Zone Air Exhaust Port List
  {c6c70483-e6f6-4705-aa26-03446616cca7}, !- Zone Air Node Name
  {512704c9-ef9d-49b2-8e66-0b969c1d00d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ddce4e7b-22e0-40ac-9e1f-2ca44a587f17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14a244d9-9f10-4abb-bacf-446e3a07175f}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Mid2 Zone Air Node, !- Name
  {c6c70483-e6f6-4705-aa26-03446616cca7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6c70483-e6f6-4705-aa26-03446616cca7}, !- Handle
  {8b1ab543-1c02-4df7-bc77-4c5dedd57360}, !- Name
  {bea182f9-9f3e-4104-aa7c-a7df04b1cddb}, !- Source Object
  11,                                     !- Outlet Port
  {14a244d9-9f10-4abb-bacf-446e3a07175f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75a3ec26-1db2-4a38-ae30-969797de3711}, !- Handle
  {3f2ded20-35d2-4090-b3b8-595dc0b53409}, !- Name
  {bea182f9-9f3e-4104-aa7c-a7df04b1cddb}, !- HVAC Component
  {b319e3c0-357d-485c-a911-5d0cfb3413f2}; !- Port 1

OS:PortList,
  {b9396918-b635-453f-ae51-1ae1efd3562f}, !- Handle
  {b7dde9fe-76dd-4696-9844-3264576a3363}, !- Name
  {bea182f9-9f3e-4104-aa7c-a7df04b1cddb}; !- HVAC Component

OS:PortList,
  {512704c9-ef9d-49b2-8e66-0b969c1d00d7}, !- Handle
  {4c9b5bb5-93e5-4181-8613-e3b8a8b99db4}, !- Name
  {bea182f9-9f3e-4104-aa7c-a7df04b1cddb}, !- HVAC Component
  {0c5f1237-eabd-4160-8bed-3e247176c8ba}; !- Port 1

OS:Sizing:Zone,
  {09307402-8076-4d22-b043-0c276c6272ef}, !- Handle
  {bea182f9-9f3e-4104-aa7c-a7df04b1cddb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b12e037f-bc54-42f0-81da-62c12dc9227e}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {bea182f9-9f3e-4104-aa7c-a7df04b1cddb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {31b2095d-940b-487f-b42a-1ba122a70f25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {5a5a2d35-0b39-4629-b507-45720cd9103b}, !- Handle
  Hospital ER_NurseStn C  - Story Mid2,   !- Name
  {17772d21-6e22-4481-80eb-2f2c0848b194}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {5e6e6a30-42ab-4dd1-8863-8e31ff02f153}; !- Thermal Zone Name

OS:Surface,
  {51180986-4cd6-4bac-aad3-74d97b50c785}, !- Handle
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a5a2d35-0b39-4629-b507-45720cd9103b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e962b6f1-041c-47ea-a7df-081e724b3d71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8873105186108, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  23.8873105186108, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  20.4032300133875, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  20.4032300133875, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b13861-711e-4d74-871d-2ddbc0389ec5}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a5a2d35-0b39-4629-b507-45720cd9103b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1af81357-1a8b-4d35-87ea-8ffafc6c888b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a63ca447-2ad8-4b62-9101-69542ba216d7}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {5a5a2d35-0b39-4629-b507-45720cd9103b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6070326757602, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.6070326757602, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f420933-07bc-4f29-b2a3-a0ca473427b1}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a5a2d35-0b39-4629-b507-45720cd9103b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ff2a9f1-44de-4b4d-b40b-2f7835626d45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6070326757602, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.6070326757602, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  41.6070326757602, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  41.6070326757602, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a68b36f1-6dd1-4a91-a2fc-b04cd6d80f73}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a5a2d35-0b39-4629-b507-45720cd9103b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c5a9fce-cb8e-4949-a97c-22f2fb2ec406}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  41.6070326757602, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  41.6070326757602, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3453745-88de-4610-92bc-12bad432d49d}, !- Handle
  Surface 342,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a5a2d35-0b39-4629-b507-45720cd9103b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86876d48-9e50-462c-a64c-a1139c31e6f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6070326757602, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.6070326757602, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5e6e6a30-42ab-4dd1-8863-8e31ff02f153}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4deda26-e378-47d6-b91c-76ffdb4fb8a1}, !- Zone Air Inlet Port List
  {a128f79a-4860-4d55-b43b-46145e4d3825}, !- Zone Air Exhaust Port List
  {499c453d-321f-440a-9fc2-7feabcd741d1}, !- Zone Air Node Name
  {780c8e02-1523-4f3e-a5e7-5bcdf5595f65}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69c6cf58-4d4d-48ab-aa49-6122f65ff169}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb857c92-09d5-465b-9d04-9f4c07ffcc33}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Mid2 Zone Air Node, !- Name
  {499c453d-321f-440a-9fc2-7feabcd741d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {499c453d-321f-440a-9fc2-7feabcd741d1}, !- Handle
  {9f599721-37c0-4c70-904c-85513c60e767}, !- Name
  {5e6e6a30-42ab-4dd1-8863-8e31ff02f153}, !- Source Object
  11,                                     !- Outlet Port
  {cb857c92-09d5-465b-9d04-9f4c07ffcc33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4deda26-e378-47d6-b91c-76ffdb4fb8a1}, !- Handle
  {9178570f-04f2-4a43-83bb-efe490aca0ba}, !- Name
  {5e6e6a30-42ab-4dd1-8863-8e31ff02f153}, !- HVAC Component
  {c14d149c-2246-4a53-b9f2-54ac2e2df968}; !- Port 1

OS:PortList,
  {a128f79a-4860-4d55-b43b-46145e4d3825}, !- Handle
  {cf6905c9-15ba-4cac-bf31-28114183ea38}, !- Name
  {5e6e6a30-42ab-4dd1-8863-8e31ff02f153}; !- HVAC Component

OS:PortList,
  {780c8e02-1523-4f3e-a5e7-5bcdf5595f65}, !- Handle
  {77596503-e2cb-4116-b388-af6136264249}, !- Name
  {5e6e6a30-42ab-4dd1-8863-8e31ff02f153}, !- HVAC Component
  {54bc0905-7724-4573-8f2b-db384677b3df}; !- Port 1

OS:Sizing:Zone,
  {88b2f01b-fa13-4aba-965a-a69ed9afba9e}, !- Handle
  {5e6e6a30-42ab-4dd1-8863-8e31ff02f153}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0ccbed4d-9d1d-4cd9-8d46-7d2cde6e1a5e}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {5e6e6a30-42ab-4dd1-8863-8e31ff02f153}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70c40e4f-8c14-472e-811f-2753791d72d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {2e787b57-9b8c-4a87-8848-58a4ae027e30}, !- Handle
  Hospital Dining A  - Story Mid2,        !- Name
  {052833e7-5220-4f01-bfb5-c5d714cd19c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.70557703218765,                      !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {f49b4eea-12d8-404d-9406-bb1d7f1613ba}; !- Thermal Zone Name

OS:Surface,
  {2dbc7d5e-f0aa-422f-80ef-1f9f2bda493a}, !- Handle
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e787b57-9b8c-4a87-8848-58a4ae027e30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02b83fac-9bad-44ca-9c9a-0d684ed4f29a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77197221571496, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  1.77197221571496, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d1ea59f-4b20-4b99-b827-5c00ca3d2846}, !- Handle
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e787b57-9b8c-4a87-8848-58a4ae027e30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfdf5f52-377a-41fe-8f16-54658aea6742}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ceb36cd-f93a-46cd-9eff-f1755a4bd6ea}, !- Handle
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e787b57-9b8c-4a87-8848-58a4ae027e30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37475958-83af-4c14-98db-bb849062d6b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77197221571496, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77197221571496, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81adfea5-97c5-437c-b4b5-ca4ba9a90877}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e787b57-9b8c-4a87-8848-58a4ae027e30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {998c2e2c-743a-4c86-899b-b50b28d52168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77197221571496, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77197221571496, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.77197221571496, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  1.77197221571496, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09ace1e2-0ae5-48e1-a9c2-bbbbd557eec3}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {2e787b57-9b8c-4a87-8848-58a4ae027e30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.77197221571496, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77197221571496, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9baa537e-a294-4a91-ae9b-9deed2ca926c}, !- Handle
  Surface 348,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e787b57-9b8c-4a87-8848-58a4ae027e30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05b41ea5-d02c-4988-8966-8c2bbcfe84f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77197221571496, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77197221571496, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f49b4eea-12d8-404d-9406-bb1d7f1613ba}, !- Handle
  Zone Hospital Dining A  - Story Mid2,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e3e1b60-3476-41ce-8ed1-c31af919b85c}, !- Zone Air Inlet Port List
  {191e3625-14ba-4e6a-a6c8-7569fdfeb25a}, !- Zone Air Exhaust Port List
  {f530cac4-9af4-49eb-8be2-3c15ecadb548}, !- Zone Air Node Name
  {78cedafa-c05c-4b8a-8bd3-bd56d2af4997}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e56d687c-dfe4-4d72-bb42-a1ff93088094}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1336fbb8-dc1a-4810-bcad-b3c59b05b1be}, !- Handle
  Zone Hospital Dining A  - Story Mid2 Zone Air Node, !- Name
  {f530cac4-9af4-49eb-8be2-3c15ecadb548}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f530cac4-9af4-49eb-8be2-3c15ecadb548}, !- Handle
  {ee907df7-1f33-4854-a7a3-355be5c5f8e8}, !- Name
  {f49b4eea-12d8-404d-9406-bb1d7f1613ba}, !- Source Object
  11,                                     !- Outlet Port
  {1336fbb8-dc1a-4810-bcad-b3c59b05b1be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e3e1b60-3476-41ce-8ed1-c31af919b85c}, !- Handle
  {d70862a7-9380-4d02-8f12-1cb50699ecac}, !- Name
  {f49b4eea-12d8-404d-9406-bb1d7f1613ba}, !- HVAC Component
  {122fe56a-ab20-486a-8706-54d1d666d59e}; !- Port 1

OS:PortList,
  {191e3625-14ba-4e6a-a6c8-7569fdfeb25a}, !- Handle
  {d1ac7ec7-3484-43c8-bdf8-70bf2072f8bb}, !- Name
  {f49b4eea-12d8-404d-9406-bb1d7f1613ba}; !- HVAC Component

OS:PortList,
  {78cedafa-c05c-4b8a-8bd3-bd56d2af4997}, !- Handle
  {6555f148-f1be-42ea-8cb1-92a604ff8699}, !- Name
  {f49b4eea-12d8-404d-9406-bb1d7f1613ba}, !- HVAC Component
  {9fada6da-1df3-4552-a5b5-60428cb1f20a}; !- Port 1

OS:Sizing:Zone,
  {2c33b04e-84be-4f6f-9994-506fc67f1188}, !- Handle
  {f49b4eea-12d8-404d-9406-bb1d7f1613ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0fd3c4ba-9641-4361-8dca-2558f5000dd0}, !- Handle
  Zone Hospital Dining A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {f49b4eea-12d8-404d-9406-bb1d7f1613ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ffcceaf-bdfa-4605-ab50-a2d514290036}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {d5602a48-6b7a-48e3-8b5b-e34fbff13c03}, !- Handle
  Hospital Dining B  - Story Mid2,        !- Name
  {052833e7-5220-4f01-bfb5-c5d714cd19c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.70557703218765,                      !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {43b9bc23-5de3-44c0-959b-2cdc0e01585e}; !- Thermal Zone Name

OS:Surface,
  {7a25fffb-1216-4911-91b5-7af1f77172bc}, !- Handle
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5602a48-6b7a-48e3-8b5b-e34fbff13c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5456bdeb-5c20-4d3b-801a-821499f1eada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77197221571496, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  1.77197221571496, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 90.6252194158958, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f655561a-7766-472a-9d8e-afc3a52afbda}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5602a48-6b7a-48e3-8b5b-e34fbff13c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36e2824c-9846-44c7-8741-c3a32dca9581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {560247ae-46cc-4134-939c-f1ebf15a353a}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5602a48-6b7a-48e3-8b5b-e34fbff13c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b2215bb-6095-4b3a-8d53-58195b2d0f9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77197221571496, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77197221571496, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b6c7252-f015-49e6-8d71-d16aaf55dcfb}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5602a48-6b7a-48e3-8b5b-e34fbff13c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9714c65e-9526-4092-9bfc-8c7c7eb1fc62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77197221571496, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77197221571496, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.77197221571496, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  1.77197221571496, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37475958-83af-4c14-98db-bb849062d6b0}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5602a48-6b7a-48e3-8b5b-e34fbff13c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ceb36cd-f93a-46cd-9eff-f1755a4bd6ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.77197221571496, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77197221571496, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10412e26-ef74-4987-9eb0-c659faaf5bb5}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5602a48-6b7a-48e3-8b5b-e34fbff13c03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb1c14e6-ec79-4aca-9298-3c4fad5cf767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77197221571496, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77197221571496, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {43b9bc23-5de3-44c0-959b-2cdc0e01585e}, !- Handle
  Zone Hospital Dining B  - Story Mid2,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ced052b0-c5c5-4996-9b80-0cf36e33c5bf}, !- Zone Air Inlet Port List
  {68bcac15-32df-423d-ac45-7a5efaa6e09b}, !- Zone Air Exhaust Port List
  {5f827ced-2a6c-49fe-9950-5dabd4b0548f}, !- Zone Air Node Name
  {c7a5dfd3-4d9c-4ece-8418-2d3df571f1dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94b9035d-303e-4f0e-bd2f-c0c4203c7ec9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd035d2e-b61c-4555-bb64-8a66721fea09}, !- Handle
  Zone Hospital Dining B  - Story Mid2 Zone Air Node, !- Name
  {5f827ced-2a6c-49fe-9950-5dabd4b0548f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f827ced-2a6c-49fe-9950-5dabd4b0548f}, !- Handle
  {9a1be859-9af2-4771-be12-f83021069a70}, !- Name
  {43b9bc23-5de3-44c0-959b-2cdc0e01585e}, !- Source Object
  11,                                     !- Outlet Port
  {bd035d2e-b61c-4555-bb64-8a66721fea09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ced052b0-c5c5-4996-9b80-0cf36e33c5bf}, !- Handle
  {3315059a-974c-4ed9-a7b3-081347cfdccc}, !- Name
  {43b9bc23-5de3-44c0-959b-2cdc0e01585e}, !- HVAC Component
  {10d055e3-5fcb-4b5e-9d6e-b73b0c69756f}; !- Port 1

OS:PortList,
  {68bcac15-32df-423d-ac45-7a5efaa6e09b}, !- Handle
  {dc837bdc-7492-4da8-80b5-07e4ee68f193}, !- Name
  {43b9bc23-5de3-44c0-959b-2cdc0e01585e}; !- HVAC Component

OS:PortList,
  {c7a5dfd3-4d9c-4ece-8418-2d3df571f1dc}, !- Handle
  {4a7cb8ec-7479-4394-b509-9515cb196044}, !- Name
  {43b9bc23-5de3-44c0-959b-2cdc0e01585e}, !- HVAC Component
  {91af6e7e-5a1b-499f-a224-26afb32baf7c}; !- Port 1

OS:Sizing:Zone,
  {200d25ca-2044-48aa-ae6f-37b5351e9c3b}, !- Handle
  {43b9bc23-5de3-44c0-959b-2cdc0e01585e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
