  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9a2f4a74-1555-4e2a-bf0c-8197064d99a4}, !- Handle
  Zone Hospital Dining B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {43b9bc23-5de3-44c0-959b-2cdc0e01585e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5980934a-678d-465a-8a02-b39e09f4ab95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {fa42884f-31ed-4ed9-8c63-62a78d58ec1e}, !- Handle
  Hospital Dining C  - Story Mid2,        !- Name
  {052833e7-5220-4f01-bfb5-c5d714cd19c5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -3.70557703218765,                      !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {7d77d3a4-f4bd-4ac3-bd74-69672e3b1390}; !- Thermal Zone Name

OS:Surface,
  {3c973f0c-ec36-4352-9e8d-51dfe2a1f39d}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa42884f-31ed-4ed9-8c63-62a78d58ec1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a05a9424-7505-429c-8f0d-8967c8234e46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77197221571496, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  1.77197221571496, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ff2a9f1-44de-4b4d-b40b-2f7835626d45}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa42884f-31ed-4ed9-8c63-62a78d58ec1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f420933-07bc-4f29-b2a3-a0ca473427b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {895b17b6-7a67-4fc6-9088-5a02bea0d4d9}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {fa42884f-31ed-4ed9-8c63-62a78d58ec1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77197221571496, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77197221571496, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49f70f58-1d5d-47a7-afc4-420345a20504}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa42884f-31ed-4ed9-8c63-62a78d58ec1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7e5e025-8d8b-4f27-a648-9566485dcc6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77197221571496, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77197221571496, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.77197221571496, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  1.77197221571496, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b2215bb-6095-4b3a-8d53-58195b2d0f9b}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa42884f-31ed-4ed9-8c63-62a78d58ec1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {560247ae-46cc-4134-939c-f1ebf15a353a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22044604925031e-15, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -2.22044604925031e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.77197221571496, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77197221571496, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ea23c9-a3ce-43ef-9c53-d4ab252cc3c3}, !- Handle
  Surface 360,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa42884f-31ed-4ed9-8c63-62a78d58ec1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32e0e880-78bc-4cda-ad44-ac0f3bd8ca29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77197221571496, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.77197221571496, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -2.22044604925031e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -2.22044604925031e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d77d3a4-f4bd-4ac3-bd74-69672e3b1390}, !- Handle
  Zone Hospital Dining C  - Story Mid2,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c84822b-9b27-4c1e-ba48-20773584bf67}, !- Zone Air Inlet Port List
  {025166fe-4eaa-4160-b9ae-9a0f13930ac7}, !- Zone Air Exhaust Port List
  {550022c2-4a14-4deb-986b-a9595526286f}, !- Zone Air Node Name
  {a511cb3a-b85c-46d5-9830-60f651e54bd0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3f49cae3-e36b-4f80-b5d6-0100d20dcf5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdcce5f6-49ac-46f1-970e-eb8a36f79e8b}, !- Handle
  Zone Hospital Dining C  - Story Mid2 Zone Air Node, !- Name
  {550022c2-4a14-4deb-986b-a9595526286f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {550022c2-4a14-4deb-986b-a9595526286f}, !- Handle
  {548b6b49-2674-4157-9c95-768eefb7308e}, !- Name
  {7d77d3a4-f4bd-4ac3-bd74-69672e3b1390}, !- Source Object
  11,                                     !- Outlet Port
  {bdcce5f6-49ac-46f1-970e-eb8a36f79e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c84822b-9b27-4c1e-ba48-20773584bf67}, !- Handle
  {fbadcfd9-a4d9-4188-bc8a-141f2111aaa2}, !- Name
  {7d77d3a4-f4bd-4ac3-bd74-69672e3b1390}, !- HVAC Component
  {f0976bc7-7057-4d76-bb0e-78e9592ded3f}; !- Port 1

OS:PortList,
  {025166fe-4eaa-4160-b9ae-9a0f13930ac7}, !- Handle
  {16993395-113c-43f4-ad89-35f38f59057e}, !- Name
  {7d77d3a4-f4bd-4ac3-bd74-69672e3b1390}; !- HVAC Component

OS:PortList,
  {a511cb3a-b85c-46d5-9830-60f651e54bd0}, !- Handle
  {1c7552d2-5533-455b-81b4-6140f1da6a0e}, !- Name
  {7d77d3a4-f4bd-4ac3-bd74-69672e3b1390}, !- HVAC Component
  {4dad2099-3fd0-49f6-bffd-a5bca0197339}; !- Port 1

OS:Sizing:Zone,
  {3325057a-ed7e-483c-a5b6-26f93baf6ada}, !- Handle
  {7d77d3a4-f4bd-4ac3-bd74-69672e3b1390}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0c90d86-5520-416d-8591-7d21b0c95678}, !- Handle
  Zone Hospital Dining C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {7d77d3a4-f4bd-4ac3-bd74-69672e3b1390}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {687322a6-bddd-4c70-892b-28f45eb338da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {24a76bb2-6b97-4a0a-85cf-a89dc6c21798}, !- Handle
  Hospital Lobby A  - Story Mid2,         !- Name
  {3382181b-962b-4d91-a281-4059ff8465e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.93360481647269,                      !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {27a3313b-ad88-46aa-9b57-f80cb7ca09c8}; !- Thermal Zone Name

OS:Surface,
  {fc37cb73-c8d7-4c5b-bc48-7ebd0f7b5777}, !- Handle
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {24a76bb2-6b97-4a0a-85cf-a89dc6c21798}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dd3124e-dde7-42e6-8db6-314a54b10279}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.55591721667119, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  3.55591721667119, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.21884749357559e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.21884749357559e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {998c2e2c-743a-4c86-899b-b50b28d52168}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24a76bb2-6b97-4a0a-85cf-a89dc6c21798}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81adfea5-97c5-437c-b4b5-ca4ba9a90877}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bb6f568-ff84-4e4a-bdcf-ee3429290888}, !- Handle
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24a76bb2-6b97-4a0a-85cf-a89dc6c21798}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35e10a7e-a8c2-4d23-92c8-b67abd017e35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1210828950835, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  17.1210828950835, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6d1d083-94e9-49f0-ac48-010ab93ca792}, !- Handle
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24a76bb2-6b97-4a0a-85cf-a89dc6c21798}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c893001-516f-4a56-9bcc-8ecec0b2d550}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1210828950835, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  17.1210828950835, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  17.1210828950835, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  17.1210828950835, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5806ae44-8011-4922-936c-b9b4083f0c53}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {24a76bb2-6b97-4a0a-85cf-a89dc6c21798}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  17.1210828950835, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  17.1210828950835, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9730cbaa-5223-4643-bd62-b912edb6ad23}, !- Handle
  Surface 366,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24a76bb2-6b97-4a0a-85cf-a89dc6c21798}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a4de63c-5bd5-48dd-87ed-7658fc63437f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1210828950835, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  17.1210828950835, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  13.8764580946865, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  13.8764580946865, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {27a3313b-ad88-46aa-9b57-f80cb7ca09c8}, !- Handle
  Zone Hospital Lobby A  - Story Mid2,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d9b5088-db1e-472c-86da-10206d4545d9}, !- Zone Air Inlet Port List
  {de140949-a74f-4886-966d-67ed6f9d5afc}, !- Zone Air Exhaust Port List
  {55d3c252-6f46-426c-9375-965f05be10eb}, !- Zone Air Node Name
  {9686087a-a38b-42bc-8ab6-0af602aac8bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b6ab9f4-4ce8-4dc5-be09-2f78c0398a5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4e5d798-bcef-427e-bab2-e0be5096ae32}, !- Handle
  Zone Hospital Lobby A  - Story Mid2 Zone Air Node, !- Name
  {55d3c252-6f46-426c-9375-965f05be10eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55d3c252-6f46-426c-9375-965f05be10eb}, !- Handle
  {34ee378c-36b2-4367-acb5-ec76fed44dd9}, !- Name
  {27a3313b-ad88-46aa-9b57-f80cb7ca09c8}, !- Source Object
  11,                                     !- Outlet Port
  {a4e5d798-bcef-427e-bab2-e0be5096ae32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d9b5088-db1e-472c-86da-10206d4545d9}, !- Handle
  {99189f4c-cfae-40a0-8316-e642bd098ec7}, !- Name
  {27a3313b-ad88-46aa-9b57-f80cb7ca09c8}, !- HVAC Component
  {2dbda55e-86b4-4dcb-90f1-a0fc328733a4}; !- Port 1

OS:PortList,
  {de140949-a74f-4886-966d-67ed6f9d5afc}, !- Handle
  {773cd1c3-f4eb-4c15-91d4-fd4534b80906}, !- Name
  {27a3313b-ad88-46aa-9b57-f80cb7ca09c8}; !- HVAC Component

OS:PortList,
  {9686087a-a38b-42bc-8ab6-0af602aac8bd}, !- Handle
  {01c80f46-87fe-4567-ad93-029c7d2b0760}, !- Name
  {27a3313b-ad88-46aa-9b57-f80cb7ca09c8}, !- HVAC Component
  {33f9925a-d932-4b01-8469-8b625e5ccf50}; !- Port 1

OS:Sizing:Zone,
  {4472ab8d-9b0c-4a0b-86d7-950895dcbde5}, !- Handle
  {27a3313b-ad88-46aa-9b57-f80cb7ca09c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e0492854-3e1a-4486-bdcc-bc126f6a7908}, !- Handle
  Zone Hospital Lobby A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {27a3313b-ad88-46aa-9b57-f80cb7ca09c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00e1a7e9-91c8-42fb-9280-c5d2ce77840b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {c0a9693a-c016-4234-8622-82fab76d82e0}, !- Handle
  Hospital Lobby B  - Story Mid2,         !- Name
  {3382181b-962b-4d91-a281-4059ff8465e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.93360481647269,                      !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {96fbba8d-10af-4cc7-9323-4d244756655f}; !- Thermal Zone Name

OS:Surface,
  {91101877-2d28-47a5-bb44-57dfeb381ec6}, !- Handle
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c0a9693a-c016-4234-8622-82fab76d82e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77772bd7-ef0b-49e1-9a36-b3b91e35f962}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.55591721667119, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  3.55591721667119, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.21884749357559e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.21884749357559e-15, 90.6252194158958, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9714c65e-9526-4092-9bfc-8c7c7eb1fc62}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0a9693a-c016-4234-8622-82fab76d82e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b6c7252-f015-49e6-8d71-d16aaf55dcfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-15, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-15, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdd7cfb4-7053-4568-8232-e48aba4e5bec}, !- Handle
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0a9693a-c016-4234-8622-82fab76d82e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c43544f-350b-4e39-98c9-82fe32fa4677}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1210828950835, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  17.1210828950835, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-15, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-15, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3149241-2824-43c5-b546-c11559308ff9}, !- Handle
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0a9693a-c016-4234-8622-82fab76d82e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75e7cf3f-b6e2-4777-b2b7-07b2fb70f3d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1210828950835, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  17.1210828950835, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  17.1210828950835, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  17.1210828950835, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35e10a7e-a8c2-4d23-92c8-b67abd017e35}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0a9693a-c016-4234-8622-82fab76d82e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bb6f568-ff84-4e4a-bdcf-ee3429290888}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  17.1210828950835, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  17.1210828950835, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5191cb42-138d-4fb5-908c-801599bb755f}, !- Handle
  Surface 372,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0a9693a-c016-4234-8622-82fab76d82e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bbe5e27-25a4-4578-ac7e-20ef6ba22a40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1210828950835, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  17.1210828950835, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  13.8764580946865, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  13.8764580946865, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {96fbba8d-10af-4cc7-9323-4d244756655f}, !- Handle
  Zone Hospital Lobby B  - Story Mid2,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcb0f805-de35-441c-ab58-ced1e00142be}, !- Zone Air Inlet Port List
  {1a7213a5-451b-4d48-9f99-8b8db2080e03}, !- Zone Air Exhaust Port List
  {334fc910-97b8-436d-aef4-d60e3026dbfb}, !- Zone Air Node Name
  {2e834b26-8686-4859-9fc7-0f5beac4c08d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea80feb2-b160-46d5-b714-db0cacac3ee4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7bc491a-9b24-429a-a093-c0cea9d0c828}, !- Handle
  Zone Hospital Lobby B  - Story Mid2 Zone Air Node, !- Name
  {334fc910-97b8-436d-aef4-d60e3026dbfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {334fc910-97b8-436d-aef4-d60e3026dbfb}, !- Handle
  {40c953f8-21cc-4535-b50b-80e0665ff5a1}, !- Name
  {96fbba8d-10af-4cc7-9323-4d244756655f}, !- Source Object
  11,                                     !- Outlet Port
  {e7bc491a-9b24-429a-a093-c0cea9d0c828}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcb0f805-de35-441c-ab58-ced1e00142be}, !- Handle
  {284f698d-0240-40d8-86ae-723318787028}, !- Name
  {96fbba8d-10af-4cc7-9323-4d244756655f}, !- HVAC Component
  {f0cd62a0-ab66-487f-8eec-513a9b792bb5}; !- Port 1

OS:PortList,
  {1a7213a5-451b-4d48-9f99-8b8db2080e03}, !- Handle
  {0a3db85d-cd37-4fcd-98e5-82525e81cc24}, !- Name
  {96fbba8d-10af-4cc7-9323-4d244756655f}; !- HVAC Component

OS:PortList,
  {2e834b26-8686-4859-9fc7-0f5beac4c08d}, !- Handle
  {9324994e-4090-4502-8104-eb67ab06bf4b}, !- Name
  {96fbba8d-10af-4cc7-9323-4d244756655f}, !- HVAC Component
  {e20fb740-f5de-4134-81d8-831acd3fa601}; !- Port 1

OS:Sizing:Zone,
  {6d9b8de7-4dd5-4f08-ad9a-77f4785358ad}, !- Handle
  {96fbba8d-10af-4cc7-9323-4d244756655f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {427d27ee-d73f-4477-9430-4b4c25865b36}, !- Handle
  Zone Hospital Lobby B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {96fbba8d-10af-4cc7-9323-4d244756655f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6ced7db-4fff-4e34-9668-ed8b3e8c2a9a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {de255ac5-bfb1-4106-90e6-424ff72570f3}, !- Handle
  Hospital Lobby C  - Story Mid2,         !- Name
  {3382181b-962b-4d91-a281-4059ff8465e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -1.93360481647269,                      !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {dd0e296c-df74-4fb5-8c7f-d460c0249f0b}; !- Thermal Zone Name

OS:Surface,
  {e16a925f-f39a-4e48-996e-258619df360d}, !- Handle
  Surface 373,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de255ac5-bfb1-4106-90e6-424ff72570f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3315cf9a-ffb4-4496-b1be-5509a91b39a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.55591721667119, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  3.55591721667119, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.21884749357559e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.21884749357559e-15, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7e5e025-8d8b-4f27-a648-9566485dcc6a}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de255ac5-bfb1-4106-90e6-424ff72570f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49f70f58-1d5d-47a7-afc4-420345a20504}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75944c57-194d-4950-bea3-2917e9b55f26}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {de255ac5-bfb1-4106-90e6-424ff72570f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1210828950835, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  17.1210828950835, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  3.33066907387547e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  3.33066907387547e-15, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {504ae016-2720-4d87-8c4b-bc22e6fe3316}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de255ac5-bfb1-4106-90e6-424ff72570f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed61058e-e051-4bf7-b021-1ee6287db573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1210828950835, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  17.1210828950835, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  17.1210828950835, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  17.1210828950835, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c43544f-350b-4e39-98c9-82fe32fa4677}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de255ac5-bfb1-4106-90e6-424ff72570f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdd7cfb4-7053-4568-8232-e48aba4e5bec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.33066907387547e-15, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.33066907387547e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  17.1210828950835, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  17.1210828950835, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5232db63-60d5-4e2c-8f22-9e9344d8ad0c}, !- Handle
  Surface 378,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de255ac5-bfb1-4106-90e6-424ff72570f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f82c912-918d-4c34-a464-8ff75b20650a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1210828950835, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  17.1210828950835, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  13.8764580946865, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  13.8764580946865, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dd0e296c-df74-4fb5-8c7f-d460c0249f0b}, !- Handle
  Zone Hospital Lobby C  - Story Mid2,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0aa70887-f0f9-4e58-b86e-4743fe95fad0}, !- Zone Air Inlet Port List
  {0ae85118-6b46-4e3d-b83a-ad8509558feb}, !- Zone Air Exhaust Port List
  {bdabc4e4-061f-4be7-be6a-5a921793f034}, !- Zone Air Node Name
  {b15c04da-634f-463b-8667-62fed0650a2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {775af0e3-7872-4895-b44e-3876f7a78155}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa414f27-23a3-4107-84df-65cb9b191b9e}, !- Handle
  Zone Hospital Lobby C  - Story Mid2 Zone Air Node, !- Name
  {bdabc4e4-061f-4be7-be6a-5a921793f034}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdabc4e4-061f-4be7-be6a-5a921793f034}, !- Handle
  {b659d189-ea96-40f9-8d12-906c7cb7bb03}, !- Name
  {dd0e296c-df74-4fb5-8c7f-d460c0249f0b}, !- Source Object
  11,                                     !- Outlet Port
  {fa414f27-23a3-4107-84df-65cb9b191b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0aa70887-f0f9-4e58-b86e-4743fe95fad0}, !- Handle
  {9710e6ac-a1c4-4b9d-b78f-707a1f1b6efb}, !- Name
  {dd0e296c-df74-4fb5-8c7f-d460c0249f0b}, !- HVAC Component
  {bee2cc8e-337a-4b1a-a054-82d8453ca730}; !- Port 1

OS:PortList,
  {0ae85118-6b46-4e3d-b83a-ad8509558feb}, !- Handle
  {7b4e2f15-0333-45ca-96a2-7dabb9835cc6}, !- Name
  {dd0e296c-df74-4fb5-8c7f-d460c0249f0b}; !- HVAC Component

OS:PortList,
  {b15c04da-634f-463b-8667-62fed0650a2e}, !- Handle
  {929126a5-4924-4e42-9805-27a9f4226604}, !- Name
  {dd0e296c-df74-4fb5-8c7f-d460c0249f0b}, !- HVAC Component
  {c898cb23-fda2-4768-a82d-2f19f806489e}; !- Port 1

OS:Sizing:Zone,
  {fff16eca-d10f-4619-89ea-f84b6721626b}, !- Handle
  {dd0e296c-df74-4fb5-8c7f-d460c0249f0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9e3aa039-fe58-4de1-9dbf-1201cf572330}, !- Handle
  Zone Hospital Lobby C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {dd0e296c-df74-4fb5-8c7f-d460c0249f0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d4ebb135-39a2-4bb6-8a58-e03840ccf8d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {4b5ecee2-a2fe-4e9a-9702-58eea5f0dfb5}, !- Handle
  Hospital Kitchen A  - Story Mid2,       !- Name
  {2f41c1f5-643b-4b17-babb-0fa1e4517f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.1874780786108,                       !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {d531815b-a594-4b05-aa6d-d90ec6e22f30}; !- Thermal Zone Name

OS:Surface,
  {fe9597c4-54f6-41b1-b0cd-2fa8e1a8a829}, !- Handle
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4b5ecee2-a2fe-4e9a-9702-58eea5f0dfb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {707319dc-b4d1-47f6-a814-12e321865131}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.125131629337, 4.57199999999996, 0,   !- X,Y,Z Vertex 1 {m}
  30.125131629337, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.4043503747046, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.4043503747046, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c893001-516f-4a56-9bcc-8ecec0b2d550}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b5ecee2-a2fe-4e9a-9702-58eea5f0dfb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6d1d083-94e9-49f0-ac48-010ab93ca792}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {862fce2c-509d-4d95-8ff6-fca968ebb2f0}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b5ecee2-a2fe-4e9a-9702-58eea5f0dfb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60d4c03c-09d5-4dcc-8c92-3d54b4adc563}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.125131629337, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.125131629337, 4.57199999999996, 0,   !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83a4104b-2448-49c2-9e9a-5e25ff28de37}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b5ecee2-a2fe-4e9a-9702-58eea5f0dfb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45e42f9f-fffb-442e-b6a0-e4da16568a6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.125131629337, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.125131629337, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  30.125131629337, 4.57199999999996, 0,   !- X,Y,Z Vertex 3 {m}
  30.125131629337, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a666aa3-2a98-44e7-bad8-de2236945467}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {4b5ecee2-a2fe-4e9a-9702-58eea5f0dfb5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  30.125131629337, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  30.125131629337, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34592968-3026-4709-a534-e3492944fd53}, !- Handle
  Surface 384,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4b5ecee2-a2fe-4e9a-9702-58eea5f0dfb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {518bfbd8-9b84-4ab9-a83b-b6aed9498c8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.125131629337, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.125131629337, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d531815b-a594-4b05-aa6d-d90ec6e22f30}, !- Handle
  Zone Hospital Kitchen A  - Story Mid2,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f094256f-99d3-4602-89b6-46c5187e5963}, !- Zone Air Inlet Port List
  {68efb33e-3870-4010-b395-3693df184860}, !- Zone Air Exhaust Port List
  {4f25dd8a-9be8-4033-bb69-493f8bfb8444}, !- Zone Air Node Name
  {1aece667-4489-451a-ace7-c90d045feece}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8f0d1be5-fb1c-48ed-8812-7f542d07c0de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ab8d2da-8a56-471c-80e1-9273e99bf06c}, !- Handle
  Zone Hospital Kitchen A  - Story Mid2 Zone Air Node, !- Name
  {4f25dd8a-9be8-4033-bb69-493f8bfb8444}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f25dd8a-9be8-4033-bb69-493f8bfb8444}, !- Handle
  {475f2623-3bae-4ae3-89c3-5b1bc19966c4}, !- Name
  {d531815b-a594-4b05-aa6d-d90ec6e22f30}, !- Source Object
  11,                                     !- Outlet Port
  {8ab8d2da-8a56-471c-80e1-9273e99bf06c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f094256f-99d3-4602-89b6-46c5187e5963}, !- Handle
  {c4e35171-761b-425c-93d3-6baec4cb1c82}, !- Name
  {d531815b-a594-4b05-aa6d-d90ec6e22f30}, !- HVAC Component
  {5505b401-289a-4bde-a4cc-33bf1d743609}; !- Port 1

OS:PortList,
  {68efb33e-3870-4010-b395-3693df184860}, !- Handle
  {f753cf3c-831a-49ce-a482-9b61a2f8c92d}, !- Name
  {d531815b-a594-4b05-aa6d-d90ec6e22f30}, !- HVAC Component
  {032d7080-d30a-438f-864c-64cba7faa360}; !- Port 1

OS:PortList,
  {1aece667-4489-451a-ace7-c90d045feece}, !- Handle
  {58ee0ccd-260a-4d3f-b27b-e41f8a4b21f3}, !- Name
  {d531815b-a594-4b05-aa6d-d90ec6e22f30}, !- HVAC Component
  {d1df441f-1428-4b8a-9db3-3f7bdc63191c}; !- Port 1

OS:Sizing:Zone,
  {83b329d5-2738-4156-906e-d1bb0242636c}, !- Handle
  {d531815b-a594-4b05-aa6d-d90ec6e22f30}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0da65e21-c085-4c0f-b093-8d32cc71ecb9}, !- Handle
  Zone Hospital Kitchen A  - Story Mid2 Zone HVAC Equipment List, !- Name
  {d531815b-a594-4b05-aa6d-d90ec6e22f30}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3241b9e-410e-49e6-9dc2-1248943f630f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {59bf31f5-2dec-400d-a31f-d37a02447aa1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {cccf77ab-1ad7-456d-84d7-04bd03d63a2e}, !- Handle
  Hospital Kitchen B  - Story Mid2,       !- Name
  {2f41c1f5-643b-4b17-babb-0fa1e4517f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.1874780786108,                       !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {d92cde21-56b1-4065-99ed-4a6b3cd9dcff}; !- Thermal Zone Name

OS:Surface,
  {dd29a3d2-9f3e-4777-ae63-f64b38c2a359}, !- Handle
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cccf77ab-1ad7-456d-84d7-04bd03d63a2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fd1c9e4-4045-46ee-922f-48bc30bb58ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.125131629337, 90.6252194158958, 0,   !- X,Y,Z Vertex 1 {m}
  30.125131629337, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.4043503747046, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.4043503747046, 90.6252194158958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75e7cf3f-b6e2-4777-b2b7-07b2fb70f3d7}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cccf77ab-1ad7-456d-84d7-04bd03d63a2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3149241-2824-43c5-b546-c11559308ff9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c665be4e-f228-4868-8c5d-c5e2c33d33fa}, !- Handle
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cccf77ab-1ad7-456d-84d7-04bd03d63a2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a70af0b-cb93-4356-8b74-4fb83ec503e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.125131629337, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.125131629337, 90.6252194158958, 0,   !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a03b0e3-b60d-4ed7-b80b-f9bc2564bf95}, !- Handle
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cccf77ab-1ad7-456d-84d7-04bd03d63a2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {759cb746-2167-426f-ab68-9ef99646a541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.125131629337, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.125131629337, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  30.125131629337, 90.6252194158958, 0,   !- X,Y,Z Vertex 3 {m}
  30.125131629337, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d4c03c-09d5-4dcc-8c92-3d54b4adc563}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cccf77ab-1ad7-456d-84d7-04bd03d63a2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {862fce2c-509d-4d95-8ff6-fca968ebb2f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  30.125131629337, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  30.125131629337, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1465cff0-cde6-44b3-8e77-7ee09d08a60d}, !- Handle
  Surface 390,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cccf77ab-1ad7-456d-84d7-04bd03d63a2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {171d7df5-89ef-4136-a016-e74bbdbd1140}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.125131629337, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.125131629337, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d92cde21-56b1-4065-99ed-4a6b3cd9dcff}, !- Handle
  Zone Hospital Kitchen B  - Story Mid2,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55745130-50da-4313-99b5-49a2780146f2}, !- Zone Air Inlet Port List
  {63003771-62e3-454a-b484-3eb62486f3b4}, !- Zone Air Exhaust Port List
  {7dddb40d-619d-4563-a228-4a22f6a87baa}, !- Zone Air Node Name
  {e057bef2-f34b-4993-ae7b-8681b8edc32b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ddef27d-958d-4738-b50b-5d87792733c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3637bf8-cc73-4fc6-8924-d10e15967a09}, !- Handle
  Zone Hospital Kitchen B  - Story Mid2 Zone Air Node, !- Name
  {7dddb40d-619d-4563-a228-4a22f6a87baa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dddb40d-619d-4563-a228-4a22f6a87baa}, !- Handle
  {8c14e143-2bf5-4374-9e35-209ec893bd3f}, !- Name
  {d92cde21-56b1-4065-99ed-4a6b3cd9dcff}, !- Source Object
  11,                                     !- Outlet Port
  {e3637bf8-cc73-4fc6-8924-d10e15967a09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55745130-50da-4313-99b5-49a2780146f2}, !- Handle
  {8f50919d-bd74-4ee1-adf5-8aee92d39304}, !- Name
  {d92cde21-56b1-4065-99ed-4a6b3cd9dcff}, !- HVAC Component
  {42dbd269-4535-4a57-830c-53f86dff47f0}; !- Port 1

OS:PortList,
  {63003771-62e3-454a-b484-3eb62486f3b4}, !- Handle
  {8d7a18aa-1774-4ca4-a8c5-8e65a2b7b4fc}, !- Name
  {d92cde21-56b1-4065-99ed-4a6b3cd9dcff}, !- HVAC Component
  {c64857ab-8694-4a49-88fb-c8adb1cf3305}; !- Port 1

OS:PortList,
  {e057bef2-f34b-4993-ae7b-8681b8edc32b}, !- Handle
  {364b2680-d361-4e7b-be4c-56484e321543}, !- Name
  {d92cde21-56b1-4065-99ed-4a6b3cd9dcff}, !- HVAC Component
  {5cf0086f-4054-4141-9614-6492bb40ae05}; !- Port 1

OS:Sizing:Zone,
  {da1cddd5-2cc4-44b2-b964-c2824f8169e9}, !- Handle
  {d92cde21-56b1-4065-99ed-4a6b3cd9dcff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce5aeefd-228e-4cc7-b2bd-aec010414523}, !- Handle
  Zone Hospital Kitchen B  - Story Mid2 Zone HVAC Equipment List, !- Name
  {d92cde21-56b1-4065-99ed-4a6b3cd9dcff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c00841de-9e2f-4c60-8870-e2daf56f68d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a2baf4c1-1675-415e-9a72-f65199fddf30}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {57df56de-869c-40d1-b7e4-48fbd0163995}, !- Handle
  Hospital Kitchen C  - Story Mid2,       !- Name
  {2f41c1f5-643b-4b17-babb-0fa1e4517f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.1874780786108,                       !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {1b1240d6-52a2-41da-b9d5-177a706f7a3e}; !- Thermal Zone Name

OS:Surface,
  {91fd204d-879c-4869-8ba0-c1b971f49f34}, !- Handle
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57df56de-869c-40d1-b7e4-48fbd0163995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5fcc226-72a1-4758-bc4a-98124ff9a157}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.125131629337, 4.57200000000005, 0,   !- X,Y,Z Vertex 1 {m}
  30.125131629337, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  10.4043503747046, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  10.4043503747046, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed61058e-e051-4bf7-b021-1ee6287db573}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57df56de-869c-40d1-b7e4-48fbd0163995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {504ae016-2720-4d87-8c4b-bc22e6fe3316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dcb4425-74f1-47b6-9425-dc8776a39e72}, !- Handle
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {57df56de-869c-40d1-b7e4-48fbd0163995}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.125131629337, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.125131629337, 4.57200000000005, 0,   !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67dfb964-24cc-469b-96c5-ac3802a8f724}, !- Handle
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57df56de-869c-40d1-b7e4-48fbd0163995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86a0a071-3310-465b-93e8-1c4ca1311329}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.125131629337, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.125131629337, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  30.125131629337, 4.57200000000005, 0,   !- X,Y,Z Vertex 3 {m}
  30.125131629337, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a70af0b-cb93-4356-8b74-4fb83ec503e4}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57df56de-869c-40d1-b7e4-48fbd0163995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c665be4e-f228-4868-8c5d-c5e2c33d33fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  30.125131629337, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  30.125131629337, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8eb4f316-a06e-4473-877f-7e7747cf0a7f}, !- Handle
  Surface 396,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57df56de-869c-40d1-b7e4-48fbd0163995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b192569c-4d6c-4596-8783-51394a266808}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.125131629337, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  30.125131629337, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1b1240d6-52a2-41da-b9d5-177a706f7a3e}, !- Handle
  Zone Hospital Kitchen C  - Story Mid2,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53b1f150-af5a-470e-8675-f1b90229de24}, !- Zone Air Inlet Port List
  {4ad76a7f-cb8b-4ef5-8da1-101757b8ac62}, !- Zone Air Exhaust Port List
  {884e145f-c8d1-4d13-b523-86ed45e39115}, !- Zone Air Node Name
  {45e48606-7c71-4607-b3f5-03c2d442de9f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55e5dc6e-059b-43f4-83c1-cbe82994b8f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce03def5-652d-4958-bf0a-2499d162e4e8}, !- Handle
  Zone Hospital Kitchen C  - Story Mid2 Zone Air Node, !- Name
  {884e145f-c8d1-4d13-b523-86ed45e39115}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {884e145f-c8d1-4d13-b523-86ed45e39115}, !- Handle
  {4fe8cd9d-83e0-4258-be8e-001bf74d50ed}, !- Name
  {1b1240d6-52a2-41da-b9d5-177a706f7a3e}, !- Source Object
  11,                                     !- Outlet Port
  {ce03def5-652d-4958-bf0a-2499d162e4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53b1f150-af5a-470e-8675-f1b90229de24}, !- Handle
  {c539c85e-daf6-49e3-8b19-4ee555e70e16}, !- Name
  {1b1240d6-52a2-41da-b9d5-177a706f7a3e}, !- HVAC Component
  {28c6cdc5-a44d-4828-b56c-0e0ce7a8ff7f}; !- Port 1

OS:PortList,
  {4ad76a7f-cb8b-4ef5-8da1-101757b8ac62}, !- Handle
  {09ee279b-801a-4c2b-8e3e-be6c11f9299e}, !- Name
  {1b1240d6-52a2-41da-b9d5-177a706f7a3e}, !- HVAC Component
  {1ded395b-a190-44a4-af89-398584de1d7c}; !- Port 1

OS:PortList,
  {45e48606-7c71-4607-b3f5-03c2d442de9f}, !- Handle
  {2d7aa608-3244-4d6c-8a02-7e95240b4185}, !- Name
  {1b1240d6-52a2-41da-b9d5-177a706f7a3e}, !- HVAC Component
  {844a5822-145c-4241-986d-219fbabbb4d2}; !- Port 1

OS:Sizing:Zone,
  {b2093f6b-8462-45eb-9317-4443b889ae91}, !- Handle
  {1b1240d6-52a2-41da-b9d5-177a706f7a3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d59e5cf-be07-42b0-8dca-97a7b27304b1}, !- Handle
  Zone Hospital Kitchen C  - Story Mid2 Zone HVAC Equipment List, !- Name
  {1b1240d6-52a2-41da-b9d5-177a706f7a3e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0df0db30-8c7c-4e9e-be48-540455361901}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {b6c7f740-04ea-419a-8ef1-ff4e62e85e2e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {63328886-1d4a-47ef-9883-0db6e14b4323}, !- Handle
  Hospital Kitchen A end_b - Story Mid2,  !- Name
  {2f41c1f5-643b-4b17-babb-0fa1e4517f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079478,                       !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {0b741683-141d-4425-80bf-570da0f5c3e1}; !- Thermal Zone Name

OS:Surface,
  {c06f8984-4039-48f8-829a-4e8a972de5ff}, !- Handle
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63328886-1d4a-47ef-9883-0db6e14b4323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23f3ab9c-8e9e-4e1d-966f-92fb9c86ae4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e42f9f-fffb-442e-b6a0-e4da16568a6d}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63328886-1d4a-47ef-9883-0db6e14b4323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83a4104b-2448-49c2-9e9a-5e25ff28de37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b928b44-6275-473f-aa01-aed84d8f0386}, !- Handle
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63328886-1d4a-47ef-9883-0db6e14b4323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9e05d4b-2024-4595-bf42-de954942a656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba44e153-d201-4b0f-a591-d46023e263e3}, !- Handle
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {63328886-1d4a-47ef-9883-0db6e14b4323}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64d37dc5-cc19-481a-9d77-5135036d90e0}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {63328886-1d4a-47ef-9883-0db6e14b4323}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80de812b-6300-4868-ba36-78e36d55d69b}, !- Handle
  Surface 402,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63328886-1d4a-47ef-9883-0db6e14b4323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60b9ad05-567c-4b6f-bf08-3eb3bb318e79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b741683-141d-4425-80bf-570da0f5c3e1}, !- Handle
  Zone Hospital Kitchen A end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd61a76f-46b9-46a5-b57a-bd47faa6750e}, !- Zone Air Inlet Port List
  {47e12e54-3f85-42ea-b8eb-4376e8dd79dc}, !- Zone Air Exhaust Port List
  {b71c940c-68bb-48b3-ba03-3623397d73ef}, !- Zone Air Node Name
  {8d0b4a69-1158-415b-83a3-b55a82fc156a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac870225-7292-483e-98f8-408e1d859f02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89d54146-6de5-4953-a620-eadf4ce86673}, !- Handle
  Zone Hospital Kitchen A end_b - Story Mid2 Zone Air Node, !- Name
  {b71c940c-68bb-48b3-ba03-3623397d73ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b71c940c-68bb-48b3-ba03-3623397d73ef}, !- Handle
  {632b1511-8f0e-4bd5-95e7-6312ca553b13}, !- Name
  {0b741683-141d-4425-80bf-570da0f5c3e1}, !- Source Object
  11,                                     !- Outlet Port
  {89d54146-6de5-4953-a620-eadf4ce86673}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd61a76f-46b9-46a5-b57a-bd47faa6750e}, !- Handle
  {4e4d8d15-34fd-4b70-98d7-1f12ca3b117e}, !- Name
  {0b741683-141d-4425-80bf-570da0f5c3e1}, !- HVAC Component
  {1a9ef598-0d9c-4b7a-8435-390b8f6d2edd}; !- Port 1

OS:PortList,
  {47e12e54-3f85-42ea-b8eb-4376e8dd79dc}, !- Handle
  {6b0fc72a-9f02-4fba-b0a5-7354a3d026b0}, !- Name
  {0b741683-141d-4425-80bf-570da0f5c3e1}, !- HVAC Component
  {0b22a38e-c23a-43a1-a6a4-fd154bd4972c}; !- Port 1

OS:PortList,
  {8d0b4a69-1158-415b-83a3-b55a82fc156a}, !- Handle
  {7ee0a4e6-1a52-4174-a46d-5593018b201d}, !- Name
  {0b741683-141d-4425-80bf-570da0f5c3e1}, !- HVAC Component
  {a860a616-71c5-4744-9427-514e1c077671}; !- Port 1

OS:Sizing:Zone,
  {337d3460-21d0-4bd8-821d-bc7486244bcc}, !- Handle
  {0b741683-141d-4425-80bf-570da0f5c3e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {71974698-6e70-4d06-9fc6-e6ac0625ca46}, !- Handle
  Zone Hospital Kitchen A end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {0b741683-141d-4425-80bf-570da0f5c3e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c88027bc-be8d-4a29-84a3-e53de2439deb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {150c298f-241f-4799-a254-0ff08340f25f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {7401e3e1-e742-461a-9f79-5f335ed4f658}, !- Handle
  Hospital Kitchen B end_b - Story Mid2,  !- Name
  {2f41c1f5-643b-4b17-babb-0fa1e4517f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079478,                       !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {03c429db-b9a6-4eac-a641-e85e3643fd06}; !- Thermal Zone Name

OS:Surface,
  {53dc2cc6-3a63-4d4b-ace8-95bbc83cca0a}, !- Handle
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7401e3e1-e742-461a-9f79-5f335ed4f658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15943e3a-3e12-439a-b906-2e1535b273c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {759cb746-2167-426f-ab68-9ef99646a541}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7401e3e1-e742-461a-9f79-5f335ed4f658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a03b0e3-b60d-4ed7-b80b-f9bc2564bf95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a87b3a6-4d93-4c53-abdb-1b911678d258}, !- Handle
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7401e3e1-e742-461a-9f79-5f335ed4f658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cc15e14-dede-4715-9aae-f11ea76de00e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {290a3ba5-0765-48ff-9ce1-749fc06b33bc}, !- Handle
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {7401e3e1-e742-461a-9f79-5f335ed4f658}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9e05d4b-2024-4595-bf42-de954942a656}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7401e3e1-e742-461a-9f79-5f335ed4f658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b928b44-6275-473f-aa01-aed84d8f0386}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {018aec00-454a-4c07-877e-b12e9f7ceda6}, !- Handle
  Surface 408,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7401e3e1-e742-461a-9f79-5f335ed4f658}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b049186-e46d-4fe6-925c-6f10581ba6a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {03c429db-b9a6-4eac-a641-e85e3643fd06}, !- Handle
  Zone Hospital Kitchen B end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7fbecd6-bdfb-4e77-8515-79e9980f0193}, !- Zone Air Inlet Port List
  {8eeb4922-9cb5-4301-b622-fe0816c9c5f1}, !- Zone Air Exhaust Port List
  {496b9853-56a2-4891-9693-da2aaa429d30}, !- Zone Air Node Name
  {00b17d82-7cfe-44ed-801d-2aaa8b905547}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d27594ca-cc3c-4208-8df3-7581c792f93d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98c81abc-fb6c-45e9-ac7d-1f1e8b2565dc}, !- Handle
  Zone Hospital Kitchen B end_b - Story Mid2 Zone Air Node, !- Name
  {496b9853-56a2-4891-9693-da2aaa429d30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {496b9853-56a2-4891-9693-da2aaa429d30}, !- Handle
  {b5a8a8c2-7cb9-453b-8e96-c294959bc11f}, !- Name
  {03c429db-b9a6-4eac-a641-e85e3643fd06}, !- Source Object
  11,                                     !- Outlet Port
  {98c81abc-fb6c-45e9-ac7d-1f1e8b2565dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7fbecd6-bdfb-4e77-8515-79e9980f0193}, !- Handle
  {b6aff37d-bda0-4057-a4a6-f9f9dda57557}, !- Name
  {03c429db-b9a6-4eac-a641-e85e3643fd06}, !- HVAC Component
  {241e32c2-5901-4d28-8c44-9962fbf41b66}; !- Port 1

OS:PortList,
  {8eeb4922-9cb5-4301-b622-fe0816c9c5f1}, !- Handle
  {947f23e1-5bfe-4c99-9519-c857b883c9bc}, !- Name
  {03c429db-b9a6-4eac-a641-e85e3643fd06}, !- HVAC Component
  {4c9c5248-91d1-4fd5-8698-ee8e18b9882c}; !- Port 1

OS:PortList,
  {00b17d82-7cfe-44ed-801d-2aaa8b905547}, !- Handle
  {f63cff36-e9a8-4924-9481-cbbcaa9deff0}, !- Name
  {03c429db-b9a6-4eac-a641-e85e3643fd06}, !- HVAC Component
  {fe6ae425-6026-41d3-81c0-541349fa75ff}; !- Port 1

OS:Sizing:Zone,
  {a0972ca4-39d4-4a64-8eff-f83cb142e0a7}, !- Handle
  {03c429db-b9a6-4eac-a641-e85e3643fd06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3e7ee7fb-7be4-4df7-a91d-4abad92c1fea}, !- Handle
  Zone Hospital Kitchen B end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {03c429db-b9a6-4eac-a641-e85e3643fd06}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a97364bd-8ff8-40bb-8770-7e0db8bb1acb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {66a777c5-3f87-4153-bd0a-5c1634ed6900}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:Space,
  {14e4229c-16ab-4472-aa6f-51112a6daa6f}, !- Handle
  Hospital Kitchen C end_b - Story Mid2,  !- Name
  {2f41c1f5-643b-4b17-babb-0fa1e4517f16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079478,                       !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {9a9d19dc-f25f-46d1-9600-92b94c11eb14}, !- Building Story Name
  {73c59ce4-1de7-4d8f-95f8-f1a4f2d65e48}; !- Thermal Zone Name

OS:Surface,
  {ea2ed1b5-7527-48cc-a4b7-f858fad0873e}, !- Handle
  Surface 409,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {14e4229c-16ab-4472-aa6f-51112a6daa6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0672390-c26b-47d0-8013-c864fd764c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a0a071-3310-465b-93e8-1c4ca1311329}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e4229c-16ab-4472-aa6f-51112a6daa6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67dfb964-24cc-469b-96c5-ac3802a8f724}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f525565-2fa9-4c3b-b606-5b432e7a246e}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {14e4229c-16ab-4472-aa6f-51112a6daa6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a661b42b-dbea-46cd-afc7-b60db0c11147}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {14e4229c-16ab-4472-aa6f-51112a6daa6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cc15e14-dede-4715-9aae-f11ea76de00e}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e4229c-16ab-4472-aa6f-51112a6daa6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a87b3a6-4d93-4c53-abdb-1b911678d258}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f91124cc-e4e4-40a4-a1a7-a2a85e2027bf}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14e4229c-16ab-4472-aa6f-51112a6daa6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57e280fa-0b02-442a-b168-b8e88f663d3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999996, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {73c59ce4-1de7-4d8f-95f8-f1a4f2d65e48}, !- Handle
  Zone Hospital Kitchen C end_b - Story Mid2, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {925b472e-e2ae-47c3-a32f-de49dba0ca4f}, !- Zone Air Inlet Port List
  {e3a1a17a-503d-425d-b455-d0abe43a462d}, !- Zone Air Exhaust Port List
  {be5e464a-5df3-4420-922c-13cc9f5f5309}, !- Zone Air Node Name
  {5836ca35-28b6-4b2a-a316-0fb2f6c23f8c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca4ca8a8-64ca-4830-8e08-b80a008dec36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92b81eb2-e438-4b36-b556-c7cb6a645c7b}, !- Handle
  Zone Hospital Kitchen C end_b - Story Mid2 Zone Air Node, !- Name
  {be5e464a-5df3-4420-922c-13cc9f5f5309}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be5e464a-5df3-4420-922c-13cc9f5f5309}, !- Handle
  {0c2095ef-1286-4bf3-a481-e46c582ac47e}, !- Name
  {73c59ce4-1de7-4d8f-95f8-f1a4f2d65e48}, !- Source Object
  11,                                     !- Outlet Port
  {92b81eb2-e438-4b36-b556-c7cb6a645c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {925b472e-e2ae-47c3-a32f-de49dba0ca4f}, !- Handle
  {6ff3735d-4d08-48c7-b85e-b32b962e2e62}, !- Name
  {73c59ce4-1de7-4d8f-95f8-f1a4f2d65e48}, !- HVAC Component
  {1c1eca62-2ee9-43b7-8d66-4aea8b77a36c}; !- Port 1

OS:PortList,
  {e3a1a17a-503d-425d-b455-d0abe43a462d}, !- Handle
  {ec473674-816c-410f-8ff1-82c30f3af37b}, !- Name
  {73c59ce4-1de7-4d8f-95f8-f1a4f2d65e48}, !- HVAC Component
  {6a87b224-c800-497e-8d7b-ba0efa3c974c}; !- Port 1

OS:PortList,
  {5836ca35-28b6-4b2a-a316-0fb2f6c23f8c}, !- Handle
  {f1765d64-28e4-4c63-aa30-a0b352fbb228}, !- Name
  {73c59ce4-1de7-4d8f-95f8-f1a4f2d65e48}, !- HVAC Component
  {cf00d3e8-50c6-494d-bc78-e2fbac03be1b}; !- Port 1

OS:Sizing:Zone,
  {ae74322c-4251-4f88-b14a-cc7bd2f2352d}, !- Handle
  {73c59ce4-1de7-4d8f-95f8-f1a4f2d65e48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c38ca299-432c-4695-9062-3222563dc98b}, !- Handle
  Zone Hospital Kitchen C end_b - Story Mid2 Zone HVAC Equipment List, !- Name
  {73c59ce4-1de7-4d8f-95f8-f1a4f2d65e48}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22c5be7e-385a-4cf3-8b7c-6497e6670889}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {05f07e61-cfaa-4615-acfa-a58a567ee7d9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:BuildingStory,
  {11ffbff5-8831-41c2-9ec3-bb23c6f8774c}, !- Handle
  Story Mid3,                             !- Name
  12.8016,                                !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {bf96f214-0e80-41b6-8f55-ac2d37d27fc7}, !- Handle
  Hospital PatRoom A end_a - Story Mid3,  !- Name
  {541d283f-da4a-4a8c-ba9d-d71bb7f5d3c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {11ffbff5-8831-41c2-9ec3-bb23c6f8774c}, !- Building Story Name
  {78d98426-a87f-4dda-acfd-fbc5b090fcfc}; !- Thermal Zone Name

OS:Surface,
  {34d96001-a87c-4366-aa4b-1ae7c57d6990}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf96f214-0e80-41b6-8f55-ac2d37d27fc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ae22201-e11d-4599-85d4-ed374c1a6744}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ffc385f-3467-48b9-a830-85786c711829}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  {606dbb87-a6de-4c75-9bb2-f1b356623f05}, !- Construction Name
  {bf96f214-0e80-41b6-8f55-ac2d37d27fc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f63869f-68de-43f1-bc23-14ac4cd5aa66}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf96f214-0e80-41b6-8f55-ac2d37d27fc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {292b095b-bb18-4a4f-9fde-78ccb28661d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f184f48-8a3f-4370-b021-fb06eaa923d5}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf96f214-0e80-41b6-8f55-ac2d37d27fc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8922a65b-7a60-49ed-ae4a-f345c58a949d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7da422c-4dd7-4c0b-9fd0-8cbebc28ffdc}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  {606dbb87-a6de-4c75-9bb2-f1b356623f05}, !- Construction Name
  {bf96f214-0e80-41b6-8f55-ac2d37d27fc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9b9ab1e-91bc-4995-8aac-03bf38cd2fc5}, !- Handle
  Surface 420,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf96f214-0e80-41b6-8f55-ac2d37d27fc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25d4b45a-c648-4dbb-8d9c-4d7da1d2b14d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {78d98426-a87f-4dda-acfd-fbc5b090fcfc}, !- Handle
  Zone Hospital PatRoom A end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80aaf00c-d007-4d5c-9300-029c02b89a17}, !- Zone Air Inlet Port List
  {d44baea2-ea84-4276-a4a8-8b31805129f6}, !- Zone Air Exhaust Port List
  {4745e579-fe81-40fd-8a0d-624bc1e05a30}, !- Zone Air Node Name
  {402dafc6-90f3-463b-8c80-51484e8b1d7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6045b21e-28f2-4c2e-8ea3-5f59ad4a9964}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c7e5274-71e0-44ef-b727-4d3a6a9a39b5}, !- Handle
  Zone Hospital PatRoom A end_a - Story Mid3 Zone Air Node, !- Name
  {4745e579-fe81-40fd-8a0d-624bc1e05a30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4745e579-fe81-40fd-8a0d-624bc1e05a30}, !- Handle
  {eda135a3-8225-4633-a0f2-5b4b1ad2a7e2}, !- Name
  {78d98426-a87f-4dda-acfd-fbc5b090fcfc}, !- Source Object
  11,                                     !- Outlet Port
  {1c7e5274-71e0-44ef-b727-4d3a6a9a39b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80aaf00c-d007-4d5c-9300-029c02b89a17}, !- Handle
  {c7913cdf-64d8-4e53-9c3e-486b66a6f702}, !- Name
  {78d98426-a87f-4dda-acfd-fbc5b090fcfc}, !- HVAC Component
  {4319ff9c-4bef-4179-8377-b79165055c2a}; !- Port 1

OS:PortList,
  {d44baea2-ea84-4276-a4a8-8b31805129f6}, !- Handle
  {fc202faf-c65c-485e-935c-d24c0c04d93f}, !- Name
  {78d98426-a87f-4dda-acfd-fbc5b090fcfc}; !- HVAC Component

OS:PortList,
  {402dafc6-90f3-463b-8c80-51484e8b1d7a}, !- Handle
  {96736b8d-62e9-4638-9268-d0136688c224}, !- Name
  {78d98426-a87f-4dda-acfd-fbc5b090fcfc}, !- HVAC Component
  {c42ebcb8-2212-4c36-8059-0dc5faa1bed0}; !- Port 1

OS:Sizing:Zone,
  {795b4be9-0a2e-4b5f-b64f-ca9225835859}, !- Handle
  {78d98426-a87f-4dda-acfd-fbc5b090fcfc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a746586c-ae02-4479-b67f-f2150590ac3f}, !- Handle
  Zone Hospital PatRoom A end_a - Story Mid3 Zone HVAC Equipment List, !- Name
  {78d98426-a87f-4dda-acfd-fbc5b090fcfc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cdaa5986-aa80-417b-adc9-e7cf62fe3062}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {9c5eb105-10da-444d-9cec-55bb591df4dc}, !- Handle
  Hospital PatRoom B end_a - Story Mid3,  !- Name
  {541d283f-da4a-4a8c-ba9d-d71bb7f5d3c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {11ffbff5-8831-41c2-9ec3-bb23c6f8774c}, !- Building Story Name
  {aa53a4cc-1d9e-4d11-931c-34ea8abd46bd}; !- Thermal Zone Name

OS:Surface,
  {d1e1557b-72a2-49a6-b6ec-770354f19fe2}, !- Handle
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c5eb105-10da-444d-9cec-55bb591df4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbc672bb-78ff-4d61-8914-d0d6583ef6fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0be680f-819e-4dbf-a6e7-762715ce39a9}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  {606dbb87-a6de-4c75-9bb2-f1b356623f05}, !- Construction Name
  {9c5eb105-10da-444d-9cec-55bb591df4dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd2298c2-661e-4214-b961-a10421c93009}, !- Handle
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c5eb105-10da-444d-9cec-55bb591df4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2343645b-55ae-4c87-81b8-77ab867f62e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {983f93cf-f715-4c2c-a72c-fb91b8ebebba}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c5eb105-10da-444d-9cec-55bb591df4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c487f312-22ac-41f2-a657-2fd1b80d2e17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {292b095b-bb18-4a4f-9fde-78ccb28661d0}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c5eb105-10da-444d-9cec-55bb591df4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f63869f-68de-43f1-bc23-14ac4cd5aa66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8103a556-3a05-4a84-bc58-61cfa5ad2584}, !- Handle
  Surface 426,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c5eb105-10da-444d-9cec-55bb591df4dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4eb56c3-bc68-476b-bb51-beec60bd062d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aa53a4cc-1d9e-4d11-931c-34ea8abd46bd}, !- Handle
  Zone Hospital PatRoom B end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f651612-845a-4945-855d-41ff441868a0}, !- Zone Air Inlet Port List
  {7e54da0c-5885-4a5b-8c1a-cf11e99d4525}, !- Zone Air Exhaust Port List
  {dc11ab13-f06a-413e-987a-d8af69f5db83}, !- Zone Air Node Name
  {955be162-a119-48a5-b0a3-b34ce561f6a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dea89d6f-a174-4524-8dd8-7ca1119802f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a5cbd64-6bd8-4275-b0db-434bc6b6edb8}, !- Handle
  Zone Hospital PatRoom B end_a - Story Mid3 Zone Air Node, !- Name
  {dc11ab13-f06a-413e-987a-d8af69f5db83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc11ab13-f06a-413e-987a-d8af69f5db83}, !- Handle
  {d1ca421a-24c9-4d7a-b65e-93d908e2e781}, !- Name
  {aa53a4cc-1d9e-4d11-931c-34ea8abd46bd}, !- Source Object
  11,                                     !- Outlet Port
  {6a5cbd64-6bd8-4275-b0db-434bc6b6edb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f651612-845a-4945-855d-41ff441868a0}, !- Handle
  {c95c64b1-d8f6-4602-a091-88aeffd5f8bc}, !- Name
  {aa53a4cc-1d9e-4d11-931c-34ea8abd46bd}, !- HVAC Component
  {30d6d478-590b-4793-b0e8-b04437adc73d}; !- Port 1

OS:PortList,
  {7e54da0c-5885-4a5b-8c1a-cf11e99d4525}, !- Handle
  {2adbe1e8-29ee-4d4a-b569-2d25f42aeb9c}, !- Name
  {aa53a4cc-1d9e-4d11-931c-34ea8abd46bd}; !- HVAC Component

OS:PortList,
  {955be162-a119-48a5-b0a3-b34ce561f6a8}, !- Handle
  {a3b88017-86ee-4218-954b-f9589db05c41}, !- Name
  {aa53a4cc-1d9e-4d11-931c-34ea8abd46bd}, !- HVAC Component
  {d67d88ee-fb36-4b84-ac55-2356914e7d51}; !- Port 1

OS:Sizing:Zone,
  {eb6e5391-6ae5-47b6-912c-6f72dfe41387}, !- Handle
  {aa53a4cc-1d9e-4d11-931c-34ea8abd46bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {413e379a-2292-455b-be23-88c9fcb2db04}, !- Handle
  Zone Hospital PatRoom B end_a - Story Mid3 Zone HVAC Equipment List, !- Name
  {aa53a4cc-1d9e-4d11-931c-34ea8abd46bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82052e60-e23b-49f2-b5c0-1f18ad5ea741}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {fb8c81ad-3b8f-4ca7-a311-6c72bafe6fd2}, !- Handle
  Hospital PatRoom C end_a - Story Mid3,  !- Name
  {541d283f-da4a-4a8c-ba9d-d71bb7f5d3c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {11ffbff5-8831-41c2-9ec3-bb23c6f8774c}, !- Building Story Name
  {2eb180bb-8f45-4b75-ae9e-b972fdf0d333}; !- Thermal Zone Name

OS:Surface,
  {be8f3791-d715-4d6e-9007-3608bc9eb094}, !- Handle
  Surface 427,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb8c81ad-3b8f-4ca7-a311-6c72bafe6fd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02fc585a-0c95-4deb-b3ca-873ba3e1ccb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fe6e08e-0de7-41ba-ac14-cb59b9c59faf}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  {606dbb87-a6de-4c75-9bb2-f1b356623f05}, !- Construction Name
  {fb8c81ad-3b8f-4ca7-a311-6c72bafe6fd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {254095ed-29a8-47b2-8737-24b9157ae7f5}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  {606dbb87-a6de-4c75-9bb2-f1b356623f05}, !- Construction Name
  {fb8c81ad-3b8f-4ca7-a311-6c72bafe6fd2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11279d3e-b429-458a-a0a2-8b61e4096cfc}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb8c81ad-3b8f-4ca7-a311-6c72bafe6fd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dec0b227-4c14-4091-bac6-0fcea17c64b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2343645b-55ae-4c87-81b8-77ab867f62e9}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb8c81ad-3b8f-4ca7-a311-6c72bafe6fd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd2298c2-661e-4214-b961-a10421c93009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c940da9-8126-4726-bf67-ff0c06f8aaa3}, !- Handle
  Surface 432,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb8c81ad-3b8f-4ca7-a311-6c72bafe6fd2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ba60ecb-cd60-4f3e-a348-d75cca52151d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2eb180bb-8f45-4b75-ae9e-b972fdf0d333}, !- Handle
  Zone Hospital PatRoom C end_a - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5579bf8b-24d8-49df-9c6b-7fc3f90a1bae}, !- Zone Air Inlet Port List
  {4841f4f2-19a6-48c3-85b6-3d347a6880f8}, !- Zone Air Exhaust Port List
  {b39aedfb-47e1-49e0-a788-881419edf27c}, !- Zone Air Node Name
  {3b97e787-9827-4994-ab6b-2b292fa3f124}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f592ce22-22a3-4c0a-a0f9-5ba7b533267f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4db7b35-c37b-48e3-88a5-124f15fe1132}, !- Handle
  Zone Hospital PatRoom C end_a - Story Mid3 Zone Air Node, !- Name
  {b39aedfb-47e1-49e0-a788-881419edf27c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b39aedfb-47e1-49e0-a788-881419edf27c}, !- Handle
  {9852b564-b407-4712-a1cf-679c9a764367}, !- Name
  {2eb180bb-8f45-4b75-ae9e-b972fdf0d333}, !- Source Object
  11,                                     !- Outlet Port
  {f4db7b35-c37b-48e3-88a5-124f15fe1132}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5579bf8b-24d8-49df-9c6b-7fc3f90a1bae}, !- Handle
  {301ae76d-57b5-4ce0-a066-3757699b23c4}, !- Name
  {2eb180bb-8f45-4b75-ae9e-b972fdf0d333}, !- HVAC Component
  {bced5bd4-c05a-40ab-a5df-fd595bf05ace}; !- Port 1

OS:PortList,
  {4841f4f2-19a6-48c3-85b6-3d347a6880f8}, !- Handle
  {8944a93b-e7f9-4129-a409-539daae5ca77}, !- Name
  {2eb180bb-8f45-4b75-ae9e-b972fdf0d333}; !- HVAC Component

OS:PortList,
  {3b97e787-9827-4994-ab6b-2b292fa3f124}, !- Handle
  {8ff8fcf4-3952-4fa7-b1f4-e7c03441d0d0}, !- Name
  {2eb180bb-8f45-4b75-ae9e-b972fdf0d333}, !- HVAC Component
  {49ba67fb-2750-4fb7-a71a-f97a1b62f076}; !- Port 1

OS:Sizing:Zone,
  {d0f0189d-911e-410a-ae03-9a16b9522694}, !- Handle
  {2eb180bb-8f45-4b75-ae9e-b972fdf0d333}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e357c2ff-63c0-48c0-82e6-552e036a664f}, !- Handle
  Zone Hospital PatRoom C end_a - Story Mid3 Zone HVAC Equipment List, !- Name
  {2eb180bb-8f45-4b75-ae9e-b972fdf0d333}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b9ecac8-9901-4710-a021-04afe388dfaa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {aa292352-1a14-49f4-95fe-b2cb97564582}, !- Handle
  Hospital PatRoom A  - Story Mid3,       !- Name
  {541d283f-da4a-4a8c-ba9d-d71bb7f5d3c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {11ffbff5-8831-41c2-9ec3-bb23c6f8774c}, !- Building Story Name
  {126542b6-8a83-40b1-9d1f-206c58cc18ff}; !- Thermal Zone Name

OS:Surface,
  {05b41ea5-d02c-4988-8966-8c2bbcfe84f5}, !- Handle
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa292352-1a14-49f4-95fe-b2cb97564582}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9baa537e-a294-4a91-ae9b-9deed2ca926c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3790048914751, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  43.3790048914751, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  41.6070326757601, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  41.6070326757601, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8922a65b-7a60-49ed-ae4a-f345c58a949d}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa292352-1a14-49f4-95fe-b2cb97564582}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f184f48-8a3f-4370-b021-fb06eaa923d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b71a8986-ef92-4a0b-b5ea-2809d1297a43}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa292352-1a14-49f4-95fe-b2cb97564582}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef61796d-87a3-4dc8-b076-b186594d6537}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.2554629861616, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  57.2554629861616, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fecf075b-6893-40a3-8fdc-72a979e66d7f}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa292352-1a14-49f4-95fe-b2cb97564582}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf289060-3bb7-4659-9f84-2f515b1a99df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.2554629861616, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  57.2554629861616, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  57.2554629861616, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  57.2554629861616, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e55634cb-7a15-4678-933a-e1a16086f93d}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  {606dbb87-a6de-4c75-9bb2-f1b356623f05}, !- Construction Name
  {aa292352-1a14-49f4-95fe-b2cb97564582}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  57.2554629861616, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  57.2554629861616, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {529110aa-c002-4d9b-b47e-c826a37e63fc}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa292352-1a14-49f4-95fe-b2cb97564582}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1be97e-921e-4784-8fd5-90d9aed4dd7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.2554629861616, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  57.2554629861616, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {126542b6-8a83-40b1-9d1f-206c58cc18ff}, !- Handle
  Zone Hospital PatRoom A  - Story Mid3,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7bb2b5c0-cbe1-4c63-a2bf-73580e653c2c}, !- Zone Air Inlet Port List
  {57f51e38-caba-44b3-84ff-cd3c27d906ad}, !- Zone Air Exhaust Port List
  {f0acdd74-5447-43f2-b2c4-e0eff03ebf71}, !- Zone Air Node Name
  {782ca3e5-e878-4491-81a7-43600895b705}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58972898-251b-4717-b814-0e6ef730c5dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57aac16d-5634-4030-8021-967e1138b1be}, !- Handle
  Zone Hospital PatRoom A  - Story Mid3 Zone Air Node, !- Name
  {f0acdd74-5447-43f2-b2c4-e0eff03ebf71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0acdd74-5447-43f2-b2c4-e0eff03ebf71}, !- Handle
  {4137dbca-81cb-45c9-ace4-4ba9e9408271}, !- Name
  {126542b6-8a83-40b1-9d1f-206c58cc18ff}, !- Source Object
  11,                                     !- Outlet Port
  {57aac16d-5634-4030-8021-967e1138b1be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7bb2b5c0-cbe1-4c63-a2bf-73580e653c2c}, !- Handle
  {5b4b9b43-76d4-489f-9748-df5da55c2188}, !- Name
  {126542b6-8a83-40b1-9d1f-206c58cc18ff}, !- HVAC Component
  {e2e4d177-2da1-4e3f-988a-0a0e2524e041}; !- Port 1

OS:PortList,
  {57f51e38-caba-44b3-84ff-cd3c27d906ad}, !- Handle
  {267133b8-d5e5-445a-b6f1-4cf4cd002682}, !- Name
  {126542b6-8a83-40b1-9d1f-206c58cc18ff}; !- HVAC Component

OS:PortList,
  {782ca3e5-e878-4491-81a7-43600895b705}, !- Handle
  {7a822630-7741-41ea-9f37-2e302f101e64}, !- Name
  {126542b6-8a83-40b1-9d1f-206c58cc18ff}, !- HVAC Component
  {5d095656-e17e-4536-8a81-f100e43190be}; !- Port 1

OS:Sizing:Zone,
  {22097f61-1b72-4b6c-b7ae-9951d3e9d758}, !- Handle
  {126542b6-8a83-40b1-9d1f-206c58cc18ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {646bc55f-db74-4c48-8c1f-952aa7252cd4}, !- Handle
  Zone Hospital PatRoom A  - Story Mid3 Zone HVAC Equipment List, !- Name
  {126542b6-8a83-40b1-9d1f-206c58cc18ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d97078d-c451-4514-a03a-a0edf189f90a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {4ee5e477-1cae-4d4f-b03c-b25c7f7613bd}, !- Handle
  Hospital PatRoom B  - Story Mid3,       !- Name
  {541d283f-da4a-4a8c-ba9d-d71bb7f5d3c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {11ffbff5-8831-41c2-9ec3-bb23c6f8774c}, !- Building Story Name
  {b6b100cf-e7b6-431c-a814-d2b9e12d7cdb}; !- Thermal Zone Name

OS:Surface,
  {cb1c14e6-ec79-4aca-9298-3c4fad5cf767}, !- Handle
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ee5e477-1cae-4d4f-b03c-b25c7f7613bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10412e26-ef74-4987-9eb0-c659faaf5bb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3790048914751, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  43.3790048914751, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  41.6070326757601, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  41.6070326757601, 90.6252194158958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c487f312-22ac-41f2-a657-2fd1b80d2e17}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ee5e477-1cae-4d4f-b03c-b25c7f7613bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {983f93cf-f715-4c2c-a72c-fb91b8ebebba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca4bac22-9b50-49c9-abf8-8311b56544b9}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ee5e477-1cae-4d4f-b03c-b25c7f7613bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d28c8a1b-42dc-4262-9263-2cc70c2cb0dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.2554629861616, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  57.2554629861616, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ad0087f-565f-4738-8bb6-787f8a0a2bbb}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ee5e477-1cae-4d4f-b03c-b25c7f7613bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27a993fc-2d47-487a-8fbf-303a21a9e6a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.2554629861616, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  57.2554629861616, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  57.2554629861616, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  57.2554629861616, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef61796d-87a3-4dc8-b076-b186594d6537}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ee5e477-1cae-4d4f-b03c-b25c7f7613bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b71a8986-ef92-4a0b-b5ea-2809d1297a43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  57.2554629861616, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  57.2554629861616, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb397bf5-0f26-4121-ae98-a6ae027fe8ed}, !- Handle
  Surface 444,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ee5e477-1cae-4d4f-b03c-b25c7f7613bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {287c09ff-6288-4b93-822f-0d8a0923b11c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.2554629861616, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  57.2554629861616, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b6b100cf-e7b6-431c-a814-d2b9e12d7cdb}, !- Handle
  Zone Hospital PatRoom B  - Story Mid3,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b58bcce-f91a-4b3d-9849-8f1c633ea4af}, !- Zone Air Inlet Port List
  {ed448b4d-fa43-4ed2-899e-78ebaa1391a4}, !- Zone Air Exhaust Port List
  {8a5160fb-a0ef-4908-8adb-8058b1c3005c}, !- Zone Air Node Name
  {41ea1d3f-c839-4c36-a129-ef4d768ff3c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5aaf12d4-5ed9-44cd-98e6-7db494b30953}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06d781f6-920e-46fd-bf65-908c4709ca0c}, !- Handle
  Zone Hospital PatRoom B  - Story Mid3 Zone Air Node, !- Name
  {8a5160fb-a0ef-4908-8adb-8058b1c3005c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a5160fb-a0ef-4908-8adb-8058b1c3005c}, !- Handle
  {6c116f5f-99e6-4e6b-893d-a54a6fbd5ce6}, !- Name
  {b6b100cf-e7b6-431c-a814-d2b9e12d7cdb}, !- Source Object
  11,                                     !- Outlet Port
  {06d781f6-920e-46fd-bf65-908c4709ca0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b58bcce-f91a-4b3d-9849-8f1c633ea4af}, !- Handle
  {5c192406-ab58-4ed6-a0cb-ede9fb85cde4}, !- Name
  {b6b100cf-e7b6-431c-a814-d2b9e12d7cdb}, !- HVAC Component
  {871fe7e9-a9b2-45e3-8600-c34280995c2d}; !- Port 1

OS:PortList,
  {ed448b4d-fa43-4ed2-899e-78ebaa1391a4}, !- Handle
  {cb4c5d84-cdcf-4d9e-af48-b0054fcd1a2d}, !- Name
  {b6b100cf-e7b6-431c-a814-d2b9e12d7cdb}; !- HVAC Component

OS:PortList,
  {41ea1d3f-c839-4c36-a129-ef4d768ff3c9}, !- Handle
  {795ff5ad-edff-412f-b923-ccf3f4b3b1b4}, !- Name
  {b6b100cf-e7b6-431c-a814-d2b9e12d7cdb}, !- HVAC Component
  {01ef3951-5481-4260-8574-5ff13ea8228c}; !- Port 1

OS:Sizing:Zone,
  {ca6716e3-79ea-46f7-b5c7-95788dc858fa}, !- Handle
  {b6b100cf-e7b6-431c-a814-d2b9e12d7cdb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1f3622a3-dbaa-4660-b3af-8304f4448c4f}, !- Handle
  Zone Hospital PatRoom B  - Story Mid3 Zone HVAC Equipment List, !- Name
  {b6b100cf-e7b6-431c-a814-d2b9e12d7cdb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3010c367-b946-40dc-90ba-08677a69bd0a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {9353c3ee-15b8-4fac-ac8d-c9c7408d75f8}, !- Handle
  Hospital PatRoom C  - Story Mid3,       !- Name
  {541d283f-da4a-4a8c-ba9d-d71bb7f5d3c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {11ffbff5-8831-41c2-9ec3-bb23c6f8774c}, !- Building Story Name
  {c66952b1-070b-4159-8253-00ece976f3af}; !- Thermal Zone Name

OS:Surface,
  {32e0e880-78bc-4cda-ad44-ac0f3bd8ca29}, !- Handle
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9353c3ee-15b8-4fac-ac8d-c9c7408d75f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82ea23c9-a3ce-43ef-9c53-d4ab252cc3c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3790048914751, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  43.3790048914751, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  41.6070326757601, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  41.6070326757601, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dec0b227-4c14-4091-bac6-0fcea17c64b6}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9353c3ee-15b8-4fac-ac8d-c9c7408d75f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11279d3e-b429-458a-a0a2-8b61e4096cfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {662080aa-4b0a-4cc9-a08a-ed062a6c65eb}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  {606dbb87-a6de-4c75-9bb2-f1b356623f05}, !- Construction Name
  {9353c3ee-15b8-4fac-ac8d-c9c7408d75f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.2554629861616, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  57.2554629861616, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27ff1045-2251-4231-9706-e90db75fc9c3}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9353c3ee-15b8-4fac-ac8d-c9c7408d75f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3c82b77-66af-4493-873b-4771eb624dcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.2554629861616, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  57.2554629861616, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  57.2554629861616, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  57.2554629861616, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d28c8a1b-42dc-4262-9263-2cc70c2cb0dd}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9353c3ee-15b8-4fac-ac8d-c9c7408d75f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca4bac22-9b50-49c9-abf8-8311b56544b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  57.2554629861616, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  57.2554629861616, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {414c3c97-7bd0-47c4-9cb7-789a85ef27a7}, !- Handle
  Surface 450,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9353c3ee-15b8-4fac-ac8d-c9c7408d75f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0535e63-8cd6-4640-825e-4b9b43649ed5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.2554629861616, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  57.2554629861616, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c66952b1-070b-4159-8253-00ece976f3af}, !- Handle
  Zone Hospital PatRoom C  - Story Mid3,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d150fa7-c0b6-49d1-b221-c503132753c8}, !- Zone Air Inlet Port List
  {fc1678d0-d699-4f97-a912-739545526e7f}, !- Zone Air Exhaust Port List
  {c640dfe0-a3e7-4d78-980a-a7ee7d47043c}, !- Zone Air Node Name
  {2ad3dce4-6d85-4f33-a939-51e43cda2327}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {06faae0d-443f-4257-8142-03725ac2f56b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c9ba734-a26b-4092-a203-cef00ab5dd75}, !- Handle
  Zone Hospital PatRoom C  - Story Mid3 Zone Air Node, !- Name
  {c640dfe0-a3e7-4d78-980a-a7ee7d47043c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c640dfe0-a3e7-4d78-980a-a7ee7d47043c}, !- Handle
  {ba38597f-6f38-4298-8b02-1858d21ea70a}, !- Name
  {c66952b1-070b-4159-8253-00ece976f3af}, !- Source Object
  11,                                     !- Outlet Port
  {1c9ba734-a26b-4092-a203-cef00ab5dd75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d150fa7-c0b6-49d1-b221-c503132753c8}, !- Handle
  {02fbf2bd-596f-48bc-ad6e-447b5100b1fb}, !- Name
  {c66952b1-070b-4159-8253-00ece976f3af}, !- HVAC Component
  {1ac3c03b-5ad8-4dc3-b1e8-c79ef22d918a}; !- Port 1

OS:PortList,
  {fc1678d0-d699-4f97-a912-739545526e7f}, !- Handle
  {53b715e2-c799-4f86-87da-dbd164da20d6}, !- Name
  {c66952b1-070b-4159-8253-00ece976f3af}; !- HVAC Component

OS:PortList,
  {2ad3dce4-6d85-4f33-a939-51e43cda2327}, !- Handle
  {9b772b8d-534a-4708-ab1e-c7eb92a1e992}, !- Name
  {c66952b1-070b-4159-8253-00ece976f3af}, !- HVAC Component
  {0746d22c-be2c-4a22-bc32-e134dd565ce3}; !- Port 1

OS:Sizing:Zone,
  {7a1ddfe0-93c7-4402-8a90-bb966491b214}, !- Handle
  {c66952b1-070b-4159-8253-00ece976f3af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5ea3b6c1-e20b-4926-93fb-24205b128832}, !- Handle
  Zone Hospital PatRoom C  - Story Mid3 Zone HVAC Equipment List, !- Name
  {c66952b1-070b-4159-8253-00ece976f3af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe359dac-76f9-418b-9223-4d9180764b20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {4148fe74-750e-4872-97c5-fa231fe91f85}, !- Handle
  Hospital Lobby A  - Story Mid3,         !- Name
  {3382181b-962b-4d91-a281-4059ff8465e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.9428532782138,                       !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {11ffbff5-8831-41c2-9ec3-bb23c6f8774c}, !- Building Story Name
  {1fb9f97e-d897-436e-9d93-dbb5c6b9ead7}; !- Thermal Zone Name

OS:Surface,
  {1a4de63c-5bd5-48dd-87ed-7658fc63437f}, !- Handle
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4148fe74-750e-4872-97c5-fa231fe91f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9730cbaa-5223-4643-bd62-b912edb6ad23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.24462480039701, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  3.24462480039701, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf289060-3bb7-4659-9f84-2f515b1a99df}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4148fe74-750e-4872-97c5-fa231fe91f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fecf075b-6893-40a3-8fdc-72a979e66d7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0097244-021f-4dfc-b7a6-a0c2411cf91a}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4148fe74-750e-4872-97c5-fa231fe91f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cd0a885-dc3f-4486-a977-e28616554a28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.369756429734, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  33.369756429734, 4.57199999999996, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba381701-eb9e-4a8b-ae15-e665329e6f03}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4148fe74-750e-4872-97c5-fa231fe91f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdf3574a-412a-4c1c-bee8-47660e8d6710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.369756429734, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  33.369756429734, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  33.369756429734, 4.57199999999996, 0,   !- X,Y,Z Vertex 3 {m}
  33.369756429734, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adb5fb3d-af56-4e29-93b0-d4badcc2d61f}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {4148fe74-750e-4872-97c5-fa231fe91f85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  33.369756429734, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  33.369756429734, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45f6a068-af3b-48b5-9a85-ec048478e7ec}, !- Handle
  Surface 456,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4148fe74-750e-4872-97c5-fa231fe91f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {656075fd-b27e-489d-87c7-00466f4e9753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3697564297341, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  33.3697564297341, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  28.9501947135048, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  28.9501947135048, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1fb9f97e-d897-436e-9d93-dbb5c6b9ead7}, !- Handle
  Zone Hospital Lobby A  - Story Mid3,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b836bf7-9297-452b-af66-afe1f1806b1b}, !- Zone Air Inlet Port List
  {2bbf7455-f5af-4f9c-b098-6f5988902b53}, !- Zone Air Exhaust Port List
  {8545c32e-6662-4ffe-96ae-3c17a7ad6a9f}, !- Zone Air Node Name
  {44465f6a-e261-4374-b15e-b4733ecc6029}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {340312bf-5725-46a9-a41a-f607eaef7785}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed37fde9-8f87-4382-8ee3-4bba625d17eb}, !- Handle
  Zone Hospital Lobby A  - Story Mid3 Zone Air Node, !- Name
  {8545c32e-6662-4ffe-96ae-3c17a7ad6a9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8545c32e-6662-4ffe-96ae-3c17a7ad6a9f}, !- Handle
  {425bb310-9f93-4551-b1d2-b3b22dea1ae1}, !- Name
  {1fb9f97e-d897-436e-9d93-dbb5c6b9ead7}, !- Source Object
  11,                                     !- Outlet Port
  {ed37fde9-8f87-4382-8ee3-4bba625d17eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b836bf7-9297-452b-af66-afe1f1806b1b}, !- Handle
  {1669183b-ec8d-4573-b33a-d93c9e41281c}, !- Name
  {1fb9f97e-d897-436e-9d93-dbb5c6b9ead7}, !- HVAC Component
  {1b21a352-51fc-4ce8-bab0-5dcf3c083bf7}; !- Port 1

OS:PortList,
  {2bbf7455-f5af-4f9c-b098-6f5988902b53}, !- Handle
  {74159282-415c-42b4-bf3c-060ec56ddb7b}, !- Name
  {1fb9f97e-d897-436e-9d93-dbb5c6b9ead7}; !- HVAC Component

OS:PortList,
  {44465f6a-e261-4374-b15e-b4733ecc6029}, !- Handle
  {2de0945e-11fb-4ccd-9681-389c69e7fe50}, !- Name
  {1fb9f97e-d897-436e-9d93-dbb5c6b9ead7}, !- HVAC Component
  {f986f180-48ce-4280-a931-c05fe3b282f5}; !- Port 1

OS:Sizing:Zone,
  {8338e04a-e24b-4373-a131-79ef619debd1}, !- Handle
  {1fb9f97e-d897-436e-9d93-dbb5c6b9ead7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {08d5e885-e336-423f-9d12-109693195dd4}, !- Handle
  Zone Hospital Lobby A  - Story Mid3 Zone HVAC Equipment List, !- Name
  {1fb9f97e-d897-436e-9d93-dbb5c6b9ead7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0769a67f-34b9-4fa3-8214-f2d47afe4759}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {c014e3cc-6913-46ea-a3f5-4be30d2e907a}, !- Handle
  Hospital Lobby B  - Story Mid3,         !- Name
  {3382181b-962b-4d91-a281-4059ff8465e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.9428532782138,                       !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {11ffbff5-8831-41c2-9ec3-bb23c6f8774c}, !- Building Story Name
  {041ada1b-50c7-4661-a34a-f78c7659ea18}; !- Thermal Zone Name

OS:Surface,
  {2bbe5e27-25a4-4578-ac7e-20ef6ba22a40}, !- Handle
  Surface 457,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c014e3cc-6913-46ea-a3f5-4be30d2e907a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5191cb42-138d-4fb5-908c-801599bb755f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.24462480039701, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  3.24462480039701, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 90.6252194158958, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a993fc-2d47-487a-8fbf-303a21a9e6a1}, !- Handle
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c014e3cc-6913-46ea-a3f5-4be30d2e907a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ad0087f-565f-4738-8bb6-787f8a0a2bbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a86d88de-4a46-477a-9fbd-a940c6eb3af1}, !- Handle
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c014e3cc-6913-46ea-a3f5-4be30d2e907a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4454985-ac5e-4c12-9861-ba98f17a45e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.369756429734, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  33.369756429734, 90.6252194158958, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cea87119-2a2d-4d11-986d-4b76078865a2}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c014e3cc-6913-46ea-a3f5-4be30d2e907a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4dbb03b-b6de-4ea7-8586-3bd871807ee3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.369756429734, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  33.369756429734, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  33.369756429734, 90.6252194158958, 0,   !- X,Y,Z Vertex 3 {m}
  33.369756429734, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cd0a885-dc3f-4486-a977-e28616554a28}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c014e3cc-6913-46ea-a3f5-4be30d2e907a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0097244-021f-4dfc-b7a6-a0c2411cf91a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  33.369756429734, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  33.369756429734, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21190332-503e-46e3-b150-3454d58a6f2f}, !- Handle
  Surface 462,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c014e3cc-6913-46ea-a3f5-4be30d2e907a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31ece424-dc85-4f14-ab2d-f6368bfe738a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3697564297341, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  33.3697564297341, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  28.9501947135048, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  28.9501947135048, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {041ada1b-50c7-4661-a34a-f78c7659ea18}, !- Handle
  Zone Hospital Lobby B  - Story Mid3,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41a6ad2c-1873-4739-9a72-4fa9e0733e74}, !- Zone Air Inlet Port List
  {e0d09af8-86fc-4b83-b527-735758c2b512}, !- Zone Air Exhaust Port List
  {a5b80a8c-788d-4ee9-9082-c9e03b4a2a6a}, !- Zone Air Node Name
  {742ecac4-f618-40dc-936a-db93732a4e50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fcdda43-76b0-48b2-ae6b-53dcc2a84c39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cf9894e-fee0-45c9-8b14-c94d5637fa40}, !- Handle
  Zone Hospital Lobby B  - Story Mid3 Zone Air Node, !- Name
  {a5b80a8c-788d-4ee9-9082-c9e03b4a2a6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5b80a8c-788d-4ee9-9082-c9e03b4a2a6a}, !- Handle
  {01248004-6acb-412f-90ac-c978b5021ffb}, !- Name
  {041ada1b-50c7-4661-a34a-f78c7659ea18}, !- Source Object
  11,                                     !- Outlet Port
  {9cf9894e-fee0-45c9-8b14-c94d5637fa40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41a6ad2c-1873-4739-9a72-4fa9e0733e74}, !- Handle
  {9aa34ef3-c3a1-43ae-bd4b-880650ff3e63}, !- Name
  {041ada1b-50c7-4661-a34a-f78c7659ea18}, !- HVAC Component
  {e4fb4030-d3ba-4995-b32c-0d194ff1ea72}; !- Port 1

OS:PortList,
  {e0d09af8-86fc-4b83-b527-735758c2b512}, !- Handle
  {db43d0e2-5235-404c-ae31-ec829ca87777}, !- Name
  {041ada1b-50c7-4661-a34a-f78c7659ea18}; !- HVAC Component

OS:PortList,
  {742ecac4-f618-40dc-936a-db93732a4e50}, !- Handle
  {1e05aa20-f83c-446b-9a0f-bdb66b5d9e0d}, !- Name
  {041ada1b-50c7-4661-a34a-f78c7659ea18}, !- HVAC Component
  {442e1507-8075-4223-aac2-706e142e475f}; !- Port 1

OS:Sizing:Zone,
  {a810221c-0b71-4aa4-8b46-8bc6f3f87297}, !- Handle
  {041ada1b-50c7-4661-a34a-f78c7659ea18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {402bb2b6-192c-4fdd-ba74-edd319558332}, !- Handle
  Zone Hospital Lobby B  - Story Mid3 Zone HVAC Equipment List, !- Name
  {041ada1b-50c7-4661-a34a-f78c7659ea18}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3621d92f-e7be-4a09-9914-67ee400423a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {54c45cb9-b53d-40f1-948c-a6bebc618e01}, !- Handle
  Hospital Lobby C  - Story Mid3,         !- Name
  {3382181b-962b-4d91-a281-4059ff8465e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.9428532782138,                       !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {11ffbff5-8831-41c2-9ec3-bb23c6f8774c}, !- Building Story Name
  {8ca33b05-7106-480c-8eab-de26397e781d}; !- Thermal Zone Name

OS:Surface,
  {4f82c912-918d-4c34-a464-8ff75b20650a}, !- Handle
  Surface 463,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54c45cb9-b53d-40f1-948c-a6bebc618e01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5232db63-60d5-4e2c-8f22-9e9344d8ad0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.24462480039701, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  3.24462480039701, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3c82b77-66af-4493-873b-4771eb624dcc}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c45cb9-b53d-40f1-948c-a6bebc618e01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27ff1045-2251-4231-9706-e90db75fc9c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fbb9dc1-1b3d-4ed3-a3ed-41406c61562f}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {54c45cb9-b53d-40f1-948c-a6bebc618e01}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.369756429734, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  33.369756429734, 4.57200000000005, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e7def60-dc21-4a0f-a289-7e53e58dad8a}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c45cb9-b53d-40f1-948c-a6bebc618e01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44f5bb3d-9e21-4957-8bda-10772b500f8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.369756429734, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  33.369756429734, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  33.369756429734, 4.57200000000005, 0,   !- X,Y,Z Vertex 3 {m}
  33.369756429734, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4454985-ac5e-4c12-9861-ba98f17a45e3}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c45cb9-b53d-40f1-948c-a6bebc618e01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a86d88de-4a46-477a-9fbd-a940c6eb3af1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  33.369756429734, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  33.369756429734, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e624e0a6-f40b-433a-b19f-af2cb67a7fd2}, !- Handle
  Surface 468,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54c45cb9-b53d-40f1-948c-a6bebc618e01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4503c329-b984-4bb4-a6da-95ef1f71b11b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.3697564297341, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  33.3697564297341, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  28.9501947135048, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  28.9501947135048, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8ca33b05-7106-480c-8eab-de26397e781d}, !- Handle
  Zone Hospital Lobby C  - Story Mid3,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2983a9ee-e457-4c3d-b43f-0b48146be01e}, !- Zone Air Inlet Port List
  {4eddf5a9-5814-4de2-999c-ad366b76c667}, !- Zone Air Exhaust Port List
  {db47c839-4042-4640-bc0c-787fa8bae1ae}, !- Zone Air Node Name
  {6b23f18b-eaff-4e19-981b-7c09a61650d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e6befe8e-0d2e-4d27-a5c0-f1dff3b6f68f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f18a703-a061-42fb-9cac-c132338baeb9}, !- Handle
  Zone Hospital Lobby C  - Story Mid3 Zone Air Node, !- Name
  {db47c839-4042-4640-bc0c-787fa8bae1ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db47c839-4042-4640-bc0c-787fa8bae1ae}, !- Handle
  {f4f35435-af9f-478a-bd10-23a06a921e03}, !- Name
  {8ca33b05-7106-480c-8eab-de26397e781d}, !- Source Object
  11,                                     !- Outlet Port
  {7f18a703-a061-42fb-9cac-c132338baeb9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2983a9ee-e457-4c3d-b43f-0b48146be01e}, !- Handle
  {12326d01-8c4b-4129-a7f6-83d1d503e8cd}, !- Name
  {8ca33b05-7106-480c-8eab-de26397e781d}, !- HVAC Component
  {2da1741d-b35e-4206-8667-a6d134c578f0}; !- Port 1

OS:PortList,
  {4eddf5a9-5814-4de2-999c-ad366b76c667}, !- Handle
  {5f417f7a-4173-405d-bc35-6eec39a9a93a}, !- Name
  {8ca33b05-7106-480c-8eab-de26397e781d}; !- HVAC Component

OS:PortList,
  {6b23f18b-eaff-4e19-981b-7c09a61650d3}, !- Handle
  {110865fc-96d0-4cdd-a001-83385ccf6109}, !- Name
  {8ca33b05-7106-480c-8eab-de26397e781d}, !- HVAC Component
  {79d3315c-87d6-49f0-86a2-5a9e7247f14c}; !- Port 1

OS:Sizing:Zone,
  {917648da-57d5-4ebf-b32a-7c4e136a6cd9}, !- Handle
  {8ca33b05-7106-480c-8eab-de26397e781d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {865dc85e-630a-405d-bcad-1b3ee56db6d2}, !- Handle
  Zone Hospital Lobby C  - Story Mid3 Zone HVAC Equipment List, !- Name
  {8ca33b05-7106-480c-8eab-de26397e781d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f97d8064-c063-46b0-98b8-32270dd808a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {05ecbf37-ee29-496d-a518-9fa3de79c33e}, !- Handle
  Hospital Lobby A end_b - Story Mid3,    !- Name
  {3382181b-962b-4d91-a281-4059ff8465e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079478,                       !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {11ffbff5-8831-41c2-9ec3-bb23c6f8774c}, !- Building Story Name
  {77c179cf-765d-4d4c-994b-a64c2ef0a11d}; !- Thermal Zone Name

OS:Surface,
  {60b9ad05-567c-4b6f-bf08-3eb3bb318e79}, !- Handle
  Surface 469,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05ecbf37-ee29-496d-a518-9fa3de79c33e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80de812b-6300-4868-ba36-78e36d55d69b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdf3574a-412a-4c1c-bee8-47660e8d6710}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ecbf37-ee29-496d-a518-9fa3de79c33e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba381701-eb9e-4a8b-ae15-e665329e6f03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {342390ba-074f-4794-97f3-398808d02ae5}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ecbf37-ee29-496d-a518-9fa3de79c33e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04bf79ff-41df-4f4c-a53e-f300cbb0e586}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a2fc29-add3-4f1f-b8d2-17f539f81be0}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {05ecbf37-ee29-496d-a518-9fa3de79c33e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a4a5aa7-da13-4275-b347-84d88b6d99ab}, !- Handle
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {05ecbf37-ee29-496d-a518-9fa3de79c33e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b42ce8d5-a454-41ea-ade3-3e314f14ac05}, !- Handle
  Surface 474,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05ecbf37-ee29-496d-a518-9fa3de79c33e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {381288b5-dbd9-4acb-9257-a97f3b4e52a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77c179cf-765d-4d4c-994b-a64c2ef0a11d}, !- Handle
  Zone Hospital Lobby A end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd17080c-3bdf-4b8a-a448-3cb43cada846}, !- Zone Air Inlet Port List
  {c0a0c65a-9f3c-483e-b4f3-2a50f9f4227e}, !- Zone Air Exhaust Port List
  {68ff7199-1d27-43ce-a21e-2f45ed0a3ec3}, !- Zone Air Node Name
  {42545d77-ec25-48b4-ad49-18c910bdc993}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eeb4bb8a-9b01-4d63-86a0-3767217ff714}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24247e23-c180-41aa-b41e-d67f335c3747}, !- Handle
  Zone Hospital Lobby A end_b - Story Mid3 Zone Air Node, !- Name
  {68ff7199-1d27-43ce-a21e-2f45ed0a3ec3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68ff7199-1d27-43ce-a21e-2f45ed0a3ec3}, !- Handle
  {a056c1ba-982b-4a64-ac19-3a3906fe7722}, !- Name
  {77c179cf-765d-4d4c-994b-a64c2ef0a11d}, !- Source Object
  11,                                     !- Outlet Port
  {24247e23-c180-41aa-b41e-d67f335c3747}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd17080c-3bdf-4b8a-a448-3cb43cada846}, !- Handle
  {89253485-b937-40fa-8dcf-e1db01b4ac17}, !- Name
  {77c179cf-765d-4d4c-994b-a64c2ef0a11d}, !- HVAC Component
  {11a66cd2-4f44-482f-a99d-b4c1eeccd434}; !- Port 1

OS:PortList,
  {c0a0c65a-9f3c-483e-b4f3-2a50f9f4227e}, !- Handle
  {4caf0245-e27f-4c78-b0b0-5f159c209d09}, !- Name
  {77c179cf-765d-4d4c-994b-a64c2ef0a11d}; !- HVAC Component

OS:PortList,
  {42545d77-ec25-48b4-ad49-18c910bdc993}, !- Handle
  {d4d9097c-c41b-4189-af50-dab8852b5e2a}, !- Name
  {77c179cf-765d-4d4c-994b-a64c2ef0a11d}, !- HVAC Component
  {80bf0ead-9a23-4dd9-95ac-b270f743ec85}; !- Port 1

OS:Sizing:Zone,
  {ac8fd4b4-b9b1-44b6-8b04-b1783786ccc8}, !- Handle
  {77c179cf-765d-4d4c-994b-a64c2ef0a11d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2be46ed1-7505-4588-b18f-6ea2915188bc}, !- Handle
  Zone Hospital Lobby A end_b - Story Mid3 Zone HVAC Equipment List, !- Name
  {77c179cf-765d-4d4c-994b-a64c2ef0a11d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4935fd12-3292-4e48-a86a-07c567d37213}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {0eba955a-a7e9-4b2f-aad8-6bd067f5ab1f}, !- Handle
  Hospital Lobby B end_b - Story Mid3,    !- Name
  {3382181b-962b-4d91-a281-4059ff8465e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079478,                       !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {11ffbff5-8831-41c2-9ec3-bb23c6f8774c}, !- Building Story Name
  {77593322-08c4-4777-b827-45245c3adc12}; !- Thermal Zone Name

OS:Surface,
  {1b049186-e46d-4fe6-925c-6f10581ba6a9}, !- Handle
  Surface 475,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0eba955a-a7e9-4b2f-aad8-6bd067f5ab1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {018aec00-454a-4c07-877e-b12e9f7ceda6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4dbb03b-b6de-4ea7-8586-3bd871807ee3}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0eba955a-a7e9-4b2f-aad8-6bd067f5ab1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cea87119-2a2d-4d11-986d-4b76078865a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf62c447-f974-4ae0-9cc7-a635e65bc71e}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0eba955a-a7e9-4b2f-aad8-6bd067f5ab1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {387c4cc3-ed7f-4a45-9264-8502b171d5b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37a53e6a-b30c-4569-9564-19785fb676e9}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {0eba955a-a7e9-4b2f-aad8-6bd067f5ab1f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04bf79ff-41df-4f4c-a53e-f300cbb0e586}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0eba955a-a7e9-4b2f-aad8-6bd067f5ab1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {342390ba-074f-4794-97f3-398808d02ae5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f7bcee5-dc85-4a1a-b4ca-91727dfd5672}, !- Handle
  Surface 480,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0eba955a-a7e9-4b2f-aad8-6bd067f5ab1f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a9a6718-9c15-4bec-8f5f-9cf63b286ac3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {77593322-08c4-4777-b827-45245c3adc12}, !- Handle
  Zone Hospital Lobby B end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5bb717c-1621-4039-a8f1-6d5b1e3d88ed}, !- Zone Air Inlet Port List
  {073537ea-fb96-4898-b48a-6ea9bc27d87a}, !- Zone Air Exhaust Port List
  {54e54c73-c36d-4e7c-82a2-405204219ebf}, !- Zone Air Node Name
  {87b81ba8-4598-4dfe-8243-1ce8bb97ff7f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a511e6b0-263e-4664-bda8-f19ab6afe20b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f30e082-4f57-40bb-8494-900c1084e985}, !- Handle
  Zone Hospital Lobby B end_b - Story Mid3 Zone Air Node, !- Name
  {54e54c73-c36d-4e7c-82a2-405204219ebf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54e54c73-c36d-4e7c-82a2-405204219ebf}, !- Handle
  {f53e5218-7cac-4a32-91ac-7a29c848c10d}, !- Name
  {77593322-08c4-4777-b827-45245c3adc12}, !- Source Object
  11,                                     !- Outlet Port
  {2f30e082-4f57-40bb-8494-900c1084e985}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5bb717c-1621-4039-a8f1-6d5b1e3d88ed}, !- Handle
  {415cb44f-b2db-48e9-a637-b36151626768}, !- Name
  {77593322-08c4-4777-b827-45245c3adc12}, !- HVAC Component
  {e6f9f16b-c320-4897-90b8-e6ef1b6620f8}; !- Port 1

OS:PortList,
  {073537ea-fb96-4898-b48a-6ea9bc27d87a}, !- Handle
  {9192273d-2f2a-4666-967b-4a07e260255b}, !- Name
  {77593322-08c4-4777-b827-45245c3adc12}; !- HVAC Component

OS:PortList,
  {87b81ba8-4598-4dfe-8243-1ce8bb97ff7f}, !- Handle
  {2ff891ef-d6dd-44b2-a2fe-1a54d9e9faa6}, !- Name
  {77593322-08c4-4777-b827-45245c3adc12}, !- HVAC Component
  {9fd2fb49-1cac-4f8a-b3d8-1018d547c986}; !- Port 1

OS:Sizing:Zone,
  {a40467b4-b183-429d-9ccd-3460cdeea293}, !- Handle
  {77593322-08c4-4777-b827-45245c3adc12}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {312a94e7-fe6b-42fc-9b80-89c2ab327a5a}, !- Handle
  Zone Hospital Lobby B end_b - Story Mid3 Zone HVAC Equipment List, !- Name
  {77593322-08c4-4777-b827-45245c3adc12}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f024b6ae-5ac8-4700-a24c-a2cea9a22685}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {282bae4e-17e1-4d46-a3c2-c2df0f596d47}, !- Handle
  Hospital Lobby C end_b - Story Mid3,    !- Name
  {3382181b-962b-4d91-a281-4059ff8465e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079478,                       !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  12.8016,                                !- Z Origin {m}
  {11ffbff5-8831-41c2-9ec3-bb23c6f8774c}, !- Building Story Name
  {3b66612e-e903-42d5-9672-74da300060e9}; !- Thermal Zone Name

OS:Surface,
  {57e280fa-0b02-442a-b168-b8e88f663d3d}, !- Handle
  Surface 481,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {282bae4e-17e1-4d46-a3c2-c2df0f596d47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f91124cc-e4e4-40a4-a1a7-a2a85e2027bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44f5bb3d-9e21-4957-8bda-10772b500f8f}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {282bae4e-17e1-4d46-a3c2-c2df0f596d47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e7def60-dc21-4a0f-a289-7e53e58dad8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1363e0b6-7801-415d-a026-a79dcee5fe3d}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {282bae4e-17e1-4d46-a3c2-c2df0f596d47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b3ce72-7f61-4417-a9d7-7b1b083e38e6}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {282bae4e-17e1-4d46-a3c2-c2df0f596d47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {387c4cc3-ed7f-4a45-9264-8502b171d5b6}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {282bae4e-17e1-4d46-a3c2-c2df0f596d47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf62c447-f974-4ae0-9cc7-a635e65bc71e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d6eea1-878f-4f91-8b4c-ce5b365edfba}, !- Handle
  Surface 486,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {282bae4e-17e1-4d46-a3c2-c2df0f596d47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19465bec-6f33-45f0-97b3-515d8b0a43d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3b66612e-e903-42d5-9672-74da300060e9}, !- Handle
  Zone Hospital Lobby C end_b - Story Mid3, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7866ee3-758a-428e-a8d7-663ee8f06d41}, !- Zone Air Inlet Port List
  {7f088207-3e8e-420c-b553-7a4db1932bcf}, !- Zone Air Exhaust Port List
  {af742497-b113-4a6d-b9ce-fd368e01df8f}, !- Zone Air Node Name
  {05bbb65d-d234-4600-9550-cef7dcdccd74}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f4b3b4eb-67d0-4122-9368-f24a2d746c67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3dad801-640b-4e23-a454-ca40d5e13036}, !- Handle
  Zone Hospital Lobby C end_b - Story Mid3 Zone Air Node, !- Name
  {af742497-b113-4a6d-b9ce-fd368e01df8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af742497-b113-4a6d-b9ce-fd368e01df8f}, !- Handle
  {fff2950f-d4b6-4ace-a342-af893bbdbe4c}, !- Name
  {3b66612e-e903-42d5-9672-74da300060e9}, !- Source Object
  11,                                     !- Outlet Port
  {c3dad801-640b-4e23-a454-ca40d5e13036}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7866ee3-758a-428e-a8d7-663ee8f06d41}, !- Handle
  {979b0510-d65b-4db4-882c-75a44816cf2f}, !- Name
  {3b66612e-e903-42d5-9672-74da300060e9}, !- HVAC Component
  {ff528fc5-827d-401f-851e-be6b23ea1981}; !- Port 1

OS:PortList,
  {7f088207-3e8e-420c-b553-7a4db1932bcf}, !- Handle
  {7f8bc9cc-20f9-4fb7-91a5-e36dded56694}, !- Name
  {3b66612e-e903-42d5-9672-74da300060e9}; !- HVAC Component

OS:PortList,
  {05bbb65d-d234-4600-9550-cef7dcdccd74}, !- Handle
  {8b838f49-d44e-4ecd-b255-0d3440030df8}, !- Name
  {3b66612e-e903-42d5-9672-74da300060e9}, !- HVAC Component
  {25a7c180-9c9d-4e35-804a-aa1a5036280b}; !- Port 1

OS:Sizing:Zone,
  {042be501-7222-4437-b5a4-06c2b34eb7df}, !- Handle
  {3b66612e-e903-42d5-9672-74da300060e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {397a1c82-a0bc-49ed-92f1-f995468bd66b}, !- Handle
  Zone Hospital Lobby C end_b - Story Mid3 Zone HVAC Equipment List, !- Name
  {3b66612e-e903-42d5-9672-74da300060e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {83c5e2f4-8ff5-4f13-aa82-263723b21167}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:BuildingStory,
  {2bfa173e-472a-4b87-86ef-c5c684143d8b}, !- Handle
  Story Mid4,                             !- Name
  17.0688,                                !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {de68fef2-54d3-4dc7-99fd-41474e316c02}, !- Handle
  Hospital NurseStn A end_a - Story Mid4, !- Name
  {3c334a71-56c4-42e4-8721-7decb1655427}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {2bfa173e-472a-4b87-86ef-c5c684143d8b}, !- Building Story Name
  {b1d892b2-8bf3-483a-b40f-37776e25eddf}; !- Thermal Zone Name

OS:Surface,
  {25d4b45a-c648-4dbb-8d9c-4d7da1d2b14d}, !- Handle
  Surface 487,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de68fef2-54d3-4dc7-99fd-41474e316c02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9b9ab1e-91bc-4995-8aac-03bf38cd2fc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ea65c3c-6b98-47a0-ba56-4a6efadad822}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {de68fef2-54d3-4dc7-99fd-41474e316c02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e8cf2d5-e3f1-4279-a4cb-e5fa6dbd915a}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de68fef2-54d3-4dc7-99fd-41474e316c02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45dc7a6e-6638-4d5e-bafb-ac6a199b64b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {272f2664-348a-47b5-b3fb-6ca4d5c3ff87}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de68fef2-54d3-4dc7-99fd-41474e316c02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f32f5997-1371-4c39-88b8-ab5fc0a1c826}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd967543-bca6-4415-acf4-3dfd131e6274}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {de68fef2-54d3-4dc7-99fd-41474e316c02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fdb2e02-5121-40fd-a72f-7544ab1a53ea}, !- Handle
  Surface 492,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de68fef2-54d3-4dc7-99fd-41474e316c02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {387c1e95-7eeb-49a0-870c-909fc9beca2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1d892b2-8bf3-483a-b40f-37776e25eddf}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88e4a0d1-13c2-423a-bbd0-5b4ce02cbf2b}, !- Zone Air Inlet Port List
  {eedc923e-8cef-46f7-a0eb-3994dbb882bf}, !- Zone Air Exhaust Port List
  {d3db2370-f96c-4622-b02c-f1daeead2383}, !- Zone Air Node Name
  {da0ae1ee-359f-4e86-9571-636f4cc17ffb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e062cfa5-dbcc-40c8-9bae-4c008ed8ce14}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {554cf501-6892-40ca-9d98-a81ced792a3a}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid4 Zone Air Node, !- Name
  {d3db2370-f96c-4622-b02c-f1daeead2383}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3db2370-f96c-4622-b02c-f1daeead2383}, !- Handle
  {3e6f2d30-4de0-4715-90ea-8eefe22e4aa9}, !- Name
  {b1d892b2-8bf3-483a-b40f-37776e25eddf}, !- Source Object
  11,                                     !- Outlet Port
  {554cf501-6892-40ca-9d98-a81ced792a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88e4a0d1-13c2-423a-bbd0-5b4ce02cbf2b}, !- Handle
  {35b3a4cc-e758-4cd9-b063-3adb52558426}, !- Name
  {b1d892b2-8bf3-483a-b40f-37776e25eddf}, !- HVAC Component
  {020ec7d8-8fe9-4bd5-bd3a-03c0eb5dd56f}; !- Port 1

OS:PortList,
  {eedc923e-8cef-46f7-a0eb-3994dbb882bf}, !- Handle
  {f28fe5f9-4889-43fb-a773-1dbb6c3f3d3b}, !- Name
  {b1d892b2-8bf3-483a-b40f-37776e25eddf}; !- HVAC Component

OS:PortList,
  {da0ae1ee-359f-4e86-9571-636f4cc17ffb}, !- Handle
  {ce1e9228-3d16-4684-a8b7-7d5987f4e7d5}, !- Name
  {b1d892b2-8bf3-483a-b40f-37776e25eddf}, !- HVAC Component
  {ea08bf15-e6cc-426e-a50d-4771a0eca828}; !- Port 1

OS:Sizing:Zone,
  {8ef51e78-7e17-4bb9-a5c2-749ce1963132}, !- Handle
  {b1d892b2-8bf3-483a-b40f-37776e25eddf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e0d27d69-4a2a-46a4-8f9e-1fe153db3b10}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid4 Zone HVAC Equipment List, !- Name
  {b1d892b2-8bf3-483a-b40f-37776e25eddf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3316eb0e-5c30-4370-add6-7cbbfe4b74b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {05981806-f1d5-4e48-ad38-64c96be4d128}, !- Handle
  Hospital NurseStn B end_a - Story Mid4, !- Name
  {3c334a71-56c4-42e4-8721-7decb1655427}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {2bfa173e-472a-4b87-86ef-c5c684143d8b}, !- Building Story Name
  {71c0a5f3-29ca-4f8a-8f05-a119f69f77d7}; !- Thermal Zone Name

OS:Surface,
  {b4eb56c3-bc68-476b-bb51-beec60bd062d}, !- Handle
  Surface 493,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05981806-f1d5-4e48-ad38-64c96be4d128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8103a556-3a05-4a84-bc58-61cfa5ad2584}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad4686d1-5f7f-4fcf-8df6-6eb0b05f3b1f}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {05981806-f1d5-4e48-ad38-64c96be4d128}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e196be1-be10-4fe1-a2c0-13a018301a59}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05981806-f1d5-4e48-ad38-64c96be4d128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d11c7475-f4c2-411d-8fb5-66161dc47e5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {989ed2bd-8cd1-4ebc-8798-d74a1b2ff818}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05981806-f1d5-4e48-ad38-64c96be4d128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a32e40a-e4c9-4ce9-a269-0e831a5cc51b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45dc7a6e-6638-4d5e-bafb-ac6a199b64b6}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05981806-f1d5-4e48-ad38-64c96be4d128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e8cf2d5-e3f1-4279-a4cb-e5fa6dbd915a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {435159d2-e3e8-4843-9f5a-5088986c61ed}, !- Handle
  Surface 498,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05981806-f1d5-4e48-ad38-64c96be4d128}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14ce4684-b91d-497e-a820-2dee5c215040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {71c0a5f3-29ca-4f8a-8f05-a119f69f77d7}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {587fd0e1-2c06-4f42-b584-6f10b4a276e3}, !- Zone Air Inlet Port List
  {12c243aa-6ac3-4ed8-ab8c-361bb5e18c4b}, !- Zone Air Exhaust Port List
  {4786fd15-ca77-4e96-b5b3-3d70f5167034}, !- Zone Air Node Name
  {ce7ca074-7bce-42eb-a9a6-b52cd82cd26c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3657bcd8-5f5d-49ca-86f0-c774c572a3e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28df31e6-3709-4c23-aa08-0c8651bda4ff}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid4 Zone Air Node, !- Name
  {4786fd15-ca77-4e96-b5b3-3d70f5167034}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4786fd15-ca77-4e96-b5b3-3d70f5167034}, !- Handle
  {af6ded69-df08-4b04-875c-a4e554781c3c}, !- Name
  {71c0a5f3-29ca-4f8a-8f05-a119f69f77d7}, !- Source Object
  11,                                     !- Outlet Port
  {28df31e6-3709-4c23-aa08-0c8651bda4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {587fd0e1-2c06-4f42-b584-6f10b4a276e3}, !- Handle
  {4ec1b907-1672-4ce2-8875-51ec5852cc8e}, !- Name
  {71c0a5f3-29ca-4f8a-8f05-a119f69f77d7}, !- HVAC Component
  {ba7eb89e-b1c9-44bc-a4d8-a20167721da7}; !- Port 1

OS:PortList,
  {12c243aa-6ac3-4ed8-ab8c-361bb5e18c4b}, !- Handle
  {eea37600-a99c-4a1d-8846-a7e2ac3d05f9}, !- Name
  {71c0a5f3-29ca-4f8a-8f05-a119f69f77d7}; !- HVAC Component

OS:PortList,
  {ce7ca074-7bce-42eb-a9a6-b52cd82cd26c}, !- Handle
  {af3dadb1-b6b5-404e-af19-748f39f51fe2}, !- Name
  {71c0a5f3-29ca-4f8a-8f05-a119f69f77d7}, !- HVAC Component
  {d231c30b-a8c0-4462-9d42-175eb799c637}; !- Port 1

OS:Sizing:Zone,
  {2b8c6b71-bc1a-431e-b5ad-d7c1222191cd}, !- Handle
  {71c0a5f3-29ca-4f8a-8f05-a119f69f77d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1e7015c-70d9-4ac5-9fc0-fffe4bb20cc9}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid4 Zone HVAC Equipment List, !- Name
  {71c0a5f3-29ca-4f8a-8f05-a119f69f77d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ea8b847-ceef-4bdb-a4ce-b4cafdde6615}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {53e4e9fc-013e-42da-ad85-ed3f98ca0083}, !- Handle
  Hospital NurseStn C end_a - Story Mid4, !- Name
  {3c334a71-56c4-42e4-8721-7decb1655427}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {2bfa173e-472a-4b87-86ef-c5c684143d8b}, !- Building Story Name
  {7741dd11-d173-4225-a417-52386a3ed8c5}; !- Thermal Zone Name

OS:Surface,
  {6ba60ecb-cd60-4f3e-a348-d75cca52151d}, !- Handle
  Surface 499,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53e4e9fc-013e-42da-ad85-ed3f98ca0083}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c940da9-8126-4726-bf67-ff0c06f8aaa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd1a996a-3a44-478e-8b9a-f8013392c1e0}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {53e4e9fc-013e-42da-ad85-ed3f98ca0083}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {519f2039-d32b-4351-b91d-5c617bb45f33}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {53e4e9fc-013e-42da-ad85-ed3f98ca0083}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c12a55-74b3-4f6b-b935-89d540e168b5}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53e4e9fc-013e-42da-ad85-ed3f98ca0083}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee284393-80a4-4a9a-8882-dc5382dfbe10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d11c7475-f4c2-411d-8fb5-66161dc47e5d}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53e4e9fc-013e-42da-ad85-ed3f98ca0083}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e196be1-be10-4fe1-a2c0-13a018301a59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a019e19-23ca-4ede-9afd-d99934f79c38}, !- Handle
  Surface 504,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53e4e9fc-013e-42da-ad85-ed3f98ca0083}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8af041e-40e6-4942-bd7b-23c79c847301}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7741dd11-d173-4225-a417-52386a3ed8c5}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {960ee42a-d89f-4cad-b9d6-746c11cecc2a}, !- Zone Air Inlet Port List
  {af452b58-f97b-411f-9e24-369f74ce7be8}, !- Zone Air Exhaust Port List
  {471bb238-385a-41a8-88ab-a86a3206f6b0}, !- Zone Air Node Name
  {3badc8ed-9c28-4cf1-9538-2c85d02ce971}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98cbd696-414f-4748-b900-5df91d1c3111}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44f89023-06b3-42a4-be18-42fccf321be8}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid4 Zone Air Node, !- Name
  {471bb238-385a-41a8-88ab-a86a3206f6b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {471bb238-385a-41a8-88ab-a86a3206f6b0}, !- Handle
  {3313f536-ce89-4607-be61-bc1faa8dbd21}, !- Name
  {7741dd11-d173-4225-a417-52386a3ed8c5}, !- Source Object
  11,                                     !- Outlet Port
  {44f89023-06b3-42a4-be18-42fccf321be8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {960ee42a-d89f-4cad-b9d6-746c11cecc2a}, !- Handle
  {57dd9a8b-e2c4-4f35-8f46-8fff62164d8b}, !- Name
  {7741dd11-d173-4225-a417-52386a3ed8c5}, !- HVAC Component
  {f1636fc0-9dd9-4ce7-98d2-9222caf1925d}; !- Port 1

OS:PortList,
  {af452b58-f97b-411f-9e24-369f74ce7be8}, !- Handle
  {630ea0c3-0163-4db9-b486-7ef6ec6fe8ee}, !- Name
  {7741dd11-d173-4225-a417-52386a3ed8c5}; !- HVAC Component

OS:PortList,
  {3badc8ed-9c28-4cf1-9538-2c85d02ce971}, !- Handle
  {d83cbdfa-141d-41f2-bf2f-43fc2172443c}, !- Name
  {7741dd11-d173-4225-a417-52386a3ed8c5}, !- HVAC Component
  {5dc615a4-b61a-4138-ad45-0196f5196e2e}; !- Port 1

OS:Sizing:Zone,
  {580c9f35-e216-4042-a094-ac2426a55c52}, !- Handle
  {7741dd11-d173-4225-a417-52386a3ed8c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11d16c41-bc1d-4844-a831-ce3c1ee8b6af}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid4 Zone HVAC Equipment List, !- Name
  {7741dd11-d173-4225-a417-52386a3ed8c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f6b6e68f-9207-4367-8f61-65b970769acb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {75df210d-3451-4517-8362-8b93c9cb2efc}, !- Handle
  Hospital NurseStn A  - Story Mid4,      !- Name
  {3c334a71-56c4-42e4-8721-7decb1655427}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {2bfa173e-472a-4b87-86ef-c5c684143d8b}, !- Building Story Name
  {bc40d9ae-6086-488a-b98b-f6d18dc70532}; !- Thermal Zone Name

OS:Surface,
  {d2b2b75e-e754-462a-9086-b22e0fec50b6}, !- Handle
  Surface 505,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75df210d-3451-4517-8362-8b93c9cb2efc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c2285c8-0651-40a4-b979-ac33044d1d18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2056576996664, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  86.2056576996664, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  57.2554629861616, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  57.2554629861616, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f32f5997-1371-4c39-88b8-ab5fc0a1c826}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75df210d-3451-4517-8362-8b93c9cb2efc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {272f2664-348a-47b5-b3fb-6ca4d5c3ff87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c708d2-6645-4f88-93de-57edc7520069}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75df210d-3451-4517-8362-8b93c9cb2efc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {408e876d-6c43-4a9d-901a-82fc19632c0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2056576996665, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  86.2056576996665, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a01401ce-98bf-43f2-b872-35bfb1b4adfc}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75df210d-3451-4517-8362-8b93c9cb2efc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cac133c-8bd1-41b5-8aa2-09e9b80ea747}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2056576996665, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  86.2056576996665, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  86.2056576996665, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  86.2056576996665, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5ee4732-4bd5-4d9a-be48-30bbdbf9483f}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {75df210d-3451-4517-8362-8b93c9cb2efc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  86.2056576996665, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  86.2056576996665, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42fc4f78-dcba-4fb6-bcd8-eb06df197e64}, !- Handle
  Surface 510,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75df210d-3451-4517-8362-8b93c9cb2efc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0303425e-04c1-4baa-86b3-429740fc74c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2056576996664, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  86.2056576996664, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  49.0541050958595, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  49.0541050958595, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bc40d9ae-6086-488a-b98b-f6d18dc70532}, !- Handle
  Zone Hospital NurseStn A  - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ed15da5-9642-4ebb-82fd-96e833c2eb95}, !- Zone Air Inlet Port List
  {9b62615b-f8bf-4b5a-a5be-a4c15387d22d}, !- Zone Air Exhaust Port List
  {6fabbd2d-2d99-47a5-87db-a5d8a4920e4a}, !- Zone Air Node Name
  {3af9ff95-8320-4571-b5e4-ab028a6d649a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d65d4029-d3c6-4ea1-b6c6-6c2508bbabb5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e6c7b03-032d-43d9-8bc6-bfd111927e12}, !- Handle
  Zone Hospital NurseStn A  - Story Mid4 Zone Air Node, !- Name
  {6fabbd2d-2d99-47a5-87db-a5d8a4920e4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fabbd2d-2d99-47a5-87db-a5d8a4920e4a}, !- Handle
  {98040b42-7ecb-4302-8545-c5eb952328ea}, !- Name
  {bc40d9ae-6086-488a-b98b-f6d18dc70532}, !- Source Object
  11,                                     !- Outlet Port
  {5e6c7b03-032d-43d9-8bc6-bfd111927e12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ed15da5-9642-4ebb-82fd-96e833c2eb95}, !- Handle
  {700ad3ec-d568-4169-914b-3a047d2b3393}, !- Name
  {bc40d9ae-6086-488a-b98b-f6d18dc70532}, !- HVAC Component
  {04c5aede-ef5f-4e91-9c3b-39bd7c93e6a1}; !- Port 1

OS:PortList,
  {9b62615b-f8bf-4b5a-a5be-a4c15387d22d}, !- Handle
  {c3e8b27c-41da-47ad-adfd-1b96ad9c1e39}, !- Name
  {bc40d9ae-6086-488a-b98b-f6d18dc70532}; !- HVAC Component

OS:PortList,
  {3af9ff95-8320-4571-b5e4-ab028a6d649a}, !- Handle
  {aa26a5bc-0c58-4ab5-8852-c22fb3d493ac}, !- Name
  {bc40d9ae-6086-488a-b98b-f6d18dc70532}, !- HVAC Component
  {cfc8e590-afbb-4b46-85dd-9ae6519504c6}; !- Port 1

OS:Sizing:Zone,
  {1ea14321-2c32-4368-aa16-dedcc2eec085}, !- Handle
  {bc40d9ae-6086-488a-b98b-f6d18dc70532}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e6c27b6-1f6a-469f-8251-bac10d33118b}, !- Handle
  Zone Hospital NurseStn A  - Story Mid4 Zone HVAC Equipment List, !- Name
  {bc40d9ae-6086-488a-b98b-f6d18dc70532}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {407d552a-1c13-4f45-918a-1b277ffc0a49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {6b4d1103-766c-4ce7-aa87-cc501155d5b6}, !- Handle
  Hospital NurseStn B  - Story Mid4,      !- Name
  {3c334a71-56c4-42e4-8721-7decb1655427}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {2bfa173e-472a-4b87-86ef-c5c684143d8b}, !- Building Story Name
  {b7c32ac7-2fb7-4f5b-b6ea-e888a83a452c}; !- Thermal Zone Name

OS:Surface,
  {3f022445-e4c0-4fd7-8de4-04c0f42d1e67}, !- Handle
  Surface 511,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b4d1103-766c-4ce7-aa87-cc501155d5b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c79e7dd-9088-46b2-9c09-764ac932438f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2056576996664, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  86.2056576996664, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  57.2554629861616, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  57.2554629861616, 90.6252194158958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a32e40a-e4c9-4ce9-a269-0e831a5cc51b}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b4d1103-766c-4ce7-aa87-cc501155d5b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {989ed2bd-8cd1-4ebc-8798-d74a1b2ff818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60e9a577-954d-4d44-afb0-9c8e51fd6dee}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b4d1103-766c-4ce7-aa87-cc501155d5b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56f29cfc-2a83-463f-93d2-cd3505e1e481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2056576996665, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  86.2056576996665, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3663dd5-a270-4318-8582-835385a0811d}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b4d1103-766c-4ce7-aa87-cc501155d5b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3e5bf95-a01e-46f2-b054-70ba6a39b3de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2056576996665, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  86.2056576996665, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  86.2056576996665, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  86.2056576996665, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {408e876d-6c43-4a9d-901a-82fc19632c0a}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b4d1103-766c-4ce7-aa87-cc501155d5b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74c708d2-6645-4f88-93de-57edc7520069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  86.2056576996665, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  86.2056576996665, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a86dc3-f8a3-44cf-9340-d687eeffcd8b}, !- Handle
  Surface 516,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b4d1103-766c-4ce7-aa87-cc501155d5b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bd944dd-e5d8-499e-aa59-5d33c3cd501d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2056576996664, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  86.2056576996664, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  49.0541050958595, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  49.0541050958595, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b7c32ac7-2fb7-4f5b-b6ea-e888a83a452c}, !- Handle
  Zone Hospital NurseStn B  - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0e0a6b4-f0e2-430e-9a98-a60978bec4fe}, !- Zone Air Inlet Port List
  {8b36d584-88b6-4b75-b0c5-7c732de95277}, !- Zone Air Exhaust Port List
  {1e24fc65-1aab-457f-9bd8-732a21ca885d}, !- Zone Air Node Name
  {134d2ce2-c47d-4348-9f54-49b967111764}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a862bb5-3afa-48ea-89df-af808bd49dfe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe66ea85-5627-4947-9f98-fcd0b75084a4}, !- Handle
  Zone Hospital NurseStn B  - Story Mid4 Zone Air Node, !- Name
  {1e24fc65-1aab-457f-9bd8-732a21ca885d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e24fc65-1aab-457f-9bd8-732a21ca885d}, !- Handle
  {e5013796-80ef-4129-927a-4ab5eb2d3cbd}, !- Name
  {b7c32ac7-2fb7-4f5b-b6ea-e888a83a452c}, !- Source Object
  11,                                     !- Outlet Port
  {fe66ea85-5627-4947-9f98-fcd0b75084a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0e0a6b4-f0e2-430e-9a98-a60978bec4fe}, !- Handle
  {62137e1b-90a7-45bb-b076-9f8ac2315986}, !- Name
  {b7c32ac7-2fb7-4f5b-b6ea-e888a83a452c}, !- HVAC Component
  {12dcb13d-c69d-4c86-b9df-0fb5789ae45c}; !- Port 1

OS:PortList,
  {8b36d584-88b6-4b75-b0c5-7c732de95277}, !- Handle
  {773cdf73-ae32-4515-b4d2-2db91d3a1a37}, !- Name
  {b7c32ac7-2fb7-4f5b-b6ea-e888a83a452c}; !- HVAC Component

OS:PortList,
  {134d2ce2-c47d-4348-9f54-49b967111764}, !- Handle
  {7613d060-82a2-49f7-9bdf-82f14d257adb}, !- Name
  {b7c32ac7-2fb7-4f5b-b6ea-e888a83a452c}, !- HVAC Component
  {6330f657-16bf-4685-8ca6-27bf712feb87}; !- Port 1

OS:Sizing:Zone,
  {9d4f6669-43c2-4922-9776-19b92aa965ac}, !- Handle
  {b7c32ac7-2fb7-4f5b-b6ea-e888a83a452c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e84289ff-5144-43ab-ae66-425d9e60b85e}, !- Handle
  Zone Hospital NurseStn B  - Story Mid4 Zone HVAC Equipment List, !- Name
  {b7c32ac7-2fb7-4f5b-b6ea-e888a83a452c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a7f56f00-c9ac-4174-89d6-f43af3dafb8c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {a6657cda-738e-42b7-ac21-59d3a1243efb}, !- Handle
  Hospital NurseStn C  - Story Mid4,      !- Name
  {3c334a71-56c4-42e4-8721-7decb1655427}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {2bfa173e-472a-4b87-86ef-c5c684143d8b}, !- Building Story Name
  {7a09b12a-e1fd-4988-821d-b3aa2e222506}; !- Thermal Zone Name

OS:Surface,
  {b6bd8f27-cc88-4b47-83b4-94489313c56d}, !- Handle
  Surface 517,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6657cda-738e-42b7-ac21-59d3a1243efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bb17e3d-5fb5-4dd3-a734-bfcd48277b1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2056576996664, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  86.2056576996664, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  57.2554629861616, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  57.2554629861616, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee284393-80a4-4a9a-8882-dc5382dfbe10}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6657cda-738e-42b7-ac21-59d3a1243efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9c12a55-74b3-4f6b-b935-89d540e168b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36ec3962-2cf6-4470-9279-4745897974a2}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {a6657cda-738e-42b7-ac21-59d3a1243efb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2056576996665, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  86.2056576996665, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2dd9c2c-109c-4631-8cdc-97ef7f3fc85e}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6657cda-738e-42b7-ac21-59d3a1243efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dcc8120-75a4-47c4-91a2-92d32c4ffe7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2056576996665, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  86.2056576996665, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  86.2056576996665, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  86.2056576996665, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f29cfc-2a83-463f-93d2-cd3505e1e481}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6657cda-738e-42b7-ac21-59d3a1243efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60e9a577-954d-4d44-afb0-9c8e51fd6dee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  86.2056576996665, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  86.2056576996665, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03757b05-4fae-40d0-94d0-c08eb633948f}, !- Handle
  Surface 522,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6657cda-738e-42b7-ac21-59d3a1243efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0744064-f493-4151-96a1-e89ca28783c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.2056576996664, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  86.2056576996664, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  49.0541050958595, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  49.0541050958595, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7a09b12a-e1fd-4988-821d-b3aa2e222506}, !- Handle
  Zone Hospital NurseStn C  - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aaab455f-02c7-4cc7-a9e2-c7739f7aade5}, !- Zone Air Inlet Port List
  {8360502a-87d3-4808-8fb1-af03b2438fe1}, !- Zone Air Exhaust Port List
  {5bf3d260-e98c-445e-9721-6192a8b1a962}, !- Zone Air Node Name
  {234626b4-0ac6-48c1-a378-5e3edfafc926}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {164278e7-400f-4394-a911-b9cfa7771a8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91bdad51-9bbd-4b7f-8f25-b8b9a987b5c0}, !- Handle
  Zone Hospital NurseStn C  - Story Mid4 Zone Air Node, !- Name
  {5bf3d260-e98c-445e-9721-6192a8b1a962}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bf3d260-e98c-445e-9721-6192a8b1a962}, !- Handle
  {1acf2a87-3d34-4475-8254-7f4e76178a71}, !- Name
  {7a09b12a-e1fd-4988-821d-b3aa2e222506}, !- Source Object
  11,                                     !- Outlet Port
  {91bdad51-9bbd-4b7f-8f25-b8b9a987b5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aaab455f-02c7-4cc7-a9e2-c7739f7aade5}, !- Handle
  {11a445f2-30ad-4b1f-8b74-3c2a4e8932b4}, !- Name
  {7a09b12a-e1fd-4988-821d-b3aa2e222506}, !- HVAC Component
  {8c73be4d-9aae-497f-bc0d-df0668fbcb13}; !- Port 1

OS:PortList,
  {8360502a-87d3-4808-8fb1-af03b2438fe1}, !- Handle
  {2de5a63b-9b8f-49d8-9b2e-f8ff69f6e287}, !- Name
  {7a09b12a-e1fd-4988-821d-b3aa2e222506}; !- HVAC Component

OS:PortList,
  {234626b4-0ac6-48c1-a378-5e3edfafc926}, !- Handle
  {fd13d1ea-a461-4231-b61c-2cd0a5f623ec}, !- Name
  {7a09b12a-e1fd-4988-821d-b3aa2e222506}, !- HVAC Component
  {6d769907-04a4-4079-a864-572149268618}; !- Port 1

OS:Sizing:Zone,
  {21439ce1-fb33-4eda-904e-50603edda60a}, !- Handle
  {7a09b12a-e1fd-4988-821d-b3aa2e222506}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5114a903-251c-4495-810c-d10717ca9977}, !- Handle
  Zone Hospital NurseStn C  - Story Mid4 Zone HVAC Equipment List, !- Name
  {7a09b12a-e1fd-4988-821d-b3aa2e222506}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f16ab5d5-f75d-456b-b12e-392f3d6f7280}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {c7b3f0ac-5a2c-4eae-a3c0-2ba4250773e6}, !- Handle
  Hospital PatRoom A  - Story Mid4,       !- Name
  {541d283f-da4a-4a8c-ba9d-d71bb7f5d3c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.8930479917186,                       !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {2bfa173e-472a-4b87-86ef-c5c684143d8b}, !- Building Story Name
  {c0ded70a-62b5-4afb-adae-8ae058701c59}; !- Thermal Zone Name

OS:Surface,
  {656075fd-b27e-489d-87c7-00466f4e9753}, !- Handle
  Surface 523,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7b3f0ac-5a2c-4eae-a3c0-2ba4250773e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45f6a068-af3b-48b5-9a85-ec048478e7ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.41956171622926, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  4.41956171622926, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cac133c-8bd1-41b5-8aa2-09e9b80ea747}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7b3f0ac-5a2c-4eae-a3c0-2ba4250773e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a01401ce-98bf-43f2-b872-35bfb1b4adfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {976b30b0-c3d0-4ca2-92cf-d49aae127caf}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7b3f0ac-5a2c-4eae-a3c0-2ba4250773e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a75bda29-01ab-46d4-8362-8cb39159e115}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.41956171622926, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.41956171622926, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99d7d0e2-77ff-4a84-b94f-1ecb83171f2e}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7b3f0ac-5a2c-4eae-a3c0-2ba4250773e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93f06d40-fe9d-4c02-9ffa-6c5960d5f162}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.41956171622926, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.41956171622926, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.41956171622926, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.41956171622926, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a755df1-7405-49cd-9ed8-f240c7ddda46}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  {606dbb87-a6de-4c75-9bb2-f1b356623f05}, !- Construction Name
  {c7b3f0ac-5a2c-4eae-a3c0-2ba4250773e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.41956171622926, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.41956171622926, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b4722da-7c8b-410c-b5df-1cd80017af6c}, !- Handle
  Surface 528,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7b3f0ac-5a2c-4eae-a3c0-2ba4250773e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ce9b9ba-db91-4643-9712-cffa2bd6269a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.41956171622926, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.41956171622926, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c0ded70a-62b5-4afb-adae-8ae058701c59}, !- Handle
  Zone Hospital PatRoom A  - Story Mid4,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdb21e47-f738-44ff-bb75-052b0162c6b3}, !- Zone Air Inlet Port List
  {ea1d8b6b-d896-4a41-a84f-93de5683ed32}, !- Zone Air Exhaust Port List
  {c27994d5-e2c2-48a7-bd8f-0e81000f2ba8}, !- Zone Air Node Name
  {34d0e43e-1774-4bf1-8ad6-cfe67379eea5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {13a4c219-d859-4bb4-b94e-1646a7d642ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51880827-cb54-43e7-8e87-fb33835fc6b0}, !- Handle
  Zone Hospital PatRoom A  - Story Mid4 Zone Air Node, !- Name
  {c27994d5-e2c2-48a7-bd8f-0e81000f2ba8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c27994d5-e2c2-48a7-bd8f-0e81000f2ba8}, !- Handle
  {9eabb63d-dcbb-4a3a-9b03-60f07c9538b9}, !- Name
  {c0ded70a-62b5-4afb-adae-8ae058701c59}, !- Source Object
  11,                                     !- Outlet Port
  {51880827-cb54-43e7-8e87-fb33835fc6b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdb21e47-f738-44ff-bb75-052b0162c6b3}, !- Handle
  {11cbd632-0e36-40dc-968f-dac59807b8e7}, !- Name
  {c0ded70a-62b5-4afb-adae-8ae058701c59}, !- HVAC Component
  {bf5c01c9-f7e3-42b7-8fbd-fd02e0e7a5f7}; !- Port 1

OS:PortList,
  {ea1d8b6b-d896-4a41-a84f-93de5683ed32}, !- Handle
  {bffefffb-8cae-4e09-9ae2-ab2fbfd4cb76}, !- Name
  {c0ded70a-62b5-4afb-adae-8ae058701c59}; !- HVAC Component

OS:PortList,
  {34d0e43e-1774-4bf1-8ad6-cfe67379eea5}, !- Handle
  {2d4fe7de-bb8d-4e56-b0c9-5e4775b8aadb}, !- Name
  {c0ded70a-62b5-4afb-adae-8ae058701c59}, !- HVAC Component
  {63f76ac7-c0f2-4149-85b1-5069bfe37179}; !- Port 1

OS:Sizing:Zone,
  {b2a13cca-7f6c-4a29-9beb-2a8a5ac50aed}, !- Handle
  {c0ded70a-62b5-4afb-adae-8ae058701c59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19bad505-fc2d-4397-b66c-de229ab2356e}, !- Handle
  Zone Hospital PatRoom A  - Story Mid4 Zone HVAC Equipment List, !- Name
  {c0ded70a-62b5-4afb-adae-8ae058701c59}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc75d91c-3817-4f0b-bbfd-e496c96ed252}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {2b39d7e0-de58-4e74-9de4-cef2ca3d4d24}, !- Handle
  Hospital PatRoom B  - Story Mid4,       !- Name
  {541d283f-da4a-4a8c-ba9d-d71bb7f5d3c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.8930479917186,                       !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {2bfa173e-472a-4b87-86ef-c5c684143d8b}, !- Building Story Name
  {7d37a880-18f6-4efa-86ff-0bd2bb178414}; !- Thermal Zone Name

OS:Surface,
  {31ece424-dc85-4f14-ab2d-f6368bfe738a}, !- Handle
  Surface 529,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b39d7e0-de58-4e74-9de4-cef2ca3d4d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21190332-503e-46e3-b150-3454d58a6f2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.41956171622926, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  4.41956171622926, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 90.6252194158958, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e5bf95-a01e-46f2-b054-70ba6a39b3de}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b39d7e0-de58-4e74-9de4-cef2ca3d4d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3663dd5-a270-4318-8582-835385a0811d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3d1dddc-5590-4f6a-bc11-b6227a3ceed1}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b39d7e0-de58-4e74-9de4-cef2ca3d4d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {008df2f6-1882-4236-96ac-70dbe032ee6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.41956171622926, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.41956171622926, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6c92714-e708-48ca-b2ea-87264aa32ab4}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b39d7e0-de58-4e74-9de4-cef2ca3d4d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ff5bc79-493d-4eed-ae7e-78591a2e07b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.41956171622926, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.41956171622926, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.41956171622926, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.41956171622926, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a75bda29-01ab-46d4-8362-8cb39159e115}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b39d7e0-de58-4e74-9de4-cef2ca3d4d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {976b30b0-c3d0-4ca2-92cf-d49aae127caf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.41956171622926, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.41956171622926, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d795eb69-fb2c-4a88-8f81-0d9db8af3ab7}, !- Handle
  Surface 534,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b39d7e0-de58-4e74-9de4-cef2ca3d4d24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c1497d9-7fd1-4380-a7ee-cafb5d272c79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.41956171622926, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.41956171622926, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d37a880-18f6-4efa-86ff-0bd2bb178414}, !- Handle
  Zone Hospital PatRoom B  - Story Mid4,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec97ae01-d1e9-470d-89e5-f715dab343d0}, !- Zone Air Inlet Port List
  {437d731f-8772-495b-bee1-f3d1d0a92439}, !- Zone Air Exhaust Port List
  {2341f9f6-1759-453f-932f-3a8153b40a2b}, !- Zone Air Node Name
  {574fbea3-1ae2-4b77-9efe-7e1909ac77af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {845d6f97-0a02-4630-ad0a-7a976cf70355}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47798a1c-f8d3-47c1-9929-9696c312e49f}, !- Handle
  Zone Hospital PatRoom B  - Story Mid4 Zone Air Node, !- Name
  {2341f9f6-1759-453f-932f-3a8153b40a2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2341f9f6-1759-453f-932f-3a8153b40a2b}, !- Handle
  {3700c40e-418e-4618-a02a-b2ff9efff59f}, !- Name
  {7d37a880-18f6-4efa-86ff-0bd2bb178414}, !- Source Object
  11,                                     !- Outlet Port
  {47798a1c-f8d3-47c1-9929-9696c312e49f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec97ae01-d1e9-470d-89e5-f715dab343d0}, !- Handle
  {9d15c8a5-8e18-4e0b-8b09-ca49c7d4bf67}, !- Name
  {7d37a880-18f6-4efa-86ff-0bd2bb178414}, !- HVAC Component
  {28b16882-9f8c-46e1-bba5-bfb4687f9da7}; !- Port 1

OS:PortList,
  {437d731f-8772-495b-bee1-f3d1d0a92439}, !- Handle
  {c701a5ff-20e0-4b11-bb48-f61c5205a06f}, !- Name
  {7d37a880-18f6-4efa-86ff-0bd2bb178414}; !- HVAC Component

OS:PortList,
  {574fbea3-1ae2-4b77-9efe-7e1909ac77af}, !- Handle
  {ff906546-aa9e-4546-ae93-73c300faf209}, !- Name
  {7d37a880-18f6-4efa-86ff-0bd2bb178414}, !- HVAC Component
  {394a545a-0ea4-4b53-9e8f-64f7d31c4898}; !- Port 1

OS:Sizing:Zone,
  {b58ae159-1d68-4615-bdff-1e9a2b7de583}, !- Handle
  {7d37a880-18f6-4efa-86ff-0bd2bb178414}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef806a50-b354-49e6-8bc2-99fddce2b850}, !- Handle
  Zone Hospital PatRoom B  - Story Mid4 Zone HVAC Equipment List, !- Name
  {7d37a880-18f6-4efa-86ff-0bd2bb178414}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c099e7b-e742-45b6-9d77-5a6d6502d797}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {d3ba935e-ebad-4f7a-af9a-134ac68ad045}, !- Handle
  Hospital PatRoom C  - Story Mid4,       !- Name
  {541d283f-da4a-4a8c-ba9d-d71bb7f5d3c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.8930479917186,                       !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {2bfa173e-472a-4b87-86ef-c5c684143d8b}, !- Building Story Name
  {85139aef-67b9-439a-ac12-062727a796df}; !- Thermal Zone Name

OS:Surface,
  {4503c329-b984-4bb4-a6da-95ef1f71b11b}, !- Handle
  Surface 535,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3ba935e-ebad-4f7a-af9a-134ac68ad045}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e624e0a6-f40b-433a-b19f-af2cb67a7fd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.41956171622926, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  4.41956171622926, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dcc8120-75a4-47c4-91a2-92d32c4ffe7a}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3ba935e-ebad-4f7a-af9a-134ac68ad045}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2dd9c2c-109c-4631-8cdc-97ef7f3fc85e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a192586-ac85-4e0b-8ffe-4d19e899c187}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  {606dbb87-a6de-4c75-9bb2-f1b356623f05}, !- Construction Name
  {d3ba935e-ebad-4f7a-af9a-134ac68ad045}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.41956171622926, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.41956171622926, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d328ee-8881-4412-b197-7ec586c9ae4c}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3ba935e-ebad-4f7a-af9a-134ac68ad045}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb9a0595-f24f-4d20-901f-1206dfb2f0dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.41956171622926, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.41956171622926, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.41956171622926, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.41956171622926, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {008df2f6-1882-4236-96ac-70dbe032ee6c}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3ba935e-ebad-4f7a-af9a-134ac68ad045}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3d1dddc-5590-4f6a-bc11-b6227a3ceed1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.41956171622926, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.41956171622926, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {727ee149-cce4-48c3-84c5-66aedecb586b}, !- Handle
  Surface 540,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3ba935e-ebad-4f7a-af9a-134ac68ad045}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d096f09-b441-499f-bbdf-2de9b80138a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.41956171622926, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.41956171622926, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {85139aef-67b9-439a-ac12-062727a796df}, !- Handle
  Zone Hospital PatRoom C  - Story Mid4,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8dc5d859-1747-4bd4-8be3-b51c288c888d}, !- Zone Air Inlet Port List
  {4360e8e7-a155-4496-b30c-e88f70b7230f}, !- Zone Air Exhaust Port List
  {7c1fdb4d-1c10-43c0-b8a2-2655285f4f6f}, !- Zone Air Node Name
  {1967af5c-8a97-4a4e-ad31-2b255246f88a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53a6e31e-0309-450a-83cb-a1f403967378}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23cc1a55-c064-43b3-a964-9bd267261b10}, !- Handle
  Zone Hospital PatRoom C  - Story Mid4 Zone Air Node, !- Name
  {7c1fdb4d-1c10-43c0-b8a2-2655285f4f6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c1fdb4d-1c10-43c0-b8a2-2655285f4f6f}, !- Handle
  {8cd7a4d4-a702-4470-80bf-872d659696af}, !- Name
  {85139aef-67b9-439a-ac12-062727a796df}, !- Source Object
  11,                                     !- Outlet Port
  {23cc1a55-c064-43b3-a964-9bd267261b10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8dc5d859-1747-4bd4-8be3-b51c288c888d}, !- Handle
  {c1493462-8403-457a-8880-fcc8e78872ab}, !- Name
  {85139aef-67b9-439a-ac12-062727a796df}, !- HVAC Component
  {bf1efac4-b7e9-45b4-9444-acc1b35e3595}; !- Port 1

OS:PortList,
  {4360e8e7-a155-4496-b30c-e88f70b7230f}, !- Handle
  {c84a37e9-f988-49bd-8e78-0cdc63ef3c77}, !- Name
  {85139aef-67b9-439a-ac12-062727a796df}; !- HVAC Component

OS:PortList,
  {1967af5c-8a97-4a4e-ad31-2b255246f88a}, !- Handle
  {94a595d8-a499-4861-a55c-055511e798a6}, !- Name
  {85139aef-67b9-439a-ac12-062727a796df}, !- HVAC Component
  {cece1780-7e3b-49dc-9f71-f222f6d3290f}; !- Port 1

OS:Sizing:Zone,
  {e2b40280-09fe-4537-bf7d-1cf19e295be3}, !- Handle
  {85139aef-67b9-439a-ac12-062727a796df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed5ccd5d-09d5-4fb5-8417-3e6f1bb6477f}, !- Handle
  Zone Hospital PatRoom C  - Story Mid4 Zone HVAC Equipment List, !- Name
  {85139aef-67b9-439a-ac12-062727a796df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac4ecdff-f5bc-4f18-b4c1-a4f4d680e5a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {82fe28a1-a03a-48ae-aba5-028160f60a13}, !- Handle
  Hospital PatRoom A end_b - Story Mid4,  !- Name
  {541d283f-da4a-4a8c-ba9d-d71bb7f5d3c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079479,                       !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {2bfa173e-472a-4b87-86ef-c5c684143d8b}, !- Building Story Name
  {4fb48a5f-bf6e-4c5d-bdf1-727f6cfc47f9}; !- Thermal Zone Name

OS:Surface,
  {381288b5-dbd9-4acb-9257-a97f3b4e52a6}, !- Handle
  Surface 541,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {82fe28a1-a03a-48ae-aba5-028160f60a13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b42ce8d5-a454-41ea-ade3-3e314f14ac05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93f06d40-fe9d-4c02-9ffa-6c5960d5f162}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82fe28a1-a03a-48ae-aba5-028160f60a13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99d7d0e2-77ff-4a84-b94f-1ecb83171f2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e80b3a1b-801c-46ec-924c-486501a641dd}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82fe28a1-a03a-48ae-aba5-028160f60a13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2664c8d3-032c-4e2b-9870-88a2333828b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00e9b84d-016f-4707-837b-ff025ef74e3d}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  {606dbb87-a6de-4c75-9bb2-f1b356623f05}, !- Construction Name
  {82fe28a1-a03a-48ae-aba5-028160f60a13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81ddcd37-6a16-44ee-b0b0-d6cbb679b921}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  {606dbb87-a6de-4c75-9bb2-f1b356623f05}, !- Construction Name
  {82fe28a1-a03a-48ae-aba5-028160f60a13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6a4c499-8a46-4371-80f9-f5d6ae5787f2}, !- Handle
  Surface 546,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {82fe28a1-a03a-48ae-aba5-028160f60a13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa2cfa4-4d18-4e93-bc43-b3f19206852e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4fb48a5f-bf6e-4c5d-bdf1-727f6cfc47f9}, !- Handle
  Zone Hospital PatRoom A end_b - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f9b248c-e5a6-40e3-9d65-8178967473be}, !- Zone Air Inlet Port List
  {2132ec1a-fd0b-43e7-801c-0395ea361974}, !- Zone Air Exhaust Port List
  {9bc6c2b8-277c-4787-a4ca-0456afba745c}, !- Zone Air Node Name
  {14b20a1d-4169-4477-b99b-f29dab0cc974}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32b3c53b-3b7b-4f3f-8231-02331401630c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e6cde4e-24d6-4e22-8817-b40ac0cca904}, !- Handle
  Zone Hospital PatRoom A end_b - Story Mid4 Zone Air Node, !- Name
  {9bc6c2b8-277c-4787-a4ca-0456afba745c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bc6c2b8-277c-4787-a4ca-0456afba745c}, !- Handle
  {1f0efcfa-cc1c-49ba-9846-bb579b808f80}, !- Name
  {4fb48a5f-bf6e-4c5d-bdf1-727f6cfc47f9}, !- Source Object
  11,                                     !- Outlet Port
  {8e6cde4e-24d6-4e22-8817-b40ac0cca904}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f9b248c-e5a6-40e3-9d65-8178967473be}, !- Handle
  {7b1deb6e-16d6-4347-a701-826b57851d02}, !- Name
  {4fb48a5f-bf6e-4c5d-bdf1-727f6cfc47f9}, !- HVAC Component
  {336024e5-eaf2-416c-8177-321994197921}; !- Port 1

OS:PortList,
  {2132ec1a-fd0b-43e7-801c-0395ea361974}, !- Handle
  {27e07697-0375-46bd-a323-80a7c1f8cf19}, !- Name
  {4fb48a5f-bf6e-4c5d-bdf1-727f6cfc47f9}; !- HVAC Component

OS:PortList,
  {14b20a1d-4169-4477-b99b-f29dab0cc974}, !- Handle
