  {84fbc0bc-4d8e-4baf-a800-9fbeb42a1083}, !- Name
  {4fb48a5f-bf6e-4c5d-bdf1-727f6cfc47f9}, !- HVAC Component
  {4b1b5e48-a08d-43aa-bd89-be9d5bdcd57c}; !- Port 1

OS:Sizing:Zone,
  {2bbb251a-02dd-43a9-81b3-d3288c3f62dd}, !- Handle
  {4fb48a5f-bf6e-4c5d-bdf1-727f6cfc47f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a0c617e-4c0f-4a01-a63b-57dda652a916}, !- Handle
  Zone Hospital PatRoom A end_b - Story Mid4 Zone HVAC Equipment List, !- Name
  {4fb48a5f-bf6e-4c5d-bdf1-727f6cfc47f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f19152fe-c57c-4d96-ae8c-d707ef07e01f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {257a0547-491a-43f0-a755-ecdc3ba76e71}, !- Handle
  Hospital PatRoom B end_b - Story Mid4,  !- Name
  {541d283f-da4a-4a8c-ba9d-d71bb7f5d3c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079479,                       !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {2bfa173e-472a-4b87-86ef-c5c684143d8b}, !- Building Story Name
  {a822d9e2-6b9d-4547-917c-7e895fcddbaf}; !- Thermal Zone Name

OS:Surface,
  {1a9a6718-9c15-4bec-8f5f-9cf63b286ac3}, !- Handle
  Surface 547,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {257a0547-491a-43f0-a755-ecdc3ba76e71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f7bcee5-dc85-4a1a-b4ca-91727dfd5672}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ff5bc79-493d-4eed-ae7e-78591a2e07b9}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257a0547-491a-43f0-a755-ecdc3ba76e71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6c92714-e708-48ca-b2ea-87264aa32ab4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fda24063-c1f8-4c7f-b2fe-50f9ecef03d1}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257a0547-491a-43f0-a755-ecdc3ba76e71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61bc23c0-0985-495b-8ccc-4c65587c691e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d972e5e7-4166-43e9-805f-2348777d96f9}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  {606dbb87-a6de-4c75-9bb2-f1b356623f05}, !- Construction Name
  {257a0547-491a-43f0-a755-ecdc3ba76e71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2664c8d3-032c-4e2b-9870-88a2333828b9}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {257a0547-491a-43f0-a755-ecdc3ba76e71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e80b3a1b-801c-46ec-924c-486501a641dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ea09137-c3c8-438f-9f99-33b89c75d2d2}, !- Handle
  Surface 552,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {257a0547-491a-43f0-a755-ecdc3ba76e71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45c2eae2-3b3a-4fec-b28c-6ba8b3e52cca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a822d9e2-6b9d-4547-917c-7e895fcddbaf}, !- Handle
  Zone Hospital PatRoom B end_b - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {604ca926-d07f-493c-83af-9718590836e1}, !- Zone Air Inlet Port List
  {4e24b6cd-cf82-4f04-b713-fa24db53978d}, !- Zone Air Exhaust Port List
  {5ab64d0f-7328-4636-a791-7a85c1187f66}, !- Zone Air Node Name
  {9e5e52f1-8cb4-45a6-b165-c49c0ed68a15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6064cdf8-b19f-43ad-8eff-5b6ad508cefb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {972d898a-4781-43dd-952f-8379fb4d9d1e}, !- Handle
  Zone Hospital PatRoom B end_b - Story Mid4 Zone Air Node, !- Name
  {5ab64d0f-7328-4636-a791-7a85c1187f66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ab64d0f-7328-4636-a791-7a85c1187f66}, !- Handle
  {1e073406-5923-40fa-8551-516105b3a0e7}, !- Name
  {a822d9e2-6b9d-4547-917c-7e895fcddbaf}, !- Source Object
  11,                                     !- Outlet Port
  {972d898a-4781-43dd-952f-8379fb4d9d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {604ca926-d07f-493c-83af-9718590836e1}, !- Handle
  {3b772f7b-54fb-4084-ae08-cbeb5344cb68}, !- Name
  {a822d9e2-6b9d-4547-917c-7e895fcddbaf}, !- HVAC Component
  {f855a636-14ba-4579-83e2-f751c1229b17}; !- Port 1

OS:PortList,
  {4e24b6cd-cf82-4f04-b713-fa24db53978d}, !- Handle
  {a20ce3f7-da4d-422a-b1f5-7835bd724494}, !- Name
  {a822d9e2-6b9d-4547-917c-7e895fcddbaf}; !- HVAC Component

OS:PortList,
  {9e5e52f1-8cb4-45a6-b165-c49c0ed68a15}, !- Handle
  {e19c9c81-4fbd-49ae-b74e-f6eba1264e65}, !- Name
  {a822d9e2-6b9d-4547-917c-7e895fcddbaf}, !- HVAC Component
  {4b2b6ad9-afa3-4ac6-9d85-bb0cdb79fd20}; !- Port 1

OS:Sizing:Zone,
  {4137859e-e316-4f3d-a606-ff695a03f7fe}, !- Handle
  {a822d9e2-6b9d-4547-917c-7e895fcddbaf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3593fcb-6c92-437d-be0a-12a081f3c03f}, !- Handle
  Zone Hospital PatRoom B end_b - Story Mid4 Zone HVAC Equipment List, !- Name
  {a822d9e2-6b9d-4547-917c-7e895fcddbaf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a06939f7-b3e2-4b88-a66d-7103035568e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {b219eb77-43a9-4a89-9324-8b37155dfa05}, !- Handle
  Hospital PatRoom C end_b - Story Mid4,  !- Name
  {541d283f-da4a-4a8c-ba9d-d71bb7f5d3c4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079479,                       !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  17.0688,                                !- Z Origin {m}
  {2bfa173e-472a-4b87-86ef-c5c684143d8b}, !- Building Story Name
  {97a34807-c286-4a51-99d1-e11c4e541ede}; !- Thermal Zone Name

OS:Surface,
  {19465bec-6f33-45f0-97b3-515d8b0a43d5}, !- Handle
  Surface 553,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b219eb77-43a9-4a89-9324-8b37155dfa05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61d6eea1-878f-4f91-8b4c-ce5b365edfba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb9a0595-f24f-4d20-901f-1206dfb2f0dc}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b219eb77-43a9-4a89-9324-8b37155dfa05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8d328ee-8881-4412-b197-7ec586c9ae4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a7c8eac-bda9-4961-a31a-73b8750e1ed0}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  {606dbb87-a6de-4c75-9bb2-f1b356623f05}, !- Construction Name
  {b219eb77-43a9-4a89-9324-8b37155dfa05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0cf4a31-e205-4864-a87b-ae63cfc575ef}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  {606dbb87-a6de-4c75-9bb2-f1b356623f05}, !- Construction Name
  {b219eb77-43a9-4a89-9324-8b37155dfa05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61bc23c0-0985-495b-8ccc-4c65587c691e}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b219eb77-43a9-4a89-9324-8b37155dfa05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fda24063-c1f8-4c7f-b2fe-50f9ecef03d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07f14c8d-06d2-4ba4-9dff-3f8f74bf35da}, !- Handle
  Surface 558,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b219eb77-43a9-4a89-9324-8b37155dfa05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d56c9f39-b661-4af8-811f-1d0ea3668d09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {97a34807-c286-4a51-99d1-e11c4e541ede}, !- Handle
  Zone Hospital PatRoom C end_b - Story Mid4, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae372cfd-bcbc-4067-8064-9b27c121c954}, !- Zone Air Inlet Port List
  {ef0cb370-8c56-457e-a140-2a91f599cdaa}, !- Zone Air Exhaust Port List
  {f476f248-4be7-4dd9-a4c1-2fdf2706a711}, !- Zone Air Node Name
  {2ea3e103-0bd7-4d44-a833-a174f9eaddb2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b264456-1072-4ea4-ac89-2901d6e91a02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2aa7f74-2c1f-4c82-9ab0-bc5140fb37b5}, !- Handle
  Zone Hospital PatRoom C end_b - Story Mid4 Zone Air Node, !- Name
  {f476f248-4be7-4dd9-a4c1-2fdf2706a711}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f476f248-4be7-4dd9-a4c1-2fdf2706a711}, !- Handle
  {ae4d9336-cf9a-4f7a-898c-c39c30524b52}, !- Name
  {97a34807-c286-4a51-99d1-e11c4e541ede}, !- Source Object
  11,                                     !- Outlet Port
  {d2aa7f74-2c1f-4c82-9ab0-bc5140fb37b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae372cfd-bcbc-4067-8064-9b27c121c954}, !- Handle
  {73cd041a-21ab-45d6-881a-e1313a078f86}, !- Name
  {97a34807-c286-4a51-99d1-e11c4e541ede}, !- HVAC Component
  {07118309-bfb3-4c6b-a343-a713077e0bf0}; !- Port 1

OS:PortList,
  {ef0cb370-8c56-457e-a140-2a91f599cdaa}, !- Handle
  {13520cc8-017e-4339-8519-4b65af49949d}, !- Name
  {97a34807-c286-4a51-99d1-e11c4e541ede}; !- HVAC Component

OS:PortList,
  {2ea3e103-0bd7-4d44-a833-a174f9eaddb2}, !- Handle
  {18767c0c-9ecd-40c2-b9c3-fb3de29bb7f7}, !- Name
  {97a34807-c286-4a51-99d1-e11c4e541ede}, !- HVAC Component
  {fb537865-e623-4503-86b0-fcb0d1d21b47}; !- Port 1

OS:Sizing:Zone,
  {840c8861-51ca-43e8-9c9b-5a599a0467d4}, !- Handle
  {97a34807-c286-4a51-99d1-e11c4e541ede}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {33439843-68c1-473c-900b-140a8bbff5fa}, !- Handle
  Zone Hospital PatRoom C end_b - Story Mid4 Zone HVAC Equipment List, !- Name
  {97a34807-c286-4a51-99d1-e11c4e541ede}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86f5b787-d9f0-45bf-8347-1a5975385547}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:BuildingStory,
  {fceb917e-31c3-4785-8f36-5760036d6091}, !- Handle
  Story Mid5,                             !- Name
  21.336,                                 !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {0b32e552-587e-42e1-967e-9f332a015d40}, !- Handle
  Hospital NurseStn A end_a - Story Mid5, !- Name
  {3c334a71-56c4-42e4-8721-7decb1655427}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {fceb917e-31c3-4785-8f36-5760036d6091}, !- Building Story Name
  {a5c9c0c7-f856-4fcb-8309-45e6fd2102ba}; !- Thermal Zone Name

OS:Surface,
  {387c1e95-7eeb-49a0-870c-909fc9beca2b}, !- Handle
  Surface 559,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b32e552-587e-42e1-967e-9f332a015d40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fdb2e02-5121-40fd-a72f-7544ab1a53ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40bfbf59-c4a3-45d6-bacd-177d8804b316}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {0b32e552-587e-42e1-967e-9f332a015d40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78ca9bfb-2059-4cd2-98bb-8e27dccb85a5}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b32e552-587e-42e1-967e-9f332a015d40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ea513e0-ac6e-4fc0-bf24-beca58d142d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55d5eff7-c544-4b41-a57e-650d3cc0e7f5}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b32e552-587e-42e1-967e-9f332a015d40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4990d0e-ef68-4f88-86f8-c3add803ca72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da9343bc-789a-4c80-ba46-f9d36b792f11}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {0b32e552-587e-42e1-967e-9f332a015d40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {613fb4dd-9e84-485e-bafa-b9f11b14b5fc}, !- Handle
  Surface 564,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b32e552-587e-42e1-967e-9f332a015d40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f7b64ed-e473-4eff-92b3-321949bae8c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a5c9c0c7-f856-4fcb-8309-45e6fd2102ba}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {264a2f52-fc5b-4683-94d3-ad4682e3a0c0}, !- Zone Air Inlet Port List
  {cde71cef-8117-420d-9a8f-c65de39c966d}, !- Zone Air Exhaust Port List
  {128ea9a2-0454-4de4-b966-1a8a64ae6e40}, !- Zone Air Node Name
  {d22c2a49-9beb-46d1-97ac-30663427b025}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e8337f3-f1ee-48ab-af7f-4dbabc2e923b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d54f1dc-e218-4e26-9684-07da3709bb6b}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid5 Zone Air Node, !- Name
  {128ea9a2-0454-4de4-b966-1a8a64ae6e40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {128ea9a2-0454-4de4-b966-1a8a64ae6e40}, !- Handle
  {7bad3eb2-11bd-4cb0-910b-681310705a5f}, !- Name
  {a5c9c0c7-f856-4fcb-8309-45e6fd2102ba}, !- Source Object
  11,                                     !- Outlet Port
  {7d54f1dc-e218-4e26-9684-07da3709bb6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {264a2f52-fc5b-4683-94d3-ad4682e3a0c0}, !- Handle
  {d0390be2-41fe-4f7a-ab47-ab0ccd927980}, !- Name
  {a5c9c0c7-f856-4fcb-8309-45e6fd2102ba}, !- HVAC Component
  {d155868b-dcd6-4395-9768-56337b9a2c03}; !- Port 1

OS:PortList,
  {cde71cef-8117-420d-9a8f-c65de39c966d}, !- Handle
  {de43ea39-8ad2-41ba-af75-9ea0785fb995}, !- Name
  {a5c9c0c7-f856-4fcb-8309-45e6fd2102ba}; !- HVAC Component

OS:PortList,
  {d22c2a49-9beb-46d1-97ac-30663427b025}, !- Handle
  {2fe5e968-eb9e-444b-8fd0-f625fc0ea507}, !- Name
  {a5c9c0c7-f856-4fcb-8309-45e6fd2102ba}, !- HVAC Component
  {5ac7899a-1344-4a75-9e2c-32f3b957599a}; !- Port 1

OS:Sizing:Zone,
  {5b0659a3-fefb-4b06-abed-38cce31b3962}, !- Handle
  {a5c9c0c7-f856-4fcb-8309-45e6fd2102ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c5c9875-ed43-491e-ade7-11baea0371b8}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid5 Zone HVAC Equipment List, !- Name
  {a5c9c0c7-f856-4fcb-8309-45e6fd2102ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6c5ace8-987c-4bcb-ad51-f77581b451e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {273578ec-4edc-4672-8657-8fc4edfa4dd3}, !- Handle
  Hospital NurseStn B end_a - Story Mid5, !- Name
  {3c334a71-56c4-42e4-8721-7decb1655427}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {fceb917e-31c3-4785-8f36-5760036d6091}, !- Building Story Name
  {5952c7ae-e362-46dd-a1bb-0d4125802e1a}; !- Thermal Zone Name

OS:Surface,
  {14ce4684-b91d-497e-a820-2dee5c215040}, !- Handle
  Surface 565,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {273578ec-4edc-4672-8657-8fc4edfa4dd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {435159d2-e3e8-4843-9f5a-5088986c61ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9504ff2a-ef26-4ece-97d1-3c35ca26987d}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {273578ec-4edc-4672-8657-8fc4edfa4dd3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d8c8a52-9d2d-44c2-87c3-964fa973a305}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {273578ec-4edc-4672-8657-8fc4edfa4dd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f15a50cf-dcce-4f2d-bf38-3e25671e421e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63d7971a-af59-4464-a5a0-8f0dc067e63e}, !- Handle
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {273578ec-4edc-4672-8657-8fc4edfa4dd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f20a03ff-9faf-4d3f-8086-e8a716f89399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ea513e0-ac6e-4fc0-bf24-beca58d142d3}, !- Handle
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {273578ec-4edc-4672-8657-8fc4edfa4dd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78ca9bfb-2059-4cd2-98bb-8e27dccb85a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4edfdb34-c33d-4b66-96b6-983a4e637f25}, !- Handle
  Surface 570,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {273578ec-4edc-4672-8657-8fc4edfa4dd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0ca3d95-c04f-4dbe-931c-11dc0e32e99c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5952c7ae-e362-46dd-a1bb-0d4125802e1a}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0287b16-ed5f-4012-9f9b-3dece9be9239}, !- Zone Air Inlet Port List
  {85e9ce66-490c-4ee9-a13b-bb7b8952e27f}, !- Zone Air Exhaust Port List
  {28aab600-d539-44b7-9475-86d287a6af54}, !- Zone Air Node Name
  {e8730b73-b09a-482f-a0aa-3c33744b7615}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8bba0da0-5a32-43cb-b852-7db3b9242617}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecdcfb2d-d9f6-4b0f-a0e3-7c75f4a8b0fe}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid5 Zone Air Node, !- Name
  {28aab600-d539-44b7-9475-86d287a6af54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28aab600-d539-44b7-9475-86d287a6af54}, !- Handle
  {124542b8-04b7-4386-b510-8e711f8adc6d}, !- Name
  {5952c7ae-e362-46dd-a1bb-0d4125802e1a}, !- Source Object
  11,                                     !- Outlet Port
  {ecdcfb2d-d9f6-4b0f-a0e3-7c75f4a8b0fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0287b16-ed5f-4012-9f9b-3dece9be9239}, !- Handle
  {60d8ccf2-e08a-492b-929a-6caa2ac2e02a}, !- Name
  {5952c7ae-e362-46dd-a1bb-0d4125802e1a}, !- HVAC Component
  {aa7fbcdb-8c87-4b10-b6c7-467399db5ffd}; !- Port 1

OS:PortList,
  {85e9ce66-490c-4ee9-a13b-bb7b8952e27f}, !- Handle
  {f7546062-e05d-407f-bddf-52e2d894e8a2}, !- Name
  {5952c7ae-e362-46dd-a1bb-0d4125802e1a}; !- HVAC Component

OS:PortList,
  {e8730b73-b09a-482f-a0aa-3c33744b7615}, !- Handle
  {ae26c4e9-8129-472d-b026-28f6e6fd12b3}, !- Name
  {5952c7ae-e362-46dd-a1bb-0d4125802e1a}, !- HVAC Component
  {5d9e6c8e-3fbe-450f-a6d6-8c5bfaf99ab5}; !- Port 1

OS:Sizing:Zone,
  {09064ab0-93c0-4aa1-83d3-a9b7b5f3a730}, !- Handle
  {5952c7ae-e362-46dd-a1bb-0d4125802e1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d5a8a42c-e8bc-4405-87b0-8bd988e6541f}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid5 Zone HVAC Equipment List, !- Name
  {5952c7ae-e362-46dd-a1bb-0d4125802e1a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56131ec2-19b5-4ee2-9ef6-1cec8018f683}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {f40aecf1-9c6d-4162-901a-4c669e1e0b09}, !- Handle
  Hospital NurseStn C end_a - Story Mid5, !- Name
  {3c334a71-56c4-42e4-8721-7decb1655427}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {fceb917e-31c3-4785-8f36-5760036d6091}, !- Building Story Name
  {935608c0-79cc-4780-a65f-0ff25302ecbc}; !- Thermal Zone Name

OS:Surface,
  {f8af041e-40e6-4942-bd7b-23c79c847301}, !- Handle
  Surface 571,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f40aecf1-9c6d-4162-901a-4c669e1e0b09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a019e19-23ca-4ede-9afd-d99934f79c38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d338ddf-1b54-4268-8f1f-bcf7c613bbdb}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {f40aecf1-9c6d-4162-901a-4c669e1e0b09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58410787-2fc1-4294-a113-d9dd1d939926}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {f40aecf1-9c6d-4162-901a-4c669e1e0b09}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d93225f-9cab-4fbe-9992-d8aa4d576037}, !- Handle
  Surface 574,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f40aecf1-9c6d-4162-901a-4c669e1e0b09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a73dca28-b2be-4466-8c44-1f9c537405b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f15a50cf-dcce-4f2d-bf38-3e25671e421e}, !- Handle
  Surface 575,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f40aecf1-9c6d-4162-901a-4c669e1e0b09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d8c8a52-9d2d-44c2-87c3-964fa973a305}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fe1fca2-ad1b-42e8-ac19-bbd84420794e}, !- Handle
  Surface 576,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f40aecf1-9c6d-4162-901a-4c669e1e0b09}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {869e3235-d691-4560-a0d7-9eab2b1bceed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {935608c0-79cc-4780-a65f-0ff25302ecbc}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1616dc0a-93c9-483c-9b74-547c6184951c}, !- Zone Air Inlet Port List
  {54cb9978-d041-4b62-ac46-ef1f06b3eb95}, !- Zone Air Exhaust Port List
  {066866d4-93ba-41e2-a2c6-d48de7c4aefa}, !- Zone Air Node Name
  {9106319a-490a-4c87-bb44-ca8825c51e85}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79ee274f-ac33-4022-be1d-8cf368c33384}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ed9d778-e79f-44e5-a9db-e8f972c9255c}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid5 Zone Air Node, !- Name
  {066866d4-93ba-41e2-a2c6-d48de7c4aefa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {066866d4-93ba-41e2-a2c6-d48de7c4aefa}, !- Handle
  {46ef1c55-9cd0-49cc-a23f-440334b25a04}, !- Name
  {935608c0-79cc-4780-a65f-0ff25302ecbc}, !- Source Object
  11,                                     !- Outlet Port
  {3ed9d778-e79f-44e5-a9db-e8f972c9255c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1616dc0a-93c9-483c-9b74-547c6184951c}, !- Handle
  {43243220-2b4b-4452-9417-d1f190995e91}, !- Name
  {935608c0-79cc-4780-a65f-0ff25302ecbc}, !- HVAC Component
  {d88bd3cd-b73f-427a-b3e2-549df32703e3}; !- Port 1

OS:PortList,
  {54cb9978-d041-4b62-ac46-ef1f06b3eb95}, !- Handle
  {d3749d91-85c5-439f-94dd-410a1b153bc3}, !- Name
  {935608c0-79cc-4780-a65f-0ff25302ecbc}; !- HVAC Component

OS:PortList,
  {9106319a-490a-4c87-bb44-ca8825c51e85}, !- Handle
  {ef990c9f-9b72-4918-a853-4fa43cb8a47e}, !- Name
  {935608c0-79cc-4780-a65f-0ff25302ecbc}, !- HVAC Component
  {9927da1f-082e-46cb-9138-efe8d78c558f}; !- Port 1

OS:Sizing:Zone,
  {6831e7e8-006f-4a6a-bffa-48d546e9acb2}, !- Handle
  {935608c0-79cc-4780-a65f-0ff25302ecbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7df5c976-2cc9-4055-a5ea-25eac68890b5}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid5 Zone HVAC Equipment List, !- Name
  {935608c0-79cc-4780-a65f-0ff25302ecbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81d45474-f1a0-4e85-8717-ada68c2a00e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {ce0bf212-ff2b-44fd-80db-f66ba42a33a9}, !- Handle
  Hospital NurseStn A  - Story Mid5,      !- Name
  {3c334a71-56c4-42e4-8721-7decb1655427}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {fceb917e-31c3-4785-8f36-5760036d6091}, !- Building Story Name
  {bb3910e8-3b60-45aa-9cda-7a40992274ef}; !- Thermal Zone Name

OS:Surface,
  {bfd2352a-13b1-4b02-9f54-7e3dda39fe3f}, !- Handle
  Surface 577,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce0bf212-ff2b-44fd-80db-f66ba42a33a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dcb418c-64b6-4cec-b9fc-d7bc53c5109a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  49.0541050958595, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  49.0541050958595, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4990d0e-ef68-4f88-86f8-c3add803ca72}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce0bf212-ff2b-44fd-80db-f66ba42a33a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55d5eff7-c544-4b41-a57e-650d3cc0e7f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f6fe463-535b-4fa0-a1eb-8c37bb2124ad}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce0bf212-ff2b-44fd-80db-f66ba42a33a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42d12e18-5a21-4051-aa93-30318856ab65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0541050958595, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  49.0541050958595, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2a67376-b8ec-4ef4-93ea-a46eb0fc28e5}, !- Handle
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce0bf212-ff2b-44fd-80db-f66ba42a33a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a2e2c12-6d60-4f3c-920e-a42692011a39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0541050958595, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  49.0541050958595, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  49.0541050958595, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  49.0541050958595, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b392f527-deff-4780-898d-4f110641ee4e}, !- Handle
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {ce0bf212-ff2b-44fd-80db-f66ba42a33a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  49.0541050958595, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  49.0541050958595, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21438a89-ddbf-46cc-930a-d390ab868d02}, !- Handle
  Surface 582,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce0bf212-ff2b-44fd-80db-f66ba42a33a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26ebc0d6-6ed7-4341-98d4-bd4d597746d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0541050958595, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  49.0541050958595, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bb3910e8-3b60-45aa-9cda-7a40992274ef}, !- Handle
  Zone Hospital NurseStn A  - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dc94185-8d7f-4287-a54b-b8cff1610102}, !- Zone Air Inlet Port List
  {03349d30-3d94-46d6-8de4-7d8bd09c2f8f}, !- Zone Air Exhaust Port List
  {f0c3d09b-28f6-46d6-adff-1fd7d6e92baa}, !- Zone Air Node Name
  {28a32bf2-6853-4df1-b496-0da969392d2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6d110206-2612-4def-8698-7c5cdbed038c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7373d20d-be0f-4567-8143-4b15a54cc23a}, !- Handle
  Zone Hospital NurseStn A  - Story Mid5 Zone Air Node, !- Name
  {f0c3d09b-28f6-46d6-adff-1fd7d6e92baa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0c3d09b-28f6-46d6-adff-1fd7d6e92baa}, !- Handle
  {ce1bc85e-84de-4af1-9355-1a54fcd0147e}, !- Name
  {bb3910e8-3b60-45aa-9cda-7a40992274ef}, !- Source Object
  11,                                     !- Outlet Port
  {7373d20d-be0f-4567-8143-4b15a54cc23a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dc94185-8d7f-4287-a54b-b8cff1610102}, !- Handle
  {dd156215-4907-4d4c-a4ea-eda22a15c555}, !- Name
  {bb3910e8-3b60-45aa-9cda-7a40992274ef}, !- HVAC Component
  {57d13ae2-810e-4638-82ca-9ad140f6cea0}; !- Port 1

OS:PortList,
  {03349d30-3d94-46d6-8de4-7d8bd09c2f8f}, !- Handle
  {23dad9b0-d3fc-4974-9da2-d73a09e7715f}, !- Name
  {bb3910e8-3b60-45aa-9cda-7a40992274ef}; !- HVAC Component

OS:PortList,
  {28a32bf2-6853-4df1-b496-0da969392d2d}, !- Handle
  {4ce44725-2707-4787-950a-810dea8276bb}, !- Name
  {bb3910e8-3b60-45aa-9cda-7a40992274ef}, !- HVAC Component
  {5f2594dd-9970-42dc-a4b8-04d098b2b04a}; !- Port 1

OS:Sizing:Zone,
  {ab76eeec-7fa1-4603-a7eb-5d7bc929e68f}, !- Handle
  {bb3910e8-3b60-45aa-9cda-7a40992274ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bee032ab-4400-490f-adf5-e4f433f37ffa}, !- Handle
  Zone Hospital NurseStn A  - Story Mid5 Zone HVAC Equipment List, !- Name
  {bb3910e8-3b60-45aa-9cda-7a40992274ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64d5e091-25b0-46bf-8dfb-df17a2c89d70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {76b9d37b-39ae-456f-a21e-5ccad6637ddf}, !- Handle
  Hospital NurseStn B  - Story Mid5,      !- Name
  {3c334a71-56c4-42e4-8721-7decb1655427}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {fceb917e-31c3-4785-8f36-5760036d6091}, !- Building Story Name
  {fd56d97a-d898-4fab-9fb0-afae86d75cb2}; !- Thermal Zone Name

OS:Surface,
  {ce13fe08-2ee8-47e9-aef9-91638349d9b5}, !- Handle
  Surface 583,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76b9d37b-39ae-456f-a21e-5ccad6637ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e01d73b-8de1-4204-acab-9086f0843d1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  49.0541050958595, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  49.0541050958595, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f20a03ff-9faf-4d3f-8086-e8a716f89399}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76b9d37b-39ae-456f-a21e-5ccad6637ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63d7971a-af59-4464-a5a0-8f0dc067e63e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {debbf72f-0c65-41c7-981f-14a191ae1336}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76b9d37b-39ae-456f-a21e-5ccad6637ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1f9ab5c-9ba8-4093-af72-d97e49552219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0541050958595, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  49.0541050958595, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0110c7f-376a-4cab-a8e1-067153944706}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76b9d37b-39ae-456f-a21e-5ccad6637ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b89ba4b-a3dc-4e90-a591-9ab88782d818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0541050958595, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  49.0541050958595, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  49.0541050958595, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  49.0541050958595, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42d12e18-5a21-4051-aa93-30318856ab65}, !- Handle
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76b9d37b-39ae-456f-a21e-5ccad6637ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f6fe463-535b-4fa0-a1eb-8c37bb2124ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  49.0541050958595, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  49.0541050958595, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {010be70a-5f4e-42b1-9c9c-e6af25e46cf0}, !- Handle
  Surface 588,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76b9d37b-39ae-456f-a21e-5ccad6637ddf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a431194c-96aa-4e74-889a-de59e44e1ac2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0541050958595, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  49.0541050958595, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fd56d97a-d898-4fab-9fb0-afae86d75cb2}, !- Handle
  Zone Hospital NurseStn B  - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96ef069e-65fd-4285-bc21-3aa2c655cc94}, !- Zone Air Inlet Port List
  {26c8010d-2f92-48a0-8d48-9252eaec7903}, !- Zone Air Exhaust Port List
  {aa810d3c-1c5b-49ef-be2e-23d724d8db89}, !- Zone Air Node Name
  {c908fbc2-c4ec-4afc-b430-c85894f1e345}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {10185b59-a453-45a8-8d93-32f7613cc15b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e867fa71-e73a-4a87-8cdd-2c880c5ed663}, !- Handle
  Zone Hospital NurseStn B  - Story Mid5 Zone Air Node, !- Name
  {aa810d3c-1c5b-49ef-be2e-23d724d8db89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa810d3c-1c5b-49ef-be2e-23d724d8db89}, !- Handle
  {bb36f23a-bd88-489c-8ab0-1940c9e2e814}, !- Name
  {fd56d97a-d898-4fab-9fb0-afae86d75cb2}, !- Source Object
  11,                                     !- Outlet Port
  {e867fa71-e73a-4a87-8cdd-2c880c5ed663}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96ef069e-65fd-4285-bc21-3aa2c655cc94}, !- Handle
  {b9b8b8fd-d35f-4793-b0c6-49396df9891f}, !- Name
  {fd56d97a-d898-4fab-9fb0-afae86d75cb2}, !- HVAC Component
  {3dca8003-b9af-4adc-912d-b1bef1139185}; !- Port 1

OS:PortList,
  {26c8010d-2f92-48a0-8d48-9252eaec7903}, !- Handle
  {544b1a6b-f4ee-4f1a-b1c8-a622a8fee9fc}, !- Name
  {fd56d97a-d898-4fab-9fb0-afae86d75cb2}; !- HVAC Component

OS:PortList,
  {c908fbc2-c4ec-4afc-b430-c85894f1e345}, !- Handle
  {dde9a044-6628-449b-9560-86d94b977a5f}, !- Name
  {fd56d97a-d898-4fab-9fb0-afae86d75cb2}, !- HVAC Component
  {375a924c-a8e9-47e1-8a44-b059c17609b3}; !- Port 1

OS:Sizing:Zone,
  {54118308-8d09-4450-9b9e-8e3881a1153a}, !- Handle
  {fd56d97a-d898-4fab-9fb0-afae86d75cb2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {204945ec-c56a-47e9-acde-016408f8af89}, !- Handle
  Zone Hospital NurseStn B  - Story Mid5 Zone HVAC Equipment List, !- Name
  {fd56d97a-d898-4fab-9fb0-afae86d75cb2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de3fda0c-2ec3-480d-ad76-51581444c289}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {bd1d4c21-96a3-4a27-8dd9-2446173bb986}, !- Handle
  Hospital NurseStn C  - Story Mid5,      !- Name
  {3c334a71-56c4-42e4-8721-7decb1655427}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {fceb917e-31c3-4785-8f36-5760036d6091}, !- Building Story Name
  {ac5d19fc-97e9-41c5-a551-6ee1bd6ff889}; !- Thermal Zone Name

OS:Surface,
  {a8089c78-d894-4c62-b558-5a4062d7b90a}, !- Handle
  Surface 589,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd1d4c21-96a3-4a27-8dd9-2446173bb986}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdd8f7cf-48cb-4f96-b046-98e3b21a26de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  49.0541050958595, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  49.0541050958595, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a73dca28-b2be-4466-8c44-1f9c537405b9}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd1d4c21-96a3-4a27-8dd9-2446173bb986}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d93225f-9cab-4fbe-9992-d8aa4d576037}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7762329b-39a5-4786-91e2-34b095d80103}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {bd1d4c21-96a3-4a27-8dd9-2446173bb986}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0541050958595, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  49.0541050958595, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5842a005-f00b-44b6-a912-a4151775bcc9}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd1d4c21-96a3-4a27-8dd9-2446173bb986}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea5f6f83-b9bb-473b-b718-e87c51b5ccc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0541050958595, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  49.0541050958595, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  49.0541050958595, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  49.0541050958595, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f9ab5c-9ba8-4093-af72-d97e49552219}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd1d4c21-96a3-4a27-8dd9-2446173bb986}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {debbf72f-0c65-41c7-981f-14a191ae1336}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  49.0541050958595, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  49.0541050958595, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a0a8885-668d-47f3-aa89-c446d1bc1d15}, !- Handle
  Surface 594,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd1d4c21-96a3-4a27-8dd9-2446173bb986}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4137337-0534-4134-9e94-c6b6bb7cd32e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0541050958595, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  49.0541050958595, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ac5d19fc-97e9-41c5-a551-6ee1bd6ff889}, !- Handle
  Zone Hospital NurseStn C  - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e26bcbc-8f66-4715-8f02-a5a62b6c7d3d}, !- Zone Air Inlet Port List
  {dae2e15e-24b2-45cf-a182-2a246a24c735}, !- Zone Air Exhaust Port List
  {1fc475ae-cc47-4562-9313-dad2c52afecd}, !- Zone Air Node Name
  {0cab9424-6e2c-4f00-8158-91870ccfdbc5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97ec236d-474d-4ccc-9ceb-c1b65235c172}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db00b369-e842-4e74-b397-ec5915a756a5}, !- Handle
  Zone Hospital NurseStn C  - Story Mid5 Zone Air Node, !- Name
  {1fc475ae-cc47-4562-9313-dad2c52afecd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fc475ae-cc47-4562-9313-dad2c52afecd}, !- Handle
  {398b47c9-dfbb-417e-963b-cacb91f24d7e}, !- Name
  {ac5d19fc-97e9-41c5-a551-6ee1bd6ff889}, !- Source Object
  11,                                     !- Outlet Port
  {db00b369-e842-4e74-b397-ec5915a756a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e26bcbc-8f66-4715-8f02-a5a62b6c7d3d}, !- Handle
  {8252a8d5-4559-40c8-a4cd-2372ac9b1737}, !- Name
  {ac5d19fc-97e9-41c5-a551-6ee1bd6ff889}, !- HVAC Component
  {5c6edbb3-91e7-4d43-869c-8b0d2c64cdb4}; !- Port 1

OS:PortList,
  {dae2e15e-24b2-45cf-a182-2a246a24c735}, !- Handle
  {be887f6c-c3e7-433f-a9a5-b2ef0ee303c9}, !- Name
  {ac5d19fc-97e9-41c5-a551-6ee1bd6ff889}; !- HVAC Component

OS:PortList,
  {0cab9424-6e2c-4f00-8158-91870ccfdbc5}, !- Handle
  {b1c5e6ee-7e2e-41cf-8f33-33f6f1eefbed}, !- Name
  {ac5d19fc-97e9-41c5-a551-6ee1bd6ff889}, !- HVAC Component
  {a3e1591f-d088-427d-9ac1-97470a4d66a7}; !- Port 1

OS:Sizing:Zone,
  {003f620b-4864-4e64-8665-5579ca390d01}, !- Handle
  {ac5d19fc-97e9-41c5-a551-6ee1bd6ff889}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b45ef13d-bded-4914-a154-7885b52053d4}, !- Handle
  Zone Hospital NurseStn C  - Story Mid5 Zone HVAC Equipment List, !- Name
  {ac5d19fc-97e9-41c5-a551-6ee1bd6ff889}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d52b169b-d9d0-4760-bbeb-b44a33143452}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {f926d244-c428-4c85-9f89-83d14e5ed5d2}, !- Handle
  Hospital Corridor A  - Story Mid5,      !- Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.74149538791166,                       !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {fceb917e-31c3-4785-8f36-5760036d6091}, !- Building Story Name
  {eca9101f-cfed-4279-9c1a-d7b0d8210377}; !- Thermal Zone Name

OS:Surface,
  {1ce9b9ba-db91-4643-9712-cffa2bd6269a}, !- Handle
  Surface 595,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f926d244-c428-4c85-9f89-83d14e5ed5d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b4722da-7c8b-410c-b5df-1cd80017af6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5711143200362, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  41.5711143200362, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  37.1515526038069, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  37.1515526038069, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2e2c12-6d60-4f3c-920e-a42692011a39}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f926d244-c428-4c85-9f89-83d14e5ed5d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2a67376-b8ec-4ef4-93ea-a46eb0fc28e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {565ef099-b941-429f-ba85-a737f2b157e8}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f926d244-c428-4c85-9f89-83d14e5ed5d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {836d8e6b-0258-40dc-8a58-272629b0843c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5711143200361, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.5711143200361, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e813529f-9a2b-4646-b081-938acd265a9a}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f926d244-c428-4c85-9f89-83d14e5ed5d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2212955f-397e-4b9c-9317-2bdc51b7d8de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5711143200361, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.5711143200361, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  41.5711143200361, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  41.5711143200361, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a8e2d10-24f8-48ef-9bae-9759454e039a}, !- Handle
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {f926d244-c428-4c85-9f89-83d14e5ed5d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  41.5711143200361, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  41.5711143200361, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1a5cfe4-efd3-41db-a28f-0d739a4f9f16}, !- Handle
  Surface 600,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f926d244-c428-4c85-9f89-83d14e5ed5d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcee8886-10a5-41ca-b8c7-917263bcb043}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5711143200361, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.5711143200361, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eca9101f-cfed-4279-9c1a-d7b0d8210377}, !- Handle
  Zone Hospital Corridor A  - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {012d3c9d-2cf9-483c-97d4-05cba28e901e}, !- Zone Air Inlet Port List
  {325cad28-8944-49a0-8ab3-2644b1c4c8a6}, !- Zone Air Exhaust Port List
  {3d775e47-0353-4f30-ab34-5a712afc9135}, !- Zone Air Node Name
  {df74c6ff-bab8-4a22-ad23-faa6a4c60432}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37609b2d-1f98-4e10-922f-20804b7470c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b558adb-deb4-4894-b231-a6aed63320ee}, !- Handle
  Zone Hospital Corridor A  - Story Mid5 Zone Air Node, !- Name
  {3d775e47-0353-4f30-ab34-5a712afc9135}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d775e47-0353-4f30-ab34-5a712afc9135}, !- Handle
  {61b3fcd3-0688-4b90-b938-08765eb7e6f0}, !- Name
  {eca9101f-cfed-4279-9c1a-d7b0d8210377}, !- Source Object
  11,                                     !- Outlet Port
  {4b558adb-deb4-4894-b231-a6aed63320ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {012d3c9d-2cf9-483c-97d4-05cba28e901e}, !- Handle
  {145271f8-bfb0-4520-9e6f-c5b5e540707c}, !- Name
  {eca9101f-cfed-4279-9c1a-d7b0d8210377}, !- HVAC Component
  {f44450f4-3293-4667-9e58-208cbd75d6b2}; !- Port 1

OS:PortList,
  {325cad28-8944-49a0-8ab3-2644b1c4c8a6}, !- Handle
  {99b6f991-7d76-4a2e-ac7c-a9c722893219}, !- Name
  {eca9101f-cfed-4279-9c1a-d7b0d8210377}; !- HVAC Component

OS:PortList,
  {df74c6ff-bab8-4a22-ad23-faa6a4c60432}, !- Handle
  {e26677aa-a27e-4507-ab32-6d952e535e75}, !- Name
  {eca9101f-cfed-4279-9c1a-d7b0d8210377}, !- HVAC Component
  {2927d323-56e5-4c2f-9ac6-b1748a0ae169}; !- Port 1

OS:Sizing:Zone,
  {dca707cb-599e-4035-abfc-2def2e271533}, !- Handle
  {eca9101f-cfed-4279-9c1a-d7b0d8210377}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d9a8205-502c-4793-8b56-e3c6f668bd0c}, !- Handle
  Zone Hospital Corridor A  - Story Mid5 Zone HVAC Equipment List, !- Name
  {eca9101f-cfed-4279-9c1a-d7b0d8210377}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6259d42a-9d2b-4fd9-87f8-eac0f84822aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {273bf381-2555-42ef-9277-a4dad242bc50}, !- Handle
  Hospital Corridor B  - Story Mid5,      !- Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.74149538791166,                       !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {fceb917e-31c3-4785-8f36-5760036d6091}, !- Building Story Name
  {1ef9a936-be4c-4085-865b-b0625bcd6886}; !- Thermal Zone Name

OS:Surface,
  {8c1497d9-7fd1-4380-a7ee-cafb5d272c79}, !- Handle
  Surface 601,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {273bf381-2555-42ef-9277-a4dad242bc50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d795eb69-fb2c-4a88-8f81-0d9db8af3ab7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5711143200362, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  41.5711143200362, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  37.1515526038069, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  37.1515526038069, 90.6252194158958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b89ba4b-a3dc-4e90-a591-9ab88782d818}, !- Handle
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {273bf381-2555-42ef-9277-a4dad242bc50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0110c7f-376a-4cab-a8e1-067153944706}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62af4915-519a-4eb9-b10b-addfec998d1d}, !- Handle
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {273bf381-2555-42ef-9277-a4dad242bc50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d303257f-d882-4c3b-8859-4af96c76e6f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5711143200361, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.5711143200361, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42069df8-8a53-4301-bf82-9d2eefad3d9a}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {273bf381-2555-42ef-9277-a4dad242bc50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0166424c-a247-4047-a47c-6d4737d14215}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5711143200361, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.5711143200361, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  41.5711143200361, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  41.5711143200361, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {836d8e6b-0258-40dc-8a58-272629b0843c}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {273bf381-2555-42ef-9277-a4dad242bc50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {565ef099-b941-429f-ba85-a737f2b157e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  41.5711143200361, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  41.5711143200361, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d477b8d-bd75-4598-b59c-53e06d054d56}, !- Handle
  Surface 606,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {273bf381-2555-42ef-9277-a4dad242bc50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c8cefea-689d-4c4e-b386-47aa5f3ebe3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5711143200361, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.5711143200361, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ef9a936-be4c-4085-865b-b0625bcd6886}, !- Handle
  Zone Hospital Corridor B  - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c03aec80-2c81-418b-8e1b-c146af5fedde}, !- Zone Air Inlet Port List
  {e89de8c7-5614-4bab-9f9d-097e02f28c74}, !- Zone Air Exhaust Port List
  {f7521340-38ae-4304-8a33-74a61e4a11a7}, !- Zone Air Node Name
  {8fad5dde-7104-490c-adea-f299430cedb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a145a8df-3e44-4338-92b0-9c2a6d88908e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ab143af-56c5-4b42-96f8-bc58409b9538}, !- Handle
  Zone Hospital Corridor B  - Story Mid5 Zone Air Node, !- Name
  {f7521340-38ae-4304-8a33-74a61e4a11a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7521340-38ae-4304-8a33-74a61e4a11a7}, !- Handle
  {eb58a1da-285c-4a20-8627-37bb4a4a8f24}, !- Name
  {1ef9a936-be4c-4085-865b-b0625bcd6886}, !- Source Object
  11,                                     !- Outlet Port
  {6ab143af-56c5-4b42-96f8-bc58409b9538}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c03aec80-2c81-418b-8e1b-c146af5fedde}, !- Handle
  {35954f59-bf36-4ca4-8d7a-26ec91694b59}, !- Name
  {1ef9a936-be4c-4085-865b-b0625bcd6886}, !- HVAC Component
  {ac8caf66-5ef7-4866-b32e-500cdf283303}; !- Port 1

OS:PortList,
  {e89de8c7-5614-4bab-9f9d-097e02f28c74}, !- Handle
  {609ceaf5-5197-4722-919a-424ed2dbb0b7}, !- Name
  {1ef9a936-be4c-4085-865b-b0625bcd6886}; !- HVAC Component

OS:PortList,
  {8fad5dde-7104-490c-adea-f299430cedb9}, !- Handle
  {d780483d-703a-4b66-80dc-b79e6b5ab87c}, !- Name
  {1ef9a936-be4c-4085-865b-b0625bcd6886}, !- HVAC Component
  {6275dded-feea-4d19-a037-08960c638449}; !- Port 1

OS:Sizing:Zone,
  {3485515d-bc1b-4f33-a9a6-a2480e9c4430}, !- Handle
  {1ef9a936-be4c-4085-865b-b0625bcd6886}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {058c7a86-636b-4e86-a1b0-32fbb685bba1}, !- Handle
  Zone Hospital Corridor B  - Story Mid5 Zone HVAC Equipment List, !- Name
  {1ef9a936-be4c-4085-865b-b0625bcd6886}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67b972e3-58a4-42f4-94f8-8a3007c9fd2c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {dfa4d998-bf41-4cf9-be3d-3dbf05aa9fb1}, !- Handle
  Hospital Corridor C  - Story Mid5,      !- Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  3.74149538791166,                       !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {fceb917e-31c3-4785-8f36-5760036d6091}, !- Building Story Name
  {0069770a-ed47-4758-9542-1efb18b6639f}; !- Thermal Zone Name

OS:Surface,
  {1d096f09-b441-499f-bbdf-2de9b80138a9}, !- Handle
  Surface 607,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dfa4d998-bf41-4cf9-be3d-3dbf05aa9fb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {727ee149-cce4-48c3-84c5-66aedecb586b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5711143200362, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  41.5711143200362, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  37.1515526038069, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  37.1515526038069, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea5f6f83-b9bb-473b-b718-e87c51b5ccc0}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa4d998-bf41-4cf9-be3d-3dbf05aa9fb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5842a005-f00b-44b6-a912-a4151775bcc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f780236b-8ea7-447b-94ac-b35489537321}, !- Handle
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {dfa4d998-bf41-4cf9-be3d-3dbf05aa9fb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5711143200361, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.5711143200361, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  4.88498130835069e-15, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.88498130835069e-15, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {656a84a8-ebc9-4b20-bfe6-023a9160f86a}, !- Handle
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa4d998-bf41-4cf9-be3d-3dbf05aa9fb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61141a5d-a52c-4d70-a399-9bafb1b60fa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5711143200361, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.5711143200361, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  41.5711143200361, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  41.5711143200361, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d303257f-d882-4c3b-8859-4af96c76e6f1}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfa4d998-bf41-4cf9-be3d-3dbf05aa9fb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62af4915-519a-4eb9-b10b-addfec998d1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.88498130835069e-15, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.88498130835069e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  41.5711143200361, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  41.5711143200361, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5e72088-ac2f-4522-ab63-0b77f8f16296}, !- Handle
  Surface 612,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dfa4d998-bf41-4cf9-be3d-3dbf05aa9fb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d720564a-533d-4bb6-b03b-063eecd371fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.5711143200361, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  41.5711143200361, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0069770a-ed47-4758-9542-1efb18b6639f}, !- Handle
  Zone Hospital Corridor C  - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a61ca236-d9d1-424d-8300-2c03e97277ae}, !- Zone Air Inlet Port List
  {e684052e-bb6f-41cc-af28-e24ad344e3eb}, !- Zone Air Exhaust Port List
  {44317228-9858-494b-9848-58a174c29691}, !- Zone Air Node Name
  {27730f97-dad3-431c-b148-8e05b84e24d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a0a2cd6-80e9-436d-b61f-9b4884122ae4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46a7a5c4-3b7a-483b-ab5e-2b66bb312d57}, !- Handle
  Zone Hospital Corridor C  - Story Mid5 Zone Air Node, !- Name
  {44317228-9858-494b-9848-58a174c29691}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44317228-9858-494b-9848-58a174c29691}, !- Handle
  {465cdbf6-f4e0-48d0-94d3-0e9cbb11780e}, !- Name
  {0069770a-ed47-4758-9542-1efb18b6639f}, !- Source Object
  11,                                     !- Outlet Port
  {46a7a5c4-3b7a-483b-ab5e-2b66bb312d57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a61ca236-d9d1-424d-8300-2c03e97277ae}, !- Handle
  {2c88f727-0282-4b26-812e-e24730cf66bb}, !- Name
  {0069770a-ed47-4758-9542-1efb18b6639f}, !- HVAC Component
  {04162674-bffd-443f-add1-e0aa0c4776c6}; !- Port 1

OS:PortList,
  {e684052e-bb6f-41cc-af28-e24ad344e3eb}, !- Handle
  {7e34ca6d-14e8-4186-823a-9ef2800fefa3}, !- Name
  {0069770a-ed47-4758-9542-1efb18b6639f}; !- HVAC Component

OS:PortList,
  {27730f97-dad3-431c-b148-8e05b84e24d4}, !- Handle
  {7802fa12-5943-41ed-9c06-be1add6794c9}, !- Name
  {0069770a-ed47-4758-9542-1efb18b6639f}, !- HVAC Component
  {7085cc6b-f8b9-48f9-a700-8973e11c2187}; !- Port 1

OS:Sizing:Zone,
  {804c13ac-aaf8-42b3-8ef5-9349fefdcf14}, !- Handle
  {0069770a-ed47-4758-9542-1efb18b6639f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68874edd-211e-4c1a-8351-9d1fe40d69fd}, !- Handle
  Zone Hospital Corridor C  - Story Mid5 Zone HVAC Equipment List, !- Name
  {0069770a-ed47-4758-9542-1efb18b6639f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e19dcb59-8e63-4d28-8a72-5c2e3b0cc97e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {b7ec7ba9-a723-4d59-9ada-41b6eed61ac1}, !- Handle
  Hospital Corridor A end_b - Story Mid5, !- Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079478,                       !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {fceb917e-31c3-4785-8f36-5760036d6091}, !- Building Story Name
  {8500aba9-9b7a-43be-aa26-f4016f897800}; !- Thermal Zone Name

OS:Surface,
  {9aa2cfa4-4d18-4e93-bc43-b3f19206852e}, !- Handle
  Surface 613,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7ec7ba9-a723-4d59-9ada-41b6eed61ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6a4c499-8a46-4371-80f9-f5d6ae5787f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2212955f-397e-4b9c-9317-2bdc51b7d8de}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7ec7ba9-a723-4d59-9ada-41b6eed61ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e813529f-9a2b-4646-b081-938acd265a9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47219f4e-7b90-4cf0-bcba-9878645e3098}, !- Handle
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7ec7ba9-a723-4d59-9ada-41b6eed61ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4b4a3ca-f993-4fdd-8b71-16a4b9563dc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d3e9a3c-298e-4866-9ea2-ddc6c242b47b}, !- Handle
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {b7ec7ba9-a723-4d59-9ada-41b6eed61ac1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bee81dff-fac3-4e0d-96ef-735363528887}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {b7ec7ba9-a723-4d59-9ada-41b6eed61ac1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb24dfe6-e7a5-4dd2-9363-cdffe73f3aaa}, !- Handle
  Surface 618,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7ec7ba9-a723-4d59-9ada-41b6eed61ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05808216-e756-4fec-af68-6b6531dfe321}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8500aba9-9b7a-43be-aa26-f4016f897800}, !- Handle
  Zone Hospital Corridor A end_b - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31d32a16-311f-4f95-a8c7-422879bf7a96}, !- Zone Air Inlet Port List
  {bdbd8738-cf50-4b1e-bf7a-b105f40764e3}, !- Zone Air Exhaust Port List
  {de52e4dd-61d3-4e38-80b8-93fcbe4c2588}, !- Zone Air Node Name
  {850763ec-86ce-4aa7-8d0f-ede9b4f3572c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4a888323-2180-4af4-86eb-1a5f10e84341}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97914017-4671-4bec-8d0b-0e37f112a7de}, !- Handle
  Zone Hospital Corridor A end_b - Story Mid5 Zone Air Node, !- Name
  {de52e4dd-61d3-4e38-80b8-93fcbe4c2588}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de52e4dd-61d3-4e38-80b8-93fcbe4c2588}, !- Handle
  {02ba3452-550f-4b0f-87f3-4b11d809cd51}, !- Name
  {8500aba9-9b7a-43be-aa26-f4016f897800}, !- Source Object
  11,                                     !- Outlet Port
  {97914017-4671-4bec-8d0b-0e37f112a7de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31d32a16-311f-4f95-a8c7-422879bf7a96}, !- Handle
  {0b44103f-1185-4db3-b4b8-15a9b9e8ccd7}, !- Name
  {8500aba9-9b7a-43be-aa26-f4016f897800}, !- HVAC Component
  {ad188483-af3f-428d-bdc0-e23b1d04d68a}; !- Port 1

OS:PortList,
  {bdbd8738-cf50-4b1e-bf7a-b105f40764e3}, !- Handle
  {79d96b23-1356-4d17-adce-c0dc66b40348}, !- Name
  {8500aba9-9b7a-43be-aa26-f4016f897800}; !- HVAC Component

OS:PortList,
  {850763ec-86ce-4aa7-8d0f-ede9b4f3572c}, !- Handle
  {a57c9d36-ed69-4652-bc75-cd3c07ee2fef}, !- Name
  {8500aba9-9b7a-43be-aa26-f4016f897800}, !- HVAC Component
  {7a970f79-5b78-4036-a5d8-33c3bd976f0e}; !- Port 1

OS:Sizing:Zone,
  {c2544aca-c4fd-4ac3-9d3a-6395a9c37433}, !- Handle
  {8500aba9-9b7a-43be-aa26-f4016f897800}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {360af233-cc64-4809-b10d-e11a47aed7df}, !- Handle
  Zone Hospital Corridor A end_b - Story Mid5 Zone HVAC Equipment List, !- Name
  {8500aba9-9b7a-43be-aa26-f4016f897800}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5661a0eb-c424-4d89-833c-33b94f14920c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {f02ca7c7-1263-49e1-b9b4-5e8f2eda8e34}, !- Handle
  Hospital Corridor B end_b - Story Mid5, !- Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079478,                       !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {fceb917e-31c3-4785-8f36-5760036d6091}, !- Building Story Name
  {c70b5ea5-8ff3-4970-a8bf-f889186ca3e4}; !- Thermal Zone Name

OS:Surface,
  {45c2eae2-3b3a-4fec-b28c-6ba8b3e52cca}, !- Handle
  Surface 619,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f02ca7c7-1263-49e1-b9b4-5e8f2eda8e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ea09137-c3c8-438f-9f99-33b89c75d2d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0166424c-a247-4047-a47c-6d4737d14215}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f02ca7c7-1263-49e1-b9b4-5e8f2eda8e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42069df8-8a53-4301-bf82-9d2eefad3d9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f62a87d8-6434-4b3b-a19e-f928a3dfb883}, !- Handle
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f02ca7c7-1263-49e1-b9b4-5e8f2eda8e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3f2dbd0-1a93-458f-bc34-218b0587ef2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e492c773-a370-4e66-8afa-a296e7083b6a}, !- Handle
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {f02ca7c7-1263-49e1-b9b4-5e8f2eda8e34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4b4a3ca-f993-4fdd-8b71-16a4b9563dc3}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f02ca7c7-1263-49e1-b9b4-5e8f2eda8e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47219f4e-7b90-4cf0-bcba-9878645e3098}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0c60dcf-05c9-420d-9d1c-e35c4a650bd5}, !- Handle
  Surface 624,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f02ca7c7-1263-49e1-b9b4-5e8f2eda8e34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bd1191a-513d-40bb-b720-bc5427b8959a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c70b5ea5-8ff3-4970-a8bf-f889186ca3e4}, !- Handle
  Zone Hospital Corridor B end_b - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b1c3992-111f-4a4e-b786-a6113c519057}, !- Zone Air Inlet Port List
  {013832dd-0d93-4990-be30-590a1cd5f425}, !- Zone Air Exhaust Port List
  {e0bf8763-14d9-460c-91a2-8c286ce8aab3}, !- Zone Air Node Name
  {4cfbf1c3-7cef-4a5c-9859-927ddb02cdcf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05f2e1c0-82b3-401e-9cd3-b5b11d518dbe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf2c156e-02fd-4252-9c5e-a70ab59aa576}, !- Handle
  Zone Hospital Corridor B end_b - Story Mid5 Zone Air Node, !- Name
  {e0bf8763-14d9-460c-91a2-8c286ce8aab3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0bf8763-14d9-460c-91a2-8c286ce8aab3}, !- Handle
  {08afeb97-b461-49a0-ab29-974c0e5d0ded}, !- Name
  {c70b5ea5-8ff3-4970-a8bf-f889186ca3e4}, !- Source Object
  11,                                     !- Outlet Port
  {cf2c156e-02fd-4252-9c5e-a70ab59aa576}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b1c3992-111f-4a4e-b786-a6113c519057}, !- Handle
  {4ea757e5-39b1-4b9d-ade4-a493d8a9d0bf}, !- Name
  {c70b5ea5-8ff3-4970-a8bf-f889186ca3e4}, !- HVAC Component
  {3c09ec82-f5db-4223-9121-1e4ee4267513}; !- Port 1

OS:PortList,
  {013832dd-0d93-4990-be30-590a1cd5f425}, !- Handle
  {199643f2-3179-430c-ab72-a70bd97a1368}, !- Name
  {c70b5ea5-8ff3-4970-a8bf-f889186ca3e4}; !- HVAC Component

OS:PortList,
  {4cfbf1c3-7cef-4a5c-9859-927ddb02cdcf}, !- Handle
  {e8040dec-b397-4fca-9d44-c60f79a455c8}, !- Name
  {c70b5ea5-8ff3-4970-a8bf-f889186ca3e4}, !- HVAC Component
  {22054b0f-88af-479f-be02-e3e79c36201d}; !- Port 1

OS:Sizing:Zone,
  {a3db48a9-7c4c-4480-a749-d2eb1848f9ae}, !- Handle
  {c70b5ea5-8ff3-4970-a8bf-f889186ca3e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d92a0454-5612-4131-a689-796c93c6307c}, !- Handle
  Zone Hospital Corridor B end_b - Story Mid5 Zone HVAC Equipment List, !- Name
  {c70b5ea5-8ff3-4970-a8bf-f889186ca3e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d24c726-661c-4962-802d-d92d1c9a6ce4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {d6edb903-7d25-4d14-9fef-37a1a882a2c6}, !- Handle
  Hospital Corridor C end_b - Story Mid5, !- Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079478,                       !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  21.336,                                 !- Z Origin {m}
  {fceb917e-31c3-4785-8f36-5760036d6091}, !- Building Story Name
  {3b3a43c1-f26c-421b-ac59-4da87d5ff37e}; !- Thermal Zone Name

OS:Surface,
  {d56c9f39-b661-4af8-811f-1d0ea3668d09}, !- Handle
  Surface 625,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6edb903-7d25-4d14-9fef-37a1a882a2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07f14c8d-06d2-4ba4-9dff-3f8f74bf35da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61141a5d-a52c-4d70-a399-9bafb1b60fa4}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6edb903-7d25-4d14-9fef-37a1a882a2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {656a84a8-ebc9-4b20-bfe6-023a9160f86a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7d92d6b-67d9-44a8-9700-74a50c201ee2}, !- Handle
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {d6edb903-7d25-4d14-9fef-37a1a882a2c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c44bb0d5-b670-4406-9bb8-99180ec8be07}, !- Handle
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {d6edb903-7d25-4d14-9fef-37a1a882a2c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3f2dbd0-1a93-458f-bc34-218b0587ef2e}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6edb903-7d25-4d14-9fef-37a1a882a2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f62a87d8-6434-4b3b-a19e-f928a3dfb883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fa42df7-7fef-4b0c-87fc-e32257af08c1}, !- Handle
  Surface 630,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6edb903-7d25-4d14-9fef-37a1a882a2c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8dcf071-e964-4824-a583-c117888fa7bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3b3a43c1-f26c-421b-ac59-4da87d5ff37e}, !- Handle
  Zone Hospital Corridor C end_b - Story Mid5, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0f3e9d7-9798-46cd-8adb-ad33ca939e81}, !- Zone Air Inlet Port List
  {c8166164-bbb9-47e3-9cab-51333de4d1db}, !- Zone Air Exhaust Port List
  {f9fe3664-d866-4b99-a60f-985111824b84}, !- Zone Air Node Name
  {55fdde87-32cc-4c22-90f9-17a76cc1707e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ecff4c3a-9913-4a1f-b529-d56f58f06212}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f525e38-a5dc-4b76-a4f3-50fbdff6a8d3}, !- Handle
  Zone Hospital Corridor C end_b - Story Mid5 Zone Air Node, !- Name
  {f9fe3664-d866-4b99-a60f-985111824b84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9fe3664-d866-4b99-a60f-985111824b84}, !- Handle
  {96fb5f72-91b7-4fdb-b6d2-0dde2c43c345}, !- Name
  {3b3a43c1-f26c-421b-ac59-4da87d5ff37e}, !- Source Object
  11,                                     !- Outlet Port
  {8f525e38-a5dc-4b76-a4f3-50fbdff6a8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0f3e9d7-9798-46cd-8adb-ad33ca939e81}, !- Handle
  {6f34208b-5860-4e56-a040-46e5d58a2f83}, !- Name
  {3b3a43c1-f26c-421b-ac59-4da87d5ff37e}, !- HVAC Component
  {c8e26113-cfbb-4714-b477-34b867810734}; !- Port 1

OS:PortList,
  {c8166164-bbb9-47e3-9cab-51333de4d1db}, !- Handle
  {88588191-9f57-4882-8724-82c7c2085180}, !- Name
  {3b3a43c1-f26c-421b-ac59-4da87d5ff37e}; !- HVAC Component

OS:PortList,
  {55fdde87-32cc-4c22-90f9-17a76cc1707e}, !- Handle
  {d5a0b6ac-5762-460e-ba0c-e51538157449}, !- Name
  {3b3a43c1-f26c-421b-ac59-4da87d5ff37e}, !- HVAC Component
  {5bc249c1-081b-41a1-8001-85df6f0dac44}; !- Port 1

OS:Sizing:Zone,
  {7307d512-f4db-475f-bc8f-c55b003102d3}, !- Handle
  {3b3a43c1-f26c-421b-ac59-4da87d5ff37e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd89fcc4-9a06-41c1-967a-846b1748de11}, !- Handle
  Zone Hospital Corridor C end_b - Story Mid5 Zone HVAC Equipment List, !- Name
  {3b3a43c1-f26c-421b-ac59-4da87d5ff37e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a5edf93b-c6c0-4a9c-af89-c24304f5093b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:BuildingStory,
  {64672894-32c7-4a9d-a19b-0961c25ab265}, !- Handle
  Story Top,                              !- Name
  25.6032,                                !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {b7c652f4-2219-4c6d-8054-0447a1fb50f5}, !- Handle
  Hospital Corridor A end_a - Story Top,  !- Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  25.6032,                                !- Z Origin {m}
  {64672894-32c7-4a9d-a19b-0961c25ab265}, !- Building Story Name
  {b48fda06-cb13-4f79-a3fb-0200715aa1e9}; !- Thermal Zone Name

OS:Surface,
  {8f7b64ed-e473-4eff-92b3-321949bae8c2}, !- Handle
  Surface 631,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7c652f4-2219-4c6d-8054-0447a1fb50f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {613fb4dd-9e84-485e-bafa-b9f11b14b5fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25f9455a-3135-4855-8c43-77ad84c8323c}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {b7c652f4-2219-4c6d-8054-0447a1fb50f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0765c36f-c727-4b1f-bc50-c39418d336ef}, !- Handle
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7c652f4-2219-4c6d-8054-0447a1fb50f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57458e4f-f521-471b-b474-9e0a8a6b0596}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1be36c5b-c73c-4877-acef-7d7fb440a3a8}, !- Handle
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7c652f4-2219-4c6d-8054-0447a1fb50f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a1f66d8-df1a-4223-8f93-46c009bfeee2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5daca6c-c6af-4a27-95c9-f548f09eeccb}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {b7c652f4-2219-4c6d-8054-0447a1fb50f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea426c5-4f9a-49ff-90a3-91dd731ae1f9}, !- Handle
  Surface 636,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4b9586a1-dc26-41f1-8fc0-da864c88d014}, !- Construction Name
  {b7c652f4-2219-4c6d-8054-0447a1fb50f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b48fda06-cb13-4f79-a3fb-0200715aa1e9}, !- Handle
  Zone Hospital Corridor A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9674b9d6-1251-47d2-ac08-8e8f29aac506}, !- Zone Air Inlet Port List
  {843f8220-dc37-46bf-ad3f-e442f954e371}, !- Zone Air Exhaust Port List
  {2ab781b5-d488-4451-ac40-f478c0dc6632}, !- Zone Air Node Name
  {c92918d1-7a0d-42d0-9979-4d22c13ad909}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d57980e2-225d-407d-9f09-a0c2db0fddb7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d756803-09ad-4982-a0e7-7c65719abf11}, !- Handle
  Zone Hospital Corridor A end_a - Story Top Zone Air Node, !- Name
  {2ab781b5-d488-4451-ac40-f478c0dc6632}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ab781b5-d488-4451-ac40-f478c0dc6632}, !- Handle
  {a2db7d81-ffad-46de-84e2-a1d08191e159}, !- Name
  {b48fda06-cb13-4f79-a3fb-0200715aa1e9}, !- Source Object
  11,                                     !- Outlet Port
  {9d756803-09ad-4982-a0e7-7c65719abf11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9674b9d6-1251-47d2-ac08-8e8f29aac506}, !- Handle
  {e3d6c572-bdd3-4d74-89f7-a9a8ce5a3195}, !- Name
  {b48fda06-cb13-4f79-a3fb-0200715aa1e9}, !- HVAC Component
  {17e1bdfb-9388-4ea2-a767-7e2ffbb8ac19}; !- Port 1

OS:PortList,
  {843f8220-dc37-46bf-ad3f-e442f954e371}, !- Handle
  {9d12c640-9556-49a6-9c11-1ff2e0c7f17d}, !- Name
  {b48fda06-cb13-4f79-a3fb-0200715aa1e9}; !- HVAC Component

OS:PortList,
  {c92918d1-7a0d-42d0-9979-4d22c13ad909}, !- Handle
  {5c467a9c-1adb-4352-b255-6211c9b24541}, !- Name
  {b48fda06-cb13-4f79-a3fb-0200715aa1e9}, !- HVAC Component
  {0935c6ee-4300-4864-8f0f-00192b38dacc}; !- Port 1

OS:Sizing:Zone,
  {f222c05f-85ff-43a2-87e6-2c3e97d282c3}, !- Handle
  {b48fda06-cb13-4f79-a3fb-0200715aa1e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {228ef9ed-c67a-42e7-8e7d-b002e6984560}, !- Handle
  Zone Hospital Corridor A end_a - Story Top Zone HVAC Equipment List, !- Name
  {b48fda06-cb13-4f79-a3fb-0200715aa1e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1cef387b-811a-4db8-bdec-c0ccc9129da8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {ca06fe68-475b-47f6-ba63-25c8f6198be3}, !- Handle
  Hospital Corridor B end_a - Story Top,  !- Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  25.6032,                                !- Z Origin {m}
  {64672894-32c7-4a9d-a19b-0961c25ab265}, !- Building Story Name
  {53c25421-817e-4be4-a3ef-801612c83550}; !- Thermal Zone Name

OS:Surface,
  {a0ca3d95-c04f-4dbe-931c-11dc0e32e99c}, !- Handle
  Surface 637,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca06fe68-475b-47f6-ba63-25c8f6198be3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4edfdb34-c33d-4b66-96b6-983a4e637f25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d11bce2-2462-486f-b2d5-fd62cf9abff0}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {ca06fe68-475b-47f6-ba63-25c8f6198be3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec8f5d2-473f-4e92-825c-ef3909478f92}, !- Handle
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca06fe68-475b-47f6-ba63-25c8f6198be3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c5be4b2-19e0-44c9-84c5-5cb610b5a730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e3bd35d-e953-48c1-a05d-0c60ef63986e}, !- Handle
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca06fe68-475b-47f6-ba63-25c8f6198be3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccb69ff8-a0b7-4e05-8ba7-d56f4aed33da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57458e4f-f521-471b-b474-9e0a8a6b0596}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca06fe68-475b-47f6-ba63-25c8f6198be3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0765c36f-c727-4b1f-bc50-c39418d336ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b95355d-5dc3-4091-827e-6a21e62e9674}, !- Handle
  Surface 642,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4b9586a1-dc26-41f1-8fc0-da864c88d014}, !- Construction Name
  {ca06fe68-475b-47f6-ba63-25c8f6198be3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {53c25421-817e-4be4-a3ef-801612c83550}, !- Handle
  Zone Hospital Corridor B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6a4001a-e572-415a-a170-f7cc05e4ed65}, !- Zone Air Inlet Port List
  {25ee8ed1-e3f4-4da7-a5aa-0ce26aebeae5}, !- Zone Air Exhaust Port List
  {c1d054cc-0d2e-402e-b3ee-9cee27f27522}, !- Zone Air Node Name
  {9e200acc-0fd7-4e59-a4ff-63c10ced6150}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {62f4da2d-0bf1-43d7-b927-55bfcc23fdd5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ffb6243f-36f1-46b8-b190-d71d4bea4d2a}, !- Handle
  Zone Hospital Corridor B end_a - Story Top Zone Air Node, !- Name
  {c1d054cc-0d2e-402e-b3ee-9cee27f27522}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1d054cc-0d2e-402e-b3ee-9cee27f27522}, !- Handle
  {5ee97277-9c05-4192-ab60-3188d59bad58}, !- Name
  {53c25421-817e-4be4-a3ef-801612c83550}, !- Source Object
  11,                                     !- Outlet Port
  {ffb6243f-36f1-46b8-b190-d71d4bea4d2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6a4001a-e572-415a-a170-f7cc05e4ed65}, !- Handle
  {13fdcd63-793e-4920-a017-59da69553686}, !- Name
  {53c25421-817e-4be4-a3ef-801612c83550}, !- HVAC Component
  {2a0e0c5c-e5d8-4cf3-a68f-830d49586bb2}; !- Port 1

OS:PortList,
  {25ee8ed1-e3f4-4da7-a5aa-0ce26aebeae5}, !- Handle
  {e0769ed0-2795-492a-90f2-83dccac017e1}, !- Name
  {53c25421-817e-4be4-a3ef-801612c83550}; !- HVAC Component

OS:PortList,
  {9e200acc-0fd7-4e59-a4ff-63c10ced6150}, !- Handle
  {6466a03d-4c9c-4652-9c8b-ba37f3b42715}, !- Name
  {53c25421-817e-4be4-a3ef-801612c83550}, !- HVAC Component
  {88c47738-c566-43a7-8554-422f6fb0bef1}; !- Port 1

OS:Sizing:Zone,
  {89926f4b-0bc8-4463-92df-c39c773d3cae}, !- Handle
  {53c25421-817e-4be4-a3ef-801612c83550}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b7da4e4-775c-4386-a60b-c207310cc132}, !- Handle
  Zone Hospital Corridor B end_a - Story Top Zone HVAC Equipment List, !- Name
  {53c25421-817e-4be4-a3ef-801612c83550}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6185fab9-4ece-45c7-a287-74be4cc0a358}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {275fbc49-b618-4825-962a-eda86fc659b9}, !- Handle
  Hospital Corridor C end_a - Story Top,  !- Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -49.8846097079479,                      !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  25.6032,                                !- Z Origin {m}
  {64672894-32c7-4a9d-a19b-0961c25ab265}, !- Building Story Name
  {acefbf17-ab17-414d-a242-66c091f48c33}; !- Thermal Zone Name

OS:Surface,
  {869e3235-d691-4560-a0d7-9eab2b1bceed}, !- Handle
  Surface 643,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {275fbc49-b618-4825-962a-eda86fc659b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fe1fca2-ad1b-42e8-ac19-bbd84420794e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8e22267-4d92-4ef0-95b5-f29da8f6048a}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {275fbc49-b618-4825-962a-eda86fc659b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ecf97b9-e968-4397-b493-9d33564214d7}, !- Handle
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {275fbc49-b618-4825-962a-eda86fc659b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d75dc366-bd80-4c08-892e-8ed007ca9d7b}, !- Handle
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {275fbc49-b618-4825-962a-eda86fc659b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f311dd3-f341-4507-aa6e-ff9979e962de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c5be4b2-19e0-44c9-84c5-5cb610b5a730}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {275fbc49-b618-4825-962a-eda86fc659b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ec8f5d2-473f-4e92-825c-ef3909478f92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac80cd31-e2d2-44c6-9261-83c906861701}, !- Handle
  Surface 648,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4b9586a1-dc26-41f1-8fc0-da864c88d014}, !- Construction Name
  {275fbc49-b618-4825-962a-eda86fc659b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {acefbf17-ab17-414d-a242-66c091f48c33}, !- Handle
  Zone Hospital Corridor C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {575aa1e6-f3f8-4a72-8d17-e29b171c8085}, !- Zone Air Inlet Port List
  {6c755ac0-c9e3-4c0d-8eaa-cf8e63a3ade6}, !- Zone Air Exhaust Port List
  {441a5ad0-aa7f-408f-bbef-f88a7ed865c3}, !- Zone Air Node Name
  {faa88e94-2181-4fcd-930b-6d2e57a9e610}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ffb1b663-fc4c-4320-841e-6327b4d9b47b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7daca0f-0074-4f56-b3ea-eff60b92610f}, !- Handle
  Zone Hospital Corridor C end_a - Story Top Zone Air Node, !- Name
  {441a5ad0-aa7f-408f-bbef-f88a7ed865c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {441a5ad0-aa7f-408f-bbef-f88a7ed865c3}, !- Handle
  {1413fd87-a111-4679-a4c4-e7c660be8466}, !- Name
  {acefbf17-ab17-414d-a242-66c091f48c33}, !- Source Object
  11,                                     !- Outlet Port
  {a7daca0f-0074-4f56-b3ea-eff60b92610f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {575aa1e6-f3f8-4a72-8d17-e29b171c8085}, !- Handle
  {6482e300-e0c5-4508-9cb6-2f577c993f21}, !- Name
  {acefbf17-ab17-414d-a242-66c091f48c33}, !- HVAC Component
  {8188cf7a-21fa-4ce7-8fbc-e85176469eb7}; !- Port 1

OS:PortList,
  {6c755ac0-c9e3-4c0d-8eaa-cf8e63a3ade6}, !- Handle
  {c0679b0a-cb31-4004-918a-923d0f4d55e8}, !- Name
  {acefbf17-ab17-414d-a242-66c091f48c33}; !- HVAC Component

OS:PortList,
  {faa88e94-2181-4fcd-930b-6d2e57a9e610}, !- Handle
  {a7d2f76d-7944-495f-92da-ff0e87e4951c}, !- Name
  {acefbf17-ab17-414d-a242-66c091f48c33}, !- HVAC Component
  {bad7e61b-2d7d-499b-8ba6-38bd36f31706}; !- Port 1

OS:Sizing:Zone,
  {0d3ff4c1-9de7-415e-b3d7-5bfca39fc38a}, !- Handle
  {acefbf17-ab17-414d-a242-66c091f48c33}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {096d0490-f018-4e5f-983d-27098847a906}, !- Handle
  Zone Hospital Corridor C end_a - Story Top Zone HVAC Equipment List, !- Name
  {acefbf17-ab17-414d-a242-66c091f48c33}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1800f184-76e7-4b48-8e56-931ef08f18b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {2ed05130-c400-44a3-8cdf-a747f29102ad}, !- Handle
  Hospital Corridor A  - Story Top,       !- Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  25.6032,                                !- Z Origin {m}
  {64672894-32c7-4a9d-a19b-0961c25ab265}, !- Building Story Name
  {9cda8137-87f3-41b3-bc29-ff8e1c46fed9}; !- Thermal Zone Name

OS:Surface,
  {dcee8886-10a5-41ca-b8c7-917263bcb043}, !- Handle
  Surface 649,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ed05130-c400-44a3-8cdf-a747f29102ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1a5cfe4-efd3-41db-a28f-0d739a4f9f16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90.6252194158956, 4.57199999999996, -3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  90.6252194158956, -4.2632564145606e-14, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  49.0541050958595, -4.2632564145606e-14, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  49.0541050958595, 4.57199999999996, -3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1f66d8-df1a-4223-8f93-46c009bfeee2}, !- Handle
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ed05130-c400-44a3-8cdf-a747f29102ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1be36c5b-c73c-4877-acef-7d7fb440a3a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03b55d9d-0211-48c8-8764-f7b80ae02d27}, !- Handle
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ed05130-c400-44a3-8cdf-a747f29102ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87bb1c41-1ef6-4b2a-99fc-b12358596c0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90.6252194158957, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  90.6252194158957, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {996bf418-509f-401e-a45a-c1157e018f29}, !- Handle
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ed05130-c400-44a3-8cdf-a747f29102ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4e225c5-14b0-40f7-8cea-45a44bcf37eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90.6252194158957, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  90.6252194158957, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  90.6252194158957, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  90.6252194158957, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7768832d-f7d4-4783-abbb-e0a526b8f321}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {2ed05130-c400-44a3-8cdf-a747f29102ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  90.6252194158957, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  90.6252194158957, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd3ba652-2f89-4666-933f-7da0f2741b03}, !- Handle
  Surface 654,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4b9586a1-dc26-41f1-8fc0-da864c88d014}, !- Construction Name
  {2ed05130-c400-44a3-8cdf-a747f29102ad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90.6252194158957, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  90.6252194158957, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9cda8137-87f3-41b3-bc29-ff8e1c46fed9}, !- Handle
  Zone Hospital Corridor A  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf6b3581-7cec-4eb4-a282-c54211cc0580}, !- Zone Air Inlet Port List
  {1fdea7e3-8e8e-4fd2-99bf-b2a26e22252e}, !- Zone Air Exhaust Port List
  {c554d778-26d6-465a-bbff-e21b7d3980f0}, !- Zone Air Node Name
  {47ca34f5-0e02-4e90-9ca4-3a092bef6a7f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d574dd9-e138-4bc7-af88-203b29a693aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1adb5f34-a8ad-4dee-8151-f771d02cc787}, !- Handle
  Zone Hospital Corridor A  - Story Top Zone Air Node, !- Name
  {c554d778-26d6-465a-bbff-e21b7d3980f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c554d778-26d6-465a-bbff-e21b7d3980f0}, !- Handle
  {4d33887c-8a8b-45d6-833b-5b59a04cee52}, !- Name
  {9cda8137-87f3-41b3-bc29-ff8e1c46fed9}, !- Source Object
  11,                                     !- Outlet Port
  {1adb5f34-a8ad-4dee-8151-f771d02cc787}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf6b3581-7cec-4eb4-a282-c54211cc0580}, !- Handle
  {02c3bc80-6f14-43a5-ada3-51558ea07fbe}, !- Name
  {9cda8137-87f3-41b3-bc29-ff8e1c46fed9}, !- HVAC Component
  {99ae5425-12d1-40ac-88a9-5246ea78da32}; !- Port 1

OS:PortList,
  {1fdea7e3-8e8e-4fd2-99bf-b2a26e22252e}, !- Handle
  {07f4d826-32d3-4563-b6b9-518b8b7b995a}, !- Name
  {9cda8137-87f3-41b3-bc29-ff8e1c46fed9}; !- HVAC Component

OS:PortList,
  {47ca34f5-0e02-4e90-9ca4-3a092bef6a7f}, !- Handle
  {70c055ae-a43f-478f-b4f1-1ebe98e1a1c9}, !- Name
  {9cda8137-87f3-41b3-bc29-ff8e1c46fed9}, !- HVAC Component
  {1ab6114f-6b7e-4621-8dd3-5b3224abc22d}; !- Port 1

OS:Sizing:Zone,
  {7cd6831e-b988-4a42-a8de-c06f4fe277b6}, !- Handle
  {9cda8137-87f3-41b3-bc29-ff8e1c46fed9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {653b0b58-fb9c-4b9e-bde0-147673c4e9f6}, !- Handle
  Zone Hospital Corridor A  - Story Top Zone HVAC Equipment List, !- Name
  {9cda8137-87f3-41b3-bc29-ff8e1c46fed9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {365dab55-8d6e-428d-93f3-4c9e07e6fcad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {473f4394-fb2f-4555-addb-de32697feb77}, !- Handle
  Hospital Corridor B  - Story Top,       !- Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  25.6032,                                !- Z Origin {m}
  {64672894-32c7-4a9d-a19b-0961c25ab265}, !- Building Story Name
  {1a0751b7-b0f8-4966-a30f-0bc9485bb562}; !- Thermal Zone Name

OS:Surface,
  {1c8cefea-689d-4c4e-b386-47aa5f3ebe3e}, !- Handle
  Surface 655,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {473f4394-fb2f-4555-addb-de32697feb77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d477b8d-bd75-4598-b59c-53e06d054d56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90.6252194158956, 90.6252194158958, -3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  90.6252194158956, -4.2632564145606e-14, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  49.0541050958595, -4.2632564145606e-14, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  49.0541050958595, 90.6252194158958, -3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccb69ff8-a0b7-4e05-8ba7-d56f4aed33da}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {473f4394-fb2f-4555-addb-de32697feb77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e3bd35d-e953-48c1-a05d-0c60ef63986e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5651d366-d177-4c67-bba1-e2ebb61c54c6}, !- Handle
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {473f4394-fb2f-4555-addb-de32697feb77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34e53009-3676-4889-93a8-17eebfc85a93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90.6252194158957, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  90.6252194158957, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {271f6d66-a2b8-40d9-aea2-adfa69137a0a}, !- Handle
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {473f4394-fb2f-4555-addb-de32697feb77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8471638f-719b-41fe-8767-2803f34a532a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90.6252194158957, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  90.6252194158957, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  90.6252194158957, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  90.6252194158957, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87bb1c41-1ef6-4b2a-99fc-b12358596c0d}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {473f4394-fb2f-4555-addb-de32697feb77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03b55d9d-0211-48c8-8764-f7b80ae02d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  90.6252194158957, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  90.6252194158957, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {865d788b-7e43-4f3c-a5e3-d4260aad8d30}, !- Handle
  Surface 660,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4b9586a1-dc26-41f1-8fc0-da864c88d014}, !- Construction Name
  {473f4394-fb2f-4555-addb-de32697feb77}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90.6252194158957, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  90.6252194158957, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a0751b7-b0f8-4966-a30f-0bc9485bb562}, !- Handle
  Zone Hospital Corridor B  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56b19f12-9462-469e-9dba-6c7d5d66a356}, !- Zone Air Inlet Port List
  {092808b3-edcb-4f34-a6ab-f9909e89d193}, !- Zone Air Exhaust Port List
  {382ae469-ebae-420e-8633-1a82aa1acf03}, !- Zone Air Node Name
  {62bfc943-4c5f-4e04-bab3-890668ee48c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db007ba8-69c0-4b1d-a979-00526fa23312}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eaef187a-04ea-487a-a8db-e81808d71ba3}, !- Handle
  Zone Hospital Corridor B  - Story Top Zone Air Node, !- Name
  {382ae469-ebae-420e-8633-1a82aa1acf03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {382ae469-ebae-420e-8633-1a82aa1acf03}, !- Handle
  {dc588850-7860-48e3-bcb8-26d3eda2fbbe}, !- Name
  {1a0751b7-b0f8-4966-a30f-0bc9485bb562}, !- Source Object
  11,                                     !- Outlet Port
  {eaef187a-04ea-487a-a8db-e81808d71ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56b19f12-9462-469e-9dba-6c7d5d66a356}, !- Handle
  {ce54b666-e696-4423-874f-0f093224583b}, !- Name
  {1a0751b7-b0f8-4966-a30f-0bc9485bb562}, !- HVAC Component
  {68108313-32e2-4dfc-a713-4c1af4e80f94}; !- Port 1

OS:PortList,
  {092808b3-edcb-4f34-a6ab-f9909e89d193}, !- Handle
  {703ccf97-b400-4721-8b82-31aa0e17fb55}, !- Name
  {1a0751b7-b0f8-4966-a30f-0bc9485bb562}; !- HVAC Component

OS:PortList,
  {62bfc943-4c5f-4e04-bab3-890668ee48c8}, !- Handle
  {39211c39-dc3a-4d22-8196-567a34c0a7d9}, !- Name
  {1a0751b7-b0f8-4966-a30f-0bc9485bb562}, !- HVAC Component
  {815c504f-2ad2-4a4a-8a1b-d0d6129fb4ae}; !- Port 1

OS:Sizing:Zone,
  {53417e69-fd6e-4cac-a79b-ec395813879b}, !- Handle
  {1a0751b7-b0f8-4966-a30f-0bc9485bb562}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c52f06f-7083-4964-9db9-389b98cf7d91}, !- Handle
  Zone Hospital Corridor B  - Story Top Zone HVAC Equipment List, !- Name
  {1a0751b7-b0f8-4966-a30f-0bc9485bb562}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9eb2c67b-a952-4d8d-bdd2-4393a0368d09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {6cf38176-5636-4db0-b261-cdba424f313a}, !- Handle
  Hospital Corridor C  - Story Top,       !- Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -45.3126097079478,                      !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  25.6032,                                !- Z Origin {m}
  {64672894-32c7-4a9d-a19b-0961c25ab265}, !- Building Story Name
  {6e1f3fe0-4d80-43a9-9591-a6a7f125cad1}; !- Thermal Zone Name

OS:Surface,
  {d720564a-533d-4bb6-b03b-063eecd371fc}, !- Handle
  Surface 661,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6cf38176-5636-4db0-b261-cdba424f313a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5e72088-ac2f-4522-ab63-0b77f8f16296}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90.6252194158956, 4.57200000000005, -3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  90.6252194158956, 4.2632564145606e-14, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  49.0541050958595, 4.2632564145606e-14, -3.5527136788005e-15, !- X,Y,Z Vertex 3 {m}
  49.0541050958595, 4.57200000000005, -3.5527136788005e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f311dd3-f341-4507-aa6e-ff9979e962de}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cf38176-5636-4db0-b261-cdba424f313a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d75dc366-bd80-4c08-892e-8ed007ca9d7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9ba243a-5392-4ddb-893e-402623ef94cb}, !- Handle
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {6cf38176-5636-4db0-b261-cdba424f313a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90.6252194158957, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  90.6252194158957, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90317018-596f-415d-8049-63a2dccfcd52}, !- Handle
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cf38176-5636-4db0-b261-cdba424f313a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ddb1764-23fd-450f-a5e8-fe6faf073194}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90.6252194158957, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  90.6252194158957, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  90.6252194158957, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  90.6252194158957, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34e53009-3676-4889-93a8-17eebfc85a93}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cf38176-5636-4db0-b261-cdba424f313a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5651d366-d177-4c67-bba1-e2ebb61c54c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  90.6252194158957, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  90.6252194158957, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f0e81e0-a919-4b86-abf3-72daf355aa74}, !- Handle
  Surface 666,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4b9586a1-dc26-41f1-8fc0-da864c88d014}, !- Construction Name
  {6cf38176-5636-4db0-b261-cdba424f313a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  90.6252194158957, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  90.6252194158957, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6e1f3fe0-4d80-43a9-9591-a6a7f125cad1}, !- Handle
  Zone Hospital Corridor C  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11f62bbb-cc3a-411d-8633-a983fe0e324a}, !- Zone Air Inlet Port List
  {0bd021f6-8c19-4aaa-ae98-b8deb99a8681}, !- Zone Air Exhaust Port List
  {aa638e6b-6523-43e6-aecd-7f8864ee9ef9}, !- Zone Air Node Name
  {04db5634-ba09-4f4a-a05a-117d78f78b17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6085046f-4f59-4bdf-8c8a-4da72e8c2e6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2257b053-b525-442c-847a-1ac2f80bf9f3}, !- Handle
  Zone Hospital Corridor C  - Story Top Zone Air Node, !- Name
  {aa638e6b-6523-43e6-aecd-7f8864ee9ef9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa638e6b-6523-43e6-aecd-7f8864ee9ef9}, !- Handle
  {b53a0be2-c5b7-4a90-af3f-76d56820037f}, !- Name
  {6e1f3fe0-4d80-43a9-9591-a6a7f125cad1}, !- Source Object
  11,                                     !- Outlet Port
  {2257b053-b525-442c-847a-1ac2f80bf9f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11f62bbb-cc3a-411d-8633-a983fe0e324a}, !- Handle
  {e40ef611-38c3-482a-a74c-9dd2fdcbeee3}, !- Name
  {6e1f3fe0-4d80-43a9-9591-a6a7f125cad1}, !- HVAC Component
  {b7b90604-e3e5-484c-98d3-e0b0c35d4d91}; !- Port 1

OS:PortList,
  {0bd021f6-8c19-4aaa-ae98-b8deb99a8681}, !- Handle
  {60921919-ed73-4618-81f2-30f74943e238}, !- Name
  {6e1f3fe0-4d80-43a9-9591-a6a7f125cad1}; !- HVAC Component

OS:PortList,
  {04db5634-ba09-4f4a-a05a-117d78f78b17}, !- Handle
  {64d1103e-da7b-4b5d-91f5-1c983c815624}, !- Name
  {6e1f3fe0-4d80-43a9-9591-a6a7f125cad1}, !- HVAC Component
  {3686e96b-cced-445c-b66f-4ef6c7b032dc}; !- Port 1

OS:Sizing:Zone,
  {187360fc-1f21-4435-9f3e-f0467953232b}, !- Handle
  {6e1f3fe0-4d80-43a9-9591-a6a7f125cad1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd0add44-77b8-4f6a-a994-81c1fce6a276}, !- Handle
  Zone Hospital Corridor C  - Story Top Zone HVAC Equipment List, !- Name
  {6e1f3fe0-4d80-43a9-9591-a6a7f125cad1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {50926eb3-a092-492e-899c-81169dcfc25a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {f9e52d8c-6612-4940-bfbb-1962df765f86}, !- Handle
  Hospital Corridor A end_b - Story Top,  !- Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079478,                       !- X Origin {m}
  -49.8846097079479,                      !- Y Origin {m}
  25.6032,                                !- Z Origin {m}
  {64672894-32c7-4a9d-a19b-0961c25ab265}, !- Building Story Name
  {06d770a5-3930-4f54-9700-de521660eefc}; !- Thermal Zone Name

OS:Surface,
  {05808216-e756-4fec-af68-6b6531dfe321}, !- Handle
  Surface 667,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9e52d8c-6612-4940-bfbb-1962df765f86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb24dfe6-e7a5-4dd2-9363-cdffe73f3aaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4e225c5-14b0-40f7-8cea-45a44bcf37eb}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9e52d8c-6612-4940-bfbb-1962df765f86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {996bf418-509f-401e-a45a-c1157e018f29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {400aa334-90db-4ade-bdba-28ea17c36614}, !- Handle
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9e52d8c-6612-4940-bfbb-1962df765f86}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85de387e-ecb4-4e9a-81f9-0f813c704d0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {983bae62-5fe0-449e-b7bc-461410aedd3e}, !- Handle
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {f9e52d8c-6612-4940-bfbb-1962df765f86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57199999999996, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4008e54-c038-45b9-8d3d-9ffe143b3c9c}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {f9e52d8c-6612-4940-bfbb-1962df765f86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffbaf57b-d045-47a5-b5b7-5befa88a93cf}, !- Handle
  Surface 672,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4b9586a1-dc26-41f1-8fc0-da864c88d014}, !- Construction Name
  {f9e52d8c-6612-4940-bfbb-1962df765f86}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {06d770a5-3930-4f54-9700-de521660eefc}, !- Handle
  Zone Hospital Corridor A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e8cd6bb-ba20-4f0f-8081-12f057630878}, !- Zone Air Inlet Port List
  {e55e3d68-5b2c-48c6-a9f9-4b35afe049a2}, !- Zone Air Exhaust Port List
  {9136f7c1-ae62-4153-8d99-6245f81eea5e}, !- Zone Air Node Name
  {df3cc05a-c37d-4d65-9794-c4179b4b444e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86d21b55-3dbf-4111-94dc-d3bb2d196b7c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {085c6bca-f69e-4a1f-ac0e-1268c022ffbe}, !- Handle
  Zone Hospital Corridor A end_b - Story Top Zone Air Node, !- Name
  {9136f7c1-ae62-4153-8d99-6245f81eea5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9136f7c1-ae62-4153-8d99-6245f81eea5e}, !- Handle
  {7fc9c023-c98a-4633-93b4-a504bba1ef58}, !- Name
  {06d770a5-3930-4f54-9700-de521660eefc}, !- Source Object
  11,                                     !- Outlet Port
  {085c6bca-f69e-4a1f-ac0e-1268c022ffbe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e8cd6bb-ba20-4f0f-8081-12f057630878}, !- Handle
  {37000050-00d3-4f89-bc6b-31e2e02c5b3a}, !- Name
  {06d770a5-3930-4f54-9700-de521660eefc}, !- HVAC Component
  {28436970-ebc9-4cdc-ba3f-e08550e00537}; !- Port 1

OS:PortList,
  {e55e3d68-5b2c-48c6-a9f9-4b35afe049a2}, !- Handle
  {7873bc9a-396d-440f-a45f-ca701c606db3}, !- Name
  {06d770a5-3930-4f54-9700-de521660eefc}; !- HVAC Component

OS:PortList,
  {df3cc05a-c37d-4d65-9794-c4179b4b444e}, !- Handle
  {ba555ef3-0a98-4d64-8055-a1e39b5c3d7d}, !- Name
  {06d770a5-3930-4f54-9700-de521660eefc}, !- HVAC Component
  {9bb88d20-30e2-42ba-b083-c93328505210}; !- Port 1

OS:Sizing:Zone,
  {fecd9208-4a26-43d2-ae13-7a1778de2669}, !- Handle
  {06d770a5-3930-4f54-9700-de521660eefc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f9a92a11-8e19-4c23-b1e8-8a155b9d410d}, !- Handle
  Zone Hospital Corridor A end_b - Story Top Zone HVAC Equipment List, !- Name
  {06d770a5-3930-4f54-9700-de521660eefc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e3462ec7-5d09-4dda-8ce1-ffeafa4eb9c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {f79be204-217d-4183-b209-2d40801ba799}, !- Handle
  Hospital Corridor B end_b - Story Top,  !- Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079478,                       !- X Origin {m}
  -45.3126097079479,                      !- Y Origin {m}
  25.6032,                                !- Z Origin {m}
  {64672894-32c7-4a9d-a19b-0961c25ab265}, !- Building Story Name
  {e6c8dccd-29d0-41e9-aaab-167aa00f9d84}; !- Thermal Zone Name

OS:Surface,
  {6bd1191a-513d-40bb-b720-bc5427b8959a}, !- Handle
  Surface 673,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f79be204-217d-4183-b209-2d40801ba799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0c60dcf-05c9-420d-9d1c-e35c4a650bd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8471638f-719b-41fe-8767-2803f34a532a}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f79be204-217d-4183-b209-2d40801ba799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {271f6d66-a2b8-40d9-aea2-adfa69137a0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659b243e-c04e-4976-b773-0ecc82124847}, !- Handle
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f79be204-217d-4183-b209-2d40801ba799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {209fc52c-7f1c-4cfc-a7c7-1ceb1eb55f31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b845431-cf5a-44d5-ba85-09d8e3e7ae1d}, !- Handle
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {f79be204-217d-4183-b209-2d40801ba799}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.6252194158958, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 90.6252194158958, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85de387e-ecb4-4e9a-81f9-0f813c704d0e}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f79be204-217d-4183-b209-2d40801ba799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {400aa334-90db-4ade-bdba-28ea17c36614}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff99031-b9a4-4430-b772-30b8acdabb2e}, !- Handle
  Surface 678,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4b9586a1-dc26-41f1-8fc0-da864c88d014}, !- Construction Name
  {f79be204-217d-4183-b209-2d40801ba799}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e6c8dccd-29d0-41e9-aaab-167aa00f9d84}, !- Handle
  Zone Hospital Corridor B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b509dda3-71cf-4209-9a4f-c51102036059}, !- Zone Air Inlet Port List
  {4b69e4c6-bd45-4a7e-aa60-214e0d15fbbf}, !- Zone Air Exhaust Port List
  {fc0050e0-cf5b-4348-9beb-f0d1ee75ce37}, !- Zone Air Node Name
  {b1ab9cc3-71f0-4052-8e1d-b40415c06aa7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32b0cd2a-a0ae-4c5f-a1af-2637262c2702}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1400991-cede-4d15-bcef-56220a4fd92f}, !- Handle
  Zone Hospital Corridor B end_b - Story Top Zone Air Node, !- Name
  {fc0050e0-cf5b-4348-9beb-f0d1ee75ce37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc0050e0-cf5b-4348-9beb-f0d1ee75ce37}, !- Handle
  {af0191c1-e3ec-425a-bfce-9dd1fb94f09a}, !- Name
  {e6c8dccd-29d0-41e9-aaab-167aa00f9d84}, !- Source Object
  11,                                     !- Outlet Port
  {f1400991-cede-4d15-bcef-56220a4fd92f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b509dda3-71cf-4209-9a4f-c51102036059}, !- Handle
  {68a03b1e-03b6-4e46-8488-7064f9e5b347}, !- Name
  {e6c8dccd-29d0-41e9-aaab-167aa00f9d84}, !- HVAC Component
  {d1cc772c-f513-495a-a4cc-ba237d2e6039}; !- Port 1

OS:PortList,
  {4b69e4c6-bd45-4a7e-aa60-214e0d15fbbf}, !- Handle
  {7ff66efd-d4c3-4d36-8905-ce2450938ac2}, !- Name
  {e6c8dccd-29d0-41e9-aaab-167aa00f9d84}; !- HVAC Component

OS:PortList,
  {b1ab9cc3-71f0-4052-8e1d-b40415c06aa7}, !- Handle
  {1ba6f48d-3355-41ab-b26f-70d62002e69a}, !- Name
  {e6c8dccd-29d0-41e9-aaab-167aa00f9d84}, !- HVAC Component
  {73776231-e64b-4ec4-ab41-2024a6651cd3}; !- Port 1

OS:Sizing:Zone,
  {55b61183-17e9-4daa-b765-075165213fab}, !- Handle
  {e6c8dccd-29d0-41e9-aaab-167aa00f9d84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c2df2942-1e43-444e-9edd-105c950d59ff}, !- Handle
  Zone Hospital Corridor B end_b - Story Top Zone HVAC Equipment List, !- Name
  {e6c8dccd-29d0-41e9-aaab-167aa00f9d84}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3da3a3d7-fa85-448c-b0e2-301fbe5923a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Space,
  {4c51f8a8-cf85-4fbb-8e83-3d3baf011a49}, !- Handle
  Hospital Corridor C end_b - Story Top,  !- Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  45.3126097079478,                       !- X Origin {m}
  45.3126097079479,                       !- Y Origin {m}
  25.6032,                                !- Z Origin {m}
  {64672894-32c7-4a9d-a19b-0961c25ab265}, !- Building Story Name
  {96eca87d-dc73-4d97-b375-ff33d60f9bc8}; !- Thermal Zone Name

OS:Surface,
  {d8dcf071-e964-4824-a583-c117888fa7bf}, !- Handle
  Surface 679,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c51f8a8-cf85-4fbb-8e83-3d3baf011a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fa42df7-7fef-4b0c-87fc-e32257af08c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ddb1764-23fd-450f-a5e8-fe6faf073194}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c51f8a8-cf85-4fbb-8e83-3d3baf011a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90317018-596f-415d-8049-63a2dccfcd52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {236c1d58-5303-4473-beb3-467f5a152865}, !- Handle
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {4c51f8a8-cf85-4fbb-8e83-3d3baf011a49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87945c8b-a397-4b1f-9330-417aaa4bba32}, !- Handle
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  {bc620901-373e-4a44-aa63-1243499a49a1}, !- Construction Name
  {4c51f8a8-cf85-4fbb-8e83-3d3baf011a49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.57200000000005, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {209fc52c-7f1c-4cfc-a7c7-1ceb1eb55f31}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c51f8a8-cf85-4fbb-8e83-3d3baf011a49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {659b243e-c04e-4976-b773-0ecc82124847}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0435fa32-6358-46c4-9fe3-042884d685bf}, !- Handle
  Surface 684,                            !- Name
  RoofCeiling,                            !- Surface Type
  {4b9586a1-dc26-41f1-8fc0-da864c88d014}, !- Construction Name
  {4c51f8a8-cf85-4fbb-8e83-3d3baf011a49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {96eca87d-dc73-4d97-b375-ff33d60f9bc8}, !- Handle
  Zone Hospital Corridor C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7914c8f0-6cfd-4f24-9a7e-61cb9156ae3d}, !- Zone Air Inlet Port List
  {c3f09e86-8e8b-4511-a991-8b7986022937}, !- Zone Air Exhaust Port List
  {3f4d57f5-1b80-48f9-980d-58d0dfaad1d3}, !- Zone Air Node Name
  {15f35da5-8838-4d75-937f-3b69fb9e520c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fc328950-c42a-492b-a97c-fd3f36defd49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44228c6f-d741-4deb-a30c-5f260011cfda}, !- Handle
  Zone Hospital Corridor C end_b - Story Top Zone Air Node, !- Name
  {3f4d57f5-1b80-48f9-980d-58d0dfaad1d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f4d57f5-1b80-48f9-980d-58d0dfaad1d3}, !- Handle
  {c1c59cb5-dcae-4be7-9095-f99eb05a7d60}, !- Name
  {96eca87d-dc73-4d97-b375-ff33d60f9bc8}, !- Source Object
  11,                                     !- Outlet Port
  {44228c6f-d741-4deb-a30c-5f260011cfda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7914c8f0-6cfd-4f24-9a7e-61cb9156ae3d}, !- Handle
  {80dbf158-e353-4330-8ebb-7cc192c4c4f8}, !- Name
  {96eca87d-dc73-4d97-b375-ff33d60f9bc8}, !- HVAC Component
  {92ab0b15-e476-430b-ac4d-b9cbc87ac6fe}; !- Port 1

OS:PortList,
  {c3f09e86-8e8b-4511-a991-8b7986022937}, !- Handle
  {b2bf7e93-213c-439e-8d07-5d7cc2b68348}, !- Name
  {96eca87d-dc73-4d97-b375-ff33d60f9bc8}; !- HVAC Component

OS:PortList,
  {15f35da5-8838-4d75-937f-3b69fb9e520c}, !- Handle
  {94801f14-20a3-4344-81cd-f3156ba75850}, !- Name
  {96eca87d-dc73-4d97-b375-ff33d60f9bc8}, !- HVAC Component
  {4c09e075-0403-40f6-b127-efa1cf74cc82}; !- Port 1

OS:Sizing:Zone,
  {dc73b7dd-ce4c-4501-8e7c-c0c5fd5aa461}, !- Handle
  {96eca87d-dc73-4d97-b375-ff33d60f9bc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f08b4da3-57d3-4403-97a7-83aef87e2f41}, !- Handle
  Zone Hospital Corridor C end_b - Story Top Zone HVAC Equipment List, !- Name
  {96eca87d-dc73-4d97-b375-ff33d60f9bc8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f04a3881-bbf9-418c-9e9a-9f02bacedaec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Surface,
  {250579ac-3c2f-49a3-b3ad-8addd52eae25}, !- Handle
  Surface 685,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2e1c39a-f165-42a6-99d6-b2e5237982d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3446e0ef-cf6b-479b-8e63-9b9e57479db3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7197221571493, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  17.7197221571493, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dd3124e-dde7-42e6-8db6-314a54b10279}, !- Handle
  Surface 686,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2e1c39a-f165-42a6-99d6-b2e5237982d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc37cb73-c8d7-4c5b-bc48-7ebd0f7b5777}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0476115895355, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.0476115895355, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  19.4916943728643, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  19.4916943728643, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68d73d46-51cf-4630-86dd-f8fe6b71e3f6}, !- Handle
  Surface 687,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa292352-1a14-49f4-95fe-b2cb97564582}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2311928-1089-4d80-abcc-5b6f4fd517a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.2554629861616, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  57.2554629861616, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3790048914751, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  43.3790048914751, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b27bce-f8f5-4cb8-8211-7e89b86c080c}, !- Handle
  Surface 688,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa292352-1a14-49f4-95fe-b2cb97564582}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ad74d71-0816-4b3c-a617-8f552f09d066}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6070326757601, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  41.6070326757601, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf8ea8e-61cc-4780-afa2-22fa9bc62097}, !- Handle
  Surface 689,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ee25f9e-f282-41f9-9869-6f2abe4ba146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef9d3f8-a666-44d3-86a6-4ba718e7c93a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7197221571493, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  17.7197221571493, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3315cf9a-ffb4-4496-b1be-5509a91b39a1}, !- Handle
  Surface 690,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ee25f9e-f282-41f9-9869-6f2abe4ba146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e16a925f-f39a-4e48-996e-258619df360d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0476115895355, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.0476115895355, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  19.4916943728643, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  19.4916943728643, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b7c2159-8c47-419d-b350-40855c483878}, !- Handle
  Surface 691,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9353c3ee-15b8-4fac-ac8d-c9c7408d75f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7066ab9e-4100-4468-8d71-8faba3419820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.2554629861616, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  57.2554629861616, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3790048914751, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  43.3790048914751, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86876d48-9e50-462c-a64c-a1139c31e6f4}, !- Handle
  Surface 692,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9353c3ee-15b8-4fac-ac8d-c9c7408d75f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3453745-88de-4610-92bc-12bad432d49d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6070326757601, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  41.6070326757601, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {facef4e8-8682-4c4a-a7e8-8969af8d9c7c}, !- Handle
  Surface 693,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8624785b-5e6a-4c51-af9a-e156c0fd1fd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a9f1bcb-fc67-4e50-b8fa-7bfd8b423e69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4032300133875, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  20.4032300133875, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  17.3022786358864, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  17.3022786358864, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dcab9e0-83a3-4fb6-81ae-f9a6798d32f4}, !- Handle
  Surface 694,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8624785b-5e6a-4c51-af9a-e156c0fd1fd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a44c5b4-9fac-4e3a-b758-3b935fb9cf1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2070412186559, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  15.2070412186559, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3194347-5a65-4d14-9901-ebf2180c2021}, !- Handle
  Surface 695,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {146fa538-05ea-402d-b70c-9d7c693ebdb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f20d4ebe-47cc-4683-9854-f593cff3f32c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4032300133875, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  20.4032300133875, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  17.3022786358864, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  17.3022786358864, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e69890a-fcf4-405a-9f8a-3872be2925bd}, !- Handle
  Surface 696,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {146fa538-05ea-402d-b70c-9d7c693ebdb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb2f884c-52cf-449c-aab3-3f5ecc91d820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2070412186559, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  15.2070412186559, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c76d96-1212-414d-a104-ecc38235d5c3}, !- Handle
  Surface 697,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {09b8cc4a-6553-4d11-9f89-731df9093ef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79a24a7e-f6cc-4dc8-8051-46eaa0f30616}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4840805052233, 4.57199999999996, 0,   !- X,Y,Z Vertex 1 {m}
  3.4840805052233, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.08952345695994, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.08952345695994, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a9f1bcb-fc67-4e50-b8fa-7bfd8b423e69}, !- Handle
  Surface 698,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75c10e40-ba18-4100-bff0-98f29842ccbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {facef4e8-8682-4c4a-a7e8-8969af8d9c7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1009513775011, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.1009513775011, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7aca2a6-5c77-4071-8813-3033a14af735}, !- Handle
  Surface 699,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab1e3806-3e8d-4e30-8cb4-14f2a087d3a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc67c70b-a523-4226-a820-8276bb86fda0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.29714017223274, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.29714017223274, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.3945570482634, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.3945570482634, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3446e0ef-cf6b-479b-8e63-9b9e57479db3}, !- Handle
  Surface 700,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {acd1e7f4-3af2-4da6-a2a3-0ce7bcf536cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {250579ac-3c2f-49a3-b3ad-8addd52eae25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6070326757602, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  41.6070326757602, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.8873105186108, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.8873105186108, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af250e94-7bab-4c30-89ce-0e36b1459110}, !- Handle
  Surface 701,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {acd1e7f4-3af2-4da6-a2a3-0ce7bcf536cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bcb9bd0-4efe-479c-b883-4a99a233ee97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4032300133875, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  20.4032300133875, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {886ae941-19c3-45c9-8d5d-df1fc751b26a}, !- Handle
  Surface 702,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a21bd261-67c5-4a10-bf33-57b2588fcc79}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1af1bf77-ef53-44ae-9706-fae499d3902d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4840805052233, 4.57200000000005, 0,   !- X,Y,Z Vertex 1 {m}
  3.4840805052233, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.08952345695994, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.08952345695994, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f20d4ebe-47cc-4683-9854-f593cff3f32c}, !- Handle
  Surface 703,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {638bfe4b-e7ee-4a3a-9374-8f6a86817074}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3194347-5a65-4d14-9901-ebf2180c2021}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1009513775011, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.1009513775011, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {200fffc9-8e78-4fde-93cc-3668b36fc16b}, !- Handle
  Surface 704,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21553a39-057c-4593-8ed9-17a5311884f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d28f841f-182b-46f3-9dd4-f50520f80695}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.29714017223274, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.29714017223274, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.3945570482634, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.3945570482634, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef9d3f8-a666-44d3-86a6-4ba718e7c93a}, !- Handle
  Surface 705,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a5a2d35-0b39-4629-b507-45720cd9103b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caf8ea8e-61cc-4780-afa2-22fa9bc62097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6070326757602, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  41.6070326757602, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.8873105186108, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.8873105186108, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dea959e0-d91b-425c-bd68-99c7e8ae631f}, !- Handle
  Surface 706,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a5a2d35-0b39-4629-b507-45720cd9103b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c8b532c-b416-47a3-bec9-2900479ce1b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4032300133875, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  20.4032300133875, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c2285c8-0651-40a4-b979-ac33044d1d18}, !- Handle
  Surface 707,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4148fe74-750e-4872-97c5-fa231fe91f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2b2b75e-e754-462a-9086-b22e0fec50b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.9501947135048, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  28.9501947135048, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0303425e-04c1-4baa-86b3-429740fc74c1}, !- Handle
  Surface 708,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f926d244-c428-4c85-9f89-83d14e5ed5d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42fc4f78-dcba-4fb6-bcd8-eb06df197e64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1515526038069, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  37.1515526038069, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bb17e3d-5fb5-4dd3-a734-bfcd48277b1e}, !- Handle
  Surface 709,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54c45cb9-b53d-40f1-948c-a6bebc618e01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6bd8f27-cc88-4b47-83b4-94489313c56d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.9501947135048, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  28.9501947135048, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0744064-f493-4151-96a1-e89ca28783c2}, !- Handle
  Surface 710,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dfa4d998-bf41-4cf9-be3d-3dbf05aa9fb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03757b05-4fae-40d0-94d0-c08eb633948f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1515526038069, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  37.1515526038069, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a3672c8-85fb-47d0-a615-9ef31aad6a73}, !- Handle
  Surface 711,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a2e1c39a-f165-42a6-99d6-b2e5237982d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53512c6d-34ce-4166-a473-d27bf52f3217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5406752432296, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  15.5406752432296, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.90258312396926, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.90258312396926, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1cea41d-3e6a-47fa-9ff1-aff9ab1d9ecd}, !- Handle
  Surface 712,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ee25f9e-f282-41f9-9869-6f2abe4ba146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bb1e256-872f-4d0e-bc68-39993636c4db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5406752432296, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  15.5406752432296, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.90258312396926, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.90258312396926, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03009399-c13d-41d5-b4b4-9edc1fc0b24f}, !- Handle
  Surface 713,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a2e1c39a-f165-42a6-99d6-b2e5237982d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6604590e-69f1-41f2-9f82-c94a8254efc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0476115895355, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  23.0476115895355, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.5406752432296, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.5406752432296, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2894214-2c69-4461-8cf8-863eae7efff2}, !- Handle
  Surface 714,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ee25f9e-f282-41f9-9869-6f2abe4ba146}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71da6ba1-b154-4cee-8ed6-ae4b3e803485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0476115895355, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  23.0476115895355, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.5406752432296, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.5406752432296, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {decbd492-3779-4f8c-af78-e2558468b3eb}, !- Handle
  Surface 715,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5eca10c-dfea-4dcd-85c8-512717043686}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73fee361-d4ab-4294-bc6d-6fd868f70b40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8968691636987, 4.57199999999996, 0,   !- X,Y,Z Vertex 1 {m}
  4.8968691636987, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6098f8b2-9700-47b5-98ab-c49c35c33f71}, !- Handle
  Surface 716,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {43d2e03c-9a8a-473b-943d-e139e4fe5100}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {686acd6a-413e-44a9-a280-5f6116026489}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8968691636987, 4.57200000000005, 0,   !- X,Y,Z Vertex 1 {m}
  4.8968691636987, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {938c0e7e-36d3-4f47-aba0-dbd1f849b8b6}, !- Handle
  Surface 717,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {24a76bb2-6b97-4a0a-85cf-a89dc6c21798}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ea93361-3240-4e00-9f83-1a0204bd28b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1210828950835, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  17.1210828950835, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.55591721667119, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.55591721667119, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83746576-3898-4978-b821-c34af757a373}, !- Handle
  Surface 718,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ef3b1de-119a-4ba0-9aaf-189d7d8ee93e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c6fc789-32a7-4cde-a3f5-8be71201ae41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9695160531169, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.9695160531169, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  13.5651656784123, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  13.5651656784123, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2311928-1089-4d80-abcc-5b6f4fd517a4}, !- Handle
  Surface 719,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24a76bb2-6b97-4a0a-85cf-a89dc6c21798}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68d73d46-51cf-4630-86dd-f8fe6b71e3f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8764580946865, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.8764580946865, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.21884749357559e-15, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.21884749357559e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {518bfbd8-9b84-4ab9-a83b-b6aed9498c8f}, !- Handle
  Surface 720,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4148fe74-750e-4872-97c5-fa231fe91f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34592968-3026-4709-a534-e3492944fd53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.369756429734, 4.57199999999996, 0,   !- X,Y,Z Vertex 1 {m}
  33.369756429734, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.24462480039701, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.24462480039701, 4.57199999999996, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23addf44-5c5a-4308-ad75-379d1c5eb642}, !- Handle
  Surface 721,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de255ac5-bfb1-4106-90e6-424ff72570f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9baa4fc3-ffca-4794-b90b-8b78084fdc7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1210828950835, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  17.1210828950835, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.55591721667119, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.55591721667119, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54d30405-d826-47b3-9062-ee01fd0d7334}, !- Handle
  Surface 722,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e4f67db-dfd8-42c1-91b7-67cff1424774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c369781c-f5bf-4531-9f08-136cdc652dd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9695160531169, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.9695160531169, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  13.5651656784123, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  13.5651656784123, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7066ab9e-4100-4468-8d71-8faba3419820}, !- Handle
  Surface 723,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de255ac5-bfb1-4106-90e6-424ff72570f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b7c2159-8c47-419d-b350-40855c483878}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8764580946865, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.8764580946865, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.21884749357559e-15, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.21884749357559e-15, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b192569c-4d6c-4596-8783-51394a266808}, !- Handle
  Surface 724,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54c45cb9-b53d-40f1-948c-a6bebc618e01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8eb4f316-a06e-4473-877f-7e7747cf0a7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.369756429734, 4.57200000000005, 0,   !- X,Y,Z Vertex 1 {m}
  33.369756429734, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.24462480039701, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.24462480039701, 4.57200000000005, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d090d7e0-3b96-4c3d-816e-fbc4b656d6b0}, !- Handle
  Surface 725,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6a14e1f-97f6-4b18-90a2-3443d11a6882}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0598f52-79b0-435a-93f6-fc573c144bc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.289791617862, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.289791617862, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16e3abf-1955-436a-961d-2b8a82dd3dde}, !- Handle
  Surface 726,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ef3b1de-119a-4ba0-9aaf-189d7d8ee93e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a503049d-be3d-4e24-92ba-08ffc7f05876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6797244352549, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  10.6797244352549, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -5.77315972805081e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.77315972805081e-15, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e85e893c-b8ed-4689-ac1a-510f70b1ee36}, !- Handle
  Surface 727,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c5378bc1-a5bd-4aef-b3f0-7e02509c5c8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {925c4415-78de-4917-8a93-405ef10a276b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.289791617862, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.289791617862, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57d3f7f2-fe22-4a56-afbb-7f3ff2002faa}, !- Handle
  Surface 728,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e4f67db-dfd8-42c1-91b7-67cff1424774}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a2e7f8-6471-44d2-ab19-235ef011c580}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6797244352549, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  10.6797244352549, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -5.77315972805081e-15, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.77315972805081e-15, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a503049d-be3d-4e24-92ba-08ffc7f05876}, !- Handle
  Surface 729,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e95b6e0-983c-47ce-93f3-4cfe1d43d52a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a16e3abf-1955-436a-961d-2b8a82dd3dde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1866607815608, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  18.1866607815608, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  7.50693634630586, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  7.50693634630586, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a2e7f8-6471-44d2-ab19-235ef011c580}, !- Handle
  Surface 730,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {667a312c-0e4c-4cc5-92ce-0ddac8a8967a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57d3f7f2-fe22-4a56-afbb-7f3ff2002faa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1866607815608, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  18.1866607815608, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  7.50693634630586, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  7.50693634630586, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c6fc789-32a7-4cde-a3f5-8be71201ae41}, !- Handle
  Surface 731,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4b5ecee2-a2fe-4e9a-9702-58eea5f0dfb5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83746576-3898-4978-b821-c34af757a373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.4043503747046, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  10.4043503747046, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c369781c-f5bf-4531-9f08-136cdc652dd7}, !- Handle
  Surface 732,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {57df56de-869c-40d1-b7e4-48fbd0163995}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54d30405-d826-47b3-9062-ee01fd0d7334}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.4043503747046, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  10.4043503747046, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1be97e-921e-4784-8fd5-90d9aed4dd7b}, !- Handle
  Surface 733,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {75df210d-3451-4517-8362-8b93c9cb2efc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {529110aa-c002-4d9b-b47e-c826a37e63fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.2554629861616, 4.57199999999996, 0,  !- X,Y,Z Vertex 1 {m}
  57.2554629861616, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0535e63-8cd6-4640-825e-4b9b43649ed5}, !- Handle
  Surface 734,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6657cda-738e-42b7-ac21-59d3a1243efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {414c3c97-7bd0-47c4-9cb7-789a85ef27a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.2554629861616, 4.57200000000005, 0,  !- X,Y,Z Vertex 1 {m}
  57.2554629861616, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1562ed13-4cec-4e53-80ba-b971bb5a384a}, !- Handle
  Surface 735,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b67119a2-26c3-47f0-8a33-fc6347a51c4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48829ebe-b964-44f4-9d72-7c4f2ee758bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.7197221571493, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  17.7197221571493, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77772bd7-ef0b-49e1-9a36-b3b91e35f962}, !- Handle
  Surface 736,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b67119a2-26c3-47f0-8a33-fc6347a51c4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91101877-2d28-47a5-bb44-57dfeb381ec6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0476115895355, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.0476115895355, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  19.4916943728643, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  19.4916943728643, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7a68378-2835-4ecc-a404-d815075937bc}, !- Handle
  Surface 737,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ee5e477-1cae-4d4f-b03c-b25c7f7613bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edc6019b-6ea0-4c28-960c-3307ebcd4967}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.2554629861616, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  57.2554629861616, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3790048914751, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  43.3790048914751, 90.6252194158958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28cd559e-b42f-45a7-bfe6-3cb44ca7c5ee}, !- Handle
  Surface 738,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ee5e477-1cae-4d4f-b03c-b25c7f7613bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15a500f1-4fe7-4b9a-b036-79289879980d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6070326757601, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  41.6070326757601, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 90.6252194158958, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a31f99c-3ead-4224-aafe-f2c56468214d}, !- Handle
  Surface 739,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c111482b-0ec6-4896-83dd-95c0695aa76a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {995e8c3c-af59-439b-a7e6-e8d1a32a7b21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4032300133875, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  20.4032300133875, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  17.3022786358864, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  17.3022786358864, 90.6252194158958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c30474b-03d6-44c4-a7eb-2e4bc5b7f76d}, !- Handle
  Surface 740,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c111482b-0ec6-4896-83dd-95c0695aa76a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b28992f-8d5e-4450-afca-6d387294cff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2070412186559, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  15.2070412186559, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 90.6252194158958, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dcb418c-64b6-4cec-b9fc-d7bc53c5109a}, !- Handle
  Surface 741,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {75df210d-3451-4517-8362-8b93c9cb2efc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfd2352a-13b1-4b02-9f54-7e3dda39fe3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0541050958595, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  49.0541050958595, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999996, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26ebc0d6-6ed7-4341-98d4-bd4d597746d7}, !- Handle
  Surface 742,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ed05130-c400-44a3-8cdf-a747f29102ad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21438a89-ddbf-46cc-930a-d390ab868d02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0541050958595, 4.57199999999996, -3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  49.0541050958595, -4.2632564145606e-14, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdd8f7cf-48cb-4f96-b046-98e3b21a26de}, !- Handle
  Surface 743,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a6657cda-738e-42b7-ac21-59d3a1243efb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8089c78-d894-4c62-b558-5a4062d7b90a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0541050958595, 4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  49.0541050958595, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000005, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4137337-0534-4134-9e94-c6b6bb7cd32e}, !- Handle
  Surface 744,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6cf38176-5636-4db0-b261-cdba424f313a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a0a8885-668d-47f3-aa89-c446d1bc1d15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0541050958595, 4.57200000000005, -3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  49.0541050958595, 4.2632564145606e-14, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5590daa0-4e43-44cf-9c87-779643d27e58}, !- Handle
  Surface 745,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cee08233-7dd9-4125-8969-510937569f87}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43e1e027-d8db-42ca-b183-8f4aca8bda69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4840805052233, 90.6252194158958, 0,   !- X,Y,Z Vertex 1 {m}
  3.4840805052233, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.08952345695994, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.08952345695994, 90.6252194158958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {995e8c3c-af59-439b-a7e6-e8d1a32a7b21}, !- Handle
  Surface 746,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {605e8853-0638-4339-8913-3b6a58f02993}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a31f99c-3ead-4224-aafe-f2c56468214d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.1009513775011, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  3.1009513775011, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a325713-3259-44cd-83a1-d8d1791b8214}, !- Handle
  Surface 747,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5d6490d-a4b1-4755-990a-d7fcbe66fc0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ff41e2e-67c8-4626-9b02-046ecf779828}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.29714017223274, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  8.29714017223274, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.3945570482634, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.3945570482634, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48829ebe-b964-44f4-9d72-7c4f2ee758bf}, !- Handle
  Surface 748,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3781f46a-d5f6-4bf5-b9b4-655870badbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1562ed13-4cec-4e53-80ba-b971bb5a384a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  41.6070326757602, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  41.6070326757602, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  23.8873105186108, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  23.8873105186108, 90.6252194158958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5b74217-7e72-4e49-97de-e577d88a3099}, !- Handle
  Surface 749,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3781f46a-d5f6-4bf5-b9b4-655870badbc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0242605a-4084-442b-bd25-4ac4191a89e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.4032300133875, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  20.4032300133875, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 90.6252194158958, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c79e7dd-9088-46b2-9c09-764ac932438f}, !- Handle
  Surface 750,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c014e3cc-6913-46ea-a3f5-4be30d2e907a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f022445-e4c0-4fd7-8de4-04c0f42d1e67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.9501947135048, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  28.9501947135048, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bd944dd-e5d8-499e-aa59-5d33c3cd501d}, !- Handle
  Surface 751,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {273bf381-2555-42ef-9277-a4dad242bc50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10a86dc3-f8a3-44cf-9340-d687eeffcd8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1515526038069, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  37.1515526038069, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.22044604925031e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.22044604925031e-15, 90.6252194158958, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81038ada-0795-407d-888f-d4ae35427deb}, !- Handle
  Surface 752,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b67119a2-26c3-47f0-8a33-fc6347a51c4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37ddc0db-63ba-46c1-98ac-39c5b4a79d3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5406752432296, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  15.5406752432296, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.90258312396926, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.90258312396926, 90.6252194158958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3edcb2a-73dc-45ac-b0ed-55e9e792ff88}, !- Handle
  Surface 753,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b67119a2-26c3-47f0-8a33-fc6347a51c4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bafb97a-5b88-4550-b764-78c74eced5bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.0476115895355, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  23.0476115895355, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  15.5406752432296, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  15.5406752432296, 90.6252194158958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c425a38d-b4df-4b92-b7ac-d398ea3de511}, !- Handle
  Surface 754,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7f92fd7c-dbc6-4270-b2c1-3c9bcc1a37c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71b8d991-6ff7-4181-9ea8-6f70148b176f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8968691636987, 90.6252194158958, 0,   !- X,Y,Z Vertex 1 {m}
  4.8968691636987, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 90.6252194158958, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6519d3d5-7edd-45be-91d7-bcda2f3a6578}, !- Handle
  Surface 755,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c0a9693a-c016-4234-8622-82fab76d82e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae5119e2-e3c5-4616-b938-e0911de62179}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.1210828950835, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  17.1210828950835, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.55591721667119, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.55591721667119, 90.6252194158958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2deb7e08-7682-4f42-91e7-909c78b51710}, !- Handle
  Surface 756,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7ca56d4-e4e2-46ab-94bd-fe46b2b2a00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912c623b-c622-4ae3-a5e3-5f5ac73ab874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.9695160531169, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  23.9695160531169, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  13.5651656784123, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  13.5651656784123, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edc6019b-6ea0-4c28-960c-3307ebcd4967}, !- Handle
  Surface 757,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0a9693a-c016-4234-8622-82fab76d82e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7a68378-2835-4ecc-a404-d815075937bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.8764580946865, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.8764580946865, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.21884749357559e-15, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.21884749357559e-15, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {171d7df5-89ef-4136-a016-e74bbdbd1140}, !- Handle
  Surface 758,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c014e3cc-6913-46ea-a3f5-4be30d2e907a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1465cff0-cde6-44b3-8e77-7ee09d08a60d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.369756429734, 90.6252194158958, 0,   !- X,Y,Z Vertex 1 {m}
  33.369756429734, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.24462480039701, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.24462480039701, 90.6252194158958, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8da3ca6-ddc2-4b60-906c-d36a65e604b6}, !- Handle
  Surface 759,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32af2730-9d06-4530-80f4-34787b334f9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7924ba2e-e2a9-4804-8da8-a07bf3baa99f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.289791617862, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  13.289791617862, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d53109-89d1-4b82-a721-82e8fe046d21}, !- Handle
  Surface 760,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7ca56d4-e4e2-46ab-94bd-fe46b2b2a00e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40ca5fe6-b66a-411b-8d6c-6e9c89eea07f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6797244352549, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  10.6797244352549, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -5.77315972805081e-15, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.77315972805081e-15, 90.6252194158958, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ca5fe6-b66a-411b-8d6c-6e9c89eea07f}, !- Handle
  Surface 761,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43c8e83d-4b64-4370-bcf5-6c4f0cfbcd33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8d53109-89d1-4b82-a721-82e8fe046d21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.1866607815608, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  18.1866607815608, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  7.50693634630586, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  7.50693634630586, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912c623b-c622-4ae3-a5e3-5f5ac73ab874}, !- Handle
  Surface 762,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cccf77ab-1ad7-456d-84d7-04bd03d63a2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2deb7e08-7682-4f42-91e7-909c78b51710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.4043503747046, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  10.4043503747046, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.30926389122033e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.30926389122033e-14, 90.6252194158958, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {287c09ff-6288-4b93-822f-0d8a0923b11c}, !- Handle
  Surface 763,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b4d1103-766c-4ce7-aa87-cc501155d5b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb397bf5-0f26-4121-ae98-a6ae027fe8ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.2554629861616, 90.6252194158958, 0,  !- X,Y,Z Vertex 1 {m}
  57.2554629861616, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 90.6252194158958, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e01d73b-8de1-4204-acab-9086f0843d1d}, !- Handle
  Surface 764,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b4d1103-766c-4ce7-aa87-cc501155d5b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce13fe08-2ee8-47e9-aef9-91638349d9b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0541050958595, -4.2632564145606e-14, 4.2672, !- X,Y,Z Vertex 1 {m}
  49.0541050958595, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 90.6252194158958, 4.2672, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a431194c-96aa-4e74-889a-de59e44e1ac2}, !- Handle
  Surface 765,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {473f4394-fb2f-4555-addb-de32697feb77}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {010be70a-5f4e-42b1-9c9c-e6af25e46cf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.0541050958595, 90.6252194158958, -3.5527136788005e-15, !- X,Y,Z Vertex 1 {m}
  49.0541050958595, -4.2632564145606e-14, -3.5527136788005e-15, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 90.6252194158958, 0; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63bcc02d-963c-4d2f-a17c-473f47593d25}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {c84bd9f8-9524-4255-a273-2f56eae4ae59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.54659999999996, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0253999999999568, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0253999999999568, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f6fcb03-51f7-497a-b28d-1bfa5f64ad62}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {b557aed5-2b92-45f9-970a-d7e888e09016}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45088446-7345-48e6-8399-ccc17acbb955}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {330d7337-d84b-4bc0-962a-fb83605bd2cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.5998194158958, 1.44513493153656, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.5998194158958, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0253999999999479, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0253999999999479, 1.44513493153656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {807bea9b-f32f-43a4-bad5-10f58dbaa765}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {21126323-d774-47bd-94a1-cfaf2252eb83}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.54660000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0254000000000421, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4c1f18b-0b0d-4dfe-8d74-cd81078d072f}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {429211d8-f061-4040-aea4-ea03f3351eba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999497, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999497, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2b0f3ec-2ebb-45dd-ae47-d05424dbf202}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {7bca7edd-3003-40f4-abe5-e63491b05953}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, -4.2632564145606e-14, 1.44704041710155, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  15.1816412186559, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  15.1816412186559, -4.2632564145606e-14, 1.44704041710155; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ee792ea-d782-49a9-9786-c8791ceb5919}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {ec640cd7-02a4-45a3-b783-bc31c3fec26d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -4.2632564145606e-14, 1.45313038791377, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.16507483446104, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.16507483446104, -4.2632564145606e-14, 1.45313038791377; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60b366b2-202f-42ba-94d7-65946e90fef9}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {01eb0673-21ce-4b41-bf50-351292e8d6bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.1816412186559, 4.57200000000005, 1.44704041710155, !- X,Y,Z Vertex 1 {m}
  15.1816412186559, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000509, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000509, 4.57200000000005, 1.44704041710155; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17756c84-5089-4a3b-bb55-7911fea80330}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {1b3cc452-ce4c-4485-867f-b27a42683681}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -4.2632564145606e-14, 1.4617169612689, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  2.06983741723054, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  2.06983741723054, -4.2632564145606e-14, 1.4617169612689; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56947cb6-9e80-46f0-a409-03623f00fe99}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {69489ec0-c7d3-4b01-ae6a-ee363267d04f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.06983741723054, 4.57200000000005, 1.4617169612689, !- X,Y,Z Vertex 1 {m}
  2.06983741723054, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000358, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000358, 4.57200000000005, 1.4617169612689; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50a76efb-1b30-41ec-8afe-638432ddcb4d}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {5b1416c0-5979-4495-92ef-65f3587cb27f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1612607815608, 4.57200000000005, 1.44666444308819, !- X,Y,Z Vertex 1 {m}
  18.1612607815608, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.57200000000005, 1.44666444308819; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {232c66c9-a327-4882-b485-ae2ba0a91252}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {8d6fd68e-04e8-40b3-ad20-12cceb1f29c7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.16507483446104, 4.57200000000005, 1.45313038791377, !- X,Y,Z Vertex 1 {m}
  4.16507483446104, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57200000000005, 1.45313038791377; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65df25fb-3f70-4179-aea1-b304282db7cf}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {c7ffac58-2584-441f-a6cb-696de241a0df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -4.2632564145606e-14, 1.44895796299396, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  8.27174017223274, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  8.27174017223274, -4.2632564145606e-14, 1.44895796299396; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cc5cd06-490f-4811-b21e-977e0ef4fd6d}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {684eae19-0317-41ca-a155-b293059d12a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.27174017223274, 4.57200000000005, 1.44895796299396, !- X,Y,Z Vertex 1 {m}
  8.27174017223274, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000367, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000367, 4.57200000000005, 1.44895796299396; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57840ba2-9081-400f-bded-2e0312f96e3d}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {8180da19-bf8b-455f-8903-80ebcb3ffc26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999609, -4.2632564145606e-14, 1.4483696848654, !- X,Y,Z Vertex 1 {m}
  0.0253999999999609, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  9.6126921192603, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  9.6126921192603, -4.2632564145606e-14, 1.4483696848654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bc7710a-57ae-4c21-af99-ae762ba77612}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {b5e010e8-8e9a-486f-9a4f-521187449765}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6126921192603, 4.57200000000005, 1.4483696848654, !- X,Y,Z Vertex 1 {m}
  9.6126921192603, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999621, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999621, 4.57200000000005, 1.4483696848654; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cedb832d-7633-4949-aa26-ea418ec45ada}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {416222fe-19dd-435c-8380-64ea19c0ef67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000044, -4.2632564145606e-14, 1.44666444308819, !- X,Y,Z Vertex 1 {m}
  0.0254000000000044, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  18.1612607815608, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  18.1612607815608, -4.2632564145606e-14, 1.44666444308819; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {620b8ab4-c63b-44ff-be33-dcf1cc082929}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {70ad28e5-de39-42ee-9dfb-4118b92bdb32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000284, -4.2632564145606e-14, 1.44666444308819, !- X,Y,Z Vertex 1 {m}
  0.0254000000000284, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  18.1612607815607, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  18.1612607815607, -4.2632564145606e-14, 1.44666444308819; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b94161c-8093-4ec2-be82-7c955502492d}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {3b648316-4e89-4a2f-b5d0-7c1f7585eeab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.1612607815607, 4.57200000000005, 1.44666444308819, !- X,Y,Z Vertex 1 {m}
  18.1612607815607, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57200000000005, 1.44666444308819; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fb6a0a9-c61b-4de8-8348-f3b34641a9ee}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {aae0cbf5-22e8-4cc2-baad-dd9d06c32049}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -4.2632564145606e-14, 1.44709976541236, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  14.7985120909338, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  14.7985120909338, -4.2632564145606e-14, 1.44709976541236; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f66745cc-2a1f-4c62-8c3b-aaca15cde8f3}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {79ee1031-e5ce-4d9e-93b4-a41f05378373}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.7985120909338, 4.57200000000005, 1.44709976541236, !- X,Y,Z Vertex 1 {m}
  14.7985120909338, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 4.57200000000005, 1.44709976541236; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5c84960-cc0f-4d6d-b850-aa1d21f9ed7c}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {f3758f20-e2ee-441a-b802-2c7e0bcd2bf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0253999999999574, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.54659999999996, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9aaa0cb4-256b-42d3-a388-90468c8878ba}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {c8c779a9-2632-496e-9400-ef8e2ff4ecb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000004, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000004, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13f6395d-b4e8-4b7a-914d-160865d59dc1}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {2c3ec748-e643-4573-af88-c55fb91d05d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0253999999999574, 1.44513493153656, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 90.5998194158958, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 90.5998194158958, 1.44513493153656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d191e759-db27-45db-a404-47e6be67d7e7}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {d5c38acd-5508-4707-8de2-8d8505d6cc87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000004, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54660000000004, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87ba8c25-732e-427b-a0be-14a328bf8e4a}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {65095540-955b-4bae-b901-7321ffd6dddf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000004, 0.0254000000000426, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57200000000004, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000004, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000004, 4.54660000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d8af42b-71c8-449f-a636-55d37811429c}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {762255c3-1020-4da1-80d2-4463f89add6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.0222115895355, 4.57200000000005, 1.44626020045053, !- X,Y,Z Vertex 1 {m}
  23.0222115895355, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.57200000000005, 1.44626020045053; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {348e09ed-6499-4e7a-b489-254db76a4cad}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {47a274e0-50fd-4302-872e-ede5c141bda9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999951, -4.2632564145606e-14, 1.44620206954065, !- X,Y,Z Vertex 1 {m}
  0.0253999999999951, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  23.9441160531169, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  23.9441160531169, -4.2632564145606e-14, 1.44620206954065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3068ec1c-47a7-46da-b602-d40a29c17815}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {5ce8ae83-5a37-4240-a451-c52447ec19a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.54659999999996, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0253999999999568, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0253999999999568, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4aa7e7e3-4882-4e6a-8d73-ac6905ebc97c}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {123df3f7-cebc-4bff-a11e-da2f5082249f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c743f5f-f0dd-4c4d-b30f-965fa5a49f7e}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {e2effc97-eabf-4bd0-bd83-ff78abeaf61f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.5998194158958, 1.44513493153656, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.5998194158958, 0.762, !- X,Y,Z Vertex 2 {m}
