  -4.9737991503207e-14, 0.0253999999999479, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0253999999999479, 1.44513493153656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {098c5297-b8ec-4865-8d34-cda13f06afd6}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {88ba286d-8b42-4bf5-8e65-d9695cd29a79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.54660000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0254000000000421, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13461644-53ac-4b01-9796-08a0acc286d4}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {c9d1340a-32f6-47d4-be3c-070da1c33dd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999497, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999497, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8626ec54-cc19-448f-8e2d-eaaf6e70130f}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {0e388ee6-8299-4aa0-9338-61602546d3e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, -4.2632564145606e-14, 1.44645616021955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  20.3778300133875, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  20.3778300133875, -4.2632564145606e-14, 1.44645616021955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae21307b-9259-4317-b443-1aad54d653ef}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {2e78718a-a81c-4e6e-adff-0d7713a593bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.3778300133875, 4.57200000000005, 1.44645616021955, !- X,Y,Z Vertex 1 {m}
  20.3778300133875, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000474, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000474, 4.57200000000005, 1.44645616021955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4849d77-15a2-4c21-9546-2f2da49f7ce9}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {ac88cd58-905e-4ddd-a448-128c5e7f1944}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -4.2632564145606e-14, 1.45485423357725, !- X,Y,Z Vertex 1 {m}
  0.0254, -4.2632564145606e-14, 0.762,    !- X,Y,Z Vertex 2 {m}
  3.4586805052233, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  3.4586805052233, -4.2632564145606e-14, 1.45485423357725; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c550e0d5-95b0-47ca-9a1b-16638ee49f6b}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {dbac79e2-4a91-4c08-8997-b4e800bf2a9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.4586805052233, 4.57200000000005, 1.45485423357725, !- X,Y,Z Vertex 1 {m}
  3.4586805052233, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.57200000000005, 1.45485423357725; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dd2068e-476b-42eb-9b2b-3e0c508ab254}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {1edd215a-034d-4791-bba5-4ba3db48690a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, -4.2632564145606e-14, 1.44626020045053, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  23.0222115895355, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  23.0222115895355, -4.2632564145606e-14, 1.44626020045053; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3f0ae6d-bd1b-494b-8014-c5029fc85d74}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {40226e09-22e2-4022-8b42-5a727fb898d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9441160531169, 4.57200000000005, 1.44620206954065, !- X,Y,Z Vertex 1 {m}
  23.9441160531169, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999941, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999941, 4.57200000000005, 1.44620206954065; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12acf029-5ce4-4215-81ee-0a3ff57ae130}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {b5c361ee-128b-4b3a-b802-8cc772b08eed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, -4.2632564145606e-14, 1.44651528595086, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  19.6953812546324, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  19.6953812546324, -4.2632564145606e-14, 1.44651528595086; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1adb13ee-f5db-4a79-9c3d-f46d1b12dda8}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {e9e436ca-8401-43cb-a0ba-77c4bfc5f339}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.6953812546324, 4.57200000000005, 1.44651528595086, !- X,Y,Z Vertex 1 {m}
  19.6953812546324, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.57200000000005, 1.44651528595086; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fadd0466-4ebf-42be-a05d-3d5c1c8114a9}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {642bfe91-9314-436d-95e2-f6c9e09c94b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54659999999996, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64ca2c2c-a912-4dab-a4e6-7b1fb24ad661}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {aff554d9-9e35-4d7b-91a3-9a297a0c551f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fca0181b-226b-470f-ba9f-95a861837317}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {4153ff9b-9b8f-40a2-a6e7-b8790a075760}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 1.44513493153656, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.5998194158958, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 90.5998194158958, 1.44513493153656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0240cd41-9278-4841-88d6-fd9bfdeb961b}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {429b5e2d-fbb6-42e5-8bd1-1e94fd2b11b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999497, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999497, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6565c555-ba34-4cbb-a4aa-c6c5aac42c0c}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {5a163516-de45-4bf4-910b-75fbc4b1b905}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000426, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54660000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cbb5bdb-47ab-4f74-b99b-bddfcc8a5abd}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {22645f11-236d-4488-984d-a14a909276a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.54659999999996, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0253999999999568, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0253999999999568, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a323858b-4277-4fc9-9bb2-ee1d07e74bc8}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {8e75c9d7-1899-4d18-8ef6-912ff3571843}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01640317-ce79-4fa7-9d05-303851dc2cf2}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {62b74680-ec32-470a-a0eb-22c1b091d601}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.5998194158958, 1.44513493153656, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.5998194158958, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0253999999999479, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0253999999999479, 1.44513493153656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15c699e9-8339-4618-a00d-4fbb2a73f513}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {8e718f78-1c73-4994-b789-20def8cb06a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.54660000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0254000000000421, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c35f0451-0792-4d80-8cc6-fe5921ef8868}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {91948954-03ee-4846-a4ce-d3b8ce5d22ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999497, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999497, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cac1759b-871f-49ad-817b-2663f13b82b9}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {0d2d0101-c5e1-4cf9-901c-7044792b97d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, -4.2632564145606e-14, 1.44558662333726, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  41.5816326757602, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  41.5816326757602, -4.2632564145606e-14, 1.44558662333726; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a14ed0f-bf58-42d5-952f-5eab0c5f25dd}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {a63ca447-2ad8-4b62-9101-69542ba216d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.5816326757602, 4.57200000000005, 1.44558662333726, !- X,Y,Z Vertex 1 {m}
  41.5816326757602, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000545, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000545, 4.57200000000005, 1.44558662333726; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fce65327-3d92-4642-9f92-ac9e6ce0894d}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {09ace1e2-0ae5-48e1-a9c2-bbbbd557eec3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999978, -4.2632564145606e-14, 1.46490326742305, !- X,Y,Z Vertex 1 {m}
  0.0253999999999978, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  1.74657221571496, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  1.74657221571496, -4.2632564145606e-14, 1.46490326742305; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d80f1e9-db20-44fe-bc64-0696e062b8d7}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {895b17b6-7a67-4fc6-9088-5a02bea0d4d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.74657221571496, 4.57200000000005, 1.46490326742305, !- X,Y,Z Vertex 1 {m}
  1.74657221571496, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.57200000000005, 1.46490326742305; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5aeadca2-fac5-4bf4-991a-b0f647573090}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {5806ae44-8011-4922-936c-b9b4083f0c53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000033, -4.2632564145606e-14, 1.44678382348021, !- X,Y,Z Vertex 1 {m}
  0.0254000000000033, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  17.0956828950835, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  17.0956828950835, -4.2632564145606e-14, 1.44678382348021; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94ac99f8-e533-406c-ac55-ece7f778ed06}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {75944c57-194d-4950-bea3-2917e9b55f26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.0956828950835, 4.57200000000005, 1.44678382348021, !- X,Y,Z Vertex 1 {m}
  17.0956828950835, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.57200000000005, 1.44678382348021; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fec42ed-8a79-4994-85ed-6a5197b302c8}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {4a666aa3-2a98-44e7-bad8-de2236945467}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, -4.2632564145606e-14, 1.44590526924061, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  30.099731629337, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  30.099731629337, -4.2632564145606e-14, 1.44590526924061; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d0f4228-4451-4df4-b16f-9e16951efb98}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {8dcb4425-74f1-47b6-9425-dc8776a39e72}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.099731629337, 4.57200000000005, 1.44590526924061, !- X,Y,Z Vertex 1 {m}
  30.099731629337, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57200000000005, 1.44590526924061; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ae9ade4-d248-4ec5-8b71-e3f82cc01531}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {ba44e153-d201-4b0f-a591-d46023e263e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0253999999999574, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.54659999999996, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4942726a-c8a9-410a-a782-3cc24cc15f9e}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {64d37dc5-cc19-481a-9d77-5135036d90e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999996, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999996, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {904fe2f9-63d3-426c-962f-ffdc08151716}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {290a3ba5-0765-48ff-9ce1-749fc06b33bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0253999999999574, 1.44513493153656, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 90.5998194158958, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 90.5998194158958, 1.44513493153656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfe28687-45f8-40c8-8abf-3b651adf4013}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {4f525565-2fa9-4c3b-b606-5b432e7a246e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999996, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54659999999996, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec47a1d7-bb5c-4844-bca8-36d4af861118}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {a661b42b-dbea-46cd-afc7-b60db0c11147}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999996, 0.0254000000000426, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57199999999996, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999996, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999996, 4.54660000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb75f2c4-fc21-42c6-b775-2965070d5d8a}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f36473f8-6a4a-4d47-b984-742620c49181}, !- Construction Name
  {9ffc385f-3467-48b9-a830-85786c711829}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.54659999999996, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0253999999999568, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0253999999999568, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18b19fa9-de5a-42cd-942b-c957b694cdeb}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f36473f8-6a4a-4d47-b984-742620c49181}, !- Construction Name
  {f7da422c-4dd7-4c0b-9fd0-8cbebc28ffdc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39048058-7af7-4d55-82f9-3a45ab60548a}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f36473f8-6a4a-4d47-b984-742620c49181}, !- Construction Name
  {9fe6e08e-0de7-41ba-ac14-cb59b9c59faf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.54660000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0254000000000421, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63232845-7252-4308-bebf-0bae7258b3f3}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f36473f8-6a4a-4d47-b984-742620c49181}, !- Construction Name
  {254095ed-29a8-47b2-8737-24b9157ae7f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999497, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999497, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c3480b9-672f-44db-baed-8de827ef3b16}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f36473f8-6a4a-4d47-b984-742620c49181}, !- Construction Name
  {c0be680f-819e-4dbf-a6e7-762715ce39a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.5998194158958, 1.44513493153656, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.5998194158958, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0253999999999479, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0253999999999479, 1.44513493153656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d16d9c0-1c4b-4957-af64-972bc9485b05}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f36473f8-6a4a-4d47-b984-742620c49181}, !- Construction Name
  {e55634cb-7a15-4678-933a-e1a16086f93d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, -4.2632564145606e-14, 1.44535831074093, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  57.2300629861616, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  57.2300629861616, -4.2632564145606e-14, 1.44535831074093; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {097e20ea-3f80-4872-8c50-a8af506272a0}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f36473f8-6a4a-4d47-b984-742620c49181}, !- Construction Name
  {662080aa-4b0a-4cc9-a08a-ed062a6c65eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  57.2300629861616, 4.57200000000005, 1.44535831074093, !- X,Y,Z Vertex 1 {m}
  57.2300629861616, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000545, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000545, 4.57200000000005, 1.44535831074093; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b46adf3f-9692-4736-98e4-ff3687271996}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {adb5fb3d-af56-4e29-93b0-d4badcc2d61f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -4.2632564145606e-14, 1.44579296302275, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  33.344356429734, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  33.344356429734, -4.2632564145606e-14, 1.44579296302275; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e53388de-1ad8-4e77-b93f-532fafa05076}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {0fbb9dc1-1b3d-4ed3-a3ed-41406c61562f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.344356429734, 4.57200000000005, 1.44579296302275, !- X,Y,Z Vertex 1 {m}
  33.344356429734, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57200000000005, 1.44579296302275; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {879b16ca-fbd5-4abe-a872-5e1ccb4d19b9}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {10a2fc29-add3-4f1f-b8d2-17f539f81be0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54659999999996, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dde3c261-7ee6-47cb-b0b6-bbf227e87f2d}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {3a4a5aa7-da13-4275-b347-84d88b6d99ab}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83535b43-fc69-4796-bda0-5ab3eda8ad78}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {37a53e6a-b30c-4569-9564-19785fb676e9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 1.44513493153656, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.5998194158958, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 90.5998194158958, 1.44513493153656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb7127cc-c5dd-4150-b910-d662537ce3ad}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {1363e0b6-7801-415d-a026-a79dcee5fe3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999497, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999497, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed0ce1c5-3036-4f5b-b79b-30ccd284dfb2}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {49b3ce72-7f61-4417-a9d7-7b1b083e38e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000426, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54660000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20585400-8f4c-489c-ae87-fe7ca85fca4d}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {3ea65c3c-6b98-47a0-ba56-4a6efadad822}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.54659999999996, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0253999999999568, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0253999999999568, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {125de2e5-3183-4a41-a6c7-6b7b7259ceda}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {fd967543-bca6-4415-acf4-3dfd131e6274}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85dd22f4-3b2c-4317-bc31-5b49bc174a90}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {ad4686d1-5f7f-4fcf-8df6-6eb0b05f3b1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.5998194158958, 1.44513493153656, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.5998194158958, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0253999999999479, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0253999999999479, 1.44513493153656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1575576c-6a2e-459e-9b21-64bc7d8591d0}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {bd1a996a-3a44-478e-8b9a-f8013392c1e0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.54660000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0254000000000421, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41506868-68ce-4883-bbbf-57465d2786e1}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {519f2039-d32b-4351-b91d-5c617bb45f33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999497, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999497, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4842dd6-c408-4e52-a7f8-12ac8dd617b5}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {f5ee4732-4bd5-4d9a-be48-30bbdbf9483f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, -4.2632564145606e-14, 1.4451545751133, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  86.1802576996665, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  86.1802576996665, -4.2632564145606e-14, 1.4451545751133; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c66e525b-786e-4238-8bea-037cfa749d37}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {36ec3962-2cf6-4470-9279-4745897974a2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  86.1802576996665, 4.57200000000005, 1.4451545751133, !- X,Y,Z Vertex 1 {m}
  86.1802576996665, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000332, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000332, 4.57200000000005, 1.4451545751133; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7919ac0c-6fc8-423c-a288-b13994e448c1}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f36473f8-6a4a-4d47-b984-742620c49181}, !- Construction Name
  {5a755df1-7405-49cd-9ed8-f240c7ddda46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999645, -4.2632564145606e-14, 1.45269104631401, !- X,Y,Z Vertex 1 {m}
  0.0253999999999645, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.39416171622926, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.39416171622926, -4.2632564145606e-14, 1.45269104631401; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06bdc1a7-1508-4cfe-8b7a-b0540a7c2deb}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f36473f8-6a4a-4d47-b984-742620c49181}, !- Construction Name
  {9a192586-ac85-4e0b-8ffe-4d19e899c187}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.39416171622926, 4.57200000000005, 1.45269104631401, !- X,Y,Z Vertex 1 {m}
  4.39416171622926, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999639, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999639, 4.57200000000005, 1.45269104631401; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3e26b84-3431-4e25-9b4a-7ab148d3f6d3}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f36473f8-6a4a-4d47-b984-742620c49181}, !- Construction Name
  {00e9b84d-016f-4707-837b-ff025ef74e3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54659999999996, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d9b7ab1-f78f-4cfc-8f81-855c3286bd8a}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f36473f8-6a4a-4d47-b984-742620c49181}, !- Construction Name
  {81ddcd37-6a16-44ee-b0b0-d6cbb679b921}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b3dbf12-e0b3-485a-aad3-6affb88bc214}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f36473f8-6a4a-4d47-b984-742620c49181}, !- Construction Name
  {d972e5e7-4166-43e9-805f-2348777d96f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 1.44513493153656, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.5998194158958, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 90.5998194158958, 1.44513493153656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43b3c3a9-90bb-4e16-bdcc-f0b6015726d9}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f36473f8-6a4a-4d47-b984-742620c49181}, !- Construction Name
  {3a7c8eac-bda9-4961-a31a-73b8750e1ed0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000421, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000421, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abe318d7-ce46-4de4-b1ee-3a796040cab4}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f36473f8-6a4a-4d47-b984-742620c49181}, !- Construction Name
  {e0cf4a31-e205-4864-a87b-ae63cfc575ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000426, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54660000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ecc3a51-4c52-4691-ac2b-e6b29aa0d4f2}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {40bfbf59-c4a3-45d6-bacd-177d8804b316}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.54659999999996, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0253999999999568, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0253999999999568, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e087034-8332-48c3-bdd7-acd6aae0d059}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {da9343bc-789a-4c80-ba46-f9d36b792f11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c2ebec1-9cf2-40c2-bdf8-f8ca2916eda5}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {9504ff2a-ef26-4ece-97d1-3c35ca26987d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.5998194158958, 1.44513493153656, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.5998194158958, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0253999999999479, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0253999999999479, 1.44513493153656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bc4efaf-0ecc-45b5-850d-c40480c4b107}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {58410787-2fc1-4294-a113-d9dd1d939926}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999497, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999497, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8ec005e-1d91-403e-9136-a01b2c78e94a}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {5d338ddf-1b54-4268-8f1f-bcf7c613bbdb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.54660000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0254000000000421, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a003fe4-fb0d-4f9c-99ec-f6b0d979777e}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {b392f527-deff-4780-898d-4f110641ee4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, -4.2632564145606e-14, 1.44545978494496, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  49.0287050958595, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  49.0287050958595, -4.2632564145606e-14, 1.44545978494496; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e577fd68-ac23-4fdd-bb69-681f0438330b}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {7762329b-39a5-4786-91e2-34b095d80103}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.0287050958595, 4.57200000000005, 1.44545978494496, !- X,Y,Z Vertex 1 {m}
  49.0287050958595, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000545, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000545, 4.57200000000005, 1.44545978494496; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b29b91d-43b3-41fb-ad2e-dd6a4f5800b2}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {4a8e2d10-24f8-48ef-9bae-9759454e039a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000049, -4.2632564145606e-14, 1.44558734535246, !- X,Y,Z Vertex 1 {m}
  0.0254000000000049, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  41.5457143200361, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  41.5457143200361, -4.2632564145606e-14, 1.44558734535246; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb2e7cef-9917-41f3-82fa-1a6b0a24bbf1}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {f780236b-8ea7-447b-94ac-b35489537321}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.5457143200361, 4.57200000000005, 1.44558734535246, !- X,Y,Z Vertex 1 {m}
  41.5457143200361, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000119, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000119, 4.57200000000005, 1.44558734535246; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {494a7bc1-a759-4e63-b871-dfa908118361}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {0d3e9a3c-298e-4866-9ea2-ddc6c242b47b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54659999999996, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b80927d8-8827-4cff-b27a-6b65c70d0549}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {bee81dff-fac3-4e0d-96ef-735363528887}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10e21bda-d8b5-4fcf-bc65-cf44568024f2}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {e492c773-a370-4e66-8afa-a296e7083b6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 1.44513493153656, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.5998194158958, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 90.5998194158958, 1.44513493153656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11e89eb9-bb97-4d15-8cbd-389bdb524e07}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {c44bb0d5-b670-4406-9bb8-99180ec8be07}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000426, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54660000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60c98005-2788-4aa0-9a46-33febe5bea0a}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {a7d92d6b-67d9-44a8-9700-74a50c201ee2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999497, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999497, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {147d80cf-65a9-4497-903d-c2034a1f351c}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {25f9455a-3135-4855-8c43-77ad84c8323c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.54659999999996, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0253999999999568, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0253999999999568, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {899441b5-8d33-4c76-b13c-1a56f008e0ff}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {a5daca6c-c6af-4a27-95c9-f548f09eeccb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {034bb6fc-a2b6-479e-8699-f00533a4e893}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {9d11bce2-2462-486f-b2d5-fd62cf9abff0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 90.5998194158958, 1.44513493153656, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 90.5998194158958, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0253999999999479, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0253999999999479, 1.44513493153656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {929798c5-96f6-42bd-aa5a-cce17d3a3283}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {c8e22267-4d92-4ef0-95b5-f29da8f6048a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.54660000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0.0254000000000421, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0.0254000000000421, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4b87318-e427-415e-a4ca-f70e3d1c6cc0}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {3ecf97b9-e968-4397-b493-9d33564214d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999497, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999497, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fe12bd3-e3e1-40a3-ad66-1dca6aacf567}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {7768832d-f7d4-4783-abbb-e0a526b8f321}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, -4.2632564145606e-14, 1.44513493153656, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  90.5998194158957, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  90.5998194158957, -4.2632564145606e-14, 1.44513493153656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2665f707-1a3f-455a-b9d7-47fade2af167}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {e9ba243a-5392-4ddb-893e-402623ef94cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  90.5998194158957, 4.57200000000005, 1.44513493153656, !- X,Y,Z Vertex 1 {m}
  90.5998194158957, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000332, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000332, 4.57200000000005, 1.44513493153656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a38a6cac-50c3-429f-87f0-92897690c3de}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {983bae62-5fe0-449e-b7bc-461410aedd3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54659999999996, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {018f295c-34db-4a78-96ec-b97776568b5d}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {b4008e54-c038-45b9-8d3d-9ffe143b3c9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, -4.2632564145606e-14, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -4.2632564145606e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -4.2632564145606e-14, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9fda55a-613c-4e3c-8982-e1273834f534}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {9b845431-cf5a-44d5-ba85-09d8e3e7ae1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0253999999999574, 1.44513493153656, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 90.5998194158958, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 90.5998194158958, 1.44513493153656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac419534-d63a-4234-84ec-0f02808632cf}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {236c1d58-5303-4473-beb3-467f5a152865}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 4.57200000000005, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 4.57200000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999497, 4.57200000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999497, 4.57200000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {402bfd24-e8b7-41a9-98e2-6fcc22646a71}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {33375f8e-d824-4c80-834f-bb168053c0ce}, !- Construction Name
  {87945c8b-a397-4b1f-9330-417aaa4bba32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000005, 0.0254000000000426, 1.45242337078652, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 4.54660000000005, 1.45242337078652; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {e0241a8d-a631-499a-a7b8-ef780e45d859}, !- Handle
  Hospital Office People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.075239733812801,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cbb27ed2-d78d-448e-ba6e-cea8a3fb081a}, !- Handle
  Hospital Office People,                 !- Name
  {e0241a8d-a631-499a-a7b8-ef780e45d859}, !- People Definition Name
  {60047729-5c43-4f5c-8e72-8a2c933899a4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Handle
  Clothing Schedule,                      !- Name
  {ab54361c-091f-429a-80ec-41cf7e96c663}, !- Schedule Type Limits Name
  {3ebbdf45-cd65-4241-9d6b-f987996e966a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ebbdf45-cd65-4241-9d6b-f987996e966a}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {ab54361c-091f-429a-80ec-41cf7e96c663}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa8b90d2-be45-42b3-837d-d27d55ec50e4}, !- Handle
  Schedule Rule 1,                        !- Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c14836cd-50c0-41b5-a314-370703e66352}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c14836cd-50c0-41b5-a314-370703e66352}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {ab54361c-091f-429a-80ec-41cf7e96c663}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ab54361c-091f-429a-80ec-41cf7e96c663}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Handle
  Air Velocity Schedule,                  !- Name
  {3434324c-882b-4701-8b94-6784b59678d1}, !- Schedule Type Limits Name
  {d86ca1b5-5493-4403-9bda-ee6fe6a5104c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d86ca1b5-5493-4403-9bda-ee6fe6a5104c}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {3434324c-882b-4701-8b94-6784b59678d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3434324c-882b-4701-8b94-6784b59678d1}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Handle
  Work Efficiency Schedule,               !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {5ca071dc-cecb-400d-8646-a85068814b47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ca071dc-cecb-400d-8646-a85068814b47}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {7ad7cc46-9745-4029-b882-59d98de3cb60}, !- Handle
  Hospital Office Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f2fb19ba-f64e-4dfb-a9d5-bb6543e9e3d4}, !- Handle
  Hospital Office Lights,                 !- Name
  {7ad7cc46-9745-4029-b882-59d98de3cb60}, !- Lights Definition Name
  {60047729-5c43-4f5c-8e72-8a2c933899a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {6be50d40-b35e-49b3-a759-602648a5a7cf}, !- Handle
  {7ad7cc46-9745-4029-b882-59d98de3cb60}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {afc6d6ec-1954-4958-a1a9-095fa06e1c52}, !- Handle
  Hospital Office Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3e30ad8f-a51d-48cd-84b7-5472dd9706c6}, !- Handle
  Hospital Office Elec Equip,             !- Name
  {afc6d6ec-1954-4958-a1a9-095fa06e1c52}, !- Electric Equipment Definition Name
  {60047729-5c43-4f5c-8e72-8a2c933899a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {57d070cd-9613-4102-b82f-90dfed2db059}, !- Handle
  Hospital Office Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000710184,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {457f5153-db7d-44bc-bd8e-d43c50fbf95c}, !- Handle
  Hospital Office Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {811048bf-f095-401e-9ec0-b00b6e52160e}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {8b402e62-5d75-4f0c-a939-ae06cbf43ac7}, !- Lighting Schedule Name
  {dfc9e063-9aa8-4b9a-b165-542c3710bcaf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {811048bf-f095-401e-9ec0-b00b6e52160e}, !- Handle
  Hospital Bldg Occ,                      !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {b528db98-515d-4f74-9df9-9c81e8d9374a}, !- Default Day Schedule Name
  {1a091942-e585-44b2-a584-4f13bef7818a}, !- Summer Design Day Schedule Name
  {5e91659e-29f5-4c91-bd22-4d5e6fcd3a07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b528db98-515d-4f74-9df9-9c81e8d9374a}, !- Handle
  Hospital Bldg Occ Default,              !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.06875,                                !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0875,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.10625,                                !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.125,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.14375,                                !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1625,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.18125,                                !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.275,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.35,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.425,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.6,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.7,                                    !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  56,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  18,                                     !- Hour 20
  11,                                     !- Minute 20
  0.458620689655172,                      !- Value Until Time 20
  18,                                     !- Hour 21
  26,                                     !- Minute 21
  0.417241379310345,                      !- Value Until Time 21
  18,                                     !- Hour 22
  41,                                     !- Minute 22
  0.375862068965517,                      !- Value Until Time 22
  18,                                     !- Hour 23
  56,                                     !- Minute 23
  0.33448275862069,                       !- Value Until Time 23
  19,                                     !- Hour 24
  11,                                     !- Minute 24
  0.293103448275862,                      !- Value Until Time 24
  19,                                     !- Hour 25
  26,                                     !- Minute 25
  0.251724137931034,                      !- Value Until Time 25
  19,                                     !- Hour 26
  41,                                     !- Minute 26
  0.210344827586207,                      !- Value Until Time 26
  19,                                     !- Hour 27
  45,                                     !- Minute 27
  0.2,                                    !- Value Until Time 27
  20,                                     !- Hour 28
  0,                                      !- Minute 28
  0.18125,                                !- Value Until Time 28
  20,                                     !- Hour 29
  15,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  20,                                     !- Hour 30
  30,                                     !- Minute 30
  0.14375,                                !- Value Until Time 30
  20,                                     !- Hour 31
  45,                                     !- Minute 31
  0.125,                                  !- Value Until Time 31
  21,                                     !- Hour 32
  0,                                      !- Minute 32
  0.10625,                                !- Value Until Time 32
  21,                                     !- Hour 33
  15,                                     !- Minute 33
  0.0875,                                 !- Value Until Time 33
  21,                                     !- Hour 34
  30,                                     !- Minute 34
  0.06875,                                !- Value Until Time 34
  21,                                     !- Hour 35
  45,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0.05;                                   !- Value Until Time 36

OS:Schedule:Day,
  {1a091942-e585-44b2-a584-4f13bef7818a}, !- Handle
  Hospital Bldg Occ Summer Design Day,    !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {9339ae73-8737-4958-9f40-dd393b0b0b0e}, !- Handle
  Schedule Rule 2,                        !- Name
  {811048bf-f095-401e-9ec0-b00b6e52160e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c502a437-6506-4c61-826a-7950a215c2a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c502a437-6506-4c61-826a-7950a215c2a5}, !- Handle
  Hospital Bldg Occ Sun Day,              !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  7,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5e91659e-29f5-4c91-bd22-4d5e6fcd3a07}, !- Handle
  Hospital Bldg Occ Winter Design Day,    !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {85c5a953-d28c-41d4-a197-f900ec6956cb}, !- Handle
  Schedule Rule 3,                        !- Name
  {811048bf-f095-401e-9ec0-b00b6e52160e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee87d9f4-e173-434a-87db-895a86333dbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee87d9f4-e173-434a-87db-895a86333dbd}, !- Handle
  Hospital Bldg Occ WntrDsn|Sat Day,      !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0706896551724138,                     !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0913793103448276,                     !- Value Until Time 3
  10,                                     !- Hour 4
  15,                                     !- Minute 4
  0.112068965517241,                      !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  0.132758620689655,                      !- Value Until Time 5
  10,                                     !- Hour 6
  45,                                     !- Minute 6
  0.153448275862069,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.174137931034483,                      !- Value Until Time 7
  11,                                     !- Hour 8
  15,                                     !- Minute 8
  0.194827586206897,                      !- Value Until Time 8
  11,                                     !- Hour 9
  18,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  7,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  14,                                     !- Hour 11
  22,                                     !- Minute 11
  0.292452830188679,                      !- Value Until Time 11
  14,                                     !- Hour 12
  37,                                     !- Minute 12
  0.284905660377359,                      !- Value Until Time 12
  14,                                     !- Hour 13
  52,                                     !- Minute 13
  0.277358490566038,                      !- Value Until Time 13
  15,                                     !- Hour 14
  7,                                      !- Minute 14
  0.269811320754717,                      !- Value Until Time 14
  15,                                     !- Hour 15
  22,                                     !- Minute 15
  0.262264150943396,                      !- Value Until Time 15
  15,                                     !- Hour 16
  37,                                     !- Minute 16
  0.254716981132076,                      !- Value Until Time 16
  15,                                     !- Hour 17
  52,                                     !- Minute 17
  0.247169811320755,                      !- Value Until Time 17
  16,                                     !- Hour 18
  7,                                      !- Minute 18
  0.239622641509434,                      !- Value Until Time 18
  16,                                     !- Hour 19
  22,                                     !- Minute 19
  0.232075471698113,                      !- Value Until Time 19
  16,                                     !- Hour 20
  37,                                     !- Minute 20
  0.224528301886792,                      !- Value Until Time 20
  16,                                     !- Hour 21
  52,                                     !- Minute 21
  0.216981132075472,                      !- Value Until Time 21
  17,                                     !- Hour 22
  7,                                      !- Minute 22
  0.209433962264151,                      !- Value Until Time 22
  17,                                     !- Hour 23
  22,                                     !- Minute 23
  0.20188679245283,                       !- Value Until Time 23
  17,                                     !- Hour 24
  26,                                     !- Minute 24
  0.2,                                    !- Value Until Time 24
  17,                                     !- Hour 25
  41,                                     !- Minute 25
  0.188679245283019,                      !- Value Until Time 25
  17,                                     !- Hour 26
  56,                                     !- Minute 26
  0.177358490566038,                      !- Value Until Time 26
  18,                                     !- Hour 27
  11,                                     !- Minute 27
  0.166037735849057,                      !- Value Until Time 27
  18,                                     !- Hour 28
  26,                                     !- Minute 28
  0.154716981132075,                      !- Value Until Time 28
  18,                                     !- Hour 29
  41,                                     !- Minute 29
  0.143396226415094,                      !- Value Until Time 29
  18,                                     !- Hour 30
  56,                                     !- Minute 30
  0.132075471698113,                      !- Value Until Time 30
  19,                                     !- Hour 31
  11,                                     !- Minute 31
  0.120754716981132,                      !- Value Until Time 31
  19,                                     !- Hour 32
  26,                                     !- Minute 32
  0.109433962264151,                      !- Value Until Time 32
  19,                                     !- Hour 33
  41,                                     !- Minute 33
  0.0981132075471698,                     !- Value Until Time 33
  19,                                     !- Hour 34
  56,                                     !- Minute 34
  0.0867924528301887,                     !- Value Until Time 34
  20,                                     !- Hour 35
  11,                                     !- Minute 35
  0.0754716981132076,                     !- Value Until Time 35
  20,                                     !- Hour 36
  26,                                     !- Minute 36
  0.0641509433962264,                     !- Value Until Time 36
  20,                                     !- Hour 37
  41,                                     !- Minute 37
  0.0528301886792453,                     !- Value Until Time 37
  20,                                     !- Hour 38
  45,                                     !- Minute 38
  0.05,                                   !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05;                                   !- Value Until Time 39

OS:Schedule:Ruleset,
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- Handle
  Hospital Activity,                      !- Name
  {fa3a2cae-5792-4944-af2b-8c76130f4a14}, !- Schedule Type Limits Name
  {7be38e80-8746-43ce-9e96-b114b67cb3bb}, !- Default Day Schedule Name
  {bc40fc45-3f38-4bef-aab3-c505cf76d5be}, !- Summer Design Day Schedule Name
  {07a4e502-fb9d-4970-b1c5-4080cb08fc8d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7be38e80-8746-43ce-9e96-b114b67cb3bb}, !- Handle
  Hospital Activity Default,              !- Name
  {fa3a2cae-5792-4944-af2b-8c76130f4a14}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {07a4e502-fb9d-4970-b1c5-4080cb08fc8d}, !- Handle
  Hospital Activity Winter Design Day,    !- Name
  {fa3a2cae-5792-4944-af2b-8c76130f4a14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bc40fc45-3f38-4bef-aab3-c505cf76d5be}, !- Handle
  Hospital Activity Summer Design Day,    !- Name
  {fa3a2cae-5792-4944-af2b-8c76130f4a14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fa3a2cae-5792-4944-af2b-8c76130f4a14}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {8b402e62-5d75-4f0c-a939-ae06cbf43ac7}, !- Handle
  Hospital Admin Light,                   !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {5f5368f0-d216-456a-87ee-af8a10306b96}, !- Default Day Schedule Name
  {579cc31f-4cc8-462e-b796-0cdf4ec34e78}, !- Summer Design Day Schedule Name
  {39e70fea-9e7a-4475-b80b-5812cf710ca3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f5368f0-d216-456a-87ee-af8a10306b96}, !- Handle
  Hospital Admin Light Default,           !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.175,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.675,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.825,                                  !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  37,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  17,                                     !- Hour 20
  52,                                     !- Minute 20
  0.78,                                   !- Value Until Time 20
  18,                                     !- Hour 21
  7,                                      !- Minute 21
  0.66,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  15,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5625,                                 !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.525,                                  !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.4875,                                 !- Value Until Time 26
  19,                                     !- Hour 27
  45,                                     !- Minute 27
  0.45,                                   !- Value Until Time 27
  20,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4125,                                 !- Value Until Time 28
  20,                                     !- Hour 29
  15,                                     !- Minute 29
  0.375,                                  !- Value Until Time 29
  20,                                     !- Hour 30
  30,                                     !- Minute 30
  0.3375,                                 !- Value Until Time 30
  20,                                     !- Hour 31
  45,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  15,                                     !- Minute 32
  0.3,                                    !- Value Until Time 32
  21,                                     !- Hour 33
  30,                                     !- Minute 33
  0.25,                                   !- Value Until Time 33
  21,                                     !- Hour 34
  45,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  22,                                     !- Hour 35
  0,                                      !- Minute 35
  0.15,                                   !- Value Until Time 35
  22,                                     !- Hour 36
  15,                                     !- Minute 36
  0.1,                                    !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.1;                                    !- Value Until Time 37

OS:Schedule:Day,
  {39e70fea-9e7a-4475-b80b-5812cf710ca3}, !- Handle
  Hospital Admin Light Winter Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {579cc31f-4cc8-462e-b796-0cdf4ec34e78}, !- Handle
  Hospital Admin Light Summer Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {b3c1026d-6b99-406d-8eb6-96880171fa07}, !- Handle
  Schedule Rule 4,                        !- Name
  {8b402e62-5d75-4f0c-a939-ae06cbf43ac7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {61444b0f-030d-45f3-9657-1fd8dc4bb61e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61444b0f-030d-45f3-9657-1fd8dc4bb61e}, !- Handle
  Hospital Admin Light Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.125,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.175,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.275,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  9,                                      !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  9,                                      !- Hour 11
  15,                                     !- Minute 11
  0.375,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  30,                                     !- Minute 12
  0.45,                                   !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.675,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.75,                                   !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.825,                                  !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  37,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  17,                                     !- Hour 20
  52,                                     !- Minute 20
  0.78,                                   !- Value Until Time 20
  18,                                     !- Hour 21
  7,                                      !- Minute 21
  0.66,                                   !- Value Until Time 21
  18,                                     !- Hour 22
  15,                                     !- Minute 22
  0.6,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  45,                                     !- Minute 23
  0.6,                                    !- Value Until Time 23
  19,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5625,                                 !- Value Until Time 24
  19,                                     !- Hour 25
  15,                                     !- Minute 25
  0.525,                                  !- Value Until Time 25
  19,                                     !- Hour 26
  30,                                     !- Minute 26
  0.4875,                                 !- Value Until Time 26
  19,                                     !- Hour 27
  45,                                     !- Minute 27
  0.45,                                   !- Value Until Time 27
  20,                                     !- Hour 28
  0,                                      !- Minute 28
  0.4125,                                 !- Value Until Time 28
  20,                                     !- Hour 29
  15,                                     !- Minute 29
  0.375,                                  !- Value Until Time 29
  20,                                     !- Hour 30
  30,                                     !- Minute 30
  0.3375,                                 !- Value Until Time 30
  20,                                     !- Hour 31
  45,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  21,                                     !- Hour 32
  15,                                     !- Minute 32
  0.3,                                    !- Value Until Time 32
  21,                                     !- Hour 33
  30,                                     !- Minute 33
  0.25,                                   !- Value Until Time 33
  21,                                     !- Hour 34
  45,                                     !- Minute 34
  0.2,                                    !- Value Until Time 34
  22,                                     !- Hour 35
  0,                                      !- Minute 35
  0.15,                                   !- Value Until Time 35
  22,                                     !- Hour 36
  15,                                     !- Minute 36
  0.1,                                    !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.1;                                    !- Value Until Time 37

OS:Schedule:Rule,
  {dc5384bf-6a15-4f34-b2df-b969bf2fffaa}, !- Handle
  Schedule Rule 5,                        !- Name
  {8b402e62-5d75-4f0c-a939-ae06cbf43ac7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be39f65f-9986-411f-b77a-5676f83ba668}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be39f65f-9986-411f-b77a-5676f83ba668}, !- Handle
  Hospital Admin Light Sat Day,           !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  15,                                     !- Minute 2
  0.116666666666667,                      !- Value Until Time 2
  9,                                      !- Hour 3
  30,                                     !- Minute 3
  0.133333333333333,                      !- Value Until Time 3
  9,                                      !- Hour 4
  45,                                     !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.166666666666667,                      !- Value Until Time 5
  10,                                     !- Hour 6
  15,                                     !- Minute 6
  0.183333333333333,                      !- Value Until Time 6
  10,                                     !- Hour 7
  30,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  45,                                     !- Minute 8
  0.216666666666667,                      !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.233333333333333,                      !- Value Until Time 9
  11,                                     !- Hour 10
  15,                                     !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  30,                                     !- Minute 11
  0.266666666666667,                      !- Value Until Time 11
  11,                                     !- Hour 12
  45,                                     !- Minute 12
  0.283333333333333,                      !- Value Until Time 12
  12,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  12,                                     !- Hour 14
  15,                                     !- Minute 14
  0.34,                                   !- Value Until Time 14
  12,                                     !- Hour 15
  30,                                     !- Minute 15
  0.38,                                   !- Value Until Time 15
  12,                                     !- Hour 16
  37,                                     !- Minute 16
  0.4,                                    !- Value Until Time 16
  14,                                     !- Hour 17
  7,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  14,                                     !- Hour 18
  22,                                     !- Minute 18
  0.392452830188679,                      !- Value Until Time 18
  14,                                     !- Hour 19
  37,                                     !- Minute 19
  0.384905660377359,                      !- Value Until Time 19
  14,                                     !- Hour 20
  52,                                     !- Minute 20
  0.377358490566038,                      !- Value Until Time 20
  15,                                     !- Hour 21
  7,                                      !- Minute 21
  0.369811320754717,                      !- Value Until Time 21
  15,                                     !- Hour 22
  22,                                     !- Minute 22
  0.362264150943396,                      !- Value Until Time 22
  15,                                     !- Hour 23
  37,                                     !- Minute 23
  0.354716981132076,                      !- Value Until Time 23
  15,                                     !- Hour 24
  52,                                     !- Minute 24
  0.347169811320755,                      !- Value Until Time 24
  16,                                     !- Hour 25
  7,                                      !- Minute 25
  0.339622641509434,                      !- Value Until Time 25
  16,                                     !- Hour 26
  22,                                     !- Minute 26
  0.332075471698113,                      !- Value Until Time 26
  16,                                     !- Hour 27
  37,                                     !- Minute 27
  0.324528301886792,                      !- Value Until Time 27
  16,                                     !- Hour 28
  52,                                     !- Minute 28
  0.316981132075472,                      !- Value Until Time 28
  17,                                     !- Hour 29
  7,                                      !- Minute 29
  0.309433962264151,                      !- Value Until Time 29
  17,                                     !- Hour 30
  22,                                     !- Minute 30
  0.30188679245283,                       !- Value Until Time 30
  17,                                     !- Hour 31
  26,                                     !- Minute 31
  0.3,                                    !- Value Until Time 31
  17,                                     !- Hour 32
  41,                                     !- Minute 32
  0.284905660377358,                      !- Value Until Time 32
  17,                                     !- Hour 33
  56,                                     !- Minute 33
  0.269811320754717,                      !- Value Until Time 33
  18,                                     !- Hour 34
  11,                                     !- Minute 34
  0.254716981132075,                      !- Value Until Time 34
  18,                                     !- Hour 35
  26,                                     !- Minute 35
  0.239622641509434,                      !- Value Until Time 35
  18,                                     !- Hour 36
  41,                                     !- Minute 36
  0.224528301886792,                      !- Value Until Time 36
  18,                                     !- Hour 37
  56,                                     !- Minute 37
  0.209433962264151,                      !- Value Until Time 37
  19,                                     !- Hour 38
  11,                                     !- Minute 38
  0.194339622641509,                      !- Value Until Time 38
  19,                                     !- Hour 39
  26,                                     !- Minute 39
  0.179245283018868,                      !- Value Until Time 39
  19,                                     !- Hour 40
  41,                                     !- Minute 40
  0.164150943396226,                      !- Value Until Time 40
  19,                                     !- Hour 41
  56,                                     !- Minute 41
  0.149056603773585,                      !- Value Until Time 41
  20,                                     !- Hour 42
  11,                                     !- Minute 42
  0.133962264150943,                      !- Value Until Time 42
  20,                                     !- Hour 43
  26,                                     !- Minute 43
  0.118867924528302,                      !- Value Until Time 43
  20,                                     !- Hour 44
  41,                                     !- Minute 44
  0.10377358490566,                       !- Value Until Time 44
  20,                                     !- Hour 45
  45,                                     !- Minute 45
  0.1,                                    !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0.1;                                    !- Value Until Time 46

OS:Schedule:Rule,
  {be0308a8-3c43-45de-b267-66d35f9e5080}, !- Handle
  Schedule Rule 6,                        !- Name
  {8b402e62-5d75-4f0c-a939-ae06cbf43ac7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6f2f6fe-45c9-465e-8610-0ff7498b1f57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6f2f6fe-45c9-465e-8610-0ff7498b1f57}, !- Handle
  Hospital Admin Light Sun Day,           !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  7,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {dfc9e063-9aa8-4b9a-b165-542c3710bcaf}, !- Handle
  Hospital Admin Equipment,               !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {ff8777b2-410d-45b9-84cb-5335d62b1a5b}, !- Default Day Schedule Name
  {8fe9af13-78ff-4899-b077-66de5f65d29b}, !- Summer Design Day Schedule Name
  {41700637-419a-41cc-9ced-af776e0bd6c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff8777b2-410d-45b9-84cb-5335d62b1a5b}, !- Handle
  Hospital Admin Equipment Default,       !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.425,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.5625,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.625,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.6875,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.8125,                                 !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.875,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.9375,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  17,                                     !- Hour 18
  56,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  18,                                     !- Hour 19
  11,                                     !- Minute 19
  0.472413793103448,                      !- Value Until Time 19
  18,                                     !- Hour 20
  26,                                     !- Minute 20
  0.444827586206897,                      !- Value Until Time 20
  18,                                     !- Hour 21
  41,                                     !- Minute 21
  0.417241379310345,                      !- Value Until Time 21
  18,                                     !- Hour 22
  56,                                     !- Minute 22
  0.389655172413793,                      !- Value Until Time 22
  19,                                     !- Hour 23
  11,                                     !- Minute 23
  0.362068965517241,                      !- Value Until Time 23
  19,                                     !- Hour 24
  26,                                     !- Minute 24
  0.33448275862069,                       !- Value Until Time 24
  19,                                     !- Hour 25
  41,                                     !- Minute 25
  0.306896551724138,                      !- Value Until Time 25
  19,                                     !- Hour 26
  45,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.3;                                    !- Value Until Time 27

OS:Schedule:Day,
  {41700637-419a-41cc-9ced-af776e0bd6c1}, !- Handle
  Hospital Admin Equipment Winter Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {8fe9af13-78ff-4899-b077-66de5f65d29b}, !- Handle
  Hospital Admin Equipment Summer Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {3b0cc0d8-0fa1-46e6-9932-097388e35706}, !- Handle
  Schedule Rule 7,                        !- Name
  {dfc9e063-9aa8-4b9a-b165-542c3710bcaf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a350d053-2e48-46d9-a8b6-bc83355e8e7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a350d053-2e48-46d9-a8b6-bc83355e8e7c}, !- Handle
  Hospital Admin Equipment Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.325,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.375,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.425,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.45,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.475,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.5625,                                 !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.625,                                  !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.6875,                                 !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.8125,                                 !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.875,                                  !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.9375,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  17,                                     !- Hour 18
  56,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  18,                                     !- Hour 19
  11,                                     !- Minute 19
  0.472413793103448,                      !- Value Until Time 19
  18,                                     !- Hour 20
  26,                                     !- Minute 20
  0.444827586206897,                      !- Value Until Time 20
  18,                                     !- Hour 21
  41,                                     !- Minute 21
  0.417241379310345,                      !- Value Until Time 21
  18,                                     !- Hour 22
  56,                                     !- Minute 22
  0.389655172413793,                      !- Value Until Time 22
  19,                                     !- Hour 23
  11,                                     !- Minute 23
  0.362068965517241,                      !- Value Until Time 23
  19,                                     !- Hour 24
  26,                                     !- Minute 24
  0.33448275862069,                       !- Value Until Time 24
  19,                                     !- Hour 25
  41,                                     !- Minute 25
  0.306896551724138,                      !- Value Until Time 25
  19,                                     !- Hour 26
  45,                                     !- Minute 26
  0.3,                                    !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.3;                                    !- Value Until Time 27

OS:Schedule:Rule,
  {a31b9ceb-f77b-4fa6-a8c6-a933ef07a17f}, !- Handle
  Schedule Rule 8,                        !- Name
  {dfc9e063-9aa8-4b9a-b165-542c3710bcaf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4508e4fc-bd0e-42cb-bcc1-62ddbc4cb0d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4508e4fc-bd0e-42cb-bcc1-62ddbc4cb0d5}, !- Handle
  Hospital Admin Equipment Sat Day,       !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  45,                                     !- Minute 2
  0.327586206896552,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.355172413793103,                      !- Value Until Time 3
  10,                                     !- Hour 4
  15,                                     !- Minute 4
  0.382758620689655,                      !- Value Until Time 4
  10,                                     !- Hour 5
  30,                                     !- Minute 5
  0.410344827586207,                      !- Value Until Time 5
  10,                                     !- Hour 6
  45,                                     !- Minute 6
  0.437931034482759,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.46551724137931,                       !- Value Until Time 7
  11,                                     !- Hour 8
  15,                                     !- Minute 8
  0.493103448275862,                      !- Value Until Time 8
  11,                                     !- Hour 9
  18,                                     !- Minute 9
  0.5,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  7,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  14,                                     !- Hour 11
  22,                                     !- Minute 11
  0.777358490566038,                      !- Value Until Time 11
  14,                                     !- Hour 12
  37,                                     !- Minute 12
  0.754716981132076,                      !- Value Until Time 12
  14,                                     !- Hour 13
  52,                                     !- Minute 13
  0.732075471698113,                      !- Value Until Time 13
  15,                                     !- Hour 14
  7,                                      !- Minute 14
  0.709433962264151,                      !- Value Until Time 14
  15,                                     !- Hour 15
  22,                                     !- Minute 15
  0.686792452830189,                      !- Value Until Time 15
  15,                                     !- Hour 16
  37,                                     !- Minute 16
  0.664150943396226,                      !- Value Until Time 16
  15,                                     !- Hour 17
  52,                                     !- Minute 17
  0.641509433962264,                      !- Value Until Time 17
  16,                                     !- Hour 18
  7,                                      !- Minute 18
  0.618867924528302,                      !- Value Until Time 18
  16,                                     !- Hour 19
  22,                                     !- Minute 19
  0.59622641509434,                       !- Value Until Time 19
  16,                                     !- Hour 20
  37,                                     !- Minute 20
  0.573584905660377,                      !- Value Until Time 20
  16,                                     !- Hour 21
  52,                                     !- Minute 21
  0.550943396226415,                      !- Value Until Time 21
  17,                                     !- Hour 22
  7,                                      !- Minute 22
  0.528301886792453,                      !- Value Until Time 22
  17,                                     !- Hour 23
  22,                                     !- Minute 23
  0.505660377358491,                      !- Value Until Time 23
  17,                                     !- Hour 24
  26,                                     !- Minute 24
  0.5,                                    !- Value Until Time 24
  17,                                     !- Hour 25
  41,                                     !- Minute 25
  0.484905660377358,                      !- Value Until Time 25
  17,                                     !- Hour 26
  56,                                     !- Minute 26
  0.469811320754717,                      !- Value Until Time 26
  18,                                     !- Hour 27
  11,                                     !- Minute 27
  0.454716981132075,                      !- Value Until Time 27
  18,                                     !- Hour 28
  26,                                     !- Minute 28
  0.439622641509434,                      !- Value Until Time 28
  18,                                     !- Hour 29
  41,                                     !- Minute 29
  0.424528301886792,                      !- Value Until Time 29
  18,                                     !- Hour 30
  56,                                     !- Minute 30
  0.409433962264151,                      !- Value Until Time 30
  19,                                     !- Hour 31
  11,                                     !- Minute 31
  0.394339622641509,                      !- Value Until Time 31
  19,                                     !- Hour 32
  26,                                     !- Minute 32
  0.379245283018868,                      !- Value Until Time 32
  19,                                     !- Hour 33
  41,                                     !- Minute 33
  0.364150943396226,                      !- Value Until Time 33
  19,                                     !- Hour 34
  56,                                     !- Minute 34
  0.349056603773585,                      !- Value Until Time 34
  20,                                     !- Hour 35
  11,                                     !- Minute 35
  0.333962264150943,                      !- Value Until Time 35
  20,                                     !- Hour 36
  26,                                     !- Minute 36
  0.318867924528302,                      !- Value Until Time 36
  20,                                     !- Hour 37
  41,                                     !- Minute 37
  0.30377358490566,                       !- Value Until Time 37
  20,                                     !- Hour 38
  45,                                     !- Minute 38
  0.3,                                    !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0.3;                                    !- Value Until Time 39

OS:Schedule:Rule,
  {b9cf92be-6fb8-420e-a881-ae225bcb123c}, !- Handle
  Schedule Rule 9,                        !- Name
  {dfc9e063-9aa8-4b9a-b165-542c3710bcaf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8517f5b-b9d5-4271-ac32-ed80b29f21f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8517f5b-b9d5-4271-ac32-ed80b29f21f9}, !- Handle
  Hospital Admin Equipment Sun Day,       !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  11,                                     !- Hour 1
  30,                                     !- Minute 1
  0.3,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  7,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Handle
  Hospital Infil Quarter On,              !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {119530d1-b030-4f1f-bad0-c8f65e352841}, !- Default Day Schedule Name
  {52b3613d-965b-4688-b25e-aa40b515866a}, !- Summer Design Day Schedule Name
  {fb59c1a0-1da3-4491-aa91-3a1705deb4a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {119530d1-b030-4f1f-bad0-c8f65e352841}, !- Handle
  Hospital Infil Quarter On Default,      !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {07062dd8-c86a-478c-9f20-66e20eca6444}, !- Handle
  Schedule Rule 10,                       !- Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {428bfd52-a001-473a-86bd-0da8bf8da7a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {428bfd52-a001-473a-86bd-0da8bf8da7a9}, !- Handle
  Hospital Infil Quarter On Default|Sun|Sat Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fb59c1a0-1da3-4491-aa91-3a1705deb4a1}, !- Handle
  Hospital Infil Quarter On Winter Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52b3613d-965b-4688-b25e-aa40b515866a}, !- Handle
  Hospital Infil Quarter On Summer Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {62352daf-c397-4769-bb7c-6e5b93fdb1cf}, !- Handle
  Hospital Lobby People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d46abd1e-1942-4daa-af39-7bc782969668}, !- Handle
  Hospital Lobby People,                  !- Name
  {62352daf-c397-4769-bb7c-6e5b93fdb1cf}, !- People Definition Name
  {3382181b-962b-4d91-a281-4059ff8465e4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {63ea81d4-6cec-4369-8fa3-558bdf700cac}, !- Handle
  Hospital Lobby Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ac8b969c-6259-4a29-a275-fa9872c76c2c}, !- Handle
  Hospital Lobby Lights,                  !- Name
  {63ea81d4-6cec-4369-8fa3-558bdf700cac}, !- Lights Definition Name
  {3382181b-962b-4d91-a281-4059ff8465e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {3a0fb6fc-70dc-4678-982b-de5fd45ccce8}, !- Handle
  {63ea81d4-6cec-4369-8fa3-558bdf700cac}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {51c10405-668f-46da-bd1c-2fc0020ab268}, !- Handle
  Hospital Lobby Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.07639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {20c92ab4-0fb0-43ec-abed-71581d0965cf}, !- Handle
  Hospital Lobby Elec Equip,              !- Name
  {51c10405-668f-46da-bd1c-2fc0020ab268}, !- Electric Equipment Definition Name
  {3382181b-962b-4d91-a281-4059ff8465e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c250a042-b1c0-4b9f-b4ce-d7a61c367b36}, !- Handle
  Hospital Lobby Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000725424,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cb6617b9-4869-43e6-9dd1-8f7e224eb5f9}, !- Handle
  Hospital Lobby Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {811048bf-f095-401e-9ec0-b00b6e52160e}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {8b402e62-5d75-4f0c-a939-ae06cbf43ac7}, !- Lighting Schedule Name
  {dfc9e063-9aa8-4b9a-b165-542c3710bcaf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {e7c54a5a-35d7-48b4-b467-fa42ee1d9604}, !- Handle
  Hospital Radiology People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cfb906ce-dc51-4a23-a4e3-10a0b42a0416}, !- Handle
  Hospital Radiology People,              !- Name
  {e7c54a5a-35d7-48b4-b467-fa42ee1d9604}, !- People Definition Name
  {12aad748-2bfb-47e3-bb6f-68e9ded1902f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cbbc4b7a-014b-4252-b815-a7ab33f9d329}, !- Handle
  Hospital Radiology Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {323582eb-511b-47ce-b3f6-0c75ef6bb11c}, !- Handle
  Hospital Radiology Lights,              !- Name
  {cbbc4b7a-014b-4252-b815-a7ab33f9d329}, !- Lights Definition Name
  {12aad748-2bfb-47e3-bb6f-68e9ded1902f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b824a354-d6e4-4613-a0cd-ec8788c6685e}, !- Handle
  {cbbc4b7a-014b-4252-b815-a7ab33f9d329}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {331f937e-d09b-4681-a505-03db0579a5dd}, !- Handle
  Hospital Radiology Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  107.639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d81f3bbe-fe4d-4cff-862b-6674f726ae19}, !- Handle
  Hospital Radiology Elec Equip,          !- Name
  {331f937e-d09b-4681-a505-03db0579a5dd}, !- Electric Equipment Definition Name
  {12aad748-2bfb-47e3-bb6f-68e9ded1902f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dfa04e32-0d6a-494f-b05e-2fd03c3b7be6}, !- Handle
  Hospital Radiology Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a6715c0c-87f7-411b-adab-2de292db8954}, !- Handle
  Hospital Radiology Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {811048bf-f095-401e-9ec0-b00b6e52160e}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {8b402e62-5d75-4f0c-a939-ae06cbf43ac7}, !- Lighting Schedule Name
  {dfc9e063-9aa8-4b9a-b165-542c3710bcaf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {6a0965d2-f98e-4a94-9586-719964585a37}, !- Handle
  Hospital NurseStn People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {888142dd-87d4-4618-9d55-c5cd119ec64e}, !- Handle
  Hospital NurseStn People,               !- Name
  {6a0965d2-f98e-4a94-9586-719964585a37}, !- People Definition Name
  {3c334a71-56c4-42e4-8721-7decb1655427}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {bd161929-2bd0-4a52-b57e-cb7ff9871f98}, !- Handle
  Hospital NurseStn Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c38d6528-09b5-4813-ba59-9751ddc40c79}, !- Handle
  Hospital NurseStn Lights,               !- Name
  {bd161929-2bd0-4a52-b57e-cb7ff9871f98}, !- Lights Definition Name
  {3c334a71-56c4-42e4-8721-7decb1655427}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d1aeecee-74a4-49cb-bd44-45996be3cb2c}, !- Handle
  {bd161929-2bd0-4a52-b57e-cb7ff9871f98}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b43212cc-b7a0-48a1-9804-9d769112e4c1}, !- Handle
  Hospital NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.1944668333781,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3482c341-3ec0-4482-99c6-03b341ce62cb}, !- Handle
  Hospital NurseStn Elec Equip,           !- Name
  {b43212cc-b7a0-48a1-9804-9d769112e4c1}, !- Electric Equipment Definition Name
  {3c334a71-56c4-42e4-8721-7decb1655427}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2bfbb473-5089-4691-b084-c10cb7f34d18}, !- Handle
  Hospital NurseStn Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000725424,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cec9ec7c-3047-413c-8514-1f598394fbe1}, !- Handle
  Hospital NurseStn Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {811048bf-f095-401e-9ec0-b00b6e52160e}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {8b402e62-5d75-4f0c-a939-ae06cbf43ac7}, !- Lighting Schedule Name
  {dfc9e063-9aa8-4b9a-b165-542c3710bcaf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {70ead90c-bd8f-4287-9454-3d1267ce436d}, !- Handle
  Hospital ER_Exam People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6758e9dc-b498-42a1-b8f4-edc8b6b49b8d}, !- Handle
  Hospital ER_Exam People,                !- Name
  {70ead90c-bd8f-4287-9454-3d1267ce436d}, !- People Definition Name
  {e35a5885-07d5-4860-a34f-b091b5ae54e2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {1fa54a30-5329-4f29-8a17-a9c07131745c}, !- Handle
  Hospital ER_Exam Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {60bf146c-ad44-46b2-8cea-cc09d7f2c8cb}, !- Handle
  Hospital ER_Exam Lights,                !- Name
  {1fa54a30-5329-4f29-8a17-a9c07131745c}, !- Lights Definition Name
  {e35a5885-07d5-4860-a34f-b091b5ae54e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e2a827d8-409e-4217-b7fc-b041e7febfe8}, !- Handle
  {1fa54a30-5329-4f29-8a17-a9c07131745c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {61f3547c-91a0-45e0-a0df-d184f5584158}, !- Handle
  Hospital ER_Exam Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8cbbeb7a-7665-4dbc-9e75-731514fca6c6}, !- Handle
  Hospital ER_Exam Elec Equip,            !- Name
  {61f3547c-91a0-45e0-a0df-d184f5584158}, !- Electric Equipment Definition Name
  {e35a5885-07d5-4860-a34f-b091b5ae54e2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {46f5e13a-97f7-477f-87d7-1bbf85669779}, !- Handle
  Hospital ER_Exam Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1e3a97aa-9037-4de1-9a97-883646c5c57c}, !- Handle
  Hospital ER_Exam Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e399a0fc-6e2b-43dd-be7f-474b96e306c0}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {fe7046ff-10c2-44e9-9ac8-7fb1bf432829}, !- Lighting Schedule Name
  {bb55a3de-9062-496d-85e6-18ac4fecd5b8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e399a0fc-6e2b-43dd-be7f-474b96e306c0}, !- Handle
  Hospital Critical Occ,                  !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {acbeb8c3-e0e5-462a-b481-d55424c47404}, !- Default Day Schedule Name
  {1652541a-cd8f-4187-8d6d-1564dde6fd35}, !- Summer Design Day Schedule Name
  {6e04cd2b-e1cb-4b7f-b557-98b39328b1b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {acbeb8c3-e0e5-462a-b481-d55424c47404}, !- Handle
  Hospital Critical Occ Default,          !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.43125,                                !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4625,                                 !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.49375,                                !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.525,                                  !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.55625,                                !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5875,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.61875,                                !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.65,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.68125,                                !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.7125,                                 !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.74375,                                !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.775,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.80625,                                !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8375,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.86875,                                !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  7,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  22,                                     !- Minute 19
  0.861538461538462,                      !- Value Until Time 19
  17,                                     !- Hour 20
  37,                                     !- Minute 20
  0.823076923076923,                      !- Value Until Time 20
  17,                                     !- Hour 21
  52,                                     !- Minute 21
  0.784615384615385,                      !- Value Until Time 21
  18,                                     !- Hour 22
  7,                                      !- Minute 22
  0.746153846153846,                      !- Value Until Time 22
  18,                                     !- Hour 23
  22,                                     !- Minute 23
  0.707692307692308,                      !- Value Until Time 23
  18,                                     !- Hour 24
  37,                                     !- Minute 24
  0.669230769230769,                      !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.65,                                   !- Value Until Time 25
  19,                                     !- Hour 26
  45,                                     !- Minute 26
  0.65,                                   !- Value Until Time 26
  20,                                     !- Hour 27
  0,                                      !- Minute 27
  0.61875,                                !- Value Until Time 27
  20,                                     !- Hour 28
  15,                                     !- Minute 28
  0.5875,                                 !- Value Until Time 28
  20,                                     !- Hour 29
  30,                                     !- Minute 29
  0.55625,                                !- Value Until Time 29
  20,                                     !- Hour 30
  45,                                     !- Minute 30
  0.525,                                  !- Value Until Time 30
  21,                                     !- Hour 31
  0,                                      !- Minute 31
  0.49375,                                !- Value Until Time 31
  21,                                     !- Hour 32
  15,                                     !- Minute 32
  0.4625,                                 !- Value Until Time 32
  21,                                     !- Hour 33
  30,                                     !- Minute 33
  0.43125,                                !- Value Until Time 33
  21,                                     !- Hour 34
  45,                                     !- Minute 34
  0.4,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.4;                                    !- Value Until Time 35

OS:Schedule:Day,
  {6e04cd2b-e1cb-4b7f-b557-98b39328b1b5}, !- Handle
  Hospital Critical Occ Winter Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Day,
  {1652541a-cd8f-4187-8d6d-1564dde6fd35}, !- Handle
  Hospital Critical Occ Summer Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.65,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {0345210f-05f9-45f0-b344-eb7773195436}, !- Handle
  Schedule Rule 11,                       !- Name
  {e399a0fc-6e2b-43dd-be7f-474b96e306c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4be285b-829b-48da-b5a3-00ab68298658}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4be285b-829b-48da-b5a3-00ab68298658}, !- Handle
  Hospital Critical Occ Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  15,                                     !- Minute 2
  0.43125,                                !- Value Until Time 2
  3,                                      !- Hour 3
  30,                                     !- Minute 3
  0.4625,                                 !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0.49375,                                !- Value Until Time 4
  4,                                      !- Hour 5
  0,                                      !- Minute 5
  0.525,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  15,                                     !- Minute 6
  0.55625,                                !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.5875,                                 !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.61875,                                !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.68125,                                !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.7125,                                 !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.74375,                                !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.775,                                  !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.80625,                                !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.86875,                                !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  15,                                     !- Minute 19
  0.884375,                               !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.86875,                                !- Value Until Time 20
  16,                                     !- Hour 21
  45,                                     !- Minute 21
  0.853125,                               !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8375,                                 !- Value Until Time 22
  17,                                     !- Hour 23
  15,                                     !- Minute 23
  0.821875,                               !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.80625,                                !- Value Until Time 24
  17,                                     !- Hour 25
  45,                                     !- Minute 25
  0.790625,                               !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0.775,                                  !- Value Until Time 26
  18,                                     !- Hour 27
  15,                                     !- Minute 27
  0.759375,                               !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.74375,                                !- Value Until Time 28
  18,                                     !- Hour 29
  45,                                     !- Minute 29
  0.728125,                               !- Value Until Time 29
  19,                                     !- Hour 30
  0,                                      !- Minute 30
  0.7125,                                 !- Value Until Time 30
  19,                                     !- Hour 31
  15,                                     !- Minute 31
  0.696875,                               !- Value Until Time 31
  19,                                     !- Hour 32
  30,                                     !- Minute 32
  0.68125,                                !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.665625,                               !- Value Until Time 33
  20,                                     !- Hour 34
  0,                                      !- Minute 34
  0.65,                                   !- Value Until Time 34
  21,                                     !- Hour 35
  0,                                      !- Minute 35
  0.65,                                   !- Value Until Time 35
  21,                                     !- Hour 36
  15,                                     !- Minute 36
  0.61875,                                !- Value Until Time 36
  21,                                     !- Hour 37
  30,                                     !- Minute 37
  0.5875,                                 !- Value Until Time 37
  21,                                     !- Hour 38
  45,                                     !- Minute 38
  0.55625,                                !- Value Until Time 38
  22,                                     !- Hour 39
  0,                                      !- Minute 39
  0.525,                                  !- Value Until Time 39
  22,                                     !- Hour 40
  15,                                     !- Minute 40
  0.49375,                                !- Value Until Time 40
  22,                                     !- Hour 41
  30,                                     !- Minute 41
  0.4625,                                 !- Value Until Time 41
  22,                                     !- Hour 42
  45,                                     !- Minute 42
  0.43125,                                !- Value Until Time 42
  23,                                     !- Hour 43
  0,                                      !- Minute 43
  0.4,                                    !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.4;                                    !- Value Until Time 44

OS:Schedule:Ruleset,
  {fe7046ff-10c2-44e9-9ac8-7fb1bf432829}, !- Handle
  Hospital Critical Light,                !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {6abfccda-7224-4739-ad99-6422480ce2b5}, !- Default Day Schedule Name
  {2755ff80-3973-44e3-b899-e0dec61b0a1e}, !- Summer Design Day Schedule Name
  {5bbae800-fc83-4a66-9499-43f1118766c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6abfccda-7224-4739-ad99-6422480ce2b5}, !- Handle
  Hospital Critical Light Default,        !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  0.525,                                  !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0.575,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  30,                                     !- Minute 5
  0.6,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  45,                                     !- Minute 6
  0.625,                                  !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  15,                                     !- Minute 8
  0.675,                                  !- Value Until Time 8
  8,                                      !- Hour 9
  30,                                     !- Minute 9
  0.7,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  45,                                     !- Minute 10
  0.725,                                  !- Value Until Time 10
  9,                                      !- Hour 11
  0,                                      !- Minute 11
  0.75,                                   !- Value Until Time 11
  9,                                      !- Hour 12
  15,                                     !- Minute 12
  0.775,                                  !- Value Until Time 12
  9,                                      !- Hour 13
  30,                                     !- Minute 13
  0.8,                                    !- Value Until Time 13
  9,                                      !- Hour 14
  45,                                     !- Minute 14
  0.825,                                  !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.875,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.9,                                    !- Value Until Time 17
  17,                                     !- Hour 18
  7,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  17,                                     !- Hour 19
  22,                                     !- Minute 19
  0.869230769230769,                      !- Value Until Time 19
  17,                                     !- Hour 20
  37,                                     !- Minute 20
  0.838461538461539,                      !- Value Until Time 20
  17,                                     !- Hour 21
  52,                                     !- Minute 21
  0.807692307692308,                      !- Value Until Time 21
  18,                                     !- Hour 22
  7,                                      !- Minute 22
  0.776923076923077,                      !- Value Until Time 22
  18,                                     !- Hour 23
  22,                                     !- Minute 23
  0.746153846153846,                      !- Value Until Time 23
  18,                                     !- Hour 24
  37,                                     !- Minute 24
  0.715384615384615,                      !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.7,                                    !- Value Until Time 25
  19,                                     !- Hour 26
  45,                                     !- Minute 26
  0.7,                                    !- Value Until Time 26
  20,                                     !- Hour 27
  0,                                      !- Minute 27
  0.675,                                  !- Value Until Time 27
  20,                                     !- Hour 28
  15,                                     !- Minute 28
  0.65,                                   !- Value Until Time 28
  20,                                     !- Hour 29
  30,                                     !- Minute 29
  0.625,                                  !- Value Until Time 29
  20,                                     !- Hour 30
  45,                                     !- Minute 30
  0.6,                                    !- Value Until Time 30
  21,                                     !- Hour 31
  0,                                      !- Minute 31
  0.575,                                  !- Value Until Time 31
  21,                                     !- Hour 32
  15,                                     !- Minute 32
  0.55,                                   !- Value Until Time 32
  21,                                     !- Hour 33
  30,                                     !- Minute 33
  0.525,                                  !- Value Until Time 33
  21,                                     !- Hour 34
  45,                                     !- Minute 34
  0.5,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.5;                                    !- Value Until Time 35

OS:Schedule:Day,
  {5bbae800-fc83-4a66-9499-43f1118766c6}, !- Handle
  Hospital Critical Light Winter Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Day,
  {2755ff80-3973-44e3-b899-e0dec61b0a1e}, !- Handle
  Hospital Critical Light Summer Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {0349389a-0721-47f3-8682-0da0c7daf11b}, !- Handle
  Schedule Rule 12,                       !- Name
  {fe7046ff-10c2-44e9-9ac8-7fb1bf432829}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b37021e3-750c-4607-9a50-dd415a172b9f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b37021e3-750c-4607-9a50-dd415a172b9f}, !- Handle
  Hospital Critical Light Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  3,                                      !- Hour 2
  15,                                     !- Minute 2
  0.525,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  30,                                     !- Minute 3
  0.55,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0.575,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  4,                                      !- Hour 6
  15,                                     !- Minute 6
  0.625,                                  !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  0.65,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  45,                                     !- Minute 8
  0.675,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.725,                                  !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.75,                                   !- Value Until Time 11
  5,                                      !- Hour 12
  45,                                     !- Minute 12
  0.775,                                  !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0.825,                                  !- Value Until Time 14
  6,                                      !- Hour 15
  30,                                     !- Minute 15
  0.85,                                   !- Value Until Time 15
  6,                                      !- Hour 16
  45,                                     !- Minute 16
  0.875,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  16,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  16,                                     !- Hour 19
  15,                                     !- Minute 19
  0.8875,                                 !- Value Until Time 19
  16,                                     !- Hour 20
  30,                                     !- Minute 20
  0.875,                                  !- Value Until Time 20
  16,                                     !- Hour 21
  45,                                     !- Minute 21
  0.8625,                                 !- Value Until Time 21
  17,                                     !- Hour 22
  0,                                      !- Minute 22
  0.85,                                   !- Value Until Time 22
  17,                                     !- Hour 23
  15,                                     !- Minute 23
  0.8375,                                 !- Value Until Time 23
  17,                                     !- Hour 24
  30,                                     !- Minute 24
  0.825,                                  !- Value Until Time 24
  17,                                     !- Hour 25
  45,                                     !- Minute 25
  0.8125,                                 !- Value Until Time 25
  18,                                     !- Hour 26
  0,                                      !- Minute 26
  0.8,                                    !- Value Until Time 26
  18,                                     !- Hour 27
  15,                                     !- Minute 27
  0.7875,                                 !- Value Until Time 27
  18,                                     !- Hour 28
  30,                                     !- Minute 28
  0.775,                                  !- Value Until Time 28
  18,                                     !- Hour 29
  45,                                     !- Minute 29
  0.7625,                                 !- Value Until Time 29
  19,                                     !- Hour 30
  0,                                      !- Minute 30
  0.75,                                   !- Value Until Time 30
  19,                                     !- Hour 31
  15,                                     !- Minute 31
  0.7375,                                 !- Value Until Time 31
  19,                                     !- Hour 32
  30,                                     !- Minute 32
  0.725,                                  !- Value Until Time 32
  19,                                     !- Hour 33
  45,                                     !- Minute 33
  0.7125,                                 !- Value Until Time 33
  20,                                     !- Hour 34
  0,                                      !- Minute 34
  0.7,                                    !- Value Until Time 34
  21,                                     !- Hour 35
  0,                                      !- Minute 35
  0.7,                                    !- Value Until Time 35
  21,                                     !- Hour 36
  15,                                     !- Minute 36
  0.675,                                  !- Value Until Time 36
  21,                                     !- Hour 37
  30,                                     !- Minute 37
  0.65,                                   !- Value Until Time 37
  21,                                     !- Hour 38
  45,                                     !- Minute 38
  0.625,                                  !- Value Until Time 38
  22,                                     !- Hour 39
  0,                                      !- Minute 39
  0.6,                                    !- Value Until Time 39
  22,                                     !- Hour 40
  15,                                     !- Minute 40
  0.575,                                  !- Value Until Time 40
  22,                                     !- Hour 41
  30,                                     !- Minute 41
  0.55,                                   !- Value Until Time 41
  22,                                     !- Hour 42
  45,                                     !- Minute 42
  0.525,                                  !- Value Until Time 42
  23,                                     !- Hour 43
  0,                                      !- Minute 43
  0.5,                                    !- Value Until Time 43
  24,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5;                                    !- Value Until Time 44

OS:Schedule:Ruleset,
  {bb55a3de-9062-496d-85e6-18ac4fecd5b8}, !- Handle
  Hospital Critical Equip,                !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {16ab5987-70a0-42c4-a4f7-19cb7e787c32}, !- Default Day Schedule Name
  {102e84c7-8c57-4ac5-b838-6e88659ced65}, !- Summer Design Day Schedule Name
  {bc69c9b6-317b-420e-857e-d1686ea455fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16ab5987-70a0-42c4-a4f7-19cb7e787c32}, !- Handle
  Hospital Critical Equip Default,        !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  45,                                     !- Minute 2
  0.53125,                                !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5625,                                 !- Value Until Time 3
  8,                                      !- Hour 4
  15,                                     !- Minute 4
  0.59375,                                !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  0.625,                                  !- Value Until Time 5
  8,                                      !- Hour 6
  45,                                     !- Minute 6
  0.65625,                                !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6875,                                 !- Value Until Time 7
  9,                                      !- Hour 8
  15,                                     !- Minute 8
  0.71875,                                !- Value Until Time 8
  9,                                      !- Hour 9
  30,                                     !- Minute 9
  0.75,                                   !- Value Until Time 9
  9,                                      !- Hour 10
  45,                                     !- Minute 10
  0.78125,                                !- Value Until Time 10
  10,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8125,                                 !- Value Until Time 11
  10,                                     !- Hour 12
  15,                                     !- Minute 12
  0.84375,                                !- Value Until Time 12
  10,                                     !- Hour 13
  30,                                     !- Minute 13
  0.875,                                  !- Value Until Time 13
  10,                                     !- Hour 14
  45,                                     !- Minute 14
  0.90625,                                !- Value Until Time 14
  11,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9375,                                 !- Value Until Time 15
  11,                                     !- Hour 16
  15,                                     !- Minute 16
  0.96875,                                !- Value Until Time 16
  11,                                     !- Hour 17
  30,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  17,                                     !- Hour 18
  56,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  18,                                     !- Hour 19
  11,                                     !- Minute 19
  0.758620689655172,                      !- Value Until Time 19
  18,                                     !- Hour 20
  26,                                     !- Minute 20
  0.717241379310345,                      !- Value Until Time 20
  18,                                     !- Hour 21
  41,                                     !- Minute 21
  0.675862068965517,                      !- Value Until Time 21
  18,                                     !- Hour 22
  56,                                     !- Minute 22
  0.63448275862069,                       !- Value Until Time 22
  19,                                     !- Hour 23
  11,                                     !- Minute 23
  0.593103448275862,                      !- Value Until Time 23
  19,                                     !- Hour 24
  26,                                     !- Minute 24
  0.551724137931034,                      !- Value Until Time 24
  19,                                     !- Hour 25
  41,                                     !- Minute 25
  0.510344827586207,                      !- Value Until Time 25
  19,                                     !- Hour 26
  45,                                     !- Minute 26
  0.5,                                    !- Value Until Time 26
  24,                                     !- Hour 27
  0,                                      !- Minute 27
  0.5;                                    !- Value Until Time 27

OS:Schedule:Day,
  {102e84c7-8c57-4ac5-b838-6e88659ced65}, !- Handle
  Hospital Critical Equip Summer Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5;                                    !- Value Until Time 4

OS:Schedule:Rule,
  {98fb2045-0eb8-44c8-9e00-7217bb7cb70d}, !- Handle
  Schedule Rule 13,                       !- Name
  {bb55a3de-9062-496d-85e6-18ac4fecd5b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cb5cf85-e368-4a15-acac-b589f1becb1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cb5cf85-e368-4a15-acac-b589f1becb1a}, !- Handle
  Hospital Critical Equip Default|SmrDsn|Sun|Sat Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  0.53125,                                !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5625,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.59375,                                !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.625,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.65625,                                !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.6875,                                 !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.71875,                                !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.75,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.78125,                                !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.8125,                                 !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.84375,                                !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.875,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.90625,                                !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.9375,                                 !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.96875,                                !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  17,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  17,                                     !- Hour 19
  15,                                     !- Minute 19
  0.975,                                  !- Value Until Time 19
  17,                                     !- Hour 20
  30,                                     !- Minute 20
  0.95,                                   !- Value Until Time 20
  17,                                     !- Hour 21
  45,                                     !- Minute 21
  0.925,                                  !- Value Until Time 21
  18,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  18,                                     !- Hour 23
  15,                                     !- Minute 23
  0.875,                                  !- Value Until Time 23
  18,                                     !- Hour 24
  30,                                     !- Minute 24
  0.85,                                   !- Value Until Time 24
  18,                                     !- Hour 25
  45,                                     !- Minute 25
  0.825,                                  !- Value Until Time 25
  19,                                     !- Hour 26
  0,                                      !- Minute 26
  0.8,                                    !- Value Until Time 26
  19,                                     !- Hour 27
  15,                                     !- Minute 27
  0.7625,                                 !- Value Until Time 27
  19,                                     !- Hour 28
  30,                                     !- Minute 28
  0.725,                                  !- Value Until Time 28
  19,                                     !- Hour 29
  45,                                     !- Minute 29
  0.6875,                                 !- Value Until Time 29
  20,                                     !- Hour 30
  0,                                      !- Minute 30
  0.65,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  15,                                     !- Minute 31
  0.6125,                                 !- Value Until Time 31
  20,                                     !- Hour 32
  30,                                     !- Minute 32
  0.575,                                  !- Value Until Time 32
  20,                                     !- Hour 33
  45,                                     !- Minute 33
  0.5375,                                 !- Value Until Time 33
  21,                                     !- Hour 34
  0,                                      !- Minute 34
  0.5,                                    !- Value Until Time 34
  24,                                     !- Hour 35
  0,                                      !- Minute 35
  0.5;                                    !- Value Until Time 35

OS:Schedule:Day,
  {bc69c9b6-317b-420e-857e-d1686ea455fc}, !- Handle
  Hospital Critical Equip Winter Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:People:Definition,
  {fb350a17-5ea7-416a-926b-e40ce5831669}, !- Handle
  Hospital PatCorridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {6c9a44a8-de77-496a-a934-536aade26dc1}, !- Handle
  Hospital PatCorridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.2083617500568,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c64d48e5-b925-40f2-bdda-3ce3d3a70f4b}, !- Handle
  {6c9a44a8-de77-496a-a934-536aade26dc1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:People:Definition,
  {d360802b-ad2b-49a3-a45d-2ea6095742dc}, !- Handle
  Hospital ER_Trauma People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ff062375-2893-4923-856b-9797b00b8153}, !- Handle
  Hospital ER_Trauma People,              !- Name
  {d360802b-ad2b-49a3-a45d-2ea6095742dc}, !- People Definition Name
  {5976f44e-abe4-4d89-af2b-8364a13870fc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {dfc6c086-e9f2-44ee-8a6c-53224c8f4d69}, !- Handle
  Hospital ER_Trauma Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4032869c-7fb1-46b6-b00a-f160d411b879}, !- Handle
  Hospital ER_Trauma Lights,              !- Name
  {dfc6c086-e9f2-44ee-8a6c-53224c8f4d69}, !- Lights Definition Name
  {5976f44e-abe4-4d89-af2b-8364a13870fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {e74f704a-ca54-4efe-8bc0-ff5dc1de2ae7}, !- Handle
  {dfc6c086-e9f2-44ee-8a6c-53224c8f4d69}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {61819181-245a-4f4b-9459-0509e5c85a8e}, !- Handle
  Hospital ER_Trauma Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {55e7bd38-4501-47c1-bd76-cdf1bd94d70d}, !- Handle
  Hospital ER_Trauma Elec Equip,          !- Name
  {61819181-245a-4f4b-9459-0509e5c85a8e}, !- Electric Equipment Definition Name
  {5976f44e-abe4-4d89-af2b-8364a13870fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1991a1e9-e944-4267-b479-c65166ca709b}, !- Handle
  Hospital ER_Trauma Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4a11b726-ecfa-4cec-89e6-e06847f667cd}, !- Handle
  Hospital ER_Trauma Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e399a0fc-6e2b-43dd-be7f-474b96e306c0}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {fe7046ff-10c2-44e9-9ac8-7fb1bf432829}, !- Lighting Schedule Name
  {bb55a3de-9062-496d-85e6-18ac4fecd5b8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {73f043e5-8c73-42e9-8867-1216b756e383}, !- Handle
  Hospital ER_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0672744401044358,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {309dcd7e-1bab-45cd-9c90-73f1d1706557}, !- Handle
  Hospital ER_NurseStn People,            !- Name
  {73f043e5-8c73-42e9-8867-1216b756e383}, !- People Definition Name
  {17772d21-6e22-4481-80eb-2f2c0848b194}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fd1d1e6c-af79-486d-a6af-3730c3a0eae5}, !- Handle
  Hospital ER_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {44d0bb35-93a1-4b60-b42e-12d3abae6f30}, !- Handle
  Hospital ER_NurseStn Lights,            !- Name
  {fd1d1e6c-af79-486d-a6af-3730c3a0eae5}, !- Lights Definition Name
  {17772d21-6e22-4481-80eb-2f2c0848b194}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {3e75dd19-70b0-4751-a378-587906b724a0}, !- Handle
  {fd1d1e6c-af79-486d-a6af-3730c3a0eae5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {33706287-d3fc-43c0-895c-a5052562c4ac}, !- Handle
  Hospital ER_NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.6389181667252,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a7a1e426-476e-4372-b785-d570735d0351}, !- Handle
  Hospital ER_NurseStn Elec Equip,        !- Name
  {33706287-d3fc-43c0-895c-a5052562c4ac}, !- Electric Equipment Definition Name
  {17772d21-6e22-4481-80eb-2f2c0848b194}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {963a14f2-7dbc-45ff-b4c0-2c7be099b8ca}, !- Handle
  Hospital ER_NurseStn Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000635,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f21c5844-0d39-4382-ab3d-8d7a939c94de}, !- Handle
  Hospital ER_NurseStn Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e399a0fc-6e2b-43dd-be7f-474b96e306c0}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {8b402e62-5d75-4f0c-a939-ae06cbf43ac7}, !- Lighting Schedule Name
  {dfc9e063-9aa8-4b9a-b165-542c3710bcaf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {c0c0063f-3fa1-410d-aa63-b57ff2b4a0a2}, !- Handle
  Hospital Dining People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5e41dc62-3c98-47a4-aa41-25c9656d4aa8}, !- Handle
  Hospital Dining People,                 !- Name
  {c0c0063f-3fa1-410d-aa63-b57ff2b4a0a2}, !- People Definition Name
  {052833e7-5220-4f01-bfb5-c5d714cd19c5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eafd1d3e-57c8-4765-a21a-f64f5240dbe4}, !- Handle
  Hospital Dining Lights Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {48633db9-1d4a-4d8c-84a9-865e61581b1a}, !- Handle
  Hospital Dining Lights,                 !- Name
  {eafd1d3e-57c8-4765-a21a-f64f5240dbe4}, !- Lights Definition Name
  {052833e7-5220-4f01-bfb5-c5d714cd19c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b2cde29d-b42d-435b-a277-551818d80b04}, !- Handle
  {eafd1d3e-57c8-4765-a21a-f64f5240dbe4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f9f79e93-45a9-4649-9845-417785f9f589}, !- Handle
  Hospital Dining Elec Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {303fb943-95aa-458f-895d-3d1bf42d0dfb}, !- Handle
  Hospital Dining Elec Equip,             !- Name
  {f9f79e93-45a9-4649-9845-417785f9f589}, !- Electric Equipment Definition Name
  {052833e7-5220-4f01-bfb5-c5d714cd19c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {4a495ef7-4f24-4bc4-bde1-0080b2a7c311}, !- Handle
  Hospital Dining Ventilation,            !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001016,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b59908da-22a4-4ab7-bff5-f5696a9ec29a}, !- Handle
  Hospital Dining Schedule Set,           !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e399a0fc-6e2b-43dd-be7f-474b96e306c0}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {8b402e62-5d75-4f0c-a939-ae06cbf43ac7}, !- Lighting Schedule Name
  {dfc9e063-9aa8-4b9a-b165-542c3710bcaf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {965fa695-7e68-41a7-a6c6-4ab9679a16f4}, !- Handle
  Hospital Kitchen People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {03ccd6af-267f-4f98-87b6-8888b0e83895}, !- Handle
  Hospital Kitchen People,                !- Name
  {965fa695-7e68-41a7-a6c6-4ab9679a16f4}, !- People Definition Name
  {2f41c1f5-643b-4b17-babb-0fa1e4517f16}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b5d6d495-36b3-47ad-b765-5b67333b45e6}, !- Handle
  Hospital Kitchen Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8c7e8e4e-5838-428c-a817-c865fb81deb3}, !- Handle
  Hospital Kitchen Lights,                !- Name
  {b5d6d495-36b3-47ad-b765-5b67333b45e6}, !- Lights Definition Name
  {2f41c1f5-643b-4b17-babb-0fa1e4517f16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {359a43c0-2f86-4a81-9976-14d3f3cf129b}, !- Handle
  {b5d6d495-36b3-47ad-b765-5b67333b45e6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {29725192-2631-4678-b12b-5cdcafec4532}, !- Handle
  Hospital Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  80.7293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0549eb6a-d39d-4cf6-b679-3ba098a7b9d7}, !- Handle
  Hospital Kitchen Elec Equip,            !- Name
  {29725192-2631-4678-b12b-5cdcafec4532}, !- Electric Equipment Definition Name
  {2f41c1f5-643b-4b17-babb-0fa1e4517f16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {0e43108d-7bd6-4365-ae31-66adb2c336e6}, !- Handle
  Hospital Kitchen Gas Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  305.048925047597,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {ddae1fa3-c6a6-4bf0-8d51-654a77353a5f}, !- Handle
  Hospital Kitchen Gas Equip,             !- Name
  {0e43108d-7bd6-4365-ae31-66adb2c336e6}, !- Gas Equipment Definition Name
  {2f41c1f5-643b-4b17-babb-0fa1e4517f16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {33ba9abe-fd06-4d40-aebd-90cbf5d4508f}, !- Handle
  Hospital Kitchen Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00188468,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2bd32e20-ef46-4d2b-85c3-15ab1111d5a8}, !- Handle
  Hospital Kitchen Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {811048bf-f095-401e-9ec0-b00b6e52160e}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {8b402e62-5d75-4f0c-a939-ae06cbf43ac7}, !- Lighting Schedule Name
  {addb10a6-6577-48b0-a182-99bc413200f5}, !- Electric Equipment Schedule Name
  {2ff34ee4-4ed8-426e-88fc-925209332951}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {addb10a6-6577-48b0-a182-99bc413200f5}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH,        !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {fa9b0615-c1c1-490a-b734-74721f8f1d38}, !- Default Day Schedule Name
  {de220392-eb0f-4940-b33d-92ec5d634be0}, !- Summer Design Day Schedule Name
  {3f35e988-141e-47cd-836e-34154584636e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa9b0615-c1c1-490a-b734-74721f8f1d38}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Default, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.19,                                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.185714285714286,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.181428571428572,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.177142857142857,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.172857142857143,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.168571428571429,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.164285714285714,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.16,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.155714285714286,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.151428571428571,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.147142857142857,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.142857142857143,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.138571428571429,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.134285714285714,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.13,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.125714285714286,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.121428571428571,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.117142857142857,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.112857142857143,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.108571428571429,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.104285714285714,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1,                                    !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  9,                                      !- Hour 24
  15,                                     !- Minute 24
  0.1375,                                 !- Value Until Time 24
  9,                                      !- Hour 25
  30,                                     !- Minute 25
  0.175,                                  !- Value Until Time 25
  9,                                      !- Hour 26
  45,                                     !- Minute 26
  0.2125,                                 !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.25,                                   !- Value Until Time 27
  10,                                     !- Hour 28
  15,                                     !- Minute 28
  0.275,                                  !- Value Until Time 28
  10,                                     !- Hour 29
  30,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  10,                                     !- Hour 30
  45,                                     !- Minute 30
  0.325,                                  !- Value Until Time 30
  11,                                     !- Hour 31
  0,                                      !- Minute 31
  0.35,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  18,                                     !- Minute 32
  0.35,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  33,                                     !- Minute 33
  0.33,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  37,                                     !- Minute 34
  0.35,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  37,                                     !- Minute 35
  0.35,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  52,                                     !- Minute 36
  0.341666666666667,                      !- Value Until Time 36
  13,                                     !- Hour 37
  7,                                      !- Minute 37
  0.333333333333333,                      !- Value Until Time 37
  13,                                     !- Hour 38
  22,                                     !- Minute 38
  0.325,                                  !- Value Until Time 38
  13,                                     !- Hour 39
  37,                                     !- Minute 39
  0.316666666666667,                      !- Value Until Time 39
  13,                                     !- Hour 40
  52,                                     !- Minute 40
  0.308333333333333,                      !- Value Until Time 40
  14,                                     !- Hour 41
  7,                                      !- Minute 41
  0.3,                                    !- Value Until Time 41
  14,                                     !- Hour 42
  22,                                     !- Minute 42
  0.291666666666667,                      !- Value Until Time 42
  14,                                     !- Hour 43
  37,                                     !- Minute 43
  0.283333333333333,                      !- Value Until Time 43
  14,                                     !- Hour 44
  52,                                     !- Minute 44
  0.275,                                  !- Value Until Time 44
  15,                                     !- Hour 45
  7,                                      !- Minute 45
  0.266666666666667,                      !- Value Until Time 45
  15,                                     !- Hour 46
  22,                                     !- Minute 46
  0.258333333333333,                      !- Value Until Time 46
  15,                                     !- Hour 47
  37,                                     !- Minute 47
  0.25,                                   !- Value Until Time 47
  15,                                     !- Hour 48
  52,                                     !- Minute 48
  0.258333333333333,                      !- Value Until Time 48
  16,                                     !- Hour 49
  7,                                      !- Minute 49
  0.266666666666667,                      !- Value Until Time 49
  16,                                     !- Hour 50
  22,                                     !- Minute 50
  0.275,                                  !- Value Until Time 50
  16,                                     !- Hour 51
  37,                                     !- Minute 51
  0.283333333333333,                      !- Value Until Time 51
  16,                                     !- Hour 52
  52,                                     !- Minute 52
  0.291666666666667,                      !- Value Until Time 52
  17,                                     !- Hour 53
  7,                                      !- Minute 53
  0.3,                                    !- Value Until Time 53
  17,                                     !- Hour 54
  22,                                     !- Minute 54
  0.308333333333333,                      !- Value Until Time 54
  17,                                     !- Hour 55
  37,                                     !- Minute 55
  0.316666666666667,                      !- Value Until Time 55
  17,                                     !- Hour 56
  52,                                     !- Minute 56
  0.325,                                  !- Value Until Time 56
  18,                                     !- Hour 57
  7,                                      !- Minute 57
  0.333333333333333,                      !- Value Until Time 57
  18,                                     !- Hour 58
  22,                                     !- Minute 58
  0.341666666666667,                      !- Value Until Time 58
  18,                                     !- Hour 59
  37,                                     !- Minute 59
  0.35,                                   !- Value Until Time 59
  18,                                     !- Hour 60
  52,                                     !- Minute 60
  0.31,                                   !- Value Until Time 60
  19,                                     !- Hour 61
  7,                                      !- Minute 61
  0.27,                                   !- Value Until Time 61
  19,                                     !- Hour 62
  15,                                     !- Minute 62
  0.25,                                   !- Value Until Time 62
  20,                                     !- Hour 63
  45,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  21,                                     !- Hour 64
  0,                                      !- Minute 64
  0.245714285714286,                      !- Value Until Time 64
  21,                                     !- Hour 65
  15,                                     !- Minute 65
  0.241428571428571,                      !- Value Until Time 65
  21,                                     !- Hour 66
  30,                                     !- Minute 66
  0.237142857142857,                      !- Value Until Time 66
  21,                                     !- Hour 67
  45,                                     !- Minute 67
  0.232857142857143,                      !- Value Until Time 67
  22,                                     !- Hour 68
  0,                                      !- Minute 68
  0.228571428571429,                      !- Value Until Time 68
  22,                                     !- Hour 69
  15,                                     !- Minute 69
  0.224285714285714,                      !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.22,                                   !- Value Until Time 70
  22,                                     !- Hour 71
  45,                                     !- Minute 71
  0.215714285714286,                      !- Value Until Time 71
  23,                                     !- Hour 72
  0,                                      !- Minute 72
  0.211428571428571,                      !- Value Until Time 72
  23,                                     !- Hour 73
  15,                                     !- Minute 73
  0.207142857142857,                      !- Value Until Time 73
  23,                                     !- Hour 74
  30,                                     !- Minute 74
  0.202857142857143,                      !- Value Until Time 74
  23,                                     !- Hour 75
  45,                                     !- Minute 75
  0.198571428571429,                      !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0.194285714285714;                      !- Value Until Time 76

OS:Schedule:Day,
  {3f35e988-141e-47cd-836e-34154584636e}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Winter Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Day,
  {de220392-eb0f-4940-b33d-92ec5d634be0}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Summer Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {5cf3df4b-ed6a-4b85-8b14-48d262b857b1}, !- Handle
  Schedule Rule 14,                       !- Name
  {addb10a6-6577-48b0-a182-99bc413200f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85369a3e-4b12-4809-b152-c4b82d9e7c71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85369a3e-4b12-4809-b152-c4b82d9e7c71}, !- Handle
  Hospital Kitchen_Elec_Equip_SCH Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.165625,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15625,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.146875,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1375,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.128125,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11875,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.109375,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.1375,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.175,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.2125,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.25,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  45,                                     !- Minute 14
  0.275,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.325,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  30,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  30,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  8,                                      !- Hour 19
  45,                                     !- Minute 19
  0.325,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  9,                                      !- Hour 21
  15,                                     !- Minute 21
  0.275,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  30,                                     !- Minute 22
  0.25,                                   !- Value Until Time 22
  9,                                      !- Hour 23
  45,                                     !- Minute 23
  0.275,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3,                                    !- Value Until Time 24
  10,                                     !- Hour 25
  15,                                     !- Minute 25
  0.325,                                  !- Value Until Time 25
  10,                                     !- Hour 26
  30,                                     !- Minute 26
  0.35,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.35,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.341666666666667,                      !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.333333333333333,                      !- Value Until Time 29
  12,                                     !- Hour 30
  15,                                     !- Minute 30
  0.325,                                  !- Value Until Time 30
  12,                                     !- Hour 31
  30,                                     !- Minute 31
  0.316666666666667,                      !- Value Until Time 31
  12,                                     !- Hour 32
  45,                                     !- Minute 32
  0.308333333333333,                      !- Value Until Time 32
  13,                                     !- Hour 33
  0,                                      !- Minute 33
  0.3,                                    !- Value Until Time 33
  13,                                     !- Hour 34
  15,                                     !- Minute 34
  0.291666666666667,                      !- Value Until Time 34
  13,                                     !- Hour 35
  30,                                     !- Minute 35
  0.283333333333333,                      !- Value Until Time 35
  13,                                     !- Hour 36
  45,                                     !- Minute 36
  0.275,                                  !- Value Until Time 36
  14,                                     !- Hour 37
  0,                                      !- Minute 37
  0.266666666666667,                      !- Value Until Time 37
  14,                                     !- Hour 38
  15,                                     !- Minute 38
  0.258333333333333,                      !- Value Until Time 38
  14,                                     !- Hour 39
  30,                                     !- Minute 39
  0.25,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  45,                                     !- Minute 40
  0.258333333333333,                      !- Value Until Time 40
  15,                                     !- Hour 41
  0,                                      !- Minute 41
  0.266666666666667,                      !- Value Until Time 41
  15,                                     !- Hour 42
  15,                                     !- Minute 42
  0.275,                                  !- Value Until Time 42
  15,                                     !- Hour 43
  30,                                     !- Minute 43
  0.283333333333333,                      !- Value Until Time 43
  15,                                     !- Hour 44
  45,                                     !- Minute 44
  0.291666666666667,                      !- Value Until Time 44
  16,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  16,                                     !- Hour 46
  15,                                     !- Minute 46
  0.308333333333333,                      !- Value Until Time 46
  16,                                     !- Hour 47
  30,                                     !- Minute 47
  0.316666666666667,                      !- Value Until Time 47
  16,                                     !- Hour 48
  45,                                     !- Minute 48
  0.325,                                  !- Value Until Time 48
  17,                                     !- Hour 49
  0,                                      !- Minute 49
  0.333333333333333,                      !- Value Until Time 49
  17,                                     !- Hour 50
  15,                                     !- Minute 50
  0.341666666666667,                      !- Value Until Time 50
  17,                                     !- Hour 51
  30,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  17,                                     !- Hour 52
  45,                                     !- Minute 52
  0.341666666666667,                      !- Value Until Time 52
  18,                                     !- Hour 53
  0,                                      !- Minute 53
  0.333333333333333,                      !- Value Until Time 53
  18,                                     !- Hour 54
  15,                                     !- Minute 54
  0.325,                                  !- Value Until Time 54
  18,                                     !- Hour 55
  30,                                     !- Minute 55
  0.316666666666667,                      !- Value Until Time 55
  18,                                     !- Hour 56
  45,                                     !- Minute 56
  0.308333333333333,                      !- Value Until Time 56
  19,                                     !- Hour 57
  0,                                      !- Minute 57
  0.3,                                    !- Value Until Time 57
  19,                                     !- Hour 58
  15,                                     !- Minute 58
  0.291666666666667,                      !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.283333333333333,                      !- Value Until Time 59
  19,                                     !- Hour 60
  45,                                     !- Minute 60
  0.275,                                  !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.266666666666667,                      !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0.258333333333333,                      !- Value Until Time 62
  20,                                     !- Hour 63
  30,                                     !- Minute 63
  0.25,                                   !- Value Until Time 63
  22,                                     !- Hour 64
  0,                                      !- Minute 64
  0.25,                                   !- Value Until Time 64
  22,                                     !- Hour 65
  15,                                     !- Minute 65
  0.240625,                               !- Value Until Time 65
  22,                                     !- Hour 66
  30,                                     !- Minute 66
  0.23125,                                !- Value Until Time 66
  22,                                     !- Hour 67
  45,                                     !- Minute 67
  0.221875,                               !- Value Until Time 67
  23,                                     !- Hour 68
  0,                                      !- Minute 68
  0.2125,                                 !- Value Until Time 68
  23,                                     !- Hour 69
  15,                                     !- Minute 69
  0.203125,                               !- Value Until Time 69
  23,                                     !- Hour 70
  30,                                     !- Minute 70
  0.19375,                                !- Value Until Time 70
  23,                                     !- Hour 71
  45,                                     !- Minute 71
  0.184375,                               !- Value Until Time 71
  24,                                     !- Hour 72
  0,                                      !- Minute 72
  0.175;                                  !- Value Until Time 72

OS:Schedule:Ruleset,
  {2ff34ee4-4ed8-426e-88fc-925209332951}, !- Handle
  Hospital Kitchen Gas,                   !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {dbc39dc2-02a6-440b-a352-b0e833bd66ac}, !- Default Day Schedule Name
  {351d80fc-9a36-4d7e-9d90-a29d991151ed}, !- Summer Design Day Schedule Name
  {c755ee9b-3de4-4db5-9e1e-3f4ab14fbc7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbc39dc2-02a6-440b-a352-b0e833bd66ac}, !- Handle
  Hospital Kitchen Gas Default,           !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0275,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.02,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  30,                                     !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0275,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.035,                                  !- Value Until Time 5
  5,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0425,                                 !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0625,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.075,                                  !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  30,                                     !- Minute 11
  0.1,                                    !- Value Until Time 11
  6,                                      !- Hour 12
  45,                                     !- Minute 12
  0.1125,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.125,                                  !- Value Until Time 13
  7,                                      !- Hour 14
  15,                                     !- Minute 14
  0.1375,                                 !- Value Until Time 14
  7,                                      !- Hour 15
  30,                                     !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  8,                                      !- Hour 17
  0,                                      !- Minute 17
  0.175,                                  !- Value Until Time 17
  8,                                      !- Hour 18
  15,                                     !- Minute 18
  0.1875,                                 !- Value Until Time 18
  8,                                      !- Hour 19
  30,                                     !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1875,                                 !- Value Until Time 20
  9,                                      !- Hour 21
  0,                                      !- Minute 21
  0.175,                                  !- Value Until Time 21
  9,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1625,                                 !- Value Until Time 22
  9,                                      !- Hour 23
  30,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  45,                                     !- Minute 24
  0.175,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  0,                                      !- Minute 25
  0.2,                                    !- Value Until Time 25
  10,                                     !- Hour 26
  15,                                     !- Minute 26
  0.225,                                  !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.25,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.2375,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.225,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.2125,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.2,                                    !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1875,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.175,                                  !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.1625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.15,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.1625,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  0,                                      !- Minute 38
  0.175,                                  !- Value Until Time 38
  15,                                     !- Hour 39
  15,                                     !- Minute 39
  0.1875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  30,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  45,                                     !- Minute 41
  0.225,                                  !- Value Until Time 41
  16,                                     !- Hour 42
  0,                                      !- Minute 42
  0.25,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  15,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  16,                                     !- Hour 44
  30,                                     !- Minute 44
  0.3,                                    !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.3,                                    !- Value Until Time 45
  18,                                     !- Hour 46
  15,                                     !- Minute 46
  0.2875,                                 !- Value Until Time 46
  18,                                     !- Hour 47
  30,                                     !- Minute 47
  0.275,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  19,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2375,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  30,                                     !- Minute 51
  0.225,                                  !- Value Until Time 51
  19,                                     !- Hour 52
  45,                                     !- Minute 52
  0.2125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  0,                                      !- Minute 56
  0.175,                                  !- Value Until Time 56
  21,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1625,                                 !- Value Until Time 57
  21,                                     !- Hour 58
  30,                                     !- Minute 58
  0.15,                                   !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0.1375,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  0,                                      !- Minute 60
  0.125,                                  !- Value Until Time 60
  22,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1125,                                 !- Value Until Time 61
  22,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0875,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  0,                                      !- Minute 64
  0.075,                                  !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0625,                                 !- Value Until Time 65
  23,                                     !- Hour 66
  30,                                     !- Minute 66
  0.05,                                   !- Value Until Time 66
  23,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0425,                                 !- Value Until Time 67
  24,                                     !- Hour 68
  0,                                      !- Minute 68
  0.035;                                  !- Value Until Time 68

OS:Schedule:Rule,
  {5f0f8fea-1bec-4a6e-9307-3238d7fbcd10}, !- Handle
  Schedule Rule 15,                       !- Name
  {2ff34ee4-4ed8-426e-88fc-925209332951}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6bcf1eb2-162c-4e92-abcb-1f827ae59be2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bcf1eb2-162c-4e92-abcb-1f827ae59be2}, !- Handle
  Hospital Kitchen Gas Default|Sun Day,   !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0275,                                 !- Value Until Time 2
  8,                                      !- Hour 3
  30,                                     !- Minute 3
  0.035,                                  !- Value Until Time 3
  8,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0425,                                 !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  9,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  9,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  15,                                     !- Minute 10
  0.1125,                                 !- Value Until Time 10
  10,                                     !- Hour 11
  30,                                     !- Minute 11
  0.125,                                  !- Value Until Time 11
  10,                                     !- Hour 12
  45,                                     !- Minute 12
  0.1375,                                 !- Value Until Time 12
  11,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  11,                                     !- Hour 14
  15,                                     !- Minute 14
  0.19,                                   !- Value Until Time 14
  11,                                     !- Hour 15
  18,                                     !- Minute 15
  0.2,                                    !- Value Until Time 15
  11,                                     !- Hour 16
  33,                                     !- Minute 16
  0.23,                                   !- Value Until Time 16
  11,                                     !- Hour 17
  37,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  37,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  13,                                     !- Hour 19
  52,                                     !- Minute 19
  0.2375,                                 !- Value Until Time 19
  14,                                     !- Hour 20
  7,                                      !- Minute 20
  0.225,                                  !- Value Until Time 20
  14,                                     !- Hour 21
  22,                                     !- Minute 21
  0.2125,                                 !- Value Until Time 21
  14,                                     !- Hour 22
  37,                                     !- Minute 22
  0.2,                                    !- Value Until Time 22
  14,                                     !- Hour 23
  52,                                     !- Minute 23
  0.1875,                                 !- Value Until Time 23
  15,                                     !- Hour 24
  7,                                      !- Minute 24
  0.175,                                  !- Value Until Time 24
  15,                                     !- Hour 25
  22,                                     !- Minute 25
  0.1625,                                 !- Value Until Time 25
  15,                                     !- Hour 26
  37,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  15,                                     !- Hour 27
  52,                                     !- Minute 27
  0.1625,                                 !- Value Until Time 27
  16,                                     !- Hour 28
  7,                                      !- Minute 28
  0.175,                                  !- Value Until Time 28
  16,                                     !- Hour 29
  22,                                     !- Minute 29
  0.1875,                                 !- Value Until Time 29
  16,                                     !- Hour 30
  37,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  16,                                     !- Hour 31
  52,                                     !- Minute 31
  0.244444444444444,                      !- Value Until Time 31
  17,                                     !- Hour 32
  7,                                      !- Minute 32
  0.288888888888889,                      !- Value Until Time 32
  17,                                     !- Hour 33
  11,                                     !- Minute 33
  0.3,                                    !- Value Until Time 33
  17,                                     !- Hour 34
  26,                                     !- Minute 34
  0.284,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  41,                                     !- Minute 35
  0.268,                                  !- Value Until Time 35
  17,                                     !- Hour 36
  56,                                     !- Minute 36
  0.252,                                  !- Value Until Time 36
  18,                                     !- Hour 37
  11,                                     !- Minute 37
  0.236,                                  !- Value Until Time 37
  18,                                     !- Hour 38
  26,                                     !- Minute 38
  0.22,                                   !- Value Until Time 38
  18,                                     !- Hour 39
  41,                                     !- Minute 39
  0.204,                                  !- Value Until Time 39
  18,                                     !- Hour 40
  45,                                     !- Minute 40
  0.2,                                    !- Value Until Time 40
  19,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2,                                    !- Value Until Time 41
  19,                                     !- Hour 42
  30,                                     !- Minute 42
  0.1875,                                 !- Value Until Time 42
  19,                                     !- Hour 43
  45,                                     !- Minute 43
  0.175,                                  !- Value Until Time 43
  20,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1625,                                 !- Value Until Time 44
  20,                                     !- Hour 45
  15,                                     !- Minute 45
  0.15,                                   !- Value Until Time 45
  20,                                     !- Hour 46
  30,                                     !- Minute 46
  0.1375,                                 !- Value Until Time 46
  20,                                     !- Hour 47
  45,                                     !- Minute 47
  0.125,                                  !- Value Until Time 47
  21,                                     !- Hour 48
  0,                                      !- Minute 48
  0.1125,                                 !- Value Until Time 48
  21,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1,                                    !- Value Until Time 49
  21,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0875,                                 !- Value Until Time 50
  21,                                     !- Hour 51
  45,                                     !- Minute 51
  0.075,                                  !- Value Until Time 51
  22,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0625,                                 !- Value Until Time 52
  22,                                     !- Hour 53
  15,                                     !- Minute 53
  0.05,                                   !- Value Until Time 53
  22,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0425,                                 !- Value Until Time 54
  22,                                     !- Hour 55
  45,                                     !- Minute 55
  0.035,                                  !- Value Until Time 55
  23,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0275,                                 !- Value Until Time 56
  23,                                     !- Hour 57
  15,                                     !- Minute 57
  0.02,                                   !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0.02;                                   !- Value Until Time 58

OS:Schedule:Day,
  {351d80fc-9a36-4d7e-9d90-a29d991151ed}, !- Handle
  Hospital Kitchen Gas Summer Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c755ee9b-3de4-4db5-9e1e-3f4ab14fbc7d}, !- Handle
  Hospital Kitchen Gas Winter Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {173fd56e-df30-4b2f-aad8-046a206a61fd}, !- Handle
  Hospital PhysTherapy People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1a5238a6-e6a0-4e3d-96ea-808a16e48539}, !- Handle
  Hospital PhysTherapy People,            !- Name
  {173fd56e-df30-4b2f-aad8-046a206a61fd}, !- People Definition Name
  {ff93f4ce-fede-40e1-903c-25c7239485e0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c84f2d81-35cf-4e24-aa09-024df887a44b}, !- Handle
  Hospital PhysTherapy Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {79359102-1693-45d9-92da-5b7f4eb8dbb9}, !- Handle
  Hospital PhysTherapy Lights,            !- Name
  {c84f2d81-35cf-4e24-aa09-024df887a44b}, !- Lights Definition Name
  {ff93f4ce-fede-40e1-903c-25c7239485e0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {266f8756-6aa4-43e1-9871-3525e2050410}, !- Handle
  {c84f2d81-35cf-4e24-aa09-024df887a44b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4f46b781-305d-4919-b4cc-1ea8edf32b5a}, !- Handle
  Hospital PhysTherapy Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cb77afcc-ca8e-4610-86f4-83d4ca1754e2}, !- Handle
  Hospital PhysTherapy Elec Equip,        !- Name
  {4f46b781-305d-4919-b4cc-1ea8edf32b5a}, !- Electric Equipment Definition Name
  {ff93f4ce-fede-40e1-903c-25c7239485e0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5e86b51d-c8e0-4813-b054-7e6dc65cba4c}, !- Handle
  Hospital PhysTherapy Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cb325f29-d05c-4e31-aeb1-907bc33a5980}, !- Handle
  Hospital PhysTherapy Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {811048bf-f095-401e-9ec0-b00b6e52160e}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {8b402e62-5d75-4f0c-a939-ae06cbf43ac7}, !- Lighting Schedule Name
  {dfc9e063-9aa8-4b9a-b165-542c3710bcaf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {9ad6dc25-2497-4f74-b68a-68057f9662ea}, !- Handle
  Hospital PatRoom People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c810bf57-fba0-4a56-ba05-a5961a74bd0b}, !- Handle
  Hospital PatRoom People,                !- Name
  {9ad6dc25-2497-4f74-b68a-68057f9662ea}, !- People Definition Name
  {541d283f-da4a-4a8c-ba9d-d71bb7f5d3c4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d5ecd1d5-0e0b-46bf-8c81-6438ca498e07}, !- Handle
  Hospital PatRoom Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {70ffe2b7-dfcc-421a-9057-4caf44836734}, !- Handle
  Hospital PatRoom Lights,                !- Name
  {d5ecd1d5-0e0b-46bf-8c81-6438ca498e07}, !- Lights Definition Name
  {541d283f-da4a-4a8c-ba9d-d71bb7f5d3c4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {04fe17b0-3b8e-4e02-bfc4-69c3a8af9236}, !- Handle
  {d5ecd1d5-0e0b-46bf-8c81-6438ca498e07}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f8ad5478-e8f0-4fb2-b126-7f68ca59c141}, !- Handle
  Hospital PatRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {886dac2b-7cb1-461f-baf7-a4db04b8efb6}, !- Handle
  Hospital PatRoom Elec Equip,            !- Name
  {f8ad5478-e8f0-4fb2-b126-7f68ca59c141}, !- Electric Equipment Definition Name
  {541d283f-da4a-4a8c-ba9d-d71bb7f5d3c4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {dac79bd9-77b1-4015-808e-6181168235a7}, !- Handle
  Hospital PatRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e7a459ee-7bf2-432e-9bf7-eff6f3e8a3fc}, !- Handle
  Hospital PatRoom Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e399a0fc-6e2b-43dd-be7f-474b96e306c0}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {fe7046ff-10c2-44e9-9ac8-7fb1bf432829}, !- Lighting Schedule Name
  {bb55a3de-9062-496d-85e6-18ac4fecd5b8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {22069be6-3cf1-4086-9304-24fba3a4ac78}, !- Handle
  Hospital Corridor People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {51924dd9-e452-4e92-92ae-93df69a5127b}, !- Handle
  Hospital Corridor People,               !- Name
  {22069be6-3cf1-4086-9304-24fba3a4ac78}, !- People Definition Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0f9e6558-3d25-4e3c-9615-3ab6ed12ba4e}, !- Handle
  Hospital Corridor Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {58152aba-beff-460d-b375-d7b6776593d0}, !- Handle
  Hospital Corridor Lights,               !- Name
  {0f9e6558-3d25-4e3c-9615-3ab6ed12ba4e}, !- Lights Definition Name
  {9ce1c348-13b9-4641-b58f-2f9ba96bdb8c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d276d67c-3c2a-4629-9b9a-73ae1cab7984}, !- Handle
  {0f9e6558-3d25-4e3c-9615-3ab6ed12ba4e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {f4c3c8ed-f023-43be-8d6b-41a3bf6ca387}, !- Handle
  Hospital Corridor Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8eb6e964-02cc-4437-8477-097d87639718}, !- Handle
  Hospital Corridor Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e399a0fc-6e2b-43dd-be7f-474b96e306c0}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {8b402e62-5d75-4f0c-a939-ae06cbf43ac7}, !- Lighting Schedule Name
  {dfc9e063-9aa8-4b9a-b165-542c3710bcaf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {d9b77365-c12b-4d4b-9a46-188b58619c73}, !- Handle
  Hospital ER_Triage People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3377071f-ee09-467b-98b0-9bde593556e8}, !- Handle
  Hospital ER_Triage People,              !- Name
  {d9b77365-c12b-4d4b-9a46-188b58619c73}, !- People Definition Name
  {3155291f-a7a4-4495-b396-70511e156e8f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5806913f-8c5a-4afd-a28b-03c4233f38e5}, !- Handle
  Hospital ER_Triage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.0625581251163,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2bd415d4-f64c-4596-a361-0494e453f887}, !- Handle
  Hospital ER_Triage Lights,              !- Name
  {5806913f-8c5a-4afd-a28b-03c4233f38e5}, !- Lights Definition Name
  {3155291f-a7a4-4495-b396-70511e156e8f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {88668c24-9348-4fee-95fb-ab4242ebdf5b}, !- Handle
  {5806913f-8c5a-4afd-a28b-03c4233f38e5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {95ebe049-c03a-4fcc-a798-5f67ab98240b}, !- Handle
  Hospital ER_Triage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3340a12d-9ecf-45fd-af19-d32187c28ffd}, !- Handle
  Hospital ER_Triage Elec Equip,          !- Name
  {95ebe049-c03a-4fcc-a798-5f67ab98240b}, !- Electric Equipment Definition Name
  {3155291f-a7a4-4495-b396-70511e156e8f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b2ca7a77-5b9e-420b-a225-edee94cb4015}, !- Handle
  Hospital ER_Triage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c8a1b335-bff1-4744-bbf9-69cfd9017632}, !- Handle
  Hospital ER_Triage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e399a0fc-6e2b-43dd-be7f-474b96e306c0}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {fe7046ff-10c2-44e9-9ac8-7fb1bf432829}, !- Lighting Schedule Name
  {bb55a3de-9062-496d-85e6-18ac4fecd5b8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {28222b7c-8a3e-4237-9b95-506c09b6cb69}, !- Handle
  Hospital Lab People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5faebc21-b3ad-406b-9e0c-822c3e7f2ea9}, !- Handle
  Hospital Lab People,                    !- Name
  {28222b7c-8a3e-4237-9b95-506c09b6cb69}, !- People Definition Name
  {79f5b3db-12b8-40db-9e0c-078ded204c06}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {52c6bd31-b9cb-4a75-891f-df3162d122d2}, !- Handle
  Hospital Lab Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e35fb82f-19af-425d-bb22-8b2736521b18}, !- Handle
  Hospital Lab Lights,                    !- Name
  {52c6bd31-b9cb-4a75-891f-df3162d122d2}, !- Lights Definition Name
  {79f5b3db-12b8-40db-9e0c-078ded204c06}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {37361d6e-3d9b-4157-8013-5a411aa4027d}, !- Handle
  {52c6bd31-b9cb-4a75-891f-df3162d122d2}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {706b93f0-e9ac-46c3-be0b-1f624d4d5df6}, !- Handle
  Hospital Lab Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9599524d-d32b-458c-8bf2-4f3dbcf88aab}, !- Handle
  Hospital Lab Elec Equip,                !- Name
  {706b93f0-e9ac-46c3-be0b-1f624d4d5df6}, !- Electric Equipment Definition Name
  {79f5b3db-12b8-40db-9e0c-078ded204c06}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {88740ea8-128a-4415-aef2-fe797fd60c63}, !- Handle
  Hospital Lab Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.007112,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b325b7de-566f-46da-9b2d-8b7f3065b981}, !- Handle
  Hospital Lab Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {811048bf-f095-401e-9ec0-b00b6e52160e}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {8b402e62-5d75-4f0c-a939-ae06cbf43ac7}, !- Lighting Schedule Name
  {dfc9e063-9aa8-4b9a-b165-542c3710bcaf}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {1520930f-0c0f-4cc5-b7ec-49d65698a56f}, !- Handle
  Hospital ICU_NurseStn People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7f228422-2278-493b-b860-db1b144d25c5}, !- Handle
  Hospital ICU_NurseStn People,           !- Name
  {1520930f-0c0f-4cc5-b7ec-49d65698a56f}, !- People Definition Name
  {cc07056e-e7ef-447b-9c61-90473d71613e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d9d7370d-84c0-42f3-b3d6-aab6004164f1}, !- Handle
  Hospital ICU_NurseStn Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {cc380ba9-b0ff-4f86-a588-b3d1f18eebd6}, !- Handle
  Hospital ICU_NurseStn Lights,           !- Name
  {d9d7370d-84c0-42f3-b3d6-aab6004164f1}, !- Lights Definition Name
  {cc07056e-e7ef-447b-9c61-90473d71613e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {cc9b1a6d-b609-4c47-86e0-7ee286b78228}, !- Handle
  {d9d7370d-84c0-42f3-b3d6-aab6004164f1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {1323c1bb-f4dd-4005-9338-380a2fdc3f60}, !- Handle
  Hospital ICU_NurseStn Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a7580904-9991-481c-aae2-a9c33e6c4223}, !- Handle
  Hospital ICU_NurseStn Elec Equip,       !- Name
  {1323c1bb-f4dd-4005-9338-380a2fdc3f60}, !- Electric Equipment Definition Name
  {cc07056e-e7ef-447b-9c61-90473d71613e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d5aa66cf-722a-452a-86fc-478c68817f0d}, !- Handle
  Hospital ICU_NurseStn Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d081bf01-2694-431e-b703-d9934917ae73}, !- Handle
  Hospital ICU_NurseStn Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e399a0fc-6e2b-43dd-be7f-474b96e306c0}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {8b402e62-5d75-4f0c-a939-ae06cbf43ac7}, !- Lighting Schedule Name
  {bb55a3de-9062-496d-85e6-18ac4fecd5b8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ec81d9c2-df74-4f75-b7e0-b684e81632d5}, !- Handle
  Hospital ICE_Open Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0c1d5509-814b-4828-925e-ca34c52dfdd2}, !- Handle
  Hospital ICE_Open Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {f94f423f-e525-4317-be75-0dee655fe003}, !- Handle
  Hospital OR People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1334ab3a-e9ca-4abb-867f-345c222ae50e}, !- Handle
  Hospital OR People,                     !- Name
  {f94f423f-e525-4317-be75-0dee655fe003}, !- People Definition Name
  {3fa04c17-e0c2-4ed8-bb48-332d4e3c312f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {23351aa5-2328-4b49-b6b0-9eedfe364d6f}, !- Handle
  Hospital OR Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  23.6806029167614,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c52ed0d3-ebd5-481f-84f1-e405805e41b6}, !- Handle
  Hospital OR Lights,                     !- Name
  {23351aa5-2328-4b49-b6b0-9eedfe364d6f}, !- Lights Definition Name
  {3fa04c17-e0c2-4ed8-bb48-332d4e3c312f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {117b20f5-aedc-4ce6-a72d-c2a143106bd0}, !- Handle
  {23351aa5-2328-4b49-b6b0-9eedfe364d6f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {2634bc90-9b9c-4f30-bcc4-5d8e0fc2b2ed}, !- Handle
  Hospital OR Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  43.0556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {449163bc-b113-4114-8766-fcab829182ee}, !- Handle
  Hospital OR Elec Equip,                 !- Name
  {2634bc90-9b9c-4f30-bcc4-5d8e0fc2b2ed}, !- Electric Equipment Definition Name
  {3fa04c17-e0c2-4ed8-bb48-332d4e3c312f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {778dc1c7-adec-48f5-aa5a-6358e534a759}, !- Handle
  Hospital OR Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b82ea9fe-81f2-463a-8d17-88fd4f05c93f}, !- Handle
  Hospital OR Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e399a0fc-6e2b-43dd-be7f-474b96e306c0}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {fe7046ff-10c2-44e9-9ac8-7fb1bf432829}, !- Lighting Schedule Name
  {bb55a3de-9062-496d-85e6-18ac4fecd5b8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {2a07809e-3ae0-4363-9beb-102a2550e03d}, !- Handle
  Hospital ICU_PatRm People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d95334d9-0883-4ff3-a557-18f71fb0f329}, !- Handle
  Hospital ICU_PatRm People,              !- Name
  {2a07809e-3ae0-4363-9beb-102a2550e03d}, !- People Definition Name
  {a608aaa1-9440-4d44-8b7a-50d8edbf103b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {154f3fc7-17d3-4e97-8c9a-494d92d384fb}, !- Work Efficiency Schedule Name
  {7f62999a-1c56-4eea-bafd-1b85eb072f99}, !- Clothing Insulation Schedule Name
  {8ce0c4e0-de97-40b8-b184-5200ee0ef105}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {52183f86-c78e-4388-89f8-550edce25a70}, !- Handle
  Hospital ICU_PatRm Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {78273fe5-36be-4ae8-8502-bb7eb0ef2e3c}, !- Handle
  Hospital ICU_PatRm Lights,              !- Name
  {52183f86-c78e-4388-89f8-550edce25a70}, !- Lights Definition Name
  {a608aaa1-9440-4d44-8b7a-50d8edbf103b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c822a858-56cb-4115-bc32-eea8bdd04529}, !- Handle
  {52183f86-c78e-4388-89f8-550edce25a70}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {270ea635-d985-4c56-b0cd-1dcc4c113ece}, !- Handle
  Hospital ICU_PatRm Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7324ca92-29da-42ed-b864-9f60b7fe9c6a}, !- Handle
  Hospital ICU_PatRm Elec Equip,          !- Name
  {270ea635-d985-4c56-b0cd-1dcc4c113ece}, !- Electric Equipment Definition Name
  {a608aaa1-9440-4d44-8b7a-50d8edbf103b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {0f825f61-4075-434f-9226-5ff9b31b9ca0}, !- Handle
  Hospital ICU_PatRm Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9e1bc7c2-ba80-4a10-9f8b-e5234348c084}, !- Handle
  Hospital ICU_PatRm Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e399a0fc-6e2b-43dd-be7f-474b96e306c0}, !- Number of People Schedule Name
  {92710e82-72ef-4d2a-aee2-83877eca0aeb}, !- People Activity Level Schedule Name
  {fe7046ff-10c2-44e9-9ac8-7fb1bf432829}, !- Lighting Schedule Name
  {bb55a3de-9062-496d-85e6-18ac4fecd5b8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1b838e76-e380-4eb6-849f-94ac838877bd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {e194ee38-4141-489e-a170-c1971444f26f}, !- Handle
  Res DOE Ref Pre-1980 - Hospital - ASHRAE 169-2013-4A, !- Name
  {522848d1-28a1-43e6-8006-0937c51c7796}, !- Default Exterior Surface Constructions Name
  {8b9f00ef-e2bd-4c43-87eb-b4845df91692}, !- Default Interior Surface Constructions Name
  {f2fd0436-ff39-42aa-88b5-21f061b66e3e}, !- Default Ground Contact Surface Constructions Name
  {ec50286e-c674-44d3-80c5-ab7d3e4e83a4}, !- Default Exterior SubSurface Constructions Name
  {0007677c-f853-4040-9983-93118495ca77}, !- Default Interior SubSurface Constructions Name
  {56db778c-5cc0-437d-876e-d7d4e3c0baff}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {522848d1-28a1-43e6-8006-0937c51c7796}, !- Handle
  Default Surface Constructions 1,        !- Name
  {8a26b763-6b24-44b0-a8c4-5a2ae1f4ed6d}, !- Floor Construction Name
  {12021cfc-88ef-4653-8847-588d7444e8fb}, !- Wall Construction Name
  {a916428c-7563-498a-b2e5-f0f0232fc58c}; !- Roof Ceiling Construction Name

OS:Construction,
  {8a26b763-6b24-44b0-a8c4-5a2ae1f4ed6d}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {a9f3fee9-5ac1-4d11-a155-e9dcb23fa78c}, !- Layer 1
  {25cb8c60-89ca-42a5-90a2-622742c8b3c3}; !- Layer 2

OS:StandardsInformation:Construction,
  {95219ebd-15e8-49b6-9828-66017d125986}, !- Handle
  {8a26b763-6b24-44b0-a8c4-5a2ae1f4ed6d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {caedc447-f848-43bb-a152-0acf3ab3a3d0}, !- Handle
  Typical Insulation R-3.23,              !- Name
  Smooth,                                 !- Roughness
  0.568746948776633,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a9f3fee9-5ac1-4d11-a155-e9dcb23fa78c}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {25cb8c60-89ca-42a5-90a2-622742c8b3c3}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {12021cfc-88ef-4653-8847-588d7444e8fb}, !- Handle
  Typical Insulated Exterior Mass Wall R-5.62, !- Name
  ,                                       !- Surface Rendering Name
  {c9951a64-b487-4861-b5b6-124aaf281bbc}, !- Layer 1
  {c85cc514-501e-4c5a-adab-e26a0581fd72}, !- Layer 2
  {caedc447-f848-43bb-a152-0acf3ab3a3d0}, !- Layer 3
  {b8e60a46-28dd-4f87-ae96-0d482ee8213c}; !- Layer 4

OS:StandardsInformation:Construction,
  {d9b4204a-da4f-4528-b6f4-fec371b81795}, !- Handle
  {12021cfc-88ef-4653-8847-588d7444e8fb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {c9951a64-b487-4861-b5b6-124aaf281bbc}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {c85cc514-501e-4c5a-adab-e26a0581fd72}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b8e60a46-28dd-4f87-ae96-0d482ee8213c}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {a916428c-7563-498a-b2e5-f0f0232fc58c}, !- Handle
  Typical IEAD Roof R-11.63,              !- Name
  ,                                       !- Surface Rendering Name
  {2aa02385-99d3-4069-8e7a-55fa2599c884}, !- Layer 1
  {65be0a48-a7d9-4f8c-ab22-2d15e53b1800}, !- Layer 2
  {8e9a6df5-f264-4031-9c1f-b444bb16a00d}; !- Layer 3

OS:StandardsInformation:Construction,
  {ed2258f8-6d16-424c-bb01-8e9e9e973e8d}, !- Handle
  {a916428c-7563-498a-b2e5-f0f0232fc58c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {2aa02385-99d3-4069-8e7a-55fa2599c884}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {65be0a48-a7d9-4f8c-ab22-2d15e53b1800}, !- Handle
  Typical Insulation R-10.51,             !- Name
  Smooth,                                 !- Roughness
  1.85103422239846,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8e9a6df5-f264-4031-9c1f-b444bb16a00d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {8b9f00ef-e2bd-4c43-87eb-b4845df91692}, !- Handle
  Default Surface Constructions 2,        !- Name
  {918aaf0d-f14c-4839-82fc-ce44faa3aa0a}, !- Floor Construction Name
  {f87cdd6b-27de-41e6-b25b-f5f39cf14863}, !- Wall Construction Name
  {f6c10606-3b8e-4bd5-b4f5-f513b9a0bbd1}; !- Roof Ceiling Construction Name

OS:Construction,
  {918aaf0d-f14c-4839-82fc-ce44faa3aa0a}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {3e6d98c6-b61f-4b70-9c9f-00519a465578}, !- Layer 1
  {8fb0efb8-5a87-4667-af69-6bc007cf84fd}; !- Layer 2

OS:StandardsInformation:Construction,
  {3f47ec24-c9e6-4a83-ba90-edf4c85f6d46}, !- Handle
  {918aaf0d-f14c-4839-82fc-ce44faa3aa0a}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3e6d98c6-b61f-4b70-9c9f-00519a465578}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {8fb0efb8-5a87-4667-af69-6bc007cf84fd}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {f87cdd6b-27de-41e6-b25b-f5f39cf14863}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {6ba68dab-5f1b-4e04-93ab-bee0c98a5b88}, !- Layer 1
  {6ba68dab-5f1b-4e04-93ab-bee0c98a5b88}; !- Layer 2

OS:StandardsInformation:Construction,
  {8a523ea7-8f27-495d-a85f-54cdd0acda3a}, !- Handle
  {f87cdd6b-27de-41e6-b25b-f5f39cf14863}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6ba68dab-5f1b-4e04-93ab-bee0c98a5b88}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f6c10606-3b8e-4bd5-b4f5-f513b9a0bbd1}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {8fb0efb8-5a87-4667-af69-6bc007cf84fd}, !- Layer 1
  {3e6d98c6-b61f-4b70-9c9f-00519a465578}; !- Layer 2

OS:StandardsInformation:Construction,
  {1b8a8567-0d24-464f-bb07-e8a562e1bbf8}, !- Handle
  {f6c10606-3b8e-4bd5-b4f5-f513b9a0bbd1}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f2fd0436-ff39-42aa-88b5-21f061b66e3e}, !- Handle
  Default Surface Constructions 3,        !- Name
  {c10300b6-ecd6-4561-b190-1f44f4bfe647}, !- Floor Construction Name
  {6418a5cb-1e67-411b-8609-b172e535abad}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {c10300b6-ecd6-4561-b190-1f44f4bfe647}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {e12aaba0-0192-471f-8923-41b8c5afaff6}; !- Layer 1

OS:StandardsInformation:Construction,
  {ab33191a-45d5-4d5a-89c0-1dbb78a0dc6e}, !- Handle
  {c10300b6-ecd6-4561-b190-1f44f4bfe647}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Material,
  {e12aaba0-0192-471f-8923-41b8c5afaff6}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6418a5cb-1e67-411b-8609-b172e535abad}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {a74b9443-bdad-4a28-a19e-90978bc65903}; !- Layer 1

OS:StandardsInformation:Construction,
  {189601c1-1f4d-4398-8c10-1e535e14883c}, !- Handle
  {6418a5cb-1e67-411b-8609-b172e535abad}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {1fe7aa08-11d9-4e11-892e-6d1e8101b8e0}, !- Handle
  Typical Insulation R-5.94,              !- Name
  Smooth,                                 !- Roughness
  1.04694875840087,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a74b9443-bdad-4a28-a19e-90978bc65903}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {ec50286e-c674-44d3-80c5-ab7d3e4e83a4}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {b53cfbe9-2147-414b-89f5-6883632b7848}, !- Fixed Window Construction Name
  {acefe20c-6fc1-46bd-ad85-a5b3d7cdcb0c}, !- Operable Window Construction Name
  {57827dc5-4fdf-474b-b4ee-ea715ebfadfb}, !- Door Construction Name
  {e9f51a69-c8e3-4611-aaee-82f8bf614de3}, !- Glass Door Construction Name
  {ded2dca3-05f3-47f3-80c1-79bd2e9c0d94}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {f90d3cde-9d5a-4460-9f68-f3abf55e705f}, !- Tubular Daylight Dome Construction Name
  {f90d3cde-9d5a-4460-9f68-f3abf55e705f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b53cfbe9-2147-414b-89f5-6883632b7848}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {f27ecda3-25a0-4841-afa8-68219d6fb29c}; !- Layer 1

OS:StandardsInformation:Construction,
  {14d49a6b-aeed-44f8-822c-53c22df5600f}, !- Handle
  {b53cfbe9-2147-414b-89f5-6883632b7848}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {f27ecda3-25a0-4841-afa8-68219d6fb29c}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {acefe20c-6fc1-46bd-ad85-a5b3d7cdcb0c}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {1e4a2cab-66dc-4b60-a037-2fa67a1c5187}; !- Layer 1

OS:StandardsInformation:Construction,
  {84f7130d-83e4-4295-9646-5015ef93df2c}, !- Handle
  {acefe20c-6fc1-46bd-ad85-a5b3d7cdcb0c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {1e4a2cab-66dc-4b60-a037-2fa67a1c5187}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {57827dc5-4fdf-474b-b4ee-ea715ebfadfb}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {6bc3d5e8-b0ef-44cf-8844-3ddca51ce762}, !- Layer 1
  {1fe7aa08-11d9-4e11-892e-6d1e8101b8e0}; !- Layer 2

OS:StandardsInformation:Construction,
  {9bd07788-ac48-4763-8f5d-9ab5506d20cc}, !- Handle
  {57827dc5-4fdf-474b-b4ee-ea715ebfadfb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6bc3d5e8-b0ef-44cf-8844-3ddca51ce762}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e9f51a69-c8e3-4611-aaee-82f8bf614de3}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {fd5b4065-a5f8-4442-8e0d-0130b4ed7f72}; !- Layer 1

OS:StandardsInformation:Construction,
  {4b67d9b6-81d2-402f-aa12-96d26425fe9e}, !- Handle
  {e9f51a69-c8e3-4611-aaee-82f8bf614de3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {fd5b4065-a5f8-4442-8e0d-0130b4ed7f72}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {ded2dca3-05f3-47f3-80c1-79bd2e9c0d94}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {1fe7aa08-11d9-4e11-892e-6d1e8101b8e0}; !- Layer 1

OS:StandardsInformation:Construction,
  {5fe464a7-1fbe-454f-9d6b-43f4e04e344b}, !- Handle
  {ded2dca3-05f3-47f3-80c1-79bd2e9c0d94}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {f90d3cde-9d5a-4460-9f68-f3abf55e705f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {3a9cbcf4-3cbf-4e2e-b06e-cfc2264421df}; !- Layer 1

OS:StandardsInformation:Construction,
  {dcfe86da-c097-4d0a-8ce6-059845e25358}, !- Handle
  {f90d3cde-9d5a-4460-9f68-f3abf55e705f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {3a9cbcf4-3cbf-4e2e-b06e-cfc2264421df}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {0007677c-f853-4040-9983-93118495ca77}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {f90d3cde-9d5a-4460-9f68-f3abf55e705f}, !- Fixed Window Construction Name
  {f90d3cde-9d5a-4460-9f68-f3abf55e705f}, !- Operable Window Construction Name
  {17ea0d5f-fe51-40e0-86b7-1decda0c7a73}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {17ea0d5f-fe51-40e0-86b7-1decda0c7a73}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {143fa669-576f-4ebe-94ee-081bff824d80}; !- Layer 1

OS:StandardsInformation:Construction,
  {bb3ed9a2-6615-4dae-bf39-cfc493efc756}, !- Handle
  {17ea0d5f-fe51-40e0-86b7-1decda0c7a73}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {143fa669-576f-4ebe-94ee-081bff824d80}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {56db778c-5cc0-437d-876e-d7d4e3c0baff}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {143fa669-576f-4ebe-94ee-081bff824d80}; !- Layer 1

OS:StandardsInformation:Construction,
  {79ed735e-166a-4b09-b3b4-b542ab259504}, !- Handle
  {56db778c-5cc0-437d-876e-d7d4e3c0baff}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Handle
  Always On Discrete,                     !- Name
  {7d19513c-7dcc-46e6-9217-37c95b9dbb82}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7d19513c-7dcc-46e6-9217-37c95b9dbb82}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {dc15a50f-a3fd-4425-9790-83d5cd53be1d}, !- Handle
  Hospital Corridor A  - Story Mid5 Infiltration, !- Name
  {f926d244-c428-4c85-9f89-83d14e5ed5d2}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0a24e88b-5c9d-41cf-99dc-7963f53e8feb}, !- Handle
  Hospital Corridor A  - Story Top Infiltration, !- Name
  {2ed05130-c400-44a3-8cdf-a747f29102ad}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004949396351,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b8df464-c347-4ef3-8839-392fc9df75bf}, !- Handle
  Hospital Corridor A end_a - Story Top Infiltration, !- Name
  {b7c652f4-2219-4c6d-8054-0447a1fb50f5}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9bf7b6b3-46cc-4c55-8d71-e3bb5c73b2fd}, !- Handle
  Hospital Corridor A end_b - Story Mid5 Infiltration, !- Name
  {b7ec7ba9-a723-4d59-9ada-41b6eed61ac1}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d229af8e-a7b8-4e47-9136-67c97bcd8365}, !- Handle
  Hospital Corridor A end_b - Story Top Infiltration, !- Name
  {f9e52d8c-6612-4940-bfbb-1962df765f86}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12f1232f-cc15-4519-b016-89f4e835a7bd}, !- Handle
  Hospital Corridor B end_a - Story Top Infiltration, !- Name
  {ca06fe68-475b-47f6-ba63-25c8f6198be3}, !- Space or SpaceType Name
