  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004949396351,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {717a1ce1-629f-4efb-b2c6-c56a6ad6bce9}, !- Handle
  Hospital Corridor B end_b - Story Mid5 Infiltration, !- Name
  {f02ca7c7-1263-49e1-b9b4-5e8f2eda8e34}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1fed7d1f-2045-467c-b1f9-599606214303}, !- Handle
  Hospital Corridor B end_b - Story Top Infiltration, !- Name
  {f79be204-217d-4183-b209-2d40801ba799}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004949396351,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff99ece6-da4c-4eaa-98be-8adadefe9898}, !- Handle
  Hospital Corridor C  - Story Mid5 Infiltration, !- Name
  {dfa4d998-bf41-4cf9-be3d-3dbf05aa9fb1}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {923ebcfc-f975-457e-8eea-df0121f2b20c}, !- Handle
  Hospital Corridor C  - Story Top Infiltration, !- Name
  {6cf38176-5636-4db0-b261-cdba424f313a}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004949396351,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd74ccf5-7650-48a1-8883-4ce0b2bd0c42}, !- Handle
  Hospital Corridor C end_a - Story Top Infiltration, !- Name
  {275fbc49-b618-4825-962a-eda86fc659b9}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23de3031-848c-45fe-8682-ab0ad585033a}, !- Handle
  Hospital Corridor C end_b - Story Mid5 Infiltration, !- Name
  {d6edb903-7d25-4d14-9fef-37a1a882a2c6}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7c9a0536-22df-4af5-8d27-44afe7098081}, !- Handle
  Hospital Corridor C end_b - Story Top Infiltration, !- Name
  {4c51f8a8-cf85-4fbb-8e83-3d3baf011a49}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006675929962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac5ae7c2-cfc7-402c-9a1c-70478c6e9166}, !- Handle
  Hospital Dining A  - Story Mid Infiltration, !- Name
  {a5eca10c-dfea-4dcd-85c8-512717043686}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {564ca6f0-f665-417d-8afa-910c53d22fde}, !- Handle
  Hospital Dining A  - Story Mid2 Infiltration, !- Name
  {2e787b57-9b8c-4a87-8848-58a4ae027e30}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17c9e615-dd16-42b4-b07e-417513297140}, !- Handle
  Hospital Dining A end_b - Story Mid Infiltration, !- Name
  {d531ba80-6856-4ba8-9b20-df2017ffa6a8}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48f189df-b073-4988-8547-5a28230abdbd}, !- Handle
  Hospital Dining B end_b - Story Mid Infiltration, !- Name
  {6f69b291-cd6d-4605-a76a-880190731235}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c9049f7-0143-4154-989e-898ef3b10d09}, !- Handle
  Hospital Dining C  - Story Mid Infiltration, !- Name
  {43d2e03c-9a8a-473b-943d-e139e4fe5100}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3c7e79b0-4a4a-4f8c-a636-cd1c8e7d9b59}, !- Handle
  Hospital Dining C  - Story Mid2 Infiltration, !- Name
  {fa42884f-31ed-4ed9-8c63-62a78d58ec1e}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab1dd87e-bc22-4c2b-b726-6dbd20e6d7e8}, !- Handle
  Hospital Dining C end_b - Story Mid Infiltration, !- Name
  {3d385771-49d8-470d-a3a5-d92db1c23e21}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {deeaaa11-bbd9-4f7a-9f3a-026539cc4035}, !- Handle
  Hospital ER_Exam A  - Story Ground Infiltration, !- Name
  {ab1e3806-3e8d-4e30-8cb4-14f2a087d3a3}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f65ee97-a8ad-45cf-a915-ff1f9637988a}, !- Handle
  Hospital ER_Exam C  - Story Ground Infiltration, !- Name
  {21553a39-057c-4593-8ed9-17a5311884f1}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0078c0e-7452-4032-868f-dba0f8c9e890}, !- Handle
  Hospital ER_NurseStn A  - Story Mid2 Infiltration, !- Name
  {acd1e7f4-3af2-4da6-a2a3-0ce7bcf536cf}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {02515891-69e3-4970-8a05-02cd505cbc90}, !- Handle
  Hospital ER_NurseStn A end_a - Story Mid2 Infiltration, !- Name
  {3f6af649-3c01-4190-8abe-30d8f322e55a}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f862484f-26c2-4ae6-a85a-b62b74e65d0c}, !- Handle
  Hospital ER_NurseStn B end_a - Story Mid2 Infiltration, !- Name
  {89f8f3b0-d959-43b4-84dc-bca3d9767f43}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95a82666-2744-48f2-9998-3fe969a6a1d7}, !- Handle
  Hospital ER_NurseStn C  - Story Mid2 Infiltration, !- Name
  {5a5a2d35-0b39-4629-b507-45720cd9103b}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ef3a8f1-bfae-4dd1-ab2f-9b8a5affaf36}, !- Handle
  Hospital ER_NurseStn C end_a - Story Mid2 Infiltration, !- Name
  {5626e1cf-175f-4789-a741-00686529e13d}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {15da19d7-d7f2-48df-8d5e-a80c0521db39}, !- Handle
  Hospital ER_Trauma A  - Story Ground Infiltration, !- Name
  {b00cd09f-66dd-4580-95fd-943dfb98973b}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd724410-8efe-4a6e-bfa1-ecba322840f9}, !- Handle
  Hospital ER_Trauma C  - Story Ground Infiltration, !- Name
  {ca29e99c-5dd9-4190-87ba-6a6acf335177}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e3f87af-b9f7-4535-8a76-5c86092994d7}, !- Handle
  Hospital ER_Triage A  - Story Ground Infiltration, !- Name
  {75c10e40-ba18-4100-bff0-98f29842ccbd}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {300f4f53-d9aa-424f-83bb-d75b3355f44e}, !- Handle
  Hospital ER_Triage C  - Story Ground Infiltration, !- Name
  {638bfe4b-e7ee-4a3a-9374-8f6a86817074}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2891277d-2f89-4ce7-afde-7d38288cb79d}, !- Handle
  Hospital ICE_Open A  - Story Mid Infiltration, !- Name
  {a2e1c39a-f165-42a6-99d6-b2e5237982d9}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {defc14d0-e417-4e8a-ba66-3a5325d99fcb}, !- Handle
  Hospital ICE_Open C  - Story Mid Infiltration, !- Name
  {5ee25f9e-f282-41f9-9869-6f2abe4ba146}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ea05aa0-edd3-4b24-ba38-f8abfea3134f}, !- Handle
  Hospital ICU_NurseStn A  - Story Mid Infiltration, !- Name
  {8624785b-5e6a-4c51-af9a-e156c0fd1fd6}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5040266-acb4-4435-b91d-4d0da32dfd28}, !- Handle
  Hospital ICU_NurseStn A end_a - Story Mid Infiltration, !- Name
  {2960d07d-7637-43ff-bd03-bfd991e03023}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7fae83d-a154-47c3-b5d8-96ada1ee1a38}, !- Handle
  Hospital ICU_NurseStn B end_a - Story Mid Infiltration, !- Name
  {1b73cfa0-aaea-4006-a43c-7e40b6d25923}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8393c49f-d698-4ea8-8514-6a4a65a06cbc}, !- Handle
  Hospital ICU_NurseStn C  - Story Mid Infiltration, !- Name
  {146fa538-05ea-402d-b70c-9d7c693ebdb8}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {502f74f5-2bfb-4fea-8e89-0ab197b27da1}, !- Handle
  Hospital ICU_NurseStn C end_a - Story Mid Infiltration, !- Name
  {a341328f-4dd2-40da-87c0-66d7ac4b4ad2}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17e9ff86-f004-4293-871b-17f3ee6d9d8b}, !- Handle
  Hospital ICU_PatRm A  - Story Ground Infiltration, !- Name
  {b8e2d252-522e-4c5c-a450-4c24c7d5df80}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6775eaf9-a81b-4f9a-9fbc-3f1fad4ad646}, !- Handle
  Hospital ICU_PatRm C  - Story Ground Infiltration, !- Name
  {def1d294-e3e5-47b0-bbe7-0d168e9896a5}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {739071d5-03c8-41ff-b84d-b859a34dc593}, !- Handle
  Hospital Kitchen A  - Story Mid2 Infiltration, !- Name
  {4b5ecee2-a2fe-4e9a-9702-58eea5f0dfb5}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca59a292-23b2-4ae9-b371-bb02236b8fa5}, !- Handle
  Hospital Kitchen A end_b - Story Mid2 Infiltration, !- Name
  {63328886-1d4a-47ef-9883-0db6e14b4323}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {696b9e57-312c-4507-87f4-fb6fc6ecf3bf}, !- Handle
  Hospital Kitchen B end_b - Story Mid2 Infiltration, !- Name
  {7401e3e1-e742-461a-9f79-5f335ed4f658}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5e85dbdc-e99a-46a0-83cb-a1dd2670929c}, !- Handle
  Hospital Kitchen C  - Story Mid2 Infiltration, !- Name
  {57df56de-869c-40d1-b7e4-48fbd0163995}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4344e70e-33ec-4c30-8252-f0b7d6d4d388}, !- Handle
  Hospital Kitchen C end_b - Story Mid2 Infiltration, !- Name
  {14e4229c-16ab-4472-aa6f-51112a6daa6f}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ddcfe9a8-1486-470f-8a93-ef21b17439a5}, !- Handle
  Hospital Lab A  - Story Ground Infiltration, !- Name
  {21288e07-5865-4542-aec4-49c77c0d4628}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4e5cbcbb-b57d-4343-934c-4da972d7be19}, !- Handle
  Hospital Lab A end_a - Story Ground Infiltration, !- Name
  {9e3ff38b-c277-44cf-82ce-da1e622339bc}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ec5a7a3-c764-4c22-bd3a-d069c0260b5e}, !- Handle
  Hospital Lab B end_a - Story Ground Infiltration, !- Name
  {2cd508c2-749e-4dd6-956e-c158062dadd2}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6c1a09c-8c0e-47e0-9de6-106654af8ea0}, !- Handle
  Hospital Lab C  - Story Ground Infiltration, !- Name
  {d452cd73-ef84-47ca-bcbc-4885344b4006}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ca19d81-1aa7-47fd-bbeb-f7a80f2b8336}, !- Handle
  Hospital Lab C end_a - Story Ground Infiltration, !- Name
  {d29ea709-655d-48c3-a430-46d50c50ea39}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0ae94fc-745a-4c6a-831b-553c3433215f}, !- Handle
  Hospital Lobby A  - Story Mid2 Infiltration, !- Name
  {24a76bb2-6b97-4a0a-85cf-a89dc6c21798}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30ffef91-49eb-45c9-9e70-6cac73b52c62}, !- Handle
  Hospital Lobby A  - Story Mid3 Infiltration, !- Name
  {4148fe74-750e-4872-97c5-fa231fe91f85}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7d4ae4f0-eb58-40c9-951a-f59b25603e48}, !- Handle
  Hospital Lobby A end_b - Story Mid3 Infiltration, !- Name
  {05ecbf37-ee29-496d-a518-9fa3de79c33e}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc250c42-5435-4447-b372-42371f6a9c1f}, !- Handle
  Hospital Lobby B end_b - Story Mid3 Infiltration, !- Name
  {0eba955a-a7e9-4b2f-aad8-6bd067f5ab1f}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c3e3604-16ce-4029-bb87-d7e1f9cc2da4}, !- Handle
  Hospital Lobby C  - Story Mid2 Infiltration, !- Name
  {de255ac5-bfb1-4106-90e6-424ff72570f3}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e15b8d21-1262-45cf-8885-28c3ffc0fb31}, !- Handle
  Hospital Lobby C  - Story Mid3 Infiltration, !- Name
  {54c45cb9-b53d-40f1-948c-a6bebc618e01}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1006ceb0-0ec1-43dc-a300-f82a41170f00}, !- Handle
  Hospital Lobby C end_b - Story Mid3 Infiltration, !- Name
  {282bae4e-17e1-4d46-a3c2-c2df0f596d47}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42f5b53d-d896-4343-b7d1-8cec357abcc7}, !- Handle
  Hospital NurseStn A  - Story Mid4 Infiltration, !- Name
  {75df210d-3451-4517-8362-8b93c9cb2efc}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45744688-685d-43a0-bc1b-ac1a9374e8bc}, !- Handle
  Hospital NurseStn A  - Story Mid5 Infiltration, !- Name
  {ce0bf212-ff2b-44fd-80db-f66ba42a33a9}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {235ea0a3-a45b-4fe2-aea5-1619e4b0fa14}, !- Handle
  Hospital NurseStn A end_a - Story Mid4 Infiltration, !- Name
  {de68fef2-54d3-4dc7-99fd-41474e316c02}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c0d5a23-9cb7-4c56-9d95-eea25ea40ecc}, !- Handle
  Hospital NurseStn A end_a - Story Mid5 Infiltration, !- Name
  {0b32e552-587e-42e1-967e-9f332a015d40}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f07147b-5907-438f-8914-efc2c95be284}, !- Handle
  Hospital NurseStn B end_a - Story Mid4 Infiltration, !- Name
  {05981806-f1d5-4e48-ad38-64c96be4d128}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9043911e-227c-4009-a60d-cdcb3c0c468f}, !- Handle
  Hospital NurseStn B end_a - Story Mid5 Infiltration, !- Name
  {273578ec-4edc-4672-8657-8fc4edfa4dd3}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0942f171-2e5d-4379-83c2-22d1c8a50512}, !- Handle
  Hospital NurseStn C  - Story Mid4 Infiltration, !- Name
  {a6657cda-738e-42b7-ac21-59d3a1243efb}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d963fce3-6907-4f28-a9b5-ea9da6a62d16}, !- Handle
  Hospital NurseStn C  - Story Mid5 Infiltration, !- Name
  {bd1d4c21-96a3-4a27-8dd9-2446173bb986}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {adb5f042-71cc-4b06-8d1b-0feeda98b06e}, !- Handle
  Hospital NurseStn C end_a - Story Mid4 Infiltration, !- Name
  {53e4e9fc-013e-42da-ad85-ed3f98ca0083}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {133ad7fd-be79-48a1-8d5f-6af777543150}, !- Handle
  Hospital NurseStn C end_a - Story Mid5 Infiltration, !- Name
  {f40aecf1-9c6d-4162-901a-4c669e1e0b09}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2af3a1c-1e80-4b4b-9eb6-ac4ad73d5548}, !- Handle
  Hospital Office A  - Story Mid Infiltration, !- Name
  {3ef3b1de-119a-4ba0-9aaf-189d7d8ee93e}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {630ef246-35a8-451b-8b2d-cbf7c5902871}, !- Handle
  Hospital Office C  - Story Mid Infiltration, !- Name
  {0e4f67db-dfd8-42c1-91b7-67cff1424774}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8db2f27c-91b4-4791-9bdd-78e88c26fca8}, !- Handle
  Hospital OR A  - Story Ground Infiltration, !- Name
  {abe38f00-f64e-47d3-83c4-83fb1504dc1c}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c55e06b-4ae3-4700-9f8a-bb3f831d7369}, !- Handle
  Hospital OR A  - Story Mid Infiltration, !- Name
  {09b8cc4a-6553-4d11-9f89-731df9093ef5}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efff043f-3700-4622-8e7d-5f4dc2d4ffa1}, !- Handle
  Hospital OR A end_b - Story Ground Infiltration, !- Name
  {175ec09d-b472-464f-ab2b-23673e015fa3}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e23dd60-1b6b-47de-911b-b9cb2d52f9e7}, !- Handle
  Hospital OR B end_b - Story Ground Infiltration, !- Name
  {f729d585-a199-4f7e-8e1e-25746275f377}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d56ceb3c-d7f2-4541-abc4-7d9befbb762d}, !- Handle
  Hospital OR C  - Story Ground Infiltration, !- Name
  {755a6169-ea3f-4973-834b-96bef50b5af2}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80dbdd42-1175-4360-b7e7-3e38345383f2}, !- Handle
  Hospital OR C  - Story Mid Infiltration, !- Name
  {a21bd261-67c5-4a10-bf33-57b2588fcc79}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {84b31bea-87e7-4ab7-808f-915ee6caf6e9}, !- Handle
  Hospital OR C end_b - Story Ground Infiltration, !- Name
  {7d72a290-138f-4018-8fe5-ed01d260317b}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ceda1baf-e6fb-4670-afd2-54b171d4a3a9}, !- Handle
  Hospital PatRoom A  - Story Mid3 Infiltration, !- Name
  {aa292352-1a14-49f4-95fe-b2cb97564582}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c895ead-c1b9-454f-a767-c0d386e1f424}, !- Handle
  Hospital PatRoom A  - Story Mid4 Infiltration, !- Name
  {c7b3f0ac-5a2c-4eae-a3c0-2ba4250773e6}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44a73019-a3d4-402a-a1e7-c2c7ca709c8d}, !- Handle
  Hospital PatRoom A end_a - Story Mid3 Infiltration, !- Name
  {bf96f214-0e80-41b6-8f55-ac2d37d27fc7}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ab0323f-9e75-4992-84f1-44410d3b6f8f}, !- Handle
  Hospital PatRoom A end_b - Story Mid4 Infiltration, !- Name
  {82fe28a1-a03a-48ae-aba5-028160f60a13}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2be055a3-5aa0-4d17-917a-2da5a0fb3d79}, !- Handle
  Hospital PatRoom B end_a - Story Mid3 Infiltration, !- Name
  {9c5eb105-10da-444d-9cec-55bb591df4dc}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4af6d742-2502-48fa-9350-7468d6f02892}, !- Handle
  Hospital PatRoom B end_b - Story Mid4 Infiltration, !- Name
  {257a0547-491a-43f0-a755-ecdc3ba76e71}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4b2be8b-3214-4197-92c8-eda83d13cf4f}, !- Handle
  Hospital PatRoom C  - Story Mid3 Infiltration, !- Name
  {9353c3ee-15b8-4fac-ac8d-c9c7408d75f8}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8a8ea397-0ed9-4943-963a-8a5b3ed982f8}, !- Handle
  Hospital PatRoom C  - Story Mid4 Infiltration, !- Name
  {d3ba935e-ebad-4f7a-af9a-134ac68ad045}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a229c75d-ebdb-41dc-a1fc-32a0f808c323}, !- Handle
  Hospital PatRoom C end_a - Story Mid3 Infiltration, !- Name
  {fb8c81ad-3b8f-4ca7-a311-6c72bafe6fd2}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6c5c28f-9d48-45ca-b1eb-3fd7de9da820}, !- Handle
  Hospital PatRoom C end_b - Story Mid4 Infiltration, !- Name
  {b219eb77-43a9-4a89-9324-8b37155dfa05}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {120ba4cc-48d5-45c1-9cb5-d3e661ce9340}, !- Handle
  Hospital PhysTherapy A  - Story Ground Infiltration, !- Name
  {6e95b6e0-983c-47ce-93f3-4cfe1d43d52a}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {23065df5-c9e4-4c41-885b-ffaed3b469b7}, !- Handle
  Hospital PhysTherapy C  - Story Ground Infiltration, !- Name
  {667a312c-0e4c-4cc5-92ce-0ddac8a8967a}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4522fa49-0055-44b0-8598-dfc832cec7ce}, !- Handle
  Hospital Radiology A  - Story Ground Infiltration, !- Name
  {f6a14e1f-97f6-4b18-90a2-3443d11a6882}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d40afde-1487-45f6-8f73-ff2a6c7575e1}, !- Handle
  Hospital Radiology C  - Story Ground Infiltration, !- Name
  {c5378bc1-a5bd-4aef-b3f0-7e02509c5c8a}, !- Space or SpaceType Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {d5ddd0cc-688b-4299-af2b-a3452e315904}, !- Handle
  19.713,                                 !- January Ground Temperature {C}
  19.665,                                 !- February Ground Temperature {C}
  19.706,                                 !- March Ground Temperature {C}
  19.745,                                 !- April Ground Temperature {C}
  20.486,                                 !- May Ground Temperature {C}
  22.11,                                  !- June Ground Temperature {C}
  22.459,                                 !- July Ground Temperature {C}
  22.554,                                 !- August Ground Temperature {C}
  22.169,                                 !- September Ground Temperature {C}
  20.607,                                 !- October Ground Temperature {C}
  20.047,                                 !- November Ground Temperature {C}
  19.805;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {9e00c4bf-8e43-4fb9-b6c2-5a6c1c0942d5}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {19fdcc76-0ef8-4425-a0e1-154e6e52cb30}, !- Default Day Schedule Name
  {dcd62ad6-3beb-4196-b658-897c7cf87ae7}, !- Summer Design Day Schedule Name
  {2521d790-81ab-4909-8b87-10017207c6dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19fdcc76-0ef8-4425-a0e1-154e6e52cb30}, !- Handle
  114 space(s) Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08647423724449,                       !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.123643511665467,                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0991180651226051,                     !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.148423027946118,                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0743385488419539,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.08647423724449,                       !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:AdditionalProperties,
  {d1b42bc7-9273-4b63-9920-b6293c20c722}, !- Handle
  {9e00c4bf-8e43-4fb9-b6c2-5a6c1c0942d5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3945.9459378375172,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  114,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-18 02:07:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-18 02:07:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2521d790-81ab-4909-8b87-10017207c6dc}, !- Handle
  114 space(s) Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcd62ad6-3beb-4196-b658-897c7cf87ae7}, !- Handle
  114 space(s) Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72178aa9-4181-4824-848a-6dc8c04ecec6}, !- Handle
  114 space(s) Occ Sch Saturday Rule,     !- Name
  {9e00c4bf-8e43-4fb9-b6c2-5a6c1c0942d5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {670b0015-d1e9-4d2c-bbba-114f842f3ffe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {670b0015-d1e9-4d2c-bbba-114f842f3ffe}, !- Handle
  114 space(s) Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0493049628235132,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0493049628235128,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0371692744209772,                     !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0247795162806512,                     !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0247795162806512,                     !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0493049628235132,                     !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0371692744209768,                     !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0493049628235132,                     !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Rule,
  {3bea22cb-3361-4335-b430-4dc5b2859f6e}, !- Handle
  114 space(s) Occ Sch Sunday Rule,       !- Name
  {9e00c4bf-8e43-4fb9-b6c2-5a6c1c0942d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bab04b1c-86fa-4e3f-9cf5-6bc1fdf7cd12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bab04b1c-86fa-4e3f-9cf5-6bc1fdf7cd12}, !- Handle
  114 space(s) Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0493049628235132,                     !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0493049628235127,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0123897581403256,                     !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0123897581403256,                     !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0493049628235127,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0493049628235132,                     !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Ruleset,
  {24eb23ac-eefc-4200-a2ba-9d12343f424b}, !- Handle
  Elevator Schedule 1,                    !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {f7a2e897-bcf3-4de7-acb3-ba07582e4284}, !- Default Day Schedule Name
  {b58abbfd-3e73-42e6-b655-19c701614835}, !- Summer Design Day Schedule Name
  {9abff5c1-bccf-45ac-9439-5117ad7094a6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {090d154a-7ebd-46ba-9efa-ba5194b1f525}, !- Handle
  {24eb23ac-eefc-4200-a2ba-9d12343f424b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3945.9459378375172,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  114,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-18 02:07:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-18 02:07:52 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.148423027946118;                      !- Feature Value 7

OS:Schedule:Day,
  {f7a2e897-bcf3-4de7-acb3-ba07582e4284}, !- Handle
  114 space(s) Occ Sch Default 1,         !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0216185593111225,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.043237118622245,                      !- Value Until Time 3
  3,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0648556779333675,                     !- Value Until Time 4
  3,                                      !- Hour 5
  30,                                     !- Minute 5
  0.08647423724449,                       !- Value Until Time 5
  3,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0648556779333675,                     !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  0.043237118622245,                      !- Value Until Time 7
  4,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0216185593111225,                     !- Value Until Time 8
  4,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0309108779163667,                     !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0618217558327335,                     !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0927326337491002,                     !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  0.123643511665467,                      !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.117512150029752,                      !- Value Until Time 14
  6,                                      !- Hour 15
  0,                                      !- Minute 15
  0.111380788394036,                      !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.105249426758321,                      !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.0991180651226051,                     !- Value Until Time 17
  6,                                      !- Hour 18
  45,                                     !- Minute 18
  0.0743385488419538,                     !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.0495590325613025,                     !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.0247795162806513,                     !- Value Until Time 20
  7,                                      !- Hour 21
  30,                                     !- Minute 21
  0,                                      !- Value Until Time 21
  16,                                     !- Hour 22
  30,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  16,                                     !- Hour 23
  45,                                     !- Minute 23
  0.0371057569865295,                     !- Value Until Time 23
  17,                                     !- Hour 24
  0,                                      !- Minute 24
  0.074211513973059,                      !- Value Until Time 24
  17,                                     !- Hour 25
  15,                                     !- Minute 25
  0.111317270959589,                      !- Value Until Time 25
  17,                                     !- Hour 26
  30,                                     !- Minute 26
  0.148423027946118,                      !- Value Until Time 26
  17,                                     !- Hour 27
  45,                                     !- Minute 27
  0.111317270959589,                      !- Value Until Time 27
  18,                                     !- Hour 28
  0,                                      !- Minute 28
  0.074211513973059,                      !- Value Until Time 28
  18,                                     !- Hour 29
  15,                                     !- Minute 29
  0.0371057569865295,                     !- Value Until Time 29
  18,                                     !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  18,                                     !- Hour 31
  45,                                     !- Minute 31
  0.0185846372104885,                     !- Value Until Time 31
  19,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0371692744209769,                     !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0.0557539116314654,                     !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0743385488419539,                     !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0557539116314654,                     !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0371692744209769,                     !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0185846372104885,                     !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.0216185593111225,                     !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.043237118622245,                      !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0648556779333675,                     !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.08647423724449,                       !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0648556779333675,                     !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.043237118622245,                      !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0216185593111225,                     !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  24,                                     !- Hour 47
  0,                                      !- Minute 47
  0;                                      !- Value Until Time 47

OS:Schedule:Day,
  {b58abbfd-3e73-42e6-b655-19c701614835}, !- Handle
  114 space(s) Occ Sch Summer Design Day 1, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9abff5c1-bccf-45ac-9439-5117ad7094a6}, !- Handle
  114 space(s) Occ Sch Winter Design Day 1, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {985e412e-f92b-43d3-ad82-891becc7454a}, !- Handle
  114 space(s) Occ Sch Sunday Rule 1,     !- Name
  {24eb23ac-eefc-4200-a2ba-9d12343f424b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ae5c2e2-c6f3-45d5-82fe-cb35b17bbdf4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ae5c2e2-c6f3-45d5-82fe-cb35b17bbdf4}, !- Handle
  114 space(s) Occ Sch Sunday 1,          !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0123262407058783,                     !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0246524814117566,                     !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0369787221176349,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0493049628235132,                     !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0369787221176349,                     !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0246524814117566,                     !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0123262407058783,                     !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0123262407058782,                     !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0246524814117563,                     !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0369787221176345,                     !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0493049628235127,                     !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0369787221176345,                     !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.0246524814117564,                     !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.0123262407058782,                     !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.0030974395350814,                     !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.0061948790701628,                     !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.0092923186052442,                     !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0123897581403256,                     !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.0092923186052442,                     !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.0061948790701628,                     !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.0030974395350814,                     !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0,                                      !- Value Until Time 25
  16,                                     !- Hour 26
  37,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  16,                                     !- Hour 27
  52,                                     !- Minute 27
  0.0030974395350814,                     !- Value Until Time 27
  17,                                     !- Hour 28
  7,                                      !- Minute 28
  0.0061948790701628,                     !- Value Until Time 28
  17,                                     !- Hour 29
  22,                                     !- Minute 29
  0.0092923186052442,                     !- Value Until Time 29
  17,                                     !- Hour 30
  37,                                     !- Minute 30
  0.0123897581403256,                     !- Value Until Time 30
  17,                                     !- Hour 31
  52,                                     !- Minute 31
  0.0419219218868753,                     !- Value Until Time 31
  17,                                     !- Hour 32
  56,                                     !- Minute 32
  0.0493049628235127,                     !- Value Until Time 32
  19,                                     !- Hour 33
  15,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  19,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0123262407058783,                     !- Value Until Time 34
  19,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0246524814117566,                     !- Value Until Time 35
  20,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0369787221176349,                     !- Value Until Time 36
  20,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0493049628235132,                     !- Value Until Time 37
  20,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0369787221176349,                     !- Value Until Time 38
  20,                                     !- Hour 39
  45,                                     !- Minute 39
  0.0246524814117566,                     !- Value Until Time 39
  21,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0123262407058783,                     !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0;                                      !- Value Until Time 42

OS:Schedule:Rule,
  {257f285c-2cc0-40cb-9c05-806b5abce10f}, !- Handle
  114 space(s) Occ Sch Saturday Rule 1,   !- Name
  {24eb23ac-eefc-4200-a2ba-9d12343f424b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c53585c-b4d8-4c81-a679-f2fe937a0ba6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {4c53585c-b4d8-4c81-a679-f2fe937a0ba6}, !- Handle
  114 space(s) Occ Sch Saturday 1,        !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0123262407058783,                     !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0246524814117566,                     !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0369787221176349,                     !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0493049628235132,                     !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0369787221176349,                     !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0246524814117566,                     !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0123262407058783,                     !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0123262407058782,                     !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.0246524814117564,                     !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.0369787221176346,                     !- Value Until Time 12
  9,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0493049628235128,                     !- Value Until Time 13
  9,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0462710407228789,                     !- Value Until Time 14
  9,                                      !- Hour 15
  30,                                     !- Minute 15
  0.043237118622245,                      !- Value Until Time 15
  9,                                      !- Hour 16
  45,                                     !- Minute 16
  0.0402031965216111,                     !- Value Until Time 16
  10,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0371692744209772,                     !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0.0278769558157329,                     !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.0185846372104886,                     !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.0092923186052443,                     !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.019823613024521,                      !- Value Until Time 22
  11,                                     !- Hour 23
  18,                                     !- Minute 23
  0.0247795162806512,                     !- Value Until Time 23
  14,                                     !- Hour 24
  37,                                     !- Minute 24
  0,                                      !- Value Until Time 24
  14,                                     !- Hour 25
  52,                                     !- Minute 25
  0.0061948790701628,                     !- Value Until Time 25
  15,                                     !- Hour 26
  7,                                      !- Minute 26
  0.0123897581403256,                     !- Value Until Time 26
  15,                                     !- Hour 27
  22,                                     !- Minute 27
  0.0185846372104884,                     !- Value Until Time 27
  15,                                     !- Hour 28
  37,                                     !- Minute 28
  0.0247795162806512,                     !- Value Until Time 28
  15,                                     !- Hour 29
  52,                                     !- Minute 29
  0.0185846372104884,                     !- Value Until Time 29
  16,                                     !- Hour 30
  7,                                      !- Minute 30
  0.0123897581403256,                     !- Value Until Time 30
  16,                                     !- Hour 31
  22,                                     !- Minute 31
  0.0061948790701628,                     !- Value Until Time 31
  16,                                     !- Hour 32
  37,                                     !- Minute 32
  0,                                      !- Value Until Time 32
  17,                                     !- Hour 33
  37,                                     !- Minute 33
  0,                                      !- Value Until Time 33
  17,                                     !- Hour 34
  52,                                     !- Minute 34
  0.0394439702588106,                     !- Value Until Time 34
  17,                                     !- Hour 35
  56,                                     !- Minute 35
  0.0493049628235132,                     !- Value Until Time 35
  18,                                     !- Hour 36
  11,                                     !- Minute 36
  0.0297354195367814,                     !- Value Until Time 36
  18,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0371692744209768,                     !- Value Until Time 37
  18,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0278769558157326,                     !- Value Until Time 38
  18,                                     !- Hour 39
  45,                                     !- Minute 39
  0.0185846372104884,                     !- Value Until Time 39
  19,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0092923186052442,                     !- Value Until Time 40
  19,                                     !- Hour 41
  15,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  19,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0123262407058783,                     !- Value Until Time 42
  19,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0246524814117566,                     !- Value Until Time 43
  20,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0369787221176349,                     !- Value Until Time 44
  20,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0493049628235132,                     !- Value Until Time 45
  20,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0369787221176349,                     !- Value Until Time 46
  20,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0246524814117566,                     !- Value Until Time 47
  21,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0123262407058783,                     !- Value Until Time 48
  21,                                     !- Hour 49
  15,                                     !- Minute 49
  0,                                      !- Value Until Time 49
  24,                                     !- Hour 50
  0,                                      !- Minute 50
  0;                                      !- Value Until Time 50

OS:Schedule:Ruleset,
  {a76e22c9-dff0-49a4-bf03-5aef08d55d4c}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ca73a5d4-e454-4641-b525-55dc740fb754}, !- Default Day Schedule Name
  {a168ec1a-24b4-42c0-a07e-2148dae1e73b}, !- Summer Design Day Schedule Name
  {b97a9dd3-4e60-4a6b-92c7-bdff09b90e34}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0e43df7e-dd24-4c41-ba11-c19470dd0dfb}, !- Handle
  {a76e22c9-dff0-49a4-bf03-5aef08d55d4c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3945.9459378375172,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  114,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-18 02:07:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-18 02:07:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ca73a5d4-e454-4641-b525-55dc740fb754}, !- Handle
  114 space(s) Occ Sch Default 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {a168ec1a-24b4-42c0-a07e-2148dae1e73b}, !- Handle
  114 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b97a9dd3-4e60-4a6b-92c7-bdff09b90e34}, !- Handle
  114 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e58ebfc-bbe4-49b8-88bc-5514c2b2c7b6}, !- Handle
  114 space(s) Occ Sch Sunday Rule 2,     !- Name
  {a76e22c9-dff0-49a4-bf03-5aef08d55d4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2e6d70e-ca04-4994-bc10-de0c8caddf6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2e6d70e-ca04-4994-bc10-de0c8caddf6a}, !- Handle
  114 space(s) Occ Sch Sunday 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {064d4075-cf12-4ed9-895e-ffd6bf231362}, !- Handle
  114 space(s) Occ Sch Saturday Rule 2,   !- Name
  {a76e22c9-dff0-49a4-bf03-5aef08d55d4c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b58b752-970c-46e0-ba53-7ab517edcdec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {8b58b752-970c-46e0-ba53-7ab517edcdec}, !- Handle
  114 space(s) Occ Sch Saturday 2,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Ruleset,
  {e00be698-e4b0-4e8f-aa27-c72c444209d4}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0428d151-c7ae-4869-89fa-8374858ca78a}, !- Default Day Schedule Name
  {c60983d2-d350-4d24-a0f6-28cb2d3c6f44}, !- Summer Design Day Schedule Name
  {ccc574aa-1454-4dad-aefe-05545822b0ff}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1131e5e2-0b3d-4505-b672-4e7fda506012}, !- Handle
  {e00be698-e4b0-4e8f-aa27-c72c444209d4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3945.9459378375172,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  114,                                    !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-02-18 02:07:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-02-18 02:07:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0428d151-c7ae-4869-89fa-8374858ca78a}, !- Handle
  114 space(s) Occ Sch Default 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Day,
  {c60983d2-d350-4d24-a0f6-28cb2d3c6f44}, !- Handle
  114 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ccc574aa-1454-4dad-aefe-05545822b0ff}, !- Handle
  114 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2baaa1b3-0526-4f1a-b2c8-fbd52b2f982d}, !- Handle
  114 space(s) Occ Sch Sunday Rule 3,     !- Name
  {e00be698-e4b0-4e8f-aa27-c72c444209d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b310e2a-af11-4641-8c1d-0cab9efbe915}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b310e2a-af11-4641-8c1d-0cab9efbe915}, !- Handle
  114 space(s) Occ Sch Sunday 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {f38aa059-24bf-4068-bd7e-88d24f6b5aa9}, !- Handle
  114 space(s) Occ Sch Saturday Rule 3,   !- Name
  {e00be698-e4b0-4e8f-aa27-c72c444209d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {66ea50eb-0cdf-4c5a-a970-9b2e787108fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {66ea50eb-0cdf-4c5a-a970-9b2e787108fa}, !- Handle
  114 space(s) Occ Sch Saturday 3,        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:ElectricEquipment:Definition,
  {d1b2e737-0710-4e1d-9b0b-93bf06f551fc}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18537,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b7d0b7fb-9548-423f-9aa8-5710a26e19ce}, !- Handle
  12 Elevator Lift Motors,                !- Name
  {d1b2e737-0710-4e1d-9b0b-93bf06f551fc}, !- Electric Equipment Definition Name
  {43c8e83d-4b64-4370-bcf5-6c4f0cfbcd33}, !- Space or SpaceType Name
  {24eb23ac-eefc-4200-a2ba-9d12343f424b}, !- Schedule Name
  12,                                     !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e1893cb4-7f46-4b7f-9236-f368763780ad}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {2090d3dd-3f54-455f-a406-2873acfa28f5}, !- Handle
  Parking Areas and Drives,               !- Name
  {e1893cb4-7f46-4b7f-9236-f368763780ad}, !- Exterior Lights Definition Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  210803.612867407,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7550a79b-137d-4584-89b8-aeed8bb1965e}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {ff2ddb88-50d3-4ed4-9865-0b70370e806b}, !- Handle
  Building Facades,                       !- Name
  {7550a79b-137d-4584-89b8-aeed8bb1965e}, !- Exterior Lights Definition Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  18330.3027798234,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a4beb9db-c747-49f6-aad6-50df75779e7c}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {a0684990-3e33-453f-8635-d3e08b5859da}, !- Handle
  Main Entries,                           !- Name
  {a4beb9db-c747-49f6-aad6-50df75779e7c}, !- Exterior Lights Definition Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  171.428571428572,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {78e6012d-9b97-4250-8217-4bb56123f8e3}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {89301ce3-ab09-4771-bacb-7057c1ee5a75}, !- Handle
  Other Doors,                            !- Name
  {78e6012d-9b97-4250-8217-4bb56123f8e3}, !- Exterior Lights Definition Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  162.857142857143,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a31cc2ee-1469-4f28-ab84-4e80ce31a7f0}, !- Handle
  Emergency Canopies Def (W/ft^2),        !- Name
  0.5;                                    !- Design Level {W}

OS:Exterior:Lights,
  {c6ffa4ef-0ace-4e5c-83c3-af95a10045ba}, !- Handle
  Emergency Canopies,                     !- Name
  {a31cc2ee-1469-4f28-ab84-4e80ce31a7f0}, !- Exterior Lights Definition Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  720,                                    !- Multiplier
  Emergency Canopies;                     !- End-Use Subcategory

OS:Schedule:Ruleset,
  {09e4c09a-0e82-40e6-8e77-9f670a3d4774}, !- Handle
  Hospital Kitchen Exhaust,               !- Name
  {7d19513c-7dcc-46e6-9217-37c95b9dbb82}, !- Schedule Type Limits Name
  {71ea2d5f-82d2-48f0-9f52-6dda9c0a55a6}, !- Default Day Schedule Name
  {1cd3e49c-ef94-4294-9556-3b6b80b8e961}, !- Summer Design Day Schedule Name
  {e97bc3aa-153a-481f-b8b5-03b42b6cb438}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71ea2d5f-82d2-48f0-9f52-6dda9c0a55a6}, !- Handle
  Hospital Kitchen Exhaust Default,       !- Name
  {7d19513c-7dcc-46e6-9217-37c95b9dbb82}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1cd3e49c-ef94-4294-9556-3b6b80b8e961}, !- Handle
  Hospital Kitchen Exhaust Summer Design Day, !- Name
  {7d19513c-7dcc-46e6-9217-37c95b9dbb82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {839b0b71-0767-42a8-8635-3cfd1d0802ab}, !- Handle
  Schedule Rule 16,                       !- Name
  {09e4c09a-0e82-40e6-8e77-9f670a3d4774}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5405e4fc-a189-42fe-b2a0-8406b2e20176}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5405e4fc-a189-42fe-b2a0-8406b2e20176}, !- Handle
  Hospital Kitchen Exhaust Wknd Day,      !- Name
  {7d19513c-7dcc-46e6-9217-37c95b9dbb82}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e97bc3aa-153a-481f-b8b5-03b42b6cb438}, !- Handle
  Hospital Kitchen Exhaust Winter Design Day, !- Name
  {7d19513c-7dcc-46e6-9217-37c95b9dbb82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {a3241b9e-410e-49e6-9dc2-1248943f630f}, !- Handle
  Zone Hospital Kitchen A  - Story Mid2 Exhaust Fan, !- Name
  {09e4c09a-0e82-40e6-8e77-9f670a3d4774}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.489775354033973,                      !- Maximum Flow Rate {m3/s}
  {8989205a-fbf5-41f0-871a-0e628a37dd18}, !- Air Inlet Node Name
  {35e747d0-83fd-4661-987f-9dc58aaafbe2}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {09e4c09a-0e82-40e6-8e77-9f670a3d4774}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {327b425d-bcad-4239-aad7-fedc7935b862}, !- Handle
  Zone Hospital Kitchen A  - Story Mid2 Exhaust Fan Inlet Air Node, !- Name
  {032d7080-d30a-438f-864c-64cba7faa360}, !- Inlet Port
  {8989205a-fbf5-41f0-871a-0e628a37dd18}; !- Outlet Port

OS:Connection,
  {032d7080-d30a-438f-864c-64cba7faa360}, !- Handle
  {f98c5ee4-fbac-4d59-9c2a-97ced114bae9}, !- Name
  {68efb33e-3870-4010-b395-3693df184860}, !- Source Object
  3,                                      !- Outlet Port
  {327b425d-bcad-4239-aad7-fedc7935b862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8989205a-fbf5-41f0-871a-0e628a37dd18}, !- Handle
  {329150f4-b362-4d57-a804-96d9e60a7731}, !- Name
  {327b425d-bcad-4239-aad7-fedc7935b862}, !- Source Object
  3,                                      !- Outlet Port
  {a3241b9e-410e-49e6-9dc2-1248943f630f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e33c12d-25be-4208-bdfa-824d154a9768}, !- Handle
  Zone Hospital Kitchen A  - Story Mid2 Exhaust Fan Outlet Air Node, !- Name
  {35e747d0-83fd-4661-987f-9dc58aaafbe2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35e747d0-83fd-4661-987f-9dc58aaafbe2}, !- Handle
  {7db6326c-608e-4bed-8cd2-946c260842b9}, !- Name
  {a3241b9e-410e-49e6-9dc2-1248943f630f}, !- Source Object
  7,                                      !- Outlet Port
  {3e33c12d-25be-4208-bdfa-824d154a9768}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c88027bc-be8d-4a29-84a3-e53de2439deb}, !- Handle
  Zone Hospital Kitchen A end_b - Story Mid2 Exhaust Fan, !- Name
  {09e4c09a-0e82-40e6-8e77-9f670a3d4774}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0743317223040001,                     !- Maximum Flow Rate {m3/s}
  {dfb4dcf4-97f1-4e44-8bbe-d0db2c6f1bdd}, !- Air Inlet Node Name
  {6303b15d-6be4-479f-b8ba-1b78444dd217}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {09e4c09a-0e82-40e6-8e77-9f670a3d4774}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {2b218e8b-0d0d-48c8-967a-046620e62736}, !- Handle
  Zone Hospital Kitchen A end_b - Story Mid2 Exhaust Fan Inlet Air Node, !- Name
  {0b22a38e-c23a-43a1-a6a4-fd154bd4972c}, !- Inlet Port
  {dfb4dcf4-97f1-4e44-8bbe-d0db2c6f1bdd}; !- Outlet Port

OS:Connection,
  {0b22a38e-c23a-43a1-a6a4-fd154bd4972c}, !- Handle
  {8026133f-0cb3-4ed3-85d7-dc584e809165}, !- Name
  {47e12e54-3f85-42ea-b8eb-4376e8dd79dc}, !- Source Object
  3,                                      !- Outlet Port
  {2b218e8b-0d0d-48c8-967a-046620e62736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfb4dcf4-97f1-4e44-8bbe-d0db2c6f1bdd}, !- Handle
  {2b9d385c-0322-449b-93a9-58fabbad9111}, !- Name
  {2b218e8b-0d0d-48c8-967a-046620e62736}, !- Source Object
  3,                                      !- Outlet Port
  {c88027bc-be8d-4a29-84a3-e53de2439deb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ba15432d-41b5-4e13-a69b-17171f0af741}, !- Handle
  Zone Hospital Kitchen A end_b - Story Mid2 Exhaust Fan Outlet Air Node, !- Name
  {6303b15d-6be4-479f-b8ba-1b78444dd217}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6303b15d-6be4-479f-b8ba-1b78444dd217}, !- Handle
  {29f7045c-5738-49c7-9e10-5dc38ab560ec}, !- Name
  {c88027bc-be8d-4a29-84a3-e53de2439deb}, !- Source Object
  7,                                      !- Outlet Port
  {ba15432d-41b5-4e13-a69b-17171f0af741}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c00841de-9e2f-4c60-8870-e2daf56f68d5}, !- Handle
  Zone Hospital Kitchen B  - Story Mid2 Exhaust Fan, !- Name
  {09e4c09a-0e82-40e6-8e77-9f670a3d4774}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  9.70822373662005,                       !- Maximum Flow Rate {m3/s}
  {c55f5bd6-0cc8-4876-94fe-b734ec8c8dd8}, !- Air Inlet Node Name
  {697ffe1a-17ff-45ab-9ad2-dbe2b1fce814}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {09e4c09a-0e82-40e6-8e77-9f670a3d4774}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {6bd3a6bd-30bb-469b-a4b9-011551b599da}, !- Handle
  Zone Hospital Kitchen B  - Story Mid2 Exhaust Fan Inlet Air Node, !- Name
  {c64857ab-8694-4a49-88fb-c8adb1cf3305}, !- Inlet Port
  {c55f5bd6-0cc8-4876-94fe-b734ec8c8dd8}; !- Outlet Port

OS:Connection,
  {c64857ab-8694-4a49-88fb-c8adb1cf3305}, !- Handle
  {46e24f74-3c91-4f54-a701-98708bae6c3f}, !- Name
  {63003771-62e3-454a-b484-3eb62486f3b4}, !- Source Object
  3,                                      !- Outlet Port
  {6bd3a6bd-30bb-469b-a4b9-011551b599da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55f5bd6-0cc8-4876-94fe-b734ec8c8dd8}, !- Handle
  {9740a525-9680-4ac9-8943-17559a18c330}, !- Name
  {6bd3a6bd-30bb-469b-a4b9-011551b599da}, !- Source Object
  3,                                      !- Outlet Port
  {c00841de-9e2f-4c60-8870-e2daf56f68d5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {683b3025-bb5b-4993-abaf-4f2bb5f2dbbc}, !- Handle
  Zone Hospital Kitchen B  - Story Mid2 Exhaust Fan Outlet Air Node, !- Name
  {697ffe1a-17ff-45ab-9ad2-dbe2b1fce814}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {697ffe1a-17ff-45ab-9ad2-dbe2b1fce814}, !- Handle
  {d09954da-6afa-41ef-8859-435588732dd6}, !- Name
  {c00841de-9e2f-4c60-8870-e2daf56f68d5}, !- Source Object
  7,                                      !- Outlet Port
  {683b3025-bb5b-4993-abaf-4f2bb5f2dbbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {a97364bd-8ff8-40bb-8770-7e0db8bb1acb}, !- Handle
  Zone Hospital Kitchen B end_b - Story Mid2 Exhaust Fan, !- Name
  {09e4c09a-0e82-40e6-8e77-9f670a3d4774}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.47338771727066,                       !- Maximum Flow Rate {m3/s}
  {6504badf-bc27-4e7c-a21d-883af3fb0e78}, !- Air Inlet Node Name
  {6e4c9c59-14f3-40cd-8bcc-eba9b8eb2846}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {09e4c09a-0e82-40e6-8e77-9f670a3d4774}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {306ab969-5704-4864-8e8f-539be1d5b60c}, !- Handle
  Zone Hospital Kitchen B end_b - Story Mid2 Exhaust Fan Inlet Air Node, !- Name
  {4c9c5248-91d1-4fd5-8698-ee8e18b9882c}, !- Inlet Port
  {6504badf-bc27-4e7c-a21d-883af3fb0e78}; !- Outlet Port

OS:Connection,
  {4c9c5248-91d1-4fd5-8698-ee8e18b9882c}, !- Handle
  {da01c87d-9caa-4e8a-b5ac-ddbc1d3960ad}, !- Name
  {8eeb4922-9cb5-4301-b622-fe0816c9c5f1}, !- Source Object
  3,                                      !- Outlet Port
  {306ab969-5704-4864-8e8f-539be1d5b60c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6504badf-bc27-4e7c-a21d-883af3fb0e78}, !- Handle
  {f8f86e7d-b3e6-4f57-92b3-717b065f1331}, !- Name
  {306ab969-5704-4864-8e8f-539be1d5b60c}, !- Source Object
  3,                                      !- Outlet Port
  {a97364bd-8ff8-40bb-8770-7e0db8bb1acb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2264fc56-bc00-4636-9ee7-5130bfd2acf0}, !- Handle
  Zone Hospital Kitchen B end_b - Story Mid2 Exhaust Fan Outlet Air Node, !- Name
  {6e4c9c59-14f3-40cd-8bcc-eba9b8eb2846}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e4c9c59-14f3-40cd-8bcc-eba9b8eb2846}, !- Handle
  {a2b7b05c-4c4a-4054-a91c-eb2c24b5924d}, !- Name
  {a97364bd-8ff8-40bb-8770-7e0db8bb1acb}, !- Source Object
  7,                                      !- Outlet Port
  {2264fc56-bc00-4636-9ee7-5130bfd2acf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0df0db30-8c7c-4e9e-be48-540455361901}, !- Handle
  Zone Hospital Kitchen C  - Story Mid2 Exhaust Fan, !- Name
  {09e4c09a-0e82-40e6-8e77-9f670a3d4774}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.489775354033973,                      !- Maximum Flow Rate {m3/s}
  {50b1e08c-71c4-4ac9-ae3b-5d386fca7cd4}, !- Air Inlet Node Name
  {03c29c71-f7b4-4cb1-8fde-6910109666cc}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {09e4c09a-0e82-40e6-8e77-9f670a3d4774}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d4c1c931-56e8-442d-b3d4-13bb318d1cb8}, !- Handle
  Zone Hospital Kitchen C  - Story Mid2 Exhaust Fan Inlet Air Node, !- Name
  {1ded395b-a190-44a4-af89-398584de1d7c}, !- Inlet Port
  {50b1e08c-71c4-4ac9-ae3b-5d386fca7cd4}; !- Outlet Port

OS:Connection,
  {1ded395b-a190-44a4-af89-398584de1d7c}, !- Handle
  {82c8b511-8747-45c9-bd66-f0d92f49ca7f}, !- Name
  {4ad76a7f-cb8b-4ef5-8da1-101757b8ac62}, !- Source Object
  3,                                      !- Outlet Port
  {d4c1c931-56e8-442d-b3d4-13bb318d1cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50b1e08c-71c4-4ac9-ae3b-5d386fca7cd4}, !- Handle
  {673c4fb3-84fa-48dd-b236-5105812f4d57}, !- Name
  {d4c1c931-56e8-442d-b3d4-13bb318d1cb8}, !- Source Object
  3,                                      !- Outlet Port
  {0df0db30-8c7c-4e9e-be48-540455361901}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {49ad461b-120a-4200-b374-170e7300138d}, !- Handle
  Zone Hospital Kitchen C  - Story Mid2 Exhaust Fan Outlet Air Node, !- Name
  {03c29c71-f7b4-4cb1-8fde-6910109666cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03c29c71-f7b4-4cb1-8fde-6910109666cc}, !- Handle
  {26d6a7fe-d833-406e-b752-3010f6226f90}, !- Name
  {0df0db30-8c7c-4e9e-be48-540455361901}, !- Source Object
  7,                                      !- Outlet Port
  {49ad461b-120a-4200-b374-170e7300138d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {22c5be7e-385a-4cf3-8b7c-6497e6670889}, !- Handle
  Zone Hospital Kitchen C end_b - Story Mid2 Exhaust Fan, !- Name
  {09e4c09a-0e82-40e6-8e77-9f670a3d4774}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0743317223040002,                     !- Maximum Flow Rate {m3/s}
  {70286e3f-3b97-40d8-8d72-03434c5b6d81}, !- Air Inlet Node Name
  {3b5727c6-90c5-4bd7-86fc-9febc55b9ce9}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {09e4c09a-0e82-40e6-8e77-9f670a3d4774}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {21c4673e-f3ba-4279-8fd9-50392f124c0b}, !- Handle
  Zone Hospital Kitchen C end_b - Story Mid2 Exhaust Fan Inlet Air Node, !- Name
  {6a87b224-c800-497e-8d7b-ba0efa3c974c}, !- Inlet Port
  {70286e3f-3b97-40d8-8d72-03434c5b6d81}; !- Outlet Port

OS:Connection,
  {6a87b224-c800-497e-8d7b-ba0efa3c974c}, !- Handle
  {50359aeb-cb5c-4407-95ad-b7f468695acd}, !- Name
  {e3a1a17a-503d-425d-b455-d0abe43a462d}, !- Source Object
  3,                                      !- Outlet Port
  {21c4673e-f3ba-4279-8fd9-50392f124c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70286e3f-3b97-40d8-8d72-03434c5b6d81}, !- Handle
  {e5d63bd2-ea32-4dd6-84a3-4e1727aac8b5}, !- Name
  {21c4673e-f3ba-4279-8fd9-50392f124c0b}, !- Source Object
  3,                                      !- Outlet Port
  {22c5be7e-385a-4cf3-8b7c-6497e6670889}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dfb383e8-e71e-44d4-889f-1f16a19beef2}, !- Handle
  Zone Hospital Kitchen C end_b - Story Mid2 Exhaust Fan Outlet Air Node, !- Name
  {3b5727c6-90c5-4bd7-86fc-9febc55b9ce9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b5727c6-90c5-4bd7-86fc-9febc55b9ce9}, !- Handle
  {873551a8-64e4-432a-9859-7607d7c92a0e}, !- Name
  {22c5be7e-385a-4cf3-8b7c-6497e6670889}, !- Source Object
  7,                                      !- Outlet Port
  {dfb383e8-e71e-44d4-889f-1f16a19beef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {788d92b1-e616-48cc-af2f-74c3114441b7}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH,             !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {c8a212ad-15b1-43d2-84d0-50fd7c8a005b}, !- Default Day Schedule Name
  {5c1e6317-d579-43e5-9391-86004ec92855}, !- Summer Design Day Schedule Name
  {e61bebc4-a712-4026-8d6c-a001f22b804d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8a212ad-15b1-43d2-84d0-50fd7c8a005b}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Default,     !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  15,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  30,                                     !- Minute 3
  0.4,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  45,                                     !- Minute 4
  0.45,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  0.564,                                  !- Value Until Time 6
  11,                                     !- Hour 7
  18,                                     !- Minute 7
  0.58,                                   !- Value Until Time 7
  11,                                     !- Hour 8
  33,                                     !- Minute 8
  0.756,                                  !- Value Until Time 8
  11,                                     !- Hour 9
  37,                                     !- Minute 9
  0.78,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  52,                                     !- Minute 10
  0.79,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  7,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  22,                                     !- Minute 12
  0.81,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  37,                                     !- Minute 13
  0.82,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  52,                                     !- Minute 14
  0.7925,                                 !- Value Until Time 14
  13,                                     !- Hour 15
  7,                                      !- Minute 15
  0.765,                                  !- Value Until Time 15
  13,                                     !- Hour 16
  22,                                     !- Minute 16
  0.7375,                                 !- Value Until Time 16
  13,                                     !- Hour 17
  37,                                     !- Minute 17
  0.71,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  52,                                     !- Minute 18
  0.7375,                                 !- Value Until Time 18
  14,                                     !- Hour 19
  7,                                      !- Minute 19
  0.765,                                  !- Value Until Time 19
  14,                                     !- Hour 20
  22,                                     !- Minute 20
  0.7925,                                 !- Value Until Time 20
  14,                                     !- Hour 21
  37,                                     !- Minute 21
  0.82,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  52,                                     !- Minute 22
  0.81,                                   !- Value Until Time 22
  15,                                     !- Hour 23
  7,                                      !- Minute 23
  0.8,                                    !- Value Until Time 23
  15,                                     !- Hour 24
  22,                                     !- Minute 24
  0.79,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  37,                                     !- Minute 25
  0.78,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  52,                                     !- Minute 26
  0.77,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  7,                                      !- Minute 27
  0.76,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  22,                                     !- Minute 28
  0.75,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  37,                                     !- Minute 29
  0.74,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  52,                                     !- Minute 30
  0.7125,                                 !- Value Until Time 30
  17,                                     !- Hour 31
  7,                                      !- Minute 31
  0.685,                                  !- Value Until Time 31
  17,                                     !- Hour 32
  22,                                     !- Minute 32
  0.6575,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  37,                                     !- Minute 33
  0.63,                                   !- Value Until Time 33
  17,                                     !- Hour 34
  52,                                     !- Minute 34
  0.454,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  56,                                     !- Minute 35
  0.41,                                   !- Value Until Time 35
  18,                                     !- Hour 36
  15,                                     !- Minute 36
  0.35,                                   !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.345833333333333,                      !- Value Until Time 37
  18,                                     !- Hour 38
  45,                                     !- Minute 38
  0.341666666666667,                      !- Value Until Time 38
  19,                                     !- Hour 39
  0,                                      !- Minute 39
  0.3375,                                 !- Value Until Time 39
  19,                                     !- Hour 40
  15,                                     !- Minute 40
  0.333333333333333,                      !- Value Until Time 40
  19,                                     !- Hour 41
  30,                                     !- Minute 41
  0.329166666666667,                      !- Value Until Time 41
  19,                                     !- Hour 42
  45,                                     !- Minute 42
  0.325,                                  !- Value Until Time 42
  20,                                     !- Hour 43
  0,                                      !- Minute 43
  0.320833333333333,                      !- Value Until Time 43
  20,                                     !- Hour 44
  15,                                     !- Minute 44
  0.316666666666667,                      !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.3125,                                 !- Value Until Time 45
  20,                                     !- Hour 46
  45,                                     !- Minute 46
  0.308333333333333,                      !- Value Until Time 46
  21,                                     !- Hour 47
  0,                                      !- Minute 47
  0.304166666666667,                      !- Value Until Time 47
  21,                                     !- Hour 48
  15,                                     !- Minute 48
  0.3,                                    !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.3;                                    !- Value Until Time 49

OS:Schedule:Day,
  {e61bebc4-a712-4026-8d6c-a001f22b804d}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Winter Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {506200eb-46af-4b85-9608-6952d30147ae}, !- Handle
  Schedule Rule 17,                       !- Name
  {788d92b1-e616-48cc-af2f-74c3114441b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {57f30cdf-0c0c-4a9e-9315-2916a4222c79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57f30cdf-0c0c-4a9e-9315-2916a4222c79}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Default|WntrDsn|Sat Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  11,                                     !- Minute 1
  0.437453183520599,                      !- Value Until Time 1
  0,                                      !- Hour 2
  26,                                     !- Minute 2
  0.438951310861423,                      !- Value Until Time 2
  0,                                      !- Hour 3
  41,                                     !- Minute 3
  0.440449438202247,                      !- Value Until Time 3
  0,                                      !- Hour 4
  56,                                     !- Minute 4
  0.441947565543071,                      !- Value Until Time 4
  1,                                      !- Hour 5
  11,                                     !- Minute 5
  0.443445692883895,                      !- Value Until Time 5
  1,                                      !- Hour 6
  26,                                     !- Minute 6
  0.444943820224719,                      !- Value Until Time 6
  1,                                      !- Hour 7
  41,                                     !- Minute 7
  0.446441947565543,                      !- Value Until Time 7
  1,                                      !- Hour 8
  56,                                     !- Minute 8
  0.447940074906367,                      !- Value Until Time 8
  2,                                      !- Hour 9
  11,                                     !- Minute 9
  0.449438202247191,                      !- Value Until Time 9
  2,                                      !- Hour 10
  26,                                     !- Minute 10
  0.450936329588015,                      !- Value Until Time 10
  2,                                      !- Hour 11
  41,                                     !- Minute 11
  0.452434456928839,                      !- Value Until Time 11
  2,                                      !- Hour 12
  56,                                     !- Minute 12
  0.453932584269663,                      !- Value Until Time 12
  3,                                      !- Hour 13
  11,                                     !- Minute 13
  0.455430711610487,                      !- Value Until Time 13
  3,                                      !- Hour 14
  26,                                     !- Minute 14
  0.456928838951311,                      !- Value Until Time 14
  3,                                      !- Hour 15
  41,                                     !- Minute 15
  0.458426966292135,                      !- Value Until Time 15
  3,                                      !- Hour 16
  56,                                     !- Minute 16
  0.459925093632959,                      !- Value Until Time 16
  4,                                      !- Hour 17
  11,                                     !- Minute 17
  0.461423220973783,                      !- Value Until Time 17
  4,                                      !- Hour 18
  26,                                     !- Minute 18
  0.462921348314607,                      !- Value Until Time 18
  4,                                      !- Hour 19
  41,                                     !- Minute 19
  0.464419475655431,                      !- Value Until Time 19
  4,                                      !- Hour 20
  56,                                     !- Minute 20
  0.465917602996255,                      !- Value Until Time 20
  5,                                      !- Hour 21
  11,                                     !- Minute 21
  0.467415730337079,                      !- Value Until Time 21
  5,                                      !- Hour 22
  26,                                     !- Minute 22
  0.468913857677903,                      !- Value Until Time 22
  5,                                      !- Hour 23
  41,                                     !- Minute 23
  0.470411985018727,                      !- Value Until Time 23
  5,                                      !- Hour 24
  56,                                     !- Minute 24
  0.471910112359551,                      !- Value Until Time 24
  6,                                      !- Hour 25
  11,                                     !- Minute 25
  0.473408239700375,                      !- Value Until Time 25
  6,                                      !- Hour 26
  26,                                     !- Minute 26
  0.474906367041199,                      !- Value Until Time 26
  6,                                      !- Hour 27
  41,                                     !- Minute 27
  0.476404494382023,                      !- Value Until Time 27
  6,                                      !- Hour 28
  56,                                     !- Minute 28
  0.477902621722847,                      !- Value Until Time 28
  7,                                      !- Hour 29
  11,                                     !- Minute 29
  0.479400749063671,                      !- Value Until Time 29
  7,                                      !- Hour 30
  26,                                     !- Minute 30
  0.480898876404495,                      !- Value Until Time 30
  7,                                      !- Hour 31
  41,                                     !- Minute 31
  0.482397003745318,                      !- Value Until Time 31
  7,                                      !- Hour 32
  56,                                     !- Minute 32
  0.483895131086142,                      !- Value Until Time 32
  8,                                      !- Hour 33
  11,                                     !- Minute 33
  0.485393258426966,                      !- Value Until Time 33
  8,                                      !- Hour 34
  26,                                     !- Minute 34
  0.48689138576779,                       !- Value Until Time 34
  8,                                      !- Hour 35
  41,                                     !- Minute 35
  0.488389513108614,                      !- Value Until Time 35
  8,                                      !- Hour 36
  56,                                     !- Minute 36
  0.489887640449438,                      !- Value Until Time 36
  9,                                      !- Hour 37
  11,                                     !- Minute 37
  0.491385767790262,                      !- Value Until Time 37
  9,                                      !- Hour 38
  26,                                     !- Minute 38
  0.492883895131086,                      !- Value Until Time 38
  9,                                      !- Hour 39
  41,                                     !- Minute 39
  0.49438202247191,                       !- Value Until Time 39
  9,                                      !- Hour 40
  56,                                     !- Minute 40
  0.495880149812734,                      !- Value Until Time 40
  10,                                     !- Hour 41
  11,                                     !- Minute 41
  0.497378277153558,                      !- Value Until Time 41
  10,                                     !- Hour 42
  26,                                     !- Minute 42
  0.498876404494382,                      !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.5,                                    !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.525,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.55,                                   !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.575,                                  !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.6,                                    !- Value Until Time 47
  17,                                     !- Hour 48
  37,                                     !- Minute 48
  0.6,                                    !- Value Until Time 48
  17,                                     !- Hour 49
  52,                                     !- Minute 49
  0.52,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  56,                                     !- Minute 50
  0.5,                                    !- Value Until Time 50
  18,                                     !- Hour 51
  11,                                     !- Minute 51
  0.401498127340824,                      !- Value Until Time 51
  18,                                     !- Hour 52
  26,                                     !- Minute 52
  0.402996254681648,                      !- Value Until Time 52
  18,                                     !- Hour 53
  41,                                     !- Minute 53
  0.404494382022472,                      !- Value Until Time 53
  18,                                     !- Hour 54
  56,                                     !- Minute 54
  0.405992509363296,                      !- Value Until Time 54
  19,                                     !- Hour 55
  11,                                     !- Minute 55
  0.40749063670412,                       !- Value Until Time 55
  19,                                     !- Hour 56
  26,                                     !- Minute 56
  0.408988764044944,                      !- Value Until Time 56
  19,                                     !- Hour 57
  41,                                     !- Minute 57
  0.410486891385768,                      !- Value Until Time 57
  19,                                     !- Hour 58
  56,                                     !- Minute 58
  0.411985018726592,                      !- Value Until Time 58
  20,                                     !- Hour 59
  11,                                     !- Minute 59
  0.413483146067416,                      !- Value Until Time 59
  20,                                     !- Hour 60
  26,                                     !- Minute 60
  0.41498127340824,                       !- Value Until Time 60
  20,                                     !- Hour 61
  41,                                     !- Minute 61
  0.416479400749064,                      !- Value Until Time 61
  20,                                     !- Hour 62
  56,                                     !- Minute 62
  0.417977528089888,                      !- Value Until Time 62
  21,                                     !- Hour 63
  11,                                     !- Minute 63
  0.419475655430712,                      !- Value Until Time 63
  21,                                     !- Hour 64
  26,                                     !- Minute 64
  0.420973782771536,                      !- Value Until Time 64
  21,                                     !- Hour 65
  41,                                     !- Minute 65
  0.42247191011236,                       !- Value Until Time 65
  21,                                     !- Hour 66
  56,                                     !- Minute 66
  0.423970037453184,                      !- Value Until Time 66
  22,                                     !- Hour 67
  11,                                     !- Minute 67
  0.425468164794007,                      !- Value Until Time 67
  22,                                     !- Hour 68
  26,                                     !- Minute 68
  0.426966292134831,                      !- Value Until Time 68
  22,                                     !- Hour 69
  41,                                     !- Minute 69
  0.428464419475655,                      !- Value Until Time 69
  22,                                     !- Hour 70
  56,                                     !- Minute 70
  0.429962546816479,                      !- Value Until Time 70
  23,                                     !- Hour 71
  11,                                     !- Minute 71
  0.431460674157303,                      !- Value Until Time 71
  23,                                     !- Hour 72
  26,                                     !- Minute 72
  0.432958801498127,                      !- Value Until Time 72
  23,                                     !- Hour 73
  41,                                     !- Minute 73
  0.434456928838951,                      !- Value Until Time 73
  23,                                     !- Hour 74
  56,                                     !- Minute 74
  0.435955056179775,                      !- Value Until Time 74
  24,                                     !- Hour 75
  0,                                      !- Minute 75
  0.437453183520599;                      !- Value Until Time 75

OS:Schedule:Day,
  {5c1e6317-d579-43e5-9391-86004ec92855}, !- Handle
  Hospital BLDG_SWH_EXTD_SCH Summer Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3;                                    !- Value Until Time 14

OS:WaterUse:Connections,
  {82ddbf28-2ee7-4f60-9e21-0486c6f78afb}, !- Handle
  Hospital ER_Exam - DOE Ref Pre-1980 WUC 0.5gpm at 140F, !- Name
  {c845c578-0c7a-4cd1-abed-7eb61b41e890}, !- Inlet Node Name
  {758b6e2e-e300-432b-9cd9-9ffcad127bbe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9a04b588-b780-40a7-86cd-1d4ae1906afc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4e9b6dd3-42af-4895-a27d-bf093ca29dce}, !- Handle
  Hospital ER_Exam - DOE Ref Pre-1980 Service Water Use Def 0.5gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.12308964504861e-05,                   !- Peak Flow Rate {m3/s}
  {037efbcc-9397-4d24-9ee4-858dae4d8322}, !- Target Temperature Schedule Name
  {33375b8b-483f-49ab-b562-b668d05c4203}, !- Sensible Fraction Schedule Name
  {cfd028d5-7b82-4d79-8cc0-fb5c01e5406d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {33375b8b-483f-49ab-b562-b668d05c4203}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {6028f3b4-19ad-46b1-aa4c-c140daecda27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6028f3b4-19ad-46b1-aa4c-c140daecda27}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfd028d5-7b82-4d79-8cc0-fb5c01e5406d}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {0abc6a83-4a21-4fea-b14c-21731982838e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0abc6a83-4a21-4fea-b14c-21731982838e}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {037efbcc-9397-4d24-9ee4-858dae4d8322}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {1db6b173-4189-4e90-af60-9f7b3b2a6760}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1db6b173-4189-4e90-af60-9f7b3b2a6760}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {9a04b588-b780-40a7-86cd-1d4ae1906afc}, !- Handle
  Hospital ER_Exam - DOE Ref Pre-1980 Service Water Use 0.5gpm at 140F, !- Name
  {4e9b6dd3-42af-4895-a27d-bf093ca29dce}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {788d92b1-e616-48cc-af2f-74c3114441b7}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ae845e6f-da55-4889-ac8f-5359cf2c4631}, !- Handle
  Hospital ER_Trauma - DOE Ref Pre-1980 WUC 0.13gpm at 140F, !- Name
  {1c306e19-a951-433c-999e-76657beb0fbc}, !- Inlet Node Name
  {42ae50d1-97f0-4f5d-a879-657edbf5a28c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c199d0bd-7b91-4010-b7c2-6c96b103cb9b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {131fc9e1-5a3b-4c4e-8aa0-0ca791611edc}, !- Handle
  Hospital ER_Trauma - DOE Ref Pre-1980 Service Water Use Def 0.13gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.8865900127491e-06,                    !- Peak Flow Rate {m3/s}
  {887bc1c1-f35c-4829-82e7-9c3de8ea7385}, !- Target Temperature Schedule Name
  {33375b8b-483f-49ab-b562-b668d05c4203}, !- Sensible Fraction Schedule Name
  {cfd028d5-7b82-4d79-8cc0-fb5c01e5406d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {887bc1c1-f35c-4829-82e7-9c3de8ea7385}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {51b2ab60-9103-4efc-8c80-55aea8da0765}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51b2ab60-9103-4efc-8c80-55aea8da0765}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c199d0bd-7b91-4010-b7c2-6c96b103cb9b}, !- Handle
  Hospital ER_Trauma - DOE Ref Pre-1980 Service Water Use 0.13gpm at 140F, !- Name
  {131fc9e1-5a3b-4c4e-8aa0-0ca791611edc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {788d92b1-e616-48cc-af2f-74c3114441b7}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {07c2ba28-5dc6-49cb-815f-eba6e37a7658}, !- Handle
  Hospital ER_Triage - DOE Ref Pre-1980 WUC 0.25gpm at 140F, !- Name
  {c3826b02-60b5-4873-86a4-19804c4e5fc8}, !- Inlet Node Name
  {bc343e6d-f612-4660-a7f7-cda62a61a8e8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {35c9509d-48f1-47b9-8eee-3d090eab8f11}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cbdc5759-4d79-4cb7-844d-7857a9a19279}, !- Handle
  Hospital ER_Triage - DOE Ref Pre-1980 Service Water Use Def 0.25gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.57731800254982e-05,                   !- Peak Flow Rate {m3/s}
  {2d75aefd-0ed0-41c0-8cb2-fdf41ede0094}, !- Target Temperature Schedule Name
  {33375b8b-483f-49ab-b562-b668d05c4203}, !- Sensible Fraction Schedule Name
  {cfd028d5-7b82-4d79-8cc0-fb5c01e5406d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2d75aefd-0ed0-41c0-8cb2-fdf41ede0094}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {ce07a57a-b841-44de-b673-9f478ac1b5df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce07a57a-b841-44de-b673-9f478ac1b5df}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {35c9509d-48f1-47b9-8eee-3d090eab8f11}, !- Handle
  Hospital ER_Triage - DOE Ref Pre-1980 Service Water Use 0.25gpm at 140F, !- Name
  {cbdc5759-4d79-4cb7-844d-7857a9a19279}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {788d92b1-e616-48cc-af2f-74c3114441b7}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {df2d4720-02eb-4d9a-bec3-ec7d34bcb70a}, !- Handle
  Booster Hospital Kitchen - DOE Ref Pre-1980 WUC 5.59gpm at 180F, !- Name
  {61b963e9-fcb4-49b3-a49f-036070595afc}, !- Inlet Node Name
  {0d19a21c-bc18-4fcc-9e0c-3718a932e87d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5c7cd493-8f56-4e2d-a1bf-995a50d74e32}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c0b3fff-6972-4f7b-9b4f-a195fb3851cf}, !- Handle
  Booster Hospital Kitchen - DOE Ref Pre-1980 Service Water Use Def 5.59gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000352625212685299,                   !- Peak Flow Rate {m3/s}
  {5d3939d6-7cff-4175-8471-eb5c12f7bb00}, !- Target Temperature Schedule Name
  {33375b8b-483f-49ab-b562-b668d05c4203}, !- Sensible Fraction Schedule Name
  {cfd028d5-7b82-4d79-8cc0-fb5c01e5406d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5d3939d6-7cff-4175-8471-eb5c12f7bb00}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {fa76c37b-3f72-4f18-a784-f06fe86b8597}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa76c37b-3f72-4f18-a784-f06fe86b8597}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5c7cd493-8f56-4e2d-a1bf-995a50d74e32}, !- Handle
  Booster Hospital Kitchen - DOE Ref Pre-1980 Service Water Use 5.59gpm at 180F, !- Name
  {8c0b3fff-6972-4f7b-9b4f-a195fb3851cf}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {788d92b1-e616-48cc-af2f-74c3114441b7}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {90afb433-56c0-4418-acc3-4894130c9359}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 WUC 3.73gpm at 140F, !- Name
  {c464cdc5-6bcc-46c7-b83d-65fc5b21ab3b}, !- Inlet Node Name
  {a4db08d8-edac-43d6-9b50-b80cea26e426}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {84b0d160-16f3-43d7-ba8a-1e3d011fec74}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8b09d4af-e2f6-4e85-bb7d-2ae1c282d14c}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Use Def 3.73gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000235083475123532,                   !- Peak Flow Rate {m3/s}
  {f932ca35-adf0-40c5-bef3-12b433c7c2ae}, !- Target Temperature Schedule Name
  {33375b8b-483f-49ab-b562-b668d05c4203}, !- Sensible Fraction Schedule Name
  {cfd028d5-7b82-4d79-8cc0-fb5c01e5406d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f932ca35-adf0-40c5-bef3-12b433c7c2ae}, !- Handle
  Mixed Water At Faucet Temp - 140F 3,    !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {44677935-b059-4d8d-9155-0e683305bc56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44677935-b059-4d8d-9155-0e683305bc56}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 3, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {84b0d160-16f3-43d7-ba8a-1e3d011fec74}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Use 3.73gpm at 140F, !- Name
  {8b09d4af-e2f6-4e85-bb7d-2ae1c282d14c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {788d92b1-e616-48cc-af2f-74c3114441b7}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {619602fc-5307-4f30-93b7-f2a3bcc51289}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {32200554-8ea9-43e7-90e6-a164478c1dc3}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2a0798ab-790b-4f7e-9e2f-94198389e2cb}, !- Plant Side Inlet Node Name
  {389ade07-6a1e-425d-af1d-badf75acb964}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cc0abd45-5fab-4d58-bc1b-b3fe04e72a89}, !- Demand Side Inlet Node Name
  {f645d1c2-9212-4ad7-ba78-784049aa0dc9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fba90355-e7ab-4875-9607-4ef0ad582fc4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3fb37a53-0f00-4c83-9bbd-e0ad83be5df8}, !- Demand Mixer Name
  {74d22aae-ada4-4c04-87e9-548c3ae5ca2b}, !- Demand Splitter Name
  {5d81adba-de4c-4cc8-8b42-b230e8d86dc5}, !- Supply Mixer Name
  {e0aee5cb-73c6-4eb8-9b08-0bc41ffeda0e}; !- Supply Splitter Name

OS:Node,
  {54990502-250c-4e2c-b0d3-b4c5aa14d651}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Loop Supply Inlet Node, !- Name
  {2a0798ab-790b-4f7e-9e2f-94198389e2cb}, !- Inlet Port
  {adc2c8e5-95b8-454d-8a48-31736d60513e}; !- Outlet Port

OS:Node,
  {32200554-8ea9-43e7-90e6-a164478c1dc3}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Loop Supply Outlet Node, !- Name
  {d6f929c6-b4dc-429a-a47e-f2cafeafe87f}, !- Inlet Port
  {389ade07-6a1e-425d-af1d-badf75acb964}; !- Outlet Port

OS:Node,
  {020c3282-f63e-4a22-9361-ae8d383fbe2c}, !- Handle
  481gal HeatPump Water Heater - 481kBtu/hr Supply Inlet Water Node, !- Name
  {2d4c4b18-06c6-4cf8-b986-d7b4b1359223}, !- Inlet Port
  {a0bd167f-cafc-4ce1-99fc-6623bdb8bc58}; !- Outlet Port

OS:Connector:Mixer,
  {5d81adba-de4c-4cc8-8b42-b230e8d86dc5}, !- Handle
  Connector Mixer 1,                      !- Name
  {51b2f562-56c6-4e46-b2ac-fecc087d0168}, !- Outlet Branch Name
  {70651dc2-60a5-4f8a-843a-35e8112224f7}, !- Inlet Branch Name 1
  {fee4e810-90cf-4721-8d05-8981393d50ce}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e0aee5cb-73c6-4eb8-9b08-0bc41ffeda0e}, !- Handle
  Connector Splitter 1,                   !- Name
  {ecc3d32c-d3da-4f2c-928d-09b88adc18cb}, !- Inlet Branch Name
  {2d4c4b18-06c6-4cf8-b986-d7b4b1359223}, !- Outlet Branch Name 1
  {e107f741-1400-4814-971c-e3b601da18ae}; !- Outlet Branch Name 2

OS:Connection,
  {2a0798ab-790b-4f7e-9e2f-94198389e2cb}, !- Handle
  {e3c69855-fa14-435b-8372-0030a59c36ae}, !- Name
  {619602fc-5307-4f30-93b7-f2a3bcc51289}, !- Source Object
  14,                                     !- Outlet Port
  {54990502-250c-4e2c-b0d3-b4c5aa14d651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d4c4b18-06c6-4cf8-b986-d7b4b1359223}, !- Handle
  {b7e27a4b-6c20-4399-8cfb-9afc85ea8866}, !- Name
  {e0aee5cb-73c6-4eb8-9b08-0bc41ffeda0e}, !- Source Object
  3,                                      !- Outlet Port
  {020c3282-f63e-4a22-9361-ae8d383fbe2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {389ade07-6a1e-425d-af1d-badf75acb964}, !- Handle
  {ac141c54-0156-443f-9108-739ab3ae05f6}, !- Name
  {32200554-8ea9-43e7-90e6-a164478c1dc3}, !- Source Object
  3,                                      !- Outlet Port
  {619602fc-5307-4f30-93b7-f2a3bcc51289}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f232106e-378f-4581-94a9-5c666207a8a3}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Loop Demand Inlet Node, !- Name
  {cc0abd45-5fab-4d58-bc1b-b3fe04e72a89}, !- Inlet Port
  {e7b15f5d-4628-40e6-bf44-7ee09e23c9b4}; !- Outlet Port

OS:Node,
  {a63c5405-d221-4fda-b0bb-c0751e4dc693}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Loop Demand Outlet Node, !- Name
  {d1b6e34d-4eab-41e8-85df-a73190c76ed9}, !- Inlet Port
  {f645d1c2-9212-4ad7-ba78-784049aa0dc9}; !- Outlet Port

OS:Node,
  {ecfb984d-4d4b-4bbc-bf16-31ae42b80da9}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {e71806b0-1570-4b55-bda1-521dbc61772e}, !- Inlet Port
  {d9b59169-1458-4b28-ac9f-26301ab6c7af}; !- Outlet Port

OS:Connector:Mixer,
  {3fb37a53-0f00-4c83-9bbd-e0ad83be5df8}, !- Handle
  Connector Mixer 2,                      !- Name
  {cc2ad0e4-c1db-4e43-b07a-8d4ea8cb6f90}, !- Outlet Branch Name
  {f08dcf17-a12e-42a7-a973-89875780ef1a}, !- Inlet Branch Name 1
  {b33c6b81-fa35-4060-9ffa-d7e31fb3558f}, !- Inlet Branch Name 2
  {22d31991-da4b-4476-9ddd-52b5499e65df}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {74d22aae-ada4-4c04-87e9-548c3ae5ca2b}, !- Handle
  Connector Splitter 2,                   !- Name
  {3bd8e6df-82b6-41c4-83ec-e36270bc032c}, !- Inlet Branch Name
  {e71806b0-1570-4b55-bda1-521dbc61772e}, !- Outlet Branch Name 1
  {5b13edbe-cf6b-499b-8e8e-1b160ef0f74d}, !- Outlet Branch Name 2
  {b686b02b-87c7-4571-b12d-5625eb64919f}; !- Outlet Branch Name 3

OS:Connection,
  {cc0abd45-5fab-4d58-bc1b-b3fe04e72a89}, !- Handle
  {ada05903-f16a-4ad1-b1c8-31a8c83bdce8}, !- Name
  {619602fc-5307-4f30-93b7-f2a3bcc51289}, !- Source Object
  17,                                     !- Outlet Port
  {f232106e-378f-4581-94a9-5c666207a8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e71806b0-1570-4b55-bda1-521dbc61772e}, !- Handle
  {c52886ea-f0b1-4715-9d89-e9072f1851d7}, !- Name
  {74d22aae-ada4-4c04-87e9-548c3ae5ca2b}, !- Source Object
  3,                                      !- Outlet Port
  {ecfb984d-4d4b-4bbc-bf16-31ae42b80da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f645d1c2-9212-4ad7-ba78-784049aa0dc9}, !- Handle
  {9938f46d-b554-455a-9908-f1480a1b06d2}, !- Name
  {a63c5405-d221-4fda-b0bb-c0751e4dc693}, !- Source Object
  3,                                      !- Outlet Port
  {619602fc-5307-4f30-93b7-f2a3bcc51289}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b834fcbb-f193-4f52-b82a-ccad0f315646}, !- Handle
  {619602fc-5307-4f30-93b7-f2a3bcc51289}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {fba90355-e7ab-4875-9607-4ef0ad582fc4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {6e73fcbb-6f7f-454d-afb6-0ed0d5670084}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f7c1a72d-b3df-45e2-92a8-15d14f399e76}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6e73fcbb-6f7f-454d-afb6-0ed0d5670084}, !- Schedule Type Limits Name
  {afea06b5-e9ba-47fc-b54d-b226cc322582}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afea06b5-e9ba-47fc-b54d-b226cc322582}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6e73fcbb-6f7f-454d-afb6-0ed0d5670084}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6f4b350e-8835-4f13-a089-fd6a13b681a7}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f7c1a72d-b3df-45e2-92a8-15d14f399e76}, !- Schedule Name
  {32200554-8ea9-43e7-90e6-a164478c1dc3}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {0a15025d-49e1-4fdc-bb73-3a836f0171f1}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven, !- Name
  {adc2c8e5-95b8-454d-8a48-31736d60513e}, !- Inlet Node Name
  {e1196b41-811f-4787-aa06-86e7de82c809}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8624aaae-60c5-4563-a452-b799982aa96a}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {e1196b41-811f-4787-aa06-86e7de82c809}, !- Inlet Port
  {ecc3d32c-d3da-4f2c-928d-09b88adc18cb}; !- Outlet Port

OS:Connection,
  {adc2c8e5-95b8-454d-8a48-31736d60513e}, !- Handle
  {eea9ed3a-d22e-47f8-99f7-058cf8b5d583}, !- Name
  {54990502-250c-4e2c-b0d3-b4c5aa14d651}, !- Source Object
  3,                                      !- Outlet Port
  {0a15025d-49e1-4fdc-bb73-3a836f0171f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1196b41-811f-4787-aa06-86e7de82c809}, !- Handle
  {b594970c-9d43-4114-84d4-42dec69f4192}, !- Name
  {0a15025d-49e1-4fdc-bb73-3a836f0171f1}, !- Source Object
  3,                                      !- Outlet Port
  {8624aaae-60c5-4563-a452-b799982aa96a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc3d32c-d3da-4f2c-928d-09b88adc18cb}, !- Handle
  {5c7cc0e2-d275-49f8-a248-f5b243f3b7ec}, !- Name
  {8624aaae-60c5-4563-a452-b799982aa96a}, !- Source Object
  3,                                      !- Outlet Port
  {e0aee5cb-73c6-4eb8-9b08-0bc41ffeda0e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {bb1c3323-0302-4673-8d61-c8c6f58bd4a8}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {1276e529-cf79-4da9-935a-dbf51e74e584}, !- Handle
  481gal HeatPump Water Heater - 481kBtu/hr, !- Name
  1.82166184873225,                       !- Tank Volume {m3}
  {f7c1a72d-b3df-45e2-92a8-15d14f399e76}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  141035.220992518,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  {8709372c-0b5f-431f-a578-a33b9e020d44}, !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {47b0eac9-52b0-4952-a771-ef95b7816c3a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a0bd167f-cafc-4ce1-99fc-6623bdb8bc58}, !- Use Side Inlet Node Name
  {484976bd-1294-4800-983f-625fc2d108c7}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {47b0eac9-52b0-4952-a771-ef95b7816c3a}, !- Handle
  Water Heater Ambient Temp Schedule - 70f, !- Name
  {bb1c3323-0302-4673-8d61-c8c6f58bd4a8}, !- Schedule Type Limits Name
  {f306fce6-4d70-4af6-b665-11f62aa90c80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f306fce6-4d70-4af6-b665-11f62aa90c80}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default, !- Name
  {bb1c3323-0302-4673-8d61-c8c6f58bd4a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Curve:Cubic,
  {8709372c-0b5f-431f-a578-a33b9e020d44}, !- Handle
  HPWH_COP_2.8,                           !- Name
  2.8,                                    !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {f990fe8c-de8a-46a0-8d4e-6f234ff31859}, !- Handle
  481gal HeatPump Water Heater - 481kBtu/hr Supply Outlet Water Node, !- Name
  {484976bd-1294-4800-983f-625fc2d108c7}, !- Inlet Port
  {70651dc2-60a5-4f8a-843a-35e8112224f7}; !- Outlet Port

OS:Connection,
  {a0bd167f-cafc-4ce1-99fc-6623bdb8bc58}, !- Handle
  {9318ea92-65c8-40ca-b833-3de5442a83b4}, !- Name
  {020c3282-f63e-4a22-9361-ae8d383fbe2c}, !- Source Object
  3,                                      !- Outlet Port
  {1276e529-cf79-4da9-935a-dbf51e74e584}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {484976bd-1294-4800-983f-625fc2d108c7}, !- Handle
  {4f75883b-468d-4cd5-8404-1f91165bb0aa}, !- Name
  {1276e529-cf79-4da9-935a-dbf51e74e584}, !- Source Object
  32,                                     !- Outlet Port
  {f990fe8c-de8a-46a0-8d4e-6f234ff31859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70651dc2-60a5-4f8a-843a-35e8112224f7}, !- Handle
  {8bbb9465-2bf8-49b3-9f6b-0d27ef37e665}, !- Name
  {f990fe8c-de8a-46a0-8d4e-6f234ff31859}, !- Source Object
  3,                                      !- Outlet Port
  {5d81adba-de4c-4cc8-8b42-b230e8d86dc5}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {37c533bc-86d4-42cc-8ae0-b14849509dbe}, !- Handle
  {1276e529-cf79-4da9-935a-dbf51e74e584}; !- Object Name

OS:Schedule:Ruleset,
  {b1c3d94d-e25f-48fe-83a9-b88e9b7260e0}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {c70a62bc-a20b-4b55-823a-82ad675d6950}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c70a62bc-a20b-4b55-823a-82ad675d6950}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {691d9f54-166c-45d0-954f-5e916ab72666}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {44644f87-d06b-4988-a981-66b93f5c29eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44644f87-d06b-4988-a981-66b93f5c29eb}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {4eb156b3-ed98-40ce-a64e-e33c0bfd7a02}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7f913e1d-bf0f-4c43-a4b7-f8692e46a334}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {4eb156b3-ed98-40ce-a64e-e33c0bfd7a02}; !- Layer 1

OS:Pipe:Indoor,
  {0f9096f0-d33c-4ced-8c5f-b4f41d00fbdd}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft, !- Name
  {7f913e1d-bf0f-4c43-a4b7-f8692e46a334}, !- Construction
  {e7b15f5d-4628-40e6-bf44-7ee09e23c9b4}, !- Fluid Inlet Node
  {91c7303b-4b36-4e4c-ad0b-357b53271b9a}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {b1c3d94d-e25f-48fe-83a9-b88e9b7260e0}, !- Ambient Temperature Schedule
  {691d9f54-166c-45d0-954f-5e916ab72666}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {0eb0862c-496b-4939-9a86-b0b542bb1dd7}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {91c7303b-4b36-4e4c-ad0b-357b53271b9a}, !- Inlet Port
  {3bd8e6df-82b6-41c4-83ec-e36270bc032c}; !- Outlet Port

OS:Connection,
  {e7b15f5d-4628-40e6-bf44-7ee09e23c9b4}, !- Handle
  {4dd6926d-6071-41f5-acd0-a64680968af6}, !- Name
  {f232106e-378f-4581-94a9-5c666207a8a3}, !- Source Object
  3,                                      !- Outlet Port
  {0f9096f0-d33c-4ced-8c5f-b4f41d00fbdd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91c7303b-4b36-4e4c-ad0b-357b53271b9a}, !- Handle
  {f83a3f54-9b4f-4c52-a58e-30b44903823b}, !- Name
  {0f9096f0-d33c-4ced-8c5f-b4f41d00fbdd}, !- Source Object
  4,                                      !- Outlet Port
  {0eb0862c-496b-4939-9a86-b0b542bb1dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd8e6df-82b6-41c4-83ec-e36270bc032c}, !- Handle
  {b8670b81-d066-44a1-9831-3d7cfcb3adf5}, !- Name
  {0eb0862c-496b-4939-9a86-b0b542bb1dd7}, !- Source Object
  3,                                      !- Outlet Port
  {74d22aae-ada4-4c04-87e9-548c3ae5ca2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {204f6e41-e5dd-4ac5-a5da-fde76269d6eb}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {54398cc4-1426-46c5-8d49-98f9cc06cfbe}, !- Inlet Node Name
  {ffc0a537-a991-44bf-bae3-4f891b1284f1}; !- Outlet Node Name

OS:Node,
  {dafced4b-f5ba-402b-b857-e269d9cfde1c}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {e107f741-1400-4814-971c-e3b601da18ae}, !- Inlet Port
  {54398cc4-1426-46c5-8d49-98f9cc06cfbe}; !- Outlet Port

OS:Connection,
  {e107f741-1400-4814-971c-e3b601da18ae}, !- Handle
  {686f3fd0-b424-4563-96bc-faa4bd0c3031}, !- Name
  {e0aee5cb-73c6-4eb8-9b08-0bc41ffeda0e}, !- Source Object
  4,                                      !- Outlet Port
  {dafced4b-f5ba-402b-b857-e269d9cfde1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {580a54da-7950-4aea-b5bd-58392b6475f1}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {ffc0a537-a991-44bf-bae3-4f891b1284f1}, !- Inlet Port
  {fee4e810-90cf-4721-8d05-8981393d50ce}; !- Outlet Port

OS:Connection,
  {54398cc4-1426-46c5-8d49-98f9cc06cfbe}, !- Handle
  {6c125353-12be-481f-8017-e87b720508db}, !- Name
  {dafced4b-f5ba-402b-b857-e269d9cfde1c}, !- Source Object
  3,                                      !- Outlet Port
  {204f6e41-e5dd-4ac5-a5da-fde76269d6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffc0a537-a991-44bf-bae3-4f891b1284f1}, !- Handle
  {db6c60ae-aa50-4b1e-9755-a912325c1e90}, !- Name
  {204f6e41-e5dd-4ac5-a5da-fde76269d6eb}, !- Source Object
  3,                                      !- Outlet Port
  {580a54da-7950-4aea-b5bd-58392b6475f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee4e810-90cf-4721-8d05-8981393d50ce}, !- Handle
  {8ce0d699-b371-4436-974d-9031fefd6c0b}, !- Name
  {580a54da-7950-4aea-b5bd-58392b6475f1}, !- Source Object
  3,                                      !- Outlet Port
  {5d81adba-de4c-4cc8-8b42-b230e8d86dc5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {981ff1f7-9359-44d7-a3cb-1fc98227f962}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {d9b59169-1458-4b28-ac9f-26301ab6c7af}, !- Inlet Node Name
  {90981fbb-511e-4196-afee-5cd12c9bc45b}; !- Outlet Node Name

OS:Node,
  {844b5635-dd0f-49a6-a4c7-3bf4d505f19a}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {90981fbb-511e-4196-afee-5cd12c9bc45b}, !- Inlet Port
  {f08dcf17-a12e-42a7-a973-89875780ef1a}; !- Outlet Port

OS:Connection,
  {d9b59169-1458-4b28-ac9f-26301ab6c7af}, !- Handle
  {dc551eda-6d02-4890-a16e-e0db43b98dd8}, !- Name
  {ecfb984d-4d4b-4bbc-bf16-31ae42b80da9}, !- Source Object
  3,                                      !- Outlet Port
  {981ff1f7-9359-44d7-a3cb-1fc98227f962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90981fbb-511e-4196-afee-5cd12c9bc45b}, !- Handle
  {eeed546d-5151-44e9-8ab0-c82bad2107b4}, !- Name
  {981ff1f7-9359-44d7-a3cb-1fc98227f962}, !- Source Object
  3,                                      !- Outlet Port
  {844b5635-dd0f-49a6-a4c7-3bf4d505f19a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f08dcf17-a12e-42a7-a973-89875780ef1a}, !- Handle
  {32905fe5-6c72-48d6-8dff-763d90abea8c}, !- Name
  {844b5635-dd0f-49a6-a4c7-3bf4d505f19a}, !- Source Object
  3,                                      !- Outlet Port
  {3fb37a53-0f00-4c83-9bbd-e0ad83be5df8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {af152da9-0a59-443d-ab10-0de15390a155}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {5ec4f413-2765-43d4-8c08-309cec44e16a}, !- Inlet Node Name
  {d6f929c6-b4dc-429a-a47e-f2cafeafe87f}; !- Outlet Node Name

OS:Node,
  {5d38b9f0-23d3-4eb2-95c0-7016540820aa}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {51b2f562-56c6-4e46-b2ac-fecc087d0168}, !- Inlet Port
  {5ec4f413-2765-43d4-8c08-309cec44e16a}; !- Outlet Port

OS:Connection,
  {51b2f562-56c6-4e46-b2ac-fecc087d0168}, !- Handle
  {a8e80022-d275-4134-8354-406e764d4371}, !- Name
  {5d81adba-de4c-4cc8-8b42-b230e8d86dc5}, !- Source Object
  2,                                      !- Outlet Port
  {5d38b9f0-23d3-4eb2-95c0-7016540820aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec4f413-2765-43d4-8c08-309cec44e16a}, !- Handle
  {11f57abf-611e-4af0-8bc8-5caceb3a48b7}, !- Name
  {5d38b9f0-23d3-4eb2-95c0-7016540820aa}, !- Source Object
  3,                                      !- Outlet Port
  {af152da9-0a59-443d-ab10-0de15390a155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f929c6-b4dc-429a-a47e-f2cafeafe87f}, !- Handle
  {b4af77b6-ce06-411f-9da2-9d41b71d557d}, !- Name
  {af152da9-0a59-443d-ab10-0de15390a155}, !- Source Object
  3,                                      !- Outlet Port
  {32200554-8ea9-43e7-90e6-a164478c1dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2ba78754-9564-4b52-879b-042d79e274a2}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {439b9aae-ff53-40cc-a179-f37169345c00}, !- Inlet Node Name
  {d1b6e34d-4eab-41e8-85df-a73190c76ed9}; !- Outlet Node Name

OS:Node,
  {66341d18-83d6-49f0-af61-d10a0071662c}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {cc2ad0e4-c1db-4e43-b07a-8d4ea8cb6f90}, !- Inlet Port
  {439b9aae-ff53-40cc-a179-f37169345c00}; !- Outlet Port

OS:Connection,
  {cc2ad0e4-c1db-4e43-b07a-8d4ea8cb6f90}, !- Handle
  {610d1f23-ed62-46cc-8815-a390f60798df}, !- Name
  {3fb37a53-0f00-4c83-9bbd-e0ad83be5df8}, !- Source Object
  2,                                      !- Outlet Port
  {66341d18-83d6-49f0-af61-d10a0071662c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {439b9aae-ff53-40cc-a179-f37169345c00}, !- Handle
  {41e39d3c-e73c-4542-b4b1-9a28b0f43468}, !- Name
  {66341d18-83d6-49f0-af61-d10a0071662c}, !- Source Object
  3,                                      !- Outlet Port
  {2ba78754-9564-4b52-879b-042d79e274a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1b6e34d-4eab-41e8-85df-a73190c76ed9}, !- Handle
  {0e360f95-b8dd-479c-b3f8-4a8f22fc583a}, !- Name
  {2ba78754-9564-4b52-879b-042d79e274a2}, !- Source Object
  3,                                      !- Outlet Port
  {a63c5405-d221-4fda-b0bb-c0751e4dc693}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4134369-6c18-42c1-bfd9-a3557e41adcf}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 WUC 3.73gpm at 140F Inlet Water Node, !- Name
  {5b13edbe-cf6b-499b-8e8e-1b160ef0f74d}, !- Inlet Port
  {c464cdc5-6bcc-46c7-b83d-65fc5b21ab3b}; !- Outlet Port

OS:Connection,
  {5b13edbe-cf6b-499b-8e8e-1b160ef0f74d}, !- Handle
  {d545d73c-531a-493f-ac5f-2d0d323c2faf}, !- Name
  {74d22aae-ada4-4c04-87e9-548c3ae5ca2b}, !- Source Object
  4,                                      !- Outlet Port
  {b4134369-6c18-42c1-bfd9-a3557e41adcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a29ae36-0648-4763-b481-02a8ef397626}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 WUC 3.73gpm at 140F Outlet Water Node, !- Name
  {a4db08d8-edac-43d6-9b50-b80cea26e426}, !- Inlet Port
  {b33c6b81-fa35-4060-9ffa-d7e31fb3558f}; !- Outlet Port

OS:Connection,
  {c464cdc5-6bcc-46c7-b83d-65fc5b21ab3b}, !- Handle
  {1844a230-bf11-43b6-8d8c-6bcf30cbe715}, !- Name
  {b4134369-6c18-42c1-bfd9-a3557e41adcf}, !- Source Object
  3,                                      !- Outlet Port
  {90afb433-56c0-4418-acc3-4894130c9359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4db08d8-edac-43d6-9b50-b80cea26e426}, !- Handle
  {ae1e5ed8-033a-47ce-8b3d-f72a3301bce1}, !- Name
  {90afb433-56c0-4418-acc3-4894130c9359}, !- Source Object
  3,                                      !- Outlet Port
  {4a29ae36-0648-4763-b481-02a8ef397626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b33c6b81-fa35-4060-9ffa-d7e31fb3558f}, !- Handle
  {cedd6056-d86d-4458-902f-af695e08e59c}, !- Name
  {4a29ae36-0648-4763-b481-02a8ef397626}, !- Source Object
  3,                                      !- Outlet Port
  {3fb37a53-0f00-4c83-9bbd-e0ad83be5df8}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {0c268409-73dc-4b2d-99ea-6719db51f144}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2a28ee52-9940-4442-96e7-5b5fb3f9fa41}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {982e83b6-2e7e-4892-998d-f4cf5b3f1977}, !- Plant Side Inlet Node Name
  {2e1ea155-f9bc-4238-95a1-36dc61ea9131}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {95e5ad47-07c5-454c-8c07-37f947f1d63c}, !- Demand Side Inlet Node Name
  {e04a8b29-5066-4205-b2f0-cbdd26efba49}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d89f78ed-fd14-4fa9-b25c-ee1d6f75036c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {61ec22fc-7186-4106-8afe-2b4a8514df03}, !- Demand Mixer Name
  {e412b048-d2b3-492d-bb3f-d5fc5e762a94}, !- Demand Splitter Name
  {28a23dfb-4b1e-4a50-bb5d-12d9096f63fb}, !- Supply Mixer Name
  {f977450d-9516-4d2f-8a2b-ffe77220e503}; !- Supply Splitter Name

OS:Node,
  {1787f0e4-709e-44f7-9422-1f47eba90ee5}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Booster Loop Supply Inlet Node, !- Name
  {982e83b6-2e7e-4892-998d-f4cf5b3f1977}, !- Inlet Port
  {7a18fa98-d93b-4fcc-afa0-08d5abd3824b}; !- Outlet Port

OS:Node,
  {2a28ee52-9940-4442-96e7-5b5fb3f9fa41}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Booster Loop Supply Outlet Node, !- Name
  {57d98092-1266-4e70-b6fc-b1e8ddec7d7b}, !- Inlet Port
  {2e1ea155-f9bc-4238-95a1-36dc61ea9131}; !- Outlet Port

OS:Node,
  {4d706dbd-45d0-4c8e-9b52-1e62365c23e1}, !- Handle
  6.0gal Electricity Booster Water Heater - 92kBtu/hr Supply Inlet Water Node, !- Name
  {877e0f71-a99e-4376-8e8a-60baaafda72d}, !- Inlet Port
  {181e7a78-17cb-4870-bace-8a5be6f7e984}; !- Outlet Port

OS:Connector:Mixer,
  {28a23dfb-4b1e-4a50-bb5d-12d9096f63fb}, !- Handle
  Connector Mixer 3,                      !- Name
  {4a3f94c1-a1b5-4e7f-9344-b9e4ec8c5cb8}, !- Outlet Branch Name
  {59406274-2614-4008-8220-4e653d9329b8}, !- Inlet Branch Name 1
  {31d2a2e5-ca08-439e-b8b7-2011c5cd5a17}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f977450d-9516-4d2f-8a2b-ffe77220e503}, !- Handle
  Connector Splitter 3,                   !- Name
  {379c013a-2a0e-44bc-9457-759c2a7a0e47}, !- Inlet Branch Name
  {877e0f71-a99e-4376-8e8a-60baaafda72d}, !- Outlet Branch Name 1
  {e3745634-30f8-43f7-ad21-08b5ef062116}; !- Outlet Branch Name 2

OS:Connection,
  {982e83b6-2e7e-4892-998d-f4cf5b3f1977}, !- Handle
  {f7061075-a8da-4373-a307-7aa6fa1e4168}, !- Name
  {0c268409-73dc-4b2d-99ea-6719db51f144}, !- Source Object
  14,                                     !- Outlet Port
  {1787f0e4-709e-44f7-9422-1f47eba90ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877e0f71-a99e-4376-8e8a-60baaafda72d}, !- Handle
  {d6f7e197-2c5d-4298-a8cf-5080aafc028d}, !- Name
  {f977450d-9516-4d2f-8a2b-ffe77220e503}, !- Source Object
  3,                                      !- Outlet Port
  {4d706dbd-45d0-4c8e-9b52-1e62365c23e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e1ea155-f9bc-4238-95a1-36dc61ea9131}, !- Handle
  {e615e100-3b2e-49f6-8752-4bea04ad30df}, !- Name
  {2a28ee52-9940-4442-96e7-5b5fb3f9fa41}, !- Source Object
  3,                                      !- Outlet Port
  {0c268409-73dc-4b2d-99ea-6719db51f144}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {69cb7f80-e5a0-4054-9d0d-51b7aa1f930c}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Booster Loop Demand Inlet Node, !- Name
  {95e5ad47-07c5-454c-8c07-37f947f1d63c}, !- Inlet Port
  {81de4a5f-3fae-4d17-98b6-9aec1f3f55e1}; !- Outlet Port

OS:Node,
  {1721100d-4d82-4a7e-8a2a-60d2cffad299}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Service Water Booster Loop Demand Outlet Node, !- Name
  {fc97dc5b-a19e-440b-837b-6fab9a63dd89}, !- Inlet Port
  {e04a8b29-5066-4205-b2f0-cbdd26efba49}; !- Outlet Port

OS:Node,
  {f587d125-91f7-4710-ba8b-ca6837597213}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {d72db265-3c40-4c02-8e75-21683f81d1f8}, !- Inlet Port
  {f8f3b397-17ca-4eb7-8c6c-e835691ad623}; !- Outlet Port

OS:Connector:Mixer,
  {61ec22fc-7186-4106-8afe-2b4a8514df03}, !- Handle
  Connector Mixer 4,                      !- Name
  {1f59e56a-6fee-495b-ba55-1f85901272a2}, !- Outlet Branch Name
  {c7629363-46ab-4177-87d2-13412d48c33d}, !- Inlet Branch Name 1
  {77baaf01-c0fe-4ef6-89fa-791fcd610864}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e412b048-d2b3-492d-bb3f-d5fc5e762a94}, !- Handle
  Connector Splitter 4,                   !- Name
  {4bab58c8-8337-4a5c-914e-b849108b1d7d}, !- Inlet Branch Name
  {d72db265-3c40-4c02-8e75-21683f81d1f8}, !- Outlet Branch Name 1
  {2c17921d-c6c8-4e39-9893-2b7db7ec70f2}; !- Outlet Branch Name 2

OS:Connection,
  {95e5ad47-07c5-454c-8c07-37f947f1d63c}, !- Handle
  {48a8e061-030d-4e78-9252-4c1b18ea95d7}, !- Name
  {0c268409-73dc-4b2d-99ea-6719db51f144}, !- Source Object
  17,                                     !- Outlet Port
  {69cb7f80-e5a0-4054-9d0d-51b7aa1f930c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d72db265-3c40-4c02-8e75-21683f81d1f8}, !- Handle
  {30a8f1d2-dc4e-4529-b3e1-ca802bc109d2}, !- Name
  {e412b048-d2b3-492d-bb3f-d5fc5e762a94}, !- Source Object
  3,                                      !- Outlet Port
  {f587d125-91f7-4710-ba8b-ca6837597213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e04a8b29-5066-4205-b2f0-cbdd26efba49}, !- Handle
  {51016ecf-9151-481e-91f1-123df08a2cb2}, !- Name
  {1721100d-4d82-4a7e-8a2a-60d2cffad299}, !- Source Object
  3,                                      !- Outlet Port
  {0c268409-73dc-4b2d-99ea-6719db51f144}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {052f1bbd-da3d-4c87-9811-cd5c55505651}, !- Handle
  {0c268409-73dc-4b2d-99ea-6719db51f144}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d89f78ed-fd14-4fa9-b25c-ee1d6f75036c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {e1ec150e-d6fb-4421-8c56-31355b1357aa}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d1166976-02be-4591-a454-13adac1ca679}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {e1ec150e-d6fb-4421-8c56-31355b1357aa}, !- Schedule Type Limits Name
  {0ab64470-e836-4729-b227-949d475e4b5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ab64470-e836-4729-b227-949d475e4b5d}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {e1ec150e-d6fb-4421-8c56-31355b1357aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d689ad66-424e-4385-836b-56e9e1f02b50}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {d1166976-02be-4591-a454-13adac1ca679}, !- Schedule Name
  {2a28ee52-9940-4442-96e7-5b5fb3f9fa41}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f7ec4336-4bdd-4fea-8702-1008ccbcb1ae}, !- Handle
  Booster Water Loop Pump,                !- Name
  {71308670-41e0-4c5f-83cb-f1f23ca21e2d}, !- Inlet Node Name
  {4d793090-a7bd-4d9d-8b07-ade656fb73df}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c592bad9-a18b-45ef-a3f8-f31510c0699a}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {4d793090-a7bd-4d9d-8b07-ade656fb73df}, !- Inlet Port
  {379c013a-2a0e-44bc-9457-759c2a7a0e47}; !- Outlet Port

OS:Connection,
  {4d793090-a7bd-4d9d-8b07-ade656fb73df}, !- Handle
  {b3fcc751-0012-4bc0-a8e0-f1cb5e38c934}, !- Name
  {f7ec4336-4bdd-4fea-8702-1008ccbcb1ae}, !- Source Object
  3,                                      !- Outlet Port
  {c592bad9-a18b-45ef-a3f8-f31510c0699a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {379c013a-2a0e-44bc-9457-759c2a7a0e47}, !- Handle
  {3130be62-e072-4e14-bc2f-36bb76bf5c58}, !- Name
  {c592bad9-a18b-45ef-a3f8-f31510c0699a}, !- Source Object
  3,                                      !- Outlet Port
  {f977450d-9516-4d2f-8a2b-ffe77220e503}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {affcca75-cd70-4771-8703-f602f97e0cc6}, !- Handle
  6.0gal Electricity Booster Water Heater - 92kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {d1166976-02be-4591-a454-13adac1ca679}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  27078.7624305635,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {aede2d49-3d91-4300-b5db-cc44398b4c3c}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.59361877384802,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.59361877384802,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {181e7a78-17cb-4870-bace-8a5be6f7e984}, !- Use Side Inlet Node Name
  {4e105684-e725-4747-9478-206c6787fcbe}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {aede2d49-3d91-4300-b5db-cc44398b4c3c}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {e1ec150e-d6fb-4421-8c56-31355b1357aa}, !- Schedule Type Limits Name
  {9fa0d0be-ed5e-4988-87b0-20813d2d6eea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9fa0d0be-ed5e-4988-87b0-20813d2d6eea}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {e1ec150e-d6fb-4421-8c56-31355b1357aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {6c696a35-16cf-4999-8614-9ea1378ccb94}, !- Handle
  6.0gal Electricity Booster Water Heater - 92kBtu/hr Supply Outlet Water Node, !- Name
  {4e105684-e725-4747-9478-206c6787fcbe}, !- Inlet Port
  {59406274-2614-4008-8220-4e653d9329b8}; !- Outlet Port

OS:Connection,
  {181e7a78-17cb-4870-bace-8a5be6f7e984}, !- Handle
  {6b75b723-eff1-4bef-90cc-d1f9eaea7219}, !- Name
  {4d706dbd-45d0-4c8e-9b52-1e62365c23e1}, !- Source Object
  3,                                      !- Outlet Port
  {affcca75-cd70-4771-8703-f602f97e0cc6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {4e105684-e725-4747-9478-206c6787fcbe}, !- Handle
  {70e58bd8-d2a1-4fd9-a655-082971dba920}, !- Name
  {affcca75-cd70-4771-8703-f602f97e0cc6}, !- Source Object
  32,                                     !- Outlet Port
  {6c696a35-16cf-4999-8614-9ea1378ccb94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59406274-2614-4008-8220-4e653d9329b8}, !- Handle
  {ab5eb874-b90c-4674-af18-42b09cab2e52}, !- Name
  {6c696a35-16cf-4999-8614-9ea1378ccb94}, !- Source Object
  3,                                      !- Outlet Port
  {28a23dfb-4b1e-4a50-bb5d-12d9096f63fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {781f1634-b3f0-43fd-9441-12e430a7f59f}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {376cbcfd-3198-4189-aba9-7c487406cf56}, !- Inlet Node Name
  {1a440ad7-8472-4763-a7f3-1106cd6099e0}; !- Outlet Node Name

OS:Node,
  {a5f1d2f8-9f55-4ee5-84a1-849813db25a0}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {e3745634-30f8-43f7-ad21-08b5ef062116}, !- Inlet Port
  {376cbcfd-3198-4189-aba9-7c487406cf56}; !- Outlet Port

OS:Connection,
  {e3745634-30f8-43f7-ad21-08b5ef062116}, !- Handle
  {02aead24-1ab6-4403-aac7-f5fd77231421}, !- Name
  {f977450d-9516-4d2f-8a2b-ffe77220e503}, !- Source Object
  4,                                      !- Outlet Port
  {a5f1d2f8-9f55-4ee5-84a1-849813db25a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {270baf0f-60bb-4a88-b276-93893659282e}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {1a440ad7-8472-4763-a7f3-1106cd6099e0}, !- Inlet Port
  {31d2a2e5-ca08-439e-b8b7-2011c5cd5a17}; !- Outlet Port

OS:Connection,
  {376cbcfd-3198-4189-aba9-7c487406cf56}, !- Handle
  {7bbc71d9-ed01-451a-b3bb-5db3e7ece23b}, !- Name
  {a5f1d2f8-9f55-4ee5-84a1-849813db25a0}, !- Source Object
  3,                                      !- Outlet Port
  {781f1634-b3f0-43fd-9441-12e430a7f59f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a440ad7-8472-4763-a7f3-1106cd6099e0}, !- Handle
  {f8f45469-3b8f-4b35-8106-438037cd80bb}, !- Name
  {781f1634-b3f0-43fd-9441-12e430a7f59f}, !- Source Object
  3,                                      !- Outlet Port
  {270baf0f-60bb-4a88-b276-93893659282e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d2a2e5-ca08-439e-b8b7-2011c5cd5a17}, !- Handle
  {31f1e1b2-b37c-4a8c-8579-741f3cf7473b}, !- Name
  {270baf0f-60bb-4a88-b276-93893659282e}, !- Source Object
  3,                                      !- Outlet Port
  {28a23dfb-4b1e-4a50-bb5d-12d9096f63fb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fc8b9d6e-4a0c-43c6-b177-88a8c62ab241}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {f8f3b397-17ca-4eb7-8c6c-e835691ad623}, !- Inlet Node Name
  {1887e3c2-ba0e-47a4-8419-bf300cd4805b}; !- Outlet Node Name

OS:Node,
  {a4f7b685-fc7e-45a1-a4b2-d57596489132}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {1887e3c2-ba0e-47a4-8419-bf300cd4805b}, !- Inlet Port
  {c7629363-46ab-4177-87d2-13412d48c33d}; !- Outlet Port

OS:Connection,
  {f8f3b397-17ca-4eb7-8c6c-e835691ad623}, !- Handle
  {82918673-c0bf-4dcb-a50e-4ee13ee74e89}, !- Name
  {f587d125-91f7-4710-ba8b-ca6837597213}, !- Source Object
  3,                                      !- Outlet Port
  {fc8b9d6e-4a0c-43c6-b177-88a8c62ab241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1887e3c2-ba0e-47a4-8419-bf300cd4805b}, !- Handle
  {0f884a73-ca79-4e1e-9040-6edce9203383}, !- Name
  {fc8b9d6e-4a0c-43c6-b177-88a8c62ab241}, !- Source Object
  3,                                      !- Outlet Port
  {a4f7b685-fc7e-45a1-a4b2-d57596489132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7629363-46ab-4177-87d2-13412d48c33d}, !- Handle
  {30c249f6-b790-4d75-bbfa-614b62b71996}, !- Name
  {a4f7b685-fc7e-45a1-a4b2-d57596489132}, !- Source Object
  3,                                      !- Outlet Port
  {61ec22fc-7186-4106-8afe-2b4a8514df03}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {39951958-164d-45da-b42b-1acb64b97042}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {6f8289b9-4d22-427a-8d0d-02552a89b4d3}, !- Inlet Node Name
  {57d98092-1266-4e70-b6fc-b1e8ddec7d7b}; !- Outlet Node Name

OS:Node,
  {deeabe5d-e599-421f-99c0-6d1f1c4e4da4}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {4a3f94c1-a1b5-4e7f-9344-b9e4ec8c5cb8}, !- Inlet Port
  {6f8289b9-4d22-427a-8d0d-02552a89b4d3}; !- Outlet Port

OS:Connection,
  {4a3f94c1-a1b5-4e7f-9344-b9e4ec8c5cb8}, !- Handle
  {7d0bfe2c-2576-40b1-9324-49eb1f58df45}, !- Name
  {28a23dfb-4b1e-4a50-bb5d-12d9096f63fb}, !- Source Object
  2,                                      !- Outlet Port
  {deeabe5d-e599-421f-99c0-6d1f1c4e4da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f8289b9-4d22-427a-8d0d-02552a89b4d3}, !- Handle
  {9aa6de92-e94d-4f3a-aec7-e81952eeacea}, !- Name
  {deeabe5d-e599-421f-99c0-6d1f1c4e4da4}, !- Source Object
  3,                                      !- Outlet Port
  {39951958-164d-45da-b42b-1acb64b97042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57d98092-1266-4e70-b6fc-b1e8ddec7d7b}, !- Handle
  {c49ef016-0733-43f8-bd5e-d70331181ca7}, !- Name
  {39951958-164d-45da-b42b-1acb64b97042}, !- Source Object
  3,                                      !- Outlet Port
  {2a28ee52-9940-4442-96e7-5b5fb3f9fa41}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {347528b6-c484-4b31-b6c2-86ca47b4fbdf}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {81de4a5f-3fae-4d17-98b6-9aec1f3f55e1}, !- Inlet Node Name
  {33dbbed4-0dc6-4852-9d38-af6812b38b35}; !- Outlet Node Name

OS:Node,
  {9cf30e41-edf6-41d2-8080-5119d69a5249}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {33dbbed4-0dc6-4852-9d38-af6812b38b35}, !- Inlet Port
  {4bab58c8-8337-4a5c-914e-b849108b1d7d}; !- Outlet Port

OS:Connection,
  {81de4a5f-3fae-4d17-98b6-9aec1f3f55e1}, !- Handle
  {8ae2d786-514d-4da3-a82a-ec72b0328f67}, !- Name
  {69cb7f80-e5a0-4054-9d0d-51b7aa1f930c}, !- Source Object
  3,                                      !- Outlet Port
  {347528b6-c484-4b31-b6c2-86ca47b4fbdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33dbbed4-0dc6-4852-9d38-af6812b38b35}, !- Handle
  {881d5d01-6b36-4a48-b02d-62f7d7f6315b}, !- Name
  {347528b6-c484-4b31-b6c2-86ca47b4fbdf}, !- Source Object
  3,                                      !- Outlet Port
  {9cf30e41-edf6-41d2-8080-5119d69a5249}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bab58c8-8337-4a5c-914e-b849108b1d7d}, !- Handle
  {f628e663-e340-432f-8f1c-94d6f523c614}, !- Name
  {9cf30e41-edf6-41d2-8080-5119d69a5249}, !- Source Object
  3,                                      !- Outlet Port
  {e412b048-d2b3-492d-bb3f-d5fc5e762a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {83927248-d49d-46d8-a7af-e8832d6d601e}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {fdca6b48-c9e6-4e68-a32b-8347c619b1a7}, !- Inlet Node Name
  {fc97dc5b-a19e-440b-837b-6fab9a63dd89}; !- Outlet Node Name

OS:Node,
  {39c36e4a-3205-4386-bde9-264b9a65b878}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {1f59e56a-6fee-495b-ba55-1f85901272a2}, !- Inlet Port
  {fdca6b48-c9e6-4e68-a32b-8347c619b1a7}; !- Outlet Port

OS:Connection,
  {1f59e56a-6fee-495b-ba55-1f85901272a2}, !- Handle
  {3ac8ce01-d789-43b3-a611-16948dc13faf}, !- Name
  {61ec22fc-7186-4106-8afe-2b4a8514df03}, !- Source Object
  2,                                      !- Outlet Port
  {39c36e4a-3205-4386-bde9-264b9a65b878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdca6b48-c9e6-4e68-a32b-8347c619b1a7}, !- Handle
  {9b3c9e04-62f8-49f8-95a7-237bfd54b821}, !- Name
  {39c36e4a-3205-4386-bde9-264b9a65b878}, !- Source Object
  3,                                      !- Outlet Port
  {83927248-d49d-46d8-a7af-e8832d6d601e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc97dc5b-a19e-440b-837b-6fab9a63dd89}, !- Handle
  {29392781-fc27-4ca7-8119-dafe06094316}, !- Name
  {83927248-d49d-46d8-a7af-e8832d6d601e}, !- Source Object
  3,                                      !- Outlet Port
  {1721100d-4d82-4a7e-8a2a-60d2cffad299}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {c7fcdfcd-ea8e-45b5-a342-2d4cf923a676}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {796d7674-7165-4778-943c-50f3732a23e9}, !- Loop Demand Side Inlet Node
  {a4e16864-462c-4a04-a9f0-5217b2260f2e}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {7a18fa98-d93b-4fcc-afa0-08d5abd3824b}, !- Loop Supply Side Inlet Node
  {7906051e-02bb-4686-870f-50c77a6364a4}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {4a48d028-29f3-4ef3-b8a6-c58a18cdae9c}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {7906051e-02bb-4686-870f-50c77a6364a4}, !- Inlet Port
  {71308670-41e0-4c5f-83cb-f1f23ca21e2d}; !- Outlet Port

OS:Connection,
  {7a18fa98-d93b-4fcc-afa0-08d5abd3824b}, !- Handle
  {a1738c8b-5359-4e1b-a716-bc53753b550c}, !- Name
  {1787f0e4-709e-44f7-9422-1f47eba90ee5}, !- Source Object
  3,                                      !- Outlet Port
  {c7fcdfcd-ea8e-45b5-a342-2d4cf923a676}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {7906051e-02bb-4686-870f-50c77a6364a4}, !- Handle
  {4683245e-306b-44ab-862d-a62c48f445e6}, !- Name
  {c7fcdfcd-ea8e-45b5-a342-2d4cf923a676}, !- Source Object
  7,                                      !- Outlet Port
  {4a48d028-29f3-4ef3-b8a6-c58a18cdae9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71308670-41e0-4c5f-83cb-f1f23ca21e2d}, !- Handle
  {c57bd1a3-1c1b-4834-8f9e-334f033af190}, !- Name
  {4a48d028-29f3-4ef3-b8a6-c58a18cdae9c}, !- Source Object
  3,                                      !- Outlet Port
  {f7ec4336-4bdd-4fea-8702-1008ccbcb1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54ec6dee-2794-4cc2-84b5-082fb5738a83}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {b686b02b-87c7-4571-b12d-5625eb64919f}, !- Inlet Port
  {796d7674-7165-4778-943c-50f3732a23e9}; !- Outlet Port

OS:Connection,
  {b686b02b-87c7-4571-b12d-5625eb64919f}, !- Handle
  {94e612ab-f03c-48ad-87ce-53ec92a838d4}, !- Name
  {74d22aae-ada4-4c04-87e9-548c3ae5ca2b}, !- Source Object
  5,                                      !- Outlet Port
  {54ec6dee-2794-4cc2-84b5-082fb5738a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7f48894-f5ac-4f17-8aaa-0096ad16cb01}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {a4e16864-462c-4a04-a9f0-5217b2260f2e}, !- Inlet Port
  {3a55df7a-e5e9-4294-a781-1e400e0d721f}; !- Outlet Port

OS:Connection,
  {796d7674-7165-4778-943c-50f3732a23e9}, !- Handle
  {38b7bbcd-2624-427d-a472-88c0fcc5f683}, !- Name
  {54ec6dee-2794-4cc2-84b5-082fb5738a83}, !- Source Object
  3,                                      !- Outlet Port
  {c7fcdfcd-ea8e-45b5-a342-2d4cf923a676}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4e16864-462c-4a04-a9f0-5217b2260f2e}, !- Handle
  {71201cda-2ae1-46b2-a6b4-1ce251fdebcb}, !- Name
  {c7fcdfcd-ea8e-45b5-a342-2d4cf923a676}, !- Source Object
  4,                                      !- Outlet Port
  {e7f48894-f5ac-4f17-8aaa-0096ad16cb01}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {f237983b-6c16-4480-9e78-c393848dcc2f}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {3a55df7a-e5e9-4294-a781-1e400e0d721f}, !- Inlet Node
  {aa221ada-22f2-4057-9de4-083100ab2dfe}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {2e9b9628-41aa-4814-9682-bd57b89a53c9}; !- Source Temperature Schedule Name {C}

OS:Node,
  {a7ac130d-5497-4e13-9089-35ad708e32fa}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {aa221ada-22f2-4057-9de4-083100ab2dfe}, !- Inlet Port
  {22d31991-da4b-4476-9ddd-52b5499e65df}; !- Outlet Port

OS:Connection,
  {3a55df7a-e5e9-4294-a781-1e400e0d721f}, !- Handle
  {3b3b73bc-23ca-4ae7-aee3-04b55b37b37b}, !- Name
  {e7f48894-f5ac-4f17-8aaa-0096ad16cb01}, !- Source Object
  3,                                      !- Outlet Port
  {f237983b-6c16-4480-9e78-c393848dcc2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa221ada-22f2-4057-9de4-083100ab2dfe}, !- Handle
  {120b1995-65f3-4c5b-aebb-f154097b25c3}, !- Name
  {f237983b-6c16-4480-9e78-c393848dcc2f}, !- Source Object
  3,                                      !- Outlet Port
  {a7ac130d-5497-4e13-9089-35ad708e32fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22d31991-da4b-4476-9ddd-52b5499e65df}, !- Handle
  {071d61d2-a000-4ad4-839b-c7cf62c7bebf}, !- Name
  {a7ac130d-5497-4e13-9089-35ad708e32fa}, !- Source Object
  3,                                      !- Outlet Port
  {3fb37a53-0f00-4c83-9bbd-e0ad83be5df8}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {c5d13de3-e875-42fd-a59d-abdfcdf588a9}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {2e9b9628-41aa-4814-9682-bd57b89a53c9}, !- Handle
  Mains Water Temperature,                !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {096dc2a8-bb27-4a63-874b-0794d7e181dc}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {2e9b9628-41aa-4814-9682-bd57b89a53c9}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {769643bf-65a8-4ba9-94fa-e45af8dbdd4a}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {096dc2a8-bb27-4a63-874b-0794d7e181dc} = {c5d13de3-e875-42fd-a59d-abdfcdf588a9}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {e1df6e6f-0440-4152-9b29-18382ea86df9}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {769643bf-65a8-4ba9-94fa-e45af8dbdd4a}; !- Program Name 1

OS:Node,
  {add67aa3-14f1-4725-81b2-562b5f59296e}, !- Handle
  Booster Hospital Kitchen - DOE Ref Pre-1980 WUC 5.59gpm at 180F Inlet Water Node, !- Name
  {2c17921d-c6c8-4e39-9893-2b7db7ec70f2}, !- Inlet Port
  {61b963e9-fcb4-49b3-a49f-036070595afc}; !- Outlet Port

OS:Connection,
  {2c17921d-c6c8-4e39-9893-2b7db7ec70f2}, !- Handle
  {3d0db39d-1c4f-4efb-8592-cf4c6f65fc40}, !- Name
  {e412b048-d2b3-492d-bb3f-d5fc5e762a94}, !- Source Object
  4,                                      !- Outlet Port
  {add67aa3-14f1-4725-81b2-562b5f59296e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f395d1ca-2fce-489e-ac9b-0868a48ca0d9}, !- Handle
  Booster Hospital Kitchen - DOE Ref Pre-1980 WUC 5.59gpm at 180F Outlet Water Node, !- Name
  {0d19a21c-bc18-4fcc-9e0c-3718a932e87d}, !- Inlet Port
  {77baaf01-c0fe-4ef6-89fa-791fcd610864}; !- Outlet Port

OS:Connection,
  {61b963e9-fcb4-49b3-a49f-036070595afc}, !- Handle
  {5919f7d7-228c-4c17-9856-ea489468f7e5}, !- Name
  {add67aa3-14f1-4725-81b2-562b5f59296e}, !- Source Object
  3,                                      !- Outlet Port
  {df2d4720-02eb-4d9a-bec3-ec7d34bcb70a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d19a21c-bc18-4fcc-9e0c-3718a932e87d}, !- Handle
  {1eaf7f80-e758-4bf8-9420-cf59648f8ed3}, !- Name
  {df2d4720-02eb-4d9a-bec3-ec7d34bcb70a}, !- Source Object
  3,                                      !- Outlet Port
  {f395d1ca-2fce-489e-ac9b-0868a48ca0d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77baaf01-c0fe-4ef6-89fa-791fcd610864}, !- Handle
  {54b06942-39f9-4326-a3cc-83d3fb17e5c5}, !- Name
  {f395d1ca-2fce-489e-ac9b-0868a48ca0d9}, !- Source Object
  3,                                      !- Outlet Port
  {61ec22fc-7186-4106-8afe-2b4a8514df03}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e4ade5b3-44ba-4556-9c15-6a29b7f3c961}, !- Handle
  Hospital BLDG_SWH_SCH,                  !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {1dd2107b-d649-4614-8041-aaa39ce536c0}, !- Default Day Schedule Name
  {9fbc9c54-dc8f-46c9-b084-409c010bcf2d}, !- Summer Design Day Schedule Name
  {fdfbf6b3-fbc7-4652-bb9a-998c95a980b6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1dd2107b-d649-4614-8041-aaa39ce536c0}, !- Handle
  Hospital BLDG_SWH_SCH Default,          !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  15,                                     !- Minute 2
  0.0425,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  30,                                     !- Minute 3
  0.085,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  45,                                     !- Minute 4
  0.1275,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.17,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  0.498,                                  !- Value Until Time 6
  11,                                     !- Hour 7
  18,                                     !- Minute 7
  0.58,                                   !- Value Until Time 7
  11,                                     !- Hour 8
  33,                                     !- Minute 8
  0.756,                                  !- Value Until Time 8
  11,                                     !- Hour 9
  37,                                     !- Minute 9
  0.78,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  52,                                     !- Minute 10
  0.79,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  7,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  22,                                     !- Minute 12
  0.81,                                   !- Value Until Time 12
  12,                                     !- Hour 13
  37,                                     !- Minute 13
  0.82,                                   !- Value Until Time 13
  12,                                     !- Hour 14
  52,                                     !- Minute 14
  0.7925,                                 !- Value Until Time 14
  13,                                     !- Hour 15
  7,                                      !- Minute 15
  0.765,                                  !- Value Until Time 15
  13,                                     !- Hour 16
  22,                                     !- Minute 16
  0.7375,                                 !- Value Until Time 16
  13,                                     !- Hour 17
  37,                                     !- Minute 17
  0.71,                                   !- Value Until Time 17
  13,                                     !- Hour 18
  52,                                     !- Minute 18
  0.7375,                                 !- Value Until Time 18
  14,                                     !- Hour 19
  7,                                      !- Minute 19
  0.765,                                  !- Value Until Time 19
  14,                                     !- Hour 20
  22,                                     !- Minute 20
  0.7925,                                 !- Value Until Time 20
  14,                                     !- Hour 21
  37,                                     !- Minute 21
  0.82,                                   !- Value Until Time 21
  14,                                     !- Hour 22
  52,                                     !- Minute 22
  0.81,                                   !- Value Until Time 22
  15,                                     !- Hour 23
  7,                                      !- Minute 23
  0.8,                                    !- Value Until Time 23
  15,                                     !- Hour 24
  22,                                     !- Minute 24
  0.79,                                   !- Value Until Time 24
  15,                                     !- Hour 25
  37,                                     !- Minute 25
  0.78,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  52,                                     !- Minute 26
  0.77,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  7,                                      !- Minute 27
  0.76,                                   !- Value Until Time 27
  16,                                     !- Hour 28
  22,                                     !- Minute 28
  0.75,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  37,                                     !- Minute 29
  0.74,                                   !- Value Until Time 29
  16,                                     !- Hour 30
  52,                                     !- Minute 30
  0.7125,                                 !- Value Until Time 30
  17,                                     !- Hour 31
  7,                                      !- Minute 31
  0.685,                                  !- Value Until Time 31
  17,                                     !- Hour 32
  22,                                     !- Minute 32
  0.6575,                                 !- Value Until Time 32
  17,                                     !- Hour 33
  37,                                     !- Minute 33
  0.63,                                   !- Value Until Time 33
  17,                                     !- Hour 34
  52,                                     !- Minute 34
  0.454,                                  !- Value Until Time 34
  17,                                     !- Hour 35
  56,                                     !- Minute 35
  0.41,                                   !- Value Until Time 35
  19,                                     !- Hour 36
  15,                                     !- Minute 36
  0.18,                                   !- Value Until Time 36
  19,                                     !- Hour 37
  30,                                     !- Minute 37
  0.16,                                   !- Value Until Time 37
  19,                                     !- Hour 38
  45,                                     !- Minute 38
  0.14,                                   !- Value Until Time 38
  20,                                     !- Hour 39
  0,                                      !- Minute 39
  0.12,                                   !- Value Until Time 39
  20,                                     !- Hour 40
  15,                                     !- Minute 40
  0.1,                                    !- Value Until Time 40
  20,                                     !- Hour 41
  30,                                     !- Minute 41
  0.075,                                  !- Value Until Time 41
  20,                                     !- Hour 42
  45,                                     !- Minute 42
  0.05,                                   !- Value Until Time 42
  21,                                     !- Hour 43
  0,                                      !- Minute 43
  0.025,                                  !- Value Until Time 43
  21,                                     !- Hour 44
  15,                                     !- Minute 44
  0,                                      !- Value Until Time 44
  24,                                     !- Hour 45
  0,                                      !- Minute 45
  0;                                      !- Value Until Time 45

OS:Schedule:Day,
  {9fbc9c54-dc8f-46c9-b084-409c010bcf2d}, !- Handle
  Hospital BLDG_SWH_SCH Summer Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {fdfbf6b3-fbc7-4652-bb9a-998c95a980b6}, !- Handle
  Hospital BLDG_SWH_SCH Winter Design Day, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.28,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.24,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {867224e4-36f4-4284-82ff-0a0646a81f24}, !- Handle
  Schedule Rule 20,                       !- Name
  {e4ade5b3-44ba-4556-9c15-6a29b7f3c961}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba72fd60-f847-4cef-82da-f543c7256072}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba72fd60-f847-4cef-82da-f543c7256072}, !- Handle
  Hospital BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  15,                                     !- Minute 2
  0.0025,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  30,                                     !- Minute 3
  0.005,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  45,                                     !- Minute 4
  0.0075,                                 !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.01,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  15,                                     !- Minute 6
  0.162,                                  !- Value Until Time 6
  11,                                     !- Hour 7
  18,                                     !- Minute 7
  0.2,                                    !- Value Until Time 7
  11,                                     !- Hour 8
  33,                                     !- Minute 8
  0.296,                                  !- Value Until Time 8
  11,                                     !- Hour 9
  37,                                     !- Minute 9
  0.3,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  7,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  12,                                     !- Hour 11
  22,                                     !- Minute 11
  0.2925,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  37,                                     !- Minute 12
  0.285,                                  !- Value Until Time 12
  12,                                     !- Hour 13
  52,                                     !- Minute 13
  0.2775,                                 !- Value Until Time 13
  13,                                     !- Hour 14
  7,                                      !- Minute 14
  0.27,                                   !- Value Until Time 14
  13,                                     !- Hour 15
  22,                                     !- Minute 15
  0.2625,                                 !- Value Until Time 15
  13,                                     !- Hour 16
  37,                                     !- Minute 16
  0.255,                                  !- Value Until Time 16
  13,                                     !- Hour 17
  52,                                     !- Minute 17
  0.2475,                                 !- Value Until Time 17
  14,                                     !- Hour 18
  7,                                      !- Minute 18
  0.24,                                   !- Value Until Time 18
  14,                                     !- Hour 19
  22,                                     !- Minute 19
  0.23875,                                !- Value Until Time 19
  14,                                     !- Hour 20
  37,                                     !- Minute 20
  0.2375,                                 !- Value Until Time 20
  14,                                     !- Hour 21
  52,                                     !- Minute 21
  0.23625,                                !- Value Until Time 21
  15,                                     !- Hour 22
  7,                                      !- Minute 22
  0.235,                                  !- Value Until Time 22
  15,                                     !- Hour 23
  22,                                     !- Minute 23
  0.23375,                                !- Value Until Time 23
  15,                                     !- Hour 24
  37,                                     !- Minute 24
  0.2325,                                 !- Value Until Time 24
  15,                                     !- Hour 25
  52,                                     !- Minute 25
  0.23125,                                !- Value Until Time 25
  16,                                     !- Hour 26
  7,                                      !- Minute 26
  0.23,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  56,                                     !- Minute 27
  0.23,                                   !- Value Until Time 27
  17,                                     !- Hour 28
  11,                                     !- Minute 28
  0.0862068965517241,                     !- Value Until Time 28
  17,                                     !- Hour 29
  26,                                     !- Minute 29
  0.0724137931034483,                     !- Value Until Time 29
  17,                                     !- Hour 30
  41,                                     !- Minute 30
  0.0586206896551724,                     !- Value Until Time 30
  17,                                     !- Hour 31
  56,                                     !- Minute 31
  0.0448275862068966,                     !- Value Until Time 31
  18,                                     !- Hour 32
  11,                                     !- Minute 32
  0.0310344827586207,                     !- Value Until Time 32
  18,                                     !- Hour 33
  26,                                     !- Minute 33
  0.0172413793103448,                     !- Value Until Time 33
  18,                                     !- Hour 34
  41,                                     !- Minute 34
  0.00344827586206897,                    !- Value Until Time 34
  18,                                     !- Hour 35
  45,                                     !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:WaterUse:Connections,
  {323a6bdf-f29c-4888-a779-34ff36565d6c}, !- Handle
  Hospital Lab - DOE Ref Pre-1980 WUC 0.25gpm at 140F, !- Name
  {c73f2ed2-6c59-452c-aa68-5bff4e03a676}, !- Inlet Node Name
  {a506d57d-facb-4761-9069-22bac6354e39}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f5a331ea-fd2e-401a-a590-7035a9eead60}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1eef6eca-feab-46bb-94f0-09470fb8d720}, !- Handle
  Hospital Lab - DOE Ref Pre-1980 Service Water Use Def 0.25gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.56735599434777e-05,                   !- Peak Flow Rate {m3/s}
  {0e37cf1c-d333-4113-82de-21770af720a3}, !- Target Temperature Schedule Name
  {33375b8b-483f-49ab-b562-b668d05c4203}, !- Sensible Fraction Schedule Name
  {cfd028d5-7b82-4d79-8cc0-fb5c01e5406d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0e37cf1c-d333-4113-82de-21770af720a3}, !- Handle
  Mixed Water At Faucet Temp - 140F 4,    !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {fe898d01-1281-47f9-ba5d-545dba78477c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe898d01-1281-47f9-ba5d-545dba78477c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 4, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f5a331ea-fd2e-401a-a590-7035a9eead60}, !- Handle
  Hospital Lab - DOE Ref Pre-1980 Service Water Use 0.25gpm at 140F, !- Name
  {1eef6eca-feab-46bb-94f0-09470fb8d720}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e4ade5b3-44ba-4556-9c15-6a29b7f3c961}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {48b544b4-f431-4ca6-894c-9dd1b0d6fa28}, !- Handle
  Hospital OR - DOE Ref Pre-1980 WUC 1.37gpm at 140F, !- Name
  {475479dc-63f4-43ed-ac4b-0f2140d03973}, !- Inlet Node Name
  {fb129c3f-3daf-4c80-8753-a83fce605888}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2f169c15-4c53-4dfa-b66a-76ebfd999171}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {34ddf584-9b3e-4105-8dfb-d3a628a4a79d}, !- Handle
  Hospital OR - DOE Ref Pre-1980 Service Water Use Def 1.37gpm, !- Name
  ,                                       !- End-Use Subcategory
  8.61215629392202e-05,                   !- Peak Flow Rate {m3/s}
  {0b0292ba-c931-4b8a-9f91-9127f2cdb281}, !- Target Temperature Schedule Name
  {33375b8b-483f-49ab-b562-b668d05c4203}, !- Sensible Fraction Schedule Name
  {cfd028d5-7b82-4d79-8cc0-fb5c01e5406d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0b0292ba-c931-4b8a-9f91-9127f2cdb281}, !- Handle
  Mixed Water At Faucet Temp - 140F 5,    !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {723c484c-bbb7-4ea3-b7e2-77b62991a26a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {723c484c-bbb7-4ea3-b7e2-77b62991a26a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 5, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2f169c15-4c53-4dfa-b66a-76ebfd999171}, !- Handle
  Hospital OR - DOE Ref Pre-1980 Service Water Use 1.37gpm at 140F, !- Name
  {34ddf584-9b3e-4105-8dfb-d3a628a4a79d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e4ade5b3-44ba-4556-9c15-6a29b7f3c961}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ebbfc2ab-ffe6-46d9-a820-5463c5374cc8}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 WUC 4.53gpm at 140F, !- Name
  {088d13fe-90b5-477c-927b-79654b2abbb5}, !- Inlet Node Name
  {fa3702f9-355c-4cbe-b5f8-99261e5aa536}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {06a75962-f2df-4fac-a247-d6dfe55c8892}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ccd5224-ed1a-44a9-b455-e2b6f4a94cc3}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 Service Water Use Def 4.53gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000285607224027416,                   !- Peak Flow Rate {m3/s}
  {e334f0e9-a20c-4df8-95f0-d986c80ccba2}, !- Target Temperature Schedule Name
  {33375b8b-483f-49ab-b562-b668d05c4203}, !- Sensible Fraction Schedule Name
  {cfd028d5-7b82-4d79-8cc0-fb5c01e5406d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e334f0e9-a20c-4df8-95f0-d986c80ccba2}, !- Handle
  Mixed Water At Faucet Temp - 140F 6,    !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {49e76cb8-3059-46ec-9fd8-0a45aaecce47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49e76cb8-3059-46ec-9fd8-0a45aaecce47}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 6, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {06a75962-f2df-4fac-a247-d6dfe55c8892}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 Service Water Use 4.53gpm at 140F, !- Name
  {1ccd5224-ed1a-44a9-b455-e2b6f4a94cc3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {788d92b1-e616-48cc-af2f-74c3114441b7}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3def09ce-86a9-4da0-a7d4-b98b270eb162}, !- Handle
  Hospital PhysTherapy - DOE Ref Pre-1980 WUC 0.06gpm at 140F, !- Name
  {ded41d4d-25bf-45bc-ba63-93c483a05196}, !- Inlet Node Name
  {1287eb06-998b-4ab9-83e2-1441dd425079}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0dc5eb60-9913-4be9-9a50-6e314e1c73ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3c87a84-27cf-40d6-a729-b48f3fbb0ff0}, !- Handle
  Hospital PhysTherapy - DOE Ref Pre-1980 Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.88952280225559e-06,                   !- Peak Flow Rate {m3/s}
  {c494128f-981a-4637-8fee-3c1934e10652}, !- Target Temperature Schedule Name
  {33375b8b-483f-49ab-b562-b668d05c4203}, !- Sensible Fraction Schedule Name
  {cfd028d5-7b82-4d79-8cc0-fb5c01e5406d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c494128f-981a-4637-8fee-3c1934e10652}, !- Handle
  Mixed Water At Faucet Temp - 140F 7,    !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {83a59016-2778-47a5-b42c-1f5f9969b2b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83a59016-2778-47a5-b42c-1f5f9969b2b8}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 7, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {0dc5eb60-9913-4be9-9a50-6e314e1c73ee}, !- Handle
  Hospital PhysTherapy - DOE Ref Pre-1980 Service Water Use 0.06gpm at 140F, !- Name
  {d3c87a84-27cf-40d6-a729-b48f3fbb0ff0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e4ade5b3-44ba-4556-9c15-6a29b7f3c961}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {6becae16-dfc6-443f-9484-3a01a648fb65}, !- Handle
  Hospital Radiology - DOE Ref Pre-1980 WUC 0.06gpm at 140F, !- Name
  {0c55a276-a813-4787-8957-191d9026f185}, !- Inlet Node Name
  {9e2cd823-c590-410a-8833-b35868017a25}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {42e91d9e-99dc-4368-9076-e183591ed32d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e12e418e-2f05-42ab-8f35-338c254018b4}, !- Handle
  Hospital Radiology - DOE Ref Pre-1980 Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.91174864720368e-06,                   !- Peak Flow Rate {m3/s}
  {49be4399-be53-4804-b485-80871e55c9a9}, !- Target Temperature Schedule Name
  {33375b8b-483f-49ab-b562-b668d05c4203}, !- Sensible Fraction Schedule Name
  {cfd028d5-7b82-4d79-8cc0-fb5c01e5406d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {49be4399-be53-4804-b485-80871e55c9a9}, !- Handle
  Mixed Water At Faucet Temp - 140F 8,    !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {1b8d4f35-01c0-47a1-a09b-c5cbd6add0a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b8d4f35-01c0-47a1-a09b-c5cbd6add0a8}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 8, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {42e91d9e-99dc-4368-9076-e183591ed32d}, !- Handle
  Hospital Radiology - DOE Ref Pre-1980 Service Water Use 0.06gpm at 140F, !- Name
  {e12e418e-2f05-42ab-8f35-338c254018b4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {788d92b1-e616-48cc-af2f-74c3114441b7}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {8f517888-fa3b-40bd-aac3-e80da6762c82}, !- Handle
  Hospital Shared Service Water Loop,     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {50be3907-e240-4306-9a4a-a360f0891b5b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7d88f445-71b4-4f22-92a5-ac52bc39b0e4}, !- Plant Side Inlet Node Name
  {6c32a5f8-740a-4409-851f-49625f7336dd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cb73d509-8eb7-458e-813c-0739e4f4e766}, !- Demand Side Inlet Node Name
  {9a8872c8-4ce4-4648-898e-031d88ae5480}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0b83edcc-e41d-49ad-ae79-395d73dcdc0f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f6c3df7c-722c-4ccf-ba3d-bb3d906fe5de}, !- Demand Mixer Name
  {14069e4e-259e-4c9b-98e7-0631b6a98df4}, !- Demand Splitter Name
  {65b83c39-f73e-44a2-a9b4-f6db63542238}, !- Supply Mixer Name
  {a134f342-2162-412f-995c-f1a385828ff6}; !- Supply Splitter Name

OS:Node,
  {27fe19d9-c7e2-4002-ae4b-3d9c105a01f2}, !- Handle
  Hospital Shared Service Water Loop Supply Inlet Node, !- Name
  {7d88f445-71b4-4f22-92a5-ac52bc39b0e4}, !- Inlet Port
  {7c30ecb5-1c68-48f6-bdac-4ee9260ab3ef}; !- Outlet Port

OS:Node,
  {50be3907-e240-4306-9a4a-a360f0891b5b}, !- Handle
  Hospital Shared Service Water Loop Supply Outlet Node, !- Name
  {6d290649-f093-46ea-a2ea-6b9010127c82}, !- Inlet Port
  {6c32a5f8-740a-4409-851f-49625f7336dd}; !- Outlet Port

OS:Node,
  {fc031171-578a-420e-bcbc-96d2682ee589}, !- Handle
  369gal Electricity Water Heater - 369kBtu/hr Supply Inlet Water Node, !- Name
  {b996be2a-2970-41bc-a825-3ffddcdf5b0d}, !- Inlet Port
  {6c2886e4-955b-42b3-b572-f308cdfa74cc}; !- Outlet Port

OS:Connector:Mixer,
  {65b83c39-f73e-44a2-a9b4-f6db63542238}, !- Handle
  Connector Mixer 5,                      !- Name
  {4dbad8d4-f518-4fde-8c12-bf396b3642a9}, !- Outlet Branch Name
  {8d1df6ca-c211-4804-85b1-5f1ce993348f}, !- Inlet Branch Name 1
  {f0d8c2bb-897c-4f1c-9637-398c9799ad97}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a134f342-2162-412f-995c-f1a385828ff6}, !- Handle
  Connector Splitter 5,                   !- Name
  {dfe9726b-bb5d-4d7f-8525-b68a562d0eba}, !- Inlet Branch Name
  {b996be2a-2970-41bc-a825-3ffddcdf5b0d}, !- Outlet Branch Name 1
  {38e96b37-e26b-405c-8164-2931ebaa07f9}; !- Outlet Branch Name 2

OS:Connection,
  {7d88f445-71b4-4f22-92a5-ac52bc39b0e4}, !- Handle
  {6bcbf082-2353-4d0d-838c-f3f781938fda}, !- Name
  {8f517888-fa3b-40bd-aac3-e80da6762c82}, !- Source Object
  14,                                     !- Outlet Port
  {27fe19d9-c7e2-4002-ae4b-3d9c105a01f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b996be2a-2970-41bc-a825-3ffddcdf5b0d}, !- Handle
  {6749c123-ec11-4c51-886c-9d8e35949a9d}, !- Name
  {a134f342-2162-412f-995c-f1a385828ff6}, !- Source Object
  3,                                      !- Outlet Port
  {fc031171-578a-420e-bcbc-96d2682ee589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c32a5f8-740a-4409-851f-49625f7336dd}, !- Handle
  {4f8f8b41-88c3-4a5d-954d-03c3ff6804fa}, !- Name
  {50be3907-e240-4306-9a4a-a360f0891b5b}, !- Source Object
  3,                                      !- Outlet Port
  {8f517888-fa3b-40bd-aac3-e80da6762c82}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6ca3be21-e7c3-4af2-b266-efa3d634ad0f}, !- Handle
  Hospital Shared Service Water Loop Demand Inlet Node, !- Name
  {cb73d509-8eb7-458e-813c-0739e4f4e766}, !- Inlet Port
  {6d50b876-e376-43f2-a840-aa6d096c8f00}; !- Outlet Port

OS:Node,
  {6aab79be-8a58-436c-b078-c79d6c1b5416}, !- Handle
  Hospital Shared Service Water Loop Demand Outlet Node, !- Name
  {486d169a-bea8-4d9b-a3c9-be191fce9d69}, !- Inlet Port
  {9a8872c8-4ce4-4648-898e-031d88ae5480}; !- Outlet Port

OS:Node,
  {1f9c7167-668e-4ded-8fc4-91ac4621828f}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {0a998aac-4f7b-4228-b082-23df18472e17}, !- Inlet Port
  {c46e8d23-1603-4c88-8d33-6f47903bd24f}; !- Outlet Port

OS:Connector:Mixer,
  {f6c3df7c-722c-4ccf-ba3d-bb3d906fe5de}, !- Handle
  Connector Mixer 6,                      !- Name
  {771d206d-e08c-4a11-8f45-e07711327a35}, !- Outlet Branch Name
  {e43bd7de-3207-4219-b9a5-bf2ed4d680d5}, !- Inlet Branch Name 1
  {d14ef631-5554-4155-9e34-0c915eaf2f05}, !- Inlet Branch Name 2
  {e42f50ea-f00e-4c47-ad14-b6cfaa25b22d}, !- Inlet Branch Name 3
  {0718b9f6-d3b9-4db6-9f66-b96fd2ce48df}, !- Inlet Branch Name 4
  {db60a12c-e573-40d1-a108-7623c6091420}, !- Inlet Branch Name 5
  {fa95d50b-8f1e-4027-bd6b-fedf9e4d1b9d}, !- Inlet Branch Name 6
  {4da28b9c-e5cb-491a-bf17-2964ae73cf30}, !- Inlet Branch Name 7
  {ec5f0bf8-c950-4c5f-9c75-c1f70489c5bc}, !- Inlet Branch Name 8
  {6a4fc5af-25d8-4304-a8b0-ab9205bfa9fd}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {14069e4e-259e-4c9b-98e7-0631b6a98df4}, !- Handle
  Connector Splitter 6,                   !- Name
  {290bf64c-92c3-4ec3-a276-82ad4a11b0e0}, !- Inlet Branch Name
  {0a998aac-4f7b-4228-b082-23df18472e17}, !- Outlet Branch Name 1
  {c73695e6-8e2e-4fae-b139-f2c3133aac3e}, !- Outlet Branch Name 2
  {fb821a74-8b16-4bcd-9a79-0c311a3ab8b9}, !- Outlet Branch Name 3
  {de7033f7-0465-4adb-b64b-3050d6d3144c}, !- Outlet Branch Name 4
  {6040f237-df80-47e7-8d42-2a15b25f533b}, !- Outlet Branch Name 5
  {0cb10bbb-a03b-490e-b991-74c811570edf}, !- Outlet Branch Name 6
  {3a9c0834-063a-410f-85dd-a42c5e0f59b9}, !- Outlet Branch Name 7
  {6e80491c-ab65-4a10-9728-9c056f6e3fe4}, !- Outlet Branch Name 8
  {2bf71ef2-808d-4f38-8312-6e11a88c11a9}; !- Outlet Branch Name 9

OS:Connection,
  {cb73d509-8eb7-458e-813c-0739e4f4e766}, !- Handle
  {d561cfee-4354-4e26-95fe-d81d8c6968b2}, !- Name
  {8f517888-fa3b-40bd-aac3-e80da6762c82}, !- Source Object
  17,                                     !- Outlet Port
  {6ca3be21-e7c3-4af2-b266-efa3d634ad0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a998aac-4f7b-4228-b082-23df18472e17}, !- Handle
  {fb480c13-90fa-4a73-b2a1-a80b5a3b72d8}, !- Name
  {14069e4e-259e-4c9b-98e7-0631b6a98df4}, !- Source Object
  3,                                      !- Outlet Port
  {1f9c7167-668e-4ded-8fc4-91ac4621828f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a8872c8-4ce4-4648-898e-031d88ae5480}, !- Handle
  {e8242afd-de76-40c4-87de-d3e1b7fb0394}, !- Name
  {6aab79be-8a58-436c-b078-c79d6c1b5416}, !- Source Object
  3,                                      !- Outlet Port
  {8f517888-fa3b-40bd-aac3-e80da6762c82}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f9d21d69-a0ad-4bc8-82a7-add480bcf4ec}, !- Handle
  {8f517888-fa3b-40bd-aac3-e80da6762c82}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0b83edcc-e41d-49ad-ae79-395d73dcdc0f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {81521985-93c0-4be8-9936-3d56dfbacd7a}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {af646fc2-fb90-4534-8d80-05586625f017}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {81521985-93c0-4be8-9936-3d56dfbacd7a}, !- Schedule Type Limits Name
  {e75428f4-e818-46f2-bcfa-13be98b6b4cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e75428f4-e818-46f2-bcfa-13be98b6b4cf}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {81521985-93c0-4be8-9936-3d56dfbacd7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3b6f0983-4334-4c86-a9a9-d638c6f9606e}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {af646fc2-fb90-4534-8d80-05586625f017}, !- Schedule Name
  {50be3907-e240-4306-9a4a-a360f0891b5b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {06ff4ef2-50f2-40f3-b181-726358cd309e}, !- Handle
  Hospital Shared Service Water Loop Circulator Pump, !- Name
  {7c30ecb5-1c68-48f6-bdac-4ee9260ab3ef}, !- Inlet Node Name
  {d54e8bad-6f99-4a6d-bbad-b3dd1f66f617}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {1695bebb-ab8b-4430-9576-065d1c115d03}, !- Handle
  Hospital Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {d54e8bad-6f99-4a6d-bbad-b3dd1f66f617}, !- Inlet Port
  {dfe9726b-bb5d-4d7f-8525-b68a562d0eba}; !- Outlet Port

OS:Connection,
  {7c30ecb5-1c68-48f6-bdac-4ee9260ab3ef}, !- Handle
  {c51686c2-307b-48f5-8a1b-d2d98b041ebc}, !- Name
  {27fe19d9-c7e2-4002-ae4b-3d9c105a01f2}, !- Source Object
  3,                                      !- Outlet Port
  {06ff4ef2-50f2-40f3-b181-726358cd309e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d54e8bad-6f99-4a6d-bbad-b3dd1f66f617}, !- Handle
  {9eaabff6-2850-40f8-8238-41f558a1f13e}, !- Name
  {06ff4ef2-50f2-40f3-b181-726358cd309e}, !- Source Object
  3,                                      !- Outlet Port
  {1695bebb-ab8b-4430-9576-065d1c115d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe9726b-bb5d-4d7f-8525-b68a562d0eba}, !- Handle
  {4211ecee-6a9e-4940-bee2-a25bc012b374}, !- Name
  {1695bebb-ab8b-4430-9576-065d1c115d03}, !- Source Object
  3,                                      !- Outlet Port
  {a134f342-2162-412f-995c-f1a385828ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {1ca18bb7-b868-4b0a-b7b8-34c970304c2a}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9976c6d3-1d3a-489b-af8a-811fa024c589}, !- Handle
  369gal Electricity Water Heater - 369kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  1.39511224531581,                       !- Tank Volume {m3}
  {af646fc2-fb90-4534-8d80-05586625f017}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  108011.244767746,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5cd3e3ee-4dac-4a41-86c6-0337bdf3445a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.21436982217433,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.21436982217433,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6c2886e4-955b-42b3-b572-f308cdfa74cc}, !- Use Side Inlet Node Name
  {23cb2907-fc1b-40ba-a9bc-1cccfaf95aee}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5cd3e3ee-4dac-4a41-86c6-0337bdf3445a}, !- Handle
  Water Heater Ambient Temp Schedule - 70f 1, !- Name
  {1ca18bb7-b868-4b0a-b7b8-34c970304c2a}, !- Schedule Type Limits Name
  {85815a7c-08a8-4675-8297-48ce13194efc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85815a7c-08a8-4675-8297-48ce13194efc}, !- Handle
  Water Heater Ambient Temp Schedule - 70f Default 1, !- Name
  {1ca18bb7-b868-4b0a-b7b8-34c970304c2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {1c4e483f-be16-4048-9de3-98a4e9eab9a5}, !- Handle
  369gal Electricity Water Heater - 369kBtu/hr Supply Outlet Water Node, !- Name
  {23cb2907-fc1b-40ba-a9bc-1cccfaf95aee}, !- Inlet Port
  {8d1df6ca-c211-4804-85b1-5f1ce993348f}; !- Outlet Port

OS:Connection,
  {6c2886e4-955b-42b3-b572-f308cdfa74cc}, !- Handle
  {e8144a0c-15df-4190-a0fc-39bed31fb202}, !- Name
  {fc031171-578a-420e-bcbc-96d2682ee589}, !- Source Object
  3,                                      !- Outlet Port
  {9976c6d3-1d3a-489b-af8a-811fa024c589}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {23cb2907-fc1b-40ba-a9bc-1cccfaf95aee}, !- Handle
  {a27bb240-2465-4ea3-82c7-dee460cd98ce}, !- Name
  {9976c6d3-1d3a-489b-af8a-811fa024c589}, !- Source Object
  32,                                     !- Outlet Port
  {1c4e483f-be16-4048-9de3-98a4e9eab9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d1df6ca-c211-4804-85b1-5f1ce993348f}, !- Handle
  {ba5d2c99-e9bf-4ebe-8dc4-5bcf8521181f}, !- Name
  {1c4e483f-be16-4048-9de3-98a4e9eab9a5}, !- Source Object
  3,                                      !- Outlet Port
  {65b83c39-f73e-44a2-a9b4-f6db63542238}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {f60e61e5-868a-44f3-9763-ad4dd36b121d}, !- Handle
  {9976c6d3-1d3a-489b-af8a-811fa024c589}; !- Object Name

OS:Schedule:Ruleset,
  {aafa1c5c-4413-45b2-b8ea-4f6ac4624cf4}, !- Handle
  Hospital Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {99878375-a19b-4808-8165-9101f19ac8c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99878375-a19b-4808-8165-9101f19ac8c8}, !- Handle
  Hospital Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {77223fa1-12d5-4ed7-9d4b-8305daa96475}, !- Handle
  Hospital Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {0cfb1df0-35ea-4315-986a-8dbc2365136e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0cfb1df0-35ea-4315-986a-8dbc2365136e}, !- Handle
  Hospital Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {041e0300-60cb-4f93-8244-d096dff2fd37}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {75e1fff4-26a3-4d1d-98c9-4a3b0513c650}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {041e0300-60cb-4f93-8244-d096dff2fd37}; !- Layer 1

OS:Pipe:Indoor,
  {f8161661-b039-49b6-834c-439a10fe22f5}, !- Handle
  Hospital Shared Service Water Loop Pipe 774.6536707079778ft, !- Name
  {75e1fff4-26a3-4d1d-98c9-4a3b0513c650}, !- Construction
  {6d50b876-e376-43f2-a840-aa6d096c8f00}, !- Fluid Inlet Node
  {49851167-b9a8-44ff-b6db-65d5a997e207}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {aafa1c5c-4413-45b2-b8ea-4f6ac4624cf4}, !- Ambient Temperature Schedule
  {77223fa1-12d5-4ed7-9d4b-8305daa96475}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  236.114438831792;                       !- Pipe Length {m}

OS:Node,
  {59840240-ad69-48bf-bffc-d071fee0dd6c}, !- Handle
  Hospital Shared Service Water Loop Pipe 774.6536707079778ft Outlet Water Node, !- Name
  {49851167-b9a8-44ff-b6db-65d5a997e207}, !- Inlet Port
  {290bf64c-92c3-4ec3-a276-82ad4a11b0e0}; !- Outlet Port

OS:Connection,
  {6d50b876-e376-43f2-a840-aa6d096c8f00}, !- Handle
  {484a5ae8-f8fd-4bb7-9557-c8d04a5a9719}, !- Name
  {6ca3be21-e7c3-4af2-b266-efa3d634ad0f}, !- Source Object
  3,                                      !- Outlet Port
  {f8161661-b039-49b6-834c-439a10fe22f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49851167-b9a8-44ff-b6db-65d5a997e207}, !- Handle
  {82c6d0d7-2e78-4039-adf7-46d1451dacc1}, !- Name
  {f8161661-b039-49b6-834c-439a10fe22f5}, !- Source Object
  4,                                      !- Outlet Port
  {59840240-ad69-48bf-bffc-d071fee0dd6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {290bf64c-92c3-4ec3-a276-82ad4a11b0e0}, !- Handle
  {d9496042-421d-4f17-b8aa-fe269d991f78}, !- Name
  {59840240-ad69-48bf-bffc-d071fee0dd6c}, !- Source Object
  3,                                      !- Outlet Port
  {14069e4e-259e-4c9b-98e7-0631b6a98df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2ee24ae6-2b85-4255-88aa-ea8e50d0d41b}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {d263c455-8691-4f55-bf4d-09b73d012692}, !- Inlet Node Name
  {d6b4cbb0-74d2-4521-82ce-54380cacd047}; !- Outlet Node Name

OS:Node,
  {c15429d0-0531-4c34-a812-867cd491aa1a}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {38e96b37-e26b-405c-8164-2931ebaa07f9}, !- Inlet Port
  {d263c455-8691-4f55-bf4d-09b73d012692}; !- Outlet Port

OS:Connection,
  {38e96b37-e26b-405c-8164-2931ebaa07f9}, !- Handle
  {d720d499-87da-4b78-843f-5921eaf46068}, !- Name
  {a134f342-2162-412f-995c-f1a385828ff6}, !- Source Object
  4,                                      !- Outlet Port
  {c15429d0-0531-4c34-a812-867cd491aa1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {175e90d2-431d-4887-ac1b-33f073843d21}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {d6b4cbb0-74d2-4521-82ce-54380cacd047}, !- Inlet Port
  {f0d8c2bb-897c-4f1c-9637-398c9799ad97}; !- Outlet Port

OS:Connection,
  {d263c455-8691-4f55-bf4d-09b73d012692}, !- Handle
  {7412a97d-2fe9-4138-a55c-3a62a60ace7c}, !- Name
  {c15429d0-0531-4c34-a812-867cd491aa1a}, !- Source Object
  3,                                      !- Outlet Port
  {2ee24ae6-2b85-4255-88aa-ea8e50d0d41b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b4cbb0-74d2-4521-82ce-54380cacd047}, !- Handle
  {8d835c3b-d776-47f4-80f7-74a435b2d372}, !- Name
  {2ee24ae6-2b85-4255-88aa-ea8e50d0d41b}, !- Source Object
  3,                                      !- Outlet Port
  {175e90d2-431d-4887-ac1b-33f073843d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d8c2bb-897c-4f1c-9637-398c9799ad97}, !- Handle
  {789e062b-5c4d-42f3-a78c-02bbf8d6dfff}, !- Name
  {175e90d2-431d-4887-ac1b-33f073843d21}, !- Source Object
  3,                                      !- Outlet Port
  {65b83c39-f73e-44a2-a9b4-f6db63542238}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6f8a04d6-1544-4d64-be7f-018b7cb80be7}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {c46e8d23-1603-4c88-8d33-6f47903bd24f}, !- Inlet Node Name
  {3d4aad03-d88e-4eb8-a5dd-5e030b48e2a5}; !- Outlet Node Name

OS:Node,
  {c49bec54-1c80-4a0a-b67c-3ab4c8dce74e}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {3d4aad03-d88e-4eb8-a5dd-5e030b48e2a5}, !- Inlet Port
  {e43bd7de-3207-4219-b9a5-bf2ed4d680d5}; !- Outlet Port

OS:Connection,
  {c46e8d23-1603-4c88-8d33-6f47903bd24f}, !- Handle
  {27146bd5-b809-4e4c-a585-21c2df974c0b}, !- Name
  {1f9c7167-668e-4ded-8fc4-91ac4621828f}, !- Source Object
  3,                                      !- Outlet Port
  {6f8a04d6-1544-4d64-be7f-018b7cb80be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d4aad03-d88e-4eb8-a5dd-5e030b48e2a5}, !- Handle
  {487c9e65-6af9-4e31-864e-77c1cddc1a1c}, !- Name
  {6f8a04d6-1544-4d64-be7f-018b7cb80be7}, !- Source Object
  3,                                      !- Outlet Port
  {c49bec54-1c80-4a0a-b67c-3ab4c8dce74e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e43bd7de-3207-4219-b9a5-bf2ed4d680d5}, !- Handle
  {b3783278-c99f-4776-80d9-d3321ce2c40c}, !- Name
  {c49bec54-1c80-4a0a-b67c-3ab4c8dce74e}, !- Source Object
  3,                                      !- Outlet Port
  {f6c3df7c-722c-4ccf-ba3d-bb3d906fe5de}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f0ac96a-c449-4e25-a1bd-df96c1fe3c80}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {8226fea3-3768-409b-941f-d22636a22481}, !- Inlet Node Name
  {6d290649-f093-46ea-a2ea-6b9010127c82}; !- Outlet Node Name

OS:Node,
  {2442353f-a273-4a19-818f-89cdc304d15b}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {4dbad8d4-f518-4fde-8c12-bf396b3642a9}, !- Inlet Port
  {8226fea3-3768-409b-941f-d22636a22481}; !- Outlet Port

OS:Connection,
  {4dbad8d4-f518-4fde-8c12-bf396b3642a9}, !- Handle
  {ccd50b94-b8c2-41cc-9355-e3c23434c712}, !- Name
  {65b83c39-f73e-44a2-a9b4-f6db63542238}, !- Source Object
  2,                                      !- Outlet Port
  {2442353f-a273-4a19-818f-89cdc304d15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8226fea3-3768-409b-941f-d22636a22481}, !- Handle
  {59f30dc8-ad48-47a3-a54c-2595e0a06767}, !- Name
  {2442353f-a273-4a19-818f-89cdc304d15b}, !- Source Object
  3,                                      !- Outlet Port
  {3f0ac96a-c449-4e25-a1bd-df96c1fe3c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d290649-f093-46ea-a2ea-6b9010127c82}, !- Handle
  {8737b565-a71a-4d4b-872d-1735e9f18a1a}, !- Name
  {3f0ac96a-c449-4e25-a1bd-df96c1fe3c80}, !- Source Object
  3,                                      !- Outlet Port
  {50be3907-e240-4306-9a4a-a360f0891b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a8a692c3-a010-49c1-ae9a-2c904c4c2107}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {ce46a0a9-5eec-4af5-ac54-5fb04082c6bc}, !- Inlet Node Name
  {486d169a-bea8-4d9b-a3c9-be191fce9d69}; !- Outlet Node Name

OS:Node,
  {b86245b8-9fc4-47a3-8b5b-db519f1323fd}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {771d206d-e08c-4a11-8f45-e07711327a35}, !- Inlet Port
  {ce46a0a9-5eec-4af5-ac54-5fb04082c6bc}; !- Outlet Port

OS:Connection,
  {771d206d-e08c-4a11-8f45-e07711327a35}, !- Handle
  {bf7fd657-9905-47e5-ba1f-a0856c0c1962}, !- Name
  {f6c3df7c-722c-4ccf-ba3d-bb3d906fe5de}, !- Source Object
  2,                                      !- Outlet Port
  {b86245b8-9fc4-47a3-8b5b-db519f1323fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce46a0a9-5eec-4af5-ac54-5fb04082c6bc}, !- Handle
  {a09cb104-2b65-41e6-8174-bd31b6ec0b2a}, !- Name
  {b86245b8-9fc4-47a3-8b5b-db519f1323fd}, !- Source Object
  3,                                      !- Outlet Port
  {a8a692c3-a010-49c1-ae9a-2c904c4c2107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {486d169a-bea8-4d9b-a3c9-be191fce9d69}, !- Handle
  {003c7d67-0d92-4f29-8a15-9732fc552175}, !- Name
  {a8a692c3-a010-49c1-ae9a-2c904c4c2107}, !- Source Object
  3,                                      !- Outlet Port
  {6aab79be-8a58-436c-b078-c79d6c1b5416}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e728b291-2d75-4651-9207-cf3ea02f857f}, !- Handle
  Hospital ER_Exam - DOE Ref Pre-1980 WUC 0.5gpm at 140F Inlet Water Node, !- Name
  {c73695e6-8e2e-4fae-b139-f2c3133aac3e}, !- Inlet Port
  {c845c578-0c7a-4cd1-abed-7eb61b41e890}; !- Outlet Port

OS:Connection,
  {c73695e6-8e2e-4fae-b139-f2c3133aac3e}, !- Handle
  {ef64c8de-d62e-4c35-9a9d-d0f844009d88}, !- Name
  {14069e4e-259e-4c9b-98e7-0631b6a98df4}, !- Source Object
  4,                                      !- Outlet Port
  {e728b291-2d75-4651-9207-cf3ea02f857f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {497a2d62-d091-4664-ab38-8529d95ce79f}, !- Handle
  Hospital ER_Exam - DOE Ref Pre-1980 WUC 0.5gpm at 140F Outlet Water Node, !- Name
  {758b6e2e-e300-432b-9cd9-9ffcad127bbe}, !- Inlet Port
  {d14ef631-5554-4155-9e34-0c915eaf2f05}; !- Outlet Port

OS:Connection,
  {c845c578-0c7a-4cd1-abed-7eb61b41e890}, !- Handle
  {7b626120-e086-459e-a28f-d401d93547f0}, !- Name
  {e728b291-2d75-4651-9207-cf3ea02f857f}, !- Source Object
  3,                                      !- Outlet Port
  {82ddbf28-2ee7-4f60-9e21-0486c6f78afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {758b6e2e-e300-432b-9cd9-9ffcad127bbe}, !- Handle
  {d0bc39ec-74d3-49f3-a684-69b9290ce4cc}, !- Name
  {82ddbf28-2ee7-4f60-9e21-0486c6f78afb}, !- Source Object
  3,                                      !- Outlet Port
  {497a2d62-d091-4664-ab38-8529d95ce79f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d14ef631-5554-4155-9e34-0c915eaf2f05}, !- Handle
  {d98c84bd-7573-4404-81c2-ae88f0be1f14}, !- Name
  {497a2d62-d091-4664-ab38-8529d95ce79f}, !- Source Object
  3,                                      !- Outlet Port
  {f6c3df7c-722c-4ccf-ba3d-bb3d906fe5de}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3cb4c57b-ada2-4bb6-9863-d1de00f6b989}, !- Handle
  Hospital ER_Trauma - DOE Ref Pre-1980 WUC 0.13gpm at 140F Inlet Water Node, !- Name
  {fb821a74-8b16-4bcd-9a79-0c311a3ab8b9}, !- Inlet Port
  {1c306e19-a951-433c-999e-76657beb0fbc}; !- Outlet Port

OS:Connection,
  {fb821a74-8b16-4bcd-9a79-0c311a3ab8b9}, !- Handle
  {6fca88c2-ce7e-4dc7-9b01-47dadfbe8927}, !- Name
  {14069e4e-259e-4c9b-98e7-0631b6a98df4}, !- Source Object
  5,                                      !- Outlet Port
  {3cb4c57b-ada2-4bb6-9863-d1de00f6b989}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {507107d5-939d-4c45-b00b-c3457653d378}, !- Handle
  Hospital ER_Trauma - DOE Ref Pre-1980 WUC 0.13gpm at 140F Outlet Water Node, !- Name
  {42ae50d1-97f0-4f5d-a879-657edbf5a28c}, !- Inlet Port
  {e42f50ea-f00e-4c47-ad14-b6cfaa25b22d}; !- Outlet Port

OS:Connection,
  {1c306e19-a951-433c-999e-76657beb0fbc}, !- Handle
  {5b627da5-034a-4a51-bb85-97992d6f2d1c}, !- Name
  {3cb4c57b-ada2-4bb6-9863-d1de00f6b989}, !- Source Object
  3,                                      !- Outlet Port
  {ae845e6f-da55-4889-ac8f-5359cf2c4631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ae50d1-97f0-4f5d-a879-657edbf5a28c}, !- Handle
  {4734d9f2-8864-41fb-b42a-843fa441ff19}, !- Name
  {ae845e6f-da55-4889-ac8f-5359cf2c4631}, !- Source Object
  3,                                      !- Outlet Port
  {507107d5-939d-4c45-b00b-c3457653d378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42f50ea-f00e-4c47-ad14-b6cfaa25b22d}, !- Handle
  {d676e777-8d09-4b84-8ba8-fdcac1d1acb0}, !- Name
  {507107d5-939d-4c45-b00b-c3457653d378}, !- Source Object
  3,                                      !- Outlet Port
  {f6c3df7c-722c-4ccf-ba3d-bb3d906fe5de}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f0154951-e9b2-4e98-a6a1-04f8aa12ae57}, !- Handle
  Hospital ER_Triage - DOE Ref Pre-1980 WUC 0.25gpm at 140F Inlet Water Node, !- Name
  {de7033f7-0465-4adb-b64b-3050d6d3144c}, !- Inlet Port
  {c3826b02-60b5-4873-86a4-19804c4e5fc8}; !- Outlet Port

OS:Connection,
  {de7033f7-0465-4adb-b64b-3050d6d3144c}, !- Handle
  {b46d144a-99a3-42bc-bd32-a97b4aaf9610}, !- Name
  {14069e4e-259e-4c9b-98e7-0631b6a98df4}, !- Source Object
  6,                                      !- Outlet Port
  {f0154951-e9b2-4e98-a6a1-04f8aa12ae57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2f72432-2e22-4bea-9fc9-e1fcee7364c5}, !- Handle
  Hospital ER_Triage - DOE Ref Pre-1980 WUC 0.25gpm at 140F Outlet Water Node, !- Name
  {bc343e6d-f612-4660-a7f7-cda62a61a8e8}, !- Inlet Port
  {0718b9f6-d3b9-4db6-9f66-b96fd2ce48df}; !- Outlet Port

OS:Connection,
  {c3826b02-60b5-4873-86a4-19804c4e5fc8}, !- Handle
  {c71c2895-4584-4e1c-82eb-fe6117ea70b2}, !- Name
  {f0154951-e9b2-4e98-a6a1-04f8aa12ae57}, !- Source Object
  3,                                      !- Outlet Port
  {07c2ba28-5dc6-49cb-815f-eba6e37a7658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc343e6d-f612-4660-a7f7-cda62a61a8e8}, !- Handle
  {e2ad7bc0-cab9-400e-841f-57508c85ae30}, !- Name
  {07c2ba28-5dc6-49cb-815f-eba6e37a7658}, !- Source Object
  3,                                      !- Outlet Port
  {c2f72432-2e22-4bea-9fc9-e1fcee7364c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0718b9f6-d3b9-4db6-9f66-b96fd2ce48df}, !- Handle
  {78055bea-5b72-4a2a-80b4-ad48d55023d5}, !- Name
  {c2f72432-2e22-4bea-9fc9-e1fcee7364c5}, !- Source Object
  3,                                      !- Outlet Port
  {f6c3df7c-722c-4ccf-ba3d-bb3d906fe5de}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {18ecf1ca-c808-451e-9a32-dd1cafd70ab6}, !- Handle
  Hospital Lab - DOE Ref Pre-1980 WUC 0.25gpm at 140F Inlet Water Node, !- Name
  {6040f237-df80-47e7-8d42-2a15b25f533b}, !- Inlet Port
  {c73f2ed2-6c59-452c-aa68-5bff4e03a676}; !- Outlet Port

OS:Connection,
  {6040f237-df80-47e7-8d42-2a15b25f533b}, !- Handle
  {f46d30c8-8c0b-4bce-ad04-faf44e4b44cd}, !- Name
  {14069e4e-259e-4c9b-98e7-0631b6a98df4}, !- Source Object
  7,                                      !- Outlet Port
  {18ecf1ca-c808-451e-9a32-dd1cafd70ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f731d5ff-dda9-4cce-9654-c9bd56f77716}, !- Handle
  Hospital Lab - DOE Ref Pre-1980 WUC 0.25gpm at 140F Outlet Water Node, !- Name
  {a506d57d-facb-4761-9069-22bac6354e39}, !- Inlet Port
  {db60a12c-e573-40d1-a108-7623c6091420}; !- Outlet Port

OS:Connection,
  {c73f2ed2-6c59-452c-aa68-5bff4e03a676}, !- Handle
  {0ea0edd4-b5ae-48ae-a776-f4bab9610935}, !- Name
  {18ecf1ca-c808-451e-9a32-dd1cafd70ab6}, !- Source Object
  3,                                      !- Outlet Port
  {323a6bdf-f29c-4888-a779-34ff36565d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a506d57d-facb-4761-9069-22bac6354e39}, !- Handle
  {e27871f3-74bd-43d4-ba94-4683ca4eec93}, !- Name
  {323a6bdf-f29c-4888-a779-34ff36565d6c}, !- Source Object
  3,                                      !- Outlet Port
  {f731d5ff-dda9-4cce-9654-c9bd56f77716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db60a12c-e573-40d1-a108-7623c6091420}, !- Handle
  {dbb8244b-af32-4fa6-9ae3-31736f8d1ca6}, !- Name
  {f731d5ff-dda9-4cce-9654-c9bd56f77716}, !- Source Object
  3,                                      !- Outlet Port
  {f6c3df7c-722c-4ccf-ba3d-bb3d906fe5de}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {49f8c742-22db-45e1-b3b7-0f20f1c89171}, !- Handle
  Hospital OR - DOE Ref Pre-1980 WUC 1.37gpm at 140F Inlet Water Node, !- Name
  {0cb10bbb-a03b-490e-b991-74c811570edf}, !- Inlet Port
  {475479dc-63f4-43ed-ac4b-0f2140d03973}; !- Outlet Port

OS:Connection,
  {0cb10bbb-a03b-490e-b991-74c811570edf}, !- Handle
  {15552c56-d471-4389-bfe1-b640f5d60f49}, !- Name
  {14069e4e-259e-4c9b-98e7-0631b6a98df4}, !- Source Object
  8,                                      !- Outlet Port
  {49f8c742-22db-45e1-b3b7-0f20f1c89171}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55d95e1f-e310-49b2-93d3-2b4f0ff8096c}, !- Handle
  Hospital OR - DOE Ref Pre-1980 WUC 1.37gpm at 140F Outlet Water Node, !- Name
  {fb129c3f-3daf-4c80-8753-a83fce605888}, !- Inlet Port
  {fa95d50b-8f1e-4027-bd6b-fedf9e4d1b9d}; !- Outlet Port

OS:Connection,
  {475479dc-63f4-43ed-ac4b-0f2140d03973}, !- Handle
  {ad6414e4-d909-4175-bdb3-377aa3ea0990}, !- Name
  {49f8c742-22db-45e1-b3b7-0f20f1c89171}, !- Source Object
  3,                                      !- Outlet Port
  {48b544b4-f431-4ca6-894c-9dd1b0d6fa28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb129c3f-3daf-4c80-8753-a83fce605888}, !- Handle
  {2a6b8fe5-42bd-4855-8c5c-dcc5f0635222}, !- Name
  {48b544b4-f431-4ca6-894c-9dd1b0d6fa28}, !- Source Object
  3,                                      !- Outlet Port
  {55d95e1f-e310-49b2-93d3-2b4f0ff8096c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa95d50b-8f1e-4027-bd6b-fedf9e4d1b9d}, !- Handle
  {37adb423-79cf-4e06-bbc1-27b066aafdda}, !- Name
  {55d95e1f-e310-49b2-93d3-2b4f0ff8096c}, !- Source Object
  3,                                      !- Outlet Port
  {f6c3df7c-722c-4ccf-ba3d-bb3d906fe5de}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a24a707d-094e-4f9b-8068-a61c3cad34f0}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 WUC 4.53gpm at 140F Inlet Water Node, !- Name
  {3a9c0834-063a-410f-85dd-a42c5e0f59b9}, !- Inlet Port
  {088d13fe-90b5-477c-927b-79654b2abbb5}; !- Outlet Port

OS:Connection,
  {3a9c0834-063a-410f-85dd-a42c5e0f59b9}, !- Handle
  {c03a6f53-512a-4dc2-8bc0-4d35a0ca5f9c}, !- Name
  {14069e4e-259e-4c9b-98e7-0631b6a98df4}, !- Source Object
  9,                                      !- Outlet Port
  {a24a707d-094e-4f9b-8068-a61c3cad34f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {360c4807-59ab-4931-9361-d61e147d6c7b}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 WUC 4.53gpm at 140F Outlet Water Node, !- Name
  {fa3702f9-355c-4cbe-b5f8-99261e5aa536}, !- Inlet Port
  {4da28b9c-e5cb-491a-bf17-2964ae73cf30}; !- Outlet Port

OS:Connection,
  {088d13fe-90b5-477c-927b-79654b2abbb5}, !- Handle
  {3418d27b-5e3e-4da2-9706-d15abb78ca58}, !- Name
  {a24a707d-094e-4f9b-8068-a61c3cad34f0}, !- Source Object
  3,                                      !- Outlet Port
  {ebbfc2ab-ffe6-46d9-a820-5463c5374cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa3702f9-355c-4cbe-b5f8-99261e5aa536}, !- Handle
  {46220d39-ea08-4aa4-9816-f31727c03324}, !- Name
  {ebbfc2ab-ffe6-46d9-a820-5463c5374cc8}, !- Source Object
  3,                                      !- Outlet Port
  {360c4807-59ab-4931-9361-d61e147d6c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da28b9c-e5cb-491a-bf17-2964ae73cf30}, !- Handle
  {a4457dd1-0512-47ed-adab-c0656603d01b}, !- Name
  {360c4807-59ab-4931-9361-d61e147d6c7b}, !- Source Object
  3,                                      !- Outlet Port
  {f6c3df7c-722c-4ccf-ba3d-bb3d906fe5de}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {23b25ff3-db86-4239-858d-99dccf9acf0f}, !- Handle
  Hospital PhysTherapy - DOE Ref Pre-1980 WUC 0.06gpm at 140F Inlet Water Node, !- Name
  {6e80491c-ab65-4a10-9728-9c056f6e3fe4}, !- Inlet Port
  {ded41d4d-25bf-45bc-ba63-93c483a05196}; !- Outlet Port

OS:Connection,
  {6e80491c-ab65-4a10-9728-9c056f6e3fe4}, !- Handle
  {a065f4c8-6fb7-4ca0-89be-6b588340a3ad}, !- Name
  {14069e4e-259e-4c9b-98e7-0631b6a98df4}, !- Source Object
  10,                                     !- Outlet Port
  {23b25ff3-db86-4239-858d-99dccf9acf0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f34411f-efd8-431f-bcc6-15e68d16a8d6}, !- Handle
  Hospital PhysTherapy - DOE Ref Pre-1980 WUC 0.06gpm at 140F Outlet Water Node, !- Name
  {1287eb06-998b-4ab9-83e2-1441dd425079}, !- Inlet Port
  {ec5f0bf8-c950-4c5f-9c75-c1f70489c5bc}; !- Outlet Port

OS:Connection,
  {ded41d4d-25bf-45bc-ba63-93c483a05196}, !- Handle
  {866779b0-9bd1-418b-858e-492940bd9f9b}, !- Name
  {23b25ff3-db86-4239-858d-99dccf9acf0f}, !- Source Object
  3,                                      !- Outlet Port
  {3def09ce-86a9-4da0-a7d4-b98b270eb162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1287eb06-998b-4ab9-83e2-1441dd425079}, !- Handle
  {3a498165-d9d5-450e-8e6d-a77b5e73bf36}, !- Name
  {3def09ce-86a9-4da0-a7d4-b98b270eb162}, !- Source Object
  3,                                      !- Outlet Port
  {3f34411f-efd8-431f-bcc6-15e68d16a8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5f0bf8-c950-4c5f-9c75-c1f70489c5bc}, !- Handle
  {dcd5c3dc-f3c0-4e4c-9dd0-49ab28247df0}, !- Name
  {3f34411f-efd8-431f-bcc6-15e68d16a8d6}, !- Source Object
  3,                                      !- Outlet Port
  {f6c3df7c-722c-4ccf-ba3d-bb3d906fe5de}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b890bc5b-8464-4f46-b166-256d0e53c9ce}, !- Handle
  Hospital Radiology - DOE Ref Pre-1980 WUC 0.06gpm at 140F Inlet Water Node, !- Name
  {2bf71ef2-808d-4f38-8312-6e11a88c11a9}, !- Inlet Port
  {0c55a276-a813-4787-8957-191d9026f185}; !- Outlet Port

OS:Connection,
  {2bf71ef2-808d-4f38-8312-6e11a88c11a9}, !- Handle
  {5ea877d7-cd53-4b52-990e-eff5f49553de}, !- Name
  {14069e4e-259e-4c9b-98e7-0631b6a98df4}, !- Source Object
  11,                                     !- Outlet Port
  {b890bc5b-8464-4f46-b166-256d0e53c9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b43514a4-2ff7-4fe7-b309-c19f672b4e10}, !- Handle
  Hospital Radiology - DOE Ref Pre-1980 WUC 0.06gpm at 140F Outlet Water Node, !- Name
  {9e2cd823-c590-410a-8833-b35868017a25}, !- Inlet Port
  {6a4fc5af-25d8-4304-a8b0-ab9205bfa9fd}; !- Outlet Port

OS:Connection,
  {0c55a276-a813-4787-8957-191d9026f185}, !- Handle
  {396f4b3c-c60b-4596-8d05-ba320a279b20}, !- Name
  {b890bc5b-8464-4f46-b166-256d0e53c9ce}, !- Source Object
  3,                                      !- Outlet Port
  {6becae16-dfc6-443f-9484-3a01a648fb65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e2cd823-c590-410a-8833-b35868017a25}, !- Handle
  {4604408d-36aa-4d20-a8d0-29f3d03ca511}, !- Name
  {6becae16-dfc6-443f-9484-3a01a648fb65}, !- Source Object
  3,                                      !- Outlet Port
  {b43514a4-2ff7-4fe7-b309-c19f672b4e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4fc5af-25d8-4304-a8b0-ab9205bfa9fd}, !- Handle
  {1df73b60-0b64-410e-aa76-0e2a2e269e7b}, !- Name
  {b43514a4-2ff7-4fe7-b309-c19f672b4e10}, !- Source Object
  3,                                      !- Outlet Port
  {f6c3df7c-722c-4ccf-ba3d-bb3d906fe5de}, !- Target Object
  11;                                     !- Inlet Port

OS:Refrigeration:WalkIn,
  {cf4354c0-5a78-4376-b12c-4beb4609fb89}, !- Handle
  Hospital Freezer,                       !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  8059.45442973611,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  760,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  360,                                    !- Rated Total Lighting Power {W}
  {95ebead9-96b2-4fbb-b6cc-8789606eaec6}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {15a770af-5a0a-49b2-bce4-776c6b09b70c}, !- Defrost Schedule Name
  {6476f253-66ea-4597-b038-45c1c78060b1}, !- Defrost Drip-Down Schedule Name
  4000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {c104ec96-ae1a-4c5e-8079-ed74c677b763}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  33.4450944,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {01e87402-78ee-49d6-a206-a5748957d57e}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {01e87402-78ee-49d6-a206-a5748957d57e}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {d92cde21-56b1-4065-99ed-4a6b3cd9dcff}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {6d8b9113-fa79-4a03-aead-c6881ca83eca}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {c104ec96-ae1a-4c5e-8079-ed74c677b763}, !- Handle
  Always Off,                             !- Name
  {51bf4728-06e2-44a0-88ba-8215c41773c9}, !- Schedule Type Limits Name
  {89d1541c-52a6-436f-aee7-a9c8692137bd}, !- Default Day Schedule Name
  {33f0a6ee-38a6-4906-a72d-c0181efc5d69}, !- Summer Design Day Schedule Name
  {0fa1ec4f-b746-43b9-9ce6-6e245c994e0f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89d1541c-52a6-436f-aee7-a9c8692137bd}, !- Handle
  Always Off Default,                     !- Name
  {51bf4728-06e2-44a0-88ba-8215c41773c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0fa1ec4f-b746-43b9-9ce6-6e245c994e0f}, !- Handle
  Always Off Winter Design Day,           !- Name
  {51bf4728-06e2-44a0-88ba-8215c41773c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33f0a6ee-38a6-4906-a72d-c0181efc5d69}, !- Handle
  Always Off Summer Design Day,           !- Name
  {51bf4728-06e2-44a0-88ba-8215c41773c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {51bf4728-06e2-44a0-88ba-8215c41773c9}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {95ebead9-96b2-4fbb-b6cc-8789606eaec6}, !- Handle
  Always On,                              !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {f8ddc797-02e5-4309-9b79-439a9a496c6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8ddc797-02e5-4309-9b79-439a9a496c6f}, !- Handle
  Always On Default,                      !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d8b9113-fa79-4a03-aead-c6881ca83eca}, !- Handle
  door_wi_sched,                          !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {25904d23-8470-4d84-a771-149d94b0de08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25904d23-8470-4d84-a771-149d94b0de08}, !- Handle
  door_wi_sched Default,                  !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e2afc156-bc0b-4aab-9b23-618a91574701}, !- Handle
  {cf4354c0-5a78-4376-b12c-4beb4609fb89}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {15a770af-5a0a-49b2-bce4-776c6b09b70c}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {5b5a9840-cad8-4c5c-9591-9381b95e4ef2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b5a9840-cad8-4c5c-9591-9381b95e4ef2}, !- Handle
  Refrigeration Defrost Schedule Default - Hospital Freezer, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {6476f253-66ea-4597-b038-45c1c78060b1}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  {25374941-cdc5-49bd-8789-5936c7bb2822}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25374941-cdc5-49bd-8789-5936c7bb2822}, !- Handle
  Refrigeration Dripdown Schedule Default - Hospital Freezer, !- Name
  {448d08b6-9bcf-487c-90a1-ffed230ae1d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {864a5210-bc70-4a9b-85cc-8fe0aaa47155}, !- Handle
  Low Temperature,                        !- Name
  {e658ce15-09a6-4d78-b1d6-e26caf007bb4}, !- Refrigerated CaseAndWalkInList Name
  {80854f17-99b1-4a48-b11e-c903d59771ee}, !- Refrigeration TransferLoad List Name
  {8d0ad871-3f5e-4d90-b9e5-29df96af3155}, !- Refrigeration Condenser Name
  {10274522-7990-4f5a-89d7-5a5369c6f457}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {de953978-765b-4705-bce2-5246e0332997}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {e658ce15-09a6-4d78-b1d6-e26caf007bb4}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {cf4354c0-5a78-4376-b12c-4beb4609fb89}; !- Model Object 1

OS:ModelObjectList,
  {80854f17-99b1-4a48-b11e-c903d59771ee}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {10274522-7990-4f5a-89d7-5a5369c6f457}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {f053f507-22ee-46aa-9b8a-85d3e3ca04b0}; !- Model Object 1

OS:ModelObjectList,
  {de953978-765b-4705-bce2-5246e0332997}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {f053f507-22ee-46aa-9b8a-85d3e3ca04b0}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {f45072a5-2849-4a62-a15a-6c880a320800}, !- Refrigeration Compressor Power Curve Name
  {51f7242a-7bb2-4a55-a93f-6c63630508dc}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {95b67f13-3b13-4846-b54f-eb145225f89d}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {925ace91-59a1-4060-861b-e35fa5a14798}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {f45072a5-2849-4a62-a15a-6c880a320800}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {51f7242a-7bb2-4a55-a93f-6c63630508dc}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {493ecac6-fbd1-4e07-9441-ae44faa06a96}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {8d0ad871-3f5e-4d90-b9e5-29df96af3155}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {493ecac6-fbd1-4e07-9441-ae44faa06a96}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  298.498312236328,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {97630da0-956e-48df-9fd7-d57fa6c71863}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:ThermostatSetpoint:DualSetpoint,
  {d21f13a2-7832-4ea0-ae1a-453eedbccb70}, !- Handle
  Hospital Office - DOE Ref Pre-1980 Thermostat, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Handle
  Hospital Bldg HtgSetp,                  !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {26bad78e-b7c2-4eb8-8563-bdbf0f7b8188}, !- Default Day Schedule Name
  {184f88bc-c53f-40e3-b2e8-a629aadf29dc}, !- Summer Design Day Schedule Name
  {8fcd9343-2a74-403e-b7c3-99ed44b0c25c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26bad78e-b7c2-4eb8-8563-bdbf0f7b8188}, !- Handle
  Hospital Bldg HtgSetp Default,          !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  18.3,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Day,
  {184f88bc-c53f-40e3-b2e8-a629aadf29dc}, !- Handle
  Hospital Bldg HtgSetp Summer Design Day, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {e83d6cb6-dd69-475e-8b45-22989a2d36af}, !- Handle
  Schedule Rule 21,                       !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f058aae-2084-4a18-beef-eb992eb5c699}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f058aae-2084-4a18-beef-eb992eb5c699}, !- Handle
  Hospital Bldg HtgSetp Wknd Day,         !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8fcd9343-2a74-403e-b7c3-99ed44b0c25c}, !- Handle
  Hospital Bldg HtgSetp Winter Design Day, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}, !- Handle
  Hospital Bldg ClgSetp,                  !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {c4392b7c-fec1-4719-b1d4-bc402e540b0c}, !- Default Day Schedule Name
  {2e3ed2b1-9b93-41bc-b210-811e25ad8b7d}, !- Summer Design Day Schedule Name
  {08917d4a-d160-4e26-95eb-7706886c4740}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c4392b7c-fec1-4719-b1d4-bc402e540b0c}, !- Handle
  Hospital Bldg ClgSetp Default,          !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  16,                                     !- Hour 2
  45,                                     !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Day,
  {2e3ed2b1-9b93-41bc-b210-811e25ad8b7d}, !- Handle
  Hospital Bldg ClgSetp Summer Design Day, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {a417f48f-301a-45e0-8de7-1071a2b8b6db}, !- Handle
  Schedule Rule 22,                       !- Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ba7cf80-1170-4c87-a3f4-fb66acdfcc8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ba7cf80-1170-4c87-a3f4-fb66acdfcc8b}, !- Handle
  Hospital Bldg ClgSetp Wknd Day,         !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25;                                     !- Value Until Time 1

OS:Schedule:Day,
  {08917d4a-d160-4e26-95eb-7706886c4740}, !- Handle
  Hospital Bldg ClgSetp Winter Design Day, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  25,                                     !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  25;                                     !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {a463358b-78d2-468d-a44f-946fae75515d}, !- Handle
  Hospital Office - DOE Ref Pre-1980 Thermostat 1, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f8a7376-e6ce-41a7-9c0a-69f49f724ebe}, !- Handle
  Hospital Office - DOE Ref Pre-1980 Thermostat 2, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eeb4bb8a-9b01-4d63-86a0-3767217ff714}, !- Handle
  Hospital Lobby - DOE Ref Pre-1980 Thermostat, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea80feb2-b160-46d5-b714-db0cacac3ee4}, !- Handle
  Hospital Lobby - DOE Ref Pre-1980 Thermostat 1, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b6ab9f4-4ce8-4dc5-be09-2f78c0398a5d}, !- Handle
  Hospital Lobby - DOE Ref Pre-1980 Thermostat 2, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {775af0e3-7872-4895-b44e-3876f7a78155}, !- Handle
  Hospital Lobby - DOE Ref Pre-1980 Thermostat 3, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6befe8e-0d2e-4d27-a5c0-f1dff3b6f68f}, !- Handle
  Hospital Lobby - DOE Ref Pre-1980 Thermostat 4, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a511e6b0-263e-4664-bda8-f19ab6afe20b}, !- Handle
  Hospital Lobby - DOE Ref Pre-1980 Thermostat 5, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {340312bf-5725-46a9-a41a-f607eaef7785}, !- Handle
  Hospital Lobby - DOE Ref Pre-1980 Thermostat 6, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4b3b4eb-67d0-4122-9368-f24a2d746c67}, !- Handle
  Hospital Lobby - DOE Ref Pre-1980 Thermostat 7, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fcdda43-76b0-48b2-ae6b-53dcc2a84c39}, !- Handle
  Hospital Lobby - DOE Ref Pre-1980 Thermostat 8, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5fa090c9-4e35-4384-a98a-dfaf9bdf903d}, !- Handle
  Hospital Radiology - DOE Ref Pre-1980 Thermostat, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b063d2d-fdca-4468-95b7-407141d8ae96}, !- Handle
  Hospital Radiology - DOE Ref Pre-1980 Thermostat 1, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4651c35a-6100-44ff-a350-84d2583c5a6c}, !- Handle
  Hospital Radiology - DOE Ref Pre-1980 Thermostat 2, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97ec236d-474d-4ccc-9ceb-c1b65235c172}, !- Handle
  Hospital NurseStn - DOE Ref Pre-1980 Thermostat, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d65d4029-d3c6-4ea1-b6c6-6c2508bbabb5}, !- Handle
  Hospital NurseStn - DOE Ref Pre-1980 Thermostat 1, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {164278e7-400f-4394-a911-b9cfa7771a8e}, !- Handle
  Hospital NurseStn - DOE Ref Pre-1980 Thermostat 2, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8bba0da0-5a32-43cb-b852-7db3b9242617}, !- Handle
  Hospital NurseStn - DOE Ref Pre-1980 Thermostat 3, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d110206-2612-4def-8698-7c5cdbed038c}, !- Handle
  Hospital NurseStn - DOE Ref Pre-1980 Thermostat 4, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3657bcd8-5f5d-49ca-86f0-c774c572a3e4}, !- Handle
  Hospital NurseStn - DOE Ref Pre-1980 Thermostat 5, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10185b59-a453-45a8-8d93-32f7613cc15b}, !- Handle
  Hospital NurseStn - DOE Ref Pre-1980 Thermostat 6, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e062cfa5-dbcc-40c8-9bae-4c008ed8ce14}, !- Handle
  Hospital NurseStn - DOE Ref Pre-1980 Thermostat 7, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98cbd696-414f-4748-b900-5df91d1c3111}, !- Handle
  Hospital NurseStn - DOE Ref Pre-1980 Thermostat 8, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a862bb5-3afa-48ea-89df-af808bd49dfe}, !- Handle
  Hospital NurseStn - DOE Ref Pre-1980 Thermostat 9, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e8337f3-f1ee-48ab-af7f-4dbabc2e923b}, !- Handle
  Hospital NurseStn - DOE Ref Pre-1980 Thermostat 10, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79ee274f-ac33-4022-be1d-8cf368c33384}, !- Handle
  Hospital NurseStn - DOE Ref Pre-1980 Thermostat 11, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d264645-85a4-4886-8cf3-a892279a3b37}, !- Handle
  Hospital ER_Exam - DOE Ref Pre-1980 Thermostat, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Handle
  Hospital Critical HtgSetp,              !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {55c931e6-3a91-4c2a-a722-04314349436b}, !- Default Day Schedule Name
  {cfc63b38-ab03-4d5c-a012-0cf7a89c2b4e}, !- Summer Design Day Schedule Name
  {0e2e2cac-f65c-4356-aaa5-1e1be841d988}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55c931e6-3a91-4c2a-a722-04314349436b}, !- Handle
  Hospital Critical HtgSetp Default,      !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0e2e2cac-f65c-4356-aaa5-1e1be841d988}, !- Handle
  Hospital Critical HtgSetp Winter Design Day, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cfc63b38-ab03-4d5c-a012-0cf7a89c2b4e}, !- Handle
  Hospital Critical HtgSetp Summer Design Day, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {54b517ae-265d-45ea-a5f1-f47b150bd2b1}, !- Handle
  Hospital ER_Exam - DOE Ref Pre-1980 Thermostat 1, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {75bda091-63b4-4270-91f8-1cf7eac8ddb1}, !- Handle
  Hospital ER_Exam - DOE Ref Pre-1980 Thermostat 2, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e55686b-366e-49e7-a6d0-198c738b20c5}, !- Handle
  Hospital PatCorridor - DOE Ref Pre-1980 Thermostat, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}, !- Handle
  Hospital Critical ClgSetp,              !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {b2f79f9c-6811-4480-b531-7ed75da02ffe}, !- Default Day Schedule Name
  {0b412063-0565-4ca1-add9-24353398b91d}, !- Summer Design Day Schedule Name
  {9b50831f-9743-42b7-a80a-0f3487bf7257}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2f79f9c-6811-4480-b531-7ed75da02ffe}, !- Handle
  Hospital Critical ClgSetp Default,      !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9b50831f-9743-42b7-a80a-0f3487bf7257}, !- Handle
  Hospital Critical ClgSetp Winter Design Day, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0b412063-0565-4ca1-add9-24353398b91d}, !- Handle
  Hospital Critical ClgSetp Summer Design Day, !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {25d7873f-701b-405d-98cd-b846417e5a76}, !- Handle
  Hospital ER_Trauma - DOE Ref Pre-1980 Thermostat, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4ce4f0e-0e77-403c-af0f-fd8bdecd4d46}, !- Handle
  Hospital ER_Trauma - DOE Ref Pre-1980 Thermostat 1, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1da653d1-c038-46e0-ad03-2f6d6d31338c}, !- Handle
  Hospital ER_Trauma - DOE Ref Pre-1980 Thermostat 2, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
