  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddce4e7b-22e0-40ac-9e1f-2ca44a587f17}, !- Handle
  Hospital ER_NurseStn - DOE Ref Pre-1980 Thermostat, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98dcaaa0-043d-4db5-9df0-5223f641a4da}, !- Handle
  Hospital ER_NurseStn - DOE Ref Pre-1980 Thermostat 1, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91530c5e-651b-43b8-a8c9-a2523a865827}, !- Handle
  Hospital ER_NurseStn - DOE Ref Pre-1980 Thermostat 2, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9df0190-cba8-45af-9b11-1085efff9419}, !- Handle
  Hospital ER_NurseStn - DOE Ref Pre-1980 Thermostat 3, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2379bef7-0b2b-4fa8-9494-752b0a2549b1}, !- Handle
  Hospital ER_NurseStn - DOE Ref Pre-1980 Thermostat 4, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69c6cf58-4d4d-48ab-aa49-6122f65ff169}, !- Handle
  Hospital ER_NurseStn - DOE Ref Pre-1980 Thermostat 5, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96b00b04-e09c-4f60-a84c-9230126960ad}, !- Handle
  Hospital Dining - DOE Ref Pre-1980 Thermostat, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0768e29-a981-4e9e-b74c-8ea9beb38467}, !- Handle
  Hospital Dining - DOE Ref Pre-1980 Thermostat 1, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fea3c667-a4cc-4142-ae45-e9ffb7e161d3}, !- Handle
  Hospital Dining - DOE Ref Pre-1980 Thermostat 2, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7bd6940-9c34-4cd8-b636-5805b7c1579d}, !- Handle
  Hospital Dining - DOE Ref Pre-1980 Thermostat 3, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a436d301-735f-4aff-9550-1a8b0f77fad5}, !- Handle
  Hospital Dining - DOE Ref Pre-1980 Thermostat 4, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c831dad0-14b2-49f3-a465-212dd29da1af}, !- Handle
  Hospital Dining - DOE Ref Pre-1980 Thermostat 5, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e56d687c-dfe4-4d72-bb42-a1ff93088094}, !- Handle
  Hospital Dining - DOE Ref Pre-1980 Thermostat 6, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94b9035d-303e-4f0e-bd2f-c0c4203c7ec9}, !- Handle
  Hospital Dining - DOE Ref Pre-1980 Thermostat 7, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f49cae3-e36b-4f80-b5d6-0100d20dcf5f}, !- Handle
  Hospital Dining - DOE Ref Pre-1980 Thermostat 8, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac870225-7292-483e-98f8-408e1d859f02}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Thermostat, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f0d1be5-fb1c-48ed-8812-7f542d07c0de}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Thermostat 1, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ddef27d-958d-4738-b50b-5d87792733c5}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Thermostat 2, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55e5dc6e-059b-43f4-83c1-cbe82994b8f0}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Thermostat 3, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca4ca8a8-64ca-4830-8e08-b80a008dec36}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Thermostat 4, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d27594ca-cc3c-4208-8df3-7581c792f93d}, !- Handle
  Hospital Kitchen - DOE Ref Pre-1980 Thermostat 5, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96f31ae8-8781-4fb8-8508-b2e433bbd7d0}, !- Handle
  Hospital PhysTherapy - DOE Ref Pre-1980 Thermostat, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {432a7c1e-454a-49ba-afc4-a530ff0b433e}, !- Handle
  Hospital PhysTherapy - DOE Ref Pre-1980 Thermostat 1, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ed90840-cf72-40dc-8031-847439ead9b4}, !- Handle
  Hospital PhysTherapy - DOE Ref Pre-1980 Thermostat 2, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b264456-1072-4ea4-ac89-2901d6e91a02}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 Thermostat, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32b3c53b-3b7b-4f3f-8231-02331401630c}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 Thermostat 1, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06faae0d-443f-4257-8142-03725ac2f56b}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 Thermostat 2, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6045b21e-28f2-4c2e-8ea3-5f59ad4a9964}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 Thermostat 3, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58972898-251b-4717-b814-0e6ef730c5dd}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 Thermostat 4, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5aaf12d4-5ed9-44cd-98e6-7db494b30953}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 Thermostat 5, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dea89d6f-a174-4524-8dd8-7ca1119802f0}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 Thermostat 6, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f592ce22-22a3-4c0a-a0f9-5ba7b533267f}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 Thermostat 7, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13a4c219-d859-4bb4-b94e-1646a7d642ca}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 Thermostat 8, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {845d6f97-0a02-4630-ad0a-7a976cf70355}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 Thermostat 9, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53a6e31e-0309-450a-83cb-a1f403967378}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 Thermostat 10, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6064cdf8-b19f-43ad-8eff-5b6ad508cefb}, !- Handle
  Hospital PatRoom - DOE Ref Pre-1980 Thermostat 11, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc328950-c42a-492b-a97c-fd3f36defd49}, !- Handle
  Hospital Corridor - DOE Ref Pre-1980 Thermostat, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6085046f-4f59-4bdf-8c8a-4da72e8c2e6f}, !- Handle
  Hospital Corridor - DOE Ref Pre-1980 Thermostat 1, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db007ba8-69c0-4b1d-a979-00526fa23312}, !- Handle
  Hospital Corridor - DOE Ref Pre-1980 Thermostat 2, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d574dd9-e138-4bc7-af88-203b29a693aa}, !- Handle
  Hospital Corridor - DOE Ref Pre-1980 Thermostat 3, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62f4da2d-0bf1-43d7-b927-55bfcc23fdd5}, !- Handle
  Hospital Corridor - DOE Ref Pre-1980 Thermostat 4, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ecff4c3a-9913-4a1f-b529-d56f58f06212}, !- Handle
  Hospital Corridor - DOE Ref Pre-1980 Thermostat 5, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a888323-2180-4af4-86eb-1a5f10e84341}, !- Handle
  Hospital Corridor - DOE Ref Pre-1980 Thermostat 6, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a0a2cd6-80e9-436d-b61f-9b4884122ae4}, !- Handle
  Hospital Corridor - DOE Ref Pre-1980 Thermostat 7, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a145a8df-3e44-4338-92b0-9c2a6d88908e}, !- Handle
  Hospital Corridor - DOE Ref Pre-1980 Thermostat 8, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37609b2d-1f98-4e10-922f-20804b7470c6}, !- Handle
  Hospital Corridor - DOE Ref Pre-1980 Thermostat 9, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86d21b55-3dbf-4111-94dc-d3bb2d196b7c}, !- Handle
  Hospital Corridor - DOE Ref Pre-1980 Thermostat 10, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffb1b663-fc4c-4320-841e-6327b4d9b47b}, !- Handle
  Hospital Corridor - DOE Ref Pre-1980 Thermostat 11, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32b0cd2a-a0ae-4c5f-a1af-2637262c2702}, !- Handle
  Hospital Corridor - DOE Ref Pre-1980 Thermostat 12, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05f2e1c0-82b3-401e-9cd3-b5b11d518dbe}, !- Handle
  Hospital Corridor - DOE Ref Pre-1980 Thermostat 13, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d57980e2-225d-407d-9f09-a0c2db0fddb7}, !- Handle
  Hospital Corridor - DOE Ref Pre-1980 Thermostat 14, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aab19b4a-eddf-4ede-8c9f-641818797dbc}, !- Handle
  Hospital ER_Triage - DOE Ref Pre-1980 Thermostat, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8fd6ca49-834a-4d0d-b47e-2df3da26a56f}, !- Handle
  Hospital ER_Triage - DOE Ref Pre-1980 Thermostat 1, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88e5148d-c7d7-458b-8d98-82c68e33ade4}, !- Handle
  Hospital ER_Triage - DOE Ref Pre-1980 Thermostat 2, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4cf517fb-fa36-4a33-985b-f372ed60889a}, !- Handle
  Hospital Lab - DOE Ref Pre-1980 Thermostat, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f222dfa-5fa8-4be2-8dc9-23f9e5f6e6ac}, !- Handle
  Hospital Lab - DOE Ref Pre-1980 Thermostat 1, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3dc2638f-7470-4be8-806e-1f3d3d9f3653}, !- Handle
  Hospital Lab - DOE Ref Pre-1980 Thermostat 2, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26db3872-408b-4cca-9863-6be4c40baadf}, !- Handle
  Hospital Lab - DOE Ref Pre-1980 Thermostat 3, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6dbeb39-e38e-4421-9dbc-43988b0561e7}, !- Handle
  Hospital Lab - DOE Ref Pre-1980 Thermostat 4, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43cfba68-8b9b-4236-a7a9-c8d25342a748}, !- Handle
  Hospital Lab - DOE Ref Pre-1980 Thermostat 5, !- Name
  {372c28de-9a84-4f9d-ad2e-67c2e0a904c4}, !- Heating Setpoint Temperature Schedule Name
  {5cd30835-9e9c-473b-a8b5-613d3dbfd9d4}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f7d3441-54f1-41f0-8412-c94248da62e8}, !- Handle
  Hospital ICU_NurseStn - DOE Ref Pre-1980 Thermostat, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ecdaa2a4-b62c-4dbb-b733-4abc05486008}, !- Handle
  Hospital ICU_NurseStn - DOE Ref Pre-1980 Thermostat 1, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8114b252-5812-4581-9210-ff51ec9d69f7}, !- Handle
  Hospital ICU_NurseStn - DOE Ref Pre-1980 Thermostat 2, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f4c3a4c-0ecb-40dc-bdf9-cf427cd3a224}, !- Handle
  Hospital ICU_NurseStn - DOE Ref Pre-1980 Thermostat 3, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a06d579-f845-423d-9e33-f4349c35557f}, !- Handle
  Hospital ICU_NurseStn - DOE Ref Pre-1980 Thermostat 4, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09eafb18-876a-4802-898b-6a94abf22680}, !- Handle
  Hospital ICU_NurseStn - DOE Ref Pre-1980 Thermostat 5, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd9751dc-eb58-4f29-81bd-f956dbd0e751}, !- Handle
  Hospital ICE_Open - DOE Ref Pre-1980 Thermostat; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {840da019-5b4a-4570-a835-454426b128a4}, !- Handle
  Hospital ICE_Open - DOE Ref Pre-1980 Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7a5b3bd-30f7-4d18-8848-678ab18e5295}, !- Handle
  Hospital ICE_Open - DOE Ref Pre-1980 Thermostat 2; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {7cd6f198-db0f-4bbc-889e-281f39ddfe6d}, !- Handle
  Hospital OR - DOE Ref Pre-1980 Thermostat, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0631753-19ee-4844-bf82-eec429f68f4f}, !- Handle
  Hospital OR - DOE Ref Pre-1980 Thermostat 1, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5007a976-ff6d-440f-b68c-2f159fcbe091}, !- Handle
  Hospital OR - DOE Ref Pre-1980 Thermostat 2, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c2b914b-77c1-4699-b35b-7ae2f64652e5}, !- Handle
  Hospital OR - DOE Ref Pre-1980 Thermostat 3, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7ce737c3-5093-4ade-a22f-719a79a86fcd}, !- Handle
  Hospital OR - DOE Ref Pre-1980 Thermostat 4, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {935bd9a6-9dd3-457d-9815-18ebd36567f2}, !- Handle
  Hospital OR - DOE Ref Pre-1980 Thermostat 5, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4b4ca6a-61dc-4cd3-be83-052ba3813908}, !- Handle
  Hospital OR - DOE Ref Pre-1980 Thermostat 6, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df512303-85f8-46ce-8b1d-cbbf8f6e15da}, !- Handle
  Hospital OR - DOE Ref Pre-1980 Thermostat 7, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {445467a2-6ac3-4633-9769-346c785e5b73}, !- Handle
  Hospital OR - DOE Ref Pre-1980 Thermostat 8, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {0ad4bdfe-cd87-40db-8614-3278bd05d03e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66cc9585-1593-4ce4-9cc8-ddac48f7f395}, !- Handle
  Hospital ICU_PatRm - DOE Ref Pre-1980 Thermostat, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99a43e01-be9a-497b-bbd6-2f867f7e5824}, !- Handle
  Hospital ICU_PatRm - DOE Ref Pre-1980 Thermostat 1, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77d84547-6649-4a79-9a24-9bce4e71e556}, !- Handle
  Hospital ICU_PatRm - DOE Ref Pre-1980 Thermostat 2, !- Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}, !- Heating Setpoint Temperature Schedule Name
  {2bd57a8c-5774-40ab-8232-f78b11b74f66}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {57f7b99f-8268-412a-bbad-922daae47fde}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ac35f419-19d1-4e64-a79b-8a2d54905af8}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a0a6a508-c8af-4ede-b77f-df821ccfaa39}, !- Plant Side Inlet Node Name
  {a9db695d-5f17-4aa8-b065-1fdf6760ae0c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d4e82140-731b-43cf-a0c2-7b36b0c4560b}, !- Demand Side Inlet Node Name
  {f07c3174-2b37-42d1-8ae7-cc2306fd0c0d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d06f63ef-c1bf-4e30-8969-c584c12a295d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Demand Mixer Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Demand Splitter Name
  {bc7224ba-a282-4eb0-b62c-c69d27d80b4f}, !- Supply Mixer Name
  {8506e3e8-664b-42c8-9951-e414368dea93}; !- Supply Splitter Name

OS:Node,
  {fc21b1a1-046e-424f-a5f6-8a4771b056e5}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {a0a6a508-c8af-4ede-b77f-df821ccfaa39}, !- Inlet Port
  {6057e067-2ae9-46c8-bb6f-b0d20b6acd47}; !- Outlet Port

OS:Node,
  {ac35f419-19d1-4e64-a79b-8a2d54905af8}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {c77d4220-3852-4bb7-a87b-7932c8f9742b}, !- Inlet Port
  {a9db695d-5f17-4aa8-b065-1fdf6760ae0c}; !- Outlet Port

OS:Node,
  {747dd059-806b-4c45-81c3-492dd41a41e8}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {f6034004-5a1d-4aa4-baca-e70cb9c4302e}, !- Inlet Port
  {973512ca-ff9e-492f-9751-a1ff35e0a739}; !- Outlet Port

OS:Connector:Mixer,
  {bc7224ba-a282-4eb0-b62c-c69d27d80b4f}, !- Handle
  Connector Mixer 7,                      !- Name
  {70424e4c-c839-434b-9dbd-2ab3eadbe189}, !- Outlet Branch Name
  {f07a997c-767f-41de-b715-f4bcf66f5741}, !- Inlet Branch Name 1
  {862c442d-c91f-4a31-85b0-801054ff18f1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8506e3e8-664b-42c8-9951-e414368dea93}, !- Handle
  Connector Splitter 7,                   !- Name
  {4e1b7b45-329d-4a14-aa3f-305587638421}, !- Inlet Branch Name
  {f6034004-5a1d-4aa4-baca-e70cb9c4302e}, !- Outlet Branch Name 1
  {d4080ba6-2b35-4753-9367-59f454f457e7}; !- Outlet Branch Name 2

OS:Connection,
  {a0a6a508-c8af-4ede-b77f-df821ccfaa39}, !- Handle
  {044eeadd-f3df-47b4-acaa-806b5b1e7baa}, !- Name
  {57f7b99f-8268-412a-bbad-922daae47fde}, !- Source Object
  14,                                     !- Outlet Port
  {fc21b1a1-046e-424f-a5f6-8a4771b056e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6034004-5a1d-4aa4-baca-e70cb9c4302e}, !- Handle
  {83d7568a-ea89-4661-ba42-b7e6635fe059}, !- Name
  {8506e3e8-664b-42c8-9951-e414368dea93}, !- Source Object
  3,                                      !- Outlet Port
  {747dd059-806b-4c45-81c3-492dd41a41e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9db695d-5f17-4aa8-b065-1fdf6760ae0c}, !- Handle
  {d10503ab-17fb-4f73-9f6e-59d673bf5ce3}, !- Name
  {ac35f419-19d1-4e64-a79b-8a2d54905af8}, !- Source Object
  3,                                      !- Outlet Port
  {57f7b99f-8268-412a-bbad-922daae47fde}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2ab11911-bcf0-4cca-83a3-444083d334a9}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {d4e82140-731b-43cf-a0c2-7b36b0c4560b}, !- Inlet Port
  {e1fead06-8ef6-41aa-923e-47199191d232}; !- Outlet Port

OS:Node,
  {36c34ef1-ebf3-45e9-9f7e-ca1a7049a33e}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {0ccf656f-bf76-43ec-acce-2df5a86e6b41}, !- Inlet Port
  {f07c3174-2b37-42d1-8ae7-cc2306fd0c0d}; !- Outlet Port

OS:Node,
  {8d208d5a-03c9-4ff9-8737-1ef4f21195e4}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {d1a78272-ce9e-475f-96bf-967f5f725161}, !- Inlet Port
  {6058755c-1a15-440c-afb7-11d7ca963960}; !- Outlet Port

OS:Connector:Mixer,
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Handle
  Connector Mixer 8,                      !- Name
  {f483e113-1598-41d2-9ee8-32268bf255d7}, !- Outlet Branch Name
  {7f23fbba-1538-40eb-8148-e780af6c14b0}, !- Inlet Branch Name 1
  {9369add2-9faf-4161-ab48-fd9a5b535541}, !- Inlet Branch Name 2
  {44a1f8c0-4cf7-40da-86c5-67f6dc196fe7}, !- Inlet Branch Name 3
  {3a822f1d-d7e6-418a-82d3-ace074a930f2}, !- Inlet Branch Name 4
  {2003dcb9-84ff-42be-a41a-2e7d710f86c9}, !- Inlet Branch Name 5
  {fc44de50-29ee-45e1-9267-a23c84b73693}, !- Inlet Branch Name 6
  {0b395b5e-c4d2-4f1d-ae42-c6d671396088}, !- Inlet Branch Name 7
  {a720585c-77e8-475a-8d4f-2ecae330952f}, !- Inlet Branch Name 8
  {c6b1cdc0-994b-40ca-9566-0a36c33d4181}, !- Inlet Branch Name 9
  {63bba4e9-9f42-4451-bf62-596ed6b306ba}, !- Inlet Branch Name 10
  {74ca839d-5d45-47af-b7da-6963f3ca6b5d}, !- Inlet Branch Name 11
  {ad5bdfa5-0c9f-4e6a-b0d3-c27f63dc7492}, !- Inlet Branch Name 12
  {62b72f03-d67e-430f-bbde-10510bb2925b}, !- Inlet Branch Name 13
  {02ba6a26-09c2-4977-b4b8-f20095766a85}, !- Inlet Branch Name 14
  {e25abcea-99b0-4128-bb8f-8630a6de4eed}, !- Inlet Branch Name 15
  {2cffaf08-25e7-4d5b-b099-25ecc2ba5070}, !- Inlet Branch Name 16
  {5767edfe-72bd-4eb1-9d83-5ae35f322874}, !- Inlet Branch Name 17
  {058c8936-7c97-4d91-93d1-a56745d49dcb}, !- Inlet Branch Name 18
  {cd36ad03-8e3e-4418-a61f-8899172becb7}, !- Inlet Branch Name 19
  {8045fdea-a397-4c27-aeed-f287f0e01702}, !- Inlet Branch Name 20
  {bf36ed78-f361-4824-a3e4-0c40ba23081f}, !- Inlet Branch Name 21
  {85d2b644-6370-48f4-9871-9b7b94133da3}, !- Inlet Branch Name 22
  {562ea404-9ba7-4967-8eeb-62dafcf3ba83}, !- Inlet Branch Name 23
  {15979df2-527c-45ad-b50b-59b4108c44a7}, !- Inlet Branch Name 24
  {cf87018b-632a-4863-8ccb-62a167bb137e}, !- Inlet Branch Name 25
  {fade9d2b-0334-4e8f-bfcc-e922418f3d04}, !- Inlet Branch Name 26
  {89f89b62-f848-4428-8baf-e9034b1e215c}, !- Inlet Branch Name 27
  {a93f2ea4-83a7-42d8-ab08-1213798b0a1f}, !- Inlet Branch Name 28
  {33508c0a-3024-417e-b475-a503028fe02d}, !- Inlet Branch Name 29
  {1a80d8c6-adc6-4f30-adbd-c0900982b141}, !- Inlet Branch Name 30
  {c1d06dbf-32e1-41c7-8aa4-3fa74db42b56}, !- Inlet Branch Name 31
  {ba7405df-4c4f-4334-9920-f9b6b815f79f}, !- Inlet Branch Name 32
  {7437984b-8d0d-4982-a4e9-3b617d0343e4}, !- Inlet Branch Name 33
  {b129c8f0-50ba-4666-bf64-8081abf05573}, !- Inlet Branch Name 34
  {ec22af76-5f4d-46cd-b6b7-2f39cdaf958c}, !- Inlet Branch Name 35
  {108c7f5d-8864-4baf-90b6-74ea9b85bbf9}, !- Inlet Branch Name 36
  {98ca5698-1e9a-4c4b-b911-a79dc7fc55fc}, !- Inlet Branch Name 37
  {74e471a3-f79f-4318-923f-5956a4cf4fed}, !- Inlet Branch Name 38
  {5e6e1c7a-3e1f-4352-88c6-42d0bcbf8b78}, !- Inlet Branch Name 39
  {63b89021-22f8-4b25-9142-1449d77774c1}, !- Inlet Branch Name 40
  {29da4328-8b79-4d9c-8f04-5fbea4a23be7}, !- Inlet Branch Name 41
  {ee79532c-5de4-4799-bdf4-421a51495047}, !- Inlet Branch Name 42
  {4e7755d4-bebf-4276-b299-0f93b1161246}, !- Inlet Branch Name 43
  {431a31a2-352b-4b10-95a2-9662f6f2edeb}, !- Inlet Branch Name 44
  {a811bad4-d52f-4753-b62d-7482c43c5e2e}, !- Inlet Branch Name 45
  {7a095eff-b2ec-4e6a-83d4-bd720c517c9c}, !- Inlet Branch Name 46
  {3fea3884-b6c1-4ebb-8880-f016f6ac027c}, !- Inlet Branch Name 47
  {2feff160-6788-4b97-97b3-0dcde25432d6}, !- Inlet Branch Name 48
  {279d0815-6237-48ba-9964-0c5cc391bd36}, !- Inlet Branch Name 49
  {a2749541-749c-445d-96a3-3e923cf7afba}, !- Inlet Branch Name 50
  {28b45651-e492-480d-8ef2-f83af1b2239b}, !- Inlet Branch Name 51
  {793cbab0-c3fe-4cdd-b473-2e3f652b6176}, !- Inlet Branch Name 52
  {98693aeb-0658-401f-a7fd-2e390c27a9e7}, !- Inlet Branch Name 53
  {31ea9784-63e5-4111-b288-79670f5b251b}, !- Inlet Branch Name 54
  {cdbdf579-c15c-4f4e-bc9a-10ad34e3387e}, !- Inlet Branch Name 55
  {4a80457f-8d50-44d6-b777-ceb7e37448ab}, !- Inlet Branch Name 56
  {5ecd3e62-68c5-4c59-aade-8296b4adc3bf}, !- Inlet Branch Name 57
  {552853ba-33f3-4790-af08-0d5cd3f791ec}, !- Inlet Branch Name 58
  {9f47f3d4-df18-4bb0-9e70-d59e33a4b6fb}, !- Inlet Branch Name 59
  {086aeba2-2e4f-4114-b5f6-991d573e2423}, !- Inlet Branch Name 60
  {37708d5b-d6f4-435a-a411-04d20820ed0d}, !- Inlet Branch Name 61
  {ab0c933b-61ee-4bee-a9ac-8d943c93277a}, !- Inlet Branch Name 62
  {86661ae1-f83b-40c4-8e49-d77ebd0b2a85}, !- Inlet Branch Name 63
  {0e18e200-6045-4f18-8cef-b5dd04d0cf73}, !- Inlet Branch Name 64
  {f3fa008b-ea18-44cc-b76b-9817824f06b0}, !- Inlet Branch Name 65
  {756cca9b-9c1d-4771-a60b-8b2dd0de67d6}, !- Inlet Branch Name 66
  {8b249b17-9b8e-4097-a657-a0fea6dc872a}, !- Inlet Branch Name 67
  {d04ef3ed-2a44-47c4-a094-248063678b2f}, !- Inlet Branch Name 68
  {3b3bfb25-8173-4e77-8054-7c89303578c3}, !- Inlet Branch Name 69
  {f2a21186-c36a-4844-9141-51db8dbfa446}, !- Inlet Branch Name 70
  {657aa2c9-e0aa-4078-a3b5-5fe7bd82d21d}, !- Inlet Branch Name 71
  {d29b7430-7517-4720-bb8d-d8bdb895bd3c}, !- Inlet Branch Name 72
  {63ffee14-0267-4e62-8033-6e3d6fa38564}, !- Inlet Branch Name 73
  {e24ba9b8-240c-426e-bb03-226dc86c5b35}, !- Inlet Branch Name 74
  {f01f54b9-6030-4810-9a19-2e677e23d5a7}, !- Inlet Branch Name 75
  {a396897f-8424-40d9-b10b-edc357dc3338}, !- Inlet Branch Name 76
  {d9aa7a4d-3dc5-4c66-9c17-b81d03373f1b}, !- Inlet Branch Name 77
  {28e6cb0c-a73c-4b95-820f-af614a86f17f}, !- Inlet Branch Name 78
  {dc678b4b-b2a0-4e3b-9a4f-40309a639bb4}, !- Inlet Branch Name 79
  {a3e1674d-2e18-4ce4-9194-e9457175bf42}, !- Inlet Branch Name 80
  {2a0a0365-409b-4492-851f-567edecffe75}, !- Inlet Branch Name 81
  {4a21be01-240e-45fb-8d84-553fd52e4433}, !- Inlet Branch Name 82
  {c543c7df-f6ab-437e-bfe0-9a7cde76423e}, !- Inlet Branch Name 83
  {03190b08-c882-408b-922a-a676455f2660}, !- Inlet Branch Name 84
  {7286333f-8766-427c-8a2f-9b684bad52cf}, !- Inlet Branch Name 85
  {c415d9c7-1f67-450c-ae5a-d3abed2883a8}, !- Inlet Branch Name 86
  {8193db75-b065-4e77-9519-6a826f29d975}, !- Inlet Branch Name 87
  {ab37285e-210a-4753-b891-761d4144a4c5}, !- Inlet Branch Name 88
  {4d9346cf-dad4-4ae8-81b7-8d5ba2c823d8}, !- Inlet Branch Name 89
  {9a470633-16e1-4a53-993e-bc3737514e6a}, !- Inlet Branch Name 90
  {23d7549f-5503-4481-bd4a-453be57ed25c}, !- Inlet Branch Name 91
  {6c4e6800-0b1b-4468-ac87-7b87a1223de3}, !- Inlet Branch Name 92
  {ae32c220-ab84-49e2-a0bc-827afd9934ed}, !- Inlet Branch Name 93
  {d4929b1a-e3ed-4ae7-b80e-d5a1a041d8b2}, !- Inlet Branch Name 94
  {a85d5bdc-34e5-4c46-9d40-ec3328b4cdfc}, !- Inlet Branch Name 95
  {9b9fc707-3395-4322-9043-ce9a9676536b}, !- Inlet Branch Name 96
  {5d7fbcd9-f66a-45db-9fd3-2d3e7013825a}, !- Inlet Branch Name 97
  {5c22a1fd-0332-45bf-a885-4f7f5eba12f9}, !- Inlet Branch Name 98
  {3f1b9d8c-d71a-4cfe-9a2b-4360e02cbbe2}, !- Inlet Branch Name 99
  {78f4f76d-8358-4632-80cb-8c54702557c6}, !- Inlet Branch Name 100
  {8e4662e0-e3c9-4f92-9bbb-7b08e9415f07}, !- Inlet Branch Name 101
  {84c95ca8-c867-4845-bb72-dec8a04cf30f}, !- Inlet Branch Name 102
  {eeb00b32-03f8-4bee-8a5b-fa875642e0d5}, !- Inlet Branch Name 103
  {a16ecdd7-48d7-46bc-a83b-4727c8edc094}, !- Inlet Branch Name 104
  {ada12a35-60b0-473d-b63c-446514c14e56}, !- Inlet Branch Name 105
  {4bb5a72b-f27c-44fc-8384-87ee541842ac}, !- Inlet Branch Name 106
  {6246e451-90ec-4ae0-a46b-905ed3fd2240}, !- Inlet Branch Name 107
  {1a515c72-bfd7-44ba-b3c9-1e3cd6ef736b}, !- Inlet Branch Name 108
  {59818905-0c9f-405d-9a1c-d606897c0c78}, !- Inlet Branch Name 109
  {ba578dd9-2803-4d15-b78e-864f9f1ecda5}, !- Inlet Branch Name 110
  {b76e8802-fd65-462c-91a3-cbc509c0e258}, !- Inlet Branch Name 111
  {c4bfeefd-5223-4d20-9446-ee2a860030ac}, !- Inlet Branch Name 112
  {54506231-e36a-41a8-9a66-ea5de410d82a}, !- Inlet Branch Name 113
  {193b738a-0520-4883-8294-a56a4365e51e}, !- Inlet Branch Name 114
  {960333a5-5391-402c-a93c-64cafa8e72e1}, !- Inlet Branch Name 115
  {92ac15c5-99c2-48f2-91b3-535af4a31e0d}, !- Inlet Branch Name 116
  {bfcfff9d-bf25-4e7a-948d-afe07e588e41}, !- Inlet Branch Name 117
  {4bce9212-72d6-43d6-9466-e30f98b99863}, !- Inlet Branch Name 118
  {276aa129-962a-43f0-a8ba-ce3675901ce0}, !- Inlet Branch Name 119
  {e6d5dd95-6aff-47d7-9e02-c5771d2c4ec3}, !- Inlet Branch Name 120
  {df704e2c-1b46-40b2-8639-8ca950b483d9}; !- Inlet Branch Name 121

OS:Connector:Splitter,
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Handle
  Connector Splitter 8,                   !- Name
  {b55ce3b7-3493-45df-a094-a2a1c6b79e29}, !- Inlet Branch Name
  {d1a78272-ce9e-475f-96bf-967f5f725161}, !- Outlet Branch Name 1
  {5931c108-7a3f-47e8-8987-b4f51ed45ed3}, !- Outlet Branch Name 2
  {56832854-99bf-4ded-89aa-1d655b7e72c2}, !- Outlet Branch Name 3
  {73a1f594-92e7-410d-a05e-b896ec3083f3}, !- Outlet Branch Name 4
  {b4eb4b8e-ca6f-402a-b6b9-23b53d35c672}, !- Outlet Branch Name 5
  {b48e4df5-4cc8-466d-93bf-d15f048707bf}, !- Outlet Branch Name 6
  {424cfb4d-b43f-4bf0-814d-d43c1b1831af}, !- Outlet Branch Name 7
  {1f7d0037-cef1-4bde-b88a-38bd329d7433}, !- Outlet Branch Name 8
  {de5b9c4b-d93f-4329-b151-34c2f9730a83}, !- Outlet Branch Name 9
  {4cab4930-ac35-4e4b-a93b-89a426b82496}, !- Outlet Branch Name 10
  {b303bbee-04a7-4f28-8c53-3ddfa55c9541}, !- Outlet Branch Name 11
  {98246f86-237c-4270-a342-9c0e4225ecd3}, !- Outlet Branch Name 12
  {19c36d7c-fab5-4075-ac61-4b391111a051}, !- Outlet Branch Name 13
  {de9e4265-7d7e-41ca-baab-13b0bc4eac12}, !- Outlet Branch Name 14
  {14bb109e-5632-4fbd-90d0-d500c0071372}, !- Outlet Branch Name 15
  {82cb7d99-7fb7-4ace-9907-a901cd438731}, !- Outlet Branch Name 16
  {e2eb461d-a7f4-46aa-b387-f46cf854651b}, !- Outlet Branch Name 17
  {4c08c6f4-6c79-477b-a3d6-4b8634d1df09}, !- Outlet Branch Name 18
  {327e3ec5-7c71-48f4-b0ee-6cf7b968dd83}, !- Outlet Branch Name 19
  {640795ca-c56a-4bea-8d5d-1ba1f10d1ec1}, !- Outlet Branch Name 20
  {4f3f62cc-eb52-4f50-a127-224b86079192}, !- Outlet Branch Name 21
  {96441ac8-b6cf-495e-a88b-b578d4442f13}, !- Outlet Branch Name 22
  {587eca4d-40e4-490d-ad7b-dbbc1dfaa00d}, !- Outlet Branch Name 23
  {c25eb880-7a90-49bb-bf11-d19db7a0fbf5}, !- Outlet Branch Name 24
  {3a5717fc-99b0-412a-b73d-19852a30fefb}, !- Outlet Branch Name 25
  {64bee9aa-6f4c-4c55-bec4-622d5120e1ad}, !- Outlet Branch Name 26
  {7f842327-f1b3-41a6-a398-3958360008ca}, !- Outlet Branch Name 27
  {1842382d-d806-404b-888f-6cd8da726576}, !- Outlet Branch Name 28
  {90e88229-4ca9-4b1d-8bd8-89431e7808ce}, !- Outlet Branch Name 29
  {ebb53b5b-da15-4d16-8a2b-d8fd40c4f8a6}, !- Outlet Branch Name 30
  {8d6f5716-0b62-4ae4-9a7e-bf6d4b22609f}, !- Outlet Branch Name 31
  {31019a5a-e419-4342-806e-de38e961eba1}, !- Outlet Branch Name 32
  {cefc97c8-48b4-4031-8f95-93c405206281}, !- Outlet Branch Name 33
  {8101ad99-ebc3-4585-b725-f0b992d174bf}, !- Outlet Branch Name 34
  {cb4dcafa-9ddb-42f4-8f59-59fa84d85eb4}, !- Outlet Branch Name 35
  {a66aa1cc-8429-493b-b98c-50550ac70de8}, !- Outlet Branch Name 36
  {2926559f-15a7-4ea5-8853-622eb3a29ef9}, !- Outlet Branch Name 37
  {2ed24745-eeef-4ffd-ae48-d44311035c0b}, !- Outlet Branch Name 38
  {f7e2fe68-e47b-4daf-b428-159707233c76}, !- Outlet Branch Name 39
  {1616536d-ccf7-4b43-af92-4687fe5e6924}, !- Outlet Branch Name 40
  {e051fb5f-05aa-494a-b596-94a586c43399}, !- Outlet Branch Name 41
  {c468a1d7-8c61-4548-9c34-9a8d332d3fb7}, !- Outlet Branch Name 42
  {3dae4029-7f12-4877-94d1-b51d592dd928}, !- Outlet Branch Name 43
  {0dc64458-9a7a-40a5-be2e-b5e773264ef2}, !- Outlet Branch Name 44
  {c1145575-d638-4946-a49d-1bef5549df10}, !- Outlet Branch Name 45
  {3905e836-b95c-437a-aaf0-e034958181a6}, !- Outlet Branch Name 46
  {72e82b4b-c559-46bc-aee7-f8c763d52449}, !- Outlet Branch Name 47
  {a367612a-7bc5-420a-8c3b-b81eda3b2f7a}, !- Outlet Branch Name 48
  {8fba97db-10f1-4bf4-a092-1a271133215c}, !- Outlet Branch Name 49
  {0516a032-d96d-4f22-8264-51ea3c72fbdf}, !- Outlet Branch Name 50
  {53390e67-8ee2-4428-9ecd-fc0067123c41}, !- Outlet Branch Name 51
  {0276da7c-17f9-4491-a886-33bfcd6e4b88}, !- Outlet Branch Name 52
  {338ee563-0eaf-473d-a541-66801ac9f2c3}, !- Outlet Branch Name 53
  {946a87bc-6e16-426e-86b4-eccbceee9cb4}, !- Outlet Branch Name 54
  {842075b5-e8a7-4ce5-96d7-09762f655e86}, !- Outlet Branch Name 55
  {feff100f-6547-472f-8ff0-79b5fc84be96}, !- Outlet Branch Name 56
  {04b48409-58ff-472b-97fb-2be7559d3628}, !- Outlet Branch Name 57
  {e2706342-cdcb-4ec6-b04a-5fe3f080631a}, !- Outlet Branch Name 58
  {a0c7de2d-0446-45e5-89f9-36012ca21b3f}, !- Outlet Branch Name 59
  {1049c06d-a913-40b7-a247-851207a0003d}, !- Outlet Branch Name 60
  {390970c8-4868-4348-bb39-4b492b2caac8}, !- Outlet Branch Name 61
  {ec3c77f7-0635-43f7-bd7e-514d0a55d36a}, !- Outlet Branch Name 62
  {311db09f-073a-48fd-b08e-7680a9e8f3c4}, !- Outlet Branch Name 63
  {63f428c4-512d-4675-a3c3-042d6b41d1fd}, !- Outlet Branch Name 64
  {ff6a9488-132a-4a9c-a609-e4fc92e12f9b}, !- Outlet Branch Name 65
  {a7759954-0949-4cf2-b669-65b7dbf6552b}, !- Outlet Branch Name 66
  {ec622a0a-9fe1-4e41-99b7-06b9204f6960}, !- Outlet Branch Name 67
  {9f1d33e8-03e8-41f7-b627-c5670fbf354d}, !- Outlet Branch Name 68
  {f6093ceb-596b-4a23-bb40-606e938568ab}, !- Outlet Branch Name 69
  {8f5fa0a7-63a1-48b4-a09c-3c3a045b3674}, !- Outlet Branch Name 70
  {80892cd2-caf3-4c99-831b-bfb38a0453b7}, !- Outlet Branch Name 71
  {687d37a9-281e-4957-b38f-3999d6b2cb1c}, !- Outlet Branch Name 72
  {e5d6333a-500c-4c45-b634-8ad39a9c7ab6}, !- Outlet Branch Name 73
  {f5475315-e069-49de-a142-c5ad37148ceb}, !- Outlet Branch Name 74
  {7929d411-6694-4492-a461-f4bbf2d473b9}, !- Outlet Branch Name 75
  {c3f9aaed-9667-4484-a53d-20de4573f2ae}, !- Outlet Branch Name 76
  {ebb2ef2e-00ee-4ee5-a6ba-9b3837b3f335}, !- Outlet Branch Name 77
  {582884fc-8936-4e73-bc02-8c7964894236}, !- Outlet Branch Name 78
  {23c1adff-b771-44c1-939d-647dea519dcf}, !- Outlet Branch Name 79
  {cfd42994-f970-4a82-9423-3cf91e6834d7}, !- Outlet Branch Name 80
  {a57f07f1-e396-4c89-a6cd-2fb8e8c24957}, !- Outlet Branch Name 81
  {b6cbedaa-ee67-4d57-9bae-01f526e68f0a}, !- Outlet Branch Name 82
  {eff42329-b715-4de0-a53a-961f3674c387}, !- Outlet Branch Name 83
  {f812d42a-6a32-4292-9490-91715bf8a906}, !- Outlet Branch Name 84
  {6bf241c8-7ff0-4dd9-b50d-5c60b2070a42}, !- Outlet Branch Name 85
  {c9099b86-9028-41d8-8a69-2c2d224854cf}, !- Outlet Branch Name 86
  {5160eacf-e400-4e35-b0e5-ef7bb0c50ffa}, !- Outlet Branch Name 87
  {82462a0b-5dab-468e-b67c-5dcdf70fb7e0}, !- Outlet Branch Name 88
  {71ccd598-82d3-44ba-b0d4-aff83f608d42}, !- Outlet Branch Name 89
  {36ff7d9f-8680-4d02-9465-a511b287d84f}, !- Outlet Branch Name 90
  {bedeb103-66aa-41c2-b131-d303dcf8c911}, !- Outlet Branch Name 91
  {b965bbac-9cdd-4cab-97b7-dcae1a241f6a}, !- Outlet Branch Name 92
  {31df85af-0acb-47b6-8fd4-7422f7dd9712}, !- Outlet Branch Name 93
  {bbcae834-d958-4784-aeea-60daae43c6fe}, !- Outlet Branch Name 94
  {fdfe0e27-dd10-457a-ab82-e82e4931ce0a}, !- Outlet Branch Name 95
  {f938236d-025f-4b50-b673-e668c1555ea2}, !- Outlet Branch Name 96
  {6f90e434-20da-4958-bea3-317d04c46253}, !- Outlet Branch Name 97
  {9869aa81-3442-40a5-b68f-3bccdb83f188}, !- Outlet Branch Name 98
  {0ebf1c45-3a28-4aae-943d-7dd08fac661b}, !- Outlet Branch Name 99
  {c65a735d-5f10-4cec-bb08-6cbdff7b19e1}, !- Outlet Branch Name 100
  {a54e6b24-7b75-4ff7-877a-53d8f31d52e1}, !- Outlet Branch Name 101
  {ff7202a8-58b4-4f2d-93cf-599bb73777ad}, !- Outlet Branch Name 102
  {ed210aa8-17eb-4d36-b62c-527793e3b2b5}, !- Outlet Branch Name 103
  {c4a32ca4-53a4-4022-97f1-25553e7371be}, !- Outlet Branch Name 104
  {51186688-3849-4128-9a0d-4100c4800b26}, !- Outlet Branch Name 105
  {99c1780a-f1cb-4125-bc35-03f0a2016029}, !- Outlet Branch Name 106
  {168a3d28-9a7c-4a1b-8a1d-ea827959202d}, !- Outlet Branch Name 107
  {9d169d0b-7bdc-4b93-b454-70397cacec0a}, !- Outlet Branch Name 108
  {d6a12598-a88f-47b8-8fdf-c3cd44755af1}, !- Outlet Branch Name 109
  {076be63b-7a40-40dd-8aa2-4631a33e1856}, !- Outlet Branch Name 110
  {edee97b9-c7e0-495e-9a63-4ad9e427235f}, !- Outlet Branch Name 111
  {5c321180-6106-4e2e-9413-68789616b7b6}, !- Outlet Branch Name 112
  {9046a795-de65-4a8e-8dd4-1285943a7978}, !- Outlet Branch Name 113
  {614ccf5a-9b13-4a4b-b127-6a3ffdb21f37}, !- Outlet Branch Name 114
  {58c82a84-3046-494f-b747-0e59f3c3f747}, !- Outlet Branch Name 115
  {b11b4d81-012b-4d1d-8b5b-1587c0ea33d6}, !- Outlet Branch Name 116
  {f51ba041-7510-409a-893d-7ad78158ba81}, !- Outlet Branch Name 117
  {d7b84cf5-d007-4b42-a634-f77198e1e74b}, !- Outlet Branch Name 118
  {534b8efd-6d3a-45e4-8b29-8aceb4149593}, !- Outlet Branch Name 119
  {c844d909-f8ba-469c-bbc9-d7ca67143d6e}, !- Outlet Branch Name 120
  {e149b310-b05b-47d3-9320-385d1f78f4ef}; !- Outlet Branch Name 121

OS:Connection,
  {d4e82140-731b-43cf-a0c2-7b36b0c4560b}, !- Handle
  {6e0e0599-5cc4-4bb2-8b1d-9d709301bef7}, !- Name
  {57f7b99f-8268-412a-bbad-922daae47fde}, !- Source Object
  17,                                     !- Outlet Port
  {2ab11911-bcf0-4cca-83a3-444083d334a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1a78272-ce9e-475f-96bf-967f5f725161}, !- Handle
  {5a52dd35-a444-48e4-9138-1be0930913e1}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  3,                                      !- Outlet Port
  {8d208d5a-03c9-4ff9-8737-1ef4f21195e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f07c3174-2b37-42d1-8ae7-cc2306fd0c0d}, !- Handle
  {a2e36680-15a2-4292-99d9-2086c57bc24e}, !- Name
  {36c34ef1-ebf3-45e9-9f7e-ca1a7049a33e}, !- Source Object
  3,                                      !- Outlet Port
  {57f7b99f-8268-412a-bbad-922daae47fde}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f72270f4-fe78-4562-a7ff-49e9756ce511}, !- Handle
  {57f7b99f-8268-412a-bbad-922daae47fde}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d06f63ef-c1bf-4e30-8969-c584c12a295d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {1bf3f2fe-3842-4bff-9fc3-351ce55b04be}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {2beae76c-ea2a-4123-a2d7-087992bc8408}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2beae76c-ea2a-4123-a2d7-087992bc8408}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {46739f88-a97f-4044-a0eb-824ea6bf2f81}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {1bf3f2fe-3842-4bff-9fc3-351ce55b04be}, !- Schedule Name
  {ac35f419-19d1-4e64-a79b-8a2d54905af8}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {233f9b2b-c146-4246-bbd9-730c406a1fa0}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {6057e067-2ae9-46c8-bb6f-b0d20b6acd47}, !- Inlet Node Name
  {6eb91131-4015-4142-be80-980eae574d04}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {434d3235-a6fe-475e-a2be-865e8e899eb5}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {6eb91131-4015-4142-be80-980eae574d04}, !- Inlet Port
  {4e1b7b45-329d-4a14-aa3f-305587638421}; !- Outlet Port

OS:Connection,
  {6057e067-2ae9-46c8-bb6f-b0d20b6acd47}, !- Handle
  {86307b67-18cf-4438-9538-3c3ddc12c5a3}, !- Name
  {fc21b1a1-046e-424f-a5f6-8a4771b056e5}, !- Source Object
  3,                                      !- Outlet Port
  {233f9b2b-c146-4246-bbd9-730c406a1fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb91131-4015-4142-be80-980eae574d04}, !- Handle
  {56f85a0b-814a-4abd-8ad8-8afb559408fc}, !- Name
  {233f9b2b-c146-4246-bbd9-730c406a1fa0}, !- Source Object
  3,                                      !- Outlet Port
  {434d3235-a6fe-475e-a2be-865e8e899eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e1b7b45-329d-4a14-aa3f-305587638421}, !- Handle
  {03053455-5ff7-459e-ab56-407a5da2234e}, !- Name
  {434d3235-a6fe-475e-a2be-865e8e899eb5}, !- Source Object
  3,                                      !- Outlet Port
  {8506e3e8-664b-42c8-9951-e414368dea93}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {661f57fc-ac7e-492c-9df2-18b81cb48a29}, !- Handle
  Boiler 14608kBtu/hr 0.74 Thermal Eff 13678kBtu/hr 0.75 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.75,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {7c6a812d-73fa-40c1-a6ed-a2c181020c47}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {973512ca-ff9e-492f-9751-a1ff35e0a739}, !- Boiler Water Inlet Node Name
  {2d9b62b1-79d0-461f-bc27-7eeefd6ff588}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {fb7b146b-f9b3-4d7c-adc2-8dd5b295bcaf}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {2d9b62b1-79d0-461f-bc27-7eeefd6ff588}, !- Inlet Port
  {f07a997c-767f-41de-b715-f4bcf66f5741}; !- Outlet Port

OS:Connection,
  {973512ca-ff9e-492f-9751-a1ff35e0a739}, !- Handle
  {ccf85b88-dbb3-4362-b4c0-b9e967bdc21a}, !- Name
  {747dd059-806b-4c45-81c3-492dd41a41e8}, !- Source Object
  3,                                      !- Outlet Port
  {661f57fc-ac7e-492c-9df2-18b81cb48a29}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2d9b62b1-79d0-461f-bc27-7eeefd6ff588}, !- Handle
  {5cb14287-fa88-40b6-8794-101815466e6c}, !- Name
  {661f57fc-ac7e-492c-9df2-18b81cb48a29}, !- Source Object
  13,                                     !- Outlet Port
  {fb7b146b-f9b3-4d7c-adc2-8dd5b295bcaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f07a997c-767f-41de-b715-f4bcf66f5741}, !- Handle
  {63e64bfa-b627-4577-8fb9-b5be3f3d6aae}, !- Name
  {fb7b146b-f9b3-4d7c-adc2-8dd5b295bcaf}, !- Source Object
  3,                                      !- Outlet Port
  {bc7224ba-a282-4eb0-b62c-c69d27d80b4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c8598d0f-bf0f-4528-b360-bc335a02d274}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {12592873-132c-4b01-a270-7c4b0c229ce4}, !- Inlet Node Name
  {eb75e827-dc8f-4dbe-97bd-be9d903546aa}; !- Outlet Node Name

OS:Node,
  {eb3ef134-2c55-4e2c-a18b-a807aa8da110}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {d4080ba6-2b35-4753-9367-59f454f457e7}, !- Inlet Port
  {12592873-132c-4b01-a270-7c4b0c229ce4}; !- Outlet Port

OS:Connection,
  {d4080ba6-2b35-4753-9367-59f454f457e7}, !- Handle
  {b9c9dc7a-e834-4185-bfb7-d434640b7f6d}, !- Name
  {8506e3e8-664b-42c8-9951-e414368dea93}, !- Source Object
  4,                                      !- Outlet Port
  {eb3ef134-2c55-4e2c-a18b-a807aa8da110}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9cf4409e-5664-4f0c-8659-54a3566798e9}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {eb75e827-dc8f-4dbe-97bd-be9d903546aa}, !- Inlet Port
  {862c442d-c91f-4a31-85b0-801054ff18f1}; !- Outlet Port

OS:Connection,
  {12592873-132c-4b01-a270-7c4b0c229ce4}, !- Handle
  {ae3de7c9-77da-423d-ad47-8603ab2bfad7}, !- Name
  {eb3ef134-2c55-4e2c-a18b-a807aa8da110}, !- Source Object
  3,                                      !- Outlet Port
  {c8598d0f-bf0f-4528-b360-bc335a02d274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb75e827-dc8f-4dbe-97bd-be9d903546aa}, !- Handle
  {01c3b5bb-ff2c-461b-b6cf-8487de4f7afe}, !- Name
  {c8598d0f-bf0f-4528-b360-bc335a02d274}, !- Source Object
  3,                                      !- Outlet Port
  {9cf4409e-5664-4f0c-8659-54a3566798e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {862c442d-c91f-4a31-85b0-801054ff18f1}, !- Handle
  {5d78b21b-6861-43cb-833e-e197ab2f33f9}, !- Name
  {9cf4409e-5664-4f0c-8659-54a3566798e9}, !- Source Object
  3,                                      !- Outlet Port
  {bc7224ba-a282-4eb0-b62c-c69d27d80b4f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {afbb5a14-88f7-4b4b-841c-0f29963691c1}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {6058755c-1a15-440c-afb7-11d7ca963960}, !- Inlet Node Name
  {f82937b2-7242-4982-9a7c-8e07464c499a}; !- Outlet Node Name

OS:Node,
  {38d5c910-bb2e-4550-9b31-efc8ccfc2f2f}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {f82937b2-7242-4982-9a7c-8e07464c499a}, !- Inlet Port
  {7f23fbba-1538-40eb-8148-e780af6c14b0}; !- Outlet Port

OS:Connection,
  {6058755c-1a15-440c-afb7-11d7ca963960}, !- Handle
  {de719920-4016-4b45-b326-c8b841142f1a}, !- Name
  {8d208d5a-03c9-4ff9-8737-1ef4f21195e4}, !- Source Object
  3,                                      !- Outlet Port
  {afbb5a14-88f7-4b4b-841c-0f29963691c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f82937b2-7242-4982-9a7c-8e07464c499a}, !- Handle
  {436e1464-aa12-4704-abe6-4e7b00257e9f}, !- Name
  {afbb5a14-88f7-4b4b-841c-0f29963691c1}, !- Source Object
  3,                                      !- Outlet Port
  {38d5c910-bb2e-4550-9b31-efc8ccfc2f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f23fbba-1538-40eb-8148-e780af6c14b0}, !- Handle
  {a8177306-cd44-4600-ad8d-c08c1ff1fc7a}, !- Name
  {38d5c910-bb2e-4550-9b31-efc8ccfc2f2f}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a328597a-a21f-47a1-8108-9e2543429332}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {e3efe2b1-07c6-432a-a607-b1cd260caf15}, !- Inlet Node Name
  {c77d4220-3852-4bb7-a87b-7932c8f9742b}; !- Outlet Node Name

OS:Node,
  {8276eda9-ba4c-47eb-9f7e-0561e6d6be8c}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {70424e4c-c839-434b-9dbd-2ab3eadbe189}, !- Inlet Port
  {e3efe2b1-07c6-432a-a607-b1cd260caf15}; !- Outlet Port

OS:Connection,
  {70424e4c-c839-434b-9dbd-2ab3eadbe189}, !- Handle
  {5e3a9fb3-2ee9-4222-b318-5c54fc1c26ff}, !- Name
  {bc7224ba-a282-4eb0-b62c-c69d27d80b4f}, !- Source Object
  2,                                      !- Outlet Port
  {8276eda9-ba4c-47eb-9f7e-0561e6d6be8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3efe2b1-07c6-432a-a607-b1cd260caf15}, !- Handle
  {eba3ede1-2c34-4c73-8c9c-508fb6be0883}, !- Name
  {8276eda9-ba4c-47eb-9f7e-0561e6d6be8c}, !- Source Object
  3,                                      !- Outlet Port
  {a328597a-a21f-47a1-8108-9e2543429332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c77d4220-3852-4bb7-a87b-7932c8f9742b}, !- Handle
  {9e05f4fe-059a-490e-80a1-eeabb4a1ca00}, !- Name
  {a328597a-a21f-47a1-8108-9e2543429332}, !- Source Object
  3,                                      !- Outlet Port
  {ac35f419-19d1-4e64-a79b-8a2d54905af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {18917e34-426f-4f97-b7d4-e3d08a4ed177}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {e1fead06-8ef6-41aa-923e-47199191d232}, !- Inlet Node Name
  {e646e722-30f2-4f0c-a6cb-9d5d3b04a2c8}; !- Outlet Node Name

OS:Node,
  {0cb4cfd4-b607-4897-885b-1550bf7b8c37}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {e646e722-30f2-4f0c-a6cb-9d5d3b04a2c8}, !- Inlet Port
  {b55ce3b7-3493-45df-a094-a2a1c6b79e29}; !- Outlet Port

OS:Connection,
  {e1fead06-8ef6-41aa-923e-47199191d232}, !- Handle
  {1c4a975b-0125-4f4f-acaf-94841ff9ab9a}, !- Name
  {2ab11911-bcf0-4cca-83a3-444083d334a9}, !- Source Object
  3,                                      !- Outlet Port
  {18917e34-426f-4f97-b7d4-e3d08a4ed177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e646e722-30f2-4f0c-a6cb-9d5d3b04a2c8}, !- Handle
  {6ccc1082-8e04-4f8f-a121-93f1fa4a4828}, !- Name
  {18917e34-426f-4f97-b7d4-e3d08a4ed177}, !- Source Object
  3,                                      !- Outlet Port
  {0cb4cfd4-b607-4897-885b-1550bf7b8c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b55ce3b7-3493-45df-a094-a2a1c6b79e29}, !- Handle
  {47fd1632-e683-4863-9df8-f6a5f7c5ecad}, !- Name
  {0cb4cfd4-b607-4897-885b-1550bf7b8c37}, !- Source Object
  3,                                      !- Outlet Port
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e45265c2-a424-4901-8cf4-20fbab53620e}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {8765aca6-80a9-4dbc-9f92-9c5c14ee1e60}, !- Inlet Node Name
  {0ccf656f-bf76-43ec-acce-2df5a86e6b41}; !- Outlet Node Name

OS:Node,
  {bc86165f-1f03-453d-aa43-c5292514f4b9}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {f483e113-1598-41d2-9ee8-32268bf255d7}, !- Inlet Port
  {8765aca6-80a9-4dbc-9f92-9c5c14ee1e60}; !- Outlet Port

OS:Connection,
  {f483e113-1598-41d2-9ee8-32268bf255d7}, !- Handle
  {f144ea51-1e43-458d-a28f-627dc9fed0f9}, !- Name
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Source Object
  2,                                      !- Outlet Port
  {bc86165f-1f03-453d-aa43-c5292514f4b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8765aca6-80a9-4dbc-9f92-9c5c14ee1e60}, !- Handle
  {e80be121-6ed9-40a4-8a7f-834ba4ead5e7}, !- Name
  {bc86165f-1f03-453d-aa43-c5292514f4b9}, !- Source Object
  3,                                      !- Outlet Port
  {e45265c2-a424-4901-8cf4-20fbab53620e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ccf656f-bf76-43ec-acce-2df5a86e6b41}, !- Handle
  {8e9999fe-41e1-4bcb-9756-1d90e7824101}, !- Name
  {e45265c2-a424-4901-8cf4-20fbab53620e}, !- Source Object
  3,                                      !- Outlet Port
  {36c34ef1-ebf3-45e9-9f7e-ca1a7049a33e}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {0df45071-d2c2-4020-849b-a849f93686be}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {570930aa-28f2-4810-b720-59d6e8ab5daf}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5acb0d43-4c62-41cd-a809-ad1e83c4df80}, !- Plant Side Inlet Node Name
  {64eae847-4180-498e-94ae-9e45e6f09be3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0af56048-d00b-47b4-abc5-1e3d7a7a958b}, !- Demand Side Inlet Node Name
  {ed5fb223-e5ea-417b-bd42-45eaf6263414}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {56dda825-c5fd-4672-a33a-966535d80bed}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7aaab30d-08a7-4f99-82f1-afb03a3a648b}, !- Demand Mixer Name
  {6d38f319-cafd-45a4-a12a-82c308b20fad}, !- Demand Splitter Name
  {957759a5-a9d0-449f-8a2b-5d3e2393e1dc}, !- Supply Mixer Name
  {c7382c34-9461-4e24-8a0f-6241f7cb17cb}; !- Supply Splitter Name

OS:Node,
  {1fefcd44-dcfb-4c7e-9a1b-1bdf27f049bb}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {5acb0d43-4c62-41cd-a809-ad1e83c4df80}, !- Inlet Port
  {97b439b4-80fc-4752-9730-55615c5cf2ac}; !- Outlet Port

OS:Node,
  {570930aa-28f2-4810-b720-59d6e8ab5daf}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {e6c61e41-96d1-444f-afcf-8a260cf52299}, !- Inlet Port
  {64eae847-4180-498e-94ae-9e45e6f09be3}; !- Outlet Port

OS:Node,
  {7140e727-42ec-45c1-b0f9-65e5e80a80c6}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Inlet Water Node, !- Name
  {f6149036-617e-4222-a479-3009c473374d}, !- Inlet Port
  {b723479f-0050-4964-a1fe-a7a7724abcd8}; !- Outlet Port

OS:Connector:Mixer,
  {957759a5-a9d0-449f-8a2b-5d3e2393e1dc}, !- Handle
  Connector Mixer 9,                      !- Name
  {8c985bfa-6f76-46b3-b454-817637878a1b}, !- Outlet Branch Name
  {d32b1526-526d-4b66-b9ec-4a1d6357cdff}, !- Inlet Branch Name 1
  {489137ec-b369-470e-ba4e-ec55e32c613d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c7382c34-9461-4e24-8a0f-6241f7cb17cb}, !- Handle
  Connector Splitter 9,                   !- Name
  {2fb7c85a-ec06-4e72-bd87-71d16e2b77c4}, !- Inlet Branch Name
  {f6149036-617e-4222-a479-3009c473374d}, !- Outlet Branch Name 1
  {263b4ef7-d147-48be-966f-fa67d141d68b}; !- Outlet Branch Name 2

OS:Connection,
  {5acb0d43-4c62-41cd-a809-ad1e83c4df80}, !- Handle
  {72448ac3-6344-4c9b-bd0c-4e3a17c0c83a}, !- Name
  {0df45071-d2c2-4020-849b-a849f93686be}, !- Source Object
  14,                                     !- Outlet Port
  {1fefcd44-dcfb-4c7e-9a1b-1bdf27f049bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6149036-617e-4222-a479-3009c473374d}, !- Handle
  {77f97e47-5e15-4c78-b66b-5e7be4ac8aa0}, !- Name
  {c7382c34-9461-4e24-8a0f-6241f7cb17cb}, !- Source Object
  3,                                      !- Outlet Port
  {7140e727-42ec-45c1-b0f9-65e5e80a80c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64eae847-4180-498e-94ae-9e45e6f09be3}, !- Handle
  {f3215400-50ad-4548-86ac-e7c3de1b6cd9}, !- Name
  {570930aa-28f2-4810-b720-59d6e8ab5daf}, !- Source Object
  3,                                      !- Outlet Port
  {0df45071-d2c2-4020-849b-a849f93686be}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f920c4f2-2c60-4158-887f-96261cb44d2d}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {0af56048-d00b-47b4-abc5-1e3d7a7a958b}, !- Inlet Port
  {ce8a729b-67d5-4817-ab54-bb9f89d1821d}; !- Outlet Port

OS:Node,
  {312dec67-8e31-449f-86f5-c7ead83c006d}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {f586e1cb-39e8-4add-9c31-c601f176847d}, !- Inlet Port
  {ed5fb223-e5ea-417b-bd42-45eaf6263414}; !- Outlet Port

OS:Node,
  {534eca38-23d9-44ab-8c95-15455f68e59c}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {e15d2e99-c36b-404d-94d5-2333419c7441}, !- Inlet Port
  {20e3a8d7-8413-41ed-8639-c202425291c0}; !- Outlet Port

OS:Connector:Mixer,
  {7aaab30d-08a7-4f99-82f1-afb03a3a648b}, !- Handle
  Connector Mixer 10,                     !- Name
  {f07dc0e1-684c-47c0-9989-57eef878a2d1}, !- Outlet Branch Name
  {f4ce4f0f-a8fe-4dd3-b96c-c82efd5bf106}, !- Inlet Branch Name 1
  {7a58672e-65ef-46ab-a224-8e011c43e614}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6d38f319-cafd-45a4-a12a-82c308b20fad}, !- Handle
  Connector Splitter 10,                  !- Name
  {e66545ef-faf8-4c73-bc6b-b11c050f3c2d}, !- Inlet Branch Name
  {e15d2e99-c36b-404d-94d5-2333419c7441}, !- Outlet Branch Name 1
  {4d4d4777-7678-4dff-a5c3-db8f421dd053}; !- Outlet Branch Name 2

OS:Connection,
  {0af56048-d00b-47b4-abc5-1e3d7a7a958b}, !- Handle
  {ac3e25cd-3658-4ad5-b6be-3078c95a4e7c}, !- Name
  {0df45071-d2c2-4020-849b-a849f93686be}, !- Source Object
  17,                                     !- Outlet Port
  {f920c4f2-2c60-4158-887f-96261cb44d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15d2e99-c36b-404d-94d5-2333419c7441}, !- Handle
  {a6deb4f9-7866-4c75-8284-bdfee03b338c}, !- Name
  {6d38f319-cafd-45a4-a12a-82c308b20fad}, !- Source Object
  3,                                      !- Outlet Port
  {534eca38-23d9-44ab-8c95-15455f68e59c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed5fb223-e5ea-417b-bd42-45eaf6263414}, !- Handle
  {8bb12f7d-9c98-4edd-b53c-e00456f60def}, !- Name
  {312dec67-8e31-449f-86f5-c7ead83c006d}, !- Source Object
  3,                                      !- Outlet Port
  {0df45071-d2c2-4020-849b-a849f93686be}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b360d131-a57d-4413-ba24-f321e21602f1}, !- Handle
  {0df45071-d2c2-4020-849b-a849f93686be}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {56dda825-c5fd-4672-a33a-966535d80bed}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {2bf064e3-f676-4fb9-82b8-b5df809a09ba}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.88888888888889,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {570930aa-28f2-4810-b720-59d6e8ab5daf}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {665cb5d3-e915-4b73-9796-6ac7fac9b114}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {97b439b4-80fc-4752-9730-55615c5cf2ac}, !- Inlet Node Name
  {8a424c28-6285-4fd9-a6b0-05907f709029}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.945,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {ce42ca7d-c716-48c2-a28d-c0985609f794}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {8a424c28-6285-4fd9-a6b0-05907f709029}, !- Inlet Port
  {2fb7c85a-ec06-4e72-bd87-71d16e2b77c4}; !- Outlet Port

OS:Connection,
  {97b439b4-80fc-4752-9730-55615c5cf2ac}, !- Handle
  {4b59a41a-998d-4e4b-a7b9-4211ef1e9f2c}, !- Name
  {1fefcd44-dcfb-4c7e-9a1b-1bdf27f049bb}, !- Source Object
  3,                                      !- Outlet Port
  {665cb5d3-e915-4b73-9796-6ac7fac9b114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a424c28-6285-4fd9-a6b0-05907f709029}, !- Handle
  {6810491d-a35a-43c8-9908-eac960025f19}, !- Name
  {665cb5d3-e915-4b73-9796-6ac7fac9b114}, !- Source Object
  3,                                      !- Outlet Port
  {ce42ca7d-c716-48c2-a28d-c0985609f794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb7c85a-ec06-4e72-bd87-71d16e2b77c4}, !- Handle
  {54a594de-9e5d-412f-bce4-c1652545347e}, !- Name
  {ce42ca7d-c716-48c2-a28d-c0985609f794}, !- Source Object
  3,                                      !- Outlet Port
  {c7382c34-9461-4e24-8a0f-6241f7cb17cb}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:TwoSpeed,
  {84b1b69a-f2e7-4a17-a353-fa0bdd8166d0}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower 38.2 gpm/hp 38.2 gpm/hp, !- Name
  {b723479f-0050-4964-a1fe-a7a7724abcd8}, !- Water Inlet Node Name
  {e7b68d4f-9a34-476e-a54b-919eaf7759e5}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  104806.935972364,                       !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  31442.0807917092,                       !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  AutoSize,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {e6790175-7812-4bba-84a8-5269f1714725}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Outlet Water Node, !- Name
  {e7b68d4f-9a34-476e-a54b-919eaf7759e5}, !- Inlet Port
  {d32b1526-526d-4b66-b9ec-4a1d6357cdff}; !- Outlet Port

OS:Connection,
  {b723479f-0050-4964-a1fe-a7a7724abcd8}, !- Handle
  {e1b20acb-a8b2-4713-892c-580773f003af}, !- Name
  {7140e727-42ec-45c1-b0f9-65e5e80a80c6}, !- Source Object
  3,                                      !- Outlet Port
  {84b1b69a-f2e7-4a17-a353-fa0bdd8166d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7b68d4f-9a34-476e-a54b-919eaf7759e5}, !- Handle
  {7f6d87c6-ff34-4058-b23c-0b7826e26a03}, !- Name
  {84b1b69a-f2e7-4a17-a353-fa0bdd8166d0}, !- Source Object
  3,                                      !- Outlet Port
  {e6790175-7812-4bba-84a8-5269f1714725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d32b1526-526d-4b66-b9ec-4a1d6357cdff}, !- Handle
  {ba54fe54-adfc-4189-9b38-268f2dcf89a3}, !- Name
  {e6790175-7812-4bba-84a8-5269f1714725}, !- Source Object
  3,                                      !- Outlet Port
  {957759a5-a9d0-449f-8a2b-5d3e2393e1dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f78a319b-ea54-4784-8a46-2c135c7d7ba6}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {26a7daf9-31e5-43ed-b2a6-2c58571e85db}, !- Inlet Node Name
  {b20fd1b9-7c2a-4b3e-9cf5-fff5ddd84e06}; !- Outlet Node Name

OS:Node,
  {6bda9b0c-fdd0-4511-bb5a-de261473359f}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {263b4ef7-d147-48be-966f-fa67d141d68b}, !- Inlet Port
  {26a7daf9-31e5-43ed-b2a6-2c58571e85db}; !- Outlet Port

OS:Connection,
  {263b4ef7-d147-48be-966f-fa67d141d68b}, !- Handle
  {658f3ef8-3857-492e-943f-aa4cc3d9e7d7}, !- Name
  {c7382c34-9461-4e24-8a0f-6241f7cb17cb}, !- Source Object
  4,                                      !- Outlet Port
  {6bda9b0c-fdd0-4511-bb5a-de261473359f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c3d86ef-6a1c-4347-9daa-894be2844d21}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {b20fd1b9-7c2a-4b3e-9cf5-fff5ddd84e06}, !- Inlet Port
  {489137ec-b369-470e-ba4e-ec55e32c613d}; !- Outlet Port

OS:Connection,
  {26a7daf9-31e5-43ed-b2a6-2c58571e85db}, !- Handle
  {0f4fac9c-93c1-4726-ad21-b40b41ec259b}, !- Name
  {6bda9b0c-fdd0-4511-bb5a-de261473359f}, !- Source Object
  3,                                      !- Outlet Port
  {f78a319b-ea54-4784-8a46-2c135c7d7ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b20fd1b9-7c2a-4b3e-9cf5-fff5ddd84e06}, !- Handle
  {4f414ae5-5a28-44be-a8b0-f947accb51fc}, !- Name
  {f78a319b-ea54-4784-8a46-2c135c7d7ba6}, !- Source Object
  3,                                      !- Outlet Port
  {8c3d86ef-6a1c-4347-9daa-894be2844d21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {489137ec-b369-470e-ba4e-ec55e32c613d}, !- Handle
  {2a5fb91b-4335-4790-bdc6-f499739f2a69}, !- Name
  {8c3d86ef-6a1c-4347-9daa-894be2844d21}, !- Source Object
  3,                                      !- Outlet Port
  {957759a5-a9d0-449f-8a2b-5d3e2393e1dc}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {328454d9-35a1-4e99-b614-f013bca83eb3}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {20e3a8d7-8413-41ed-8639-c202425291c0}, !- Inlet Node Name
  {b61a7666-fa14-4ab5-95b9-ce9cc4582025}; !- Outlet Node Name

OS:Node,
  {997111ee-0107-4048-b4b9-3a0ecafec7c6}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {b61a7666-fa14-4ab5-95b9-ce9cc4582025}, !- Inlet Port
  {f4ce4f0f-a8fe-4dd3-b96c-c82efd5bf106}; !- Outlet Port

OS:Connection,
  {20e3a8d7-8413-41ed-8639-c202425291c0}, !- Handle
  {265358fd-1dbf-4eac-81e3-ff51d8c56d59}, !- Name
  {534eca38-23d9-44ab-8c95-15455f68e59c}, !- Source Object
  3,                                      !- Outlet Port
  {328454d9-35a1-4e99-b614-f013bca83eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b61a7666-fa14-4ab5-95b9-ce9cc4582025}, !- Handle
  {95406898-0ae8-4639-9ca8-b1a56571ac2e}, !- Name
  {328454d9-35a1-4e99-b614-f013bca83eb3}, !- Source Object
  3,                                      !- Outlet Port
  {997111ee-0107-4048-b4b9-3a0ecafec7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4ce4f0f-a8fe-4dd3-b96c-c82efd5bf106}, !- Handle
  {cf328f9a-8cdf-4fdd-8f6b-2838a19d5d70}, !- Name
  {997111ee-0107-4048-b4b9-3a0ecafec7c6}, !- Source Object
  3,                                      !- Outlet Port
  {7aaab30d-08a7-4f99-82f1-afb03a3a648b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cd2bfc52-55aa-4281-861c-d0d663bc164f}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {dbc35517-f99b-4f2e-b637-ac0d4e39a621}, !- Inlet Node Name
  {e6c61e41-96d1-444f-afcf-8a260cf52299}; !- Outlet Node Name

OS:Node,
  {fe2b8991-6780-48b9-b32d-f4eff64007b8}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {8c985bfa-6f76-46b3-b454-817637878a1b}, !- Inlet Port
  {dbc35517-f99b-4f2e-b637-ac0d4e39a621}; !- Outlet Port

OS:Connection,
  {8c985bfa-6f76-46b3-b454-817637878a1b}, !- Handle
  {448771b6-d4e6-4328-8f01-c8655833b159}, !- Name
  {957759a5-a9d0-449f-8a2b-5d3e2393e1dc}, !- Source Object
  2,                                      !- Outlet Port
  {fe2b8991-6780-48b9-b32d-f4eff64007b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc35517-f99b-4f2e-b637-ac0d4e39a621}, !- Handle
  {7f19d422-adcf-4247-bb02-d0cf540d5a06}, !- Name
  {fe2b8991-6780-48b9-b32d-f4eff64007b8}, !- Source Object
  3,                                      !- Outlet Port
  {cd2bfc52-55aa-4281-861c-d0d663bc164f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6c61e41-96d1-444f-afcf-8a260cf52299}, !- Handle
  {e283ea5d-b914-4288-99d2-3b422a266ffb}, !- Name
  {cd2bfc52-55aa-4281-861c-d0d663bc164f}, !- Source Object
  3,                                      !- Outlet Port
  {570930aa-28f2-4810-b720-59d6e8ab5daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {195af5d8-6923-429b-a217-23ad4fdc296f}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {ce8a729b-67d5-4817-ab54-bb9f89d1821d}, !- Inlet Node Name
  {0dca03a1-11c9-499c-b05c-31f6138e906a}; !- Outlet Node Name

OS:Node,
  {534daa1e-4552-431e-a81e-c593f8c1ea59}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {0dca03a1-11c9-499c-b05c-31f6138e906a}, !- Inlet Port
  {e66545ef-faf8-4c73-bc6b-b11c050f3c2d}; !- Outlet Port

OS:Connection,
  {ce8a729b-67d5-4817-ab54-bb9f89d1821d}, !- Handle
  {4b1ef58f-e450-4032-8905-b093fb70d335}, !- Name
  {f920c4f2-2c60-4158-887f-96261cb44d2d}, !- Source Object
  3,                                      !- Outlet Port
  {195af5d8-6923-429b-a217-23ad4fdc296f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dca03a1-11c9-499c-b05c-31f6138e906a}, !- Handle
  {fb29cc5c-d4ec-4dba-8299-87668cf5bdd9}, !- Name
  {195af5d8-6923-429b-a217-23ad4fdc296f}, !- Source Object
  3,                                      !- Outlet Port
  {534daa1e-4552-431e-a81e-c593f8c1ea59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e66545ef-faf8-4c73-bc6b-b11c050f3c2d}, !- Handle
  {77ed7c45-ae1e-49a2-93d1-19f5b4546de5}, !- Name
  {534daa1e-4552-431e-a81e-c593f8c1ea59}, !- Source Object
  3,                                      !- Outlet Port
  {6d38f319-cafd-45a4-a12a-82c308b20fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b4ed7cc6-25a3-4ddd-9b5f-90370e6bec80}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {07d77866-4699-47db-94e9-8c9c558bb41b}, !- Inlet Node Name
  {f586e1cb-39e8-4add-9c31-c601f176847d}; !- Outlet Node Name

OS:Node,
  {25e87782-ffbe-42d4-a116-378ef7c780ca}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {f07dc0e1-684c-47c0-9989-57eef878a2d1}, !- Inlet Port
  {07d77866-4699-47db-94e9-8c9c558bb41b}; !- Outlet Port

OS:Connection,
  {f07dc0e1-684c-47c0-9989-57eef878a2d1}, !- Handle
  {98b9df2c-4c94-46c8-8921-757df0816fe9}, !- Name
  {7aaab30d-08a7-4f99-82f1-afb03a3a648b}, !- Source Object
  2,                                      !- Outlet Port
  {25e87782-ffbe-42d4-a116-378ef7c780ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07d77866-4699-47db-94e9-8c9c558bb41b}, !- Handle
  {8e815bca-8b0c-4e05-87e4-b2cd7a74bc34}, !- Name
  {25e87782-ffbe-42d4-a116-378ef7c780ca}, !- Source Object
  3,                                      !- Outlet Port
  {b4ed7cc6-25a3-4ddd-9b5f-90370e6bec80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f586e1cb-39e8-4add-9c31-c601f176847d}, !- Handle
  {d671c511-4d41-400d-bee3-5e9a0780d436}, !- Name
  {b4ed7cc6-25a3-4ddd-9b5f-90370e6bec80}, !- Source Object
  3,                                      !- Outlet Port
  {312dec67-8e31-449f-86f5-c7ead83c006d}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {90999c25-e20b-471f-9741-2b484591d06e}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d06b0a60-ad15-48d0-b465-05564c4aaacc}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {83982d90-7c23-4aea-967d-dd1c9f4df990}, !- Plant Side Inlet Node Name
  {41cc3515-b355-4ded-a790-1b7a4ca6bfd2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {07edd471-a720-4379-bb48-f7f1ee80a8c9}, !- Demand Side Inlet Node Name
  {2919ccb1-8d8b-46ad-ad57-bf48d3fea33f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3558e84a-1005-4923-a059-ce52ef353245}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5b1cb3c4-5f82-4aaf-912d-b2785d35fe06}, !- Demand Mixer Name
  {3abcfe28-b08f-4e0a-8514-ac0488a5819d}, !- Demand Splitter Name
  {fb5cd6bc-8d65-41ff-9905-cdd4a8ed1be5}, !- Supply Mixer Name
  {8b780c80-4fb4-4108-a5e0-c307365c75bc}; !- Supply Splitter Name

OS:Node,
  {54353268-2a6b-447f-8f72-7439cb1b873c}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {83982d90-7c23-4aea-967d-dd1c9f4df990}, !- Inlet Port
  {94192950-e405-4756-aa4b-dde101b30bd4}; !- Outlet Port

OS:Node,
  {d06b0a60-ad15-48d0-b465-05564c4aaacc}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {66a164a4-ab9d-4a2d-9ce2-d6b12f36d6d1}, !- Inlet Port
  {41cc3515-b355-4ded-a790-1b7a4ca6bfd2}; !- Outlet Port

OS:Node,
  {fb4bc7c2-f2f1-42ee-b250-d63c0196371b}, !- Handle
  DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {5c3549d9-0196-4c74-800b-bf8c597bda76}, !- Inlet Port
  {31ff184a-ce30-4671-81ba-99d31e367d55}; !- Outlet Port

OS:Connector:Mixer,
  {fb5cd6bc-8d65-41ff-9905-cdd4a8ed1be5}, !- Handle
  Connector Mixer 11,                     !- Name
  {08bdea2c-aae0-4c86-a5f2-f27fd3e9f25b}, !- Outlet Branch Name
  {d91f6db3-9d9f-446f-b516-bf8e433f7d91}, !- Inlet Branch Name 1
  {28912331-04a1-4e45-ba6a-e078b441f632}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8b780c80-4fb4-4108-a5e0-c307365c75bc}, !- Handle
  Connector Splitter 11,                  !- Name
  {5356a7db-c8a5-464b-a86c-73c5cfa6d58f}, !- Inlet Branch Name
  {5c3549d9-0196-4c74-800b-bf8c597bda76}, !- Outlet Branch Name 1
  {04980108-d2aa-4c25-a781-36d164094b7f}; !- Outlet Branch Name 2

OS:Connection,
  {83982d90-7c23-4aea-967d-dd1c9f4df990}, !- Handle
  {7b24edc5-663a-4c2f-abfb-87c4ebea3c67}, !- Name
  {90999c25-e20b-471f-9741-2b484591d06e}, !- Source Object
  14,                                     !- Outlet Port
  {54353268-2a6b-447f-8f72-7439cb1b873c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c3549d9-0196-4c74-800b-bf8c597bda76}, !- Handle
  {23bfe940-fa7f-430e-bb20-e0622e41c780}, !- Name
  {8b780c80-4fb4-4108-a5e0-c307365c75bc}, !- Source Object
  3,                                      !- Outlet Port
  {fb4bc7c2-f2f1-42ee-b250-d63c0196371b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41cc3515-b355-4ded-a790-1b7a4ca6bfd2}, !- Handle
  {640e2e1b-9e59-454a-b027-7da6f4547190}, !- Name
  {d06b0a60-ad15-48d0-b465-05564c4aaacc}, !- Source Object
  3,                                      !- Outlet Port
  {90999c25-e20b-471f-9741-2b484591d06e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {11d53255-2a72-4403-84e2-c122e41e0573}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {07edd471-a720-4379-bb48-f7f1ee80a8c9}, !- Inlet Port
  {5cf8c4a3-4ac4-467c-a714-6269981eb93e}; !- Outlet Port

OS:Node,
  {3ae0e736-1df5-45a5-94dc-181c237f84fc}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {3b82cd68-025e-4bbf-90c6-c5246b3fe83f}, !- Inlet Port
  {2919ccb1-8d8b-46ad-ad57-bf48d3fea33f}; !- Outlet Port

OS:Node,
  {fa6b0fd6-5320-4cde-89c9-dd809cdbcbce}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {02ea2fd4-6f99-47ea-96dd-b1c3fb45d240}, !- Inlet Port
  {7463a946-6e3f-4383-b1e1-10815663bf3f}; !- Outlet Port

OS:Connector:Mixer,
  {5b1cb3c4-5f82-4aaf-912d-b2785d35fe06}, !- Handle
  Connector Mixer 12,                     !- Name
  {ef65728e-fd29-4d17-9a7e-47c844a3e079}, !- Outlet Branch Name
  {585b3ab5-b704-4d84-806c-d293e768bde5}, !- Inlet Branch Name 1
  {e8472a81-242f-4c70-855c-1f5015acc9e6}, !- Inlet Branch Name 2
  {b25e2f2e-fb7a-47c7-a5a1-803e45979aed}, !- Inlet Branch Name 3
  {535fd3a8-0930-4a79-86f6-d44a6c429b08}, !- Inlet Branch Name 4
  {a65fc9c6-893d-41f1-98a4-f7799dc56f5a}, !- Inlet Branch Name 5
  {f74967ef-2c63-4713-beca-dff9d7542d43}, !- Inlet Branch Name 6
  {0b0b43ff-f920-4673-9c54-9656cece1638}, !- Inlet Branch Name 7
  {5c3c1abc-15c1-4693-bc23-6cb373949b01}, !- Inlet Branch Name 8
  {fe01fcbc-d94f-4062-a300-6927c14202cf}, !- Inlet Branch Name 9
  {addbb0ad-4886-46f6-abba-db35d7122a54}; !- Inlet Branch Name 10

OS:Connector:Splitter,
  {3abcfe28-b08f-4e0a-8514-ac0488a5819d}, !- Handle
  Connector Splitter 12,                  !- Name
  {a7009645-d6eb-4178-ae73-140697c37e07}, !- Inlet Branch Name
  {02ea2fd4-6f99-47ea-96dd-b1c3fb45d240}, !- Outlet Branch Name 1
  {480284a8-e125-41c2-845d-ba1aeaa0f5d1}, !- Outlet Branch Name 2
  {3d92958d-706e-43c1-9930-f7a9d6644a06}, !- Outlet Branch Name 3
  {393b79eb-0c73-4438-8bc8-e82b0a717ee3}, !- Outlet Branch Name 4
  {199f739e-7f8f-4d68-81a5-3c4d205fc0f1}, !- Outlet Branch Name 5
  {99af1b21-35b8-439e-b8d2-b812ebd012ba}, !- Outlet Branch Name 6
  {00cdd419-0cfd-462e-beda-dd44adf5bd24}, !- Outlet Branch Name 7
  {ba6d00be-1bb3-46b3-bfad-c5eb7e021b74}, !- Outlet Branch Name 8
  {47c4616a-5248-47ef-8f81-7263776bff5b}, !- Outlet Branch Name 9
  {fcfaac2e-186a-4242-87bf-46f3c5781238}; !- Outlet Branch Name 10

OS:Connection,
  {07edd471-a720-4379-bb48-f7f1ee80a8c9}, !- Handle
  {1c36fc25-a149-4229-b629-3eefba4e20a3}, !- Name
  {90999c25-e20b-471f-9741-2b484591d06e}, !- Source Object
  17,                                     !- Outlet Port
  {11d53255-2a72-4403-84e2-c122e41e0573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02ea2fd4-6f99-47ea-96dd-b1c3fb45d240}, !- Handle
  {261aef46-e35e-487f-af9e-54d6a5995093}, !- Name
  {3abcfe28-b08f-4e0a-8514-ac0488a5819d}, !- Source Object
  3,                                      !- Outlet Port
  {fa6b0fd6-5320-4cde-89c9-dd809cdbcbce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2919ccb1-8d8b-46ad-ad57-bf48d3fea33f}, !- Handle
  {6c579694-a1bd-4f89-a9a8-e06c1634877f}, !- Name
  {3ae0e736-1df5-45a5-94dc-181c237f84fc}, !- Source Object
  3,                                      !- Outlet Port
  {90999c25-e20b-471f-9741-2b484591d06e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a455fc0d-697e-4176-8e2f-3eccf4bfef18}, !- Handle
  {90999c25-e20b-471f-9741-2b484591d06e}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3558e84a-1005-4923-a059-ce52ef353245}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Schedule:Ruleset,
  {93283c57-087b-4117-a210-6992242b64ba}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {38263f94-2d8e-4aa1-8951-33b5b37dc6b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38263f94-2d8e-4aa1-8951-33b5b37dc6b9}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a6cf2452-d9d6-4b4b-9d33-327da0014230}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {93283c57-087b-4117-a210-6992242b64ba}, !- Schedule Name
  {d06b0a60-ad15-48d0-b465-05564c4aaacc}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {52c2d122-eac9-4d0b-bfab-83925f07d37a}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {94192950-e405-4756-aa4b-dde101b30bd4}, !- Inlet Node Name
  {5dfd7540-8812-4760-9dad-aae6848a1852}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {47a1b053-86d5-421c-9754-535b6b8aa0f9}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {5dfd7540-8812-4760-9dad-aae6848a1852}, !- Inlet Port
  {5356a7db-c8a5-464b-a86c-73c5cfa6d58f}; !- Outlet Port

OS:Connection,
  {94192950-e405-4756-aa4b-dde101b30bd4}, !- Handle
  {ac554619-559e-422d-9001-aee0c0afe3c3}, !- Name
  {54353268-2a6b-447f-8f72-7439cb1b873c}, !- Source Object
  3,                                      !- Outlet Port
  {52c2d122-eac9-4d0b-bfab-83925f07d37a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dfd7540-8812-4760-9dad-aae6848a1852}, !- Handle
  {af92511b-e7a3-43c3-9654-9efb433e6042}, !- Name
  {52c2d122-eac9-4d0b-bfab-83925f07d37a}, !- Source Object
  3,                                      !- Outlet Port
  {47a1b053-86d5-421c-9754-535b6b8aa0f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5356a7db-c8a5-464b-a86c-73c5cfa6d58f}, !- Handle
  {7ffe14dc-192b-40c5-bf6c-d57d3a112709}, !- Name
  {47a1b053-86d5-421c-9754-535b6b8aa0f9}, !- Source Object
  3,                                      !- Outlet Port
  {8b780c80-4fb4-4108-a5e0-c307365c75bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {a433f4c0-a20c-4d83-af7c-0508de64da3d}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {eb1b8c9a-5892-460e-8ce2-d3e208a5a6db}, !- Inlet Node Name
  {260bf8ed-a187-4872-9d99-0b7be42e38fc}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.941,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a45b1386-5571-47cd-85c5-68bf1e76a2fb}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {260bf8ed-a187-4872-9d99-0b7be42e38fc}, !- Inlet Port
  {a7009645-d6eb-4178-ae73-140697c37e07}; !- Outlet Port

OS:Connection,
  {260bf8ed-a187-4872-9d99-0b7be42e38fc}, !- Handle
  {221e6fc9-34ba-46de-be91-cbd83f175020}, !- Name
  {a433f4c0-a20c-4d83-af7c-0508de64da3d}, !- Source Object
  3,                                      !- Outlet Port
  {a45b1386-5571-47cd-85c5-68bf1e76a2fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7009645-d6eb-4178-ae73-140697c37e07}, !- Handle
  {c80f4923-7f99-4c2a-a377-7260648320bf}, !- Name
  {a45b1386-5571-47cd-85c5-68bf1e76a2fb}, !- Source Object
  3,                                      !- Outlet Port
  {3abcfe28-b08f-4e0a-8514-ac0488a5819d}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {d83d402a-782a-46b0-97fd-9f1d555e2c00}, !- Handle
  DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 2054tons 0.7kW/ton 1964tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.50391236306729,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {8d3b8d25-d0d5-4388-bf2f-1457e7fd0123}, !- Cooling Capacity Function of Temperature Curve Name
  {a08865c1-2735-4473-9785-9f778a83024b}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {4196d058-839f-4c52-86b8-b6a800230ad0}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {31ff184a-ce30-4671-81ba-99d31e367d55}, !- Chilled Water Inlet Node Name
  {bf0a6b10-840c-4aad-ae71-46cd24ccb1c5}, !- Chilled Water Outlet Node Name
  {64e0d187-25d6-43b0-bb18-36c3cde99553}, !- Condenser Inlet Node Name
  {f3cce705-cc57-4410-9706-b18873c9f55b}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {23226e45-f567-4008-a60c-bcaa93e08678}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {be9436b0-1aee-4ebe-b97f-846cc645add6}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c21f6ce-d775-4b15-a6b9-cce115c3625e}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {4864e08d-bcd7-4334-95ae-b41d064ce406}, !- Handle
  DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {bf0a6b10-840c-4aad-ae71-46cd24ccb1c5}, !- Inlet Port
  {d91f6db3-9d9f-446f-b516-bf8e433f7d91}; !- Outlet Port

OS:Connection,
  {31ff184a-ce30-4671-81ba-99d31e367d55}, !- Handle
  {cc8edcc8-b3d6-414d-b4e4-2e6893ca7db2}, !- Name
  {fb4bc7c2-f2f1-42ee-b250-d63c0196371b}, !- Source Object
  3,                                      !- Outlet Port
  {d83d402a-782a-46b0-97fd-9f1d555e2c00}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {bf0a6b10-840c-4aad-ae71-46cd24ccb1c5}, !- Handle
  {fe6823de-3135-4238-a760-bc424a6b0194}, !- Name
  {d83d402a-782a-46b0-97fd-9f1d555e2c00}, !- Source Object
  16,                                     !- Outlet Port
  {4864e08d-bcd7-4334-95ae-b41d064ce406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d91f6db3-9d9f-446f-b516-bf8e433f7d91}, !- Handle
  {9a44d4f2-3406-424c-aaf7-460748f083f3}, !- Name
  {4864e08d-bcd7-4334-95ae-b41d064ce406}, !- Source Object
  3,                                      !- Outlet Port
  {fb5cd6bc-8d65-41ff-9905-cdd4a8ed1be5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {97c65847-8319-4725-b6c8-1b2c08b81c6c}, !- Handle
  DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {4d4d4777-7678-4dff-a5c3-db8f421dd053}, !- Inlet Port
  {64e0d187-25d6-43b0-bb18-36c3cde99553}; !- Outlet Port

OS:Connection,
  {4d4d4777-7678-4dff-a5c3-db8f421dd053}, !- Handle
  {e7bec407-e0ad-455e-a4eb-0a6a67b05deb}, !- Name
  {6d38f319-cafd-45a4-a12a-82c308b20fad}, !- Source Object
  4,                                      !- Outlet Port
  {97c65847-8319-4725-b6c8-1b2c08b81c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6641b5b5-c76f-400b-9eb3-1bfd00d01df1}, !- Handle
  DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {f3cce705-cc57-4410-9706-b18873c9f55b}, !- Inlet Port
  {7a58672e-65ef-46ab-a224-8e011c43e614}; !- Outlet Port

OS:Connection,
  {64e0d187-25d6-43b0-bb18-36c3cde99553}, !- Handle
  {48c7a098-57c2-4e2e-b40e-e3685b8c9d96}, !- Name
  {97c65847-8319-4725-b6c8-1b2c08b81c6c}, !- Source Object
  3,                                      !- Outlet Port
  {d83d402a-782a-46b0-97fd-9f1d555e2c00}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {f3cce705-cc57-4410-9706-b18873c9f55b}, !- Handle
  {77ff7303-35ed-49b9-87e4-d55853c4d17e}, !- Name
  {d83d402a-782a-46b0-97fd-9f1d555e2c00}, !- Source Object
  18,                                     !- Outlet Port
  {6641b5b5-c76f-400b-9eb3-1bfd00d01df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a58672e-65ef-46ab-a224-8e011c43e614}, !- Handle
  {03d907e7-90e1-4165-a5a1-de501cbf4036}, !- Name
  {6641b5b5-c76f-400b-9eb3-1bfd00d01df1}, !- Source Object
  3,                                      !- Outlet Port
  {7aaab30d-08a7-4f99-82f1-afb03a3a648b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {86a3d849-0b22-4d91-8d33-5d5a5f944989}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {39b64c9e-6c96-4e5d-b3d7-ea4b350942e5}, !- Inlet Node Name
  {ab0a1d5c-09a0-40dd-b19b-57d4c5af0bce}; !- Outlet Node Name

OS:Node,
  {dca02cde-1216-45ff-acb1-fe4b61884b4e}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {04980108-d2aa-4c25-a781-36d164094b7f}, !- Inlet Port
  {39b64c9e-6c96-4e5d-b3d7-ea4b350942e5}; !- Outlet Port

OS:Connection,
  {04980108-d2aa-4c25-a781-36d164094b7f}, !- Handle
  {2abcb2b9-44c1-4ee8-9a67-e7fbff7c02e9}, !- Name
  {8b780c80-4fb4-4108-a5e0-c307365c75bc}, !- Source Object
  4,                                      !- Outlet Port
  {dca02cde-1216-45ff-acb1-fe4b61884b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8249e50a-271d-4f39-9348-75d173d84b26}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {ab0a1d5c-09a0-40dd-b19b-57d4c5af0bce}, !- Inlet Port
  {28912331-04a1-4e45-ba6a-e078b441f632}; !- Outlet Port

OS:Connection,
  {39b64c9e-6c96-4e5d-b3d7-ea4b350942e5}, !- Handle
  {841adc1c-e09a-42a3-ad95-f525bf284d67}, !- Name
  {dca02cde-1216-45ff-acb1-fe4b61884b4e}, !- Source Object
  3,                                      !- Outlet Port
  {86a3d849-0b22-4d91-8d33-5d5a5f944989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab0a1d5c-09a0-40dd-b19b-57d4c5af0bce}, !- Handle
  {a85f3a8a-aaa9-41cc-af69-f99d3a7c81e7}, !- Name
  {86a3d849-0b22-4d91-8d33-5d5a5f944989}, !- Source Object
  3,                                      !- Outlet Port
  {8249e50a-271d-4f39-9348-75d173d84b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28912331-04a1-4e45-ba6a-e078b441f632}, !- Handle
  {46aa29ee-3ae9-47d3-8e70-58331e466a49}, !- Name
  {8249e50a-271d-4f39-9348-75d173d84b26}, !- Source Object
  3,                                      !- Outlet Port
  {fb5cd6bc-8d65-41ff-9905-cdd4a8ed1be5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bd9837a5-f13e-430b-a92f-2db95192630e}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {7463a946-6e3f-4383-b1e1-10815663bf3f}, !- Inlet Node Name
  {fcd7b5ed-caed-432e-91ca-5160b813a94c}; !- Outlet Node Name

OS:Node,
  {5588f65d-e251-41d9-a3fa-644d3852c8fb}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {fcd7b5ed-caed-432e-91ca-5160b813a94c}, !- Inlet Port
  {585b3ab5-b704-4d84-806c-d293e768bde5}; !- Outlet Port

OS:Connection,
  {7463a946-6e3f-4383-b1e1-10815663bf3f}, !- Handle
  {a740459d-09f3-4386-86e0-25465e7640a8}, !- Name
  {fa6b0fd6-5320-4cde-89c9-dd809cdbcbce}, !- Source Object
  3,                                      !- Outlet Port
  {bd9837a5-f13e-430b-a92f-2db95192630e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd7b5ed-caed-432e-91ca-5160b813a94c}, !- Handle
  {ee04c332-507d-47a4-bb2e-ed86fc1d54c3}, !- Name
  {bd9837a5-f13e-430b-a92f-2db95192630e}, !- Source Object
  3,                                      !- Outlet Port
  {5588f65d-e251-41d9-a3fa-644d3852c8fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {585b3ab5-b704-4d84-806c-d293e768bde5}, !- Handle
  {f433ea68-8c9a-42a1-86ab-4de3bb3aa9b6}, !- Name
  {5588f65d-e251-41d9-a3fa-644d3852c8fb}, !- Source Object
  3,                                      !- Outlet Port
  {5b1cb3c4-5f82-4aaf-912d-b2785d35fe06}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0953aa4b-2f7a-43c6-b0be-47dc81dbaddd}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {dbb0034e-ed2e-40a2-baef-b7f9e9f62728}, !- Inlet Node Name
  {66a164a4-ab9d-4a2d-9ce2-d6b12f36d6d1}; !- Outlet Node Name

OS:Node,
  {e6dce304-f0f9-4e65-ba0d-d299d9d4fb53}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {08bdea2c-aae0-4c86-a5f2-f27fd3e9f25b}, !- Inlet Port
  {dbb0034e-ed2e-40a2-baef-b7f9e9f62728}; !- Outlet Port

OS:Connection,
  {08bdea2c-aae0-4c86-a5f2-f27fd3e9f25b}, !- Handle
  {76dc42b1-89b0-4612-9a03-85c8ac6e0568}, !- Name
  {fb5cd6bc-8d65-41ff-9905-cdd4a8ed1be5}, !- Source Object
  2,                                      !- Outlet Port
  {e6dce304-f0f9-4e65-ba0d-d299d9d4fb53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb0034e-ed2e-40a2-baef-b7f9e9f62728}, !- Handle
  {89dd2bd8-a39f-45e2-969c-98e465134241}, !- Name
  {e6dce304-f0f9-4e65-ba0d-d299d9d4fb53}, !- Source Object
  3,                                      !- Outlet Port
  {0953aa4b-2f7a-43c6-b0be-47dc81dbaddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66a164a4-ab9d-4a2d-9ce2-d6b12f36d6d1}, !- Handle
  {3f302283-021a-4d06-907c-698b01ad5cae}, !- Name
  {0953aa4b-2f7a-43c6-b0be-47dc81dbaddd}, !- Source Object
  3,                                      !- Outlet Port
  {d06b0a60-ad15-48d0-b465-05564c4aaacc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aa6e5a97-cb07-4dea-a8c4-df09c6387906}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {5cf8c4a3-4ac4-467c-a714-6269981eb93e}, !- Inlet Node Name
  {e6f71a36-7d95-4585-8778-263a4e6e8e17}; !- Outlet Node Name

OS:Node,
  {c814e94d-c717-4e32-8cc3-67796441d905}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {e6f71a36-7d95-4585-8778-263a4e6e8e17}, !- Inlet Port
  {eb1b8c9a-5892-460e-8ce2-d3e208a5a6db}; !- Outlet Port

OS:Connection,
  {5cf8c4a3-4ac4-467c-a714-6269981eb93e}, !- Handle
  {c4e25ec6-c783-4f68-a353-c12371bcd104}, !- Name
  {11d53255-2a72-4403-84e2-c122e41e0573}, !- Source Object
  3,                                      !- Outlet Port
  {aa6e5a97-cb07-4dea-a8c4-df09c6387906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6f71a36-7d95-4585-8778-263a4e6e8e17}, !- Handle
  {99f903a3-8a81-4ee6-84f3-4cf2b9691233}, !- Name
  {aa6e5a97-cb07-4dea-a8c4-df09c6387906}, !- Source Object
  3,                                      !- Outlet Port
  {c814e94d-c717-4e32-8cc3-67796441d905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb1b8c9a-5892-460e-8ce2-d3e208a5a6db}, !- Handle
  {fa7517d2-8cbf-440c-a6c1-3f60b24d5336}, !- Name
  {c814e94d-c717-4e32-8cc3-67796441d905}, !- Source Object
  3,                                      !- Outlet Port
  {a433f4c0-a20c-4d83-af7c-0508de64da3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {09683109-bb27-4a4d-bc46-f9f3132247a9}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {d628cf81-bc3d-4e7f-b074-7fbb5dccc935}, !- Inlet Node Name
  {3b82cd68-025e-4bbf-90c6-c5246b3fe83f}; !- Outlet Node Name

OS:Node,
  {7598ac42-1704-4e1f-8a1f-0494d5c38aff}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {ef65728e-fd29-4d17-9a7e-47c844a3e079}, !- Inlet Port
  {d628cf81-bc3d-4e7f-b074-7fbb5dccc935}; !- Outlet Port

OS:Connection,
  {ef65728e-fd29-4d17-9a7e-47c844a3e079}, !- Handle
  {3248ac02-5239-41bb-9b28-5b2e9ff6301a}, !- Name
  {5b1cb3c4-5f82-4aaf-912d-b2785d35fe06}, !- Source Object
  2,                                      !- Outlet Port
  {7598ac42-1704-4e1f-8a1f-0494d5c38aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d628cf81-bc3d-4e7f-b074-7fbb5dccc935}, !- Handle
  {2d5afb9d-3f23-40b0-a6bc-62f11ba5b929}, !- Name
  {7598ac42-1704-4e1f-8a1f-0494d5c38aff}, !- Source Object
  3,                                      !- Outlet Port
  {09683109-bb27-4a4d-bc46-f9f3132247a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b82cd68-025e-4bbf-90c6-c5246b3fe83f}, !- Handle
  {313ea4ae-7feb-4edd-84ce-4325dac27149}, !- Name
  {09683109-bb27-4a4d-bc46-f9f3132247a9}, !- Source Object
  3,                                      !- Outlet Port
  {3ae0e736-1df5-45a5-94dc-181c237f84fc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b4f50316-f924-4b5b-bec4-fc9954f1134d}, !- Handle
  6 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {7d3022ae-4c95-47b2-9b72-43bbae549879}, !- Availability Schedule
  {123bbddc-5ab0-4cb6-a616-196450dedc58}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {81117e49-a3d2-44b0-8435-6a618e612261}, !- Supply Side Inlet Node Name
  {ef7c9b6e-58c8-4fea-8107-14b39343d758}, !- Demand Side Outlet Node Name
  {23b509a0-c628-4078-9545-150ddf2f6be0}, !- Demand Side Inlet Node A
  {0678c164-6d6e-4168-8f98-290b40631451}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a2b74c40-39e6-4353-a902-0e8047d039b2}, !- Demand Mixer Name
  {49cb9051-408f-4b76-aac5-d1368efb9c1a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {78d50f82-dee4-426f-963d-01ba2a39c4c7}, !- Handle
  6 Zone VAV Supply Inlet Node,           !- Name
  {81117e49-a3d2-44b0-8435-6a618e612261}, !- Inlet Port
  {79d127ea-c06c-4d56-a537-77530e6428ff}; !- Outlet Port

OS:Node,
  {06afcbd4-5894-410f-a3c1-9d60965a549d}, !- Handle
  6 Zone VAV Supply Outlet Node,          !- Name
  {238e4359-d2e4-487a-9a59-b1a9fa23a166}, !- Inlet Port
  {0678c164-6d6e-4168-8f98-290b40631451}; !- Outlet Port

OS:Connection,
  {81117e49-a3d2-44b0-8435-6a618e612261}, !- Handle
  {e6afac17-077b-49ad-a0de-141c3c17c34d}, !- Name
  {b4f50316-f924-4b5b-bec4-fc9954f1134d}, !- Source Object
  8,                                      !- Outlet Port
  {78d50f82-dee4-426f-963d-01ba2a39c4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0678c164-6d6e-4168-8f98-290b40631451}, !- Handle
  {63b777ad-17fa-4f6d-9fb3-3e959845bbdf}, !- Name
  {06afcbd4-5894-410f-a3c1-9d60965a549d}, !- Source Object
  3,                                      !- Outlet Port
  {b4f50316-f924-4b5b-bec4-fc9954f1134d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e5c51a67-4014-4f62-985b-a255459e497f}, !- Handle
  6 Zone VAV Demand Inlet Node,           !- Name
  {23b509a0-c628-4078-9545-150ddf2f6be0}, !- Inlet Port
  {2f45b4c2-504d-4299-9c95-3b539ea0bde0}; !- Outlet Port

OS:Node,
  {a28acb08-3d86-41af-a5bd-54dc10d2fdfd}, !- Handle
  6 Zone VAV Demand Outlet Node,          !- Name
  {92044bc3-d03a-425b-8342-1e7b302ff300}, !- Inlet Port
  {ef7c9b6e-58c8-4fea-8107-14b39343d758}; !- Outlet Port

OS:Node,
  {6e6ce5b0-f4d9-422c-9fdb-878f19811e34}, !- Handle
  Zone Hospital PatRoom A  - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {d2e13638-d562-4d06-a707-82c9eb9aafd1}, !- Inlet Port
  {e2e4d177-2da1-4e3f-988a-0a0e2524e041}; !- Outlet Port

OS:Connection,
  {23b509a0-c628-4078-9545-150ddf2f6be0}, !- Handle
  {ca770534-e0ca-4618-84c9-9b7d7e607bfb}, !- Name
  {b4f50316-f924-4b5b-bec4-fc9954f1134d}, !- Source Object
  10,                                     !- Outlet Port
  {e5c51a67-4014-4f62-985b-a255459e497f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef7c9b6e-58c8-4fea-8107-14b39343d758}, !- Handle
  {345309d1-a23d-469f-b7ac-bb4e17250530}, !- Name
  {a28acb08-3d86-41af-a5bd-54dc10d2fdfd}, !- Source Object
  3,                                      !- Outlet Port
  {b4f50316-f924-4b5b-bec4-fc9954f1134d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {49cb9051-408f-4b76-aac5-d1368efb9c1a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2f45b4c2-504d-4299-9c95-3b539ea0bde0}, !- Inlet Node Name
  {057e0f96-0059-45f5-963f-426671f1666a}, !- Outlet Node Name 1
  {9d73b834-2d9b-4e27-b44d-db3024ba2b3e}, !- Outlet Node Name 2
  {89973700-f910-44cc-a73b-6b4c785e38a3}, !- Outlet Node Name 3
  {8fdef6d7-2cee-43b8-b746-eac55ded31de}, !- Outlet Node Name 4
  {21a19595-220d-4fbe-a9f8-b9c2269f6762}, !- Outlet Node Name 5
  {88badc00-a318-4f0a-8cdb-b9641a59f0bc}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {a2b74c40-39e6-4353-a902-0e8047d039b2}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {92044bc3-d03a-425b-8342-1e7b302ff300}, !- Outlet Node Name
  {07b39f20-6531-49ce-a636-4dc3f684a853}, !- Inlet Node Name 1
  {dcebe622-354c-46b7-a61e-a329ad9768a4}, !- Inlet Node Name 2
  {45473ed0-2b0c-4154-933b-b2939187a44e}, !- Inlet Node Name 3
  {95132a00-036a-4bee-a35e-a3fb18f9731c}, !- Inlet Node Name 4
  {1d913032-6c09-4273-a1bc-dd89598828af}, !- Inlet Node Name 5
  {f741eb66-5168-476f-bf8c-e833d6449879}; !- Inlet Node Name 6

OS:Connection,
  {2f45b4c2-504d-4299-9c95-3b539ea0bde0}, !- Handle
  {1e5bd859-3c27-4745-89f4-d428d2c7661d}, !- Name
  {e5c51a67-4014-4f62-985b-a255459e497f}, !- Source Object
  3,                                      !- Outlet Port
  {49cb9051-408f-4b76-aac5-d1368efb9c1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92044bc3-d03a-425b-8342-1e7b302ff300}, !- Handle
  {fd463d6b-dd23-4061-b2b5-67634cde6e65}, !- Name
  {a2b74c40-39e6-4353-a902-0e8047d039b2}, !- Source Object
  2,                                      !- Outlet Port
  {a28acb08-3d86-41af-a5bd-54dc10d2fdfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0e2d716c-85af-4939-90d9-c9d707799743}, !- Handle
  {b4f50316-f924-4b5b-bec4-fc9954f1134d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {123bbddc-5ab0-4cb6-a616-196450dedc58}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f6ee9e41-d675-4587-bc31-07b67801d02a}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {7c074711-d824-4d98-bbfd-a0e5f29a95ce}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {fac85c40-83ae-46c6-8bd6-20fe30e86ee6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fac85c40-83ae-46c6-8bd6-20fe30e86ee6}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5655e2dc-b8bb-4138-9b3a-86afdd49b5b3}, !- Handle
  6 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {7c074711-d824-4d98-bbfd-a0e5f29a95ce}, !- Schedule Name
  {06afcbd4-5894-410f-a3c1-9d60965a549d}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {d13522aa-5eaf-433c-9d10-99aa3eeb2910}, !- Handle
  6 Zone VAV Fan,                         !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c871b2b7-539d-4df0-aa19-250aa92d2fc7}, !- Air Inlet Node Name
  {238e4359-d2e4-487a-9a59-b1a9fa23a166}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {238e4359-d2e4-487a-9a59-b1a9fa23a166}, !- Handle
  {5708d650-b1d1-4295-a275-eda00d79910b}, !- Name
  {d13522aa-5eaf-433c-9d10-99aa3eeb2910}, !- Source Object
  17,                                     !- Outlet Port
  {06afcbd4-5894-410f-a3c1-9d60965a549d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0c3097e1-0db7-42a5-90ba-1f26fcf6d590}, !- Handle
  6 Zone VAV Main Htg Coil,               !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f78028d7-133b-446b-ba74-acc1d4097ee1}, !- Water Inlet Node Name
  {81840b4e-c4ab-4238-b4c7-8344af17a3f9}, !- Water Outlet Node Name
  {fe555f4e-fc11-409e-8040-2704b8801f82}, !- Air Inlet Node Name
  {297cc8f0-5a9a-4065-b684-98f868ffc6fc}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4f0adb3f-4366-48e3-b4bc-b3008019fa06}, !- Handle
  6 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {5931c108-7a3f-47e8-8987-b4f51ed45ed3}, !- Inlet Port
  {f78028d7-133b-446b-ba74-acc1d4097ee1}; !- Outlet Port

OS:Connection,
  {5931c108-7a3f-47e8-8987-b4f51ed45ed3}, !- Handle
  {1f2ffe87-c3a7-4938-a7db-72571929e724}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  4,                                      !- Outlet Port
  {4f0adb3f-4366-48e3-b4bc-b3008019fa06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5dfaac4-c3ae-46f9-bb4d-b809c66282a0}, !- Handle
  6 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {81840b4e-c4ab-4238-b4c7-8344af17a3f9}, !- Inlet Port
  {9369add2-9faf-4161-ab48-fd9a5b535541}; !- Outlet Port

OS:Connection,
  {f78028d7-133b-446b-ba74-acc1d4097ee1}, !- Handle
  {4ad02d23-4725-495a-b2b9-f39a8aadab36}, !- Name
  {4f0adb3f-4366-48e3-b4bc-b3008019fa06}, !- Source Object
  3,                                      !- Outlet Port
  {0c3097e1-0db7-42a5-90ba-1f26fcf6d590}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {81840b4e-c4ab-4238-b4c7-8344af17a3f9}, !- Handle
  {9bd87ae6-aed6-42b3-bee9-a8e9ce5fc428}, !- Name
  {0c3097e1-0db7-42a5-90ba-1f26fcf6d590}, !- Source Object
  6,                                      !- Outlet Port
  {d5dfaac4-c3ae-46f9-bb4d-b809c66282a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9369add2-9faf-4161-ab48-fd9a5b535541}, !- Handle
  {6ae82df3-e773-4fce-aa91-eb85b1d5e8ab}, !- Name
  {d5dfaac4-c3ae-46f9-bb4d-b809c66282a0}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {037c81c3-7dc9-42ca-a717-674269c70627}, !- Handle
  6 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {297cc8f0-5a9a-4065-b684-98f868ffc6fc}, !- Inlet Port
  {c871b2b7-539d-4df0-aa19-250aa92d2fc7}; !- Outlet Port

OS:Connection,
  {297cc8f0-5a9a-4065-b684-98f868ffc6fc}, !- Handle
  {f6ed59c7-86f8-415a-b315-50e87c73f8c8}, !- Name
  {0c3097e1-0db7-42a5-90ba-1f26fcf6d590}, !- Source Object
  8,                                      !- Outlet Port
  {037c81c3-7dc9-42ca-a717-674269c70627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c871b2b7-539d-4df0-aa19-250aa92d2fc7}, !- Handle
  {bdc64d45-fc5c-48d3-856a-8acd75c881c3}, !- Name
  {037c81c3-7dc9-42ca-a717-674269c70627}, !- Source Object
  3,                                      !- Outlet Port
  {d13522aa-5eaf-433c-9d10-99aa3eeb2910}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e2d4fe6c-76c1-4493-8d81-9c402060288a}, !- Handle
  6 Zone VAV Main Htg Coil Controller,    !- Name
  {0c3097e1-0db7-42a5-90ba-1f26fcf6d590}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {4b0dce23-3d52-4631-a15b-e1e0dc871a47}, !- Handle
  6 Zone VAV Clg Coil,                    !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f0e2e5fe-715d-4fd2-8453-310af7a609a9}, !- Water Inlet Node Name
  {977e2285-2c8a-4060-9992-4c69db72ed6d}, !- Water Outlet Node Name
  {25ec7e0c-5ebd-4c14-8e70-9dbf500b11ad}, !- Air Inlet Node Name
  {ac2c4cad-55e4-4151-8552-869a34dff41b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0b666611-8ec5-4a48-9f84-6a3f8cdb29a9}, !- Handle
  6 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {480284a8-e125-41c2-845d-ba1aeaa0f5d1}, !- Inlet Port
  {f0e2e5fe-715d-4fd2-8453-310af7a609a9}; !- Outlet Port

OS:Connection,
  {480284a8-e125-41c2-845d-ba1aeaa0f5d1}, !- Handle
  {bf5bfb00-190e-4e3d-a6b1-e6c3024a1917}, !- Name
  {3abcfe28-b08f-4e0a-8514-ac0488a5819d}, !- Source Object
  4,                                      !- Outlet Port
  {0b666611-8ec5-4a48-9f84-6a3f8cdb29a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {936d9982-67dc-4d5a-8095-a7ccdc8425a3}, !- Handle
  6 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {977e2285-2c8a-4060-9992-4c69db72ed6d}, !- Inlet Port
  {e8472a81-242f-4c70-855c-1f5015acc9e6}; !- Outlet Port

OS:Connection,
  {f0e2e5fe-715d-4fd2-8453-310af7a609a9}, !- Handle
  {74324be9-e16c-4599-9cf3-36e6026549f2}, !- Name
  {0b666611-8ec5-4a48-9f84-6a3f8cdb29a9}, !- Source Object
  3,                                      !- Outlet Port
  {4b0dce23-3d52-4631-a15b-e1e0dc871a47}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {977e2285-2c8a-4060-9992-4c69db72ed6d}, !- Handle
  {085ed5c6-80f7-41a0-a9de-5216f4ae8f82}, !- Name
  {4b0dce23-3d52-4631-a15b-e1e0dc871a47}, !- Source Object
  11,                                     !- Outlet Port
  {936d9982-67dc-4d5a-8095-a7ccdc8425a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8472a81-242f-4c70-855c-1f5015acc9e6}, !- Handle
  {c9cbce56-25b2-4c8e-984e-f0a309a4a2b6}, !- Name
  {936d9982-67dc-4d5a-8095-a7ccdc8425a3}, !- Source Object
  3,                                      !- Outlet Port
  {5b1cb3c4-5f82-4aaf-912d-b2785d35fe06}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {414ce144-11be-41d5-bb50-42715b353f2a}, !- Handle
  6 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {ac2c4cad-55e4-4151-8552-869a34dff41b}, !- Inlet Port
  {fe555f4e-fc11-409e-8040-2704b8801f82}; !- Outlet Port

OS:Connection,
  {ac2c4cad-55e4-4151-8552-869a34dff41b}, !- Handle
  {333e48e8-daca-45cf-b52d-94fcecca971b}, !- Name
  {4b0dce23-3d52-4631-a15b-e1e0dc871a47}, !- Source Object
  13,                                     !- Outlet Port
  {414ce144-11be-41d5-bb50-42715b353f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe555f4e-fc11-409e-8040-2704b8801f82}, !- Handle
  {34f72bf2-7330-4942-8cb1-3aec61e71478}, !- Name
  {414ce144-11be-41d5-bb50-42715b353f2a}, !- Source Object
  3,                                      !- Outlet Port
  {0c3097e1-0db7-42a5-90ba-1f26fcf6d590}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ef5124b3-348e-478c-b633-cfcabbc1b496}, !- Handle
  6 Zone VAV Clg Coil Controller,         !- Name
  {4b0dce23-3d52-4631-a15b-e1e0dc871a47}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {38100dd8-f52c-42ff-acce-8280da8bc006}, !- Handle
  6 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7d3022ae-4c95-47b2-9b72-43bbae549879}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2993e9cf-51db-4485-8cb3-0fa8e899db6a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2993e9cf-51db-4485-8cb3-0fa8e899db6a}, !- Handle
  6 Zone VAV Vent Controller,             !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {34dd1c5a-be49-4417-88ed-c6d32f75e222}, !- Handle
  6 Zone VAV OA System,                   !- Name
  {38100dd8-f52c-42ff-acce-8280da8bc006}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3f1284f2-6be3-44ee-acb1-22c47ca7d2c0}, !- Mixed Air Node Name
  {de6ec853-8c99-4eaf-97a2-6d32de944260}, !- Outdoor Air Stream Node Name
  {af6eb01b-bd81-4bfa-906c-2597d85d8d92}, !- Relief Air Stream Node Name
  {79d127ea-c06c-4d56-a537-77530e6428ff}; !- Return Air Stream Node Name

OS:Node,
  {91f0d4d6-5949-4e33-a561-363d9a9fc310}, !- Handle
  6 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {de6ec853-8c99-4eaf-97a2-6d32de944260}; !- Outlet Port

OS:Connection,
  {de6ec853-8c99-4eaf-97a2-6d32de944260}, !- Handle
  {9d29465e-ae34-479f-8dd2-5537552c57b5}, !- Name
  {91f0d4d6-5949-4e33-a561-363d9a9fc310}, !- Source Object
  3,                                      !- Outlet Port
  {34dd1c5a-be49-4417-88ed-c6d32f75e222}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {86385158-c7e4-4a26-b246-ed99d48c963a}, !- Handle
  6 Zone VAV Relief Air Node,             !- Name
  {af6eb01b-bd81-4bfa-906c-2597d85d8d92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af6eb01b-bd81-4bfa-906c-2597d85d8d92}, !- Handle
  {7fc3d27f-3702-4b96-a6e9-06cfd1963f8e}, !- Name
  {34dd1c5a-be49-4417-88ed-c6d32f75e222}, !- Source Object
  7,                                      !- Outlet Port
  {86385158-c7e4-4a26-b246-ed99d48c963a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c768001e-cc24-42bb-95ac-8345035b1e60}, !- Handle
  6 Zone VAV Mixed Air Node,              !- Name
  {3f1284f2-6be3-44ee-acb1-22c47ca7d2c0}, !- Inlet Port
  {25ec7e0c-5ebd-4c14-8e70-9dbf500b11ad}; !- Outlet Port

OS:Connection,
  {79d127ea-c06c-4d56-a537-77530e6428ff}, !- Handle
  {6fbb8d84-a0bb-472f-a395-12e65ac09301}, !- Name
  {78d50f82-dee4-426f-963d-01ba2a39c4c7}, !- Source Object
  3,                                      !- Outlet Port
  {34dd1c5a-be49-4417-88ed-c6d32f75e222}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3f1284f2-6be3-44ee-acb1-22c47ca7d2c0}, !- Handle
  {559d771f-cddf-410c-8c55-5d28ff9b5212}, !- Name
  {34dd1c5a-be49-4417-88ed-c6d32f75e222}, !- Source Object
  5,                                      !- Outlet Port
  {c768001e-cc24-42bb-95ac-8345035b1e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25ec7e0c-5ebd-4c14-8e70-9dbf500b11ad}, !- Handle
  {eafacf1e-6322-4808-93aa-8f99f4d420a5}, !- Name
  {c768001e-cc24-42bb-95ac-8345035b1e60}, !- Source Object
  3,                                      !- Outlet Port
  {4b0dce23-3d52-4631-a15b-e1e0dc871a47}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f6ee9e41-d675-4587-bc31-07b67801d02a}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {69bbb867-4bb2-4a19-a620-3e6de59fa7b3}, !- Control Zone or Zone List Name
  {5f29b275-a402-41bf-8aa7-40acde5f3bc9}, !- Cooling Control Zone or Zone List Name
  {374c5d57-2020-4d1e-b81b-936b360e8144}, !- Heating Control Zone or Zone List Name
  {9031877d-5d40-4ea3-932c-2e0d307c4eba}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {69bbb867-4bb2-4a19-a620-3e6de59fa7b3}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {5f29b275-a402-41bf-8aa7-40acde5f3bc9}, !- Handle
  {454b5920-2462-4ca1-a785-7460a25c1c8e}; !- Name

OS:ModelObjectList,
  {374c5d57-2020-4d1e-b81b-936b360e8144}, !- Handle
  {177d4c57-1c26-4160-a25f-7d49707e7fe6}; !- Name

OS:ModelObjectList,
  {9031877d-5d40-4ea3-932c-2e0d307c4eba}, !- Handle
  {04760794-5630-48ad-936e-e071675079e7}; !- Name

OS:Coil:Heating:Water,
  {de3817cf-5f70-486c-995a-b7ead4219f07}, !- Handle
  Zone Hospital PatRoom A  - Story Mid3 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {28ff8fe1-03e2-4336-a196-debfcce28943}, !- Water Inlet Node Name
  {168c33cd-e0cc-4e71-af3a-200a1747e261}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {167b8168-ea7d-4de9-bcf7-192f561d0ee3}, !- Handle
  Zone Hospital PatRoom A  - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {56832854-99bf-4ded-89aa-1d655b7e72c2}, !- Inlet Port
  {28ff8fe1-03e2-4336-a196-debfcce28943}; !- Outlet Port

OS:Connection,
  {56832854-99bf-4ded-89aa-1d655b7e72c2}, !- Handle
  {10bb4ec0-5dcf-4543-a786-f3155dfa7edf}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  5,                                      !- Outlet Port
  {167b8168-ea7d-4de9-bcf7-192f561d0ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {818c69ba-1e27-4ab4-bd58-e0758a3196c3}, !- Handle
  Zone Hospital PatRoom A  - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {168c33cd-e0cc-4e71-af3a-200a1747e261}, !- Inlet Port
  {44a1f8c0-4cf7-40da-86c5-67f6dc196fe7}; !- Outlet Port

OS:Connection,
  {28ff8fe1-03e2-4336-a196-debfcce28943}, !- Handle
  {399e6461-d4ac-48ab-b000-c5bd6ab9ffda}, !- Name
  {167b8168-ea7d-4de9-bcf7-192f561d0ee3}, !- Source Object
  3,                                      !- Outlet Port
  {de3817cf-5f70-486c-995a-b7ead4219f07}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {168c33cd-e0cc-4e71-af3a-200a1747e261}, !- Handle
  {74dd97db-0b3b-4ddc-9826-e35ab0bdef55}, !- Name
  {de3817cf-5f70-486c-995a-b7ead4219f07}, !- Source Object
  6,                                      !- Outlet Port
  {818c69ba-1e27-4ab4-bd58-e0758a3196c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44a1f8c0-4cf7-40da-86c5-67f6dc196fe7}, !- Handle
  {1b1c0a25-a839-41b2-9e11-b667e92dc701}, !- Name
  {818c69ba-1e27-4ab4-bd58-e0758a3196c3}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {737450ff-e9ff-4758-81c7-2d8d94b1830d}, !- Handle
  Zone Hospital PatRoom A  - Story Mid3 Reheat Coil Controller, !- Name
  {de3817cf-5f70-486c-995a-b7ead4219f07}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6d97078d-c451-4514-a03a-a0edf189f90a}, !- Handle
  Zone Hospital PatRoom A  - Story Mid3 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {f2c2b9b6-a824-4990-a148-7086546dc7be}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {de3817cf-5f70-486c-995a-b7ead4219f07}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d2e13638-d562-4d06-a707-82c9eb9aafd1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1e228b45-6155-4314-a759-636710471dca}, !- Handle
  Zone Hospital PatRoom A  - Story Mid3 Return Air Node, !- Name
  {5d095656-e17e-4536-8a81-f100e43190be}, !- Inlet Port
  {07b39f20-6531-49ce-a636-4dc3f684a853}; !- Outlet Port

OS:Connection,
  {e2e4d177-2da1-4e3f-988a-0a0e2524e041}, !- Handle
  {c52c0c3d-ad98-435e-8a12-04607976651b}, !- Name
  {6e6ce5b0-f4d9-422c-9fdb-878f19811e34}, !- Source Object
  3,                                      !- Outlet Port
  {7bb2b5c0-cbe1-4c63-a2bf-73580e653c2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d095656-e17e-4536-8a81-f100e43190be}, !- Handle
  {056e954e-aec4-484d-9942-cd4b51ac47be}, !- Name
  {782ca3e5-e878-4491-81a7-43600895b705}, !- Source Object
  3,                                      !- Outlet Port
  {1e228b45-6155-4314-a759-636710471dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b39f20-6531-49ce-a636-4dc3f684a853}, !- Handle
  {99fa3c0f-f5d2-4381-a1a4-0a21a605b406}, !- Name
  {1e228b45-6155-4314-a759-636710471dca}, !- Source Object
  3,                                      !- Outlet Port
  {a2b74c40-39e6-4353-a902-0e8047d039b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bbd10322-40e4-47c5-bf15-67f2a8342837}, !- Handle
  Zone Hospital PatRoom A  - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {057e0f96-0059-45f5-963f-426671f1666a}, !- Inlet Port
  {f2c2b9b6-a824-4990-a148-7086546dc7be}; !- Outlet Port

OS:Connection,
  {057e0f96-0059-45f5-963f-426671f1666a}, !- Handle
  {7e10da2a-b09c-403f-a371-932d6f40e6bd}, !- Name
  {49cb9051-408f-4b76-aac5-d1368efb9c1a}, !- Source Object
  3,                                      !- Outlet Port
  {bbd10322-40e4-47c5-bf15-67f2a8342837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2c2b9b6-a824-4990-a148-7086546dc7be}, !- Handle
  {f9e652ee-34ae-4815-9045-90e579ae2afc}, !- Name
  {bbd10322-40e4-47c5-bf15-67f2a8342837}, !- Source Object
  3,                                      !- Outlet Port
  {6d97078d-c451-4514-a03a-a0edf189f90a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2e13638-d562-4d06-a707-82c9eb9aafd1}, !- Handle
  {d81dd1dc-859e-4ad6-acc1-4981cc5a51f0}, !- Name
  {6d97078d-c451-4514-a03a-a0edf189f90a}, !- Source Object
  12,                                     !- Outlet Port
  {6e6ce5b0-f4d9-422c-9fdb-878f19811e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4ce8b3f2-a31c-4ff0-953a-0768efb62151}, !- Handle
  Zone Hospital PatRoom A end_a - Story Mid3 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ebb528a5-c1ab-4cb5-82bc-d4bfa347c0ba}, !- Water Inlet Node Name
  {2f229c78-748d-4ed3-b0f6-d2263a90974c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a41caf9-fdc9-447e-ae9f-bd0dea440ab5}, !- Handle
  Zone Hospital PatRoom A end_a - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {73a1f594-92e7-410d-a05e-b896ec3083f3}, !- Inlet Port
  {ebb528a5-c1ab-4cb5-82bc-d4bfa347c0ba}; !- Outlet Port

OS:Connection,
  {73a1f594-92e7-410d-a05e-b896ec3083f3}, !- Handle
  {dc9e9af0-6526-49d6-83d5-efdfaee3f856}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  6,                                      !- Outlet Port
  {8a41caf9-fdc9-447e-ae9f-bd0dea440ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {edfe3d8a-8fd8-42e2-bcbd-57d1e53a3ab4}, !- Handle
  Zone Hospital PatRoom A end_a - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {2f229c78-748d-4ed3-b0f6-d2263a90974c}, !- Inlet Port
  {3a822f1d-d7e6-418a-82d3-ace074a930f2}; !- Outlet Port

OS:Connection,
  {ebb528a5-c1ab-4cb5-82bc-d4bfa347c0ba}, !- Handle
  {ad64e913-4bf9-4a3b-9520-ab544cfc468f}, !- Name
  {8a41caf9-fdc9-447e-ae9f-bd0dea440ab5}, !- Source Object
  3,                                      !- Outlet Port
  {4ce8b3f2-a31c-4ff0-953a-0768efb62151}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2f229c78-748d-4ed3-b0f6-d2263a90974c}, !- Handle
  {0708412f-392a-44ec-8e44-1efc8c6fa054}, !- Name
  {4ce8b3f2-a31c-4ff0-953a-0768efb62151}, !- Source Object
  6,                                      !- Outlet Port
  {edfe3d8a-8fd8-42e2-bcbd-57d1e53a3ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a822f1d-d7e6-418a-82d3-ace074a930f2}, !- Handle
  {51569c39-0efb-453b-bf8d-efc8f172fc77}, !- Name
  {edfe3d8a-8fd8-42e2-bcbd-57d1e53a3ab4}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b5393efb-33aa-4b48-99b8-a23ce853180a}, !- Handle
  Zone Hospital PatRoom A end_a - Story Mid3 Reheat Coil Controller, !- Name
  {4ce8b3f2-a31c-4ff0-953a-0768efb62151}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cdaa5986-aa80-417b-adc9-e7cf62fe3062}, !- Handle
  Zone Hospital PatRoom A end_a - Story Mid3 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {658e1675-f616-4393-ad37-fa935b5cb83c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4ce8b3f2-a31c-4ff0-953a-0768efb62151}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f6c0331d-72a3-42e1-aa3d-fe7ad1ebafed}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {52e163e0-2655-4931-adc4-28e1e2bae759}, !- Handle
  Zone Hospital PatRoom A end_a - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {f6c0331d-72a3-42e1-aa3d-fe7ad1ebafed}, !- Inlet Port
  {4319ff9c-4bef-4179-8377-b79165055c2a}; !- Outlet Port

OS:Node,
  {87a527ab-af37-4ea0-ad4f-0e89e459c4b1}, !- Handle
  Zone Hospital PatRoom A end_a - Story Mid3 Return Air Node, !- Name
  {c42ebcb8-2212-4c36-8059-0dc5faa1bed0}, !- Inlet Port
  {dcebe622-354c-46b7-a61e-a329ad9768a4}; !- Outlet Port

OS:Connection,
  {4319ff9c-4bef-4179-8377-b79165055c2a}, !- Handle
  {b0d30a7b-87cb-484b-95d0-b85d4d4a9f37}, !- Name
  {52e163e0-2655-4931-adc4-28e1e2bae759}, !- Source Object
  3,                                      !- Outlet Port
  {80aaf00c-d007-4d5c-9300-029c02b89a17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c42ebcb8-2212-4c36-8059-0dc5faa1bed0}, !- Handle
  {4e23e418-9da7-457c-9a8f-269c413efd57}, !- Name
  {402dafc6-90f3-463b-8c80-51484e8b1d7a}, !- Source Object
  3,                                      !- Outlet Port
  {87a527ab-af37-4ea0-ad4f-0e89e459c4b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcebe622-354c-46b7-a61e-a329ad9768a4}, !- Handle
  {75dc3963-101a-47ee-93f5-7d15bc7f5c63}, !- Name
  {87a527ab-af37-4ea0-ad4f-0e89e459c4b1}, !- Source Object
  3,                                      !- Outlet Port
  {a2b74c40-39e6-4353-a902-0e8047d039b2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b255222d-236c-48ee-9085-35232525150c}, !- Handle
  Zone Hospital PatRoom A end_a - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {9d73b834-2d9b-4e27-b44d-db3024ba2b3e}, !- Inlet Port
  {658e1675-f616-4393-ad37-fa935b5cb83c}; !- Outlet Port

OS:Connection,
  {9d73b834-2d9b-4e27-b44d-db3024ba2b3e}, !- Handle
  {97ae2a20-9ab8-45d3-9852-c2aed97aa22b}, !- Name
  {49cb9051-408f-4b76-aac5-d1368efb9c1a}, !- Source Object
  4,                                      !- Outlet Port
  {b255222d-236c-48ee-9085-35232525150c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {658e1675-f616-4393-ad37-fa935b5cb83c}, !- Handle
  {5f98e7d7-f708-4691-bfde-8df06af6af4b}, !- Name
  {b255222d-236c-48ee-9085-35232525150c}, !- Source Object
  3,                                      !- Outlet Port
  {cdaa5986-aa80-417b-adc9-e7cf62fe3062}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6c0331d-72a3-42e1-aa3d-fe7ad1ebafed}, !- Handle
  {dd2a0311-2eaf-41e5-a3e0-aaf801049a36}, !- Name
  {cdaa5986-aa80-417b-adc9-e7cf62fe3062}, !- Source Object
  12,                                     !- Outlet Port
  {52e163e0-2655-4931-adc4-28e1e2bae759}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7d18216a-64ef-4e45-a969-0fb60628be91}, !- Handle
  Zone Hospital PatRoom B  - Story Mid3 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7bc1bf7d-e397-4af3-b160-e9883f56c4db}, !- Water Inlet Node Name
  {a36f6e84-d802-4f5d-9126-592224f98e1a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {776d81d2-f7cd-4412-a7ee-9e24a16857e7}, !- Handle
  Zone Hospital PatRoom B  - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {b4eb4b8e-ca6f-402a-b6b9-23b53d35c672}, !- Inlet Port
  {7bc1bf7d-e397-4af3-b160-e9883f56c4db}; !- Outlet Port

OS:Connection,
  {b4eb4b8e-ca6f-402a-b6b9-23b53d35c672}, !- Handle
  {f95cd9b8-6f77-4b60-8199-f10c45e53056}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  7,                                      !- Outlet Port
  {776d81d2-f7cd-4412-a7ee-9e24a16857e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44369a93-e227-4ce0-b744-8bc589f6ca61}, !- Handle
  Zone Hospital PatRoom B  - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {a36f6e84-d802-4f5d-9126-592224f98e1a}, !- Inlet Port
  {2003dcb9-84ff-42be-a41a-2e7d710f86c9}; !- Outlet Port

OS:Connection,
  {7bc1bf7d-e397-4af3-b160-e9883f56c4db}, !- Handle
  {0f60fbd5-353d-4f02-900e-1aff312556da}, !- Name
  {776d81d2-f7cd-4412-a7ee-9e24a16857e7}, !- Source Object
  3,                                      !- Outlet Port
  {7d18216a-64ef-4e45-a969-0fb60628be91}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a36f6e84-d802-4f5d-9126-592224f98e1a}, !- Handle
  {4a271716-1a0f-4886-820a-df882b83f22d}, !- Name
  {7d18216a-64ef-4e45-a969-0fb60628be91}, !- Source Object
  6,                                      !- Outlet Port
  {44369a93-e227-4ce0-b744-8bc589f6ca61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2003dcb9-84ff-42be-a41a-2e7d710f86c9}, !- Handle
  {a1d9ed9b-aa94-487f-bf0d-9b1f1a73b04a}, !- Name
  {44369a93-e227-4ce0-b744-8bc589f6ca61}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {98f53d57-2976-40da-90a8-84a366a7ac54}, !- Handle
  Zone Hospital PatRoom B  - Story Mid3 Reheat Coil Controller, !- Name
  {7d18216a-64ef-4e45-a969-0fb60628be91}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3010c367-b946-40dc-90ba-08677a69bd0a}, !- Handle
  Zone Hospital PatRoom B  - Story Mid3 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {68360819-7e22-4a17-a228-174711b4f210}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7d18216a-64ef-4e45-a969-0fb60628be91}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a1ae77a0-1f75-4b46-a10e-830f87ca5e15}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {348235ed-5b80-403d-8d41-05be792fc74e}, !- Handle
  Zone Hospital PatRoom B  - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {a1ae77a0-1f75-4b46-a10e-830f87ca5e15}, !- Inlet Port
  {871fe7e9-a9b2-45e3-8600-c34280995c2d}; !- Outlet Port

OS:Node,
  {4b65f49f-be3d-4ded-9b78-ad3dd9f8cdcb}, !- Handle
  Zone Hospital PatRoom B  - Story Mid3 Return Air Node, !- Name
  {01ef3951-5481-4260-8574-5ff13ea8228c}, !- Inlet Port
  {45473ed0-2b0c-4154-933b-b2939187a44e}; !- Outlet Port

OS:Connection,
  {871fe7e9-a9b2-45e3-8600-c34280995c2d}, !- Handle
  {c87d8fde-d1d2-414f-9ebe-9a1491db45fc}, !- Name
  {348235ed-5b80-403d-8d41-05be792fc74e}, !- Source Object
  3,                                      !- Outlet Port
  {6b58bcce-f91a-4b3d-9849-8f1c633ea4af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01ef3951-5481-4260-8574-5ff13ea8228c}, !- Handle
  {69a560f4-86a9-43b5-8ea7-d9f6c11443fb}, !- Name
  {41ea1d3f-c839-4c36-a129-ef4d768ff3c9}, !- Source Object
  3,                                      !- Outlet Port
  {4b65f49f-be3d-4ded-9b78-ad3dd9f8cdcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45473ed0-2b0c-4154-933b-b2939187a44e}, !- Handle
  {9494bf4e-1581-4f1f-822e-21b5fba43fc1}, !- Name
  {4b65f49f-be3d-4ded-9b78-ad3dd9f8cdcb}, !- Source Object
  3,                                      !- Outlet Port
  {a2b74c40-39e6-4353-a902-0e8047d039b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9484364b-7ff7-4fc6-a9a1-c5356643011c}, !- Handle
  Zone Hospital PatRoom B  - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {89973700-f910-44cc-a73b-6b4c785e38a3}, !- Inlet Port
  {68360819-7e22-4a17-a228-174711b4f210}; !- Outlet Port

OS:Connection,
  {89973700-f910-44cc-a73b-6b4c785e38a3}, !- Handle
  {5d57e56c-4c2a-4401-a3f5-2e05606afc39}, !- Name
  {49cb9051-408f-4b76-aac5-d1368efb9c1a}, !- Source Object
  5,                                      !- Outlet Port
  {9484364b-7ff7-4fc6-a9a1-c5356643011c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68360819-7e22-4a17-a228-174711b4f210}, !- Handle
  {089fb23a-eb70-4844-808b-b38716fc7638}, !- Name
  {9484364b-7ff7-4fc6-a9a1-c5356643011c}, !- Source Object
  3,                                      !- Outlet Port
  {3010c367-b946-40dc-90ba-08677a69bd0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1ae77a0-1f75-4b46-a10e-830f87ca5e15}, !- Handle
  {61014a8e-ab5b-43ec-9385-f8881dfbfdec}, !- Name
  {3010c367-b946-40dc-90ba-08677a69bd0a}, !- Source Object
  12,                                     !- Outlet Port
  {348235ed-5b80-403d-8d41-05be792fc74e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {84086a48-0238-4165-9b0d-a61154670fd8}, !- Handle
  Zone Hospital PatRoom B end_a - Story Mid3 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {566dae4c-7d86-451f-ba59-9916be3a392c}, !- Water Inlet Node Name
  {84e8cf39-00e9-4a4a-af2b-3a3b0cac9995}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2ead84b4-187a-4432-8039-a9ed34333db7}, !- Handle
  Zone Hospital PatRoom B end_a - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {b48e4df5-4cc8-466d-93bf-d15f048707bf}, !- Inlet Port
  {566dae4c-7d86-451f-ba59-9916be3a392c}; !- Outlet Port

OS:Connection,
  {b48e4df5-4cc8-466d-93bf-d15f048707bf}, !- Handle
  {af286b68-5940-49fe-b050-9ddf533a0dd5}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  8,                                      !- Outlet Port
  {2ead84b4-187a-4432-8039-a9ed34333db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ca832d7-9759-40a8-8f5d-c44d9efa23f9}, !- Handle
  Zone Hospital PatRoom B end_a - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {84e8cf39-00e9-4a4a-af2b-3a3b0cac9995}, !- Inlet Port
  {fc44de50-29ee-45e1-9267-a23c84b73693}; !- Outlet Port

OS:Connection,
  {566dae4c-7d86-451f-ba59-9916be3a392c}, !- Handle
  {94bcb341-de77-432c-b119-771f397b0e46}, !- Name
  {2ead84b4-187a-4432-8039-a9ed34333db7}, !- Source Object
  3,                                      !- Outlet Port
  {84086a48-0238-4165-9b0d-a61154670fd8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {84e8cf39-00e9-4a4a-af2b-3a3b0cac9995}, !- Handle
  {65c0a50f-d298-4d6a-aadc-69fdae8bf8a5}, !- Name
  {84086a48-0238-4165-9b0d-a61154670fd8}, !- Source Object
  6,                                      !- Outlet Port
  {0ca832d7-9759-40a8-8f5d-c44d9efa23f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc44de50-29ee-45e1-9267-a23c84b73693}, !- Handle
  {3d0a6209-25e7-45c0-be73-e8f69bdfb7a1}, !- Name
  {0ca832d7-9759-40a8-8f5d-c44d9efa23f9}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fd55f83c-0970-4fdb-b02e-cb8409cb28e1}, !- Handle
  Zone Hospital PatRoom B end_a - Story Mid3 Reheat Coil Controller, !- Name
  {84086a48-0238-4165-9b0d-a61154670fd8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {82052e60-e23b-49f2-b5c0-1f18ad5ea741}, !- Handle
  Zone Hospital PatRoom B end_a - Story Mid3 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {aebfd901-7175-4f49-94e4-7cc4c5a23ed6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {84086a48-0238-4165-9b0d-a61154670fd8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6858a6a4-7b24-409a-8467-016081b0040b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {16937a8f-e289-4405-95a1-bfb35a3348ac}, !- Handle
  Zone Hospital PatRoom B end_a - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {6858a6a4-7b24-409a-8467-016081b0040b}, !- Inlet Port
  {30d6d478-590b-4793-b0e8-b04437adc73d}; !- Outlet Port

OS:Node,
  {f32aa38c-01e4-458c-b121-9e59edfcc090}, !- Handle
  Zone Hospital PatRoom B end_a - Story Mid3 Return Air Node, !- Name
  {d67d88ee-fb36-4b84-ac55-2356914e7d51}, !- Inlet Port
  {95132a00-036a-4bee-a35e-a3fb18f9731c}; !- Outlet Port

OS:Connection,
  {30d6d478-590b-4793-b0e8-b04437adc73d}, !- Handle
  {9a490943-165a-4214-b178-8c8da0991cb9}, !- Name
  {16937a8f-e289-4405-95a1-bfb35a3348ac}, !- Source Object
  3,                                      !- Outlet Port
  {7f651612-845a-4945-855d-41ff441868a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d67d88ee-fb36-4b84-ac55-2356914e7d51}, !- Handle
  {2a13eb5c-b3f0-4cdf-b46f-7a958f2b6505}, !- Name
  {955be162-a119-48a5-b0a3-b34ce561f6a8}, !- Source Object
  3,                                      !- Outlet Port
  {f32aa38c-01e4-458c-b121-9e59edfcc090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95132a00-036a-4bee-a35e-a3fb18f9731c}, !- Handle
  {30d491c3-da02-48ce-96cb-6fb613f1a4df}, !- Name
  {f32aa38c-01e4-458c-b121-9e59edfcc090}, !- Source Object
  3,                                      !- Outlet Port
  {a2b74c40-39e6-4353-a902-0e8047d039b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d4c43be3-5a47-4a0d-806d-e138e474b7eb}, !- Handle
  Zone Hospital PatRoom B end_a - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {8fdef6d7-2cee-43b8-b746-eac55ded31de}, !- Inlet Port
  {aebfd901-7175-4f49-94e4-7cc4c5a23ed6}; !- Outlet Port

OS:Connection,
  {8fdef6d7-2cee-43b8-b746-eac55ded31de}, !- Handle
  {ec8cc79c-803b-4b0a-81b7-d0ae5edb9a19}, !- Name
  {49cb9051-408f-4b76-aac5-d1368efb9c1a}, !- Source Object
  6,                                      !- Outlet Port
  {d4c43be3-5a47-4a0d-806d-e138e474b7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aebfd901-7175-4f49-94e4-7cc4c5a23ed6}, !- Handle
  {d43e4f50-480d-4b22-b4bf-daa423a8f12f}, !- Name
  {d4c43be3-5a47-4a0d-806d-e138e474b7eb}, !- Source Object
  3,                                      !- Outlet Port
  {82052e60-e23b-49f2-b5c0-1f18ad5ea741}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6858a6a4-7b24-409a-8467-016081b0040b}, !- Handle
  {049ecc9b-6bd5-411d-b407-bc17258eaf9e}, !- Name
  {82052e60-e23b-49f2-b5c0-1f18ad5ea741}, !- Source Object
  12,                                     !- Outlet Port
  {16937a8f-e289-4405-95a1-bfb35a3348ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {79197660-d30a-410e-b681-60b344cd41c0}, !- Handle
  Zone Hospital PatRoom C  - Story Mid3 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {655ce992-0dd6-43ca-9f22-de03c1d87640}, !- Water Inlet Node Name
  {6b7725aa-5749-43f2-a57a-62a25e2b9d3c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {96280b9c-e09c-4603-868a-39664e16fc60}, !- Handle
  Zone Hospital PatRoom C  - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {424cfb4d-b43f-4bf0-814d-d43c1b1831af}, !- Inlet Port
  {655ce992-0dd6-43ca-9f22-de03c1d87640}; !- Outlet Port

OS:Connection,
  {424cfb4d-b43f-4bf0-814d-d43c1b1831af}, !- Handle
  {6f3a9eac-7eda-4967-98a5-8cfb5d9086da}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  9,                                      !- Outlet Port
  {96280b9c-e09c-4603-868a-39664e16fc60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b631e78c-54c9-4537-ad7c-58caf66ad2a2}, !- Handle
  Zone Hospital PatRoom C  - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {6b7725aa-5749-43f2-a57a-62a25e2b9d3c}, !- Inlet Port
  {0b395b5e-c4d2-4f1d-ae42-c6d671396088}; !- Outlet Port

OS:Connection,
  {655ce992-0dd6-43ca-9f22-de03c1d87640}, !- Handle
  {a1938b41-2042-496d-bc84-76c7a19a9ff9}, !- Name
  {96280b9c-e09c-4603-868a-39664e16fc60}, !- Source Object
  3,                                      !- Outlet Port
  {79197660-d30a-410e-b681-60b344cd41c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6b7725aa-5749-43f2-a57a-62a25e2b9d3c}, !- Handle
  {854d896f-0dec-4e20-876b-42b44be1f7ce}, !- Name
  {79197660-d30a-410e-b681-60b344cd41c0}, !- Source Object
  6,                                      !- Outlet Port
  {b631e78c-54c9-4537-ad7c-58caf66ad2a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b395b5e-c4d2-4f1d-ae42-c6d671396088}, !- Handle
  {1c358b82-5268-4e5a-a7e4-152cd0f4f2a3}, !- Name
  {b631e78c-54c9-4537-ad7c-58caf66ad2a2}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f4a25773-90be-4054-9a57-e416c1624520}, !- Handle
  Zone Hospital PatRoom C  - Story Mid3 Reheat Coil Controller, !- Name
  {79197660-d30a-410e-b681-60b344cd41c0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fe359dac-76f9-418b-9223-4d9180764b20}, !- Handle
  Zone Hospital PatRoom C  - Story Mid3 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {62f25049-be37-4ba9-8978-b0ecf2e39992}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {79197660-d30a-410e-b681-60b344cd41c0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bb283598-1091-47ca-ac88-8172d3e1af52}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {40389001-0eb1-4b97-9f46-1639405199af}, !- Handle
  Zone Hospital PatRoom C  - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {bb283598-1091-47ca-ac88-8172d3e1af52}, !- Inlet Port
  {1ac3c03b-5ad8-4dc3-b1e8-c79ef22d918a}; !- Outlet Port

OS:Node,
  {3b57f3de-8dbb-477a-bdb8-16c955acd5e5}, !- Handle
  Zone Hospital PatRoom C  - Story Mid3 Return Air Node, !- Name
  {0746d22c-be2c-4a22-bc32-e134dd565ce3}, !- Inlet Port
  {1d913032-6c09-4273-a1bc-dd89598828af}; !- Outlet Port

OS:Connection,
  {1ac3c03b-5ad8-4dc3-b1e8-c79ef22d918a}, !- Handle
  {71513bb6-7460-4405-bf44-ca1d236f93d2}, !- Name
  {40389001-0eb1-4b97-9f46-1639405199af}, !- Source Object
  3,                                      !- Outlet Port
  {7d150fa7-c0b6-49d1-b221-c503132753c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0746d22c-be2c-4a22-bc32-e134dd565ce3}, !- Handle
  {5783af21-10df-420c-bded-94a7581cbed5}, !- Name
  {2ad3dce4-6d85-4f33-a939-51e43cda2327}, !- Source Object
  3,                                      !- Outlet Port
  {3b57f3de-8dbb-477a-bdb8-16c955acd5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d913032-6c09-4273-a1bc-dd89598828af}, !- Handle
  {f3a2ce82-8d35-4221-91d8-b30d2547e506}, !- Name
  {3b57f3de-8dbb-477a-bdb8-16c955acd5e5}, !- Source Object
  3,                                      !- Outlet Port
  {a2b74c40-39e6-4353-a902-0e8047d039b2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {6fa4eb86-73c4-4e95-affa-ff54e4d0b681}, !- Handle
  Zone Hospital PatRoom C  - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {21a19595-220d-4fbe-a9f8-b9c2269f6762}, !- Inlet Port
  {62f25049-be37-4ba9-8978-b0ecf2e39992}; !- Outlet Port

OS:Connection,
  {21a19595-220d-4fbe-a9f8-b9c2269f6762}, !- Handle
  {bfe55c9c-00f6-46bf-835b-faaebbd34484}, !- Name
  {49cb9051-408f-4b76-aac5-d1368efb9c1a}, !- Source Object
  7,                                      !- Outlet Port
  {6fa4eb86-73c4-4e95-affa-ff54e4d0b681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f25049-be37-4ba9-8978-b0ecf2e39992}, !- Handle
  {7e3d082a-16df-4374-9cea-b3baf13d3854}, !- Name
  {6fa4eb86-73c4-4e95-affa-ff54e4d0b681}, !- Source Object
  3,                                      !- Outlet Port
  {fe359dac-76f9-418b-9223-4d9180764b20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb283598-1091-47ca-ac88-8172d3e1af52}, !- Handle
  {bdf2c996-4d99-4311-b004-4ed812cce81b}, !- Name
  {fe359dac-76f9-418b-9223-4d9180764b20}, !- Source Object
  12,                                     !- Outlet Port
  {40389001-0eb1-4b97-9f46-1639405199af}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5d316ea5-be8a-468d-a6ca-2738c7d80a59}, !- Handle
  Zone Hospital PatRoom C end_a - Story Mid3 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d00dcd54-e164-4925-97a8-ea90398b4fa5}, !- Water Inlet Node Name
  {173f66ed-7a55-41d8-b106-1f6f051f5555}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb535846-3a38-4d33-9f5b-7ae690d391ee}, !- Handle
  Zone Hospital PatRoom C end_a - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {1f7d0037-cef1-4bde-b88a-38bd329d7433}, !- Inlet Port
  {d00dcd54-e164-4925-97a8-ea90398b4fa5}; !- Outlet Port

OS:Connection,
  {1f7d0037-cef1-4bde-b88a-38bd329d7433}, !- Handle
  {fdbce154-6cd5-42cb-8b08-771d169391ed}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  10,                                     !- Outlet Port
  {fb535846-3a38-4d33-9f5b-7ae690d391ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1089b453-b1fc-4ade-91a9-686f2836d9e7}, !- Handle
  Zone Hospital PatRoom C end_a - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {173f66ed-7a55-41d8-b106-1f6f051f5555}, !- Inlet Port
  {a720585c-77e8-475a-8d4f-2ecae330952f}; !- Outlet Port

OS:Connection,
  {d00dcd54-e164-4925-97a8-ea90398b4fa5}, !- Handle
  {8efbb458-a4df-49a0-a7c2-2af69a689c26}, !- Name
  {fb535846-3a38-4d33-9f5b-7ae690d391ee}, !- Source Object
  3,                                      !- Outlet Port
  {5d316ea5-be8a-468d-a6ca-2738c7d80a59}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {173f66ed-7a55-41d8-b106-1f6f051f5555}, !- Handle
  {2474d206-f3ed-4351-9006-37560528e09a}, !- Name
  {5d316ea5-be8a-468d-a6ca-2738c7d80a59}, !- Source Object
  6,                                      !- Outlet Port
  {1089b453-b1fc-4ade-91a9-686f2836d9e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a720585c-77e8-475a-8d4f-2ecae330952f}, !- Handle
  {0506db6a-fe27-45be-a730-7c673437b62c}, !- Name
  {1089b453-b1fc-4ade-91a9-686f2836d9e7}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {52dd9a70-f39d-4128-ac84-df93b7212c62}, !- Handle
  Zone Hospital PatRoom C end_a - Story Mid3 Reheat Coil Controller, !- Name
  {5d316ea5-be8a-468d-a6ca-2738c7d80a59}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6b9ecac8-9901-4710-a021-04afe388dfaa}, !- Handle
  Zone Hospital PatRoom C end_a - Story Mid3 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {8e8fc7af-8026-40f5-9031-82bfd861780d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5d316ea5-be8a-468d-a6ca-2738c7d80a59}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aec27067-bce9-4647-9df5-c670e7b84231}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fc8db330-1d47-4474-ac8d-dfe31f3682c6}, !- Handle
  Zone Hospital PatRoom C end_a - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {aec27067-bce9-4647-9df5-c670e7b84231}, !- Inlet Port
  {bced5bd4-c05a-40ab-a5df-fd595bf05ace}; !- Outlet Port

OS:Node,
  {796a7c91-6841-4c05-8a16-6bf7252fddb2}, !- Handle
  Zone Hospital PatRoom C end_a - Story Mid3 Return Air Node, !- Name
  {49ba67fb-2750-4fb7-a71a-f97a1b62f076}, !- Inlet Port
  {f741eb66-5168-476f-bf8c-e833d6449879}; !- Outlet Port

OS:Connection,
  {bced5bd4-c05a-40ab-a5df-fd595bf05ace}, !- Handle
  {d047c0c6-c25a-4a08-b203-84b5fa8683e7}, !- Name
  {fc8db330-1d47-4474-ac8d-dfe31f3682c6}, !- Source Object
  3,                                      !- Outlet Port
  {5579bf8b-24d8-49df-9c6b-7fc3f90a1bae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49ba67fb-2750-4fb7-a71a-f97a1b62f076}, !- Handle
  {0552f428-0bb6-4214-bbe7-ffadf7af70a8}, !- Name
  {3b97e787-9827-4994-ab6b-2b292fa3f124}, !- Source Object
  3,                                      !- Outlet Port
  {796a7c91-6841-4c05-8a16-6bf7252fddb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f741eb66-5168-476f-bf8c-e833d6449879}, !- Handle
  {6d479e46-bb28-461d-bb22-9cf63dc6082c}, !- Name
  {796a7c91-6841-4c05-8a16-6bf7252fddb2}, !- Source Object
  3,                                      !- Outlet Port
  {a2b74c40-39e6-4353-a902-0e8047d039b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {615719b2-15bd-49c1-976d-9623786e094e}, !- Handle
  Zone Hospital PatRoom C end_a - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {88badc00-a318-4f0a-8cdb-b9641a59f0bc}, !- Inlet Port
  {8e8fc7af-8026-40f5-9031-82bfd861780d}; !- Outlet Port

OS:Connection,
  {88badc00-a318-4f0a-8cdb-b9641a59f0bc}, !- Handle
  {4dc2ccec-fdac-42ac-93f2-e328fbc995be}, !- Name
  {49cb9051-408f-4b76-aac5-d1368efb9c1a}, !- Source Object
  8,                                      !- Outlet Port
  {615719b2-15bd-49c1-976d-9623786e094e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e8fc7af-8026-40f5-9031-82bfd861780d}, !- Handle
  {1c717a9d-0646-4eae-a6c8-974237475c2d}, !- Name
  {615719b2-15bd-49c1-976d-9623786e094e}, !- Source Object
  3,                                      !- Outlet Port
  {6b9ecac8-9901-4710-a021-04afe388dfaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aec27067-bce9-4647-9df5-c670e7b84231}, !- Handle
  {0a2ec91c-e751-4ef0-a9ec-b9a0a1bd359a}, !- Name
  {6b9ecac8-9901-4710-a021-04afe388dfaa}, !- Source Object
  12,                                     !- Outlet Port
  {fc8db330-1d47-4474-ac8d-dfe31f3682c6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {986ab76e-0995-4d08-a21f-ff848d69b85b}, !- Handle
  6 Zone VAV 1,                           !- Name
  ,                                       !- Controller List Name
  {de538d0e-5e9b-4dad-bdcd-f0db2645d9b1}, !- Availability Schedule
  {44d347c9-fb8f-4715-8ada-fa6dd1e73443}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {befecc96-25f8-4d1c-82f3-45afdb4a0361}, !- Supply Side Inlet Node Name
  {981dea69-1bf6-4e01-a354-0a3d7c893159}, !- Demand Side Outlet Node Name
  {370914d7-816b-4252-aa67-1abf26d685c2}, !- Demand Side Inlet Node A
  {9078a0d0-7a2d-488c-a293-f4b5895e9ea3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f7c8614d-53cc-4a0a-af4d-535623077eaa}, !- Demand Mixer Name
  {7152bbaf-756b-478b-921f-1f3769bc424d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {992c015c-3cc9-446a-b125-e9d5f5243a9d}, !- Handle
  6 Zone VAV 1 Supply Inlet Node,         !- Name
  {befecc96-25f8-4d1c-82f3-45afdb4a0361}, !- Inlet Port
  {999ed739-544f-45f1-a970-37df50ed7f1b}; !- Outlet Port

OS:Node,
  {2d78edf1-09f3-496b-aed6-2e7ed7d965e7}, !- Handle
  6 Zone VAV 1 Supply Outlet Node,        !- Name
  {9e397444-520c-46d4-9a80-191c6c88dfb3}, !- Inlet Port
  {9078a0d0-7a2d-488c-a293-f4b5895e9ea3}; !- Outlet Port

OS:Connection,
  {befecc96-25f8-4d1c-82f3-45afdb4a0361}, !- Handle
  {e4f507c9-1d97-4f55-84f3-79fb865bad42}, !- Name
  {986ab76e-0995-4d08-a21f-ff848d69b85b}, !- Source Object
  8,                                      !- Outlet Port
  {992c015c-3cc9-446a-b125-e9d5f5243a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9078a0d0-7a2d-488c-a293-f4b5895e9ea3}, !- Handle
  {4e6678ee-39ae-48f8-98d4-ba1d83968593}, !- Name
  {2d78edf1-09f3-496b-aed6-2e7ed7d965e7}, !- Source Object
  3,                                      !- Outlet Port
  {986ab76e-0995-4d08-a21f-ff848d69b85b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ff4c58bf-3b95-4977-afdb-9bcf73b5b386}, !- Handle
  6 Zone VAV 1 Demand Inlet Node,         !- Name
  {370914d7-816b-4252-aa67-1abf26d685c2}, !- Inlet Port
  {a8577615-ef41-4724-9dd4-87f5ed3999b7}; !- Outlet Port

OS:Node,
  {37dea496-50b5-4386-b820-f1c917aa2eed}, !- Handle
  6 Zone VAV 1 Demand Outlet Node,        !- Name
  {aaa8bca9-d723-4ff4-8149-0fb53659e4a1}, !- Inlet Port
  {981dea69-1bf6-4e01-a354-0a3d7c893159}; !- Outlet Port

OS:Node,
  {aa48f419-3cc6-4a07-ad36-9dd36db488ba}, !- Handle
  Zone Hospital PatRoom A  - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {b90d6024-a4bf-4c51-8837-0934f85ed154}, !- Inlet Port
  {bf5c01c9-f7e3-42b7-8fbd-fd02e0e7a5f7}; !- Outlet Port

OS:Connection,
  {370914d7-816b-4252-aa67-1abf26d685c2}, !- Handle
  {a9f57213-d29f-4545-835d-54edade175ce}, !- Name
  {986ab76e-0995-4d08-a21f-ff848d69b85b}, !- Source Object
  10,                                     !- Outlet Port
  {ff4c58bf-3b95-4977-afdb-9bcf73b5b386}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {981dea69-1bf6-4e01-a354-0a3d7c893159}, !- Handle
  {6a723c64-bf5b-4b22-b6f3-535cc32acda9}, !- Name
  {37dea496-50b5-4386-b820-f1c917aa2eed}, !- Source Object
  3,                                      !- Outlet Port
  {986ab76e-0995-4d08-a21f-ff848d69b85b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7152bbaf-756b-478b-921f-1f3769bc424d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a8577615-ef41-4724-9dd4-87f5ed3999b7}, !- Inlet Node Name
  {f44fc896-88b0-422a-af90-3d86415b19c1}, !- Outlet Node Name 1
  {6dd36999-8903-42dc-8bea-e20fe9c0aef7}, !- Outlet Node Name 2
  {891fae61-fa96-4166-890c-2285143baebd}, !- Outlet Node Name 3
  {8a03379a-c410-41ec-8cd3-b687d5577e40}, !- Outlet Node Name 4
  {502b6935-deaf-43bc-a7f1-02c2e0f83086}, !- Outlet Node Name 5
  {6fd5e7a5-b110-4bda-bbc9-28f13d76ab5b}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {f7c8614d-53cc-4a0a-af4d-535623077eaa}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {aaa8bca9-d723-4ff4-8149-0fb53659e4a1}, !- Outlet Node Name
  {8b75e5bf-d396-41ad-ab9e-b856b39c92c2}, !- Inlet Node Name 1
  {4b15ad84-5935-421a-8c3f-b1df097a76b1}, !- Inlet Node Name 2
  {5467724e-01a2-46b7-88d5-d8fbab6c4ff1}, !- Inlet Node Name 3
  {84325f40-6513-4ae1-8043-011953ae6ba0}, !- Inlet Node Name 4
  {c7faa145-0257-41b0-ae5e-856f21c09c38}, !- Inlet Node Name 5
  {86c39967-2469-4c1b-8b14-2b9cd1a77ef8}; !- Inlet Node Name 6

OS:Connection,
  {a8577615-ef41-4724-9dd4-87f5ed3999b7}, !- Handle
  {44b22331-4dd4-4769-be99-2f2bf9627498}, !- Name
  {ff4c58bf-3b95-4977-afdb-9bcf73b5b386}, !- Source Object
  3,                                      !- Outlet Port
  {7152bbaf-756b-478b-921f-1f3769bc424d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaa8bca9-d723-4ff4-8149-0fb53659e4a1}, !- Handle
  {505e2268-5544-4519-9bcd-5a66f7c20ae3}, !- Name
  {f7c8614d-53cc-4a0a-af4d-535623077eaa}, !- Source Object
  2,                                      !- Outlet Port
  {37dea496-50b5-4386-b820-f1c917aa2eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ba0c31ff-ba02-4e21-994e-84d88dcba739}, !- Handle
  {986ab76e-0995-4d08-a21f-ff848d69b85b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {44d347c9-fb8f-4715-8ada-fa6dd1e73443}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {245f4c75-d7ea-41e4-a25e-e382416ccdf4}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {aeba121d-d695-4f62-aa29-7aff691e7617}, !- Handle
  Supply Air Temp - 55.0F 1,              !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {f897de91-fe7f-47ac-918e-73927b606539}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f897de91-fe7f-47ac-918e-73927b606539}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e2803b30-8f28-4f27-a393-a14eb5351285}, !- Handle
  6 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {aeba121d-d695-4f62-aa29-7aff691e7617}, !- Schedule Name
  {2d78edf1-09f3-496b-aed6-2e7ed7d965e7}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {d078d764-a0c5-4151-b9de-4008bdb392b4}, !- Handle
  6 Zone VAV 1 Fan,                       !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c45fabdb-67c5-4f3f-8bbd-4d40d8bcd50c}, !- Air Inlet Node Name
  {9e397444-520c-46d4-9a80-191c6c88dfb3}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {9e397444-520c-46d4-9a80-191c6c88dfb3}, !- Handle
  {6339aeac-ab42-4e7d-9a49-372af4830a47}, !- Name
  {d078d764-a0c5-4151-b9de-4008bdb392b4}, !- Source Object
  17,                                     !- Outlet Port
  {2d78edf1-09f3-496b-aed6-2e7ed7d965e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5c48540d-fce4-4aee-8132-d31b99fa5942}, !- Handle
  6 Zone VAV 1 Main Htg Coil,             !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {44170779-f011-46aa-bfff-33c28d970e00}, !- Water Inlet Node Name
  {92b10514-08f7-421b-b463-2f9bfb2d9530}, !- Water Outlet Node Name
  {110517e9-f067-48f7-8995-058b92daf3ce}, !- Air Inlet Node Name
  {aad1c20d-45f5-4ddd-8171-dac1f29c417f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {51c80afb-00fa-41e0-9c10-92c323ffe358}, !- Handle
  6 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {de5b9c4b-d93f-4329-b151-34c2f9730a83}, !- Inlet Port
  {44170779-f011-46aa-bfff-33c28d970e00}; !- Outlet Port

OS:Connection,
  {de5b9c4b-d93f-4329-b151-34c2f9730a83}, !- Handle
  {35a95ea8-4249-4842-a5b7-b0cb2cb3fe55}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  11,                                     !- Outlet Port
  {51c80afb-00fa-41e0-9c10-92c323ffe358}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0e6e061-d2e1-4119-bb10-818eaa6376e1}, !- Handle
  6 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {92b10514-08f7-421b-b463-2f9bfb2d9530}, !- Inlet Port
  {c6b1cdc0-994b-40ca-9566-0a36c33d4181}; !- Outlet Port

OS:Connection,
  {44170779-f011-46aa-bfff-33c28d970e00}, !- Handle
  {21361a9e-9c6a-4d48-82ca-793f2d4c50d0}, !- Name
  {51c80afb-00fa-41e0-9c10-92c323ffe358}, !- Source Object
  3,                                      !- Outlet Port
  {5c48540d-fce4-4aee-8132-d31b99fa5942}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {92b10514-08f7-421b-b463-2f9bfb2d9530}, !- Handle
  {16a3445c-4099-42ce-b788-6110002b7d88}, !- Name
  {5c48540d-fce4-4aee-8132-d31b99fa5942}, !- Source Object
  6,                                      !- Outlet Port
  {c0e6e061-d2e1-4119-bb10-818eaa6376e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b1cdc0-994b-40ca-9566-0a36c33d4181}, !- Handle
  {2dcc1186-d130-4706-aa8e-d0ffc1a3803b}, !- Name
  {c0e6e061-d2e1-4119-bb10-818eaa6376e1}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fed746a0-c16b-413e-b2c4-424987a12155}, !- Handle
  6 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {aad1c20d-45f5-4ddd-8171-dac1f29c417f}, !- Inlet Port
  {c45fabdb-67c5-4f3f-8bbd-4d40d8bcd50c}; !- Outlet Port

OS:Connection,
  {aad1c20d-45f5-4ddd-8171-dac1f29c417f}, !- Handle
  {f74c65c3-b55a-47d0-8853-1b8d6b00f53f}, !- Name
  {5c48540d-fce4-4aee-8132-d31b99fa5942}, !- Source Object
  8,                                      !- Outlet Port
  {fed746a0-c16b-413e-b2c4-424987a12155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c45fabdb-67c5-4f3f-8bbd-4d40d8bcd50c}, !- Handle
  {cbe4077e-b5b0-44c4-b434-aa09b041595f}, !- Name
  {fed746a0-c16b-413e-b2c4-424987a12155}, !- Source Object
  3,                                      !- Outlet Port
  {d078d764-a0c5-4151-b9de-4008bdb392b4}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {679b8fd0-ffda-49f9-87f5-d1ffc9cdac39}, !- Handle
  6 Zone VAV 1 Main Htg Coil Controller,  !- Name
  {5c48540d-fce4-4aee-8132-d31b99fa5942}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {6324876f-e4a2-458f-8ef9-c5076c18b943}, !- Handle
  6 Zone VAV 1 Clg Coil,                  !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e1345c5c-2cc7-4563-a54c-32d8782575a7}, !- Water Inlet Node Name
  {5122ff48-f45c-4d8d-be02-711d43d77d05}, !- Water Outlet Node Name
  {620518d3-d075-4f2c-9f3d-d3d2609e8523}, !- Air Inlet Node Name
  {f0e296fe-ff6a-42e1-9521-7aada301999d}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3e05caa5-1c38-49ec-ba85-dcd2f1f5189a}, !- Handle
  6 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {3d92958d-706e-43c1-9930-f7a9d6644a06}, !- Inlet Port
  {e1345c5c-2cc7-4563-a54c-32d8782575a7}; !- Outlet Port

OS:Connection,
  {3d92958d-706e-43c1-9930-f7a9d6644a06}, !- Handle
  {5791412a-f92c-4fc7-bec2-c353de4fa22f}, !- Name
  {3abcfe28-b08f-4e0a-8514-ac0488a5819d}, !- Source Object
  5,                                      !- Outlet Port
  {3e05caa5-1c38-49ec-ba85-dcd2f1f5189a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cd4499e-c959-4b93-9f2a-5ed80a48a3da}, !- Handle
  6 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {5122ff48-f45c-4d8d-be02-711d43d77d05}, !- Inlet Port
  {b25e2f2e-fb7a-47c7-a5a1-803e45979aed}; !- Outlet Port

OS:Connection,
  {e1345c5c-2cc7-4563-a54c-32d8782575a7}, !- Handle
  {5baea793-a3ed-41dc-93fc-f61a27fbc13c}, !- Name
  {3e05caa5-1c38-49ec-ba85-dcd2f1f5189a}, !- Source Object
  3,                                      !- Outlet Port
  {6324876f-e4a2-458f-8ef9-c5076c18b943}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5122ff48-f45c-4d8d-be02-711d43d77d05}, !- Handle
  {bbeb38cd-6e18-4575-925b-bc7a296ac776}, !- Name
  {6324876f-e4a2-458f-8ef9-c5076c18b943}, !- Source Object
  11,                                     !- Outlet Port
  {5cd4499e-c959-4b93-9f2a-5ed80a48a3da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25e2f2e-fb7a-47c7-a5a1-803e45979aed}, !- Handle
  {c1a5962a-08f9-466d-adb6-03e1a548b9fb}, !- Name
  {5cd4499e-c959-4b93-9f2a-5ed80a48a3da}, !- Source Object
  3,                                      !- Outlet Port
  {5b1cb3c4-5f82-4aaf-912d-b2785d35fe06}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c81af44c-8092-4960-aec7-fd9f6bf641a3}, !- Handle
  6 Zone VAV 1 Clg Coil Outlet Air Node,  !- Name
  {f0e296fe-ff6a-42e1-9521-7aada301999d}, !- Inlet Port
  {110517e9-f067-48f7-8995-058b92daf3ce}; !- Outlet Port

OS:Connection,
  {f0e296fe-ff6a-42e1-9521-7aada301999d}, !- Handle
  {91946c5b-8072-4cd0-84bf-b292e449b5c0}, !- Name
  {6324876f-e4a2-458f-8ef9-c5076c18b943}, !- Source Object
  13,                                     !- Outlet Port
  {c81af44c-8092-4960-aec7-fd9f6bf641a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {110517e9-f067-48f7-8995-058b92daf3ce}, !- Handle
  {abc366cb-e76b-4d95-a2a7-64395db5a4e5}, !- Name
  {c81af44c-8092-4960-aec7-fd9f6bf641a3}, !- Source Object
  3,                                      !- Outlet Port
  {5c48540d-fce4-4aee-8132-d31b99fa5942}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {184d3257-cf31-486a-9fd7-d58460dde540}, !- Handle
  6 Zone VAV 1 Clg Coil Controller,       !- Name
  {6324876f-e4a2-458f-8ef9-c5076c18b943}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {cc3850ee-efd1-418e-9e62-3f8b3a9ce818}, !- Handle
  6 Zone VAV 1 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {de538d0e-5e9b-4dad-bdcd-f0db2645d9b1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {29d60051-0bc6-490e-9e75-fbd72d1df61b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {29d60051-0bc6-490e-9e75-fbd72d1df61b}, !- Handle
  6 Zone VAV 1 Vent Controller,           !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ff68c183-d8d6-4a37-a6c0-6ae39c7d2aa2}, !- Handle
  6 Zone VAV 1 OA System,                 !- Name
  {cc3850ee-efd1-418e-9e62-3f8b3a9ce818}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7682807c-d7ac-498a-86eb-8a183f098397}, !- Mixed Air Node Name
  {f5ce37d2-4c76-4807-bf0a-93a357fdbf9d}, !- Outdoor Air Stream Node Name
  {f502db18-7ca6-494d-9049-76b2a4349847}, !- Relief Air Stream Node Name
  {999ed739-544f-45f1-a970-37df50ed7f1b}; !- Return Air Stream Node Name

OS:Node,
  {ade15fa6-a994-423b-8fd6-b287c4034f75}, !- Handle
  6 Zone VAV 1 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {f5ce37d2-4c76-4807-bf0a-93a357fdbf9d}; !- Outlet Port

OS:Connection,
  {f5ce37d2-4c76-4807-bf0a-93a357fdbf9d}, !- Handle
  {ff5745b8-fd7d-48bd-8ceb-416019e67766}, !- Name
  {ade15fa6-a994-423b-8fd6-b287c4034f75}, !- Source Object
  3,                                      !- Outlet Port
  {ff68c183-d8d6-4a37-a6c0-6ae39c7d2aa2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {10cf3011-8973-4318-ae05-103056a45bf3}, !- Handle
  6 Zone VAV 1 Relief Air Node,           !- Name
  {f502db18-7ca6-494d-9049-76b2a4349847}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f502db18-7ca6-494d-9049-76b2a4349847}, !- Handle
  {01cff6cd-50e6-4ea5-a40e-6c2651c5d3da}, !- Name
  {ff68c183-d8d6-4a37-a6c0-6ae39c7d2aa2}, !- Source Object
  7,                                      !- Outlet Port
  {10cf3011-8973-4318-ae05-103056a45bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a62abad4-a7cd-4ad0-8896-d8d2109e5967}, !- Handle
  6 Zone VAV 1 Mixed Air Node,            !- Name
  {7682807c-d7ac-498a-86eb-8a183f098397}, !- Inlet Port
  {620518d3-d075-4f2c-9f3d-d3d2609e8523}; !- Outlet Port

OS:Connection,
  {999ed739-544f-45f1-a970-37df50ed7f1b}, !- Handle
  {804f4d27-0d45-49be-902b-1b644789dab0}, !- Name
  {992c015c-3cc9-446a-b125-e9d5f5243a9d}, !- Source Object
  3,                                      !- Outlet Port
  {ff68c183-d8d6-4a37-a6c0-6ae39c7d2aa2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7682807c-d7ac-498a-86eb-8a183f098397}, !- Handle
  {51e670bc-ce0f-4afe-8281-4a2ff0136da5}, !- Name
  {ff68c183-d8d6-4a37-a6c0-6ae39c7d2aa2}, !- Source Object
  5,                                      !- Outlet Port
  {a62abad4-a7cd-4ad0-8896-d8d2109e5967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620518d3-d075-4f2c-9f3d-d3d2609e8523}, !- Handle
  {d264c65b-f84a-469b-8cf1-e641bea6f0c6}, !- Name
  {a62abad4-a7cd-4ad0-8896-d8d2109e5967}, !- Source Object
  3,                                      !- Outlet Port
  {6324876f-e4a2-458f-8ef9-c5076c18b943}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {245f4c75-d7ea-41e4-a25e-e382416ccdf4}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f613cfc2-a84e-4531-a2d0-29a2f042de55}, !- Control Zone or Zone List Name
  {0e6dde62-4f08-463d-9e6d-8bb9c5a1dd61}, !- Cooling Control Zone or Zone List Name
  {1319ca28-32c8-46cb-9948-d97545c717f1}, !- Heating Control Zone or Zone List Name
  {fdef640e-ed7f-41fe-b981-062c7a5e324c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f613cfc2-a84e-4531-a2d0-29a2f042de55}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0e6dde62-4f08-463d-9e6d-8bb9c5a1dd61}, !- Handle
  {e0f3cdd5-0ac5-4ad3-bc7b-b9668fd3b1a4}; !- Name

OS:ModelObjectList,
  {1319ca28-32c8-46cb-9948-d97545c717f1}, !- Handle
  {faec9e02-4b3d-4f8a-a006-2af2f8cb4665}; !- Name

OS:ModelObjectList,
  {fdef640e-ed7f-41fe-b981-062c7a5e324c}, !- Handle
  {4df35e08-ccc9-43a7-bd72-3863860e9cfb}; !- Name

OS:Coil:Heating:Water,
  {e09fe80d-d074-49da-a13b-336b67805485}, !- Handle
  Zone Hospital PatRoom A  - Story Mid4 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d9d5b589-1742-455e-8a08-7a838d96abbc}, !- Water Inlet Node Name
  {e67348df-bb2b-4e61-ac27-53803cb8ad6f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {473b91b1-39d6-4d40-bf9d-551bf535e8e7}, !- Handle
  Zone Hospital PatRoom A  - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {4cab4930-ac35-4e4b-a93b-89a426b82496}, !- Inlet Port
  {d9d5b589-1742-455e-8a08-7a838d96abbc}; !- Outlet Port

OS:Connection,
  {4cab4930-ac35-4e4b-a93b-89a426b82496}, !- Handle
  {f1815f1e-42cb-4ed2-b64c-b50292c3deba}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  12,                                     !- Outlet Port
  {473b91b1-39d6-4d40-bf9d-551bf535e8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41f1d7a4-8e69-4b8d-8d8d-57aa04538519}, !- Handle
  Zone Hospital PatRoom A  - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {e67348df-bb2b-4e61-ac27-53803cb8ad6f}, !- Inlet Port
  {63bba4e9-9f42-4451-bf62-596ed6b306ba}; !- Outlet Port

OS:Connection,
  {d9d5b589-1742-455e-8a08-7a838d96abbc}, !- Handle
  {13c0cdbe-c9a0-425c-b16a-d6e4ff18e44d}, !- Name
  {473b91b1-39d6-4d40-bf9d-551bf535e8e7}, !- Source Object
  3,                                      !- Outlet Port
  {e09fe80d-d074-49da-a13b-336b67805485}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e67348df-bb2b-4e61-ac27-53803cb8ad6f}, !- Handle
  {d093f487-1c84-49e5-8759-75bc8636d253}, !- Name
  {e09fe80d-d074-49da-a13b-336b67805485}, !- Source Object
  6,                                      !- Outlet Port
  {41f1d7a4-8e69-4b8d-8d8d-57aa04538519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63bba4e9-9f42-4451-bf62-596ed6b306ba}, !- Handle
  {a82fa14c-f2c3-4a95-9098-ba708d0143a7}, !- Name
  {41f1d7a4-8e69-4b8d-8d8d-57aa04538519}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7f0f7bb3-ced0-4465-aa73-ecfd62ddd28d}, !- Handle
  Zone Hospital PatRoom A  - Story Mid4 Reheat Coil Controller, !- Name
  {e09fe80d-d074-49da-a13b-336b67805485}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fc75d91c-3817-4f0b-bbfd-e496c96ed252}, !- Handle
  Zone Hospital PatRoom A  - Story Mid4 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {3150c0b7-2289-468e-ab62-4076e4e87be8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e09fe80d-d074-49da-a13b-336b67805485}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b90d6024-a4bf-4c51-8837-0934f85ed154}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {14b68e37-38de-4826-9fa1-72d42a529947}, !- Handle
  Zone Hospital PatRoom A  - Story Mid4 Return Air Node, !- Name
  {63f76ac7-c0f2-4149-85b1-5069bfe37179}, !- Inlet Port
  {8b75e5bf-d396-41ad-ab9e-b856b39c92c2}; !- Outlet Port

OS:Connection,
  {bf5c01c9-f7e3-42b7-8fbd-fd02e0e7a5f7}, !- Handle
  {819c9f07-8ad6-4f9e-b1ac-fc2a00c407a5}, !- Name
  {aa48f419-3cc6-4a07-ad36-9dd36db488ba}, !- Source Object
  3,                                      !- Outlet Port
  {fdb21e47-f738-44ff-bb75-052b0162c6b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63f76ac7-c0f2-4149-85b1-5069bfe37179}, !- Handle
  {d052d7da-f1b5-4be3-8703-261f1d8f5c19}, !- Name
  {34d0e43e-1774-4bf1-8ad6-cfe67379eea5}, !- Source Object
  3,                                      !- Outlet Port
  {14b68e37-38de-4826-9fa1-72d42a529947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b75e5bf-d396-41ad-ab9e-b856b39c92c2}, !- Handle
  {6a5a48ab-c494-46c2-ad69-90220c2e37de}, !- Name
  {14b68e37-38de-4826-9fa1-72d42a529947}, !- Source Object
  3,                                      !- Outlet Port
  {f7c8614d-53cc-4a0a-af4d-535623077eaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e77bfd32-55cd-4fa1-98df-3325bd156b4a}, !- Handle
  Zone Hospital PatRoom A  - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {f44fc896-88b0-422a-af90-3d86415b19c1}, !- Inlet Port
  {3150c0b7-2289-468e-ab62-4076e4e87be8}; !- Outlet Port

OS:Connection,
  {f44fc896-88b0-422a-af90-3d86415b19c1}, !- Handle
  {1fa78f3b-5112-45ce-9d90-e21c341aa6d8}, !- Name
  {7152bbaf-756b-478b-921f-1f3769bc424d}, !- Source Object
  3,                                      !- Outlet Port
  {e77bfd32-55cd-4fa1-98df-3325bd156b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3150c0b7-2289-468e-ab62-4076e4e87be8}, !- Handle
  {cc16e325-7b7e-4d13-8b87-3948e900838d}, !- Name
  {e77bfd32-55cd-4fa1-98df-3325bd156b4a}, !- Source Object
  3,                                      !- Outlet Port
  {fc75d91c-3817-4f0b-bbfd-e496c96ed252}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b90d6024-a4bf-4c51-8837-0934f85ed154}, !- Handle
  {07858d79-7371-4e63-9250-cd0ec67c71c7}, !- Name
  {fc75d91c-3817-4f0b-bbfd-e496c96ed252}, !- Source Object
  12,                                     !- Outlet Port
  {aa48f419-3cc6-4a07-ad36-9dd36db488ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b8782ad7-c19a-44e5-a3a7-45008e8f0507}, !- Handle
  Zone Hospital PatRoom A end_b - Story Mid4 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2db2368b-0dcb-4be6-bc45-aafbcfdfd2c9}, !- Water Inlet Node Name
  {adfd1fe8-a343-490c-82c3-ce15829a3d42}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57b64763-ab88-47ae-bc57-012fbe4b2012}, !- Handle
  Zone Hospital PatRoom A end_b - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {b303bbee-04a7-4f28-8c53-3ddfa55c9541}, !- Inlet Port
  {2db2368b-0dcb-4be6-bc45-aafbcfdfd2c9}; !- Outlet Port

OS:Connection,
  {b303bbee-04a7-4f28-8c53-3ddfa55c9541}, !- Handle
  {513e08d0-b73a-474c-a202-a3cbcd0f992e}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  13,                                     !- Outlet Port
  {57b64763-ab88-47ae-bc57-012fbe4b2012}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fce376c-fc3a-4d58-a477-5ef74fffd536}, !- Handle
  Zone Hospital PatRoom A end_b - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {adfd1fe8-a343-490c-82c3-ce15829a3d42}, !- Inlet Port
  {74ca839d-5d45-47af-b7da-6963f3ca6b5d}; !- Outlet Port

OS:Connection,
  {2db2368b-0dcb-4be6-bc45-aafbcfdfd2c9}, !- Handle
  {dcc4c838-fa69-4f74-b911-40b782531075}, !- Name
  {57b64763-ab88-47ae-bc57-012fbe4b2012}, !- Source Object
  3,                                      !- Outlet Port
  {b8782ad7-c19a-44e5-a3a7-45008e8f0507}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {adfd1fe8-a343-490c-82c3-ce15829a3d42}, !- Handle
  {217ac112-5242-4b02-9e5a-e237f6756360}, !- Name
  {b8782ad7-c19a-44e5-a3a7-45008e8f0507}, !- Source Object
  6,                                      !- Outlet Port
  {8fce376c-fc3a-4d58-a477-5ef74fffd536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74ca839d-5d45-47af-b7da-6963f3ca6b5d}, !- Handle
  {f2b89df2-7b90-4c80-9927-9e0665840ee4}, !- Name
  {8fce376c-fc3a-4d58-a477-5ef74fffd536}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e0d3b93b-2667-4d80-a34c-0f24ec7d6298}, !- Handle
  Zone Hospital PatRoom A end_b - Story Mid4 Reheat Coil Controller, !- Name
  {b8782ad7-c19a-44e5-a3a7-45008e8f0507}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f19152fe-c57c-4d96-ae8c-d707ef07e01f}, !- Handle
  Zone Hospital PatRoom A end_b - Story Mid4 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {be8bad6e-2718-4297-9b61-4b6b1802e738}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b8782ad7-c19a-44e5-a3a7-45008e8f0507}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8a4a959a-0985-4173-9263-2917d39f0ec4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2242fe5f-34ca-4210-8966-8d60d0bd2959}, !- Handle
  Zone Hospital PatRoom A end_b - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {8a4a959a-0985-4173-9263-2917d39f0ec4}, !- Inlet Port
  {336024e5-eaf2-416c-8177-321994197921}; !- Outlet Port

OS:Node,
  {8e4b9300-a08b-4b99-8e9c-3591010f778c}, !- Handle
  Zone Hospital PatRoom A end_b - Story Mid4 Return Air Node, !- Name
  {4b1b5e48-a08d-43aa-bd89-be9d5bdcd57c}, !- Inlet Port
  {4b15ad84-5935-421a-8c3f-b1df097a76b1}; !- Outlet Port

OS:Connection,
  {336024e5-eaf2-416c-8177-321994197921}, !- Handle
  {b167be83-7375-4339-a85d-f148ff6fa938}, !- Name
  {2242fe5f-34ca-4210-8966-8d60d0bd2959}, !- Source Object
  3,                                      !- Outlet Port
  {4f9b248c-e5a6-40e3-9d65-8178967473be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b1b5e48-a08d-43aa-bd89-be9d5bdcd57c}, !- Handle
  {503dab6d-0be3-471a-b493-7a90c548b70a}, !- Name
  {14b20a1d-4169-4477-b99b-f29dab0cc974}, !- Source Object
  3,                                      !- Outlet Port
  {8e4b9300-a08b-4b99-8e9c-3591010f778c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b15ad84-5935-421a-8c3f-b1df097a76b1}, !- Handle
  {f6a8b163-8c8d-48ce-a799-dadf1d5c7975}, !- Name
  {8e4b9300-a08b-4b99-8e9c-3591010f778c}, !- Source Object
  3,                                      !- Outlet Port
  {f7c8614d-53cc-4a0a-af4d-535623077eaa}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b8ba25fb-9ecb-40d2-b947-97d06ab15bef}, !- Handle
  Zone Hospital PatRoom A end_b - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {6dd36999-8903-42dc-8bea-e20fe9c0aef7}, !- Inlet Port
  {be8bad6e-2718-4297-9b61-4b6b1802e738}; !- Outlet Port

OS:Connection,
  {6dd36999-8903-42dc-8bea-e20fe9c0aef7}, !- Handle
  {427c4ead-8a66-4ac8-9bfb-e2432cf2c18e}, !- Name
  {7152bbaf-756b-478b-921f-1f3769bc424d}, !- Source Object
  4,                                      !- Outlet Port
  {b8ba25fb-9ecb-40d2-b947-97d06ab15bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be8bad6e-2718-4297-9b61-4b6b1802e738}, !- Handle
  {41b54633-7b77-4844-9296-495f21c93584}, !- Name
  {b8ba25fb-9ecb-40d2-b947-97d06ab15bef}, !- Source Object
  3,                                      !- Outlet Port
  {f19152fe-c57c-4d96-ae8c-d707ef07e01f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a4a959a-0985-4173-9263-2917d39f0ec4}, !- Handle
  {ddfee503-a7b2-48d7-ab58-1fd3ce8e2cef}, !- Name
  {f19152fe-c57c-4d96-ae8c-d707ef07e01f}, !- Source Object
  12,                                     !- Outlet Port
  {2242fe5f-34ca-4210-8966-8d60d0bd2959}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5fb0319c-96c1-43fe-9abd-2f57cc2c87f4}, !- Handle
  Zone Hospital PatRoom B  - Story Mid4 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1b0c3128-cb28-4e90-8a8a-813b32a2f6ee}, !- Water Inlet Node Name
  {5c58bb49-2f05-462d-80d6-40726205f5ad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {229b9790-8093-4013-8bad-a790ac88a3fc}, !- Handle
  Zone Hospital PatRoom B  - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {98246f86-237c-4270-a342-9c0e4225ecd3}, !- Inlet Port
  {1b0c3128-cb28-4e90-8a8a-813b32a2f6ee}; !- Outlet Port

OS:Connection,
  {98246f86-237c-4270-a342-9c0e4225ecd3}, !- Handle
  {e8fed6a8-a860-4fa5-832f-4d186bf0c94a}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  14,                                     !- Outlet Port
  {229b9790-8093-4013-8bad-a790ac88a3fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70b26294-6b2e-491e-9c43-b1fc4daa15a4}, !- Handle
  Zone Hospital PatRoom B  - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {5c58bb49-2f05-462d-80d6-40726205f5ad}, !- Inlet Port
  {ad5bdfa5-0c9f-4e6a-b0d3-c27f63dc7492}; !- Outlet Port

OS:Connection,
  {1b0c3128-cb28-4e90-8a8a-813b32a2f6ee}, !- Handle
  {9ae0d9a4-9670-4e38-b841-3a7ee17b26e6}, !- Name
  {229b9790-8093-4013-8bad-a790ac88a3fc}, !- Source Object
  3,                                      !- Outlet Port
  {5fb0319c-96c1-43fe-9abd-2f57cc2c87f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5c58bb49-2f05-462d-80d6-40726205f5ad}, !- Handle
  {21b2a5e9-fbd2-4784-9a44-0016a908c4e6}, !- Name
  {5fb0319c-96c1-43fe-9abd-2f57cc2c87f4}, !- Source Object
  6,                                      !- Outlet Port
  {70b26294-6b2e-491e-9c43-b1fc4daa15a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad5bdfa5-0c9f-4e6a-b0d3-c27f63dc7492}, !- Handle
  {328c1090-193d-4d11-aadb-9161604344ad}, !- Name
  {70b26294-6b2e-491e-9c43-b1fc4daa15a4}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {be7f6ff2-b264-44ea-b3bd-44aea29cc12f}, !- Handle
  Zone Hospital PatRoom B  - Story Mid4 Reheat Coil Controller, !- Name
  {5fb0319c-96c1-43fe-9abd-2f57cc2c87f4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3c099e7b-e742-45b6-9d77-5a6d6502d797}, !- Handle
  Zone Hospital PatRoom B  - Story Mid4 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {7c19b8c2-556e-4bc1-8103-b5c3365b0a6f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5fb0319c-96c1-43fe-9abd-2f57cc2c87f4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {be285fdb-0750-4553-862e-5706d65ed87d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a780ffcc-76e1-4f12-bf1d-be55014bd273}, !- Handle
  Zone Hospital PatRoom B  - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {be285fdb-0750-4553-862e-5706d65ed87d}, !- Inlet Port
  {28b16882-9f8c-46e1-bba5-bfb4687f9da7}; !- Outlet Port

OS:Node,
  {78b8d628-2490-444c-89bc-cdbdd4d6318d}, !- Handle
  Zone Hospital PatRoom B  - Story Mid4 Return Air Node, !- Name
  {394a545a-0ea4-4b53-9e8f-64f7d31c4898}, !- Inlet Port
  {5467724e-01a2-46b7-88d5-d8fbab6c4ff1}; !- Outlet Port

OS:Connection,
  {28b16882-9f8c-46e1-bba5-bfb4687f9da7}, !- Handle
  {a9b1c3fd-0f65-4cde-8b71-c62fca59e4e7}, !- Name
  {a780ffcc-76e1-4f12-bf1d-be55014bd273}, !- Source Object
  3,                                      !- Outlet Port
  {ec97ae01-d1e9-470d-89e5-f715dab343d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {394a545a-0ea4-4b53-9e8f-64f7d31c4898}, !- Handle
  {bc5c2c6b-1676-4ef8-a4d2-bb238c309fd7}, !- Name
  {574fbea3-1ae2-4b77-9efe-7e1909ac77af}, !- Source Object
  3,                                      !- Outlet Port
  {78b8d628-2490-444c-89bc-cdbdd4d6318d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5467724e-01a2-46b7-88d5-d8fbab6c4ff1}, !- Handle
  {b6f511c8-338a-4f2f-8f34-8c848251389f}, !- Name
  {78b8d628-2490-444c-89bc-cdbdd4d6318d}, !- Source Object
  3,                                      !- Outlet Port
  {f7c8614d-53cc-4a0a-af4d-535623077eaa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c2b9bdcc-6875-47ba-96f4-9a0cf0443960}, !- Handle
  Zone Hospital PatRoom B  - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {891fae61-fa96-4166-890c-2285143baebd}, !- Inlet Port
  {7c19b8c2-556e-4bc1-8103-b5c3365b0a6f}; !- Outlet Port

OS:Connection,
  {891fae61-fa96-4166-890c-2285143baebd}, !- Handle
  {a65499c3-b3b1-47bb-b3fc-7c4d9ec79dd6}, !- Name
  {7152bbaf-756b-478b-921f-1f3769bc424d}, !- Source Object
  5,                                      !- Outlet Port
  {c2b9bdcc-6875-47ba-96f4-9a0cf0443960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c19b8c2-556e-4bc1-8103-b5c3365b0a6f}, !- Handle
  {cb890806-753f-4756-89b7-088b494cd6eb}, !- Name
  {c2b9bdcc-6875-47ba-96f4-9a0cf0443960}, !- Source Object
  3,                                      !- Outlet Port
  {3c099e7b-e742-45b6-9d77-5a6d6502d797}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be285fdb-0750-4553-862e-5706d65ed87d}, !- Handle
  {bd633449-40f7-4142-bcb5-be5d7fd92878}, !- Name
  {3c099e7b-e742-45b6-9d77-5a6d6502d797}, !- Source Object
  12,                                     !- Outlet Port
  {a780ffcc-76e1-4f12-bf1d-be55014bd273}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fd323bb0-2cb1-4dba-af60-40f7667b9f4f}, !- Handle
  Zone Hospital PatRoom B end_b - Story Mid4 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0e4a743c-e866-4781-bc46-295f3c971abb}, !- Water Inlet Node Name
  {c1adc1f5-deb4-48e0-bdef-327a3932c710}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4702f1e5-293b-4227-afcd-a97a3317fbff}, !- Handle
  Zone Hospital PatRoom B end_b - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {19c36d7c-fab5-4075-ac61-4b391111a051}, !- Inlet Port
  {0e4a743c-e866-4781-bc46-295f3c971abb}; !- Outlet Port

OS:Connection,
  {19c36d7c-fab5-4075-ac61-4b391111a051}, !- Handle
  {a3e1f242-0535-4bd7-815b-6df8b02b5075}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  15,                                     !- Outlet Port
  {4702f1e5-293b-4227-afcd-a97a3317fbff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18ca9a81-5880-4bda-b928-e2b8fc88b36d}, !- Handle
  Zone Hospital PatRoom B end_b - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {c1adc1f5-deb4-48e0-bdef-327a3932c710}, !- Inlet Port
  {62b72f03-d67e-430f-bbde-10510bb2925b}; !- Outlet Port

OS:Connection,
  {0e4a743c-e866-4781-bc46-295f3c971abb}, !- Handle
  {9720c16d-1aa8-4482-95cd-1c3b45e9ac02}, !- Name
  {4702f1e5-293b-4227-afcd-a97a3317fbff}, !- Source Object
  3,                                      !- Outlet Port
  {fd323bb0-2cb1-4dba-af60-40f7667b9f4f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c1adc1f5-deb4-48e0-bdef-327a3932c710}, !- Handle
  {959652ab-53a3-43f4-bf37-6da8e4e56157}, !- Name
  {fd323bb0-2cb1-4dba-af60-40f7667b9f4f}, !- Source Object
  6,                                      !- Outlet Port
  {18ca9a81-5880-4bda-b928-e2b8fc88b36d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b72f03-d67e-430f-bbde-10510bb2925b}, !- Handle
  {38325c9e-73df-4951-b423-01d8360dd7cb}, !- Name
  {18ca9a81-5880-4bda-b928-e2b8fc88b36d}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a341d927-f768-474a-81ea-316c0e37925a}, !- Handle
  Zone Hospital PatRoom B end_b - Story Mid4 Reheat Coil Controller, !- Name
  {fd323bb0-2cb1-4dba-af60-40f7667b9f4f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a06939f7-b3e2-4b88-a66d-7103035568e4}, !- Handle
  Zone Hospital PatRoom B end_b - Story Mid4 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {73cf1752-db1f-4b1e-9ecc-17dff71ec2bf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fd323bb0-2cb1-4dba-af60-40f7667b9f4f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {25f9e9e8-d318-4183-99d9-17379dbe6571}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d8d7c56e-1ed4-4b0f-9302-23bed8b0dffe}, !- Handle
  Zone Hospital PatRoom B end_b - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {25f9e9e8-d318-4183-99d9-17379dbe6571}, !- Inlet Port
  {f855a636-14ba-4579-83e2-f751c1229b17}; !- Outlet Port

OS:Node,
  {0eb39f97-2e05-4e2d-92ce-0a2335829cce}, !- Handle
  Zone Hospital PatRoom B end_b - Story Mid4 Return Air Node, !- Name
  {4b2b6ad9-afa3-4ac6-9d85-bb0cdb79fd20}, !- Inlet Port
  {84325f40-6513-4ae1-8043-011953ae6ba0}; !- Outlet Port

OS:Connection,
  {f855a636-14ba-4579-83e2-f751c1229b17}, !- Handle
  {331c16a0-0872-413f-bc39-dd987fb50db1}, !- Name
  {d8d7c56e-1ed4-4b0f-9302-23bed8b0dffe}, !- Source Object
  3,                                      !- Outlet Port
  {604ca926-d07f-493c-83af-9718590836e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b2b6ad9-afa3-4ac6-9d85-bb0cdb79fd20}, !- Handle
  {9d0d83c0-e41f-411c-989c-5278b9cdf8d2}, !- Name
  {9e5e52f1-8cb4-45a6-b165-c49c0ed68a15}, !- Source Object
  3,                                      !- Outlet Port
  {0eb39f97-2e05-4e2d-92ce-0a2335829cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84325f40-6513-4ae1-8043-011953ae6ba0}, !- Handle
  {43145db1-7423-4d5c-92e2-b9351ec48f5d}, !- Name
  {0eb39f97-2e05-4e2d-92ce-0a2335829cce}, !- Source Object
  3,                                      !- Outlet Port
  {f7c8614d-53cc-4a0a-af4d-535623077eaa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d4bb553-92a4-415f-b167-9bd95c9ac472}, !- Handle
  Zone Hospital PatRoom B end_b - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {8a03379a-c410-41ec-8cd3-b687d5577e40}, !- Inlet Port
  {73cf1752-db1f-4b1e-9ecc-17dff71ec2bf}; !- Outlet Port

OS:Connection,
  {8a03379a-c410-41ec-8cd3-b687d5577e40}, !- Handle
  {0d7f8860-30be-430f-ab80-c8aa0b8d1f7a}, !- Name
  {7152bbaf-756b-478b-921f-1f3769bc424d}, !- Source Object
  6,                                      !- Outlet Port
  {6d4bb553-92a4-415f-b167-9bd95c9ac472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cf1752-db1f-4b1e-9ecc-17dff71ec2bf}, !- Handle
  {6b55fdc0-aa2f-4d85-824a-023c9375def9}, !- Name
  {6d4bb553-92a4-415f-b167-9bd95c9ac472}, !- Source Object
  3,                                      !- Outlet Port
  {a06939f7-b3e2-4b88-a66d-7103035568e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25f9e9e8-d318-4183-99d9-17379dbe6571}, !- Handle
  {f979e3bb-360a-4fd6-ba63-21e94eb6976c}, !- Name
  {a06939f7-b3e2-4b88-a66d-7103035568e4}, !- Source Object
  12,                                     !- Outlet Port
  {d8d7c56e-1ed4-4b0f-9302-23bed8b0dffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0416e6bf-f820-47c9-a449-d8b3eea45f61}, !- Handle
  Zone Hospital PatRoom C  - Story Mid4 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b70f5501-d1e0-4624-8063-58772fbfccff}, !- Water Inlet Node Name
  {d4570852-43e5-4f74-bc56-d56fbb27f0b5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6487ab30-b079-4b66-b404-a5d53418ca9d}, !- Handle
  Zone Hospital PatRoom C  - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {de9e4265-7d7e-41ca-baab-13b0bc4eac12}, !- Inlet Port
  {b70f5501-d1e0-4624-8063-58772fbfccff}; !- Outlet Port

OS:Connection,
  {de9e4265-7d7e-41ca-baab-13b0bc4eac12}, !- Handle
  {76277cf5-68b1-4be8-a33b-cca75a460501}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  16,                                     !- Outlet Port
  {6487ab30-b079-4b66-b404-a5d53418ca9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55d683fd-d295-4b1b-bbef-c158dd7d9d6e}, !- Handle
  Zone Hospital PatRoom C  - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {d4570852-43e5-4f74-bc56-d56fbb27f0b5}, !- Inlet Port
  {02ba6a26-09c2-4977-b4b8-f20095766a85}; !- Outlet Port

OS:Connection,
  {b70f5501-d1e0-4624-8063-58772fbfccff}, !- Handle
  {678cd290-8eca-4d9b-8f3e-b2a05a4c0a1f}, !- Name
  {6487ab30-b079-4b66-b404-a5d53418ca9d}, !- Source Object
  3,                                      !- Outlet Port
  {0416e6bf-f820-47c9-a449-d8b3eea45f61}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d4570852-43e5-4f74-bc56-d56fbb27f0b5}, !- Handle
  {2bd0eb4b-480f-49f5-abd4-e3fc125ea511}, !- Name
  {0416e6bf-f820-47c9-a449-d8b3eea45f61}, !- Source Object
  6,                                      !- Outlet Port
  {55d683fd-d295-4b1b-bbef-c158dd7d9d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02ba6a26-09c2-4977-b4b8-f20095766a85}, !- Handle
  {2a38d375-346c-40fe-83dc-b500c1c3156d}, !- Name
  {55d683fd-d295-4b1b-bbef-c158dd7d9d6e}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1b8c9992-8507-41a7-b93e-3e08e5db1389}, !- Handle
  Zone Hospital PatRoom C  - Story Mid4 Reheat Coil Controller, !- Name
  {0416e6bf-f820-47c9-a449-d8b3eea45f61}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ac4ecdff-f5bc-4f18-b4c1-a4f4d680e5a0}, !- Handle
  Zone Hospital PatRoom C  - Story Mid4 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {a2a4c670-fab5-45a0-93ee-1f4a118a1234}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0416e6bf-f820-47c9-a449-d8b3eea45f61}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b1aa5b60-707f-4ca4-bdc1-7b66fecdb662}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {edeae32d-544a-4991-b6b8-4fcf1f189370}, !- Handle
  Zone Hospital PatRoom C  - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {b1aa5b60-707f-4ca4-bdc1-7b66fecdb662}, !- Inlet Port
  {bf1efac4-b7e9-45b4-9444-acc1b35e3595}; !- Outlet Port

OS:Node,
  {d5f28f1c-fe86-45fd-9f46-de7b6670117f}, !- Handle
  Zone Hospital PatRoom C  - Story Mid4 Return Air Node, !- Name
  {cece1780-7e3b-49dc-9f71-f222f6d3290f}, !- Inlet Port
  {c7faa145-0257-41b0-ae5e-856f21c09c38}; !- Outlet Port

OS:Connection,
  {bf1efac4-b7e9-45b4-9444-acc1b35e3595}, !- Handle
  {d0c1d787-abfb-4391-8bad-398530d5a453}, !- Name
  {edeae32d-544a-4991-b6b8-4fcf1f189370}, !- Source Object
  3,                                      !- Outlet Port
  {8dc5d859-1747-4bd4-8be3-b51c288c888d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cece1780-7e3b-49dc-9f71-f222f6d3290f}, !- Handle
  {f8842dce-93c5-402f-a5d7-296e14ffb9fb}, !- Name
  {1967af5c-8a97-4a4e-ad31-2b255246f88a}, !- Source Object
  3,                                      !- Outlet Port
  {d5f28f1c-fe86-45fd-9f46-de7b6670117f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7faa145-0257-41b0-ae5e-856f21c09c38}, !- Handle
  {2a085701-de6b-4441-9f2f-8b9467495b2d}, !- Name
  {d5f28f1c-fe86-45fd-9f46-de7b6670117f}, !- Source Object
  3,                                      !- Outlet Port
  {f7c8614d-53cc-4a0a-af4d-535623077eaa}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0d6d661b-ae2c-4eed-9dd1-f2d23d24730d}, !- Handle
  Zone Hospital PatRoom C  - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {502b6935-deaf-43bc-a7f1-02c2e0f83086}, !- Inlet Port
  {a2a4c670-fab5-45a0-93ee-1f4a118a1234}; !- Outlet Port

OS:Connection,
  {502b6935-deaf-43bc-a7f1-02c2e0f83086}, !- Handle
  {a57e9ae9-919c-4ab6-904b-2e7051d2f052}, !- Name
  {7152bbaf-756b-478b-921f-1f3769bc424d}, !- Source Object
  7,                                      !- Outlet Port
  {0d6d661b-ae2c-4eed-9dd1-f2d23d24730d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2a4c670-fab5-45a0-93ee-1f4a118a1234}, !- Handle
  {22a1b60d-3335-4e70-9379-3aa4a3b90472}, !- Name
  {0d6d661b-ae2c-4eed-9dd1-f2d23d24730d}, !- Source Object
  3,                                      !- Outlet Port
  {ac4ecdff-f5bc-4f18-b4c1-a4f4d680e5a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1aa5b60-707f-4ca4-bdc1-7b66fecdb662}, !- Handle
  {120814d2-38a7-4dbc-b57c-dec951d30886}, !- Name
  {ac4ecdff-f5bc-4f18-b4c1-a4f4d680e5a0}, !- Source Object
  12,                                     !- Outlet Port
  {edeae32d-544a-4991-b6b8-4fcf1f189370}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0e6a5251-cacc-4a22-a76c-a14f28bdbfa3}, !- Handle
  Zone Hospital PatRoom C end_b - Story Mid4 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7924e666-afb9-4781-b105-de8182f3f113}, !- Water Inlet Node Name
  {2df8fa3e-37d4-48e1-82f3-1c7e14cca8df}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {da60bbf2-bc7d-4f0f-b2d5-10e379a1200c}, !- Handle
  Zone Hospital PatRoom C end_b - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {14bb109e-5632-4fbd-90d0-d500c0071372}, !- Inlet Port
  {7924e666-afb9-4781-b105-de8182f3f113}; !- Outlet Port

OS:Connection,
  {14bb109e-5632-4fbd-90d0-d500c0071372}, !- Handle
  {96b9f5da-6916-4261-9f31-7a0d1dd16cbd}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  17,                                     !- Outlet Port
  {da60bbf2-bc7d-4f0f-b2d5-10e379a1200c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {014e798f-baa2-48b2-905a-f67fe6a2d3bf}, !- Handle
  Zone Hospital PatRoom C end_b - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {2df8fa3e-37d4-48e1-82f3-1c7e14cca8df}, !- Inlet Port
  {e25abcea-99b0-4128-bb8f-8630a6de4eed}; !- Outlet Port

OS:Connection,
  {7924e666-afb9-4781-b105-de8182f3f113}, !- Handle
  {b565d490-1646-44a4-bb12-86fb315537b4}, !- Name
  {da60bbf2-bc7d-4f0f-b2d5-10e379a1200c}, !- Source Object
  3,                                      !- Outlet Port
  {0e6a5251-cacc-4a22-a76c-a14f28bdbfa3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2df8fa3e-37d4-48e1-82f3-1c7e14cca8df}, !- Handle
  {a2d23014-a693-44ee-a904-46b874054c45}, !- Name
  {0e6a5251-cacc-4a22-a76c-a14f28bdbfa3}, !- Source Object
  6,                                      !- Outlet Port
  {014e798f-baa2-48b2-905a-f67fe6a2d3bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e25abcea-99b0-4128-bb8f-8630a6de4eed}, !- Handle
  {ab6e53da-cf0c-4ab2-af97-2c8206eeb50a}, !- Name
  {014e798f-baa2-48b2-905a-f67fe6a2d3bf}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ff42cdf9-c32c-44da-9ffa-36a43003e117}, !- Handle
  Zone Hospital PatRoom C end_b - Story Mid4 Reheat Coil Controller, !- Name
  {0e6a5251-cacc-4a22-a76c-a14f28bdbfa3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {86f5b787-d9f0-45bf-8347-1a5975385547}, !- Handle
  Zone Hospital PatRoom C end_b - Story Mid4 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {a06bca45-6e18-4288-957d-5a7f3260f2b3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e6a5251-cacc-4a22-a76c-a14f28bdbfa3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {19f9f4bb-eb22-4d36-9f8a-e4bc10020e65}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b016a41e-13d9-4a89-9dda-7f574cf517e5}, !- Handle
  Zone Hospital PatRoom C end_b - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {19f9f4bb-eb22-4d36-9f8a-e4bc10020e65}, !- Inlet Port
  {07118309-bfb3-4c6b-a343-a713077e0bf0}; !- Outlet Port

OS:Node,
  {0e052aa0-9d3e-4988-a4e4-a322f1d385f3}, !- Handle
  Zone Hospital PatRoom C end_b - Story Mid4 Return Air Node, !- Name
  {fb537865-e623-4503-86b0-fcb0d1d21b47}, !- Inlet Port
  {86c39967-2469-4c1b-8b14-2b9cd1a77ef8}; !- Outlet Port

OS:Connection,
  {07118309-bfb3-4c6b-a343-a713077e0bf0}, !- Handle
  {a76f709e-5bb1-48af-87fc-6a03111cdf54}, !- Name
  {b016a41e-13d9-4a89-9dda-7f574cf517e5}, !- Source Object
  3,                                      !- Outlet Port
  {ae372cfd-bcbc-4067-8064-9b27c121c954}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb537865-e623-4503-86b0-fcb0d1d21b47}, !- Handle
  {ffbe5dd4-36e6-4044-a2b6-a8bd5ea2d653}, !- Name
  {2ea3e103-0bd7-4d44-a833-a174f9eaddb2}, !- Source Object
  3,                                      !- Outlet Port
  {0e052aa0-9d3e-4988-a4e4-a322f1d385f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c39967-2469-4c1b-8b14-2b9cd1a77ef8}, !- Handle
  {25bce2ee-5d6c-46c1-a81a-9e089d3d4375}, !- Name
  {0e052aa0-9d3e-4988-a4e4-a322f1d385f3}, !- Source Object
  3,                                      !- Outlet Port
  {f7c8614d-53cc-4a0a-af4d-535623077eaa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {18ecf603-d67b-4720-829a-5072d6a7c467}, !- Handle
  Zone Hospital PatRoom C end_b - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {6fd5e7a5-b110-4bda-bbc9-28f13d76ab5b}, !- Inlet Port
  {a06bca45-6e18-4288-957d-5a7f3260f2b3}; !- Outlet Port

OS:Connection,
  {6fd5e7a5-b110-4bda-bbc9-28f13d76ab5b}, !- Handle
  {2bb90e97-574f-42f1-8c71-91de92b98d0f}, !- Name
  {7152bbaf-756b-478b-921f-1f3769bc424d}, !- Source Object
  8,                                      !- Outlet Port
  {18ecf603-d67b-4720-829a-5072d6a7c467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a06bca45-6e18-4288-957d-5a7f3260f2b3}, !- Handle
  {e42a38d2-d7e9-4eb7-9dd4-215afd608c0a}, !- Name
  {18ecf603-d67b-4720-829a-5072d6a7c467}, !- Source Object
  3,                                      !- Outlet Port
  {86f5b787-d9f0-45bf-8347-1a5975385547}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19f9f4bb-eb22-4d36-9f8a-e4bc10020e65}, !- Handle
  {78db50ec-2171-4eaf-a7bf-ab458619218c}, !- Name
  {86f5b787-d9f0-45bf-8347-1a5975385547}, !- Source Object
  12,                                     !- Outlet Port
  {b016a41e-13d9-4a89-9dda-7f574cf517e5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0fe087c3-9cfa-47e5-b731-99799126066d}, !- Handle
  30 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {ac8a39d4-1fb4-4717-af3a-c417b016cf25}, !- Availability Schedule
  {5823537b-98ab-407f-a9e2-abd4b183aabb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fc733552-29f0-4053-9272-6f9efd6a6e35}, !- Supply Side Inlet Node Name
  {5159c58f-d1d3-4ec9-a3f5-5ec328358599}, !- Demand Side Outlet Node Name
  {d6cea421-68df-47dd-bdae-2f09c87edc28}, !- Demand Side Inlet Node A
  {3f79f0fd-6715-4361-a56d-e85d31ef1974}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Demand Mixer Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {47108f16-2382-4ae3-86d1-f2c8ce729c83}, !- Handle
  30 Zone VAV Supply Inlet Node,          !- Name
  {fc733552-29f0-4053-9272-6f9efd6a6e35}, !- Inlet Port
  {11a49de3-5feb-4242-9a55-4326a8d558d4}; !- Outlet Port

OS:Node,
  {0b2c87a0-79f8-4616-909b-7365cc11c868}, !- Handle
  30 Zone VAV Supply Outlet Node,         !- Name
  {8774b57b-f3c6-497c-9c1a-6ff4eac92b3b}, !- Inlet Port
  {3f79f0fd-6715-4361-a56d-e85d31ef1974}; !- Outlet Port

OS:Connection,
  {fc733552-29f0-4053-9272-6f9efd6a6e35}, !- Handle
  {bdc90cd5-a030-48c1-8cc7-7667d99a635c}, !- Name
  {0fe087c3-9cfa-47e5-b731-99799126066d}, !- Source Object
  8,                                      !- Outlet Port
  {47108f16-2382-4ae3-86d1-f2c8ce729c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f79f0fd-6715-4361-a56d-e85d31ef1974}, !- Handle
  {752fc817-d6d4-47a2-b135-fd571c883b65}, !- Name
  {0b2c87a0-79f8-4616-909b-7365cc11c868}, !- Source Object
  3,                                      !- Outlet Port
  {0fe087c3-9cfa-47e5-b731-99799126066d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {be556f69-d41a-4952-a443-ba30622c97a4}, !- Handle
  30 Zone VAV Demand Inlet Node,          !- Name
  {d6cea421-68df-47dd-bdae-2f09c87edc28}, !- Inlet Port
  {ad89c37a-846f-42f7-a687-90c805cad958}; !- Outlet Port

OS:Node,
  {2cb252ac-f0a4-4728-820c-6fc94f6a7d2f}, !- Handle
  30 Zone VAV Demand Outlet Node,         !- Name
  {01499428-723e-49ae-9e93-2ba6c3141bc3}, !- Inlet Port
  {5159c58f-d1d3-4ec9-a3f5-5ec328358599}; !- Outlet Port

OS:Node,
  {00088ffd-a371-4ece-8944-9b7aa2f00ff3}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d10c2aee-a9af-4003-bec0-626085c203f4}, !- Inlet Port
  {40b9c665-6a78-4e68-a50a-aa2136a07d3e}; !- Outlet Port

OS:Connection,
  {d6cea421-68df-47dd-bdae-2f09c87edc28}, !- Handle
  {883a67af-df8a-4d3d-bb92-052a27654db4}, !- Name
  {0fe087c3-9cfa-47e5-b731-99799126066d}, !- Source Object
  10,                                     !- Outlet Port
  {be556f69-d41a-4952-a443-ba30622c97a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5159c58f-d1d3-4ec9-a3f5-5ec328358599}, !- Handle
  {82511ab8-e32f-417c-92c6-dc09596f6f89}, !- Name
  {2cb252ac-f0a4-4728-820c-6fc94f6a7d2f}, !- Source Object
  3,                                      !- Outlet Port
  {0fe087c3-9cfa-47e5-b731-99799126066d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {ad89c37a-846f-42f7-a687-90c805cad958}, !- Inlet Node Name
  {e85e8cac-85f9-4966-9ab3-5a2ec198c41a}, !- Outlet Node Name 1
  {6e676c22-ad1a-49d0-a087-905f0f34d24a}, !- Outlet Node Name 2
  {56896884-f454-49c3-a533-836bc1c7faed}, !- Outlet Node Name 3
  {9d639a77-eb51-4d0a-9830-bb03f4185c0a}, !- Outlet Node Name 4
  {63a26e8d-816d-4318-9a40-991036349a4e}, !- Outlet Node Name 5
  {e655525b-1296-4076-8cb0-0ddb87079b29}, !- Outlet Node Name 6
  {b79837d8-2daf-447b-99d0-5f698869d88a}, !- Outlet Node Name 7
  {cadd6994-5c09-4215-8b7c-a3a9a20cae11}, !- Outlet Node Name 8
  {ef6f21eb-9605-4087-a0ce-b201b97fb1fe}, !- Outlet Node Name 9
  {9083f2c9-c84a-4504-a58e-cae3c4349e99}, !- Outlet Node Name 10
  {9a499b7d-b7b7-4886-b500-292c460f6e86}, !- Outlet Node Name 11
  {e39d7a30-1f18-4d3b-a9de-4f8ccf9fdc00}, !- Outlet Node Name 12
  {cd892611-0e3d-4deb-b3a5-779731e30463}, !- Outlet Node Name 13
  {92a04c4b-d9da-4896-8a1b-a05bf3fb79e2}, !- Outlet Node Name 14
  {c3170bce-99ab-4829-bd2d-486d998e4977}, !- Outlet Node Name 15
  {b8fadf93-1bd0-4d8f-8dc8-1327a4467fe7}, !- Outlet Node Name 16
  {9922e2eb-d5c9-4817-891f-53bbdb62747d}, !- Outlet Node Name 17
  {7b89fdeb-456f-44cf-b248-8d2b3d707481}, !- Outlet Node Name 18
  {c491b5d5-e501-4bef-87ef-1f4ef1429ffc}, !- Outlet Node Name 19
  {5a11d0b8-172a-45ca-9bea-76676680fdd4}, !- Outlet Node Name 20
  {bedc333e-a25c-4646-ad6e-41c4cb89769a}, !- Outlet Node Name 21
  {24942733-3374-49e2-9270-b6bc7945ab47}, !- Outlet Node Name 22
  {c9069ef0-494c-4440-88c1-ef5e65fb65b8}, !- Outlet Node Name 23
  {605313e9-6959-48e7-9992-613824013350}, !- Outlet Node Name 24
  {a644a1d6-9e4a-4629-81fc-6a1b17965f97}, !- Outlet Node Name 25
  {e5db0c95-71e6-4145-b1d9-bfb59ef290b1}, !- Outlet Node Name 26
  {f21b2c4b-c68a-4ab1-a735-d42949863a3c}, !- Outlet Node Name 27
  {2e07ef80-e16f-493a-a925-6d42f6a40967}, !- Outlet Node Name 28
  {0691ea72-5ac1-4573-82d1-c91f26d67caa}, !- Outlet Node Name 29
  {7c44b1bc-2b33-4e93-88b1-27c2a6457d12}; !- Outlet Node Name 30

OS:AirLoopHVAC:ZoneMixer,
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {01499428-723e-49ae-9e93-2ba6c3141bc3}, !- Outlet Node Name
  {5dc6785c-20c1-401b-8d4a-16c728349995}, !- Inlet Node Name 1
  {bec3dd5e-ac16-4a30-b696-920bc0d6fe8a}, !- Inlet Node Name 2
  {890350ef-c45c-45fa-adb7-f0639ee19a17}, !- Inlet Node Name 3
  {f6533729-df8e-4e71-ba5a-892d6f1944c9}, !- Inlet Node Name 4
  {6c43564d-6959-4228-8748-facb8900c825}, !- Inlet Node Name 5
  {286a5c5a-e6f3-4e1b-8a76-c2cc05423174}, !- Inlet Node Name 6
  {b4f8c7cd-efce-4f37-bec3-ec6dab0fc9f6}, !- Inlet Node Name 7
  {1399df99-161e-4072-ac53-7149672d79d8}, !- Inlet Node Name 8
  {389d2e7c-fbe1-42e5-b6c6-635fdebb6733}, !- Inlet Node Name 9
  {94803188-34d1-4617-809e-37c5a495cfa8}, !- Inlet Node Name 10
  {86067ac5-353f-4467-9141-a15c135cccb9}, !- Inlet Node Name 11
  {b5ee48bb-b857-4b77-8240-b050a997412a}, !- Inlet Node Name 12
  {4b5cf003-4455-4817-927a-f2088b2d6f13}, !- Inlet Node Name 13
  {7e38476b-b2fe-44e5-a47b-68dd0933c46d}, !- Inlet Node Name 14
  {b1039116-d936-4191-98e1-a92f4ee1f637}, !- Inlet Node Name 15
  {d5be18b8-617d-4322-8c0b-aa225b9c521f}, !- Inlet Node Name 16
  {036181fb-2007-4bdc-93b3-2019ebdb4120}, !- Inlet Node Name 17
  {8649790b-3b69-4e0b-96c5-3e4a59225cec}, !- Inlet Node Name 18
  {b8f5bf7e-597e-4a0a-bbfb-2327510f5f5d}, !- Inlet Node Name 19
  {a2aebbb1-7656-4081-a956-5b266933fcc4}, !- Inlet Node Name 20
  {c4539d9f-ac75-480c-80ac-fd2df2b02c52}, !- Inlet Node Name 21
  {9e1ac8c1-c984-4290-b81b-c577fabd0ff2}, !- Inlet Node Name 22
  {abe1cbe3-c0e6-441b-a409-3b3954521a2c}, !- Inlet Node Name 23
  {10bd47a3-0f69-4b65-9ab1-5de41e070af3}, !- Inlet Node Name 24
  {d76ccdce-a8ae-408d-b733-1d347fead05b}, !- Inlet Node Name 25
  {f8aae861-5c2c-44c1-933b-c9e7223a1f86}, !- Inlet Node Name 26
  {2292cf9f-cdf2-4c1f-935f-1a74d2828939}, !- Inlet Node Name 27
  {c5f6de85-8b3e-4f2f-bf85-370a3bcda645}, !- Inlet Node Name 28
  {24ff7ada-7224-4edc-8348-9ada55d9a52e}, !- Inlet Node Name 29
  {5c3cf781-da6f-4cc5-8fa9-b8d271fcfb47}; !- Inlet Node Name 30

OS:Connection,
  {ad89c37a-846f-42f7-a687-90c805cad958}, !- Handle
  {dca72be8-1067-438e-a911-81b98daf5bf7}, !- Name
  {be556f69-d41a-4952-a443-ba30622c97a4}, !- Source Object
  3,                                      !- Outlet Port
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01499428-723e-49ae-9e93-2ba6c3141bc3}, !- Handle
  {285f98cc-b5cc-419f-9304-0ded71e3bce6}, !- Name
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Source Object
  2,                                      !- Outlet Port
  {2cb252ac-f0a4-4728-820c-6fc94f6a7d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8371a8ad-0e13-47b9-8696-fa608d7288b2}, !- Handle
  {0fe087c3-9cfa-47e5-b731-99799126066d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5823537b-98ab-407f-a9e2-abd4b183aabb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {38b70d0b-3cc7-4e76-a891-87663f10f059}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {f0b65d50-ee85-401c-976d-278a4ddb2f1b}, !- Handle
  Supply Air Temp - 55.0F 2,              !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {f83f8d7e-ea7b-4822-8ba4-772efc69a1a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f83f8d7e-ea7b-4822-8ba4-772efc69a1a3}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8a8ae6a3-19bb-4a09-b077-9557516e0076}, !- Handle
  30 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {f0b65d50-ee85-401c-976d-278a4ddb2f1b}, !- Schedule Name
  {0b2c87a0-79f8-4616-909b-7365cc11c868}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {f180018c-9b6a-4bb0-9c5c-262bd7572c91}, !- Handle
  30 Zone VAV Fan,                        !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d0da06fd-fbeb-4bb2-8f0c-56ac83912e8d}, !- Air Inlet Node Name
  {8774b57b-f3c6-497c-9c1a-6ff4eac92b3b}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {8774b57b-f3c6-497c-9c1a-6ff4eac92b3b}, !- Handle
  {df64d1a2-a4ab-4cfc-aacc-10556c2ec046}, !- Name
  {f180018c-9b6a-4bb0-9c5c-262bd7572c91}, !- Source Object
  17,                                     !- Outlet Port
  {0b2c87a0-79f8-4616-909b-7365cc11c868}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {60b7080d-b0d6-4302-9694-543bcaaa533b}, !- Handle
  30 Zone VAV Main Htg Coil,              !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0d7a7d1e-07c8-4485-ad8b-e68e208a2e46}, !- Water Inlet Node Name
  {0fa08af3-7844-4e10-99c9-6e4fab0a1c76}, !- Water Outlet Node Name
  {0c25b126-3833-4e4f-9c6a-3232edd1d27f}, !- Air Inlet Node Name
  {77c4a673-aca3-4888-8df8-a36106789131}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1165c5eb-7851-473a-bc31-4292766c8665}, !- Handle
  30 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {82cb7d99-7fb7-4ace-9907-a901cd438731}, !- Inlet Port
  {0d7a7d1e-07c8-4485-ad8b-e68e208a2e46}; !- Outlet Port

OS:Connection,
  {82cb7d99-7fb7-4ace-9907-a901cd438731}, !- Handle
  {7f4e5a92-5136-4227-8488-3df9e1e48a50}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  18,                                     !- Outlet Port
  {1165c5eb-7851-473a-bc31-4292766c8665}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61b939f7-c6e2-41d1-92ed-315f33c2c918}, !- Handle
  30 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {0fa08af3-7844-4e10-99c9-6e4fab0a1c76}, !- Inlet Port
  {2cffaf08-25e7-4d5b-b099-25ecc2ba5070}; !- Outlet Port

OS:Connection,
  {0d7a7d1e-07c8-4485-ad8b-e68e208a2e46}, !- Handle
  {ae8ac290-9962-4daf-adff-c71cdff09b08}, !- Name
  {1165c5eb-7851-473a-bc31-4292766c8665}, !- Source Object
  3,                                      !- Outlet Port
  {60b7080d-b0d6-4302-9694-543bcaaa533b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0fa08af3-7844-4e10-99c9-6e4fab0a1c76}, !- Handle
  {dba07add-5bb8-4b02-9c17-ec034e854071}, !- Name
  {60b7080d-b0d6-4302-9694-543bcaaa533b}, !- Source Object
  6,                                      !- Outlet Port
  {61b939f7-c6e2-41d1-92ed-315f33c2c918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cffaf08-25e7-4d5b-b099-25ecc2ba5070}, !- Handle
  {454697c9-7495-4a77-a3b4-367ce68406fe}, !- Name
  {61b939f7-c6e2-41d1-92ed-315f33c2c918}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {727ff221-1e18-4b93-8509-d1642df45cfd}, !- Handle
  30 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {77c4a673-aca3-4888-8df8-a36106789131}, !- Inlet Port
  {d0da06fd-fbeb-4bb2-8f0c-56ac83912e8d}; !- Outlet Port

OS:Connection,
  {77c4a673-aca3-4888-8df8-a36106789131}, !- Handle
  {96c93ced-d456-4400-84c2-55459d0ffa56}, !- Name
  {60b7080d-b0d6-4302-9694-543bcaaa533b}, !- Source Object
  8,                                      !- Outlet Port
  {727ff221-1e18-4b93-8509-d1642df45cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0da06fd-fbeb-4bb2-8f0c-56ac83912e8d}, !- Handle
  {fa340bc2-c6fb-4546-869f-a28fb3bf306f}, !- Name
  {727ff221-1e18-4b93-8509-d1642df45cfd}, !- Source Object
  3,                                      !- Outlet Port
  {f180018c-9b6a-4bb0-9c5c-262bd7572c91}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b7431c51-33df-4319-8740-aee49d16ce64}, !- Handle
  30 Zone VAV Main Htg Coil Controller,   !- Name
  {60b7080d-b0d6-4302-9694-543bcaaa533b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {450d072f-30d9-429d-a247-66b83f946667}, !- Handle
  30 Zone VAV Clg Coil,                   !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1177054a-d34b-46b3-8188-49885ecc91df}, !- Water Inlet Node Name
  {4d8b5127-c613-4339-8580-d5955c3c91db}, !- Water Outlet Node Name
  {053c9e4e-377a-4104-a538-e57a67079d27}, !- Air Inlet Node Name
  {4f6fefc6-15f6-4777-a635-e9192d8d060b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d9babbff-8dd2-4791-939e-bb671cb19889}, !- Handle
  30 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {393b79eb-0c73-4438-8bc8-e82b0a717ee3}, !- Inlet Port
  {1177054a-d34b-46b3-8188-49885ecc91df}; !- Outlet Port

OS:Connection,
  {393b79eb-0c73-4438-8bc8-e82b0a717ee3}, !- Handle
  {a383e9d3-d882-4ed4-859c-8b7feee6bc53}, !- Name
  {3abcfe28-b08f-4e0a-8514-ac0488a5819d}, !- Source Object
  6,                                      !- Outlet Port
  {d9babbff-8dd2-4791-939e-bb671cb19889}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d6681db-bca5-4e1b-b519-dc36ce9c8357}, !- Handle
  30 Zone VAV Clg Coil Outlet Water Node, !- Name
  {4d8b5127-c613-4339-8580-d5955c3c91db}, !- Inlet Port
  {535fd3a8-0930-4a79-86f6-d44a6c429b08}; !- Outlet Port

OS:Connection,
  {1177054a-d34b-46b3-8188-49885ecc91df}, !- Handle
  {fa1782d6-e90e-4a2f-981b-dbf7c9cbedaa}, !- Name
  {d9babbff-8dd2-4791-939e-bb671cb19889}, !- Source Object
  3,                                      !- Outlet Port
  {450d072f-30d9-429d-a247-66b83f946667}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4d8b5127-c613-4339-8580-d5955c3c91db}, !- Handle
  {3fdace34-5d42-419d-af93-911da85a56fd}, !- Name
  {450d072f-30d9-429d-a247-66b83f946667}, !- Source Object
  11,                                     !- Outlet Port
  {6d6681db-bca5-4e1b-b519-dc36ce9c8357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {535fd3a8-0930-4a79-86f6-d44a6c429b08}, !- Handle
  {3530b775-a30d-4478-b15b-5094ea977baa}, !- Name
  {6d6681db-bca5-4e1b-b519-dc36ce9c8357}, !- Source Object
  3,                                      !- Outlet Port
  {5b1cb3c4-5f82-4aaf-912d-b2785d35fe06}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {36925d63-d81a-4528-ae89-2b1af94fdb37}, !- Handle
  30 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {4f6fefc6-15f6-4777-a635-e9192d8d060b}, !- Inlet Port
  {0c25b126-3833-4e4f-9c6a-3232edd1d27f}; !- Outlet Port

OS:Connection,
  {4f6fefc6-15f6-4777-a635-e9192d8d060b}, !- Handle
  {efc8e004-1c26-4cf8-967f-b2c52897a6e8}, !- Name
  {450d072f-30d9-429d-a247-66b83f946667}, !- Source Object
  13,                                     !- Outlet Port
  {36925d63-d81a-4528-ae89-2b1af94fdb37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c25b126-3833-4e4f-9c6a-3232edd1d27f}, !- Handle
  {143271df-6da5-4495-91e8-a5978b94bc68}, !- Name
  {36925d63-d81a-4528-ae89-2b1af94fdb37}, !- Source Object
  3,                                      !- Outlet Port
  {60b7080d-b0d6-4302-9694-543bcaaa533b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5789fc6c-b2c6-4ff3-bc42-353b607288ea}, !- Handle
  30 Zone VAV Clg Coil Controller,        !- Name
  {450d072f-30d9-429d-a247-66b83f946667}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {a4c33548-9d87-4908-99d4-b22a862383f6}, !- Handle
  30 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ac8a39d4-1fb4-4717-af3a-c417b016cf25}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {44b7c77b-e0a8-45b2-8b53-09e7a98776b8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {44b7c77b-e0a8-45b2-8b53-09e7a98776b8}, !- Handle
  30 Zone VAV Vent Controller,            !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1d386a70-7755-4e51-8fcb-4be09f95f30a}, !- Handle
  30 Zone VAV OA System,                  !- Name
  {a4c33548-9d87-4908-99d4-b22a862383f6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c1be95f9-626a-4454-a38b-9ba180bb26e8}, !- Mixed Air Node Name
  {15f45c35-5d0d-457b-b47b-9bb5e92d1458}, !- Outdoor Air Stream Node Name
  {980c9330-0f5d-4b59-80b9-69b2db1a2fa0}, !- Relief Air Stream Node Name
  {11a49de3-5feb-4242-9a55-4326a8d558d4}; !- Return Air Stream Node Name

OS:Node,
  {b2fa88bb-df25-41fc-88fd-77f46f84aaf3}, !- Handle
  30 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {15f45c35-5d0d-457b-b47b-9bb5e92d1458}; !- Outlet Port

OS:Connection,
  {15f45c35-5d0d-457b-b47b-9bb5e92d1458}, !- Handle
  {16117a0c-ebbd-43bf-ac35-1c47196edaec}, !- Name
  {b2fa88bb-df25-41fc-88fd-77f46f84aaf3}, !- Source Object
  3,                                      !- Outlet Port
  {1d386a70-7755-4e51-8fcb-4be09f95f30a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9e17ace8-39ef-4d8a-9947-604f83130641}, !- Handle
  30 Zone VAV Relief Air Node,            !- Name
  {980c9330-0f5d-4b59-80b9-69b2db1a2fa0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {980c9330-0f5d-4b59-80b9-69b2db1a2fa0}, !- Handle
  {30a98d6d-0d65-4ac3-839c-ef310687b3a7}, !- Name
  {1d386a70-7755-4e51-8fcb-4be09f95f30a}, !- Source Object
  7,                                      !- Outlet Port
  {9e17ace8-39ef-4d8a-9947-604f83130641}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {371a7651-69f8-49d4-a7c2-f5f05c3fc760}, !- Handle
  30 Zone VAV Mixed Air Node,             !- Name
  {c1be95f9-626a-4454-a38b-9ba180bb26e8}, !- Inlet Port
  {053c9e4e-377a-4104-a538-e57a67079d27}; !- Outlet Port

OS:Connection,
  {11a49de3-5feb-4242-9a55-4326a8d558d4}, !- Handle
  {c8155eec-e1aa-4648-9f39-ee287a4434cb}, !- Name
  {47108f16-2382-4ae3-86d1-f2c8ce729c83}, !- Source Object
  3,                                      !- Outlet Port
  {1d386a70-7755-4e51-8fcb-4be09f95f30a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c1be95f9-626a-4454-a38b-9ba180bb26e8}, !- Handle
  {a9c36898-d973-45c5-80ca-3ffbdf65b359}, !- Name
  {1d386a70-7755-4e51-8fcb-4be09f95f30a}, !- Source Object
  5,                                      !- Outlet Port
  {371a7651-69f8-49d4-a7c2-f5f05c3fc760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {053c9e4e-377a-4104-a538-e57a67079d27}, !- Handle
  {10ea71ff-f977-4b57-8bf9-31118286805d}, !- Name
  {371a7651-69f8-49d4-a7c2-f5f05c3fc760}, !- Source Object
  3,                                      !- Outlet Port
  {450d072f-30d9-429d-a247-66b83f946667}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {38b70d0b-3cc7-4e76-a891-87663f10f059}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {14ec1ea1-3b9b-4364-9e11-b1f7a677a251}, !- Control Zone or Zone List Name
  {2d160dbf-7289-4e53-bc58-9b4a51f6e532}, !- Cooling Control Zone or Zone List Name
  {5aa00a8c-6258-4d07-874d-a0a52be5f84e}, !- Heating Control Zone or Zone List Name
  {0f125e0f-ab2d-45fc-a869-018aec775c08}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {14ec1ea1-3b9b-4364-9e11-b1f7a677a251}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2d160dbf-7289-4e53-bc58-9b4a51f6e532}, !- Handle
  {131a48aa-a9fc-4202-8155-96415c34c8f9}; !- Name

OS:ModelObjectList,
  {5aa00a8c-6258-4d07-874d-a0a52be5f84e}, !- Handle
  {cb5b8b54-97d9-4b86-b670-dbe870f476c2}; !- Name

OS:ModelObjectList,
  {0f125e0f-ab2d-45fc-a869-018aec775c08}, !- Handle
  {0a92da18-c2ad-4be3-915a-b6ae85cef5bb}; !- Name

OS:Coil:Heating:Water,
  {e38bb797-2d61-4445-b189-89e62c53d80a}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {efd8156e-16ea-4155-a924-dc03ae252064}, !- Water Inlet Node Name
  {5394119b-40ae-487e-bd5a-e713f18c5ddc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {88e4c59d-daf2-4525-a46c-083057757a0d}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e2eb461d-a7f4-46aa-b387-f46cf854651b}, !- Inlet Port
  {efd8156e-16ea-4155-a924-dc03ae252064}; !- Outlet Port

OS:Connection,
  {e2eb461d-a7f4-46aa-b387-f46cf854651b}, !- Handle
  {2aa86f53-b6ef-4c3d-b3ee-8cf34812607a}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  19,                                     !- Outlet Port
  {88e4c59d-daf2-4525-a46c-083057757a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4cc34e2f-c63e-4bc9-b3da-fb7521624aca}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {5394119b-40ae-487e-bd5a-e713f18c5ddc}, !- Inlet Port
  {5767edfe-72bd-4eb1-9d83-5ae35f322874}; !- Outlet Port

OS:Connection,
  {efd8156e-16ea-4155-a924-dc03ae252064}, !- Handle
  {df417ab0-1e7d-468d-a434-535acb5a11c4}, !- Name
  {88e4c59d-daf2-4525-a46c-083057757a0d}, !- Source Object
  3,                                      !- Outlet Port
  {e38bb797-2d61-4445-b189-89e62c53d80a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5394119b-40ae-487e-bd5a-e713f18c5ddc}, !- Handle
  {de6f51d9-eb20-4fba-9757-fdb27d553d15}, !- Name
  {e38bb797-2d61-4445-b189-89e62c53d80a}, !- Source Object
  6,                                      !- Outlet Port
  {4cc34e2f-c63e-4bc9-b3da-fb7521624aca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5767edfe-72bd-4eb1-9d83-5ae35f322874}, !- Handle
  {080ac100-688b-4b3d-adb0-2e4e73f83415}, !- Name
  {4cc34e2f-c63e-4bc9-b3da-fb7521624aca}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c5a9d563-301c-4100-8f14-46cbdc280879}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Reheat Coil Controller, !- Name
  {e38bb797-2d61-4445-b189-89e62c53d80a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {02c9263f-0d39-4e5d-a962-2ca2d5761c60}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {24b1d457-2e40-4e5e-8c91-5d7d90c6e987}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e38bb797-2d61-4445-b189-89e62c53d80a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d10c2aee-a9af-4003-bec0-626085c203f4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {012e2e2e-fce6-4f39-bd09-1bd353ffade5}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground Return Air Node, !- Name
  {82ec095f-deb8-44f1-9636-a4eaa22178cb}, !- Inlet Port
  {5dc6785c-20c1-401b-8d4a-16c728349995}; !- Outlet Port

OS:Connection,
  {40b9c665-6a78-4e68-a50a-aa2136a07d3e}, !- Handle
  {114caa5b-9bfd-4d49-a61f-25f8d111495b}, !- Name
  {00088ffd-a371-4ece-8944-9b7aa2f00ff3}, !- Source Object
  3,                                      !- Outlet Port
  {f84d91e0-d885-470b-a314-27e7b2a31dbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82ec095f-deb8-44f1-9636-a4eaa22178cb}, !- Handle
  {898b88c7-0355-40ba-9764-2bcca9718797}, !- Name
  {c979538d-dc1e-4368-b2c4-635a474d1427}, !- Source Object
  3,                                      !- Outlet Port
  {012e2e2e-fce6-4f39-bd09-1bd353ffade5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc6785c-20c1-401b-8d4a-16c728349995}, !- Handle
  {5ad42c2e-5f0d-4abc-97d6-dcd86c64a521}, !- Name
  {012e2e2e-fce6-4f39-bd09-1bd353ffade5}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4da5241a-1c68-4394-9804-05e8a49292b0}, !- Handle
  Zone Hospital ER_Exam A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e85e8cac-85f9-4966-9ab3-5a2ec198c41a}, !- Inlet Port
  {24b1d457-2e40-4e5e-8c91-5d7d90c6e987}; !- Outlet Port

OS:Connection,
  {e85e8cac-85f9-4966-9ab3-5a2ec198c41a}, !- Handle
  {c62ee160-c2b4-47fb-b296-a078b62e9c01}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  3,                                      !- Outlet Port
  {4da5241a-1c68-4394-9804-05e8a49292b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b1d457-2e40-4e5e-8c91-5d7d90c6e987}, !- Handle
  {a72414e9-bdf8-4bf3-bc87-b08a93846185}, !- Name
  {4da5241a-1c68-4394-9804-05e8a49292b0}, !- Source Object
  3,                                      !- Outlet Port
  {02c9263f-0d39-4e5d-a962-2ca2d5761c60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d10c2aee-a9af-4003-bec0-626085c203f4}, !- Handle
  {05e58ef5-1b06-41e4-8d15-5ea970d459fc}, !- Name
  {02c9263f-0d39-4e5d-a962-2ca2d5761c60}, !- Source Object
  12,                                     !- Outlet Port
  {00088ffd-a371-4ece-8944-9b7aa2f00ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1bbc2e1c-fb2e-49a7-a341-3db0d7b7e193}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {676c7263-b94f-49ef-9155-8d016e043c2a}, !- Water Inlet Node Name
  {409bec0b-2300-4b43-a28c-cbc02fa4d7e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {09ec3877-1a95-4343-a2fe-9f47a7c3dbbf}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4c08c6f4-6c79-477b-a3d6-4b8634d1df09}, !- Inlet Port
  {676c7263-b94f-49ef-9155-8d016e043c2a}; !- Outlet Port

OS:Connection,
  {4c08c6f4-6c79-477b-a3d6-4b8634d1df09}, !- Handle
  {d90e9206-07a9-4206-85e8-128a48b8b9bd}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  20,                                     !- Outlet Port
  {09ec3877-1a95-4343-a2fe-9f47a7c3dbbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2b50b19-771b-48cb-880d-85c99a6d7948}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {409bec0b-2300-4b43-a28c-cbc02fa4d7e4}, !- Inlet Port
  {058c8936-7c97-4d91-93d1-a56745d49dcb}; !- Outlet Port

OS:Connection,
  {676c7263-b94f-49ef-9155-8d016e043c2a}, !- Handle
  {79206949-f418-4d57-8001-7dd43aeefbd2}, !- Name
  {09ec3877-1a95-4343-a2fe-9f47a7c3dbbf}, !- Source Object
  3,                                      !- Outlet Port
  {1bbc2e1c-fb2e-49a7-a341-3db0d7b7e193}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {409bec0b-2300-4b43-a28c-cbc02fa4d7e4}, !- Handle
  {8b9dae5e-089e-4da8-8c2d-1865a6cfb17d}, !- Name
  {1bbc2e1c-fb2e-49a7-a341-3db0d7b7e193}, !- Source Object
  6,                                      !- Outlet Port
  {b2b50b19-771b-48cb-880d-85c99a6d7948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058c8936-7c97-4d91-93d1-a56745d49dcb}, !- Handle
  {7783e17f-7c36-4fa6-a12d-124f5ee61f93}, !- Name
  {b2b50b19-771b-48cb-880d-85c99a6d7948}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d9136998-80fc-44b0-bf46-34922c23fb17}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Reheat Coil Controller, !- Name
  {1bbc2e1c-fb2e-49a7-a341-3db0d7b7e193}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {157fc4ea-3928-4b34-97e9-51881aae2525}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {8f7e56ee-03c8-44d5-a2ca-1b7afcdbb419}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1bbc2e1c-fb2e-49a7-a341-3db0d7b7e193}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f701ed65-ff79-459b-b294-07c4c93a3726}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {07de35b1-976d-422a-a8c4-add9c31de6fc}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f701ed65-ff79-459b-b294-07c4c93a3726}, !- Inlet Port
  {eac7366d-b8aa-4f00-a188-480fb969e0fc}; !- Outlet Port

OS:Node,
  {79fe017b-b360-49cb-8afc-bf63e85a4412}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground Return Air Node, !- Name
  {6870b67b-9093-4662-8e54-d4e74b774dab}, !- Inlet Port
  {bec3dd5e-ac16-4a30-b696-920bc0d6fe8a}; !- Outlet Port

OS:Connection,
  {eac7366d-b8aa-4f00-a188-480fb969e0fc}, !- Handle
  {00b1cf56-5f03-49ce-b03c-5c27a4ffe3a7}, !- Name
  {07de35b1-976d-422a-a8c4-add9c31de6fc}, !- Source Object
  3,                                      !- Outlet Port
  {24c4ea72-e7d5-4876-a3e6-c9db42f6fd15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6870b67b-9093-4662-8e54-d4e74b774dab}, !- Handle
  {2826379f-427c-43d0-9169-9d661a3b3665}, !- Name
  {4ee0f7e2-e1a0-4d71-93d1-61bc2b2df5f8}, !- Source Object
  3,                                      !- Outlet Port
  {79fe017b-b360-49cb-8afc-bf63e85a4412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bec3dd5e-ac16-4a30-b696-920bc0d6fe8a}, !- Handle
  {c14f66a0-ade6-4218-8cb3-83ccb06db0f9}, !- Name
  {79fe017b-b360-49cb-8afc-bf63e85a4412}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4c5c4b96-3d32-4d1b-bf4e-0499bd8f4906}, !- Handle
  Zone Hospital ER_Exam B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {6e676c22-ad1a-49d0-a087-905f0f34d24a}, !- Inlet Port
  {8f7e56ee-03c8-44d5-a2ca-1b7afcdbb419}; !- Outlet Port

OS:Connection,
  {6e676c22-ad1a-49d0-a087-905f0f34d24a}, !- Handle
  {a68a9271-0f18-40e1-a0ec-5385c820400f}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  4,                                      !- Outlet Port
  {4c5c4b96-3d32-4d1b-bf4e-0499bd8f4906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f7e56ee-03c8-44d5-a2ca-1b7afcdbb419}, !- Handle
  {65697d33-3b24-4247-88b3-6b9bee28875e}, !- Name
  {4c5c4b96-3d32-4d1b-bf4e-0499bd8f4906}, !- Source Object
  3,                                      !- Outlet Port
  {157fc4ea-3928-4b34-97e9-51881aae2525}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f701ed65-ff79-459b-b294-07c4c93a3726}, !- Handle
  {c5e6da84-075f-4e6d-b851-9cff85b7b104}, !- Name
  {157fc4ea-3928-4b34-97e9-51881aae2525}, !- Source Object
  12,                                     !- Outlet Port
  {07de35b1-976d-422a-a8c4-add9c31de6fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {21d375e4-af73-4c54-8b75-2728ab12aaf2}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {163a44fd-c740-43c2-9c33-0184f2859de1}, !- Water Inlet Node Name
  {0d0e39eb-cf0e-4801-9e05-c1def38642fc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a3d0add-2be5-46d7-a03c-7702e735fc05}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {327e3ec5-7c71-48f4-b0ee-6cf7b968dd83}, !- Inlet Port
  {163a44fd-c740-43c2-9c33-0184f2859de1}; !- Outlet Port

OS:Connection,
  {327e3ec5-7c71-48f4-b0ee-6cf7b968dd83}, !- Handle
  {b44d8b71-bbcc-4bce-ac4b-8f64aad171d9}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  21,                                     !- Outlet Port
  {4a3d0add-2be5-46d7-a03c-7702e735fc05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23b26d05-eb3a-4d1f-9157-05e3ffc5991d}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {0d0e39eb-cf0e-4801-9e05-c1def38642fc}, !- Inlet Port
  {cd36ad03-8e3e-4418-a61f-8899172becb7}; !- Outlet Port

OS:Connection,
  {163a44fd-c740-43c2-9c33-0184f2859de1}, !- Handle
  {cfc6c169-20b2-44bf-b6f6-3accb605e608}, !- Name
  {4a3d0add-2be5-46d7-a03c-7702e735fc05}, !- Source Object
  3,                                      !- Outlet Port
  {21d375e4-af73-4c54-8b75-2728ab12aaf2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d0e39eb-cf0e-4801-9e05-c1def38642fc}, !- Handle
  {e94a2c46-5634-4406-b3da-07e03b11833a}, !- Name
  {21d375e4-af73-4c54-8b75-2728ab12aaf2}, !- Source Object
  6,                                      !- Outlet Port
  {23b26d05-eb3a-4d1f-9157-05e3ffc5991d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd36ad03-8e3e-4418-a61f-8899172becb7}, !- Handle
  {37bc4e76-49ef-4cd1-aedf-e72c84b3886d}, !- Name
  {23b26d05-eb3a-4d1f-9157-05e3ffc5991d}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9b8bf330-ffd4-4318-b9a3-311a2ed9a76d}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Reheat Coil Controller, !- Name
  {21d375e4-af73-4c54-8b75-2728ab12aaf2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a5bfbe37-d552-4593-9fc6-8509fedf3ee5}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {ae716a56-c3b8-47e3-a03e-c862e5e22254}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {21d375e4-af73-4c54-8b75-2728ab12aaf2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2cf48c23-2813-4be7-a85b-9f3120db757c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {836f85f6-1adf-400e-9e32-4452d9abf11e}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2cf48c23-2813-4be7-a85b-9f3120db757c}, !- Inlet Port
  {5bfff9c3-0e98-4531-be77-c611ca0a7ed6}; !- Outlet Port

OS:Node,
  {64ea77f3-83c5-4af2-b8fa-9d37556ed492}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground Return Air Node, !- Name
  {cec9a699-2459-4305-94bc-9b2765adf5aa}, !- Inlet Port
  {890350ef-c45c-45fa-adb7-f0639ee19a17}; !- Outlet Port

OS:Connection,
  {5bfff9c3-0e98-4531-be77-c611ca0a7ed6}, !- Handle
  {fdc29b3e-b964-4b01-887b-d7960cb59d40}, !- Name
  {836f85f6-1adf-400e-9e32-4452d9abf11e}, !- Source Object
  3,                                      !- Outlet Port
  {af446213-6e6d-4006-adb9-1fb39b414b9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cec9a699-2459-4305-94bc-9b2765adf5aa}, !- Handle
  {306d897b-decc-4812-86ce-1cfd4885bd1c}, !- Name
  {df267c7d-f666-4526-a31d-c30dc2f7b8a5}, !- Source Object
  3,                                      !- Outlet Port
  {64ea77f3-83c5-4af2-b8fa-9d37556ed492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {890350ef-c45c-45fa-adb7-f0639ee19a17}, !- Handle
  {3d8fe713-2767-49fc-bd96-82154e5e2d9b}, !- Name
  {64ea77f3-83c5-4af2-b8fa-9d37556ed492}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4c21fde3-4be1-4d90-bb44-2c1936b8c697}, !- Handle
  Zone Hospital ER_Exam C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {56896884-f454-49c3-a533-836bc1c7faed}, !- Inlet Port
  {ae716a56-c3b8-47e3-a03e-c862e5e22254}; !- Outlet Port

OS:Connection,
  {56896884-f454-49c3-a533-836bc1c7faed}, !- Handle
  {26379911-7808-4852-b982-ae7039e1013d}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  5,                                      !- Outlet Port
  {4c21fde3-4be1-4d90-bb44-2c1936b8c697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae716a56-c3b8-47e3-a03e-c862e5e22254}, !- Handle
  {7c15430c-5d77-4ee4-b39e-2c4dfb4afe5f}, !- Name
  {4c21fde3-4be1-4d90-bb44-2c1936b8c697}, !- Source Object
  3,                                      !- Outlet Port
  {a5bfbe37-d552-4593-9fc6-8509fedf3ee5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cf48c23-2813-4be7-a85b-9f3120db757c}, !- Handle
  {24915943-5e3d-49d1-bb6a-7913c176ba31}, !- Name
  {a5bfbe37-d552-4593-9fc6-8509fedf3ee5}, !- Source Object
  12,                                     !- Outlet Port
  {836f85f6-1adf-400e-9e32-4452d9abf11e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {75792da9-b88d-4f9b-a00b-f08b578606af}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fddc3274-4abd-445e-bf00-2f2ad6f694cd}, !- Water Inlet Node Name
  {e58c0485-63aa-4cd8-828e-623eeec74256}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7252cee9-79a1-426e-81af-4eda963ffb16}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {640795ca-c56a-4bea-8d5d-1ba1f10d1ec1}, !- Inlet Port
  {fddc3274-4abd-445e-bf00-2f2ad6f694cd}; !- Outlet Port

OS:Connection,
  {640795ca-c56a-4bea-8d5d-1ba1f10d1ec1}, !- Handle
  {87aaf347-e16a-4e67-9b96-4e8d7fb04c2e}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  22,                                     !- Outlet Port
  {7252cee9-79a1-426e-81af-4eda963ffb16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd3ef93b-c130-4cfe-a44e-9bffcb719c55}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {e58c0485-63aa-4cd8-828e-623eeec74256}, !- Inlet Port
  {8045fdea-a397-4c27-aeed-f287f0e01702}; !- Outlet Port

OS:Connection,
  {fddc3274-4abd-445e-bf00-2f2ad6f694cd}, !- Handle
  {1145f439-5841-4e26-b4f8-fa3672342384}, !- Name
  {7252cee9-79a1-426e-81af-4eda963ffb16}, !- Source Object
  3,                                      !- Outlet Port
  {75792da9-b88d-4f9b-a00b-f08b578606af}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e58c0485-63aa-4cd8-828e-623eeec74256}, !- Handle
  {b25a831a-a49c-49c3-b2e8-7793fee80977}, !- Name
  {75792da9-b88d-4f9b-a00b-f08b578606af}, !- Source Object
  6,                                      !- Outlet Port
  {bd3ef93b-c130-4cfe-a44e-9bffcb719c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8045fdea-a397-4c27-aeed-f287f0e01702}, !- Handle
  {9a155fef-601d-4e8b-9be2-49e74131d9ce}, !- Name
  {bd3ef93b-c130-4cfe-a44e-9bffcb719c55}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a6b9b858-18fa-45af-83e3-31e9a92beea7}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Reheat Coil Controller, !- Name
  {75792da9-b88d-4f9b-a00b-f08b578606af}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ac86168d-2f0b-4ea3-823a-6a6507d8b1a8}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {edf2b49f-90ef-4e9e-96c5-70f5bd41bdc0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {75792da9-b88d-4f9b-a00b-f08b578606af}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5b3a98d2-4bf5-46e2-b03e-8070b6c6cd94}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0c88e1eb-eec9-439a-9428-e206db326c33}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {5b3a98d2-4bf5-46e2-b03e-8070b6c6cd94}, !- Inlet Port
  {2865ad09-3002-4339-9f49-93b2c1699609}; !- Outlet Port

OS:Node,
  {fac66ace-cecf-435d-9d04-3f41fba3d15b}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground Return Air Node, !- Name
  {f6dce878-deec-44b2-bc45-9660ff607193}, !- Inlet Port
  {f6533729-df8e-4e71-ba5a-892d6f1944c9}; !- Outlet Port

OS:Connection,
  {2865ad09-3002-4339-9f49-93b2c1699609}, !- Handle
  {2b31099a-d3a0-4664-a101-07d15f27b802}, !- Name
  {0c88e1eb-eec9-439a-9428-e206db326c33}, !- Source Object
  3,                                      !- Outlet Port
  {6976ee87-1ce3-4eb9-91b2-e6546f044bcd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6dce878-deec-44b2-bc45-9660ff607193}, !- Handle
  {d54b0409-d9d5-4778-a15c-32c1ddf9cee1}, !- Name
  {e0881afe-4e34-420f-a6f1-90f05d2fe23b}, !- Source Object
  3,                                      !- Outlet Port
  {fac66ace-cecf-435d-9d04-3f41fba3d15b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6533729-df8e-4e71-ba5a-892d6f1944c9}, !- Handle
  {72cae6a7-439e-4476-9de4-e676366e8a75}, !- Name
  {fac66ace-cecf-435d-9d04-3f41fba3d15b}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1e42b61a-2cdc-4a1a-9480-9f3c48e0da9d}, !- Handle
  Zone Hospital ER_Trauma A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9d639a77-eb51-4d0a-9830-bb03f4185c0a}, !- Inlet Port
  {edf2b49f-90ef-4e9e-96c5-70f5bd41bdc0}; !- Outlet Port

OS:Connection,
  {9d639a77-eb51-4d0a-9830-bb03f4185c0a}, !- Handle
  {dff00a1c-2287-4168-8117-47abd3bd7024}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  6,                                      !- Outlet Port
  {1e42b61a-2cdc-4a1a-9480-9f3c48e0da9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf2b49f-90ef-4e9e-96c5-70f5bd41bdc0}, !- Handle
  {bbee8951-9cf3-40e7-b06a-68b226a7bd97}, !- Name
  {1e42b61a-2cdc-4a1a-9480-9f3c48e0da9d}, !- Source Object
  3,                                      !- Outlet Port
  {ac86168d-2f0b-4ea3-823a-6a6507d8b1a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b3a98d2-4bf5-46e2-b03e-8070b6c6cd94}, !- Handle
  {783c3e27-28d5-4d8a-abd7-2c423a4d9c8a}, !- Name
  {ac86168d-2f0b-4ea3-823a-6a6507d8b1a8}, !- Source Object
  12,                                     !- Outlet Port
  {0c88e1eb-eec9-439a-9428-e206db326c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8782d5aa-bbae-4fc0-9332-04af2ad0c072}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d7082871-7594-4f10-b3a8-4e60513fbfff}, !- Water Inlet Node Name
  {2fb80c2b-3d47-4a76-b2f0-0e1235704343}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {05ab6f45-0d31-4cc9-a21d-fa920ddba661}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4f3f62cc-eb52-4f50-a127-224b86079192}, !- Inlet Port
  {d7082871-7594-4f10-b3a8-4e60513fbfff}; !- Outlet Port

OS:Connection,
  {4f3f62cc-eb52-4f50-a127-224b86079192}, !- Handle
  {5afdf474-5cba-4bc1-87c9-58e5863ff7a1}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  23,                                     !- Outlet Port
  {05ab6f45-0d31-4cc9-a21d-fa920ddba661}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38574088-93ad-4b70-b4e8-9da928dd1b56}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {2fb80c2b-3d47-4a76-b2f0-0e1235704343}, !- Inlet Port
  {bf36ed78-f361-4824-a3e4-0c40ba23081f}; !- Outlet Port

OS:Connection,
  {d7082871-7594-4f10-b3a8-4e60513fbfff}, !- Handle
  {c75666e6-6e47-452f-a2e4-9d9e63c7de2e}, !- Name
  {05ab6f45-0d31-4cc9-a21d-fa920ddba661}, !- Source Object
  3,                                      !- Outlet Port
  {8782d5aa-bbae-4fc0-9332-04af2ad0c072}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2fb80c2b-3d47-4a76-b2f0-0e1235704343}, !- Handle
  {1fde268f-044b-4567-9965-23666bcbc6b4}, !- Name
  {8782d5aa-bbae-4fc0-9332-04af2ad0c072}, !- Source Object
  6,                                      !- Outlet Port
  {38574088-93ad-4b70-b4e8-9da928dd1b56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf36ed78-f361-4824-a3e4-0c40ba23081f}, !- Handle
  {8aa1cc1a-ea50-4761-8f1e-80ae1925d3b6}, !- Name
  {38574088-93ad-4b70-b4e8-9da928dd1b56}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {df41cb8a-33df-48bb-8c07-e2c665e977ed}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Reheat Coil Controller, !- Name
  {8782d5aa-bbae-4fc0-9332-04af2ad0c072}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6e5af6bc-88cc-45cf-bdd5-32017a1dcaa6}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {f96cdb9e-074a-436f-bda7-b4aa0383918c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8782d5aa-bbae-4fc0-9332-04af2ad0c072}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {748a44d0-6e37-4323-a3da-b0adf57bc93a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8069b9d1-6e41-49c6-a7cc-630d6ed5c3f4}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {748a44d0-6e37-4323-a3da-b0adf57bc93a}, !- Inlet Port
  {95355f6a-8db5-4239-a9a6-b157a2a98f42}; !- Outlet Port

OS:Node,
  {fd417e21-ae4d-4859-8f9b-bdb0e1dfe763}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground Return Air Node, !- Name
  {159c41cd-f5ae-4129-b403-6bae7e9dde2a}, !- Inlet Port
  {6c43564d-6959-4228-8748-facb8900c825}; !- Outlet Port

OS:Connection,
  {95355f6a-8db5-4239-a9a6-b157a2a98f42}, !- Handle
  {61bc0779-99e3-456e-9582-1132a7e80582}, !- Name
  {8069b9d1-6e41-49c6-a7cc-630d6ed5c3f4}, !- Source Object
  3,                                      !- Outlet Port
  {03985a41-4d26-4976-86f4-d4b6829583cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {159c41cd-f5ae-4129-b403-6bae7e9dde2a}, !- Handle
  {124b2a36-25c6-453d-91b6-845f124cfaef}, !- Name
  {c831ff95-ccbd-4c48-b945-c71544c93560}, !- Source Object
  3,                                      !- Outlet Port
  {fd417e21-ae4d-4859-8f9b-bdb0e1dfe763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c43564d-6959-4228-8748-facb8900c825}, !- Handle
  {82cdc9bb-8170-4dad-a89b-2a811196fd30}, !- Name
  {fd417e21-ae4d-4859-8f9b-bdb0e1dfe763}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f6625e5d-d20e-4990-abfc-de7ddb2ed17b}, !- Handle
  Zone Hospital ER_Trauma B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {63a26e8d-816d-4318-9a40-991036349a4e}, !- Inlet Port
  {f96cdb9e-074a-436f-bda7-b4aa0383918c}; !- Outlet Port

OS:Connection,
  {63a26e8d-816d-4318-9a40-991036349a4e}, !- Handle
  {b0c66129-e99d-49a0-bbeb-156f88f9e092}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  7,                                      !- Outlet Port
  {f6625e5d-d20e-4990-abfc-de7ddb2ed17b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f96cdb9e-074a-436f-bda7-b4aa0383918c}, !- Handle
  {c196c379-06ea-419e-b9d1-a69c61717c1e}, !- Name
  {f6625e5d-d20e-4990-abfc-de7ddb2ed17b}, !- Source Object
  3,                                      !- Outlet Port
  {6e5af6bc-88cc-45cf-bdd5-32017a1dcaa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {748a44d0-6e37-4323-a3da-b0adf57bc93a}, !- Handle
  {19bb41b3-4c49-4a47-81a4-2a4c9158da3b}, !- Name
  {6e5af6bc-88cc-45cf-bdd5-32017a1dcaa6}, !- Source Object
  12,                                     !- Outlet Port
  {8069b9d1-6e41-49c6-a7cc-630d6ed5c3f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {29c91c52-115f-4432-9252-00c872dde7af}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {82954a4f-e1bc-4b57-89a8-0ae9af0951bd}, !- Water Inlet Node Name
  {98358a4d-b585-4694-8646-9ecf7be8fe0e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d5b088b1-bff8-4aba-9add-91305f3df034}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {96441ac8-b6cf-495e-a88b-b578d4442f13}, !- Inlet Port
  {82954a4f-e1bc-4b57-89a8-0ae9af0951bd}; !- Outlet Port

OS:Connection,
  {96441ac8-b6cf-495e-a88b-b578d4442f13}, !- Handle
  {5f9ca86b-cdb3-4f59-9bb8-f0d5b3a64eb9}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  24,                                     !- Outlet Port
  {d5b088b1-bff8-4aba-9add-91305f3df034}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {861f6aef-157a-4b2a-ab69-9632a6eb18ef}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {98358a4d-b585-4694-8646-9ecf7be8fe0e}, !- Inlet Port
  {85d2b644-6370-48f4-9871-9b7b94133da3}; !- Outlet Port

OS:Connection,
  {82954a4f-e1bc-4b57-89a8-0ae9af0951bd}, !- Handle
  {b4a3bcdf-0b59-4850-a9fd-b6c3cef6da6c}, !- Name
  {d5b088b1-bff8-4aba-9add-91305f3df034}, !- Source Object
  3,                                      !- Outlet Port
  {29c91c52-115f-4432-9252-00c872dde7af}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {98358a4d-b585-4694-8646-9ecf7be8fe0e}, !- Handle
  {ff6467b3-c69a-4a7f-a4fe-c41908eb8381}, !- Name
  {29c91c52-115f-4432-9252-00c872dde7af}, !- Source Object
  6,                                      !- Outlet Port
  {861f6aef-157a-4b2a-ab69-9632a6eb18ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d2b644-6370-48f4-9871-9b7b94133da3}, !- Handle
  {4153d433-9bf6-4dec-b649-ca48c13a4972}, !- Name
  {861f6aef-157a-4b2a-ab69-9632a6eb18ef}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ceb379d5-9779-45bc-80f8-4d2d6d3cfa81}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Reheat Coil Controller, !- Name
  {29c91c52-115f-4432-9252-00c872dde7af}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a549e071-6c12-4824-b4c5-dac974c976a5}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {d10f2f04-c482-4d8a-b62c-76ebf949a12f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {29c91c52-115f-4432-9252-00c872dde7af}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e8fc0e5f-b2fe-4cde-939b-8837ac70b11d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5fdf4de9-c741-4320-9c28-313d8648247f}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e8fc0e5f-b2fe-4cde-939b-8837ac70b11d}, !- Inlet Port
  {06d24c14-4cae-4065-855d-799df26ecb15}; !- Outlet Port

OS:Node,
  {03957ed0-346d-4081-ab24-02eed17ec675}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground Return Air Node, !- Name
  {dd03a7f8-59c4-4d25-a84d-d37120051d13}, !- Inlet Port
  {286a5c5a-e6f3-4e1b-8a76-c2cc05423174}; !- Outlet Port

OS:Connection,
  {06d24c14-4cae-4065-855d-799df26ecb15}, !- Handle
  {e8380503-376c-484d-8ac8-c74265eaa44e}, !- Name
  {5fdf4de9-c741-4320-9c28-313d8648247f}, !- Source Object
  3,                                      !- Outlet Port
  {fc86b116-1fe8-4f55-bdf5-751a0d10b26e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd03a7f8-59c4-4d25-a84d-d37120051d13}, !- Handle
  {4ff609a9-df67-43c7-b5f0-ade881b3d388}, !- Name
  {7033ee9f-96c6-40a7-a5b6-49dc0385c5a0}, !- Source Object
  3,                                      !- Outlet Port
  {03957ed0-346d-4081-ab24-02eed17ec675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {286a5c5a-e6f3-4e1b-8a76-c2cc05423174}, !- Handle
  {2e52b3dc-1be4-4439-aa8c-56e5bb3f6f44}, !- Name
  {03957ed0-346d-4081-ab24-02eed17ec675}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {03cc14ce-0d41-4bd1-92c0-df1b2b2a95e1}, !- Handle
  Zone Hospital ER_Trauma C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e655525b-1296-4076-8cb0-0ddb87079b29}, !- Inlet Port
  {d10f2f04-c482-4d8a-b62c-76ebf949a12f}; !- Outlet Port

OS:Connection,
  {e655525b-1296-4076-8cb0-0ddb87079b29}, !- Handle
  {71ad80bb-186e-4ee4-8507-8512d576b7b7}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  8,                                      !- Outlet Port
  {03cc14ce-0d41-4bd1-92c0-df1b2b2a95e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d10f2f04-c482-4d8a-b62c-76ebf949a12f}, !- Handle
  {a49be9df-a3a4-40fd-916c-028a16a1ff77}, !- Name
  {03cc14ce-0d41-4bd1-92c0-df1b2b2a95e1}, !- Source Object
  3,                                      !- Outlet Port
  {a549e071-6c12-4824-b4c5-dac974c976a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8fc0e5f-b2fe-4cde-939b-8837ac70b11d}, !- Handle
  {4f14cf37-e622-4873-b124-0253c58f87ce}, !- Name
  {a549e071-6c12-4824-b4c5-dac974c976a5}, !- Source Object
  12,                                     !- Outlet Port
  {5fdf4de9-c741-4320-9c28-313d8648247f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d5b90e35-7a8b-40ba-97e9-5a92e263ee1e}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5bd376ae-b212-44f5-8861-4c2402a4b7eb}, !- Water Inlet Node Name
  {f788e8e9-730b-4040-b68e-6001893dbc33}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4f319f0c-e25f-45a0-b262-7f800112f70d}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {587eca4d-40e4-490d-ad7b-dbbc1dfaa00d}, !- Inlet Port
  {5bd376ae-b212-44f5-8861-4c2402a4b7eb}; !- Outlet Port

OS:Connection,
  {587eca4d-40e4-490d-ad7b-dbbc1dfaa00d}, !- Handle
  {0ba2a7d2-c857-41fb-a133-6eb7d6af6a98}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  25,                                     !- Outlet Port
  {4f319f0c-e25f-45a0-b262-7f800112f70d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd80ba66-e66a-4fb9-bee2-112eb06c4622}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f788e8e9-730b-4040-b68e-6001893dbc33}, !- Inlet Port
  {562ea404-9ba7-4967-8eeb-62dafcf3ba83}; !- Outlet Port

OS:Connection,
  {5bd376ae-b212-44f5-8861-4c2402a4b7eb}, !- Handle
  {9ce0dd92-10c4-45b0-af16-bc1b5e941602}, !- Name
  {4f319f0c-e25f-45a0-b262-7f800112f70d}, !- Source Object
  3,                                      !- Outlet Port
  {d5b90e35-7a8b-40ba-97e9-5a92e263ee1e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f788e8e9-730b-4040-b68e-6001893dbc33}, !- Handle
  {b82585fd-da31-4cb1-8178-e87a8015b609}, !- Name
  {d5b90e35-7a8b-40ba-97e9-5a92e263ee1e}, !- Source Object
  6,                                      !- Outlet Port
  {dd80ba66-e66a-4fb9-bee2-112eb06c4622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {562ea404-9ba7-4967-8eeb-62dafcf3ba83}, !- Handle
  {2249adbf-417d-4760-959d-3aa2fdb9cb39}, !- Name
  {dd80ba66-e66a-4fb9-bee2-112eb06c4622}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8bdbed67-01f0-440e-97ed-d6e02012d41f}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Reheat Coil Controller, !- Name
  {d5b90e35-7a8b-40ba-97e9-5a92e263ee1e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c3f82dd0-746d-431d-9fbb-8c898c1454d2}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {140d8bc3-a929-47b7-9cc9-cf43da7d98dc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d5b90e35-7a8b-40ba-97e9-5a92e263ee1e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {282bf1c1-9a85-495c-98e6-9067b65cd371}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7f602300-d0b8-4425-9cd7-d4df02902413}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {282bf1c1-9a85-495c-98e6-9067b65cd371}, !- Inlet Port
  {31f4ecb3-5cd6-49c3-93fd-605c223c95aa}; !- Outlet Port

OS:Node,
  {49ab1c7f-2e96-463c-bbea-f027b386a9b9}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground Return Air Node, !- Name
  {0fc1ffd1-2aab-4303-bc9e-347439ff447d}, !- Inlet Port
  {b4f8c7cd-efce-4f37-bec3-ec6dab0fc9f6}; !- Outlet Port

OS:Connection,
  {31f4ecb3-5cd6-49c3-93fd-605c223c95aa}, !- Handle
  {503b27cf-be5e-447c-a480-4962a5cef281}, !- Name
  {7f602300-d0b8-4425-9cd7-d4df02902413}, !- Source Object
  3,                                      !- Outlet Port
  {bed3fcc9-f42a-4dee-aa48-f45cbb4d8442}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fc1ffd1-2aab-4303-bc9e-347439ff447d}, !- Handle
  {bd591f58-1836-46f2-b296-28744ba756ca}, !- Name
  {b05a1d91-f812-44a0-95df-98a45d24b488}, !- Source Object
  3,                                      !- Outlet Port
  {49ab1c7f-2e96-463c-bbea-f027b386a9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f8c7cd-efce-4f37-bec3-ec6dab0fc9f6}, !- Handle
  {87404e54-3f3e-490d-8921-b8a67abe87bf}, !- Name
  {49ab1c7f-2e96-463c-bbea-f027b386a9b9}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f1d237c6-136e-46fa-b635-d13fd5ec03e4}, !- Handle
  Zone Hospital ER_Triage A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b79837d8-2daf-447b-99d0-5f698869d88a}, !- Inlet Port
  {140d8bc3-a929-47b7-9cc9-cf43da7d98dc}; !- Outlet Port

OS:Connection,
  {b79837d8-2daf-447b-99d0-5f698869d88a}, !- Handle
  {b5b6baa2-e681-4bbc-8388-243401b72dba}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  9,                                      !- Outlet Port
  {f1d237c6-136e-46fa-b635-d13fd5ec03e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {140d8bc3-a929-47b7-9cc9-cf43da7d98dc}, !- Handle
  {8813b976-b3b6-4acc-a2dc-815340ab2169}, !- Name
  {f1d237c6-136e-46fa-b635-d13fd5ec03e4}, !- Source Object
  3,                                      !- Outlet Port
  {c3f82dd0-746d-431d-9fbb-8c898c1454d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {282bf1c1-9a85-495c-98e6-9067b65cd371}, !- Handle
  {18f813c4-3b14-4471-b36c-1550121d2856}, !- Name
  {c3f82dd0-746d-431d-9fbb-8c898c1454d2}, !- Source Object
  12,                                     !- Outlet Port
  {7f602300-d0b8-4425-9cd7-d4df02902413}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a079a93b-cbeb-44d7-ac26-b146b2de4a99}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {86b8dc1b-39c8-4fca-ae96-cc5e18a16aad}, !- Water Inlet Node Name
  {7bc04807-bf84-448b-a2c8-6afe959a5e95}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b945d79a-8b2c-471f-a513-a5209ba3715e}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c25eb880-7a90-49bb-bf11-d19db7a0fbf5}, !- Inlet Port
  {86b8dc1b-39c8-4fca-ae96-cc5e18a16aad}; !- Outlet Port

OS:Connection,
  {c25eb880-7a90-49bb-bf11-d19db7a0fbf5}, !- Handle
  {61ba9e64-4f3c-483b-b87f-4a5a2b488b0c}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  26,                                     !- Outlet Port
  {b945d79a-8b2c-471f-a513-a5209ba3715e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26b767d8-6590-431b-9c38-9e02d0b403d9}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {7bc04807-bf84-448b-a2c8-6afe959a5e95}, !- Inlet Port
  {15979df2-527c-45ad-b50b-59b4108c44a7}; !- Outlet Port

OS:Connection,
  {86b8dc1b-39c8-4fca-ae96-cc5e18a16aad}, !- Handle
  {55bb0d2c-15ce-4547-815e-d628f3f907c3}, !- Name
  {b945d79a-8b2c-471f-a513-a5209ba3715e}, !- Source Object
  3,                                      !- Outlet Port
  {a079a93b-cbeb-44d7-ac26-b146b2de4a99}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7bc04807-bf84-448b-a2c8-6afe959a5e95}, !- Handle
  {6c047d1e-e317-489a-8e52-b05369d665a3}, !- Name
  {a079a93b-cbeb-44d7-ac26-b146b2de4a99}, !- Source Object
  6,                                      !- Outlet Port
  {26b767d8-6590-431b-9c38-9e02d0b403d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15979df2-527c-45ad-b50b-59b4108c44a7}, !- Handle
  {f75fcd58-a19e-4a54-bba8-e40f72aec006}, !- Name
  {26b767d8-6590-431b-9c38-9e02d0b403d9}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0178888c-9100-4986-bc13-65e9a5ca02c4}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Reheat Coil Controller, !- Name
  {a079a93b-cbeb-44d7-ac26-b146b2de4a99}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {337c18c8-983b-4337-ab36-70aa173c44b2}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {8612f30c-c040-46b1-bb61-d31784fd8fe6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a079a93b-cbeb-44d7-ac26-b146b2de4a99}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2ab943e9-9639-4eac-b03a-ad088db5061e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f0ada54f-a4bb-424e-994f-ab7c0b79a593}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2ab943e9-9639-4eac-b03a-ad088db5061e}, !- Inlet Port
  {f4f4d8ae-7012-40dc-9e97-1068662c0abf}; !- Outlet Port

OS:Node,
  {67c6ac82-b6f4-4550-9c48-6782c8ec5a3f}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground Return Air Node, !- Name
  {4fc5ec45-f9c9-4ef8-88ee-a8b0fcbf78e1}, !- Inlet Port
  {1399df99-161e-4072-ac53-7149672d79d8}; !- Outlet Port

OS:Connection,
  {f4f4d8ae-7012-40dc-9e97-1068662c0abf}, !- Handle
  {a7c3978a-afee-4a65-8a2e-10dd390971ac}, !- Name
  {f0ada54f-a4bb-424e-994f-ab7c0b79a593}, !- Source Object
  3,                                      !- Outlet Port
  {edced628-b886-49f5-87df-9e8683ba979b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fc5ec45-f9c9-4ef8-88ee-a8b0fcbf78e1}, !- Handle
  {9ee9f59f-1954-4147-ba86-f3cb56e8ccd1}, !- Name
  {2c6662dd-1baf-4560-9c8b-10944637d16a}, !- Source Object
  3,                                      !- Outlet Port
  {67c6ac82-b6f4-4550-9c48-6782c8ec5a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1399df99-161e-4072-ac53-7149672d79d8}, !- Handle
  {7a9ea877-e568-47b1-8ace-e20b81c47334}, !- Name
  {67c6ac82-b6f4-4550-9c48-6782c8ec5a3f}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {241ae499-bb1a-423a-81ea-ec4fe0fb23f2}, !- Handle
  Zone Hospital ER_Triage B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {cadd6994-5c09-4215-8b7c-a3a9a20cae11}, !- Inlet Port
  {8612f30c-c040-46b1-bb61-d31784fd8fe6}; !- Outlet Port

OS:Connection,
  {cadd6994-5c09-4215-8b7c-a3a9a20cae11}, !- Handle
  {bcde767e-8ac1-42eb-b6de-bf978d864929}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  10,                                     !- Outlet Port
  {241ae499-bb1a-423a-81ea-ec4fe0fb23f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8612f30c-c040-46b1-bb61-d31784fd8fe6}, !- Handle
  {8cb869e9-2504-423e-8e6c-b9b8605a9149}, !- Name
  {241ae499-bb1a-423a-81ea-ec4fe0fb23f2}, !- Source Object
  3,                                      !- Outlet Port
  {337c18c8-983b-4337-ab36-70aa173c44b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ab943e9-9639-4eac-b03a-ad088db5061e}, !- Handle
  {26d97aae-233f-4fbf-88c2-198fd5e4e0fe}, !- Name
  {337c18c8-983b-4337-ab36-70aa173c44b2}, !- Source Object
  12,                                     !- Outlet Port
  {f0ada54f-a4bb-424e-994f-ab7c0b79a593}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3f83eead-5b36-4341-a4c4-4443b04fefc4}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2d51f5fd-c666-4d3f-a005-4c5c662e5fd3}, !- Water Inlet Node Name
  {081dc8bc-0072-4f2c-9bef-89c8416e4a5c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b3505abf-b646-44c9-b67a-bf2f78f5b50a}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3a5717fc-99b0-412a-b73d-19852a30fefb}, !- Inlet Port
  {2d51f5fd-c666-4d3f-a005-4c5c662e5fd3}; !- Outlet Port

OS:Connection,
  {3a5717fc-99b0-412a-b73d-19852a30fefb}, !- Handle
  {6a5b9a70-d161-408d-bbf0-227b49e962bb}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  27,                                     !- Outlet Port
  {b3505abf-b646-44c9-b67a-bf2f78f5b50a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cfe07d6-6620-4fd7-b6ac-f8877cd03976}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {081dc8bc-0072-4f2c-9bef-89c8416e4a5c}, !- Inlet Port
  {cf87018b-632a-4863-8ccb-62a167bb137e}; !- Outlet Port

OS:Connection,
  {2d51f5fd-c666-4d3f-a005-4c5c662e5fd3}, !- Handle
  {5beaf3bd-c575-4b95-bf60-bf74a320bf4a}, !- Name
  {b3505abf-b646-44c9-b67a-bf2f78f5b50a}, !- Source Object
  3,                                      !- Outlet Port
  {3f83eead-5b36-4341-a4c4-4443b04fefc4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {081dc8bc-0072-4f2c-9bef-89c8416e4a5c}, !- Handle
  {7dc83037-b113-4274-a15c-2a08bce22eeb}, !- Name
  {3f83eead-5b36-4341-a4c4-4443b04fefc4}, !- Source Object
  6,                                      !- Outlet Port
  {0cfe07d6-6620-4fd7-b6ac-f8877cd03976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf87018b-632a-4863-8ccb-62a167bb137e}, !- Handle
  {2ba3c760-8178-4ab3-abdd-6ad6af4cecfe}, !- Name
  {0cfe07d6-6620-4fd7-b6ac-f8877cd03976}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {27f59f3f-b011-4511-a81c-76acf5c55ad1}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Reheat Coil Controller, !- Name
  {3f83eead-5b36-4341-a4c4-4443b04fefc4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {844b44af-cce4-4dcc-aaa5-0a7ebe87f6a7}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {7d0a0d69-59a6-4c32-aaa7-af4e14d55ea7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3f83eead-5b36-4341-a4c4-4443b04fefc4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1c75e279-463d-4584-9cae-e6e26294e9c1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a70453b6-98e6-4c13-a402-fd6939f01588}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1c75e279-463d-4584-9cae-e6e26294e9c1}, !- Inlet Port
  {2c95791e-0f56-4ee6-a75b-98e0dcec5b21}; !- Outlet Port

OS:Node,
  {a8a5cba3-50ef-4306-973e-2c12a511f177}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground Return Air Node, !- Name
  {30f92c43-159d-4fa4-9483-19add5046624}, !- Inlet Port
  {389d2e7c-fbe1-42e5-b6c6-635fdebb6733}; !- Outlet Port

OS:Connection,
  {2c95791e-0f56-4ee6-a75b-98e0dcec5b21}, !- Handle
  {4319fdda-3d4e-4e64-8d5a-d185578a65d1}, !- Name
  {a70453b6-98e6-4c13-a402-fd6939f01588}, !- Source Object
  3,                                      !- Outlet Port
  {561eee59-f933-466a-aabd-e941b0e9114d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30f92c43-159d-4fa4-9483-19add5046624}, !- Handle
  {2c013614-a87a-47d7-a112-f268d6b6f767}, !- Name
  {05be50cb-6b9f-4359-9f3c-c23e4054a8b5}, !- Source Object
  3,                                      !- Outlet Port
  {a8a5cba3-50ef-4306-973e-2c12a511f177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {389d2e7c-fbe1-42e5-b6c6-635fdebb6733}, !- Handle
  {e9cae606-85f4-4b55-afe0-33dee021dbf1}, !- Name
  {a8a5cba3-50ef-4306-973e-2c12a511f177}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0409a129-0417-4146-9536-16cecc32cc73}, !- Handle
  Zone Hospital ER_Triage C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ef6f21eb-9605-4087-a0ce-b201b97fb1fe}, !- Inlet Port
  {7d0a0d69-59a6-4c32-aaa7-af4e14d55ea7}; !- Outlet Port

OS:Connection,
  {ef6f21eb-9605-4087-a0ce-b201b97fb1fe}, !- Handle
  {d207fbc2-8ef0-43fd-b0df-d07959768003}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  11,                                     !- Outlet Port
  {0409a129-0417-4146-9536-16cecc32cc73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d0a0d69-59a6-4c32-aaa7-af4e14d55ea7}, !- Handle
  {aef5604a-b4e5-4713-b719-c2d48cfafba2}, !- Name
  {0409a129-0417-4146-9536-16cecc32cc73}, !- Source Object
  3,                                      !- Outlet Port
  {844b44af-cce4-4dcc-aaa5-0a7ebe87f6a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c75e279-463d-4584-9cae-e6e26294e9c1}, !- Handle
  {2d4bb26a-89a9-473f-adcb-8bbb5ad838d5}, !- Name
  {844b44af-cce4-4dcc-aaa5-0a7ebe87f6a7}, !- Source Object
  12,                                     !- Outlet Port
  {a70453b6-98e6-4c13-a402-fd6939f01588}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0122dbfe-02a5-4cf7-b6a2-85b421b5f167}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d36d5ddf-dd57-4014-ae7f-af84f815ef1a}, !- Water Inlet Node Name
  {0d6a2117-a7f4-46b6-a640-50bf9c922540}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0ba92c73-2362-438d-bbda-d6702890e6f9}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {64bee9aa-6f4c-4c55-bec4-622d5120e1ad}, !- Inlet Port
  {d36d5ddf-dd57-4014-ae7f-af84f815ef1a}; !- Outlet Port

OS:Connection,
  {64bee9aa-6f4c-4c55-bec4-622d5120e1ad}, !- Handle
  {f71ecd90-6d94-40c2-a5d3-3a9c34dda08f}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  28,                                     !- Outlet Port
  {0ba92c73-2362-438d-bbda-d6702890e6f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d423b0b9-79da-4664-89aa-9f294b0ced1d}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {0d6a2117-a7f4-46b6-a640-50bf9c922540}, !- Inlet Port
  {fade9d2b-0334-4e8f-bfcc-e922418f3d04}; !- Outlet Port

OS:Connection,
  {d36d5ddf-dd57-4014-ae7f-af84f815ef1a}, !- Handle
  {c8e122c3-af70-4c28-894c-612e2a737718}, !- Name
  {0ba92c73-2362-438d-bbda-d6702890e6f9}, !- Source Object
  3,                                      !- Outlet Port
  {0122dbfe-02a5-4cf7-b6a2-85b421b5f167}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d6a2117-a7f4-46b6-a640-50bf9c922540}, !- Handle
  {ff3ceac3-7dc7-4dea-ab5b-5a6c12efb4c5}, !- Name
  {0122dbfe-02a5-4cf7-b6a2-85b421b5f167}, !- Source Object
  6,                                      !- Outlet Port
  {d423b0b9-79da-4664-89aa-9f294b0ced1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fade9d2b-0334-4e8f-bfcc-e922418f3d04}, !- Handle
  {5a12dae4-3784-4065-a17b-7f350ef48a66}, !- Name
  {d423b0b9-79da-4664-89aa-9f294b0ced1d}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ff33de8c-c762-4e70-931d-b9c6b0062282}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Reheat Coil Controller, !- Name
  {0122dbfe-02a5-4cf7-b6a2-85b421b5f167}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ce3fa5a2-3a4f-4d85-b628-d058afcecc25}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {cf61f8db-2806-404c-b3b8-415b45e2170c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0122dbfe-02a5-4cf7-b6a2-85b421b5f167}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e09e04b2-ded4-4c78-864a-97f6b43b3770}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bcbff6d0-e6bf-45f4-a702-99aaf0d5d5b1}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e09e04b2-ded4-4c78-864a-97f6b43b3770}, !- Inlet Port
  {c6a682ee-cbcd-4035-a24d-af5964465609}; !- Outlet Port

OS:Node,
  {d9e13493-c99a-4825-9d18-c7eb01dbab3f}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground Return Air Node, !- Name
  {73e9f99f-1cc8-453e-96d6-fd28d44abe54}, !- Inlet Port
  {94803188-34d1-4617-809e-37c5a495cfa8}; !- Outlet Port

OS:Connection,
  {c6a682ee-cbcd-4035-a24d-af5964465609}, !- Handle
  {ce1e7b86-7c4f-4134-a889-6de9ca2a7052}, !- Name
  {bcbff6d0-e6bf-45f4-a702-99aaf0d5d5b1}, !- Source Object
  3,                                      !- Outlet Port
  {e5bdbf16-dd0f-4dfd-85e5-b4489f3a6205}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73e9f99f-1cc8-453e-96d6-fd28d44abe54}, !- Handle
  {1c55d079-37b2-44d7-8d9c-6042448f7ce5}, !- Name
  {553ba0db-2c44-40f0-8fcb-fd8178cdc265}, !- Source Object
  3,                                      !- Outlet Port
  {d9e13493-c99a-4825-9d18-c7eb01dbab3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94803188-34d1-4617-809e-37c5a495cfa8}, !- Handle
  {e10a75b7-ec10-4537-b335-0580b199e75c}, !- Name
  {d9e13493-c99a-4825-9d18-c7eb01dbab3f}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9de1ed24-3be0-4cce-bd03-6e932f276f6b}, !- Handle
  Zone Hospital ICU_PatRm A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9083f2c9-c84a-4504-a58e-cae3c4349e99}, !- Inlet Port
  {cf61f8db-2806-404c-b3b8-415b45e2170c}; !- Outlet Port

OS:Connection,
  {9083f2c9-c84a-4504-a58e-cae3c4349e99}, !- Handle
  {53acd744-2131-4169-99bb-7c12096a3f68}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  12,                                     !- Outlet Port
  {9de1ed24-3be0-4cce-bd03-6e932f276f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf61f8db-2806-404c-b3b8-415b45e2170c}, !- Handle
  {1a89e82d-b706-4525-b3de-723182f15de2}, !- Name
  {9de1ed24-3be0-4cce-bd03-6e932f276f6b}, !- Source Object
  3,                                      !- Outlet Port
  {ce3fa5a2-3a4f-4d85-b628-d058afcecc25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e09e04b2-ded4-4c78-864a-97f6b43b3770}, !- Handle
  {cffe1301-53e3-4809-8179-07641082a21f}, !- Name
  {ce3fa5a2-3a4f-4d85-b628-d058afcecc25}, !- Source Object
  12,                                     !- Outlet Port
  {bcbff6d0-e6bf-45f4-a702-99aaf0d5d5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {018742c0-2cd7-4bdd-88eb-d72525203efa}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {15e4f670-deb3-4dfc-ae77-3a6752e621f4}, !- Water Inlet Node Name
  {831ce5b0-917f-47e1-8218-4d2d55030004}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b6e91f62-a58f-47ca-a902-fc49fb0ec92b}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7f842327-f1b3-41a6-a398-3958360008ca}, !- Inlet Port
  {15e4f670-deb3-4dfc-ae77-3a6752e621f4}; !- Outlet Port

OS:Connection,
  {7f842327-f1b3-41a6-a398-3958360008ca}, !- Handle
  {a143e909-8337-4a85-9ef7-b930045f2946}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  29,                                     !- Outlet Port
  {b6e91f62-a58f-47ca-a902-fc49fb0ec92b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f8a5b5a-020e-45cb-905a-fbc10c68bcc1}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {831ce5b0-917f-47e1-8218-4d2d55030004}, !- Inlet Port
  {89f89b62-f848-4428-8baf-e9034b1e215c}; !- Outlet Port

OS:Connection,
  {15e4f670-deb3-4dfc-ae77-3a6752e621f4}, !- Handle
  {c8d768f2-1f42-4ebf-93d1-e0eccc6043f6}, !- Name
  {b6e91f62-a58f-47ca-a902-fc49fb0ec92b}, !- Source Object
  3,                                      !- Outlet Port
  {018742c0-2cd7-4bdd-88eb-d72525203efa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {831ce5b0-917f-47e1-8218-4d2d55030004}, !- Handle
  {fffe5357-3f91-4d28-aa16-5b1e81fadfd4}, !- Name
  {018742c0-2cd7-4bdd-88eb-d72525203efa}, !- Source Object
  6,                                      !- Outlet Port
  {0f8a5b5a-020e-45cb-905a-fbc10c68bcc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89f89b62-f848-4428-8baf-e9034b1e215c}, !- Handle
  {71823daa-c022-49b2-990b-95c54ceeb6e0}, !- Name
  {0f8a5b5a-020e-45cb-905a-fbc10c68bcc1}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ac48b40d-e032-41aa-ab0e-2b6a16fae89a}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Reheat Coil Controller, !- Name
  {018742c0-2cd7-4bdd-88eb-d72525203efa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7a1e594d-5b65-4c98-b206-8b8ca196bb78}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {441349df-8e1e-41b4-94a0-484734082c4e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {018742c0-2cd7-4bdd-88eb-d72525203efa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {58aa5d6d-6fad-4528-995f-2b3a9f3bb794}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {99276389-c869-4948-ae60-403896e58c87}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {58aa5d6d-6fad-4528-995f-2b3a9f3bb794}, !- Inlet Port
  {543d4b3b-4c37-4506-9d75-b0393800e0de}; !- Outlet Port

OS:Node,
  {1bb205d9-1262-4cf8-85fc-33878129587a}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground Return Air Node, !- Name
  {8630a5a4-a0a2-4942-b357-2e76cf8e31c5}, !- Inlet Port
  {86067ac5-353f-4467-9141-a15c135cccb9}; !- Outlet Port

OS:Connection,
  {543d4b3b-4c37-4506-9d75-b0393800e0de}, !- Handle
  {a08359eb-0208-4f29-9f40-02bdeb2eeb58}, !- Name
  {99276389-c869-4948-ae60-403896e58c87}, !- Source Object
  3,                                      !- Outlet Port
  {aabba749-2c91-4c18-a156-c301687b1103}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8630a5a4-a0a2-4942-b357-2e76cf8e31c5}, !- Handle
  {2827e8c3-d935-41e3-b38d-bc201142b386}, !- Name
  {12412787-294f-45b7-83b4-c427ad363804}, !- Source Object
  3,                                      !- Outlet Port
  {1bb205d9-1262-4cf8-85fc-33878129587a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86067ac5-353f-4467-9141-a15c135cccb9}, !- Handle
  {d1fba039-7b56-4526-8272-8fcccf3a4a0e}, !- Name
  {1bb205d9-1262-4cf8-85fc-33878129587a}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {d6e48dd4-6feb-4824-88fc-656d7b52da54}, !- Handle
  Zone Hospital ICU_PatRm B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9a499b7d-b7b7-4886-b500-292c460f6e86}, !- Inlet Port
  {441349df-8e1e-41b4-94a0-484734082c4e}; !- Outlet Port

OS:Connection,
  {9a499b7d-b7b7-4886-b500-292c460f6e86}, !- Handle
  {e04dc5b6-c66d-4935-8986-e21001de9ab7}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  13,                                     !- Outlet Port
  {d6e48dd4-6feb-4824-88fc-656d7b52da54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {441349df-8e1e-41b4-94a0-484734082c4e}, !- Handle
  {8d3b0c18-85af-406f-90a7-17f3e96ce242}, !- Name
  {d6e48dd4-6feb-4824-88fc-656d7b52da54}, !- Source Object
  3,                                      !- Outlet Port
  {7a1e594d-5b65-4c98-b206-8b8ca196bb78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58aa5d6d-6fad-4528-995f-2b3a9f3bb794}, !- Handle
  {0c4384cc-a85d-477e-a297-388102360b9e}, !- Name
  {7a1e594d-5b65-4c98-b206-8b8ca196bb78}, !- Source Object
  12,                                     !- Outlet Port
  {99276389-c869-4948-ae60-403896e58c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0ad6844f-72fa-4d8d-ad0a-8bc0bb88cef6}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {be4d47ca-8146-4fdf-b15e-997e8bd6cfe2}, !- Water Inlet Node Name
  {3e0ffdfc-14d8-4431-a12b-3cfbd5cd945e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {70125878-2754-4a72-b5b1-908492006a60}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {1842382d-d806-404b-888f-6cd8da726576}, !- Inlet Port
  {be4d47ca-8146-4fdf-b15e-997e8bd6cfe2}; !- Outlet Port

OS:Connection,
  {1842382d-d806-404b-888f-6cd8da726576}, !- Handle
  {2ba8f146-4c2b-4e3a-a184-c0062adcf4c6}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  30,                                     !- Outlet Port
  {70125878-2754-4a72-b5b1-908492006a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {047226d7-2cbe-49f1-ab21-04a2fd55b14e}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3e0ffdfc-14d8-4431-a12b-3cfbd5cd945e}, !- Inlet Port
  {a93f2ea4-83a7-42d8-ab08-1213798b0a1f}; !- Outlet Port

OS:Connection,
  {be4d47ca-8146-4fdf-b15e-997e8bd6cfe2}, !- Handle
  {be0630d6-a306-4d68-ae96-56ad91b0d2fc}, !- Name
  {70125878-2754-4a72-b5b1-908492006a60}, !- Source Object
  3,                                      !- Outlet Port
  {0ad6844f-72fa-4d8d-ad0a-8bc0bb88cef6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3e0ffdfc-14d8-4431-a12b-3cfbd5cd945e}, !- Handle
  {4e009a4d-acc2-46b3-bd5f-a321653822c6}, !- Name
  {0ad6844f-72fa-4d8d-ad0a-8bc0bb88cef6}, !- Source Object
  6,                                      !- Outlet Port
  {047226d7-2cbe-49f1-ab21-04a2fd55b14e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a93f2ea4-83a7-42d8-ab08-1213798b0a1f}, !- Handle
  {c96e0bea-060d-4e76-b201-36986d856f91}, !- Name
  {047226d7-2cbe-49f1-ab21-04a2fd55b14e}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e7f5d429-be87-4a1f-b696-eb868839730c}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Reheat Coil Controller, !- Name
  {0ad6844f-72fa-4d8d-ad0a-8bc0bb88cef6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

