OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fc871bb4-2ebb-4290-b57f-e53993735358}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {16090ad7-f651-4a23-bf39-2c5de8f225c2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0ad6844f-72fa-4d8d-ad0a-8bc0bb88cef6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cb20887e-97d4-4912-bb86-89a968f618be}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {39f27260-2a52-4967-8d64-164661c12885}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {cb20887e-97d4-4912-bb86-89a968f618be}, !- Inlet Port
  {bca53a3b-869e-4135-9bdb-1ff845bf3247}; !- Outlet Port

OS:Node,
  {7785116e-7e04-4063-92b7-7ece1f96bbd7}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground Return Air Node, !- Name
  {07632e6e-d856-4281-9dfc-27808ec03af0}, !- Inlet Port
  {b5ee48bb-b857-4b77-8240-b050a997412a}; !- Outlet Port

OS:Connection,
  {bca53a3b-869e-4135-9bdb-1ff845bf3247}, !- Handle
  {b03e7372-ee47-4be5-9ed1-7e2610b4b382}, !- Name
  {39f27260-2a52-4967-8d64-164661c12885}, !- Source Object
  3,                                      !- Outlet Port
  {fa6a00d3-a667-4613-a75f-c08632690670}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07632e6e-d856-4281-9dfc-27808ec03af0}, !- Handle
  {bbfbd36e-afcc-4513-8b75-2249b01edf36}, !- Name
  {4ab8b423-96e5-49bb-b653-3ab271d5701c}, !- Source Object
  3,                                      !- Outlet Port
  {7785116e-7e04-4063-92b7-7ece1f96bbd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5ee48bb-b857-4b77-8240-b050a997412a}, !- Handle
  {743ba3e3-c4b2-4188-b1c1-4c4287368614}, !- Name
  {7785116e-7e04-4063-92b7-7ece1f96bbd7}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {2f50df45-732a-4378-875f-8bba1852d8aa}, !- Handle
  Zone Hospital ICU_PatRm C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e39d7a30-1f18-4d3b-a9de-4f8ccf9fdc00}, !- Inlet Port
  {16090ad7-f651-4a23-bf39-2c5de8f225c2}; !- Outlet Port

OS:Connection,
  {e39d7a30-1f18-4d3b-a9de-4f8ccf9fdc00}, !- Handle
  {2f9f3895-8e40-4015-aaac-25a137aa35a4}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  14,                                     !- Outlet Port
  {2f50df45-732a-4378-875f-8bba1852d8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16090ad7-f651-4a23-bf39-2c5de8f225c2}, !- Handle
  {47b3f14c-c171-49fe-b0b5-29e6fe5ad5b8}, !- Name
  {2f50df45-732a-4378-875f-8bba1852d8aa}, !- Source Object
  3,                                      !- Outlet Port
  {fc871bb4-2ebb-4290-b57f-e53993735358}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb20887e-97d4-4912-bb86-89a968f618be}, !- Handle
  {543165cf-9759-4e7a-8253-31cc007f38d0}, !- Name
  {fc871bb4-2ebb-4290-b57f-e53993735358}, !- Source Object
  12,                                     !- Outlet Port
  {39f27260-2a52-4967-8d64-164661c12885}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d114608d-0925-41d9-817e-d62180fead99}, !- Handle
  Zone Hospital Lab A  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {366e49ef-6870-4431-8fa1-1b8d2330ac90}, !- Water Inlet Node Name
  {2cb69781-5492-44b3-ac53-bd95525a2242}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b3fe6dff-8c72-43c3-ad83-6ee901d8b00a}, !- Handle
  Zone Hospital Lab A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {90e88229-4ca9-4b1d-8bd8-89431e7808ce}, !- Inlet Port
  {366e49ef-6870-4431-8fa1-1b8d2330ac90}; !- Outlet Port

OS:Connection,
  {90e88229-4ca9-4b1d-8bd8-89431e7808ce}, !- Handle
  {abb32459-800a-4c52-9af4-cd54ac13d857}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  31,                                     !- Outlet Port
  {b3fe6dff-8c72-43c3-ad83-6ee901d8b00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {263ba67c-ef50-42a4-919f-7d6d4884e579}, !- Handle
  Zone Hospital Lab A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {2cb69781-5492-44b3-ac53-bd95525a2242}, !- Inlet Port
  {33508c0a-3024-417e-b475-a503028fe02d}; !- Outlet Port

OS:Connection,
  {366e49ef-6870-4431-8fa1-1b8d2330ac90}, !- Handle
  {885c3f23-e7a0-4f4b-8679-2c82a9d38d5e}, !- Name
  {b3fe6dff-8c72-43c3-ad83-6ee901d8b00a}, !- Source Object
  3,                                      !- Outlet Port
  {d114608d-0925-41d9-817e-d62180fead99}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2cb69781-5492-44b3-ac53-bd95525a2242}, !- Handle
  {a5d6cfdb-b9a9-494a-96e4-5218be3f43d2}, !- Name
  {d114608d-0925-41d9-817e-d62180fead99}, !- Source Object
  6,                                      !- Outlet Port
  {263ba67c-ef50-42a4-919f-7d6d4884e579}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33508c0a-3024-417e-b475-a503028fe02d}, !- Handle
  {e2dc37bb-29c0-4787-a3b1-1c7da39345d9}, !- Name
  {263ba67c-ef50-42a4-919f-7d6d4884e579}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c20b78ae-559b-4acf-a267-a6a4b288dd8b}, !- Handle
  Zone Hospital Lab A  - Story Ground Reheat Coil Controller, !- Name
  {d114608d-0925-41d9-817e-d62180fead99}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b0fbf331-83f5-496e-9375-bb97436305ea}, !- Handle
  Zone Hospital Lab A  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {ed2dda0d-b8d3-4a5e-b3ba-860327da3890}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d114608d-0925-41d9-817e-d62180fead99}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0885e9d7-4c39-45c0-88b5-d552b57bbf3f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2884c2cb-6f37-4473-a3ad-5887e516dbef}, !- Handle
  Zone Hospital Lab A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {0885e9d7-4c39-45c0-88b5-d552b57bbf3f}, !- Inlet Port
  {3fe4d44f-3182-4424-938c-6c53218dfba0}; !- Outlet Port

OS:Node,
  {d5d941f5-2bb5-44c9-b742-87df521bd149}, !- Handle
  Zone Hospital Lab A  - Story Ground Return Air Node, !- Name
  {7b170e94-b788-4d75-b09b-1a6fd05b98de}, !- Inlet Port
  {4b5cf003-4455-4817-927a-f2088b2d6f13}; !- Outlet Port

OS:Connection,
  {3fe4d44f-3182-4424-938c-6c53218dfba0}, !- Handle
  {4ec2b519-70d7-48e6-899a-2c3c16d7fd86}, !- Name
  {2884c2cb-6f37-4473-a3ad-5887e516dbef}, !- Source Object
  3,                                      !- Outlet Port
  {ec8ecdf2-b7aa-4cc6-9cdd-f2ad9d145db6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b170e94-b788-4d75-b09b-1a6fd05b98de}, !- Handle
  {2d5104c9-1663-4075-9d89-159852ae5497}, !- Name
  {0c612f1a-c9d8-4182-9c01-a97e759dfdaf}, !- Source Object
  3,                                      !- Outlet Port
  {d5d941f5-2bb5-44c9-b742-87df521bd149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b5cf003-4455-4817-927a-f2088b2d6f13}, !- Handle
  {21e61829-1639-4daa-804c-8143ba74ba66}, !- Name
  {d5d941f5-2bb5-44c9-b742-87df521bd149}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {bcc9bcbe-bd97-4bc2-9a58-fe6ab86fb733}, !- Handle
  Zone Hospital Lab A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {cd892611-0e3d-4deb-b3a5-779731e30463}, !- Inlet Port
  {ed2dda0d-b8d3-4a5e-b3ba-860327da3890}; !- Outlet Port

OS:Connection,
  {cd892611-0e3d-4deb-b3a5-779731e30463}, !- Handle
  {19ed1ec7-6a87-45e8-b64f-35403d7b269e}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  15,                                     !- Outlet Port
  {bcc9bcbe-bd97-4bc2-9a58-fe6ab86fb733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed2dda0d-b8d3-4a5e-b3ba-860327da3890}, !- Handle
  {3b0e9854-19e3-4690-bf91-da1a6a586176}, !- Name
  {bcc9bcbe-bd97-4bc2-9a58-fe6ab86fb733}, !- Source Object
  3,                                      !- Outlet Port
  {b0fbf331-83f5-496e-9375-bb97436305ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0885e9d7-4c39-45c0-88b5-d552b57bbf3f}, !- Handle
  {7f6609f0-8008-4d78-ad5b-116269f4e3ae}, !- Name
  {b0fbf331-83f5-496e-9375-bb97436305ea}, !- Source Object
  12,                                     !- Outlet Port
  {2884c2cb-6f37-4473-a3ad-5887e516dbef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {63222225-f562-4ff0-8f52-3a2bc077ced1}, !- Handle
  Zone Hospital Lab A end_a - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {12da799b-2648-40bb-8dc5-880fb7869875}, !- Water Inlet Node Name
  {db94bc7c-c54f-4124-a87b-39a45b419966}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a67b3311-9e82-406b-a20a-d3ecacce67bd}, !- Handle
  Zone Hospital Lab A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {ebb53b5b-da15-4d16-8a2b-d8fd40c4f8a6}, !- Inlet Port
  {12da799b-2648-40bb-8dc5-880fb7869875}; !- Outlet Port

OS:Connection,
  {ebb53b5b-da15-4d16-8a2b-d8fd40c4f8a6}, !- Handle
  {8e42251a-70a3-4917-998b-41f6d33f3870}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  32,                                     !- Outlet Port
  {a67b3311-9e82-406b-a20a-d3ecacce67bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91897711-5b17-4538-9037-2265e078d728}, !- Handle
  Zone Hospital Lab A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {db94bc7c-c54f-4124-a87b-39a45b419966}, !- Inlet Port
  {1a80d8c6-adc6-4f30-adbd-c0900982b141}; !- Outlet Port

OS:Connection,
  {12da799b-2648-40bb-8dc5-880fb7869875}, !- Handle
  {7318a783-ec25-488e-af0f-051c90f52382}, !- Name
  {a67b3311-9e82-406b-a20a-d3ecacce67bd}, !- Source Object
  3,                                      !- Outlet Port
  {63222225-f562-4ff0-8f52-3a2bc077ced1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {db94bc7c-c54f-4124-a87b-39a45b419966}, !- Handle
  {8e97d1a8-171a-43fe-800b-920b77b212ad}, !- Name
  {63222225-f562-4ff0-8f52-3a2bc077ced1}, !- Source Object
  6,                                      !- Outlet Port
  {91897711-5b17-4538-9037-2265e078d728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a80d8c6-adc6-4f30-adbd-c0900982b141}, !- Handle
  {19d06f7e-b7b3-48df-b1df-ab4df3be566e}, !- Name
  {91897711-5b17-4538-9037-2265e078d728}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e22ef320-13ee-4f08-9ebb-b8363b69d861}, !- Handle
  Zone Hospital Lab A end_a - Story Ground Reheat Coil Controller, !- Name
  {63222225-f562-4ff0-8f52-3a2bc077ced1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {20235c11-7242-4fab-b2e4-fb5495a9025c}, !- Handle
  Zone Hospital Lab A end_a - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {fd36af85-5333-45d3-bf51-d5e90ebec405}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {63222225-f562-4ff0-8f52-3a2bc077ced1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b092e596-884f-4df7-a7f4-c3cf4642d485}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bbcb9123-e23f-460a-88d1-6bb087b7a15e}, !- Handle
  Zone Hospital Lab A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b092e596-884f-4df7-a7f4-c3cf4642d485}, !- Inlet Port
  {2b77cbf7-b5e1-4102-9424-fc173d70dbc1}; !- Outlet Port

OS:Node,
  {6f3f255b-c395-4935-992a-a2b33f154d4c}, !- Handle
  Zone Hospital Lab A end_a - Story Ground Return Air Node, !- Name
  {ff9fb30b-55a7-4565-b82e-c7c8353379bc}, !- Inlet Port
  {7e38476b-b2fe-44e5-a47b-68dd0933c46d}; !- Outlet Port

OS:Connection,
  {2b77cbf7-b5e1-4102-9424-fc173d70dbc1}, !- Handle
  {fa0e7776-783c-4eac-8f79-3d88abfc6725}, !- Name
  {bbcb9123-e23f-460a-88d1-6bb087b7a15e}, !- Source Object
  3,                                      !- Outlet Port
  {0851887c-0070-4895-8615-68f4b2fb37fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff9fb30b-55a7-4565-b82e-c7c8353379bc}, !- Handle
  {64f50074-9e85-4041-ab9e-6be6488cd7e2}, !- Name
  {557a201b-9c56-4dec-abd2-490c2c2043a4}, !- Source Object
  3,                                      !- Outlet Port
  {6f3f255b-c395-4935-992a-a2b33f154d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e38476b-b2fe-44e5-a47b-68dd0933c46d}, !- Handle
  {4082f2ee-2e7f-48ce-bff5-7e322c0cf6f2}, !- Name
  {6f3f255b-c395-4935-992a-a2b33f154d4c}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {e9d3e325-6198-4b33-b999-c24f84869388}, !- Handle
  Zone Hospital Lab A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {92a04c4b-d9da-4896-8a1b-a05bf3fb79e2}, !- Inlet Port
  {fd36af85-5333-45d3-bf51-d5e90ebec405}; !- Outlet Port

OS:Connection,
  {92a04c4b-d9da-4896-8a1b-a05bf3fb79e2}, !- Handle
  {20f8581a-5a20-47ac-a1ae-e70a1249fd0b}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  16,                                     !- Outlet Port
  {e9d3e325-6198-4b33-b999-c24f84869388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd36af85-5333-45d3-bf51-d5e90ebec405}, !- Handle
  {54d541c6-ee75-4faa-816c-f56bf367aa86}, !- Name
  {e9d3e325-6198-4b33-b999-c24f84869388}, !- Source Object
  3,                                      !- Outlet Port
  {20235c11-7242-4fab-b2e4-fb5495a9025c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b092e596-884f-4df7-a7f4-c3cf4642d485}, !- Handle
  {b42371a8-0b80-4a77-9590-34c13fd3846f}, !- Name
  {20235c11-7242-4fab-b2e4-fb5495a9025c}, !- Source Object
  12,                                     !- Outlet Port
  {bbcb9123-e23f-460a-88d1-6bb087b7a15e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6d42a791-e938-488d-85f1-1852a8905b5e}, !- Handle
  Zone Hospital Lab B  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {af1073fc-4f8b-4f88-8aeb-b44cb8d37c0b}, !- Water Inlet Node Name
  {21b3fd14-87aa-4f13-8f18-c17f8c51baed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c511b56f-4d41-4ac5-b039-fd3b5f803c90}, !- Handle
  Zone Hospital Lab B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8d6f5716-0b62-4ae4-9a7e-bf6d4b22609f}, !- Inlet Port
  {af1073fc-4f8b-4f88-8aeb-b44cb8d37c0b}; !- Outlet Port

OS:Connection,
  {8d6f5716-0b62-4ae4-9a7e-bf6d4b22609f}, !- Handle
  {a84566f3-45fb-42ff-860a-be43ed0da24f}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  33,                                     !- Outlet Port
  {c511b56f-4d41-4ac5-b039-fd3b5f803c90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3abef8c-695c-4a07-b84f-5815a97f7de2}, !- Handle
  Zone Hospital Lab B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {21b3fd14-87aa-4f13-8f18-c17f8c51baed}, !- Inlet Port
  {c1d06dbf-32e1-41c7-8aa4-3fa74db42b56}; !- Outlet Port

OS:Connection,
  {af1073fc-4f8b-4f88-8aeb-b44cb8d37c0b}, !- Handle
  {ed425c3e-8f84-4603-a528-ceddcbe043f1}, !- Name
  {c511b56f-4d41-4ac5-b039-fd3b5f803c90}, !- Source Object
  3,                                      !- Outlet Port
  {6d42a791-e938-488d-85f1-1852a8905b5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {21b3fd14-87aa-4f13-8f18-c17f8c51baed}, !- Handle
  {eabe80eb-ea8a-44be-ab5e-0f66f892ab14}, !- Name
  {6d42a791-e938-488d-85f1-1852a8905b5e}, !- Source Object
  6,                                      !- Outlet Port
  {c3abef8c-695c-4a07-b84f-5815a97f7de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1d06dbf-32e1-41c7-8aa4-3fa74db42b56}, !- Handle
  {c59a4f53-e1f4-4d06-868a-1fc1879dcc57}, !- Name
  {c3abef8c-695c-4a07-b84f-5815a97f7de2}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5b69424a-f716-433e-808e-234da68c9fe7}, !- Handle
  Zone Hospital Lab B  - Story Ground Reheat Coil Controller, !- Name
  {6d42a791-e938-488d-85f1-1852a8905b5e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {48e6759a-cfcd-470d-9b9e-a03b11854b6a}, !- Handle
  Zone Hospital Lab B  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {96053135-73c4-4f70-b0dd-b810d15793ac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6d42a791-e938-488d-85f1-1852a8905b5e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e76cd8e3-b399-42fb-b641-b70a15ae4d8a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {97c994c6-451b-4750-9f76-d42a04db6f7d}, !- Handle
  Zone Hospital Lab B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e76cd8e3-b399-42fb-b641-b70a15ae4d8a}, !- Inlet Port
  {9fb230e9-6914-49d8-9f28-7b73e378d13b}; !- Outlet Port

OS:Node,
  {bdfc065a-fe08-4c47-8d73-2590a63e8f28}, !- Handle
  Zone Hospital Lab B  - Story Ground Return Air Node, !- Name
  {15f6e471-f2b1-4cd0-ab10-70fe58150447}, !- Inlet Port
  {b1039116-d936-4191-98e1-a92f4ee1f637}; !- Outlet Port

OS:Connection,
  {9fb230e9-6914-49d8-9f28-7b73e378d13b}, !- Handle
  {4e3cd818-5429-49ae-85e8-ddb9cdaa81b0}, !- Name
  {97c994c6-451b-4750-9f76-d42a04db6f7d}, !- Source Object
  3,                                      !- Outlet Port
  {c0abae09-c45c-491a-afee-853aa2dcca4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15f6e471-f2b1-4cd0-ab10-70fe58150447}, !- Handle
  {59adf4b9-bf9c-453c-b392-34d2c654b7c2}, !- Name
  {89adb493-d115-46bc-b595-f2e841336ab6}, !- Source Object
  3,                                      !- Outlet Port
  {bdfc065a-fe08-4c47-8d73-2590a63e8f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1039116-d936-4191-98e1-a92f4ee1f637}, !- Handle
  {272459bf-2a0b-46f4-a52f-dcfc880a4fe1}, !- Name
  {bdfc065a-fe08-4c47-8d73-2590a63e8f28}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {b334a9e8-54bf-4a05-af3b-8318a33557a9}, !- Handle
  Zone Hospital Lab B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {c3170bce-99ab-4829-bd2d-486d998e4977}, !- Inlet Port
  {96053135-73c4-4f70-b0dd-b810d15793ac}; !- Outlet Port

OS:Connection,
  {c3170bce-99ab-4829-bd2d-486d998e4977}, !- Handle
  {cf8b04cf-7270-4326-be89-8831b0e71d73}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  17,                                     !- Outlet Port
  {b334a9e8-54bf-4a05-af3b-8318a33557a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96053135-73c4-4f70-b0dd-b810d15793ac}, !- Handle
  {caca1bc1-eb40-4984-99c6-3d641481e1cc}, !- Name
  {b334a9e8-54bf-4a05-af3b-8318a33557a9}, !- Source Object
  3,                                      !- Outlet Port
  {48e6759a-cfcd-470d-9b9e-a03b11854b6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e76cd8e3-b399-42fb-b641-b70a15ae4d8a}, !- Handle
  {2ab5c948-a8c4-4ba2-9141-e66cea730a02}, !- Name
  {48e6759a-cfcd-470d-9b9e-a03b11854b6a}, !- Source Object
  12,                                     !- Outlet Port
  {97c994c6-451b-4750-9f76-d42a04db6f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ef2404eb-4287-4e61-a882-7f86dfcac26e}, !- Handle
  Zone Hospital Lab B end_a - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {072eab1f-663b-4425-83d4-c919d7e22c95}, !- Water Inlet Node Name
  {db499dd0-f97e-408e-b060-a2454d6bff29}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {980ac3d0-d849-42aa-8d43-9dcc18eb01a9}, !- Handle
  Zone Hospital Lab B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {31019a5a-e419-4342-806e-de38e961eba1}, !- Inlet Port
  {072eab1f-663b-4425-83d4-c919d7e22c95}; !- Outlet Port

OS:Connection,
  {31019a5a-e419-4342-806e-de38e961eba1}, !- Handle
  {3b57cbc1-95de-48e2-8eb8-6a584c911bfa}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  34,                                     !- Outlet Port
  {980ac3d0-d849-42aa-8d43-9dcc18eb01a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {526468c3-3dbc-4263-8d46-0a997006dfd4}, !- Handle
  Zone Hospital Lab B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {db499dd0-f97e-408e-b060-a2454d6bff29}, !- Inlet Port
  {ba7405df-4c4f-4334-9920-f9b6b815f79f}; !- Outlet Port

OS:Connection,
  {072eab1f-663b-4425-83d4-c919d7e22c95}, !- Handle
  {dcc82746-db95-46f4-9274-3f0b22994d4a}, !- Name
  {980ac3d0-d849-42aa-8d43-9dcc18eb01a9}, !- Source Object
  3,                                      !- Outlet Port
  {ef2404eb-4287-4e61-a882-7f86dfcac26e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {db499dd0-f97e-408e-b060-a2454d6bff29}, !- Handle
  {9ace2923-0c62-424b-b9fb-36da9c9c99bf}, !- Name
  {ef2404eb-4287-4e61-a882-7f86dfcac26e}, !- Source Object
  6,                                      !- Outlet Port
  {526468c3-3dbc-4263-8d46-0a997006dfd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba7405df-4c4f-4334-9920-f9b6b815f79f}, !- Handle
  {97ccd655-4dc6-4c29-8115-16760853ea25}, !- Name
  {526468c3-3dbc-4263-8d46-0a997006dfd4}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {27be5fae-d2be-42a2-9973-ea61367aff9d}, !- Handle
  Zone Hospital Lab B end_a - Story Ground Reheat Coil Controller, !- Name
  {ef2404eb-4287-4e61-a882-7f86dfcac26e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {359ca736-c6ae-4713-b0d6-c24055967969}, !- Handle
  Zone Hospital Lab B end_a - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {80bbe567-7af9-4676-9275-a05dbfa9a0fa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ef2404eb-4287-4e61-a882-7f86dfcac26e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6735ca2a-258c-401d-846b-83e869c1ebf4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {918beaf8-4f43-429e-b2b4-3134b5a0c225}, !- Handle
  Zone Hospital Lab B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {6735ca2a-258c-401d-846b-83e869c1ebf4}, !- Inlet Port
  {9d6fef1e-76b3-44cc-94f6-59c2b17c9874}; !- Outlet Port

OS:Node,
  {0c06e833-11f5-4972-b42f-eefca9c0ec50}, !- Handle
  Zone Hospital Lab B end_a - Story Ground Return Air Node, !- Name
  {1827e580-f34b-4bad-85a3-ae1781e7af31}, !- Inlet Port
  {d5be18b8-617d-4322-8c0b-aa225b9c521f}; !- Outlet Port

OS:Connection,
  {9d6fef1e-76b3-44cc-94f6-59c2b17c9874}, !- Handle
  {f14e7bf3-c089-4c8e-b53a-4e7cb17bc11a}, !- Name
  {918beaf8-4f43-429e-b2b4-3134b5a0c225}, !- Source Object
  3,                                      !- Outlet Port
  {cf21509a-6fd0-49b3-9bf4-f95beeb2f120}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1827e580-f34b-4bad-85a3-ae1781e7af31}, !- Handle
  {e6ec4e50-523e-4618-ba4d-55e8af31d57b}, !- Name
  {affc5510-08c2-4102-ad43-0db04f549378}, !- Source Object
  3,                                      !- Outlet Port
  {0c06e833-11f5-4972-b42f-eefca9c0ec50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5be18b8-617d-4322-8c0b-aa225b9c521f}, !- Handle
  {51c1dcac-67b2-4205-8376-3a95880ba2d9}, !- Name
  {0c06e833-11f5-4972-b42f-eefca9c0ec50}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {3be14019-3196-41d0-a17d-fdfe63b07612}, !- Handle
  Zone Hospital Lab B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b8fadf93-1bd0-4d8f-8dc8-1327a4467fe7}, !- Inlet Port
  {80bbe567-7af9-4676-9275-a05dbfa9a0fa}; !- Outlet Port

OS:Connection,
  {b8fadf93-1bd0-4d8f-8dc8-1327a4467fe7}, !- Handle
  {15293b33-e8ea-4bfa-9295-d3c855375597}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  18,                                     !- Outlet Port
  {3be14019-3196-41d0-a17d-fdfe63b07612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80bbe567-7af9-4676-9275-a05dbfa9a0fa}, !- Handle
  {466b787d-bed4-4e73-b8b9-36b681d942f5}, !- Name
  {3be14019-3196-41d0-a17d-fdfe63b07612}, !- Source Object
  3,                                      !- Outlet Port
  {359ca736-c6ae-4713-b0d6-c24055967969}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6735ca2a-258c-401d-846b-83e869c1ebf4}, !- Handle
  {3550a89e-8c0d-49a1-9b8d-c79bc258dd3a}, !- Name
  {359ca736-c6ae-4713-b0d6-c24055967969}, !- Source Object
  12,                                     !- Outlet Port
  {918beaf8-4f43-429e-b2b4-3134b5a0c225}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {882ce6b0-3cab-4698-808e-9f933eb4a18a}, !- Handle
  Zone Hospital Lab C  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e944f466-0e50-40da-bc73-285059a8dc7d}, !- Water Inlet Node Name
  {4606819b-0961-4ffb-9598-ee6d3719becb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b9970481-e552-4522-a02e-f31086cd1d77}, !- Handle
  Zone Hospital Lab C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {cefc97c8-48b4-4031-8f95-93c405206281}, !- Inlet Port
  {e944f466-0e50-40da-bc73-285059a8dc7d}; !- Outlet Port

OS:Connection,
  {cefc97c8-48b4-4031-8f95-93c405206281}, !- Handle
  {3d8fdccf-1dc6-47a4-ac09-5412867eb95e}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  35,                                     !- Outlet Port
  {b9970481-e552-4522-a02e-f31086cd1d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ca49dcf-5f49-4799-b6b3-8f03283b6a86}, !- Handle
  Zone Hospital Lab C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {4606819b-0961-4ffb-9598-ee6d3719becb}, !- Inlet Port
  {7437984b-8d0d-4982-a4e9-3b617d0343e4}; !- Outlet Port

OS:Connection,
  {e944f466-0e50-40da-bc73-285059a8dc7d}, !- Handle
  {5870aeae-6916-4ac6-ad7a-3201b870d291}, !- Name
  {b9970481-e552-4522-a02e-f31086cd1d77}, !- Source Object
  3,                                      !- Outlet Port
  {882ce6b0-3cab-4698-808e-9f933eb4a18a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4606819b-0961-4ffb-9598-ee6d3719becb}, !- Handle
  {6fee5e84-6a37-49b8-9b08-5f96ec1ddb3b}, !- Name
  {882ce6b0-3cab-4698-808e-9f933eb4a18a}, !- Source Object
  6,                                      !- Outlet Port
  {1ca49dcf-5f49-4799-b6b3-8f03283b6a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7437984b-8d0d-4982-a4e9-3b617d0343e4}, !- Handle
  {f49f2bc1-b4f1-47fc-9968-51066413c1fe}, !- Name
  {1ca49dcf-5f49-4799-b6b3-8f03283b6a86}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {124f6b9b-7f7a-442f-a0c7-b5b01f819e2b}, !- Handle
  Zone Hospital Lab C  - Story Ground Reheat Coil Controller, !- Name
  {882ce6b0-3cab-4698-808e-9f933eb4a18a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {75dbb171-c4af-4533-b447-4b93801db8bf}, !- Handle
  Zone Hospital Lab C  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {bbecefbb-6a4a-4e26-8bdc-a2bd65cbc539}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {882ce6b0-3cab-4698-808e-9f933eb4a18a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5a201fec-3c5a-4019-b9ba-be1261cb482c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {900bf34b-bf99-4163-9603-2e7ddb998243}, !- Handle
  Zone Hospital Lab C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {5a201fec-3c5a-4019-b9ba-be1261cb482c}, !- Inlet Port
  {b31a5f90-569f-4c21-b2c6-5071ded28f9d}; !- Outlet Port

OS:Node,
  {7159c036-cf97-4b14-aab3-24c18b7d4827}, !- Handle
  Zone Hospital Lab C  - Story Ground Return Air Node, !- Name
  {0b9f81c0-43a8-42cd-ac74-81e84c126fa7}, !- Inlet Port
  {036181fb-2007-4bdc-93b3-2019ebdb4120}; !- Outlet Port

OS:Connection,
  {b31a5f90-569f-4c21-b2c6-5071ded28f9d}, !- Handle
  {5125c53d-6a62-45df-a1d6-aab4ec1085c0}, !- Name
  {900bf34b-bf99-4163-9603-2e7ddb998243}, !- Source Object
  3,                                      !- Outlet Port
  {57510eb0-5bc3-4834-bb54-872b5e364f53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b9f81c0-43a8-42cd-ac74-81e84c126fa7}, !- Handle
  {43967f71-2d8e-4b98-82e2-8d6cc4d1246b}, !- Name
  {fe7afe46-bb4e-4346-aa7d-b6b9d26f5a2a}, !- Source Object
  3,                                      !- Outlet Port
  {7159c036-cf97-4b14-aab3-24c18b7d4827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {036181fb-2007-4bdc-93b3-2019ebdb4120}, !- Handle
  {69798b8b-0e9e-41e0-b723-adfe27fdd9c1}, !- Name
  {7159c036-cf97-4b14-aab3-24c18b7d4827}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {f4df919f-a652-4989-a9cb-fc34b35df79e}, !- Handle
  Zone Hospital Lab C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9922e2eb-d5c9-4817-891f-53bbdb62747d}, !- Inlet Port
  {bbecefbb-6a4a-4e26-8bdc-a2bd65cbc539}; !- Outlet Port

OS:Connection,
  {9922e2eb-d5c9-4817-891f-53bbdb62747d}, !- Handle
  {b334381b-f782-465f-a2c2-29b46aca75ff}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  19,                                     !- Outlet Port
  {f4df919f-a652-4989-a9cb-fc34b35df79e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbecefbb-6a4a-4e26-8bdc-a2bd65cbc539}, !- Handle
  {b9926899-818a-44a1-919e-65debcbb5b2d}, !- Name
  {f4df919f-a652-4989-a9cb-fc34b35df79e}, !- Source Object
  3,                                      !- Outlet Port
  {75dbb171-c4af-4533-b447-4b93801db8bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a201fec-3c5a-4019-b9ba-be1261cb482c}, !- Handle
  {df4bc6cf-5623-4326-af97-0e84b2df544a}, !- Name
  {75dbb171-c4af-4533-b447-4b93801db8bf}, !- Source Object
  12,                                     !- Outlet Port
  {900bf34b-bf99-4163-9603-2e7ddb998243}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ffa3ced5-9d3d-4785-8bfb-7d0c1b393ba2}, !- Handle
  Zone Hospital Lab C end_a - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1c47ea74-cde6-43e0-b966-80b9177b1e02}, !- Water Inlet Node Name
  {85f4d462-1eea-43b5-9cd8-7b882281deb6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0b5dbecf-34e0-4b49-b9fa-26f33962502d}, !- Handle
  Zone Hospital Lab C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8101ad99-ebc3-4585-b725-f0b992d174bf}, !- Inlet Port
  {1c47ea74-cde6-43e0-b966-80b9177b1e02}; !- Outlet Port

OS:Connection,
  {8101ad99-ebc3-4585-b725-f0b992d174bf}, !- Handle
  {c42dfebd-7d88-4d48-80c7-ca19bc2bdc91}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  36,                                     !- Outlet Port
  {0b5dbecf-34e0-4b49-b9fa-26f33962502d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b326b10-8096-4fa4-880a-e63439821eb6}, !- Handle
  Zone Hospital Lab C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {85f4d462-1eea-43b5-9cd8-7b882281deb6}, !- Inlet Port
  {b129c8f0-50ba-4666-bf64-8081abf05573}; !- Outlet Port

OS:Connection,
  {1c47ea74-cde6-43e0-b966-80b9177b1e02}, !- Handle
  {5385696c-d20a-4c1f-bb5e-82ee64afb939}, !- Name
  {0b5dbecf-34e0-4b49-b9fa-26f33962502d}, !- Source Object
  3,                                      !- Outlet Port
  {ffa3ced5-9d3d-4785-8bfb-7d0c1b393ba2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {85f4d462-1eea-43b5-9cd8-7b882281deb6}, !- Handle
  {6cd94000-102e-4824-8973-a52dd9456292}, !- Name
  {ffa3ced5-9d3d-4785-8bfb-7d0c1b393ba2}, !- Source Object
  6,                                      !- Outlet Port
  {8b326b10-8096-4fa4-880a-e63439821eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b129c8f0-50ba-4666-bf64-8081abf05573}, !- Handle
  {edbf507e-9122-48a3-a785-9c7f728e1a57}, !- Name
  {8b326b10-8096-4fa4-880a-e63439821eb6}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {575e0b4b-3f43-4dad-a15d-7d97a082fd2e}, !- Handle
  Zone Hospital Lab C end_a - Story Ground Reheat Coil Controller, !- Name
  {ffa3ced5-9d3d-4785-8bfb-7d0c1b393ba2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cc523a91-8aa0-4913-8076-6ad72c79ba77}, !- Handle
  Zone Hospital Lab C end_a - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {6c026011-7d3e-4da3-be75-39695adac882}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ffa3ced5-9d3d-4785-8bfb-7d0c1b393ba2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c059f017-8ddc-4ff2-9dea-dd4010a21eb8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7afe6aef-9779-45f2-a369-95e99e75ae2c}, !- Handle
  Zone Hospital Lab C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c059f017-8ddc-4ff2-9dea-dd4010a21eb8}, !- Inlet Port
  {d70e1513-b556-429f-873e-7bdf0089bbaf}; !- Outlet Port

OS:Node,
  {9aeafb79-66ba-4266-ac4f-0081323d4af8}, !- Handle
  Zone Hospital Lab C end_a - Story Ground Return Air Node, !- Name
  {e311565c-ba45-4257-82bc-38ae04507919}, !- Inlet Port
  {8649790b-3b69-4e0b-96c5-3e4a59225cec}; !- Outlet Port

OS:Connection,
  {d70e1513-b556-429f-873e-7bdf0089bbaf}, !- Handle
  {723ddfa5-0b65-4e67-894a-8b672d3b0b32}, !- Name
  {7afe6aef-9779-45f2-a369-95e99e75ae2c}, !- Source Object
  3,                                      !- Outlet Port
  {33d10a5b-516d-42ea-b0d8-af5c182bf651}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e311565c-ba45-4257-82bc-38ae04507919}, !- Handle
  {0982c444-1a32-4afe-8e4b-5b1ff830fe28}, !- Name
  {d931f4fb-7117-4584-a185-d1fc3b1123cf}, !- Source Object
  3,                                      !- Outlet Port
  {9aeafb79-66ba-4266-ac4f-0081323d4af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8649790b-3b69-4e0b-96c5-3e4a59225cec}, !- Handle
  {544876b9-259b-4de4-a57e-06cc97ce141e}, !- Name
  {9aeafb79-66ba-4266-ac4f-0081323d4af8}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {e8c4b03f-154d-4f36-99f7-a35917ceb2f7}, !- Handle
  Zone Hospital Lab C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7b89fdeb-456f-44cf-b248-8d2b3d707481}, !- Inlet Port
  {6c026011-7d3e-4da3-be75-39695adac882}; !- Outlet Port

OS:Connection,
  {7b89fdeb-456f-44cf-b248-8d2b3d707481}, !- Handle
  {46b296f4-0095-412a-a67b-7f40db0d0202}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  20,                                     !- Outlet Port
  {e8c4b03f-154d-4f36-99f7-a35917ceb2f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c026011-7d3e-4da3-be75-39695adac882}, !- Handle
  {8c769144-351a-4c67-a04c-2ea6420f3710}, !- Name
  {e8c4b03f-154d-4f36-99f7-a35917ceb2f7}, !- Source Object
  3,                                      !- Outlet Port
  {cc523a91-8aa0-4913-8076-6ad72c79ba77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c059f017-8ddc-4ff2-9dea-dd4010a21eb8}, !- Handle
  {37f71f5b-ba59-454b-a5b7-8aa0e1ffcc07}, !- Name
  {cc523a91-8aa0-4913-8076-6ad72c79ba77}, !- Source Object
  12,                                     !- Outlet Port
  {7afe6aef-9779-45f2-a369-95e99e75ae2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d809ca6c-8f1f-4ca3-8d60-6f3aab4f58fd}, !- Handle
  Zone Hospital OR A  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1a615992-21ff-443a-bd92-da3082f9307d}, !- Water Inlet Node Name
  {aa0e5f08-ce52-42e1-8c8f-50e725e8d2d8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {993afa32-3960-470b-80aa-684af9ff74c6}, !- Handle
  Zone Hospital OR A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {cb4dcafa-9ddb-42f4-8f59-59fa84d85eb4}, !- Inlet Port
  {1a615992-21ff-443a-bd92-da3082f9307d}; !- Outlet Port

OS:Connection,
  {cb4dcafa-9ddb-42f4-8f59-59fa84d85eb4}, !- Handle
  {d2f69cc1-71f3-4115-bd95-5cbd564966e1}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  37,                                     !- Outlet Port
  {993afa32-3960-470b-80aa-684af9ff74c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93f7ed49-8aa7-46c5-840c-1b12d29d447a}, !- Handle
  Zone Hospital OR A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {aa0e5f08-ce52-42e1-8c8f-50e725e8d2d8}, !- Inlet Port
  {ec22af76-5f4d-46cd-b6b7-2f39cdaf958c}; !- Outlet Port

OS:Connection,
  {1a615992-21ff-443a-bd92-da3082f9307d}, !- Handle
  {d0f6ea7b-1a44-49f9-acbe-fc6b49360ff7}, !- Name
  {993afa32-3960-470b-80aa-684af9ff74c6}, !- Source Object
  3,                                      !- Outlet Port
  {d809ca6c-8f1f-4ca3-8d60-6f3aab4f58fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aa0e5f08-ce52-42e1-8c8f-50e725e8d2d8}, !- Handle
  {89160f37-1b5b-47ac-91fc-8f57c5dffa87}, !- Name
  {d809ca6c-8f1f-4ca3-8d60-6f3aab4f58fd}, !- Source Object
  6,                                      !- Outlet Port
  {93f7ed49-8aa7-46c5-840c-1b12d29d447a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec22af76-5f4d-46cd-b6b7-2f39cdaf958c}, !- Handle
  {8981f6e2-81ee-4bf3-8abe-f2b47b2e7e71}, !- Name
  {93f7ed49-8aa7-46c5-840c-1b12d29d447a}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2a781140-7645-483e-ace4-7d20b84bc240}, !- Handle
  Zone Hospital OR A  - Story Ground Reheat Coil Controller, !- Name
  {d809ca6c-8f1f-4ca3-8d60-6f3aab4f58fd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {030d15c4-e804-46a1-8e14-ae931448d2df}, !- Handle
  Zone Hospital OR A  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {5fd9e372-b434-4dfc-978e-257c31689795}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d809ca6c-8f1f-4ca3-8d60-6f3aab4f58fd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6da3942f-abb4-482e-a513-c00442ef8173}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f0b8d1a2-7196-4965-8fc6-4cee1063d871}, !- Handle
  Zone Hospital OR A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {6da3942f-abb4-482e-a513-c00442ef8173}, !- Inlet Port
  {0c4da675-e34b-42ab-9e56-f17143d1ae0d}; !- Outlet Port

OS:Node,
  {4aac7b9e-64d1-4eac-b8a1-daee9a9de046}, !- Handle
  Zone Hospital OR A  - Story Ground Return Air Node, !- Name
  {cdd78e88-5248-4c75-9169-b35a837afb0b}, !- Inlet Port
  {b8f5bf7e-597e-4a0a-bbfb-2327510f5f5d}; !- Outlet Port

OS:Connection,
  {0c4da675-e34b-42ab-9e56-f17143d1ae0d}, !- Handle
  {b07fb390-851e-4c00-b459-acf7c3aa95b4}, !- Name
  {f0b8d1a2-7196-4965-8fc6-4cee1063d871}, !- Source Object
  3,                                      !- Outlet Port
  {2147d457-67f6-4118-9b2c-be6dfc8863ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdd78e88-5248-4c75-9169-b35a837afb0b}, !- Handle
  {bae22c68-c75f-4d4f-8d85-5dc74c645e5f}, !- Name
  {87bbae5d-f3b0-4b27-9cc7-f21decc1f9c1}, !- Source Object
  3,                                      !- Outlet Port
  {4aac7b9e-64d1-4eac-b8a1-daee9a9de046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f5bf7e-597e-4a0a-bbfb-2327510f5f5d}, !- Handle
  {723dcc2a-1c43-4373-a8b2-c37e0cea9d4d}, !- Name
  {4aac7b9e-64d1-4eac-b8a1-daee9a9de046}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {2744cc68-5026-4e02-b81d-586ffe0768e5}, !- Handle
  Zone Hospital OR A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {c491b5d5-e501-4bef-87ef-1f4ef1429ffc}, !- Inlet Port
  {5fd9e372-b434-4dfc-978e-257c31689795}; !- Outlet Port

OS:Connection,
  {c491b5d5-e501-4bef-87ef-1f4ef1429ffc}, !- Handle
  {cb8781f3-a728-4794-b1ff-20dc9a122b6f}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  21,                                     !- Outlet Port
  {2744cc68-5026-4e02-b81d-586ffe0768e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fd9e372-b434-4dfc-978e-257c31689795}, !- Handle
  {9fc3f751-7c98-4fed-971c-f72a987ae8e6}, !- Name
  {2744cc68-5026-4e02-b81d-586ffe0768e5}, !- Source Object
  3,                                      !- Outlet Port
  {030d15c4-e804-46a1-8e14-ae931448d2df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6da3942f-abb4-482e-a513-c00442ef8173}, !- Handle
  {c69a4f5b-0a7f-4d4e-bfc1-a1035c26c966}, !- Name
  {030d15c4-e804-46a1-8e14-ae931448d2df}, !- Source Object
  12,                                     !- Outlet Port
  {f0b8d1a2-7196-4965-8fc6-4cee1063d871}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {85ba89f4-710c-4414-a78e-896c40a100e0}, !- Handle
  Zone Hospital OR A end_b - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b61b9bde-7322-4ec2-8e21-51b40da8894a}, !- Water Inlet Node Name
  {8f4b5977-f08e-40dc-811b-7b174ba3e8d7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4141201a-a72a-4205-9d3d-4f3696053e3a}, !- Handle
  Zone Hospital OR A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {a66aa1cc-8429-493b-b98c-50550ac70de8}, !- Inlet Port
  {b61b9bde-7322-4ec2-8e21-51b40da8894a}; !- Outlet Port

OS:Connection,
  {a66aa1cc-8429-493b-b98c-50550ac70de8}, !- Handle
  {88a88917-8b1c-4efe-a106-6c3cfe067163}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  38,                                     !- Outlet Port
  {4141201a-a72a-4205-9d3d-4f3696053e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9232a8fc-1cd2-4adc-ae37-31b412476254}, !- Handle
  Zone Hospital OR A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8f4b5977-f08e-40dc-811b-7b174ba3e8d7}, !- Inlet Port
  {108c7f5d-8864-4baf-90b6-74ea9b85bbf9}; !- Outlet Port

OS:Connection,
  {b61b9bde-7322-4ec2-8e21-51b40da8894a}, !- Handle
  {02161e03-5e7c-4d15-baaf-1554a8308bec}, !- Name
  {4141201a-a72a-4205-9d3d-4f3696053e3a}, !- Source Object
  3,                                      !- Outlet Port
  {85ba89f4-710c-4414-a78e-896c40a100e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8f4b5977-f08e-40dc-811b-7b174ba3e8d7}, !- Handle
  {24bb0ee0-2689-4da6-93bc-fd192514cfc5}, !- Name
  {85ba89f4-710c-4414-a78e-896c40a100e0}, !- Source Object
  6,                                      !- Outlet Port
  {9232a8fc-1cd2-4adc-ae37-31b412476254}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {108c7f5d-8864-4baf-90b6-74ea9b85bbf9}, !- Handle
  {6baa05dd-a255-49de-bfc6-ae0d5598634c}, !- Name
  {9232a8fc-1cd2-4adc-ae37-31b412476254}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1a8406b6-70f2-497d-ae59-1844c9561c53}, !- Handle
  Zone Hospital OR A end_b - Story Ground Reheat Coil Controller, !- Name
  {85ba89f4-710c-4414-a78e-896c40a100e0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a731e579-2424-4c27-9f9d-84ce4e870b14}, !- Handle
  Zone Hospital OR A end_b - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {53cb7b46-8ffa-450e-bc89-d06b2fedc613}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {85ba89f4-710c-4414-a78e-896c40a100e0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {44e07723-5b17-454f-93b9-ad5eb1e87238}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aa924cf4-2b0a-44df-a738-c77b091edf44}, !- Handle
  Zone Hospital OR A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {44e07723-5b17-454f-93b9-ad5eb1e87238}, !- Inlet Port
  {9f6ba44a-ef56-4a8b-a475-213700b2ad62}; !- Outlet Port

OS:Node,
  {fce14046-5024-4728-8893-b778638f1267}, !- Handle
  Zone Hospital OR A end_b - Story Ground Return Air Node, !- Name
  {6596b727-fa14-4621-8e70-62025a794f58}, !- Inlet Port
  {a2aebbb1-7656-4081-a956-5b266933fcc4}; !- Outlet Port

OS:Connection,
  {9f6ba44a-ef56-4a8b-a475-213700b2ad62}, !- Handle
  {539bdcd4-9df7-41ed-b711-4886dcba281a}, !- Name
  {aa924cf4-2b0a-44df-a738-c77b091edf44}, !- Source Object
  3,                                      !- Outlet Port
  {ceed3157-3a63-4469-b8a1-e761dfea1ca2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6596b727-fa14-4621-8e70-62025a794f58}, !- Handle
  {bdf53b1c-dd82-45d5-9a74-e0b38bf4255d}, !- Name
  {6d5e3c48-5bb8-4371-a24e-31ff7d206980}, !- Source Object
  3,                                      !- Outlet Port
  {fce14046-5024-4728-8893-b778638f1267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2aebbb1-7656-4081-a956-5b266933fcc4}, !- Handle
  {64c5b0e2-0274-4ae8-9229-b38e216fcce3}, !- Name
  {fce14046-5024-4728-8893-b778638f1267}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {ecbb42a5-1258-4cd6-ba44-170154667d6c}, !- Handle
  Zone Hospital OR A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {5a11d0b8-172a-45ca-9bea-76676680fdd4}, !- Inlet Port
  {53cb7b46-8ffa-450e-bc89-d06b2fedc613}; !- Outlet Port

OS:Connection,
  {5a11d0b8-172a-45ca-9bea-76676680fdd4}, !- Handle
  {f3bbda99-10d4-41ef-9af2-d006fe96cbe9}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  22,                                     !- Outlet Port
  {ecbb42a5-1258-4cd6-ba44-170154667d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53cb7b46-8ffa-450e-bc89-d06b2fedc613}, !- Handle
  {bac674c1-d2e9-4bd8-b5c3-4c426f11d3fd}, !- Name
  {ecbb42a5-1258-4cd6-ba44-170154667d6c}, !- Source Object
  3,                                      !- Outlet Port
  {a731e579-2424-4c27-9f9d-84ce4e870b14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44e07723-5b17-454f-93b9-ad5eb1e87238}, !- Handle
  {b2ce8d7d-6675-4296-a311-a00b7efc366e}, !- Name
  {a731e579-2424-4c27-9f9d-84ce4e870b14}, !- Source Object
  12,                                     !- Outlet Port
  {aa924cf4-2b0a-44df-a738-c77b091edf44}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3207e3b0-cf90-4c94-8a01-d72736ce9b94}, !- Handle
  Zone Hospital OR B  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ed4a78b9-c12b-4f66-b4cb-9cff32e7fcfd}, !- Water Inlet Node Name
  {b297b713-be25-468e-86d9-7611351a7afd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7ab601c1-56d1-4338-ba1d-736738e1a808}, !- Handle
  Zone Hospital OR B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {2926559f-15a7-4ea5-8853-622eb3a29ef9}, !- Inlet Port
  {ed4a78b9-c12b-4f66-b4cb-9cff32e7fcfd}; !- Outlet Port

OS:Connection,
  {2926559f-15a7-4ea5-8853-622eb3a29ef9}, !- Handle
  {4b3986c3-402c-4930-b656-9f11ccdb2c78}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  39,                                     !- Outlet Port
  {7ab601c1-56d1-4338-ba1d-736738e1a808}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5da204fc-2a54-40e8-be3d-a7378305e6b2}, !- Handle
  Zone Hospital OR B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b297b713-be25-468e-86d9-7611351a7afd}, !- Inlet Port
  {98ca5698-1e9a-4c4b-b911-a79dc7fc55fc}; !- Outlet Port

OS:Connection,
  {ed4a78b9-c12b-4f66-b4cb-9cff32e7fcfd}, !- Handle
  {854ba70e-e959-471c-b315-fcccef126bb3}, !- Name
  {7ab601c1-56d1-4338-ba1d-736738e1a808}, !- Source Object
  3,                                      !- Outlet Port
  {3207e3b0-cf90-4c94-8a01-d72736ce9b94}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b297b713-be25-468e-86d9-7611351a7afd}, !- Handle
  {73c1f3cf-7a81-4970-8043-741128c35b1d}, !- Name
  {3207e3b0-cf90-4c94-8a01-d72736ce9b94}, !- Source Object
  6,                                      !- Outlet Port
  {5da204fc-2a54-40e8-be3d-a7378305e6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98ca5698-1e9a-4c4b-b911-a79dc7fc55fc}, !- Handle
  {cbf2a7de-3d33-4f3d-b51c-553a83117ac0}, !- Name
  {5da204fc-2a54-40e8-be3d-a7378305e6b2}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4af5f546-4fcf-4d37-a55a-8d3977571f4d}, !- Handle
  Zone Hospital OR B  - Story Ground Reheat Coil Controller, !- Name
  {3207e3b0-cf90-4c94-8a01-d72736ce9b94}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a312fbdc-406e-4f8a-a74e-ab9a39041a49}, !- Handle
  Zone Hospital OR B  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {b04a87ba-cc00-4c86-93e1-45227e8495dd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3207e3b0-cf90-4c94-8a01-d72736ce9b94}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9d45e164-ead9-473c-addd-539c0547de4f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b7914d78-7f5e-4360-a8e4-bf4d9f70db9b}, !- Handle
  Zone Hospital OR B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {9d45e164-ead9-473c-addd-539c0547de4f}, !- Inlet Port
  {82aeddf2-7f9f-4699-9c96-9d050ea06dc4}; !- Outlet Port

OS:Node,
  {37a0be6a-c976-4867-ab9b-75622112a4e2}, !- Handle
  Zone Hospital OR B  - Story Ground Return Air Node, !- Name
  {0a474ac5-8a08-4da5-a4cd-e681dfe6c46b}, !- Inlet Port
  {c4539d9f-ac75-480c-80ac-fd2df2b02c52}; !- Outlet Port

OS:Connection,
  {82aeddf2-7f9f-4699-9c96-9d050ea06dc4}, !- Handle
  {4f64024a-43d3-4d1e-9dbc-1f3f652a90be}, !- Name
  {b7914d78-7f5e-4360-a8e4-bf4d9f70db9b}, !- Source Object
  3,                                      !- Outlet Port
  {6b275ff8-fdb8-4bb0-bace-0e8d1f3293b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a474ac5-8a08-4da5-a4cd-e681dfe6c46b}, !- Handle
  {45697b68-d0f5-43a3-b47a-98d54404ef55}, !- Name
  {8a0181c0-f66a-40d7-b326-d3c378990c9a}, !- Source Object
  3,                                      !- Outlet Port
  {37a0be6a-c976-4867-ab9b-75622112a4e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4539d9f-ac75-480c-80ac-fd2df2b02c52}, !- Handle
  {1aba8035-389c-48dd-9be2-be75de70f7f6}, !- Name
  {37a0be6a-c976-4867-ab9b-75622112a4e2}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {8e96de64-b964-48af-9e76-0c5c8c3649ae}, !- Handle
  Zone Hospital OR B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {bedc333e-a25c-4646-ad6e-41c4cb89769a}, !- Inlet Port
  {b04a87ba-cc00-4c86-93e1-45227e8495dd}; !- Outlet Port

OS:Connection,
  {bedc333e-a25c-4646-ad6e-41c4cb89769a}, !- Handle
  {d73e8367-eb2d-48ba-a082-733d44db8575}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  23,                                     !- Outlet Port
  {8e96de64-b964-48af-9e76-0c5c8c3649ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04a87ba-cc00-4c86-93e1-45227e8495dd}, !- Handle
  {9d991d87-4509-42ef-9224-1a39c16d96ea}, !- Name
  {8e96de64-b964-48af-9e76-0c5c8c3649ae}, !- Source Object
  3,                                      !- Outlet Port
  {a312fbdc-406e-4f8a-a74e-ab9a39041a49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d45e164-ead9-473c-addd-539c0547de4f}, !- Handle
  {ff718303-d21c-428a-9c69-068a770b1197}, !- Name
  {a312fbdc-406e-4f8a-a74e-ab9a39041a49}, !- Source Object
  12,                                     !- Outlet Port
  {b7914d78-7f5e-4360-a8e4-bf4d9f70db9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7531e30b-5d7c-43f9-b42a-ecbc62ec2445}, !- Handle
  Zone Hospital OR B end_b - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6c53781b-6b4f-4dc6-acc8-bf37f825799c}, !- Water Inlet Node Name
  {4b4ff2de-c235-4f9d-aea0-73124f36e05f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ca5f733e-4a79-48cc-879d-cf3adb77b0b7}, !- Handle
  Zone Hospital OR B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {2ed24745-eeef-4ffd-ae48-d44311035c0b}, !- Inlet Port
  {6c53781b-6b4f-4dc6-acc8-bf37f825799c}; !- Outlet Port

OS:Connection,
  {2ed24745-eeef-4ffd-ae48-d44311035c0b}, !- Handle
  {c7f555d9-349a-4b91-8547-e6cdf1d5aa65}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  40,                                     !- Outlet Port
  {ca5f733e-4a79-48cc-879d-cf3adb77b0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd01da58-34ff-4fb3-9554-70bb3ac65155}, !- Handle
  Zone Hospital OR B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {4b4ff2de-c235-4f9d-aea0-73124f36e05f}, !- Inlet Port
  {74e471a3-f79f-4318-923f-5956a4cf4fed}; !- Outlet Port

OS:Connection,
  {6c53781b-6b4f-4dc6-acc8-bf37f825799c}, !- Handle
  {b78bc196-1ff6-47b1-9997-ba9add01fdea}, !- Name
  {ca5f733e-4a79-48cc-879d-cf3adb77b0b7}, !- Source Object
  3,                                      !- Outlet Port
  {7531e30b-5d7c-43f9-b42a-ecbc62ec2445}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4b4ff2de-c235-4f9d-aea0-73124f36e05f}, !- Handle
  {eeaebd22-df36-4d83-8e76-91b3cd9dbfaa}, !- Name
  {7531e30b-5d7c-43f9-b42a-ecbc62ec2445}, !- Source Object
  6,                                      !- Outlet Port
  {bd01da58-34ff-4fb3-9554-70bb3ac65155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74e471a3-f79f-4318-923f-5956a4cf4fed}, !- Handle
  {7890c7c0-7502-46dd-b06b-03b22b282633}, !- Name
  {bd01da58-34ff-4fb3-9554-70bb3ac65155}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9690b043-9b9f-41fe-ab1f-7e0b602c9bb8}, !- Handle
  Zone Hospital OR B end_b - Story Ground Reheat Coil Controller, !- Name
  {7531e30b-5d7c-43f9-b42a-ecbc62ec2445}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7da48df5-6514-4283-957c-bf2d6099d716}, !- Handle
  Zone Hospital OR B end_b - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {a6c845ea-cf91-422d-90d8-7938d6752e03}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7531e30b-5d7c-43f9-b42a-ecbc62ec2445}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7ed98cad-dfe7-4a00-9223-d833a21ef38b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {605dd3d6-8135-4053-bf7c-06133c132466}, !- Handle
  Zone Hospital OR B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7ed98cad-dfe7-4a00-9223-d833a21ef38b}, !- Inlet Port
  {0cdedda1-6524-4986-982d-554074e4b89f}; !- Outlet Port

OS:Node,
  {537bf83f-0b50-4c1f-9f70-dd9d5a8f3f24}, !- Handle
  Zone Hospital OR B end_b - Story Ground Return Air Node, !- Name
  {edc72d90-8b7e-46b0-b04b-ef907aef403d}, !- Inlet Port
  {9e1ac8c1-c984-4290-b81b-c577fabd0ff2}; !- Outlet Port

OS:Connection,
  {0cdedda1-6524-4986-982d-554074e4b89f}, !- Handle
  {f7b6701c-698e-40dc-bed0-b465e4eabeac}, !- Name
  {605dd3d6-8135-4053-bf7c-06133c132466}, !- Source Object
  3,                                      !- Outlet Port
  {ab6a4ad4-4129-4b2b-8677-b64401b21898}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edc72d90-8b7e-46b0-b04b-ef907aef403d}, !- Handle
  {f904d024-ddbd-4f04-8d5c-cd184e665fce}, !- Name
  {7faea125-cc64-42b5-b4a8-42ec29c93765}, !- Source Object
  3,                                      !- Outlet Port
  {537bf83f-0b50-4c1f-9f70-dd9d5a8f3f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e1ac8c1-c984-4290-b81b-c577fabd0ff2}, !- Handle
  {8aeac03d-1665-4157-8cc2-0761e0c8ac2a}, !- Name
  {537bf83f-0b50-4c1f-9f70-dd9d5a8f3f24}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {9abf359e-95b5-40fb-afff-3b7dba2a3c74}, !- Handle
  Zone Hospital OR B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {24942733-3374-49e2-9270-b6bc7945ab47}, !- Inlet Port
  {a6c845ea-cf91-422d-90d8-7938d6752e03}; !- Outlet Port

OS:Connection,
  {24942733-3374-49e2-9270-b6bc7945ab47}, !- Handle
  {831c8919-0f21-46b8-8ac7-f44f100dde44}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  24,                                     !- Outlet Port
  {9abf359e-95b5-40fb-afff-3b7dba2a3c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6c845ea-cf91-422d-90d8-7938d6752e03}, !- Handle
  {bace97b0-7745-4994-bcb8-9595bbfcc144}, !- Name
  {9abf359e-95b5-40fb-afff-3b7dba2a3c74}, !- Source Object
  3,                                      !- Outlet Port
  {7da48df5-6514-4283-957c-bf2d6099d716}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ed98cad-dfe7-4a00-9223-d833a21ef38b}, !- Handle
  {852cf7b7-7148-4cc2-a9c3-0d9e7bd58712}, !- Name
  {7da48df5-6514-4283-957c-bf2d6099d716}, !- Source Object
  12,                                     !- Outlet Port
  {605dd3d6-8135-4053-bf7c-06133c132466}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d89d792d-9662-4391-bc51-b64536d23526}, !- Handle
  Zone Hospital OR C  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5183fe15-1cdf-46ab-99a1-2ee4d794db37}, !- Water Inlet Node Name
  {f7683bc2-0f30-41e9-b37d-224e5f788d79}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fa20a3bc-2c8e-472c-8537-330663360a87}, !- Handle
  Zone Hospital OR C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f7e2fe68-e47b-4daf-b428-159707233c76}, !- Inlet Port
  {5183fe15-1cdf-46ab-99a1-2ee4d794db37}; !- Outlet Port

OS:Connection,
  {f7e2fe68-e47b-4daf-b428-159707233c76}, !- Handle
  {9d73de26-d1f1-4614-a156-20369ac8df81}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  41,                                     !- Outlet Port
  {fa20a3bc-2c8e-472c-8537-330663360a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd7f07df-b240-48b6-b40f-970c4b7ac75a}, !- Handle
  Zone Hospital OR C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f7683bc2-0f30-41e9-b37d-224e5f788d79}, !- Inlet Port
  {5e6e1c7a-3e1f-4352-88c6-42d0bcbf8b78}; !- Outlet Port

OS:Connection,
  {5183fe15-1cdf-46ab-99a1-2ee4d794db37}, !- Handle
  {7f96328b-8a51-4e9d-88e9-866a45fb40e5}, !- Name
  {fa20a3bc-2c8e-472c-8537-330663360a87}, !- Source Object
  3,                                      !- Outlet Port
  {d89d792d-9662-4391-bc51-b64536d23526}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f7683bc2-0f30-41e9-b37d-224e5f788d79}, !- Handle
  {0fc16ae2-b58e-45f8-9454-6db6cfa9b0bb}, !- Name
  {d89d792d-9662-4391-bc51-b64536d23526}, !- Source Object
  6,                                      !- Outlet Port
  {dd7f07df-b240-48b6-b40f-970c4b7ac75a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e6e1c7a-3e1f-4352-88c6-42d0bcbf8b78}, !- Handle
  {1ba2a777-41f0-4c33-8e36-e793e1adb2fe}, !- Name
  {dd7f07df-b240-48b6-b40f-970c4b7ac75a}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ad3f2af7-2a1a-44cb-af74-8b13bb41424b}, !- Handle
  Zone Hospital OR C  - Story Ground Reheat Coil Controller, !- Name
  {d89d792d-9662-4391-bc51-b64536d23526}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {58acfc7b-1eef-4448-acef-6ac48c09a806}, !- Handle
  Zone Hospital OR C  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {404f0e18-5c38-478a-afa1-039aa13a0097}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d89d792d-9662-4391-bc51-b64536d23526}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1ade0f16-83d5-4dfa-8abb-20fd6fd991ad}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9185f77a-fe14-4a5e-88d6-5f71cd479e48}, !- Handle
  Zone Hospital OR C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1ade0f16-83d5-4dfa-8abb-20fd6fd991ad}, !- Inlet Port
  {5e095913-b887-4f59-afb0-52bb2e921eb1}; !- Outlet Port

OS:Node,
  {2aee326b-1b58-4a87-a83e-a92e6e4135df}, !- Handle
  Zone Hospital OR C  - Story Ground Return Air Node, !- Name
  {4caf0de8-038c-4274-8698-9527dc90acab}, !- Inlet Port
  {abe1cbe3-c0e6-441b-a409-3b3954521a2c}; !- Outlet Port

OS:Connection,
  {5e095913-b887-4f59-afb0-52bb2e921eb1}, !- Handle
  {a1d893a2-bded-4b15-8c9f-d409dcf19ab6}, !- Name
  {9185f77a-fe14-4a5e-88d6-5f71cd479e48}, !- Source Object
  3,                                      !- Outlet Port
  {72a3c563-c2b4-4354-800d-1f2fb82b6ece}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4caf0de8-038c-4274-8698-9527dc90acab}, !- Handle
  {9c4adedb-8717-47c8-887c-fa476bdf05b3}, !- Name
  {e7016506-d292-4ca3-a196-21929e1bfef3}, !- Source Object
  3,                                      !- Outlet Port
  {2aee326b-1b58-4a87-a83e-a92e6e4135df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abe1cbe3-c0e6-441b-a409-3b3954521a2c}, !- Handle
  {bc1f99b1-e844-4f4a-b02b-f37de4663b37}, !- Name
  {2aee326b-1b58-4a87-a83e-a92e6e4135df}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {15eddadd-f431-42a5-aa0c-308bb7830fa6}, !- Handle
  Zone Hospital OR C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {c9069ef0-494c-4440-88c1-ef5e65fb65b8}, !- Inlet Port
  {404f0e18-5c38-478a-afa1-039aa13a0097}; !- Outlet Port

OS:Connection,
  {c9069ef0-494c-4440-88c1-ef5e65fb65b8}, !- Handle
  {98734839-b39f-404d-a24d-58790477d0ad}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  25,                                     !- Outlet Port
  {15eddadd-f431-42a5-aa0c-308bb7830fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {404f0e18-5c38-478a-afa1-039aa13a0097}, !- Handle
  {9091a76a-e829-4bda-9029-b862580d6f89}, !- Name
  {15eddadd-f431-42a5-aa0c-308bb7830fa6}, !- Source Object
  3,                                      !- Outlet Port
  {58acfc7b-1eef-4448-acef-6ac48c09a806}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ade0f16-83d5-4dfa-8abb-20fd6fd991ad}, !- Handle
  {9d6209ed-9e23-40fe-bca5-a9909314f165}, !- Name
  {58acfc7b-1eef-4448-acef-6ac48c09a806}, !- Source Object
  12,                                     !- Outlet Port
  {9185f77a-fe14-4a5e-88d6-5f71cd479e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {39b74b53-c17d-4421-8e33-f320f51d6174}, !- Handle
  Zone Hospital OR C end_b - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a13b98a5-34fb-4eac-ba0b-148ae99a75b2}, !- Water Inlet Node Name
  {c1a7a5f8-d295-4086-9a4b-256c41dbe4bf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f1aca041-eca1-495f-b8e4-de2e46cb1448}, !- Handle
  Zone Hospital OR C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {1616536d-ccf7-4b43-af92-4687fe5e6924}, !- Inlet Port
  {a13b98a5-34fb-4eac-ba0b-148ae99a75b2}; !- Outlet Port

OS:Connection,
  {1616536d-ccf7-4b43-af92-4687fe5e6924}, !- Handle
  {93d9c235-4856-413a-9cad-48ca912871cf}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  42,                                     !- Outlet Port
  {f1aca041-eca1-495f-b8e4-de2e46cb1448}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8bfce1d4-06ba-470d-96ac-d7808dc54268}, !- Handle
  Zone Hospital OR C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {c1a7a5f8-d295-4086-9a4b-256c41dbe4bf}, !- Inlet Port
  {63b89021-22f8-4b25-9142-1449d77774c1}; !- Outlet Port

OS:Connection,
  {a13b98a5-34fb-4eac-ba0b-148ae99a75b2}, !- Handle
  {949fbbfb-b0a4-484d-95d8-dc6b7c0f2107}, !- Name
  {f1aca041-eca1-495f-b8e4-de2e46cb1448}, !- Source Object
  3,                                      !- Outlet Port
  {39b74b53-c17d-4421-8e33-f320f51d6174}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c1a7a5f8-d295-4086-9a4b-256c41dbe4bf}, !- Handle
  {cab542bf-9442-4ce1-9531-2fb4e7cae4a0}, !- Name
  {39b74b53-c17d-4421-8e33-f320f51d6174}, !- Source Object
  6,                                      !- Outlet Port
  {8bfce1d4-06ba-470d-96ac-d7808dc54268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b89021-22f8-4b25-9142-1449d77774c1}, !- Handle
  {c89a2c89-b459-4c3b-baf6-1bde36884fff}, !- Name
  {8bfce1d4-06ba-470d-96ac-d7808dc54268}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {beb90c72-396c-4e93-a838-62f363943c03}, !- Handle
  Zone Hospital OR C end_b - Story Ground Reheat Coil Controller, !- Name
  {39b74b53-c17d-4421-8e33-f320f51d6174}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {664e6fdd-b8b6-49f6-b570-0ce7ad63fac1}, !- Handle
  Zone Hospital OR C end_b - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {89b2e368-5a1e-4880-8551-d1bf7c1fe920}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {39b74b53-c17d-4421-8e33-f320f51d6174}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {25064f81-327e-40a6-a739-0beaacd27d31}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc3d6378-f839-4485-814f-d33871d4b7a6}, !- Handle
  Zone Hospital OR C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {25064f81-327e-40a6-a739-0beaacd27d31}, !- Inlet Port
  {aa9f4eb4-274f-4fc8-939d-13b0d1cb1843}; !- Outlet Port

OS:Node,
  {a6467cba-1bd0-4762-9463-c9f1b249a416}, !- Handle
  Zone Hospital OR C end_b - Story Ground Return Air Node, !- Name
  {3cc7a68e-6681-4799-b0a2-e928e548a9a5}, !- Inlet Port
  {10bd47a3-0f69-4b65-9ab1-5de41e070af3}; !- Outlet Port

OS:Connection,
  {aa9f4eb4-274f-4fc8-939d-13b0d1cb1843}, !- Handle
  {b9eb9341-a87a-42e8-b9a3-567af0aabb64}, !- Name
  {bc3d6378-f839-4485-814f-d33871d4b7a6}, !- Source Object
  3,                                      !- Outlet Port
  {74a85652-3b41-42be-9cb9-b1168aea281f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cc7a68e-6681-4799-b0a2-e928e548a9a5}, !- Handle
  {19f53e8a-5644-4da3-b09f-ca8e377dbe10}, !- Name
  {f0953566-fa7e-411d-b8ab-aeced2f52997}, !- Source Object
  3,                                      !- Outlet Port
  {a6467cba-1bd0-4762-9463-c9f1b249a416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10bd47a3-0f69-4b65-9ab1-5de41e070af3}, !- Handle
  {f2d43086-11de-4a78-92c7-85576fcae502}, !- Name
  {a6467cba-1bd0-4762-9463-c9f1b249a416}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {03090f4a-d701-434b-af6a-11969ae4daa7}, !- Handle
  Zone Hospital OR C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {605313e9-6959-48e7-9992-613824013350}, !- Inlet Port
  {89b2e368-5a1e-4880-8551-d1bf7c1fe920}; !- Outlet Port

OS:Connection,
  {605313e9-6959-48e7-9992-613824013350}, !- Handle
  {177cf8f2-a675-4fe3-9eb3-ff3d06d4a10d}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  26,                                     !- Outlet Port
  {03090f4a-d701-434b-af6a-11969ae4daa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b2e368-5a1e-4880-8551-d1bf7c1fe920}, !- Handle
  {b5994531-ba95-484f-9d7b-599147da79fd}, !- Name
  {03090f4a-d701-434b-af6a-11969ae4daa7}, !- Source Object
  3,                                      !- Outlet Port
  {664e6fdd-b8b6-49f6-b570-0ce7ad63fac1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25064f81-327e-40a6-a739-0beaacd27d31}, !- Handle
  {af15de16-8d08-483c-b235-af0b8c20b50a}, !- Name
  {664e6fdd-b8b6-49f6-b570-0ce7ad63fac1}, !- Source Object
  12,                                     !- Outlet Port
  {bc3d6378-f839-4485-814f-d33871d4b7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8a704f14-6a3b-4c4e-9d7c-53ca1630406b}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {414b1070-7781-4e38-82b3-c6f51fca8ddc}, !- Water Inlet Node Name
  {5ed54388-442d-4374-b626-d98018bffd31}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {58c35bce-81af-43fe-be36-49b0cdbc351b}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e051fb5f-05aa-494a-b596-94a586c43399}, !- Inlet Port
  {414b1070-7781-4e38-82b3-c6f51fca8ddc}; !- Outlet Port

OS:Connection,
  {e051fb5f-05aa-494a-b596-94a586c43399}, !- Handle
  {1326957d-fab4-4670-a452-51cedb326d13}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  43,                                     !- Outlet Port
  {58c35bce-81af-43fe-be36-49b0cdbc351b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {badedac5-c65f-439a-ac81-ec8256f805cd}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {5ed54388-442d-4374-b626-d98018bffd31}, !- Inlet Port
  {29da4328-8b79-4d9c-8f04-5fbea4a23be7}; !- Outlet Port

OS:Connection,
  {414b1070-7781-4e38-82b3-c6f51fca8ddc}, !- Handle
  {d76b27a9-803e-4053-8d50-ce7e685bd6fb}, !- Name
  {58c35bce-81af-43fe-be36-49b0cdbc351b}, !- Source Object
  3,                                      !- Outlet Port
  {8a704f14-6a3b-4c4e-9d7c-53ca1630406b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5ed54388-442d-4374-b626-d98018bffd31}, !- Handle
  {ce730b28-e62d-4025-9a70-2d62e091de06}, !- Name
  {8a704f14-6a3b-4c4e-9d7c-53ca1630406b}, !- Source Object
  6,                                      !- Outlet Port
  {badedac5-c65f-439a-ac81-ec8256f805cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29da4328-8b79-4d9c-8f04-5fbea4a23be7}, !- Handle
  {73099997-f8f7-4153-878e-2b66eb3531ce}, !- Name
  {badedac5-c65f-439a-ac81-ec8256f805cd}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {27c21597-e85e-43ee-bbd3-568fdf6c3531}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Reheat Coil Controller, !- Name
  {8a704f14-6a3b-4c4e-9d7c-53ca1630406b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {033634b2-5323-4ba3-b3c3-d462936aa2eb}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {21ac1d96-68d6-4aa8-924c-eb2c4006272a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8a704f14-6a3b-4c4e-9d7c-53ca1630406b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1e7dde20-73c5-405c-a9a2-119ea531ee46}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cd0f4ff0-b8de-4a00-89bc-4d0c1eecc528}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1e7dde20-73c5-405c-a9a2-119ea531ee46}, !- Inlet Port
  {33b18f93-7cf9-4ee2-bc27-4eca9e81eae8}; !- Outlet Port

OS:Node,
  {ccc198b6-45a6-4ee2-b9a2-35de211e2960}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground Return Air Node, !- Name
  {33f290b7-8efc-4cd1-95ce-0b763305a898}, !- Inlet Port
  {d76ccdce-a8ae-408d-b733-1d347fead05b}; !- Outlet Port

OS:Connection,
  {33b18f93-7cf9-4ee2-bc27-4eca9e81eae8}, !- Handle
  {defdb836-077a-43e1-a60f-9f5530e23e53}, !- Name
  {cd0f4ff0-b8de-4a00-89bc-4d0c1eecc528}, !- Source Object
  3,                                      !- Outlet Port
  {7378af0e-1585-4530-b892-b57bd6a49b96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33f290b7-8efc-4cd1-95ce-0b763305a898}, !- Handle
  {5f12ca40-ab29-48ff-925c-31a694267f4f}, !- Name
  {842b0ed6-e34e-45af-8c88-c5bc20983179}, !- Source Object
  3,                                      !- Outlet Port
  {ccc198b6-45a6-4ee2-b9a2-35de211e2960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d76ccdce-a8ae-408d-b733-1d347fead05b}, !- Handle
  {df0f73e0-e86b-4425-81e3-2420f6e8a512}, !- Name
  {ccc198b6-45a6-4ee2-b9a2-35de211e2960}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {2885b82a-11c4-4a08-bc89-3ce65e60001d}, !- Handle
  Zone Hospital PhysTherapy A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a644a1d6-9e4a-4629-81fc-6a1b17965f97}, !- Inlet Port
  {21ac1d96-68d6-4aa8-924c-eb2c4006272a}; !- Outlet Port

OS:Connection,
  {a644a1d6-9e4a-4629-81fc-6a1b17965f97}, !- Handle
  {4b6dd1f3-feab-4195-b892-01adebea124d}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  27,                                     !- Outlet Port
  {2885b82a-11c4-4a08-bc89-3ce65e60001d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21ac1d96-68d6-4aa8-924c-eb2c4006272a}, !- Handle
  {90e8c42b-4016-4737-b108-6e98a9861f3b}, !- Name
  {2885b82a-11c4-4a08-bc89-3ce65e60001d}, !- Source Object
  3,                                      !- Outlet Port
  {033634b2-5323-4ba3-b3c3-d462936aa2eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e7dde20-73c5-405c-a9a2-119ea531ee46}, !- Handle
  {075a9a19-f342-4f6a-9571-4fe6e584c6b8}, !- Name
  {033634b2-5323-4ba3-b3c3-d462936aa2eb}, !- Source Object
  12,                                     !- Outlet Port
  {cd0f4ff0-b8de-4a00-89bc-4d0c1eecc528}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c6aabc03-9467-4ec9-8691-3bd55f46b82a}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {feccf413-9598-4505-a333-c74307dc0f61}, !- Water Inlet Node Name
  {367a5609-5c2c-4525-a486-e8feef56f5d7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4d1e3259-dc8b-4f50-b643-5d47875f0a54}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c468a1d7-8c61-4548-9c34-9a8d332d3fb7}, !- Inlet Port
  {feccf413-9598-4505-a333-c74307dc0f61}; !- Outlet Port

OS:Connection,
  {c468a1d7-8c61-4548-9c34-9a8d332d3fb7}, !- Handle
  {05679e27-6764-4818-a4e8-f58d3f823f22}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  44,                                     !- Outlet Port
  {4d1e3259-dc8b-4f50-b643-5d47875f0a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d619c94a-0dc3-4b59-b524-b81ed25974b3}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {367a5609-5c2c-4525-a486-e8feef56f5d7}, !- Inlet Port
  {ee79532c-5de4-4799-bdf4-421a51495047}; !- Outlet Port

OS:Connection,
  {feccf413-9598-4505-a333-c74307dc0f61}, !- Handle
  {27846492-f5d4-47a4-b9aa-6cc13ccc0c49}, !- Name
  {4d1e3259-dc8b-4f50-b643-5d47875f0a54}, !- Source Object
  3,                                      !- Outlet Port
  {c6aabc03-9467-4ec9-8691-3bd55f46b82a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {367a5609-5c2c-4525-a486-e8feef56f5d7}, !- Handle
  {221ee463-91b1-4cce-87d5-25c9880fa89f}, !- Name
  {c6aabc03-9467-4ec9-8691-3bd55f46b82a}, !- Source Object
  6,                                      !- Outlet Port
  {d619c94a-0dc3-4b59-b524-b81ed25974b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee79532c-5de4-4799-bdf4-421a51495047}, !- Handle
  {33d9dba0-9c41-45ac-9514-0f2ad4ac46a7}, !- Name
  {d619c94a-0dc3-4b59-b524-b81ed25974b3}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bd7a1d89-3fc6-49d6-97d6-2fc9db666d91}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Reheat Coil Controller, !- Name
  {c6aabc03-9467-4ec9-8691-3bd55f46b82a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {97d6974b-5306-4758-b9c3-1f0e09f82510}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {d8739397-2b5e-4cc7-a703-31296b3daf24}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c6aabc03-9467-4ec9-8691-3bd55f46b82a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9a470fdb-bdb9-4f06-8a02-2682d59064e1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {429f3847-b30f-4672-85a3-3bc9b0709e2b}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {9a470fdb-bdb9-4f06-8a02-2682d59064e1}, !- Inlet Port
  {8fa2d75a-50ba-435f-b506-1fc06462e124}; !- Outlet Port

OS:Node,
  {6d5ec89f-ebf0-4e28-8146-967f89ea8160}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground Return Air Node, !- Name
  {f8b5b425-1a17-442d-a138-74cfbabf2f50}, !- Inlet Port
  {f8aae861-5c2c-44c1-933b-c9e7223a1f86}; !- Outlet Port

OS:Connection,
  {8fa2d75a-50ba-435f-b506-1fc06462e124}, !- Handle
  {1286b8e6-3274-41aa-bf1a-1e473ac98037}, !- Name
  {429f3847-b30f-4672-85a3-3bc9b0709e2b}, !- Source Object
  3,                                      !- Outlet Port
  {b9cd64b8-5bb2-4c6b-ba74-49094c3f5fc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8b5b425-1a17-442d-a138-74cfbabf2f50}, !- Handle
  {dfc09bc8-c1ca-4d60-8dd0-7a2401aff906}, !- Name
  {5e9705dd-c792-4794-92df-5932ed5b721c}, !- Source Object
  3,                                      !- Outlet Port
  {6d5ec89f-ebf0-4e28-8146-967f89ea8160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8aae861-5c2c-44c1-933b-c9e7223a1f86}, !- Handle
  {4a63fdda-f05b-4308-a76b-3afe4ee9eafa}, !- Name
  {6d5ec89f-ebf0-4e28-8146-967f89ea8160}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {cbd97bf3-4893-4228-beca-e7e8264f5995}, !- Handle
  Zone Hospital PhysTherapy B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e5db0c95-71e6-4145-b1d9-bfb59ef290b1}, !- Inlet Port
  {d8739397-2b5e-4cc7-a703-31296b3daf24}; !- Outlet Port

OS:Connection,
  {e5db0c95-71e6-4145-b1d9-bfb59ef290b1}, !- Handle
  {1772deca-8abe-44eb-823f-8e5274456646}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  28,                                     !- Outlet Port
  {cbd97bf3-4893-4228-beca-e7e8264f5995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8739397-2b5e-4cc7-a703-31296b3daf24}, !- Handle
  {731ef48e-49c8-4477-ba34-ca80cc627fbe}, !- Name
  {cbd97bf3-4893-4228-beca-e7e8264f5995}, !- Source Object
  3,                                      !- Outlet Port
  {97d6974b-5306-4758-b9c3-1f0e09f82510}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a470fdb-bdb9-4f06-8a02-2682d59064e1}, !- Handle
  {58510217-e9c8-447e-aa82-51fdc6cb1b06}, !- Name
  {97d6974b-5306-4758-b9c3-1f0e09f82510}, !- Source Object
  12,                                     !- Outlet Port
  {429f3847-b30f-4672-85a3-3bc9b0709e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1e41196f-de41-440c-8e7a-5742bf670f3a}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a7d1aa57-1f8c-4333-bc2c-ef7dd9aec32b}, !- Water Inlet Node Name
  {f2d03b31-736e-4a7b-9650-036e96c13ab2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ac00c143-608d-4271-8b0e-115fcdc7d5a2}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3dae4029-7f12-4877-94d1-b51d592dd928}, !- Inlet Port
  {a7d1aa57-1f8c-4333-bc2c-ef7dd9aec32b}; !- Outlet Port

OS:Connection,
  {3dae4029-7f12-4877-94d1-b51d592dd928}, !- Handle
  {bee6e0c6-fc30-486f-9440-8a64268f6fe2}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  45,                                     !- Outlet Port
  {ac00c143-608d-4271-8b0e-115fcdc7d5a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de854107-5a9e-475c-8e97-6a436bf17f5b}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f2d03b31-736e-4a7b-9650-036e96c13ab2}, !- Inlet Port
  {4e7755d4-bebf-4276-b299-0f93b1161246}; !- Outlet Port

OS:Connection,
  {a7d1aa57-1f8c-4333-bc2c-ef7dd9aec32b}, !- Handle
  {052069f3-ece9-4a05-89e4-649e877f6449}, !- Name
  {ac00c143-608d-4271-8b0e-115fcdc7d5a2}, !- Source Object
  3,                                      !- Outlet Port
  {1e41196f-de41-440c-8e7a-5742bf670f3a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f2d03b31-736e-4a7b-9650-036e96c13ab2}, !- Handle
  {a64e0b5d-593b-43c2-b699-224289051f70}, !- Name
  {1e41196f-de41-440c-8e7a-5742bf670f3a}, !- Source Object
  6,                                      !- Outlet Port
  {de854107-5a9e-475c-8e97-6a436bf17f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e7755d4-bebf-4276-b299-0f93b1161246}, !- Handle
  {3316aac0-a594-4b32-95a8-f772449038f7}, !- Name
  {de854107-5a9e-475c-8e97-6a436bf17f5b}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0c110ffb-3b96-48f5-a8a5-0ada67ed2c3d}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Reheat Coil Controller, !- Name
  {1e41196f-de41-440c-8e7a-5742bf670f3a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {715b670b-511d-496b-b61a-fb22dc64b934}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {7ffe4db3-0b0a-46cc-84d8-a1099a594b5e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1e41196f-de41-440c-8e7a-5742bf670f3a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f6df826b-3610-4376-9b2d-2611e267e97e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {557ca67b-a05d-4a5d-926c-becf63d44786}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f6df826b-3610-4376-9b2d-2611e267e97e}, !- Inlet Port
  {e1770874-7440-4272-8827-1471f97f63f4}; !- Outlet Port

OS:Node,
  {e7ea94f5-1e90-4d2f-8e25-895e94327a5f}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground Return Air Node, !- Name
  {a6245e5d-3550-4dc9-806c-23f5417e28fd}, !- Inlet Port
  {2292cf9f-cdf2-4c1f-935f-1a74d2828939}; !- Outlet Port

OS:Connection,
  {e1770874-7440-4272-8827-1471f97f63f4}, !- Handle
  {59d7fd52-2648-4bac-aacb-d71b13b6fbec}, !- Name
  {557ca67b-a05d-4a5d-926c-becf63d44786}, !- Source Object
  3,                                      !- Outlet Port
  {bd0a901a-74cd-4705-8290-1d8c5f226aee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6245e5d-3550-4dc9-806c-23f5417e28fd}, !- Handle
  {d77fa5ca-d921-4ab1-94a2-702d361cff3f}, !- Name
  {1e17330e-4e23-46c5-848c-a0636e4f3a53}, !- Source Object
  3,                                      !- Outlet Port
  {e7ea94f5-1e90-4d2f-8e25-895e94327a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2292cf9f-cdf2-4c1f-935f-1a74d2828939}, !- Handle
  {98dfe956-2c55-4561-ba94-85c2fc8df88c}, !- Name
  {e7ea94f5-1e90-4d2f-8e25-895e94327a5f}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {5d6fc4e0-6ac2-4522-a1e8-f70254fd45a6}, !- Handle
  Zone Hospital PhysTherapy C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f21b2c4b-c68a-4ab1-a735-d42949863a3c}, !- Inlet Port
  {7ffe4db3-0b0a-46cc-84d8-a1099a594b5e}; !- Outlet Port

OS:Connection,
  {f21b2c4b-c68a-4ab1-a735-d42949863a3c}, !- Handle
  {f6ba0a8e-5c50-4c1d-9d8d-1d5b32472665}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  29,                                     !- Outlet Port
  {5d6fc4e0-6ac2-4522-a1e8-f70254fd45a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ffe4db3-0b0a-46cc-84d8-a1099a594b5e}, !- Handle
  {4ef78b7e-620e-4392-9d57-3946099ec438}, !- Name
  {5d6fc4e0-6ac2-4522-a1e8-f70254fd45a6}, !- Source Object
  3,                                      !- Outlet Port
  {715b670b-511d-496b-b61a-fb22dc64b934}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6df826b-3610-4376-9b2d-2611e267e97e}, !- Handle
  {b5cab019-4a53-4d2c-a79c-6f8b709f2754}, !- Name
  {715b670b-511d-496b-b61a-fb22dc64b934}, !- Source Object
  12,                                     !- Outlet Port
  {557ca67b-a05d-4a5d-926c-becf63d44786}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {610af531-fc75-47b2-a89d-1fa6a8c57ddc}, !- Handle
  Zone Hospital Radiology A  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ef76433e-c5db-48fd-865b-3fa2581e00b9}, !- Water Inlet Node Name
  {577ae97e-26c8-4294-bfa1-2d2dc94d21bc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cb9f27db-a3fa-43de-850c-dfec5fe62706}, !- Handle
  Zone Hospital Radiology A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {0dc64458-9a7a-40a5-be2e-b5e773264ef2}, !- Inlet Port
  {ef76433e-c5db-48fd-865b-3fa2581e00b9}; !- Outlet Port

OS:Connection,
  {0dc64458-9a7a-40a5-be2e-b5e773264ef2}, !- Handle
  {f1baded5-b949-4c2d-a38b-330b7f428f83}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  46,                                     !- Outlet Port
  {cb9f27db-a3fa-43de-850c-dfec5fe62706}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64d51f32-b852-4321-8af1-d9f0b21a3774}, !- Handle
  Zone Hospital Radiology A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {577ae97e-26c8-4294-bfa1-2d2dc94d21bc}, !- Inlet Port
  {431a31a2-352b-4b10-95a2-9662f6f2edeb}; !- Outlet Port

OS:Connection,
  {ef76433e-c5db-48fd-865b-3fa2581e00b9}, !- Handle
  {ca457698-432d-477a-b39b-1ef600a11e1d}, !- Name
  {cb9f27db-a3fa-43de-850c-dfec5fe62706}, !- Source Object
  3,                                      !- Outlet Port
  {610af531-fc75-47b2-a89d-1fa6a8c57ddc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {577ae97e-26c8-4294-bfa1-2d2dc94d21bc}, !- Handle
  {cdb354de-3a3c-4049-ab16-dc140542511b}, !- Name
  {610af531-fc75-47b2-a89d-1fa6a8c57ddc}, !- Source Object
  6,                                      !- Outlet Port
  {64d51f32-b852-4321-8af1-d9f0b21a3774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {431a31a2-352b-4b10-95a2-9662f6f2edeb}, !- Handle
  {73039dc1-6320-4525-8ffa-f3f5408f7a8b}, !- Name
  {64d51f32-b852-4321-8af1-d9f0b21a3774}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {62ded24c-8c3b-4934-a5f4-c444dbac39a0}, !- Handle
  Zone Hospital Radiology A  - Story Ground Reheat Coil Controller, !- Name
  {610af531-fc75-47b2-a89d-1fa6a8c57ddc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8d105e3f-1b4b-46b6-8cb3-04c7b2b69d43}, !- Handle
  Zone Hospital Radiology A  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {e29adc56-81fe-450e-8bce-c466c6dcd71b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {610af531-fc75-47b2-a89d-1fa6a8c57ddc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {07d98656-a3a2-4dd5-8c30-ecb90e06db15}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {81133bc4-ecc0-4409-be3b-f2ec92019bb5}, !- Handle
  Zone Hospital Radiology A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {07d98656-a3a2-4dd5-8c30-ecb90e06db15}, !- Inlet Port
  {9b54b12c-6f64-4491-868d-e0460fdaffa6}; !- Outlet Port

OS:Node,
  {8b57c8a7-f732-405c-b984-73b44bd4a85e}, !- Handle
  Zone Hospital Radiology A  - Story Ground Return Air Node, !- Name
  {4b059661-70e1-4dd4-b4f1-fa671703671c}, !- Inlet Port
  {c5f6de85-8b3e-4f2f-bf85-370a3bcda645}; !- Outlet Port

OS:Connection,
  {9b54b12c-6f64-4491-868d-e0460fdaffa6}, !- Handle
  {c111ea46-4396-4c56-ac59-a72af5809b10}, !- Name
  {81133bc4-ecc0-4409-be3b-f2ec92019bb5}, !- Source Object
  3,                                      !- Outlet Port
  {cbf7e07f-803f-417e-b270-6cc5f26e4465}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b059661-70e1-4dd4-b4f1-fa671703671c}, !- Handle
  {2b88e7c0-df97-48c0-94dc-54ded8534eb8}, !- Name
  {29a57410-64a2-431d-adc4-fc1853000c42}, !- Source Object
  3,                                      !- Outlet Port
  {8b57c8a7-f732-405c-b984-73b44bd4a85e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5f6de85-8b3e-4f2f-bf85-370a3bcda645}, !- Handle
  {7e0e1f1e-81bd-46de-a720-068b1f663ada}, !- Name
  {8b57c8a7-f732-405c-b984-73b44bd4a85e}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {ecbb8c7c-6734-4422-9d42-ac383d50845d}, !- Handle
  Zone Hospital Radiology A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2e07ef80-e16f-493a-a925-6d42f6a40967}, !- Inlet Port
  {e29adc56-81fe-450e-8bce-c466c6dcd71b}; !- Outlet Port

OS:Connection,
  {2e07ef80-e16f-493a-a925-6d42f6a40967}, !- Handle
  {dfbe0628-6aef-4dc1-9a2b-b84293b1e453}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  30,                                     !- Outlet Port
  {ecbb8c7c-6734-4422-9d42-ac383d50845d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e29adc56-81fe-450e-8bce-c466c6dcd71b}, !- Handle
  {ab7b351f-4966-481c-bedb-c58432b83e3e}, !- Name
  {ecbb8c7c-6734-4422-9d42-ac383d50845d}, !- Source Object
  3,                                      !- Outlet Port
  {8d105e3f-1b4b-46b6-8cb3-04c7b2b69d43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07d98656-a3a2-4dd5-8c30-ecb90e06db15}, !- Handle
  {bae9cc27-adab-4644-95ce-94999fd20c43}, !- Name
  {8d105e3f-1b4b-46b6-8cb3-04c7b2b69d43}, !- Source Object
  12,                                     !- Outlet Port
  {81133bc4-ecc0-4409-be3b-f2ec92019bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8436d5aa-5dfd-4ddb-a4b1-8fbc2ff51ee9}, !- Handle
  Zone Hospital Radiology B  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9c71d48b-3288-465c-b02a-86dc7e844164}, !- Water Inlet Node Name
  {46511539-4337-434c-949f-54a26fe7d240}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a2b78207-7248-4cbf-826b-3814bfc8dfdc}, !- Handle
  Zone Hospital Radiology B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c1145575-d638-4946-a49d-1bef5549df10}, !- Inlet Port
  {9c71d48b-3288-465c-b02a-86dc7e844164}; !- Outlet Port

OS:Connection,
  {c1145575-d638-4946-a49d-1bef5549df10}, !- Handle
  {2e44a7e7-2b25-4748-b02f-11edaaa6e64b}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  47,                                     !- Outlet Port
  {a2b78207-7248-4cbf-826b-3814bfc8dfdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6da09772-728e-4b46-ab90-f47875246701}, !- Handle
  Zone Hospital Radiology B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {46511539-4337-434c-949f-54a26fe7d240}, !- Inlet Port
  {a811bad4-d52f-4753-b62d-7482c43c5e2e}; !- Outlet Port

OS:Connection,
  {9c71d48b-3288-465c-b02a-86dc7e844164}, !- Handle
  {20cfb3a1-4ef5-44aa-959c-a96ba50b6ac0}, !- Name
  {a2b78207-7248-4cbf-826b-3814bfc8dfdc}, !- Source Object
  3,                                      !- Outlet Port
  {8436d5aa-5dfd-4ddb-a4b1-8fbc2ff51ee9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {46511539-4337-434c-949f-54a26fe7d240}, !- Handle
  {f872b313-3000-4ba4-b105-6f7c0842cb01}, !- Name
  {8436d5aa-5dfd-4ddb-a4b1-8fbc2ff51ee9}, !- Source Object
  6,                                      !- Outlet Port
  {6da09772-728e-4b46-ab90-f47875246701}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a811bad4-d52f-4753-b62d-7482c43c5e2e}, !- Handle
  {0f1f6b5d-f1ad-41cd-9dd2-29958c3d5dcf}, !- Name
  {6da09772-728e-4b46-ab90-f47875246701}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {90603004-ba50-4eec-99e9-4fada2503e39}, !- Handle
  Zone Hospital Radiology B  - Story Ground Reheat Coil Controller, !- Name
  {8436d5aa-5dfd-4ddb-a4b1-8fbc2ff51ee9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {35e4a869-2620-4598-9fec-c2044634098a}, !- Handle
  Zone Hospital Radiology B  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {c793ef50-20d4-4da9-ad1d-259f3901a458}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8436d5aa-5dfd-4ddb-a4b1-8fbc2ff51ee9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d43c0cb0-5060-4d6c-a6c1-40b498af077b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0cb7ce23-b179-47df-a099-73f410083b65}, !- Handle
  Zone Hospital Radiology B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d43c0cb0-5060-4d6c-a6c1-40b498af077b}, !- Inlet Port
  {7b98f72b-4d34-4195-a0d5-72c4a0042d32}; !- Outlet Port

OS:Node,
  {e8b84271-15c6-4bcb-8de3-032c6a5ac387}, !- Handle
  Zone Hospital Radiology B  - Story Ground Return Air Node, !- Name
  {97054b9c-8766-4e22-a6ea-c0a9a23579de}, !- Inlet Port
  {24ff7ada-7224-4edc-8348-9ada55d9a52e}; !- Outlet Port

OS:Connection,
  {7b98f72b-4d34-4195-a0d5-72c4a0042d32}, !- Handle
  {7a11c7b0-1e53-418f-9f6e-1a134f78dfae}, !- Name
  {0cb7ce23-b179-47df-a099-73f410083b65}, !- Source Object
  3,                                      !- Outlet Port
  {69224fdb-2352-4d25-a7c3-48d0ef648f28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97054b9c-8766-4e22-a6ea-c0a9a23579de}, !- Handle
  {9dec85d9-839f-4d64-91bc-71700af24a91}, !- Name
  {49d7ab1c-c1e8-48f7-8651-c548b5adb2f3}, !- Source Object
  3,                                      !- Outlet Port
  {e8b84271-15c6-4bcb-8de3-032c6a5ac387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24ff7ada-7224-4edc-8348-9ada55d9a52e}, !- Handle
  {0044aa3b-f102-4859-809d-b84fabe0cd61}, !- Name
  {e8b84271-15c6-4bcb-8de3-032c6a5ac387}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {2ffdba73-2281-441e-bb6c-9842acbebf69}, !- Handle
  Zone Hospital Radiology B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0691ea72-5ac1-4573-82d1-c91f26d67caa}, !- Inlet Port
  {c793ef50-20d4-4da9-ad1d-259f3901a458}; !- Outlet Port

OS:Connection,
  {0691ea72-5ac1-4573-82d1-c91f26d67caa}, !- Handle
  {173b9bed-c722-46a8-a96b-8b01e8855992}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  31,                                     !- Outlet Port
  {2ffdba73-2281-441e-bb6c-9842acbebf69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c793ef50-20d4-4da9-ad1d-259f3901a458}, !- Handle
  {b552ea6c-e1f1-45af-86e0-a9a3ed3f1722}, !- Name
  {2ffdba73-2281-441e-bb6c-9842acbebf69}, !- Source Object
  3,                                      !- Outlet Port
  {35e4a869-2620-4598-9fec-c2044634098a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d43c0cb0-5060-4d6c-a6c1-40b498af077b}, !- Handle
  {6f67f2ff-be9f-4f68-9a91-3278d6b9cac2}, !- Name
  {35e4a869-2620-4598-9fec-c2044634098a}, !- Source Object
  12,                                     !- Outlet Port
  {0cb7ce23-b179-47df-a099-73f410083b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dc4db29d-83a2-4026-82a6-79729d6e6d7b}, !- Handle
  Zone Hospital Radiology C  - Story Ground Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {12dd8311-c999-432b-987d-7fa01efc3d2b}, !- Water Inlet Node Name
  {7a468a44-2cd6-4167-98a2-50f05511e6f8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {da5acc42-c185-461b-8393-6f979831d8f5}, !- Handle
  Zone Hospital Radiology C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3905e836-b95c-437a-aaf0-e034958181a6}, !- Inlet Port
  {12dd8311-c999-432b-987d-7fa01efc3d2b}; !- Outlet Port

OS:Connection,
  {3905e836-b95c-437a-aaf0-e034958181a6}, !- Handle
  {e17fa256-aa80-461b-bd10-86563d53cf9c}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  48,                                     !- Outlet Port
  {da5acc42-c185-461b-8393-6f979831d8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f90e7571-db54-4314-b275-3421f03c2477}, !- Handle
  Zone Hospital Radiology C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {7a468a44-2cd6-4167-98a2-50f05511e6f8}, !- Inlet Port
  {7a095eff-b2ec-4e6a-83d4-bd720c517c9c}; !- Outlet Port

OS:Connection,
  {12dd8311-c999-432b-987d-7fa01efc3d2b}, !- Handle
  {8d6b1b37-054e-4e90-886c-c8c3c12784d7}, !- Name
  {da5acc42-c185-461b-8393-6f979831d8f5}, !- Source Object
  3,                                      !- Outlet Port
  {dc4db29d-83a2-4026-82a6-79729d6e6d7b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7a468a44-2cd6-4167-98a2-50f05511e6f8}, !- Handle
  {5eacfa10-5cd3-4365-8b59-ce04b66ad017}, !- Name
  {dc4db29d-83a2-4026-82a6-79729d6e6d7b}, !- Source Object
  6,                                      !- Outlet Port
  {f90e7571-db54-4314-b275-3421f03c2477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a095eff-b2ec-4e6a-83d4-bd720c517c9c}, !- Handle
  {282c0dd3-9ced-48cc-b2a2-9260a94eccab}, !- Name
  {f90e7571-db54-4314-b275-3421f03c2477}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {058dd5e7-d71a-4069-93d8-c52f7bf33938}, !- Handle
  Zone Hospital Radiology C  - Story Ground Reheat Coil Controller, !- Name
  {dc4db29d-83a2-4026-82a6-79729d6e6d7b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {78d92569-4363-4b51-8cca-c232acedc974}, !- Handle
  Zone Hospital Radiology C  - Story Ground VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {62170f60-155d-452e-af45-8d4750ff623a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dc4db29d-83a2-4026-82a6-79729d6e6d7b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {310d5c8c-a9aa-4292-b6aa-c8d559673156}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fd99788c-ed1d-4e4b-b8f5-4e7195d94b4b}, !- Handle
  Zone Hospital Radiology C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {310d5c8c-a9aa-4292-b6aa-c8d559673156}, !- Inlet Port
  {b1255809-fb5f-4cf8-8dfd-7e4886c1fae0}; !- Outlet Port

OS:Node,
  {35b29090-4dce-4fb8-96a7-a87251aeae5e}, !- Handle
  Zone Hospital Radiology C  - Story Ground Return Air Node, !- Name
  {0cd43d3d-d011-4e85-90b7-94a6180f4b62}, !- Inlet Port
  {5c3cf781-da6f-4cc5-8fa9-b8d271fcfb47}; !- Outlet Port

OS:Connection,
  {b1255809-fb5f-4cf8-8dfd-7e4886c1fae0}, !- Handle
  {f71d2742-7021-4fe2-a869-67f154c3b84f}, !- Name
  {fd99788c-ed1d-4e4b-b8f5-4e7195d94b4b}, !- Source Object
  3,                                      !- Outlet Port
  {a5c2b408-d6ea-4354-8a7c-2b3078d81b32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cd43d3d-d011-4e85-90b7-94a6180f4b62}, !- Handle
  {8b5f78c7-0079-418e-b83c-c307b73ab01a}, !- Name
  {05bea1d2-cd03-45e4-8f0e-76a311b657eb}, !- Source Object
  3,                                      !- Outlet Port
  {35b29090-4dce-4fb8-96a7-a87251aeae5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c3cf781-da6f-4cc5-8fa9-b8d271fcfb47}, !- Handle
  {3128ba7c-c60f-4b2d-89a8-c63790eedc91}, !- Name
  {35b29090-4dce-4fb8-96a7-a87251aeae5e}, !- Source Object
  3,                                      !- Outlet Port
  {f20e5bf2-7ffb-4496-8a78-cc6c93fad3d9}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {392f3b39-f3cb-48c2-a14f-c7d764570d4a}, !- Handle
  Zone Hospital Radiology C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7c44b1bc-2b33-4e93-88b1-27c2a6457d12}, !- Inlet Port
  {62170f60-155d-452e-af45-8d4750ff623a}; !- Outlet Port

OS:Connection,
  {7c44b1bc-2b33-4e93-88b1-27c2a6457d12}, !- Handle
  {7f49417c-1fbd-464b-839c-4b64f891f6c4}, !- Name
  {973831a2-4ffd-4e07-b6ec-943cf04ad64c}, !- Source Object
  32,                                     !- Outlet Port
  {392f3b39-f3cb-48c2-a14f-c7d764570d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62170f60-155d-452e-af45-8d4750ff623a}, !- Handle
  {c8097a0a-543c-4a0e-8549-1c9d3dfc5503}, !- Name
  {392f3b39-f3cb-48c2-a14f-c7d764570d4a}, !- Source Object
  3,                                      !- Outlet Port
  {78d92569-4363-4b51-8cca-c232acedc974}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {310d5c8c-a9aa-4292-b6aa-c8d559673156}, !- Handle
  {fdd5a78b-86f9-44cc-80a6-45f0eeda28b9}, !- Name
  {78d92569-4363-4b51-8cca-c232acedc974}, !- Source Object
  12,                                     !- Outlet Port
  {fd99788c-ed1d-4e4b-b8f5-4e7195d94b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {44806072-7182-4cfd-ab33-33900f5032a5}, !- Handle
  18 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {e60e23b2-38a2-410d-88e3-c89927ffae2c}, !- Availability Schedule
  {443f7daa-bb65-4ed2-b051-df5d5277d084}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d566845b-7228-49f4-bd36-a1fc6035c18f}, !- Supply Side Inlet Node Name
  {fcf72a5d-0d50-4727-9a5e-9019ec75528a}, !- Demand Side Outlet Node Name
  {6a7e6ae6-3406-417e-b51c-1fbf5578bc3e}, !- Demand Side Inlet Node A
  {e9c51811-8492-47cd-86f9-ce9cba0972d3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Demand Mixer Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8b2e5163-fb2f-4ba7-94cb-03396c77ccd2}, !- Handle
  18 Zone VAV Supply Inlet Node,          !- Name
  {d566845b-7228-49f4-bd36-a1fc6035c18f}, !- Inlet Port
  {74f65b05-4aa3-40a0-8aeb-1f90e17a6a15}; !- Outlet Port

OS:Node,
  {b7c21aec-aea8-4f08-b728-54e06cc9b690}, !- Handle
  18 Zone VAV Supply Outlet Node,         !- Name
  {f2d51483-0b7d-499d-8bf3-8f9c57d84d17}, !- Inlet Port
  {e9c51811-8492-47cd-86f9-ce9cba0972d3}; !- Outlet Port

OS:Connection,
  {d566845b-7228-49f4-bd36-a1fc6035c18f}, !- Handle
  {a592f569-0789-4254-9e1a-c435f0363202}, !- Name
  {44806072-7182-4cfd-ab33-33900f5032a5}, !- Source Object
  8,                                      !- Outlet Port
  {8b2e5163-fb2f-4ba7-94cb-03396c77ccd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9c51811-8492-47cd-86f9-ce9cba0972d3}, !- Handle
  {2d1531ad-4366-4b70-9ce9-3d7f26da77d4}, !- Name
  {b7c21aec-aea8-4f08-b728-54e06cc9b690}, !- Source Object
  3,                                      !- Outlet Port
  {44806072-7182-4cfd-ab33-33900f5032a5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6726b56c-1138-42f8-9124-c00805951951}, !- Handle
  18 Zone VAV Demand Inlet Node,          !- Name
  {6a7e6ae6-3406-417e-b51c-1fbf5578bc3e}, !- Inlet Port
  {ae336b6c-73ca-4a35-89d0-75e9badf463c}; !- Outlet Port

OS:Node,
  {85ffe6ac-d863-4255-9fc2-69642f4bc0a8}, !- Handle
  18 Zone VAV Demand Outlet Node,         !- Name
  {30526905-c47d-4505-ac27-d9936694d13c}, !- Inlet Port
  {fcf72a5d-0d50-4727-9a5e-9019ec75528a}; !- Outlet Port

OS:Node,
  {11e7abb5-a575-4c38-9172-a4b17835096c}, !- Handle
  Zone Hospital Dining A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {9430b2e2-c057-452e-9061-2aaf7027b92e}, !- Inlet Port
  {829bddd7-eb98-4192-9fcf-fa66ccffd03d}; !- Outlet Port

OS:Connection,
  {6a7e6ae6-3406-417e-b51c-1fbf5578bc3e}, !- Handle
  {aff42f9c-c53e-4ceb-8628-a807b3b1880a}, !- Name
  {44806072-7182-4cfd-ab33-33900f5032a5}, !- Source Object
  10,                                     !- Outlet Port
  {6726b56c-1138-42f8-9124-c00805951951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf72a5d-0d50-4727-9a5e-9019ec75528a}, !- Handle
  {91a22ca9-d9b3-4b5f-af79-df2fcdd564ba}, !- Name
  {85ffe6ac-d863-4255-9fc2-69642f4bc0a8}, !- Source Object
  3,                                      !- Outlet Port
  {44806072-7182-4cfd-ab33-33900f5032a5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {ae336b6c-73ca-4a35-89d0-75e9badf463c}, !- Inlet Node Name
  {4f023f24-2961-4d85-ae7d-47d39bc52a63}, !- Outlet Node Name 1
  {db76572c-d693-4ece-8f5e-a8b1172b2b04}, !- Outlet Node Name 2
  {54d0c928-4569-407e-8e0e-ca2bc82cb06a}, !- Outlet Node Name 3
  {8b0872eb-6024-4476-b559-0c7184e29e0b}, !- Outlet Node Name 4
  {ba515387-5143-4040-a68b-70df4ed0e199}, !- Outlet Node Name 5
  {3571da3c-c256-43c3-a801-ab4ccb54b5ab}, !- Outlet Node Name 6
  {4c4db626-98d3-449b-9994-3cffe556f992}, !- Outlet Node Name 7
  {ee4d97ed-615a-4a68-a1f9-fa67613599c6}, !- Outlet Node Name 8
  {813e3e00-9fbd-48d4-a710-3efc481e1cc1}, !- Outlet Node Name 9
  {bc29b838-71e8-47b8-9a9e-b723e2e8dbf4}, !- Outlet Node Name 10
  {96054585-45fb-4a1f-b440-1e2b2e2fc5d9}, !- Outlet Node Name 11
  {9264cec9-6959-41ab-912a-2a959a5c5b1f}, !- Outlet Node Name 12
  {412c3eb1-e3ae-4972-aa48-97c1444f2436}, !- Outlet Node Name 13
  {24d3a621-b861-4388-907c-4cd1f6bf6833}, !- Outlet Node Name 14
  {f66a830e-b7db-4d1e-889d-be6614cb28d2}, !- Outlet Node Name 15
  {b4ebdad6-2917-4dbe-968a-5f87ead00d8f}, !- Outlet Node Name 16
  {a7e616e3-cfc1-4365-b0dc-62e63a3137fa}, !- Outlet Node Name 17
  {46bff358-d8e4-41cf-bbd3-09078f99a8f0}; !- Outlet Node Name 18

OS:AirLoopHVAC:ZoneMixer,
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {30526905-c47d-4505-ac27-d9936694d13c}, !- Outlet Node Name
  {8518c39e-2e22-47c0-a575-2795a3dad7db}, !- Inlet Node Name 1
  {2d79ac2e-3c94-49a5-8573-5e631cb098c4}, !- Inlet Node Name 2
  {e87b30c4-6d6b-4d81-9319-68abc45c09ab}, !- Inlet Node Name 3
  {9b6a63f1-06f8-40c5-b447-d5511714c966}, !- Inlet Node Name 4
  {8f0fa4d0-ecab-44d3-a516-9863f5c8bd2a}, !- Inlet Node Name 5
  {c2c171a0-c60e-4d0f-9c02-a9b391f7d191}, !- Inlet Node Name 6
  {ee058897-b149-4957-8bef-defb3ac0c74c}, !- Inlet Node Name 7
  {dedd9d40-fc67-4941-aab3-a3e2f23bbddc}, !- Inlet Node Name 8
  {cec0194f-8080-4be7-b577-c900e6bd29b7}, !- Inlet Node Name 9
  {6849dfdc-676a-47fa-9975-3c474b426ed3}, !- Inlet Node Name 10
  {860743df-bf57-4545-823b-bab462355830}, !- Inlet Node Name 11
  {50296b85-06f5-443d-b4e4-f4c9d8812212}, !- Inlet Node Name 12
  {71760217-7d13-4727-a961-329b571bf7da}, !- Inlet Node Name 13
  {bc631fbf-bad9-4d59-9c06-c9a4886880c6}, !- Inlet Node Name 14
  {d711f3a3-16e9-41ce-ab1d-933e3f7fc841}, !- Inlet Node Name 15
  {182bfb64-a849-4725-b55f-6a70bc9ab4ba}, !- Inlet Node Name 16
  {18094d61-0863-48a5-869f-417e47086315}, !- Inlet Node Name 17
  {330713a6-7677-4d3b-b6e6-abeaa100c17d}; !- Inlet Node Name 18

OS:Connection,
  {ae336b6c-73ca-4a35-89d0-75e9badf463c}, !- Handle
  {180c212b-bd74-406e-84c3-7b5b8d67ead6}, !- Name
  {6726b56c-1138-42f8-9124-c00805951951}, !- Source Object
  3,                                      !- Outlet Port
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30526905-c47d-4505-ac27-d9936694d13c}, !- Handle
  {b7071061-53f5-4292-8f25-2a3dde39fb14}, !- Name
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Source Object
  2,                                      !- Outlet Port
  {85ffe6ac-d863-4255-9fc2-69642f4bc0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {344492d7-80e2-423f-9095-67aced697fe8}, !- Handle
  {44806072-7182-4cfd-ab33-33900f5032a5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {443f7daa-bb65-4ed2-b051-df5d5277d084}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {615b9398-def5-4591-a7a4-ad6ba0d24a15}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {c0fc9c4a-04d4-474c-89a8-92f0943268bd}, !- Handle
  Supply Air Temp - 55.0F 3,              !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {7d2a679f-5a7a-4c98-b862-137c04702176}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d2a679f-5a7a-4c98-b862-137c04702176}, !- Handle
  Supply Air Temp - 55.0F Default 3,      !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {521fdef1-2f63-468c-a10a-e02341fbf41b}, !- Handle
  18 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {c0fc9c4a-04d4-474c-89a8-92f0943268bd}, !- Schedule Name
  {b7c21aec-aea8-4f08-b728-54e06cc9b690}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {8404ff85-0b89-4ff9-8d15-69d2998686f3}, !- Handle
  18 Zone VAV Fan,                        !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {eed0e553-7813-4b6c-95c8-46347ff95670}, !- Air Inlet Node Name
  {f2d51483-0b7d-499d-8bf3-8f9c57d84d17}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {f2d51483-0b7d-499d-8bf3-8f9c57d84d17}, !- Handle
  {c62202cf-88db-4a22-800a-a7250754b3ce}, !- Name
  {8404ff85-0b89-4ff9-8d15-69d2998686f3}, !- Source Object
  17,                                     !- Outlet Port
  {b7c21aec-aea8-4f08-b728-54e06cc9b690}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {29b5334b-1f87-4149-b3bc-18e561e35366}, !- Handle
  18 Zone VAV Main Htg Coil,              !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {11e9543c-ee15-4265-bf15-c0a3403eb41c}, !- Water Inlet Node Name
  {c8d60d98-1a09-475d-aeda-cfd1c5b1822d}, !- Water Outlet Node Name
  {77f23722-3d08-4ab9-895e-54598a3b3bdd}, !- Air Inlet Node Name
  {f754ddd5-d96b-4655-b65e-0bd1e47c2665}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c4936e47-e027-4f12-ac96-89669b2031d2}, !- Handle
  18 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {72e82b4b-c559-46bc-aee7-f8c763d52449}, !- Inlet Port
  {11e9543c-ee15-4265-bf15-c0a3403eb41c}; !- Outlet Port

OS:Connection,
  {72e82b4b-c559-46bc-aee7-f8c763d52449}, !- Handle
  {731d380a-d087-4621-af80-f99fff589eab}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  49,                                     !- Outlet Port
  {c4936e47-e027-4f12-ac96-89669b2031d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f5dc9bd-cec0-4c7a-ab40-dbd7e5d78c22}, !- Handle
  18 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {c8d60d98-1a09-475d-aeda-cfd1c5b1822d}, !- Inlet Port
  {3fea3884-b6c1-4ebb-8880-f016f6ac027c}; !- Outlet Port

OS:Connection,
  {11e9543c-ee15-4265-bf15-c0a3403eb41c}, !- Handle
  {7dfece63-0bf6-4bf2-871e-307b254a35d8}, !- Name
  {c4936e47-e027-4f12-ac96-89669b2031d2}, !- Source Object
  3,                                      !- Outlet Port
  {29b5334b-1f87-4149-b3bc-18e561e35366}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c8d60d98-1a09-475d-aeda-cfd1c5b1822d}, !- Handle
  {3232c9df-4110-4290-97d9-5c495ea87b61}, !- Name
  {29b5334b-1f87-4149-b3bc-18e561e35366}, !- Source Object
  6,                                      !- Outlet Port
  {3f5dc9bd-cec0-4c7a-ab40-dbd7e5d78c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fea3884-b6c1-4ebb-8880-f016f6ac027c}, !- Handle
  {261b82f1-1916-4257-b745-24fb5ac23120}, !- Name
  {3f5dc9bd-cec0-4c7a-ab40-dbd7e5d78c22}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {64417332-d59d-4188-8f34-6b6e4b902f00}, !- Handle
  18 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {f754ddd5-d96b-4655-b65e-0bd1e47c2665}, !- Inlet Port
  {eed0e553-7813-4b6c-95c8-46347ff95670}; !- Outlet Port

OS:Connection,
  {f754ddd5-d96b-4655-b65e-0bd1e47c2665}, !- Handle
  {6c0b42dc-b311-4baa-ad4b-1333fac0dca6}, !- Name
  {29b5334b-1f87-4149-b3bc-18e561e35366}, !- Source Object
  8,                                      !- Outlet Port
  {64417332-d59d-4188-8f34-6b6e4b902f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed0e553-7813-4b6c-95c8-46347ff95670}, !- Handle
  {b1833cec-ace8-411e-a86b-7388f78d6320}, !- Name
  {64417332-d59d-4188-8f34-6b6e4b902f00}, !- Source Object
  3,                                      !- Outlet Port
  {8404ff85-0b89-4ff9-8d15-69d2998686f3}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {193306ff-7b56-4991-a6d4-b5561fca032a}, !- Handle
  18 Zone VAV Main Htg Coil Controller,   !- Name
  {29b5334b-1f87-4149-b3bc-18e561e35366}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {bb90e606-73d2-4d9a-bc76-bcc63a61666b}, !- Handle
  18 Zone VAV Clg Coil,                   !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {96bea67c-c5b5-4c4a-8b0b-82eba8600330}, !- Water Inlet Node Name
  {c162c400-b93d-424b-9c05-b815f528aa5e}, !- Water Outlet Node Name
  {6a8c226d-0c08-43e3-a950-2a4040475905}, !- Air Inlet Node Name
  {0d4c5c79-0f6e-4f9c-aa04-f1d70c54c886}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0d938653-baf1-4772-ab0c-d40a9d9f676f}, !- Handle
  18 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {199f739e-7f8f-4d68-81a5-3c4d205fc0f1}, !- Inlet Port
  {96bea67c-c5b5-4c4a-8b0b-82eba8600330}; !- Outlet Port

OS:Connection,
  {199f739e-7f8f-4d68-81a5-3c4d205fc0f1}, !- Handle
  {607ef151-b337-4e2b-ab5a-40e32ccba6ab}, !- Name
  {3abcfe28-b08f-4e0a-8514-ac0488a5819d}, !- Source Object
  7,                                      !- Outlet Port
  {0d938653-baf1-4772-ab0c-d40a9d9f676f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c13edbdc-1b17-4f74-9830-863d0c4b65af}, !- Handle
  18 Zone VAV Clg Coil Outlet Water Node, !- Name
  {c162c400-b93d-424b-9c05-b815f528aa5e}, !- Inlet Port
  {a65fc9c6-893d-41f1-98a4-f7799dc56f5a}; !- Outlet Port

OS:Connection,
  {96bea67c-c5b5-4c4a-8b0b-82eba8600330}, !- Handle
  {a2e61c60-a4d3-4546-b5c3-8b43ad36a6dd}, !- Name
  {0d938653-baf1-4772-ab0c-d40a9d9f676f}, !- Source Object
  3,                                      !- Outlet Port
  {bb90e606-73d2-4d9a-bc76-bcc63a61666b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c162c400-b93d-424b-9c05-b815f528aa5e}, !- Handle
  {9bf1fd89-68f0-4dd6-b54b-7a6aacd1f5d4}, !- Name
  {bb90e606-73d2-4d9a-bc76-bcc63a61666b}, !- Source Object
  11,                                     !- Outlet Port
  {c13edbdc-1b17-4f74-9830-863d0c4b65af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a65fc9c6-893d-41f1-98a4-f7799dc56f5a}, !- Handle
  {a38c1212-1a21-42ab-a79c-be8fb5bfcb1a}, !- Name
  {c13edbdc-1b17-4f74-9830-863d0c4b65af}, !- Source Object
  3,                                      !- Outlet Port
  {5b1cb3c4-5f82-4aaf-912d-b2785d35fe06}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {7ca17b00-cd56-4412-8e1e-4357f228015e}, !- Handle
  18 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {0d4c5c79-0f6e-4f9c-aa04-f1d70c54c886}, !- Inlet Port
  {77f23722-3d08-4ab9-895e-54598a3b3bdd}; !- Outlet Port

OS:Connection,
  {0d4c5c79-0f6e-4f9c-aa04-f1d70c54c886}, !- Handle
  {06ee0619-d8ec-402a-b235-a579ebb20bab}, !- Name
  {bb90e606-73d2-4d9a-bc76-bcc63a61666b}, !- Source Object
  13,                                     !- Outlet Port
  {7ca17b00-cd56-4412-8e1e-4357f228015e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f23722-3d08-4ab9-895e-54598a3b3bdd}, !- Handle
  {21ae4703-4cae-4a32-a962-409a0e472802}, !- Name
  {7ca17b00-cd56-4412-8e1e-4357f228015e}, !- Source Object
  3,                                      !- Outlet Port
  {29b5334b-1f87-4149-b3bc-18e561e35366}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bb6e86be-c528-475c-b793-74656a1d3eeb}, !- Handle
  18 Zone VAV Clg Coil Controller,        !- Name
  {bb90e606-73d2-4d9a-bc76-bcc63a61666b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {831fb6ac-f217-4676-98cf-aa267160eeaa}, !- Handle
  18 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e60e23b2-38a2-410d-88e3-c89927ffae2c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {45f358bf-dc9d-4064-b6a7-c2edc029c103}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {45f358bf-dc9d-4064-b6a7-c2edc029c103}, !- Handle
  18 Zone VAV Vent Controller,            !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {019ba0f2-136f-4eb0-ba75-660e891aadf8}, !- Handle
  18 Zone VAV OA System,                  !- Name
  {831fb6ac-f217-4676-98cf-aa267160eeaa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2a4764df-b957-49f3-99f9-b592c42f3e18}, !- Mixed Air Node Name
  {f728a6a2-d125-42cb-a117-3b6304c95632}, !- Outdoor Air Stream Node Name
  {4c97906f-18f9-42d7-94de-4bbc72434736}, !- Relief Air Stream Node Name
  {74f65b05-4aa3-40a0-8aeb-1f90e17a6a15}; !- Return Air Stream Node Name

OS:Node,
  {8e58a40b-d40d-45e3-8300-b30ebf6ada4d}, !- Handle
  18 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {f728a6a2-d125-42cb-a117-3b6304c95632}; !- Outlet Port

OS:Connection,
  {f728a6a2-d125-42cb-a117-3b6304c95632}, !- Handle
  {26a893c1-f42d-4855-a521-1606f122826d}, !- Name
  {8e58a40b-d40d-45e3-8300-b30ebf6ada4d}, !- Source Object
  3,                                      !- Outlet Port
  {019ba0f2-136f-4eb0-ba75-660e891aadf8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7559ce3-1a95-4719-8197-74de08d33b92}, !- Handle
  18 Zone VAV Relief Air Node,            !- Name
  {4c97906f-18f9-42d7-94de-4bbc72434736}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c97906f-18f9-42d7-94de-4bbc72434736}, !- Handle
  {769df58c-ab6e-4e08-b69b-e02bd8cabce6}, !- Name
  {019ba0f2-136f-4eb0-ba75-660e891aadf8}, !- Source Object
  7,                                      !- Outlet Port
  {a7559ce3-1a95-4719-8197-74de08d33b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94c4e37b-c933-4e5b-b278-7147f9ae17eb}, !- Handle
  18 Zone VAV Mixed Air Node,             !- Name
  {2a4764df-b957-49f3-99f9-b592c42f3e18}, !- Inlet Port
  {6a8c226d-0c08-43e3-a950-2a4040475905}; !- Outlet Port

OS:Connection,
  {74f65b05-4aa3-40a0-8aeb-1f90e17a6a15}, !- Handle
  {abb70807-6d32-4d88-b4ca-2b28226f6609}, !- Name
  {8b2e5163-fb2f-4ba7-94cb-03396c77ccd2}, !- Source Object
  3,                                      !- Outlet Port
  {019ba0f2-136f-4eb0-ba75-660e891aadf8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2a4764df-b957-49f3-99f9-b592c42f3e18}, !- Handle
  {49a7bfd7-0fa2-4c3b-9bd6-4b0499afc5fb}, !- Name
  {019ba0f2-136f-4eb0-ba75-660e891aadf8}, !- Source Object
  5,                                      !- Outlet Port
  {94c4e37b-c933-4e5b-b278-7147f9ae17eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a8c226d-0c08-43e3-a950-2a4040475905}, !- Handle
  {c8ad6ae6-6bd1-4c54-a405-53e3b2e804b1}, !- Name
  {94c4e37b-c933-4e5b-b278-7147f9ae17eb}, !- Source Object
  3,                                      !- Outlet Port
  {bb90e606-73d2-4d9a-bc76-bcc63a61666b}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {615b9398-def5-4591-a7a4-ad6ba0d24a15}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {277dbef4-5a48-49f5-b76c-53b7fe3abc53}, !- Control Zone or Zone List Name
  {fc241c7f-b316-43d3-b825-f850cede550d}, !- Cooling Control Zone or Zone List Name
  {278fac68-11c2-4552-8391-87c8f4d16b6e}, !- Heating Control Zone or Zone List Name
  {a9a9c3a8-ae79-405c-bb01-67d7c7393742}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {277dbef4-5a48-49f5-b76c-53b7fe3abc53}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {fc241c7f-b316-43d3-b825-f850cede550d}, !- Handle
  {06eab852-0fc3-4465-836c-23604b87e24d}; !- Name

OS:ModelObjectList,
  {278fac68-11c2-4552-8391-87c8f4d16b6e}, !- Handle
  {b6f4c545-f2da-4d1c-8c04-204efbf32024}; !- Name

OS:ModelObjectList,
  {a9a9c3a8-ae79-405c-bb01-67d7c7393742}, !- Handle
  {576d51e5-748d-4041-86ae-2a8eeb26ed72}; !- Name

OS:Coil:Heating:Water,
  {51180db3-f187-4c43-93e8-0ca2cb27a69a}, !- Handle
  Zone Hospital Dining A  - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a1b21cdb-1c1b-4557-aa5f-77df6d22933d}, !- Water Inlet Node Name
  {23235987-6b91-4809-a533-f7af4bc08f15}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {945bb8a8-47a3-4ce5-b1f8-dbac25d07293}, !- Handle
  Zone Hospital Dining A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {a367612a-7bc5-420a-8c3b-b81eda3b2f7a}, !- Inlet Port
  {a1b21cdb-1c1b-4557-aa5f-77df6d22933d}; !- Outlet Port

OS:Connection,
  {a367612a-7bc5-420a-8c3b-b81eda3b2f7a}, !- Handle
  {2e3fea47-d339-4552-a954-63ff6bfbddb8}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  50,                                     !- Outlet Port
  {945bb8a8-47a3-4ce5-b1f8-dbac25d07293}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c940ba40-5af2-499b-825d-0a5a28232e3d}, !- Handle
  Zone Hospital Dining A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {23235987-6b91-4809-a533-f7af4bc08f15}, !- Inlet Port
  {2feff160-6788-4b97-97b3-0dcde25432d6}; !- Outlet Port

OS:Connection,
  {a1b21cdb-1c1b-4557-aa5f-77df6d22933d}, !- Handle
  {5f6e9daa-8c49-4807-9e78-75df3f7bd342}, !- Name
  {945bb8a8-47a3-4ce5-b1f8-dbac25d07293}, !- Source Object
  3,                                      !- Outlet Port
  {51180db3-f187-4c43-93e8-0ca2cb27a69a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {23235987-6b91-4809-a533-f7af4bc08f15}, !- Handle
  {905cef3d-553c-4c1b-9866-892db091c57b}, !- Name
  {51180db3-f187-4c43-93e8-0ca2cb27a69a}, !- Source Object
  6,                                      !- Outlet Port
  {c940ba40-5af2-499b-825d-0a5a28232e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2feff160-6788-4b97-97b3-0dcde25432d6}, !- Handle
  {8e4f328c-8bdc-46d9-8701-6e1d3c9ea5cb}, !- Name
  {c940ba40-5af2-499b-825d-0a5a28232e3d}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0cfc17d3-5562-47e7-ac4c-0ab0a2d3d53e}, !- Handle
  Zone Hospital Dining A  - Story Mid Reheat Coil Controller, !- Name
  {51180db3-f187-4c43-93e8-0ca2cb27a69a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bb0608ea-97cf-414c-bcdf-e0ad1f58f93e}, !- Handle
  Zone Hospital Dining A  - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {f59e7340-6188-47e9-b003-769615c48bcf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {51180db3-f187-4c43-93e8-0ca2cb27a69a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9430b2e2-c057-452e-9061-2aaf7027b92e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {11d3f6df-abcd-4236-8b2e-8dfbc5973957}, !- Handle
  Zone Hospital Dining A  - Story Mid Return Air Node, !- Name
  {9b1d5896-659b-45cf-aff1-b666c40df68a}, !- Inlet Port
  {8518c39e-2e22-47c0-a575-2795a3dad7db}; !- Outlet Port

OS:Connection,
  {829bddd7-eb98-4192-9fcf-fa66ccffd03d}, !- Handle
  {0f15a7ee-6be1-45d9-9918-952204ae0742}, !- Name
  {11e7abb5-a575-4c38-9172-a4b17835096c}, !- Source Object
  3,                                      !- Outlet Port
  {c15f5e65-8a62-4588-9c5f-401e5b20a518}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b1d5896-659b-45cf-aff1-b666c40df68a}, !- Handle
  {76bcb10d-e049-4c21-983d-3b9b314c5226}, !- Name
  {b7a4f960-4d11-408b-9bd9-8b237fb48f75}, !- Source Object
  3,                                      !- Outlet Port
  {11d3f6df-abcd-4236-8b2e-8dfbc5973957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8518c39e-2e22-47c0-a575-2795a3dad7db}, !- Handle
  {63018a8a-b808-4afa-ac10-01bac647a970}, !- Name
  {11d3f6df-abcd-4236-8b2e-8dfbc5973957}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ef33afe2-2dd6-4098-a416-25691366318f}, !- Handle
  Zone Hospital Dining A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {4f023f24-2961-4d85-ae7d-47d39bc52a63}, !- Inlet Port
  {f59e7340-6188-47e9-b003-769615c48bcf}; !- Outlet Port

OS:Connection,
  {4f023f24-2961-4d85-ae7d-47d39bc52a63}, !- Handle
  {3e226d15-df47-41d3-8785-d0875ee42d6e}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  3,                                      !- Outlet Port
  {ef33afe2-2dd6-4098-a416-25691366318f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f59e7340-6188-47e9-b003-769615c48bcf}, !- Handle
  {e45bff98-0068-4abe-870c-6b40e5cbce35}, !- Name
  {ef33afe2-2dd6-4098-a416-25691366318f}, !- Source Object
  3,                                      !- Outlet Port
  {bb0608ea-97cf-414c-bcdf-e0ad1f58f93e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9430b2e2-c057-452e-9061-2aaf7027b92e}, !- Handle
  {82901e39-3b21-4e2b-b682-5d14dbbeffb5}, !- Name
  {bb0608ea-97cf-414c-bcdf-e0ad1f58f93e}, !- Source Object
  12,                                     !- Outlet Port
  {11e7abb5-a575-4c38-9172-a4b17835096c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {63af5222-2b6a-4d41-a2fb-cf691c21a33b}, !- Handle
  Zone Hospital Dining A end_b - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f0293d1a-945d-40ea-893e-04710f4be29f}, !- Water Inlet Node Name
  {ae7b0809-b5d4-4151-b3e2-918dfa112a0e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {15d5d2b5-7358-4502-a852-7ed5524ce05b}, !- Handle
  Zone Hospital Dining A end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {8fba97db-10f1-4bf4-a092-1a271133215c}, !- Inlet Port
  {f0293d1a-945d-40ea-893e-04710f4be29f}; !- Outlet Port

OS:Connection,
  {8fba97db-10f1-4bf4-a092-1a271133215c}, !- Handle
  {c3a89617-9b00-4918-a7cf-a940290140c9}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  51,                                     !- Outlet Port
  {15d5d2b5-7358-4502-a852-7ed5524ce05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72e9402b-a102-4b25-91fe-22a1825a675d}, !- Handle
  Zone Hospital Dining A end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {ae7b0809-b5d4-4151-b3e2-918dfa112a0e}, !- Inlet Port
  {279d0815-6237-48ba-9964-0c5cc391bd36}; !- Outlet Port

OS:Connection,
  {f0293d1a-945d-40ea-893e-04710f4be29f}, !- Handle
  {3f015983-a1ea-44bb-896c-af666c93c430}, !- Name
  {15d5d2b5-7358-4502-a852-7ed5524ce05b}, !- Source Object
  3,                                      !- Outlet Port
  {63af5222-2b6a-4d41-a2fb-cf691c21a33b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ae7b0809-b5d4-4151-b3e2-918dfa112a0e}, !- Handle
  {8bedb3a6-eff0-4a5b-bae7-64ccbbea4edc}, !- Name
  {63af5222-2b6a-4d41-a2fb-cf691c21a33b}, !- Source Object
  6,                                      !- Outlet Port
  {72e9402b-a102-4b25-91fe-22a1825a675d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {279d0815-6237-48ba-9964-0c5cc391bd36}, !- Handle
  {d46e254e-ae55-4b3f-bb44-5cd88246a3b4}, !- Name
  {72e9402b-a102-4b25-91fe-22a1825a675d}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {59b779da-04aa-4305-aefe-9c0ab933901a}, !- Handle
  Zone Hospital Dining A end_b - Story Mid Reheat Coil Controller, !- Name
  {63af5222-2b6a-4d41-a2fb-cf691c21a33b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a07e10d3-aa04-4617-b79e-aca84139a51d}, !- Handle
  Zone Hospital Dining A end_b - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {f165e4c4-da31-40c7-ac34-5b2772c28c36}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {63af5222-2b6a-4d41-a2fb-cf691c21a33b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cd669be9-6fd6-4ab2-8921-245da3a3aca2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fdf5c311-e829-44a4-aecc-e7e348cfd795}, !- Handle
  Zone Hospital Dining A end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {cd669be9-6fd6-4ab2-8921-245da3a3aca2}, !- Inlet Port
  {d988c884-971b-4480-8263-139221f9152a}; !- Outlet Port

OS:Node,
  {f6f2417f-86d5-4c3c-a65f-c404dc21e047}, !- Handle
  Zone Hospital Dining A end_b - Story Mid Return Air Node, !- Name
  {3c1ca964-0f61-4f7d-89be-6bf0c3bca47c}, !- Inlet Port
  {2d79ac2e-3c94-49a5-8573-5e631cb098c4}; !- Outlet Port

OS:Connection,
  {d988c884-971b-4480-8263-139221f9152a}, !- Handle
  {c5d4a56c-336b-411e-99bd-1fac48a0bdf5}, !- Name
  {fdf5c311-e829-44a4-aecc-e7e348cfd795}, !- Source Object
  3,                                      !- Outlet Port
  {6b758a2c-2500-402f-bc82-d68c229589e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c1ca964-0f61-4f7d-89be-6bf0c3bca47c}, !- Handle
  {52c7ee24-5f53-4d85-98ac-596733a7534b}, !- Name
  {8827248f-5fbc-4853-9cd3-b0ed2830eebc}, !- Source Object
  3,                                      !- Outlet Port
  {f6f2417f-86d5-4c3c-a65f-c404dc21e047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d79ac2e-3c94-49a5-8573-5e631cb098c4}, !- Handle
  {f147ce47-f9b8-40bd-9ad1-5bc53348b342}, !- Name
  {f6f2417f-86d5-4c3c-a65f-c404dc21e047}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1a151b48-ca37-40f8-b755-2a765f2339fa}, !- Handle
  Zone Hospital Dining A end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {db76572c-d693-4ece-8f5e-a8b1172b2b04}, !- Inlet Port
  {f165e4c4-da31-40c7-ac34-5b2772c28c36}; !- Outlet Port

OS:Connection,
  {db76572c-d693-4ece-8f5e-a8b1172b2b04}, !- Handle
  {e9619c87-b6c0-432f-93cc-b5131fdfec7f}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  4,                                      !- Outlet Port
  {1a151b48-ca37-40f8-b755-2a765f2339fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f165e4c4-da31-40c7-ac34-5b2772c28c36}, !- Handle
  {f463d291-45f2-45b3-8ef9-92f3d35d8010}, !- Name
  {1a151b48-ca37-40f8-b755-2a765f2339fa}, !- Source Object
  3,                                      !- Outlet Port
  {a07e10d3-aa04-4617-b79e-aca84139a51d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd669be9-6fd6-4ab2-8921-245da3a3aca2}, !- Handle
  {e19f1056-c748-422c-974f-a91b07a341b1}, !- Name
  {a07e10d3-aa04-4617-b79e-aca84139a51d}, !- Source Object
  12,                                     !- Outlet Port
  {fdf5c311-e829-44a4-aecc-e7e348cfd795}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cda8b453-c65b-4bd0-b40d-68dc5cac736b}, !- Handle
  Zone Hospital Dining B  - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3701d899-7724-4477-8a4c-e454134725c5}, !- Water Inlet Node Name
  {eb1a8bf3-28bb-4c5b-ad48-aedb8be6e3e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4dc71479-79a8-4271-ba03-e7ad22c0d72a}, !- Handle
  Zone Hospital Dining B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {0516a032-d96d-4f22-8264-51ea3c72fbdf}, !- Inlet Port
  {3701d899-7724-4477-8a4c-e454134725c5}; !- Outlet Port

OS:Connection,
  {0516a032-d96d-4f22-8264-51ea3c72fbdf}, !- Handle
  {ca5eb94a-3784-49cf-af6e-47caf2237936}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  52,                                     !- Outlet Port
  {4dc71479-79a8-4271-ba03-e7ad22c0d72a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe679d71-30ef-4044-a1de-5314d04a653c}, !- Handle
  Zone Hospital Dining B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {eb1a8bf3-28bb-4c5b-ad48-aedb8be6e3e4}, !- Inlet Port
  {a2749541-749c-445d-96a3-3e923cf7afba}; !- Outlet Port

OS:Connection,
  {3701d899-7724-4477-8a4c-e454134725c5}, !- Handle
  {e4050864-8408-4092-b42e-6978a2fdb0f0}, !- Name
  {4dc71479-79a8-4271-ba03-e7ad22c0d72a}, !- Source Object
  3,                                      !- Outlet Port
  {cda8b453-c65b-4bd0-b40d-68dc5cac736b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eb1a8bf3-28bb-4c5b-ad48-aedb8be6e3e4}, !- Handle
  {fe085856-6a96-413a-acac-0c63b9d83dce}, !- Name
  {cda8b453-c65b-4bd0-b40d-68dc5cac736b}, !- Source Object
  6,                                      !- Outlet Port
  {fe679d71-30ef-4044-a1de-5314d04a653c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2749541-749c-445d-96a3-3e923cf7afba}, !- Handle
  {3fb4ad05-5654-4744-ab37-abd5c97b628b}, !- Name
  {fe679d71-30ef-4044-a1de-5314d04a653c}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8502128e-49a1-48fe-be11-4d03457213a1}, !- Handle
  Zone Hospital Dining B  - Story Mid Reheat Coil Controller, !- Name
  {cda8b453-c65b-4bd0-b40d-68dc5cac736b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4662e137-bb96-4678-a416-ee1eaedfd070}, !- Handle
  Zone Hospital Dining B  - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {5c601b67-2bfd-4ffe-870b-e0060fc53a21}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cda8b453-c65b-4bd0-b40d-68dc5cac736b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {06dd2add-9acb-4a0c-9963-012b78da75ee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cdaa8f44-6e72-4d6d-9ffe-565604784660}, !- Handle
  Zone Hospital Dining B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {06dd2add-9acb-4a0c-9963-012b78da75ee}, !- Inlet Port
  {b94004d0-7ee6-40d2-b73c-8f99f65beb7f}; !- Outlet Port

OS:Node,
  {cadad110-7f4b-4397-b97b-1e84e70fa5e9}, !- Handle
  Zone Hospital Dining B  - Story Mid Return Air Node, !- Name
  {0f643682-bc88-4fdf-8f98-4b424226249f}, !- Inlet Port
  {e87b30c4-6d6b-4d81-9319-68abc45c09ab}; !- Outlet Port

OS:Connection,
  {b94004d0-7ee6-40d2-b73c-8f99f65beb7f}, !- Handle
  {492f36f2-69e6-41ef-a8b0-82467a3f6c51}, !- Name
  {cdaa8f44-6e72-4d6d-9ffe-565604784660}, !- Source Object
  3,                                      !- Outlet Port
  {937a3ff9-1af5-48a3-ac0d-97557b1665df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f643682-bc88-4fdf-8f98-4b424226249f}, !- Handle
  {7cb3a9b2-a863-4e32-bab4-73d216521a8c}, !- Name
  {4a9159c6-0f43-492b-9054-e14cd2c9e020}, !- Source Object
  3,                                      !- Outlet Port
  {cadad110-7f4b-4397-b97b-1e84e70fa5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e87b30c4-6d6b-4d81-9319-68abc45c09ab}, !- Handle
  {da81521c-a04f-4b78-ac60-9191028f8894}, !- Name
  {cadad110-7f4b-4397-b97b-1e84e70fa5e9}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b75e9938-f556-4da5-8ad2-f960d92b69d4}, !- Handle
  Zone Hospital Dining B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {54d0c928-4569-407e-8e0e-ca2bc82cb06a}, !- Inlet Port
  {5c601b67-2bfd-4ffe-870b-e0060fc53a21}; !- Outlet Port

OS:Connection,
  {54d0c928-4569-407e-8e0e-ca2bc82cb06a}, !- Handle
  {ca6a426e-b5c0-4850-afa5-cd49942e39a0}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  5,                                      !- Outlet Port
  {b75e9938-f556-4da5-8ad2-f960d92b69d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c601b67-2bfd-4ffe-870b-e0060fc53a21}, !- Handle
  {31bd471d-943b-4494-91e9-edffff53cf93}, !- Name
  {b75e9938-f556-4da5-8ad2-f960d92b69d4}, !- Source Object
  3,                                      !- Outlet Port
  {4662e137-bb96-4678-a416-ee1eaedfd070}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06dd2add-9acb-4a0c-9963-012b78da75ee}, !- Handle
  {bac4680c-8fad-40c9-8ffc-ca881e0e2a37}, !- Name
  {4662e137-bb96-4678-a416-ee1eaedfd070}, !- Source Object
  12,                                     !- Outlet Port
  {cdaa8f44-6e72-4d6d-9ffe-565604784660}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {88a19c5e-1dce-47fa-a737-7d2ab1c58302}, !- Handle
  Zone Hospital Dining B end_b - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {05424024-a64f-41e6-9af8-1dca3c26987a}, !- Water Inlet Node Name
  {4745e551-f6d7-4d33-9a4b-7f8dc10ca31d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d053a11c-e8ee-48d8-bf13-51c55940bea7}, !- Handle
  Zone Hospital Dining B end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {53390e67-8ee2-4428-9ecd-fc0067123c41}, !- Inlet Port
  {05424024-a64f-41e6-9af8-1dca3c26987a}; !- Outlet Port

OS:Connection,
  {53390e67-8ee2-4428-9ecd-fc0067123c41}, !- Handle
  {9e4f6c77-4223-41b5-84fb-cb0835167740}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  53,                                     !- Outlet Port
  {d053a11c-e8ee-48d8-bf13-51c55940bea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdf4d664-df6e-447e-8446-1637ddc3cd59}, !- Handle
  Zone Hospital Dining B end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {4745e551-f6d7-4d33-9a4b-7f8dc10ca31d}, !- Inlet Port
  {28b45651-e492-480d-8ef2-f83af1b2239b}; !- Outlet Port

OS:Connection,
  {05424024-a64f-41e6-9af8-1dca3c26987a}, !- Handle
  {b6703866-cb59-47af-80b1-360ae9c312a9}, !- Name
  {d053a11c-e8ee-48d8-bf13-51c55940bea7}, !- Source Object
  3,                                      !- Outlet Port
  {88a19c5e-1dce-47fa-a737-7d2ab1c58302}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4745e551-f6d7-4d33-9a4b-7f8dc10ca31d}, !- Handle
  {62df8e6d-9b18-46b0-98f3-5abf0669b1b1}, !- Name
  {88a19c5e-1dce-47fa-a737-7d2ab1c58302}, !- Source Object
  6,                                      !- Outlet Port
  {cdf4d664-df6e-447e-8446-1637ddc3cd59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28b45651-e492-480d-8ef2-f83af1b2239b}, !- Handle
  {d5f24c53-8f68-4ada-8ea9-2b7ce90ba35b}, !- Name
  {cdf4d664-df6e-447e-8446-1637ddc3cd59}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cae4d45f-9282-4df2-8a0c-82aced92e635}, !- Handle
  Zone Hospital Dining B end_b - Story Mid Reheat Coil Controller, !- Name
  {88a19c5e-1dce-47fa-a737-7d2ab1c58302}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {759f2aba-01f3-4fc6-816a-fe857d158796}, !- Handle
  Zone Hospital Dining B end_b - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {bc108980-4006-4d66-9319-9c2be0a0f145}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {88a19c5e-1dce-47fa-a737-7d2ab1c58302}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {50c70cb8-e008-429a-8a72-867824b2090a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {be7a83a6-77dc-48d8-9eb1-7e7576293f62}, !- Handle
  Zone Hospital Dining B end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {50c70cb8-e008-429a-8a72-867824b2090a}, !- Inlet Port
  {e71bbf21-3e92-4e41-a0c3-113852cb91c9}; !- Outlet Port

OS:Node,
  {ab42f3c9-6944-4fa3-9154-a8535fc0f246}, !- Handle
  Zone Hospital Dining B end_b - Story Mid Return Air Node, !- Name
  {12d73e57-dd0f-4228-ac0e-1f5cb34720c9}, !- Inlet Port
  {9b6a63f1-06f8-40c5-b447-d5511714c966}; !- Outlet Port

OS:Connection,
  {e71bbf21-3e92-4e41-a0c3-113852cb91c9}, !- Handle
  {a02fa651-cd15-4015-b1d2-404143b8b488}, !- Name
  {be7a83a6-77dc-48d8-9eb1-7e7576293f62}, !- Source Object
  3,                                      !- Outlet Port
  {e13594fb-c8fb-4814-835c-3c5378b4f01e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12d73e57-dd0f-4228-ac0e-1f5cb34720c9}, !- Handle
  {fe5076ca-5de0-4b0d-9072-d0b1342a37ae}, !- Name
  {e539fd27-e156-4d0a-b5b0-abff285dfa18}, !- Source Object
  3,                                      !- Outlet Port
  {ab42f3c9-6944-4fa3-9154-a8535fc0f246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b6a63f1-06f8-40c5-b447-d5511714c966}, !- Handle
  {89bd860e-71a7-4957-bf90-3cdc75469027}, !- Name
  {ab42f3c9-6944-4fa3-9154-a8535fc0f246}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {202de7a0-a20f-4bb4-a3ce-2a6c79ebd7b9}, !- Handle
  Zone Hospital Dining B end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {8b0872eb-6024-4476-b559-0c7184e29e0b}, !- Inlet Port
  {bc108980-4006-4d66-9319-9c2be0a0f145}; !- Outlet Port

OS:Connection,
  {8b0872eb-6024-4476-b559-0c7184e29e0b}, !- Handle
  {ca14c66c-d061-42fd-b8cb-07fc5be511d5}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  6,                                      !- Outlet Port
  {202de7a0-a20f-4bb4-a3ce-2a6c79ebd7b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc108980-4006-4d66-9319-9c2be0a0f145}, !- Handle
  {97cdc446-3434-4909-be4a-edc4fc8709c5}, !- Name
  {202de7a0-a20f-4bb4-a3ce-2a6c79ebd7b9}, !- Source Object
  3,                                      !- Outlet Port
  {759f2aba-01f3-4fc6-816a-fe857d158796}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50c70cb8-e008-429a-8a72-867824b2090a}, !- Handle
  {133c2bb4-471a-4086-a91d-77ec1d4689d3}, !- Name
  {759f2aba-01f3-4fc6-816a-fe857d158796}, !- Source Object
  12,                                     !- Outlet Port
  {be7a83a6-77dc-48d8-9eb1-7e7576293f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7b76910f-197c-42a0-9f64-36070f5da906}, !- Handle
  Zone Hospital Dining C  - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {355b3957-a490-4a7d-be78-b8a0ceab34ae}, !- Water Inlet Node Name
  {7fc1e1cc-94bd-4691-a246-1d979b7e6790}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6dfda58c-b2ed-4b41-b00f-9cdbd21661a8}, !- Handle
  Zone Hospital Dining C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {0276da7c-17f9-4491-a886-33bfcd6e4b88}, !- Inlet Port
  {355b3957-a490-4a7d-be78-b8a0ceab34ae}; !- Outlet Port

OS:Connection,
  {0276da7c-17f9-4491-a886-33bfcd6e4b88}, !- Handle
  {e78bd492-791c-4bfd-a16d-b0bdbbddb128}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  54,                                     !- Outlet Port
  {6dfda58c-b2ed-4b41-b00f-9cdbd21661a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {298a3bf4-a1bb-4505-9d4c-9da4b4fe1cbe}, !- Handle
  Zone Hospital Dining C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {7fc1e1cc-94bd-4691-a246-1d979b7e6790}, !- Inlet Port
  {793cbab0-c3fe-4cdd-b473-2e3f652b6176}; !- Outlet Port

OS:Connection,
  {355b3957-a490-4a7d-be78-b8a0ceab34ae}, !- Handle
  {19288826-d91f-422b-a87e-0707d6982e1a}, !- Name
  {6dfda58c-b2ed-4b41-b00f-9cdbd21661a8}, !- Source Object
  3,                                      !- Outlet Port
  {7b76910f-197c-42a0-9f64-36070f5da906}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7fc1e1cc-94bd-4691-a246-1d979b7e6790}, !- Handle
  {44e0b7f1-8051-4a4b-9f60-67936a91ade0}, !- Name
  {7b76910f-197c-42a0-9f64-36070f5da906}, !- Source Object
  6,                                      !- Outlet Port
  {298a3bf4-a1bb-4505-9d4c-9da4b4fe1cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {793cbab0-c3fe-4cdd-b473-2e3f652b6176}, !- Handle
  {7d1d5261-a2c8-4fdf-bf95-cbef8d6577f9}, !- Name
  {298a3bf4-a1bb-4505-9d4c-9da4b4fe1cbe}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  54;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {be2b54f6-2b87-4fd4-bac8-bc017021dc96}, !- Handle
  Zone Hospital Dining C  - Story Mid Reheat Coil Controller, !- Name
  {7b76910f-197c-42a0-9f64-36070f5da906}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1d7650e1-4d03-4b10-997e-7b8f19751186}, !- Handle
  Zone Hospital Dining C  - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {52b799b5-cb46-488d-9864-1a44333128f1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7b76910f-197c-42a0-9f64-36070f5da906}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {497d2220-9d9e-4585-9667-50b7026b976b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e1cd5a4d-d802-46d9-ad03-33d4f47bf6ec}, !- Handle
  Zone Hospital Dining C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {497d2220-9d9e-4585-9667-50b7026b976b}, !- Inlet Port
  {ed36ef32-4669-4853-9e12-5ce6420b3144}; !- Outlet Port

OS:Node,
  {6b9708df-610d-49aa-90ca-623cbcab9654}, !- Handle
  Zone Hospital Dining C  - Story Mid Return Air Node, !- Name
  {8064774a-0e3f-4263-828e-3d1b2c1d3ff2}, !- Inlet Port
  {8f0fa4d0-ecab-44d3-a516-9863f5c8bd2a}; !- Outlet Port

OS:Connection,
  {ed36ef32-4669-4853-9e12-5ce6420b3144}, !- Handle
  {90195421-ebaa-4d18-95e1-5ffe5f3d659e}, !- Name
  {e1cd5a4d-d802-46d9-ad03-33d4f47bf6ec}, !- Source Object
  3,                                      !- Outlet Port
  {c6f4a0ce-42f2-488b-baaa-5277158cd08a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8064774a-0e3f-4263-828e-3d1b2c1d3ff2}, !- Handle
  {fbc750b3-8bc7-44ea-be69-1b834f5e5e1e}, !- Name
  {44228652-e848-40ca-a5f8-abda17692172}, !- Source Object
  3,                                      !- Outlet Port
  {6b9708df-610d-49aa-90ca-623cbcab9654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f0fa4d0-ecab-44d3-a516-9863f5c8bd2a}, !- Handle
  {ced1ed27-ebe6-44b7-a382-e744835dbcac}, !- Name
  {6b9708df-610d-49aa-90ca-623cbcab9654}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {94921bcb-3076-47b8-a2d7-2a2a3520e55c}, !- Handle
  Zone Hospital Dining C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {ba515387-5143-4040-a68b-70df4ed0e199}, !- Inlet Port
  {52b799b5-cb46-488d-9864-1a44333128f1}; !- Outlet Port

OS:Connection,
  {ba515387-5143-4040-a68b-70df4ed0e199}, !- Handle
  {060856d4-cb28-4272-b33e-fe02c49019c4}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  7,                                      !- Outlet Port
  {94921bcb-3076-47b8-a2d7-2a2a3520e55c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52b799b5-cb46-488d-9864-1a44333128f1}, !- Handle
  {794c6d3c-3af3-4425-b3de-5ac15a093c9d}, !- Name
  {94921bcb-3076-47b8-a2d7-2a2a3520e55c}, !- Source Object
  3,                                      !- Outlet Port
  {1d7650e1-4d03-4b10-997e-7b8f19751186}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {497d2220-9d9e-4585-9667-50b7026b976b}, !- Handle
  {9299f9b1-d174-4e26-a121-d6459974fb29}, !- Name
  {1d7650e1-4d03-4b10-997e-7b8f19751186}, !- Source Object
  12,                                     !- Outlet Port
  {e1cd5a4d-d802-46d9-ad03-33d4f47bf6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {47206f86-0733-4dd0-b28c-561f88edf2a0}, !- Handle
  Zone Hospital Dining C end_b - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5b6cb650-dd42-49f4-a427-816d4f30887b}, !- Water Inlet Node Name
  {4a099517-d466-4374-8ed4-34acf7303022}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6611d66c-8ff2-4c6a-8803-f97039d6b281}, !- Handle
  Zone Hospital Dining C end_b - Story Mid Reheat Coil Inlet Water Node, !- Name
  {338ee563-0eaf-473d-a541-66801ac9f2c3}, !- Inlet Port
  {5b6cb650-dd42-49f4-a427-816d4f30887b}; !- Outlet Port

OS:Connection,
  {338ee563-0eaf-473d-a541-66801ac9f2c3}, !- Handle
  {3b4f6c6f-ea79-4083-8c85-af5a74ccda24}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  55,                                     !- Outlet Port
  {6611d66c-8ff2-4c6a-8803-f97039d6b281}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0484a30-1fd4-473b-94cc-3ec5693beede}, !- Handle
  Zone Hospital Dining C end_b - Story Mid Reheat Coil Outlet Water Node, !- Name
  {4a099517-d466-4374-8ed4-34acf7303022}, !- Inlet Port
  {98693aeb-0658-401f-a7fd-2e390c27a9e7}; !- Outlet Port

OS:Connection,
  {5b6cb650-dd42-49f4-a427-816d4f30887b}, !- Handle
  {790764dd-c47f-4539-b653-173dd1f7a2dd}, !- Name
  {6611d66c-8ff2-4c6a-8803-f97039d6b281}, !- Source Object
  3,                                      !- Outlet Port
  {47206f86-0733-4dd0-b28c-561f88edf2a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4a099517-d466-4374-8ed4-34acf7303022}, !- Handle
  {930b8f8c-acd9-4d7a-8ec0-bad63ba8e50c}, !- Name
  {47206f86-0733-4dd0-b28c-561f88edf2a0}, !- Source Object
  6,                                      !- Outlet Port
  {c0484a30-1fd4-473b-94cc-3ec5693beede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98693aeb-0658-401f-a7fd-2e390c27a9e7}, !- Handle
  {84446c3a-63d4-44a7-adfd-aac2db09f583}, !- Name
  {c0484a30-1fd4-473b-94cc-3ec5693beede}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  55;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {801c8179-0afc-428a-8cea-77bdc226d7a2}, !- Handle
  Zone Hospital Dining C end_b - Story Mid Reheat Coil Controller, !- Name
  {47206f86-0733-4dd0-b28c-561f88edf2a0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a352e426-155a-4b4b-9e63-874c3693a309}, !- Handle
  Zone Hospital Dining C end_b - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {6dd3b0a1-409e-4f7f-8891-0e615189c9ac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {47206f86-0733-4dd0-b28c-561f88edf2a0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5dc2c217-84a4-4c1d-b969-b630eaa54545}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {daf13fb6-58a7-4e48-8f56-e6e53997ca57}, !- Handle
  Zone Hospital Dining C end_b - Story Mid VAV Terminal Outlet Air Node, !- Name
  {5dc2c217-84a4-4c1d-b969-b630eaa54545}, !- Inlet Port
  {621746f1-39c1-426b-9c05-96e1ec9b36cd}; !- Outlet Port

OS:Node,
  {3edcfbd3-85d1-446d-acdd-d38b463043d5}, !- Handle
  Zone Hospital Dining C end_b - Story Mid Return Air Node, !- Name
  {8e05ce35-4652-40b9-b816-e8d14b25512d}, !- Inlet Port
  {c2c171a0-c60e-4d0f-9c02-a9b391f7d191}; !- Outlet Port

OS:Connection,
  {621746f1-39c1-426b-9c05-96e1ec9b36cd}, !- Handle
  {6d33937e-781d-4983-881c-c0f74d70b419}, !- Name
  {daf13fb6-58a7-4e48-8f56-e6e53997ca57}, !- Source Object
  3,                                      !- Outlet Port
  {761e609c-0285-45bf-9ddb-36c3ef10eb8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e05ce35-4652-40b9-b816-e8d14b25512d}, !- Handle
  {a87469ac-762a-44f8-a634-68b10b4160ca}, !- Name
  {187a9db5-4354-4292-8aff-4e918a2b328b}, !- Source Object
  3,                                      !- Outlet Port
  {3edcfbd3-85d1-446d-acdd-d38b463043d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2c171a0-c60e-4d0f-9c02-a9b391f7d191}, !- Handle
  {78f9d94f-9887-4a1c-8301-00d9e5beb48d}, !- Name
  {3edcfbd3-85d1-446d-acdd-d38b463043d5}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {80d3a713-c830-492e-a19a-0190762cc9e0}, !- Handle
  Zone Hospital Dining C end_b - Story Mid VAV Terminal Inlet Air Node, !- Name
  {3571da3c-c256-43c3-a801-ab4ccb54b5ab}, !- Inlet Port
  {6dd3b0a1-409e-4f7f-8891-0e615189c9ac}; !- Outlet Port

OS:Connection,
  {3571da3c-c256-43c3-a801-ab4ccb54b5ab}, !- Handle
  {33550f30-d2c1-4dec-aa61-9f15763a28a4}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  8,                                      !- Outlet Port
  {80d3a713-c830-492e-a19a-0190762cc9e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dd3b0a1-409e-4f7f-8891-0e615189c9ac}, !- Handle
  {5ddab2b8-adb7-4743-bcf2-35fe0d1e1caa}, !- Name
  {80d3a713-c830-492e-a19a-0190762cc9e0}, !- Source Object
  3,                                      !- Outlet Port
  {a352e426-155a-4b4b-9e63-874c3693a309}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5dc2c217-84a4-4c1d-b969-b630eaa54545}, !- Handle
  {a16d429d-59f5-4500-bfae-86ae63eceff3}, !- Name
  {a352e426-155a-4b4b-9e63-874c3693a309}, !- Source Object
  12,                                     !- Outlet Port
  {daf13fb6-58a7-4e48-8f56-e6e53997ca57}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fa765cab-de07-4c6a-acf0-e949bf5a7c1d}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a06060d0-dcfa-4711-b605-cd737038bc35}, !- Water Inlet Node Name
  {bd8731e2-7dc7-4769-94ca-3c6a5e34a30f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bc2a2a6a-91e7-4266-ad2a-148969f734ae}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {946a87bc-6e16-426e-86b4-eccbceee9cb4}, !- Inlet Port
  {a06060d0-dcfa-4711-b605-cd737038bc35}; !- Outlet Port

OS:Connection,
  {946a87bc-6e16-426e-86b4-eccbceee9cb4}, !- Handle
  {25b827eb-4ecf-4840-b8c7-80262cab8cdd}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  56,                                     !- Outlet Port
  {bc2a2a6a-91e7-4266-ad2a-148969f734ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0e16540-7b89-4b07-937d-f337136dd772}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {bd8731e2-7dc7-4769-94ca-3c6a5e34a30f}, !- Inlet Port
  {31ea9784-63e5-4111-b288-79670f5b251b}; !- Outlet Port

OS:Connection,
  {a06060d0-dcfa-4711-b605-cd737038bc35}, !- Handle
  {74c0ace2-a389-47bc-94c4-15de3618c1e7}, !- Name
  {bc2a2a6a-91e7-4266-ad2a-148969f734ae}, !- Source Object
  3,                                      !- Outlet Port
  {fa765cab-de07-4c6a-acf0-e949bf5a7c1d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd8731e2-7dc7-4769-94ca-3c6a5e34a30f}, !- Handle
  {0caec928-382c-40fb-8ded-c42619916b23}, !- Name
  {fa765cab-de07-4c6a-acf0-e949bf5a7c1d}, !- Source Object
  6,                                      !- Outlet Port
  {a0e16540-7b89-4b07-937d-f337136dd772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ea9784-63e5-4111-b288-79670f5b251b}, !- Handle
  {5e843c3d-1518-4e61-99ea-0d5d769f58d5}, !- Name
  {a0e16540-7b89-4b07-937d-f337136dd772}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  56;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b5a75953-ddfb-4c77-80f6-b670c843056e}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Mid Reheat Coil Controller, !- Name
  {fa765cab-de07-4c6a-acf0-e949bf5a7c1d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c28d5afd-a0e1-4b02-afd9-f4a33eef1f49}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {50793a3a-8f2f-4708-9e8d-9ae1b9b648ed}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fa765cab-de07-4c6a-acf0-e949bf5a7c1d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {94a9f783-75d7-40ff-a11d-006d52e82ea9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {439eb1e1-b993-4ad3-a4a2-c1e6bc69c259}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {94a9f783-75d7-40ff-a11d-006d52e82ea9}, !- Inlet Port
  {ee2d02cb-bbda-44d0-8235-4b91b16e1665}; !- Outlet Port

OS:Node,
  {d1e94935-9443-4100-b325-56f2720dec82}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Mid Return Air Node, !- Name
  {5f58d31d-1d1a-4163-8985-c7adfd3b700f}, !- Inlet Port
  {ee058897-b149-4957-8bef-defb3ac0c74c}; !- Outlet Port

OS:Connection,
  {ee2d02cb-bbda-44d0-8235-4b91b16e1665}, !- Handle
  {96829795-39f9-46d2-ba56-8e970e08d866}, !- Name
  {439eb1e1-b993-4ad3-a4a2-c1e6bc69c259}, !- Source Object
  3,                                      !- Outlet Port
  {6d1a8823-013b-4970-9513-444580624cec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f58d31d-1d1a-4163-8985-c7adfd3b700f}, !- Handle
  {ef7d94db-31a4-4a4c-b83d-86235427b42b}, !- Name
  {2e52172f-7d1a-41f3-a1c0-b9749f6ac2f9}, !- Source Object
  3,                                      !- Outlet Port
  {d1e94935-9443-4100-b325-56f2720dec82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee058897-b149-4957-8bef-defb3ac0c74c}, !- Handle
  {fd8758a3-f291-4c0b-bcba-b4a638d61c35}, !- Name
  {d1e94935-9443-4100-b325-56f2720dec82}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d7130353-4907-489c-bbeb-1370d1b8cdc5}, !- Handle
  Zone Hospital ICU_NurseStn A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {4c4db626-98d3-449b-9994-3cffe556f992}, !- Inlet Port
  {50793a3a-8f2f-4708-9e8d-9ae1b9b648ed}; !- Outlet Port

OS:Connection,
  {4c4db626-98d3-449b-9994-3cffe556f992}, !- Handle
  {4bc5b394-99d0-4620-9150-39da875ef637}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  9,                                      !- Outlet Port
  {d7130353-4907-489c-bbeb-1370d1b8cdc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50793a3a-8f2f-4708-9e8d-9ae1b9b648ed}, !- Handle
  {32719b3b-bda2-4a6b-8527-821faabb4a01}, !- Name
  {d7130353-4907-489c-bbeb-1370d1b8cdc5}, !- Source Object
  3,                                      !- Outlet Port
  {c28d5afd-a0e1-4b02-afd9-f4a33eef1f49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94a9f783-75d7-40ff-a11d-006d52e82ea9}, !- Handle
  {2ce127c7-d0fc-421f-8077-40f8b6fc23b0}, !- Name
  {c28d5afd-a0e1-4b02-afd9-f4a33eef1f49}, !- Source Object
  12,                                     !- Outlet Port
  {439eb1e1-b993-4ad3-a4a2-c1e6bc69c259}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {41c9d6c0-7d75-4503-aa62-fec45960353c}, !- Handle
  Zone Hospital ICU_NurseStn A end_a - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eafad9ee-b152-471f-a489-cd3cd60391e4}, !- Water Inlet Node Name
  {e60851ae-320b-42c2-b26c-dacd0c7d9a51}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {49b5ee0e-1666-4652-876f-b80be0d848be}, !- Handle
  Zone Hospital ICU_NurseStn A end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {842075b5-e8a7-4ce5-96d7-09762f655e86}, !- Inlet Port
  {eafad9ee-b152-471f-a489-cd3cd60391e4}; !- Outlet Port

OS:Connection,
  {842075b5-e8a7-4ce5-96d7-09762f655e86}, !- Handle
  {980b4f4a-15c9-4361-be5a-c98e5fbfd1c6}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  57,                                     !- Outlet Port
  {49b5ee0e-1666-4652-876f-b80be0d848be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76ff507f-616b-4ab9-9f2b-3f0733e49b35}, !- Handle
  Zone Hospital ICU_NurseStn A end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {e60851ae-320b-42c2-b26c-dacd0c7d9a51}, !- Inlet Port
  {cdbdf579-c15c-4f4e-bc9a-10ad34e3387e}; !- Outlet Port

OS:Connection,
  {eafad9ee-b152-471f-a489-cd3cd60391e4}, !- Handle
  {a982e709-47d6-4d49-9fb4-4f0c9b2ec224}, !- Name
  {49b5ee0e-1666-4652-876f-b80be0d848be}, !- Source Object
  3,                                      !- Outlet Port
  {41c9d6c0-7d75-4503-aa62-fec45960353c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e60851ae-320b-42c2-b26c-dacd0c7d9a51}, !- Handle
  {2981898c-1a46-4609-b881-4151f0e81cf8}, !- Name
  {41c9d6c0-7d75-4503-aa62-fec45960353c}, !- Source Object
  6,                                      !- Outlet Port
  {76ff507f-616b-4ab9-9f2b-3f0733e49b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdbdf579-c15c-4f4e-bc9a-10ad34e3387e}, !- Handle
  {6591e650-0669-416e-b395-b6b2493cc3bb}, !- Name
  {76ff507f-616b-4ab9-9f2b-3f0733e49b35}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  57;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {afa1dbc7-8ead-4546-9679-aa5403411704}, !- Handle
  Zone Hospital ICU_NurseStn A end_a - Story Mid Reheat Coil Controller, !- Name
  {41c9d6c0-7d75-4503-aa62-fec45960353c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7efcc5da-5092-460d-a822-e80a3a761bd7}, !- Handle
  Zone Hospital ICU_NurseStn A end_a - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {4a830a9b-db21-44b0-9216-db843f843900}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41c9d6c0-7d75-4503-aa62-fec45960353c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5b673ebd-356a-48f8-9537-e9d5eb62b46c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {07eb2bf5-a975-4222-b014-9618abd82f11}, !- Handle
  Zone Hospital ICU_NurseStn A end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {5b673ebd-356a-48f8-9537-e9d5eb62b46c}, !- Inlet Port
  {55fbd3ad-4e54-47bc-9364-fce48e16f579}; !- Outlet Port

OS:Node,
  {f5cc4cf2-e834-4da6-b0fe-4255a92d6527}, !- Handle
  Zone Hospital ICU_NurseStn A end_a - Story Mid Return Air Node, !- Name
  {1bc9cc88-a92a-42b0-a2db-e11ee9636d12}, !- Inlet Port
  {dedd9d40-fc67-4941-aab3-a3e2f23bbddc}; !- Outlet Port

OS:Connection,
  {55fbd3ad-4e54-47bc-9364-fce48e16f579}, !- Handle
  {021a6f22-82c3-46e7-8638-0068aa39dde8}, !- Name
  {07eb2bf5-a975-4222-b014-9618abd82f11}, !- Source Object
  3,                                      !- Outlet Port
  {d1581564-9e3a-4bae-9fef-cd4166838c0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bc9cc88-a92a-42b0-a2db-e11ee9636d12}, !- Handle
  {be7b0776-88b4-420a-a763-04dd7598b427}, !- Name
  {91ba5820-95a8-489b-b9d8-a6695022f4e3}, !- Source Object
  3,                                      !- Outlet Port
  {f5cc4cf2-e834-4da6-b0fe-4255a92d6527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dedd9d40-fc67-4941-aab3-a3e2f23bbddc}, !- Handle
  {19b13660-32dc-4734-a164-f29972fa6ed1}, !- Name
  {f5cc4cf2-e834-4da6-b0fe-4255a92d6527}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {d725a60c-7631-4b83-8704-fdd84a4f409b}, !- Handle
  Zone Hospital ICU_NurseStn A end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {ee4d97ed-615a-4a68-a1f9-fa67613599c6}, !- Inlet Port
  {4a830a9b-db21-44b0-9216-db843f843900}; !- Outlet Port

OS:Connection,
  {ee4d97ed-615a-4a68-a1f9-fa67613599c6}, !- Handle
  {a734cc3c-b211-4c3f-b69f-39654d058d1d}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  10,                                     !- Outlet Port
  {d725a60c-7631-4b83-8704-fdd84a4f409b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a830a9b-db21-44b0-9216-db843f843900}, !- Handle
  {c83e0e19-a851-4df7-9427-51dc128082e8}, !- Name
  {d725a60c-7631-4b83-8704-fdd84a4f409b}, !- Source Object
  3,                                      !- Outlet Port
  {7efcc5da-5092-460d-a822-e80a3a761bd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b673ebd-356a-48f8-9537-e9d5eb62b46c}, !- Handle
  {7593cc74-f461-4a60-a1fb-5a7555946d38}, !- Name
  {7efcc5da-5092-460d-a822-e80a3a761bd7}, !- Source Object
  12,                                     !- Outlet Port
  {07eb2bf5-a975-4222-b014-9618abd82f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {14234779-5f72-43a1-b6de-5b372c2dd8d0}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8785eff2-1bed-4a6d-9329-42842fc6cbbf}, !- Water Inlet Node Name
  {d610d4bb-07c8-40b3-8e25-abe94cc74a55}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea327279-b181-4214-9a02-4162b508aae3}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {feff100f-6547-472f-8ff0-79b5fc84be96}, !- Inlet Port
  {8785eff2-1bed-4a6d-9329-42842fc6cbbf}; !- Outlet Port

OS:Connection,
  {feff100f-6547-472f-8ff0-79b5fc84be96}, !- Handle
  {e4baa89d-fb07-44c0-a114-30a14d98e614}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  58,                                     !- Outlet Port
  {ea327279-b181-4214-9a02-4162b508aae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5f23310-6b39-4141-9121-cb10dc9b100c}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {d610d4bb-07c8-40b3-8e25-abe94cc74a55}, !- Inlet Port
  {4a80457f-8d50-44d6-b777-ceb7e37448ab}; !- Outlet Port

OS:Connection,
  {8785eff2-1bed-4a6d-9329-42842fc6cbbf}, !- Handle
  {5415797e-92a3-483e-89a6-b88224839d8a}, !- Name
  {ea327279-b181-4214-9a02-4162b508aae3}, !- Source Object
  3,                                      !- Outlet Port
  {14234779-5f72-43a1-b6de-5b372c2dd8d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d610d4bb-07c8-40b3-8e25-abe94cc74a55}, !- Handle
  {6272e1f6-42b5-4798-88c4-a9addb7344a4}, !- Name
  {14234779-5f72-43a1-b6de-5b372c2dd8d0}, !- Source Object
  6,                                      !- Outlet Port
  {f5f23310-6b39-4141-9121-cb10dc9b100c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a80457f-8d50-44d6-b777-ceb7e37448ab}, !- Handle
  {8ab6f114-8317-469f-b626-51a7e87a879f}, !- Name
  {f5f23310-6b39-4141-9121-cb10dc9b100c}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  58;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1d87bf3d-4247-43d1-b943-6345b05cb13c}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Mid Reheat Coil Controller, !- Name
  {14234779-5f72-43a1-b6de-5b372c2dd8d0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb44477c-bc40-4ce1-99d2-f5a29f85f915}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {6c80505f-0199-4348-9633-531dadfef0a6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {14234779-5f72-43a1-b6de-5b372c2dd8d0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {594f80e9-10b8-4b6b-819e-4e115ca81eab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e5bc753b-fbd6-459b-8d59-8550edf290a3}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {594f80e9-10b8-4b6b-819e-4e115ca81eab}, !- Inlet Port
  {de6b51d0-e6f4-42b1-9311-5b5b503a6174}; !- Outlet Port

OS:Node,
  {d98f9ba8-3225-40f5-b22b-6b8dedbd634d}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Mid Return Air Node, !- Name
  {6f69714c-d459-4640-b651-5bf995c46dc6}, !- Inlet Port
  {cec0194f-8080-4be7-b577-c900e6bd29b7}; !- Outlet Port

OS:Connection,
  {de6b51d0-e6f4-42b1-9311-5b5b503a6174}, !- Handle
  {3007f52c-cee6-4f3e-be56-97f1b76e5ee7}, !- Name
  {e5bc753b-fbd6-459b-8d59-8550edf290a3}, !- Source Object
  3,                                      !- Outlet Port
  {9d39056e-08a2-4234-ae25-ff727755db92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f69714c-d459-4640-b651-5bf995c46dc6}, !- Handle
  {9bd8e641-17d6-494a-9168-e30ee8825f82}, !- Name
  {672c4a9c-5d73-41e1-af1a-cf3b2fc65bff}, !- Source Object
  3,                                      !- Outlet Port
  {d98f9ba8-3225-40f5-b22b-6b8dedbd634d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cec0194f-8080-4be7-b577-c900e6bd29b7}, !- Handle
  {fb896439-7a07-436b-9d9b-7954b845d07b}, !- Name
  {d98f9ba8-3225-40f5-b22b-6b8dedbd634d}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c3a32d14-13fd-4d05-b83c-c4cef3c2c88d}, !- Handle
  Zone Hospital ICU_NurseStn B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {813e3e00-9fbd-48d4-a710-3efc481e1cc1}, !- Inlet Port
  {6c80505f-0199-4348-9633-531dadfef0a6}; !- Outlet Port

OS:Connection,
  {813e3e00-9fbd-48d4-a710-3efc481e1cc1}, !- Handle
  {b3be7832-4221-43ca-b3de-43d1184853fc}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  11,                                     !- Outlet Port
  {c3a32d14-13fd-4d05-b83c-c4cef3c2c88d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c80505f-0199-4348-9633-531dadfef0a6}, !- Handle
  {b507b058-272c-4cc2-acda-2bc1267539a3}, !- Name
  {c3a32d14-13fd-4d05-b83c-c4cef3c2c88d}, !- Source Object
  3,                                      !- Outlet Port
  {eb44477c-bc40-4ce1-99d2-f5a29f85f915}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {594f80e9-10b8-4b6b-819e-4e115ca81eab}, !- Handle
  {fe7ac1ae-d98b-4e2c-8e53-c687cffb6cba}, !- Name
  {eb44477c-bc40-4ce1-99d2-f5a29f85f915}, !- Source Object
  12,                                     !- Outlet Port
  {e5bc753b-fbd6-459b-8d59-8550edf290a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {66641950-1e61-4bb5-8a42-64b284f3cbbf}, !- Handle
  Zone Hospital ICU_NurseStn B end_a - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d235e54b-b201-4932-9639-afb41274490a}, !- Water Inlet Node Name
  {0023a8bb-40ef-4ea1-82a1-a1d788a6c68a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {daca6d14-5750-4534-b155-90c2cf589764}, !- Handle
  Zone Hospital ICU_NurseStn B end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {04b48409-58ff-472b-97fb-2be7559d3628}, !- Inlet Port
  {d235e54b-b201-4932-9639-afb41274490a}; !- Outlet Port

OS:Connection,
  {04b48409-58ff-472b-97fb-2be7559d3628}, !- Handle
  {9698c8e9-0b16-4bd1-b480-b669be122ddd}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  59,                                     !- Outlet Port
  {daca6d14-5750-4534-b155-90c2cf589764}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {846ee637-d9fe-4fb8-a418-6509b3d00e0e}, !- Handle
  Zone Hospital ICU_NurseStn B end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {0023a8bb-40ef-4ea1-82a1-a1d788a6c68a}, !- Inlet Port
  {5ecd3e62-68c5-4c59-aade-8296b4adc3bf}; !- Outlet Port

OS:Connection,
  {d235e54b-b201-4932-9639-afb41274490a}, !- Handle
  {5857db27-f9a9-44d5-b82c-10a0721a225e}, !- Name
  {daca6d14-5750-4534-b155-90c2cf589764}, !- Source Object
  3,                                      !- Outlet Port
  {66641950-1e61-4bb5-8a42-64b284f3cbbf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0023a8bb-40ef-4ea1-82a1-a1d788a6c68a}, !- Handle
  {8912fc3e-9def-444d-b4bb-aa704fa03e9c}, !- Name
  {66641950-1e61-4bb5-8a42-64b284f3cbbf}, !- Source Object
  6,                                      !- Outlet Port
  {846ee637-d9fe-4fb8-a418-6509b3d00e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ecd3e62-68c5-4c59-aade-8296b4adc3bf}, !- Handle
  {9c46c3d2-5490-45b7-a202-6883c6a1abe5}, !- Name
  {846ee637-d9fe-4fb8-a418-6509b3d00e0e}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  59;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {90b4b0b5-3928-4b50-9582-ec525c9896f1}, !- Handle
  Zone Hospital ICU_NurseStn B end_a - Story Mid Reheat Coil Controller, !- Name
  {66641950-1e61-4bb5-8a42-64b284f3cbbf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6ca657ce-37cb-43a7-ab67-fcee055a50c7}, !- Handle
  Zone Hospital ICU_NurseStn B end_a - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {aedc7f0d-8090-4ba1-a6ca-f6ca7ef92ce9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {66641950-1e61-4bb5-8a42-64b284f3cbbf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ada3a490-db5e-40f7-bcb3-355632fba264}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3e10699a-6b95-44a1-957e-efb479d2d274}, !- Handle
  Zone Hospital ICU_NurseStn B end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {ada3a490-db5e-40f7-bcb3-355632fba264}, !- Inlet Port
  {93ed44b7-dc7a-434a-bc78-755a0333d28e}; !- Outlet Port

OS:Node,
  {32cf8dca-f7fd-44bf-a50a-4892915720b7}, !- Handle
  Zone Hospital ICU_NurseStn B end_a - Story Mid Return Air Node, !- Name
  {00d98edd-4234-43d9-8ecf-8672eb0c8c3b}, !- Inlet Port
  {6849dfdc-676a-47fa-9975-3c474b426ed3}; !- Outlet Port

OS:Connection,
  {93ed44b7-dc7a-434a-bc78-755a0333d28e}, !- Handle
  {2cfc2b47-1a65-40f8-bfeb-48f1d8defcc1}, !- Name
  {3e10699a-6b95-44a1-957e-efb479d2d274}, !- Source Object
  3,                                      !- Outlet Port
  {5c8327dd-2f74-4166-bc71-1d230efad628}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00d98edd-4234-43d9-8ecf-8672eb0c8c3b}, !- Handle
  {e2e4c0da-e820-4a5c-b384-59bad4434374}, !- Name
  {642777f1-31a1-4f50-b9c1-e35ed2b90cfa}, !- Source Object
  3,                                      !- Outlet Port
  {32cf8dca-f7fd-44bf-a50a-4892915720b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6849dfdc-676a-47fa-9975-3c474b426ed3}, !- Handle
  {c06b5d10-b28c-4d42-9bed-8318a96ad3fa}, !- Name
  {32cf8dca-f7fd-44bf-a50a-4892915720b7}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7cdd0940-2d46-49a8-8a33-8dcddd6ac168}, !- Handle
  Zone Hospital ICU_NurseStn B end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {bc29b838-71e8-47b8-9a9e-b723e2e8dbf4}, !- Inlet Port
  {aedc7f0d-8090-4ba1-a6ca-f6ca7ef92ce9}; !- Outlet Port

OS:Connection,
  {bc29b838-71e8-47b8-9a9e-b723e2e8dbf4}, !- Handle
  {48c214d6-8cac-4929-b6d0-521b86779a0e}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  12,                                     !- Outlet Port
  {7cdd0940-2d46-49a8-8a33-8dcddd6ac168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aedc7f0d-8090-4ba1-a6ca-f6ca7ef92ce9}, !- Handle
  {579c0754-4117-4951-976b-c23d68a1fb14}, !- Name
  {7cdd0940-2d46-49a8-8a33-8dcddd6ac168}, !- Source Object
  3,                                      !- Outlet Port
  {6ca657ce-37cb-43a7-ab67-fcee055a50c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ada3a490-db5e-40f7-bcb3-355632fba264}, !- Handle
  {eb1c6b43-a63c-4c76-8237-c798e13eefd3}, !- Name
  {6ca657ce-37cb-43a7-ab67-fcee055a50c7}, !- Source Object
  12,                                     !- Outlet Port
  {3e10699a-6b95-44a1-957e-efb479d2d274}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c0855679-e5eb-4211-9569-09ee87a6dae5}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ad89631f-4aa6-4474-aca9-6e0bf3beea53}, !- Water Inlet Node Name
  {791333ac-41d0-4528-ae17-b897f28ed61f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cae318eb-985d-4e8b-bf38-fd522b1d6d1f}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {e2706342-cdcb-4ec6-b04a-5fe3f080631a}, !- Inlet Port
  {ad89631f-4aa6-4474-aca9-6e0bf3beea53}; !- Outlet Port

OS:Connection,
  {e2706342-cdcb-4ec6-b04a-5fe3f080631a}, !- Handle
  {ea8a9284-7e6c-442b-bbf0-a1411bb0d650}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  60,                                     !- Outlet Port
  {cae318eb-985d-4e8b-bf38-fd522b1d6d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed812e72-8a03-4360-8209-d8b2bc9228d6}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {791333ac-41d0-4528-ae17-b897f28ed61f}, !- Inlet Port
  {552853ba-33f3-4790-af08-0d5cd3f791ec}; !- Outlet Port

OS:Connection,
  {ad89631f-4aa6-4474-aca9-6e0bf3beea53}, !- Handle
  {6ff13438-a629-47e1-8464-dc59c68acdd7}, !- Name
  {cae318eb-985d-4e8b-bf38-fd522b1d6d1f}, !- Source Object
  3,                                      !- Outlet Port
  {c0855679-e5eb-4211-9569-09ee87a6dae5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {791333ac-41d0-4528-ae17-b897f28ed61f}, !- Handle
  {de238899-1d1e-46c6-b5d3-2a41392537dc}, !- Name
  {c0855679-e5eb-4211-9569-09ee87a6dae5}, !- Source Object
  6,                                      !- Outlet Port
  {ed812e72-8a03-4360-8209-d8b2bc9228d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {552853ba-33f3-4790-af08-0d5cd3f791ec}, !- Handle
  {48592acb-0188-4a3f-a89f-8e625c073bdd}, !- Name
  {ed812e72-8a03-4360-8209-d8b2bc9228d6}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a768afb9-1753-486e-9c0a-f7f07af91323}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Mid Reheat Coil Controller, !- Name
  {c0855679-e5eb-4211-9569-09ee87a6dae5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {be8246c0-a94e-4d5b-81db-39fd1fbe90a3}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {d30a3081-6dab-4f65-a6d0-499c59036eb7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c0855679-e5eb-4211-9569-09ee87a6dae5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7a649692-37b1-40d2-8626-178d50b4878a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f29a5956-c794-4561-855a-04a65dee0d3b}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {7a649692-37b1-40d2-8626-178d50b4878a}, !- Inlet Port
  {75d85a9f-ec58-4969-8273-0c021e52ed49}; !- Outlet Port

OS:Node,
  {3b120003-2b70-468d-b39b-239446d65fd1}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Mid Return Air Node, !- Name
  {835d719c-a838-427f-b4f5-d565d22632f5}, !- Inlet Port
  {860743df-bf57-4545-823b-bab462355830}; !- Outlet Port

OS:Connection,
  {75d85a9f-ec58-4969-8273-0c021e52ed49}, !- Handle
  {0dd603f2-4979-4d5c-81d1-71baf664c75b}, !- Name
  {f29a5956-c794-4561-855a-04a65dee0d3b}, !- Source Object
  3,                                      !- Outlet Port
  {ad1c08de-1d2f-4f4f-979b-1a0e228b15e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {835d719c-a838-427f-b4f5-d565d22632f5}, !- Handle
  {df784335-f502-4de4-ab8e-ff372e53c63b}, !- Name
  {966bc2c6-4318-4b0e-9cf3-3a76335dc06c}, !- Source Object
  3,                                      !- Outlet Port
  {3b120003-2b70-468d-b39b-239446d65fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {860743df-bf57-4545-823b-bab462355830}, !- Handle
  {1f9d84d0-8904-42d6-9529-3343d1a32a52}, !- Name
  {3b120003-2b70-468d-b39b-239446d65fd1}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {ed6eb2c7-45f1-41b4-a43a-5f075fe6f404}, !- Handle
  Zone Hospital ICU_NurseStn C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {96054585-45fb-4a1f-b440-1e2b2e2fc5d9}, !- Inlet Port
  {d30a3081-6dab-4f65-a6d0-499c59036eb7}; !- Outlet Port

OS:Connection,
  {96054585-45fb-4a1f-b440-1e2b2e2fc5d9}, !- Handle
  {33d77fef-f1bb-40a8-9825-e376be5ec289}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  13,                                     !- Outlet Port
  {ed6eb2c7-45f1-41b4-a43a-5f075fe6f404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d30a3081-6dab-4f65-a6d0-499c59036eb7}, !- Handle
  {e15497a6-6561-499a-9482-268ebfe771fb}, !- Name
  {ed6eb2c7-45f1-41b4-a43a-5f075fe6f404}, !- Source Object
  3,                                      !- Outlet Port
  {be8246c0-a94e-4d5b-81db-39fd1fbe90a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a649692-37b1-40d2-8626-178d50b4878a}, !- Handle
  {51c056a1-7ad9-4706-a738-44c6f4400c06}, !- Name
  {be8246c0-a94e-4d5b-81db-39fd1fbe90a3}, !- Source Object
  12,                                     !- Outlet Port
  {f29a5956-c794-4561-855a-04a65dee0d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cb47a0b7-328e-4564-bd84-bc59b9315acf}, !- Handle
  Zone Hospital ICU_NurseStn C end_a - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {04466c69-c336-4988-9c42-b8028fea6647}, !- Water Inlet Node Name
  {b1145891-44d3-4c23-884d-56ebab724ccb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7b3d0a87-93b1-480f-b1be-10d96b2559aa}, !- Handle
  Zone Hospital ICU_NurseStn C end_a - Story Mid Reheat Coil Inlet Water Node, !- Name
  {a0c7de2d-0446-45e5-89f9-36012ca21b3f}, !- Inlet Port
  {04466c69-c336-4988-9c42-b8028fea6647}; !- Outlet Port

OS:Connection,
  {a0c7de2d-0446-45e5-89f9-36012ca21b3f}, !- Handle
  {d2d939d6-8e1c-4ed1-9986-1ff454c640d6}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  61,                                     !- Outlet Port
  {7b3d0a87-93b1-480f-b1be-10d96b2559aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdf82433-7882-4597-b33a-61555d210fdc}, !- Handle
  Zone Hospital ICU_NurseStn C end_a - Story Mid Reheat Coil Outlet Water Node, !- Name
  {b1145891-44d3-4c23-884d-56ebab724ccb}, !- Inlet Port
  {9f47f3d4-df18-4bb0-9e70-d59e33a4b6fb}; !- Outlet Port

OS:Connection,
  {04466c69-c336-4988-9c42-b8028fea6647}, !- Handle
  {7034291e-1ca0-4110-838a-cad370754e57}, !- Name
  {7b3d0a87-93b1-480f-b1be-10d96b2559aa}, !- Source Object
  3,                                      !- Outlet Port
  {cb47a0b7-328e-4564-bd84-bc59b9315acf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b1145891-44d3-4c23-884d-56ebab724ccb}, !- Handle
  {c9f02382-501c-411c-bed0-8f886a938799}, !- Name
  {cb47a0b7-328e-4564-bd84-bc59b9315acf}, !- Source Object
  6,                                      !- Outlet Port
  {cdf82433-7882-4597-b33a-61555d210fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f47f3d4-df18-4bb0-9e70-d59e33a4b6fb}, !- Handle
  {1e9e3fc4-08fb-40bd-9702-d0d7c69125ab}, !- Name
  {cdf82433-7882-4597-b33a-61555d210fdc}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  61;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b6f6c182-01f8-4d3d-8a6e-5c0d7923facb}, !- Handle
  Zone Hospital ICU_NurseStn C end_a - Story Mid Reheat Coil Controller, !- Name
  {cb47a0b7-328e-4564-bd84-bc59b9315acf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9d080f91-4e7e-473c-ab8c-a2a219f27c3c}, !- Handle
  Zone Hospital ICU_NurseStn C end_a - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {64d80d4a-30da-48bf-821b-9a7c03ddf35d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cb47a0b7-328e-4564-bd84-bc59b9315acf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c107b46f-a47e-4e3f-baf1-ccef9e5e03d2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1b7bca0f-71cd-4f15-94ca-084ca864224e}, !- Handle
  Zone Hospital ICU_NurseStn C end_a - Story Mid VAV Terminal Outlet Air Node, !- Name
  {c107b46f-a47e-4e3f-baf1-ccef9e5e03d2}, !- Inlet Port
  {8c30e26b-ff6c-45fb-ae70-e651daa706f4}; !- Outlet Port

OS:Node,
  {8a766e8f-73e2-4a95-8e15-df4b053eea2b}, !- Handle
  Zone Hospital ICU_NurseStn C end_a - Story Mid Return Air Node, !- Name
  {4a7b64d4-9524-4cf4-aac9-4fb60c333f28}, !- Inlet Port
  {50296b85-06f5-443d-b4e4-f4c9d8812212}; !- Outlet Port

OS:Connection,
  {8c30e26b-ff6c-45fb-ae70-e651daa706f4}, !- Handle
  {ecaeaa4e-c713-447c-9503-3413b4a14456}, !- Name
  {1b7bca0f-71cd-4f15-94ca-084ca864224e}, !- Source Object
  3,                                      !- Outlet Port
  {73a5158c-32d3-4f23-91a9-a96eaf06c3b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a7b64d4-9524-4cf4-aac9-4fb60c333f28}, !- Handle
  {cccc7568-ddc3-46eb-ae7f-3026e3f4cb2e}, !- Name
  {83000172-3040-4943-917d-67a706a6b1d4}, !- Source Object
  3,                                      !- Outlet Port
  {8a766e8f-73e2-4a95-8e15-df4b053eea2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50296b85-06f5-443d-b4e4-f4c9d8812212}, !- Handle
  {69674bd6-e35f-4c25-8f34-668213381d55}, !- Name
  {8a766e8f-73e2-4a95-8e15-df4b053eea2b}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {ee61ba5a-5b44-4b6e-bf60-1b714ac78be2}, !- Handle
  Zone Hospital ICU_NurseStn C end_a - Story Mid VAV Terminal Inlet Air Node, !- Name
  {9264cec9-6959-41ab-912a-2a959a5c5b1f}, !- Inlet Port
  {64d80d4a-30da-48bf-821b-9a7c03ddf35d}; !- Outlet Port

OS:Connection,
  {9264cec9-6959-41ab-912a-2a959a5c5b1f}, !- Handle
  {438804c9-7c18-4b40-a200-ee52d56f7dac}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  14,                                     !- Outlet Port
  {ee61ba5a-5b44-4b6e-bf60-1b714ac78be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64d80d4a-30da-48bf-821b-9a7c03ddf35d}, !- Handle
  {2779e1e5-39ce-4e51-84f1-9f437aa0e983}, !- Name
  {ee61ba5a-5b44-4b6e-bf60-1b714ac78be2}, !- Source Object
  3,                                      !- Outlet Port
  {9d080f91-4e7e-473c-ab8c-a2a219f27c3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c107b46f-a47e-4e3f-baf1-ccef9e5e03d2}, !- Handle
  {69289c62-b7f0-439e-b454-1f95d37ef049}, !- Name
  {9d080f91-4e7e-473c-ab8c-a2a219f27c3c}, !- Source Object
  12,                                     !- Outlet Port
  {1b7bca0f-71cd-4f15-94ca-084ca864224e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {62ac9265-2ec7-4534-9728-396e70bb21d5}, !- Handle
  Zone Hospital Office A  - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {be09e60b-cf81-4f49-91ad-2b52497b192d}, !- Water Inlet Node Name
  {87a84425-d762-4043-bf05-5a81d9b123dd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {77abba6e-7c81-47fb-abc6-013e2f89463f}, !- Handle
  Zone Hospital Office A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {1049c06d-a913-40b7-a247-851207a0003d}, !- Inlet Port
  {be09e60b-cf81-4f49-91ad-2b52497b192d}; !- Outlet Port

OS:Connection,
  {1049c06d-a913-40b7-a247-851207a0003d}, !- Handle
  {e5b7cc4d-53d6-45f1-a8a9-55f7a5f34717}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  62,                                     !- Outlet Port
  {77abba6e-7c81-47fb-abc6-013e2f89463f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {028b8599-a4e5-4824-9dc5-5881395490e5}, !- Handle
  Zone Hospital Office A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {87a84425-d762-4043-bf05-5a81d9b123dd}, !- Inlet Port
  {086aeba2-2e4f-4114-b5f6-991d573e2423}; !- Outlet Port

OS:Connection,
  {be09e60b-cf81-4f49-91ad-2b52497b192d}, !- Handle
  {1311d735-cf70-4eb6-b2b9-e7127af51008}, !- Name
  {77abba6e-7c81-47fb-abc6-013e2f89463f}, !- Source Object
  3,                                      !- Outlet Port
  {62ac9265-2ec7-4534-9728-396e70bb21d5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {87a84425-d762-4043-bf05-5a81d9b123dd}, !- Handle
  {6a8512fa-adbe-48af-988d-d93d35975640}, !- Name
  {62ac9265-2ec7-4534-9728-396e70bb21d5}, !- Source Object
  6,                                      !- Outlet Port
  {028b8599-a4e5-4824-9dc5-5881395490e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086aeba2-2e4f-4114-b5f6-991d573e2423}, !- Handle
  {4fce9b31-4895-40ab-abd8-20259bbb0376}, !- Name
  {028b8599-a4e5-4824-9dc5-5881395490e5}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aa959830-bfac-4216-8862-e0b20847a6c5}, !- Handle
  Zone Hospital Office A  - Story Mid Reheat Coil Controller, !- Name
  {62ac9265-2ec7-4534-9728-396e70bb21d5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b2b90f54-8551-44a2-869f-6d0ab9a80580}, !- Handle
  Zone Hospital Office A  - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {2db5d687-856a-4d6b-81c5-9f504d269b7f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {62ac9265-2ec7-4534-9728-396e70bb21d5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2b0a8c9a-3711-4d72-bafe-723fee9a8e90}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3380ffe9-bfdc-433e-a156-42a158f62d32}, !- Handle
  Zone Hospital Office A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {2b0a8c9a-3711-4d72-bafe-723fee9a8e90}, !- Inlet Port
  {5fd1b4dc-11f4-4eea-a054-1ae80ca7b1c3}; !- Outlet Port

OS:Node,
  {bb19ed3c-a3b8-4ff4-8760-e1dc34780e74}, !- Handle
  Zone Hospital Office A  - Story Mid Return Air Node, !- Name
  {025bc693-f54a-4f22-8038-8d2830a60ed2}, !- Inlet Port
  {71760217-7d13-4727-a961-329b571bf7da}; !- Outlet Port

OS:Connection,
  {5fd1b4dc-11f4-4eea-a054-1ae80ca7b1c3}, !- Handle
  {9884ae34-035f-4e97-8b5c-2c704493c206}, !- Name
  {3380ffe9-bfdc-433e-a156-42a158f62d32}, !- Source Object
  3,                                      !- Outlet Port
  {da33661f-7013-45a7-8189-ffc5c6b18a89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {025bc693-f54a-4f22-8038-8d2830a60ed2}, !- Handle
  {c7582896-52a5-485f-8819-e670b924f563}, !- Name
  {67cca4a0-afff-46f4-94a1-9a61bb97db3c}, !- Source Object
  3,                                      !- Outlet Port
  {bb19ed3c-a3b8-4ff4-8760-e1dc34780e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71760217-7d13-4727-a961-329b571bf7da}, !- Handle
  {8e1b90de-aeac-4a82-96f5-1b5506323fd6}, !- Name
  {bb19ed3c-a3b8-4ff4-8760-e1dc34780e74}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {16535e81-0934-42b7-bede-8fbb74168806}, !- Handle
  Zone Hospital Office A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {412c3eb1-e3ae-4972-aa48-97c1444f2436}, !- Inlet Port
  {2db5d687-856a-4d6b-81c5-9f504d269b7f}; !- Outlet Port

OS:Connection,
  {412c3eb1-e3ae-4972-aa48-97c1444f2436}, !- Handle
  {cc73d45e-6ac0-4240-a8d3-e0fd1f76e325}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  15,                                     !- Outlet Port
  {16535e81-0934-42b7-bede-8fbb74168806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2db5d687-856a-4d6b-81c5-9f504d269b7f}, !- Handle
  {4f34387f-3449-49e6-8a05-7254e282b844}, !- Name
  {16535e81-0934-42b7-bede-8fbb74168806}, !- Source Object
  3,                                      !- Outlet Port
  {b2b90f54-8551-44a2-869f-6d0ab9a80580}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b0a8c9a-3711-4d72-bafe-723fee9a8e90}, !- Handle
  {b03f5708-f09f-4bda-84f9-e05376167d47}, !- Name
  {b2b90f54-8551-44a2-869f-6d0ab9a80580}, !- Source Object
  12,                                     !- Outlet Port
  {3380ffe9-bfdc-433e-a156-42a158f62d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e524d273-3b25-4d75-881b-a4329aef2ea8}, !- Handle
  Zone Hospital Office B  - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {035eb91f-e14a-42ac-af4d-349350b1a2a3}, !- Water Inlet Node Name
  {29a38864-5950-43e7-8579-e1e1018b1cb7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1aa532a6-ae98-4fbc-a030-405495eac4d8}, !- Handle
  Zone Hospital Office B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {390970c8-4868-4348-bb39-4b492b2caac8}, !- Inlet Port
  {035eb91f-e14a-42ac-af4d-349350b1a2a3}; !- Outlet Port

OS:Connection,
  {390970c8-4868-4348-bb39-4b492b2caac8}, !- Handle
  {6870fdcb-4e3a-4e7b-961b-96f62f7b8c36}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  63,                                     !- Outlet Port
  {1aa532a6-ae98-4fbc-a030-405495eac4d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bcd90e0-cd98-42ec-a331-82ee1e9842bc}, !- Handle
  Zone Hospital Office B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {29a38864-5950-43e7-8579-e1e1018b1cb7}, !- Inlet Port
  {37708d5b-d6f4-435a-a411-04d20820ed0d}; !- Outlet Port

OS:Connection,
  {035eb91f-e14a-42ac-af4d-349350b1a2a3}, !- Handle
  {cc22d4e8-f77e-43a0-9b14-43e5a193eaaf}, !- Name
  {1aa532a6-ae98-4fbc-a030-405495eac4d8}, !- Source Object
  3,                                      !- Outlet Port
  {e524d273-3b25-4d75-881b-a4329aef2ea8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {29a38864-5950-43e7-8579-e1e1018b1cb7}, !- Handle
  {fbf6a207-0957-4e59-99d6-e2b7c3ebf3d3}, !- Name
  {e524d273-3b25-4d75-881b-a4329aef2ea8}, !- Source Object
  6,                                      !- Outlet Port
  {3bcd90e0-cd98-42ec-a331-82ee1e9842bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37708d5b-d6f4-435a-a411-04d20820ed0d}, !- Handle
  {18637d1c-e56c-487e-93ac-282dd774a3cf}, !- Name
  {3bcd90e0-cd98-42ec-a331-82ee1e9842bc}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {69b1a042-974a-4528-bf5f-9deea90a40eb}, !- Handle
  Zone Hospital Office B  - Story Mid Reheat Coil Controller, !- Name
  {e524d273-3b25-4d75-881b-a4329aef2ea8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6cf5d1ae-21fe-4432-94ad-6d58637742ae}, !- Handle
  Zone Hospital Office B  - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {dc493029-1a70-4d36-ad51-cbec6a7400b1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e524d273-3b25-4d75-881b-a4329aef2ea8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {608be8b5-b9d4-4eb0-b793-07b60203dfb2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3725645a-7563-4a4a-855d-9daa17020e80}, !- Handle
  Zone Hospital Office B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {608be8b5-b9d4-4eb0-b793-07b60203dfb2}, !- Inlet Port
  {72a95283-17b6-4a8b-9c28-44f68fa90de8}; !- Outlet Port

OS:Node,
  {6d2814b0-2d29-4408-bff2-e1c84295a9dd}, !- Handle
  Zone Hospital Office B  - Story Mid Return Air Node, !- Name
  {de4a6614-467e-407e-9a20-86a1fd456f09}, !- Inlet Port
  {bc631fbf-bad9-4d59-9c06-c9a4886880c6}; !- Outlet Port

OS:Connection,
  {72a95283-17b6-4a8b-9c28-44f68fa90de8}, !- Handle
  {095f6533-aeb8-40bb-ab91-932ba99377b8}, !- Name
  {3725645a-7563-4a4a-855d-9daa17020e80}, !- Source Object
  3,                                      !- Outlet Port
  {3b73013c-917e-4514-8b7d-6640ad7efb9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de4a6614-467e-407e-9a20-86a1fd456f09}, !- Handle
  {46823cfd-0b83-4445-a090-9bac30540fba}, !- Name
  {1cc304ca-5105-4123-a777-679cb6ef06b3}, !- Source Object
  3,                                      !- Outlet Port
  {6d2814b0-2d29-4408-bff2-e1c84295a9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc631fbf-bad9-4d59-9c06-c9a4886880c6}, !- Handle
  {79a468de-90b2-445a-8e5f-d4bdc706c4e2}, !- Name
  {6d2814b0-2d29-4408-bff2-e1c84295a9dd}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {f5230af9-72be-49ec-9efa-3000eed91da9}, !- Handle
  Zone Hospital Office B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {24d3a621-b861-4388-907c-4cd1f6bf6833}, !- Inlet Port
  {dc493029-1a70-4d36-ad51-cbec6a7400b1}; !- Outlet Port

OS:Connection,
  {24d3a621-b861-4388-907c-4cd1f6bf6833}, !- Handle
  {0c9ef9b6-db55-4a36-9e01-fcb865548dda}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  16,                                     !- Outlet Port
  {f5230af9-72be-49ec-9efa-3000eed91da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc493029-1a70-4d36-ad51-cbec6a7400b1}, !- Handle
  {26ca4921-d944-461b-8285-3d4866ab1d1d}, !- Name
  {f5230af9-72be-49ec-9efa-3000eed91da9}, !- Source Object
  3,                                      !- Outlet Port
  {6cf5d1ae-21fe-4432-94ad-6d58637742ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {608be8b5-b9d4-4eb0-b793-07b60203dfb2}, !- Handle
  {29548f78-b844-4d0e-814b-6d2e4364c57f}, !- Name
  {6cf5d1ae-21fe-4432-94ad-6d58637742ae}, !- Source Object
  12,                                     !- Outlet Port
  {3725645a-7563-4a4a-855d-9daa17020e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fc1a8a2a-9c93-4661-92e1-4e8251b7bd87}, !- Handle
  Zone Hospital Office C  - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {817f0f65-bef4-4f69-ada9-6deb7da7ac71}, !- Water Inlet Node Name
  {227f9185-ff55-4865-b71d-dc3b32ff733c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8c3216eb-832e-49f9-b85f-ac88238daf07}, !- Handle
  Zone Hospital Office C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {ec3c77f7-0635-43f7-bd7e-514d0a55d36a}, !- Inlet Port
  {817f0f65-bef4-4f69-ada9-6deb7da7ac71}; !- Outlet Port

OS:Connection,
  {ec3c77f7-0635-43f7-bd7e-514d0a55d36a}, !- Handle
  {a8ff2909-3bf4-4f65-aff3-801fbca73f93}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  64,                                     !- Outlet Port
  {8c3216eb-832e-49f9-b85f-ac88238daf07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cb0161b-7a5c-4601-8281-ff125ec4a296}, !- Handle
  Zone Hospital Office C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {227f9185-ff55-4865-b71d-dc3b32ff733c}, !- Inlet Port
  {ab0c933b-61ee-4bee-a9ac-8d943c93277a}; !- Outlet Port

OS:Connection,
  {817f0f65-bef4-4f69-ada9-6deb7da7ac71}, !- Handle
  {11093407-eb4e-4b9d-b61a-c9c7d555c3e3}, !- Name
  {8c3216eb-832e-49f9-b85f-ac88238daf07}, !- Source Object
  3,                                      !- Outlet Port
  {fc1a8a2a-9c93-4661-92e1-4e8251b7bd87}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {227f9185-ff55-4865-b71d-dc3b32ff733c}, !- Handle
  {fe7bd601-f86b-494b-b13e-bd9d2de9e887}, !- Name
  {fc1a8a2a-9c93-4661-92e1-4e8251b7bd87}, !- Source Object
  6,                                      !- Outlet Port
  {8cb0161b-7a5c-4601-8281-ff125ec4a296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab0c933b-61ee-4bee-a9ac-8d943c93277a}, !- Handle
  {90e2f9e2-3ef8-4fae-ac9e-b7378153bfb4}, !- Name
  {8cb0161b-7a5c-4601-8281-ff125ec4a296}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c632ef6a-426b-4bc0-8ee5-4d4507e9e7cd}, !- Handle
  Zone Hospital Office C  - Story Mid Reheat Coil Controller, !- Name
  {fc1a8a2a-9c93-4661-92e1-4e8251b7bd87}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {923e21e4-6c56-4189-8639-1aaac92acf25}, !- Handle
  Zone Hospital Office C  - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {aa698764-f891-4899-9608-f933440e26a1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fc1a8a2a-9c93-4661-92e1-4e8251b7bd87}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {41753705-101a-48af-908b-191d4d6fa8c5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d43fe4ae-b8d3-43ce-8a2b-6c1684a9cca7}, !- Handle
  Zone Hospital Office C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {41753705-101a-48af-908b-191d4d6fa8c5}, !- Inlet Port
  {d95f19b0-b6b3-4ecf-a870-c3eadce212e7}; !- Outlet Port

OS:Node,
  {60e0b1dd-77a5-4e26-854f-7234a1a99f4a}, !- Handle
  Zone Hospital Office C  - Story Mid Return Air Node, !- Name
  {7ccb927c-b00f-4c0e-a43e-a4e3c4298904}, !- Inlet Port
  {d711f3a3-16e9-41ce-ab1d-933e3f7fc841}; !- Outlet Port

OS:Connection,
  {d95f19b0-b6b3-4ecf-a870-c3eadce212e7}, !- Handle
  {accd1a40-e1a4-4d4e-8736-6e4ec3d30596}, !- Name
  {d43fe4ae-b8d3-43ce-8a2b-6c1684a9cca7}, !- Source Object
  3,                                      !- Outlet Port
  {f68fc230-f5c0-40e5-a2cf-56bbb7a17b4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ccb927c-b00f-4c0e-a43e-a4e3c4298904}, !- Handle
  {02ba101c-c350-4f98-a46d-3b0bdb731b1a}, !- Name
  {2a62f746-51eb-4d76-83a9-f4c8298ee8cd}, !- Source Object
  3,                                      !- Outlet Port
  {60e0b1dd-77a5-4e26-854f-7234a1a99f4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d711f3a3-16e9-41ce-ab1d-933e3f7fc841}, !- Handle
  {0e673412-fb05-4a1b-ab6e-ee9153e66d98}, !- Name
  {60e0b1dd-77a5-4e26-854f-7234a1a99f4a}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {99badfe0-4594-4aae-9c1e-c98b0d7d5b2b}, !- Handle
  Zone Hospital Office C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {f66a830e-b7db-4d1e-889d-be6614cb28d2}, !- Inlet Port
  {aa698764-f891-4899-9608-f933440e26a1}; !- Outlet Port

OS:Connection,
  {f66a830e-b7db-4d1e-889d-be6614cb28d2}, !- Handle
  {10b2cb8b-dcd9-4f6e-b3c3-3cb960dbda3d}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  17,                                     !- Outlet Port
  {99badfe0-4594-4aae-9c1e-c98b0d7d5b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa698764-f891-4899-9608-f933440e26a1}, !- Handle
  {e50c5027-6126-4132-b854-aee0a73af790}, !- Name
  {99badfe0-4594-4aae-9c1e-c98b0d7d5b2b}, !- Source Object
  3,                                      !- Outlet Port
  {923e21e4-6c56-4189-8639-1aaac92acf25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41753705-101a-48af-908b-191d4d6fa8c5}, !- Handle
  {e9de7006-6275-4a8e-a31f-60d93d3a0ed3}, !- Name
  {923e21e4-6c56-4189-8639-1aaac92acf25}, !- Source Object
  12,                                     !- Outlet Port
  {d43fe4ae-b8d3-43ce-8a2b-6c1684a9cca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {40665fe7-8208-4c01-9bb4-a8fb6376b491}, !- Handle
  Zone Hospital OR A  - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bed9e20c-4e3b-4689-bc16-b820c53522c9}, !- Water Inlet Node Name
  {34f456df-6e4c-4f74-a3b1-fb18c2660120}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b00839d8-cff7-4f94-a114-887337b2af35}, !- Handle
  Zone Hospital OR A  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {311db09f-073a-48fd-b08e-7680a9e8f3c4}, !- Inlet Port
  {bed9e20c-4e3b-4689-bc16-b820c53522c9}; !- Outlet Port

OS:Connection,
  {311db09f-073a-48fd-b08e-7680a9e8f3c4}, !- Handle
  {039b73bc-0d3a-4869-bbcc-f5320135159e}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  65,                                     !- Outlet Port
  {b00839d8-cff7-4f94-a114-887337b2af35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c838f395-42d0-4ba9-bc82-5451a46d04ba}, !- Handle
  Zone Hospital OR A  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {34f456df-6e4c-4f74-a3b1-fb18c2660120}, !- Inlet Port
  {86661ae1-f83b-40c4-8e49-d77ebd0b2a85}; !- Outlet Port

OS:Connection,
  {bed9e20c-4e3b-4689-bc16-b820c53522c9}, !- Handle
  {d85d90e2-43ad-490e-9420-6e5f7936851e}, !- Name
  {b00839d8-cff7-4f94-a114-887337b2af35}, !- Source Object
  3,                                      !- Outlet Port
  {40665fe7-8208-4c01-9bb4-a8fb6376b491}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {34f456df-6e4c-4f74-a3b1-fb18c2660120}, !- Handle
  {80907e20-5c53-4fc7-be4d-6d66bf9bf255}, !- Name
  {40665fe7-8208-4c01-9bb4-a8fb6376b491}, !- Source Object
  6,                                      !- Outlet Port
  {c838f395-42d0-4ba9-bc82-5451a46d04ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86661ae1-f83b-40c4-8e49-d77ebd0b2a85}, !- Handle
  {7f06c19f-5162-472f-9ee8-d36ea11b051b}, !- Name
  {c838f395-42d0-4ba9-bc82-5451a46d04ba}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {14f45702-beb1-4035-a9ce-f950fa87ab92}, !- Handle
  Zone Hospital OR A  - Story Mid Reheat Coil Controller, !- Name
  {40665fe7-8208-4c01-9bb4-a8fb6376b491}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {73bce081-6b3f-4c28-a2bb-b02bcc548f9b}, !- Handle
  Zone Hospital OR A  - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {93b1edb2-571a-4c27-90af-2a6991b5ec44}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {40665fe7-8208-4c01-9bb4-a8fb6376b491}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7cafb1ec-ec75-4285-bda6-362b82678836}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7a067698-7881-4523-9d70-d19d59b79713}, !- Handle
  Zone Hospital OR A  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {7cafb1ec-ec75-4285-bda6-362b82678836}, !- Inlet Port
  {5d2ee461-3bdb-4548-b31a-78e909c97c6b}; !- Outlet Port

OS:Node,
  {0af6b44f-55eb-4dd1-8f3d-19bc7ac8283d}, !- Handle
  Zone Hospital OR A  - Story Mid Return Air Node, !- Name
  {f22b92bb-defe-4f21-9a65-ee1941353922}, !- Inlet Port
  {182bfb64-a849-4725-b55f-6a70bc9ab4ba}; !- Outlet Port

OS:Connection,
  {5d2ee461-3bdb-4548-b31a-78e909c97c6b}, !- Handle
  {d8f9c116-7d85-48ab-a802-31490a0a2428}, !- Name
  {7a067698-7881-4523-9d70-d19d59b79713}, !- Source Object
  3,                                      !- Outlet Port
  {eeb120e9-1ae1-48e9-820c-c9f4c8a52520}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f22b92bb-defe-4f21-9a65-ee1941353922}, !- Handle
  {a587b5cf-0de0-4b9d-b0c7-39b04fee5cf0}, !- Name
  {87394704-12f8-46fa-8d86-96f81b720e3b}, !- Source Object
  3,                                      !- Outlet Port
  {0af6b44f-55eb-4dd1-8f3d-19bc7ac8283d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {182bfb64-a849-4725-b55f-6a70bc9ab4ba}, !- Handle
  {cb6c6144-da55-455e-b417-39fb9b8ceb8d}, !- Name
  {0af6b44f-55eb-4dd1-8f3d-19bc7ac8283d}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {82296843-a625-4b99-84ec-9b62c2e09f10}, !- Handle
  Zone Hospital OR A  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {b4ebdad6-2917-4dbe-968a-5f87ead00d8f}, !- Inlet Port
  {93b1edb2-571a-4c27-90af-2a6991b5ec44}; !- Outlet Port

OS:Connection,
  {b4ebdad6-2917-4dbe-968a-5f87ead00d8f}, !- Handle
  {5a0b26c2-9257-43a3-a747-d05a3eb27f52}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  18,                                     !- Outlet Port
  {82296843-a625-4b99-84ec-9b62c2e09f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b1edb2-571a-4c27-90af-2a6991b5ec44}, !- Handle
  {054e7ef7-51e8-4492-9043-ef2d2f7e0d41}, !- Name
  {82296843-a625-4b99-84ec-9b62c2e09f10}, !- Source Object
  3,                                      !- Outlet Port
  {73bce081-6b3f-4c28-a2bb-b02bcc548f9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cafb1ec-ec75-4285-bda6-362b82678836}, !- Handle
  {2c748cdd-c35d-47b1-91ed-628ddd43ce84}, !- Name
  {73bce081-6b3f-4c28-a2bb-b02bcc548f9b}, !- Source Object
  12,                                     !- Outlet Port
  {7a067698-7881-4523-9d70-d19d59b79713}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7b2d2695-7e58-4708-b086-1f0ba74ebbcb}, !- Handle
  Zone Hospital OR B  - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a9377845-77d0-474e-902f-688d817e6157}, !- Water Inlet Node Name
  {1cea1d6a-5851-419c-bd75-479e7b5cf8cf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c28e7b9f-9338-4563-a42d-316ccc3efaf1}, !- Handle
  Zone Hospital OR B  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {63f428c4-512d-4675-a3c3-042d6b41d1fd}, !- Inlet Port
  {a9377845-77d0-474e-902f-688d817e6157}; !- Outlet Port

OS:Connection,
  {63f428c4-512d-4675-a3c3-042d6b41d1fd}, !- Handle
  {53a23e60-8c61-48d4-b89a-e0164403f3d6}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  66,                                     !- Outlet Port
  {c28e7b9f-9338-4563-a42d-316ccc3efaf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {335d3d19-16fd-49cd-8d80-d3aaa92b80bf}, !- Handle
  Zone Hospital OR B  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {1cea1d6a-5851-419c-bd75-479e7b5cf8cf}, !- Inlet Port
  {0e18e200-6045-4f18-8cef-b5dd04d0cf73}; !- Outlet Port

OS:Connection,
  {a9377845-77d0-474e-902f-688d817e6157}, !- Handle
  {5169f86a-24f3-41d8-b761-b818612b0aa7}, !- Name
  {c28e7b9f-9338-4563-a42d-316ccc3efaf1}, !- Source Object
  3,                                      !- Outlet Port
  {7b2d2695-7e58-4708-b086-1f0ba74ebbcb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1cea1d6a-5851-419c-bd75-479e7b5cf8cf}, !- Handle
  {03e6f5e4-f955-4396-9ba1-fb7c0692c788}, !- Name
  {7b2d2695-7e58-4708-b086-1f0ba74ebbcb}, !- Source Object
  6,                                      !- Outlet Port
  {335d3d19-16fd-49cd-8d80-d3aaa92b80bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e18e200-6045-4f18-8cef-b5dd04d0cf73}, !- Handle
  {ccdb1201-ca2e-49d7-8532-8c9f1ba1a135}, !- Name
  {335d3d19-16fd-49cd-8d80-d3aaa92b80bf}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  66;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {47282210-6598-448e-b335-6b378896c06d}, !- Handle
  Zone Hospital OR B  - Story Mid Reheat Coil Controller, !- Name
  {7b2d2695-7e58-4708-b086-1f0ba74ebbcb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8d7085d3-0ce3-4f6a-8f4f-43aac9e07e71}, !- Handle
  Zone Hospital OR B  - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {7f2c6d27-6533-4d3b-bfda-63ce54a059fd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7b2d2695-7e58-4708-b086-1f0ba74ebbcb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4629be52-f39c-4e2e-b8cd-9b7adb3f95df}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c0b7e9dc-7458-478e-b0f8-d98dc288fffe}, !- Handle
  Zone Hospital OR B  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {4629be52-f39c-4e2e-b8cd-9b7adb3f95df}, !- Inlet Port
  {a0fae2da-09fe-4e3e-9f5e-c91a4b70e9e5}; !- Outlet Port

OS:Node,
  {13374545-336e-4663-adae-fca492e0d466}, !- Handle
  Zone Hospital OR B  - Story Mid Return Air Node, !- Name
  {c41cf031-4d25-434f-be08-af17d5b7bbab}, !- Inlet Port
  {18094d61-0863-48a5-869f-417e47086315}; !- Outlet Port

OS:Connection,
  {a0fae2da-09fe-4e3e-9f5e-c91a4b70e9e5}, !- Handle
  {8a895f61-f364-4ffd-8976-b60329169abf}, !- Name
  {c0b7e9dc-7458-478e-b0f8-d98dc288fffe}, !- Source Object
  3,                                      !- Outlet Port
  {3a1b3f08-ba33-41c9-9848-85e1734cf727}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c41cf031-4d25-434f-be08-af17d5b7bbab}, !- Handle
  {60e4f6d3-45fd-4371-963b-7eb7ea8c243f}, !- Name
  {ea628c71-a32d-4a06-a2f8-ca3a912f85ec}, !- Source Object
  3,                                      !- Outlet Port
  {13374545-336e-4663-adae-fca492e0d466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18094d61-0863-48a5-869f-417e47086315}, !- Handle
  {b0d3492f-f1cf-4c73-8ee9-7494f205a681}, !- Name
  {13374545-336e-4663-adae-fca492e0d466}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {68c7e518-fb73-49df-964d-748dfef634c8}, !- Handle
  Zone Hospital OR B  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {a7e616e3-cfc1-4365-b0dc-62e63a3137fa}, !- Inlet Port
  {7f2c6d27-6533-4d3b-bfda-63ce54a059fd}; !- Outlet Port

OS:Connection,
  {a7e616e3-cfc1-4365-b0dc-62e63a3137fa}, !- Handle
  {4837cb80-c5f6-4c48-91d8-8b3d43f99928}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  19,                                     !- Outlet Port
  {68c7e518-fb73-49df-964d-748dfef634c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f2c6d27-6533-4d3b-bfda-63ce54a059fd}, !- Handle
  {60f74b96-e4d3-470b-b32b-2c832fd4af2a}, !- Name
  {68c7e518-fb73-49df-964d-748dfef634c8}, !- Source Object
  3,                                      !- Outlet Port
  {8d7085d3-0ce3-4f6a-8f4f-43aac9e07e71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4629be52-f39c-4e2e-b8cd-9b7adb3f95df}, !- Handle
  {62090595-9be3-44e9-a243-b940928ea313}, !- Name
  {8d7085d3-0ce3-4f6a-8f4f-43aac9e07e71}, !- Source Object
  12,                                     !- Outlet Port
  {c0b7e9dc-7458-478e-b0f8-d98dc288fffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0a13a507-df53-454f-833a-4cda677872d7}, !- Handle
  Zone Hospital OR C  - Story Mid Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b70db88b-3813-4bcf-b8b9-039aa9440b15}, !- Water Inlet Node Name
  {32af54c2-bbf9-4d33-bfc6-17f0757a2de2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a58f02a-45c9-4b39-a6cd-30512201e4b0}, !- Handle
  Zone Hospital OR C  - Story Mid Reheat Coil Inlet Water Node, !- Name
  {ff6a9488-132a-4a9c-a609-e4fc92e12f9b}, !- Inlet Port
  {b70db88b-3813-4bcf-b8b9-039aa9440b15}; !- Outlet Port

OS:Connection,
  {ff6a9488-132a-4a9c-a609-e4fc92e12f9b}, !- Handle
  {872533ee-e552-4dd6-85f8-d4dd8160096b}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  67,                                     !- Outlet Port
  {4a58f02a-45c9-4b39-a6cd-30512201e4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0c6c81e-570e-4259-9d1c-4c4759d47ad5}, !- Handle
  Zone Hospital OR C  - Story Mid Reheat Coil Outlet Water Node, !- Name
  {32af54c2-bbf9-4d33-bfc6-17f0757a2de2}, !- Inlet Port
  {f3fa008b-ea18-44cc-b76b-9817824f06b0}; !- Outlet Port

OS:Connection,
  {b70db88b-3813-4bcf-b8b9-039aa9440b15}, !- Handle
  {920eb3c1-419b-4f6c-95d0-8c9213caf329}, !- Name
  {4a58f02a-45c9-4b39-a6cd-30512201e4b0}, !- Source Object
  3,                                      !- Outlet Port
  {0a13a507-df53-454f-833a-4cda677872d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {32af54c2-bbf9-4d33-bfc6-17f0757a2de2}, !- Handle
  {42a5bdf8-ebb7-48b7-bd9f-0467bed19445}, !- Name
  {0a13a507-df53-454f-833a-4cda677872d7}, !- Source Object
  6,                                      !- Outlet Port
  {e0c6c81e-570e-4259-9d1c-4c4759d47ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3fa008b-ea18-44cc-b76b-9817824f06b0}, !- Handle
  {b6d1a83f-c5c6-40a8-92d7-8ffe0f7993cc}, !- Name
  {e0c6c81e-570e-4259-9d1c-4c4759d47ad5}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3f29083f-263a-4f35-80d1-26eea0968b17}, !- Handle
  Zone Hospital OR C  - Story Mid Reheat Coil Controller, !- Name
  {0a13a507-df53-454f-833a-4cda677872d7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ce55362c-f601-41e2-9974-be7025b1b8a6}, !- Handle
  Zone Hospital OR C  - Story Mid VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {7b366942-066d-4664-a77b-2eef5f122b77}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0a13a507-df53-454f-833a-4cda677872d7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00af3280-27f7-4feb-bfa0-d106c07a5136}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1165a2ac-eb00-4868-b3f5-236d84f0cc03}, !- Handle
  Zone Hospital OR C  - Story Mid VAV Terminal Outlet Air Node, !- Name
  {00af3280-27f7-4feb-bfa0-d106c07a5136}, !- Inlet Port
  {5cda2f6f-14df-4c4d-9a90-f260b66b6a2a}; !- Outlet Port

OS:Node,
  {cb35b764-4a9b-435c-ae60-645e71269cad}, !- Handle
  Zone Hospital OR C  - Story Mid Return Air Node, !- Name
  {78e3c86b-2736-4c52-bbc1-e99b57934ab4}, !- Inlet Port
  {330713a6-7677-4d3b-b6e6-abeaa100c17d}; !- Outlet Port

OS:Connection,
  {5cda2f6f-14df-4c4d-9a90-f260b66b6a2a}, !- Handle
  {cfbb867d-13c2-4cdd-87dc-127ecbecb2cd}, !- Name
  {1165a2ac-eb00-4868-b3f5-236d84f0cc03}, !- Source Object
  3,                                      !- Outlet Port
  {839e4aa7-1261-408a-ad8c-641ade45591d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78e3c86b-2736-4c52-bbc1-e99b57934ab4}, !- Handle
  {dc33b3b5-4b0e-4734-904b-ba62db6615f9}, !- Name
  {0a1776ac-7ba8-4358-a2c6-473a5d10de44}, !- Source Object
  3,                                      !- Outlet Port
  {cb35b764-4a9b-435c-ae60-645e71269cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {330713a6-7677-4d3b-b6e6-abeaa100c17d}, !- Handle
  {6716f66a-1969-44ad-bf48-2ec9d5d1c756}, !- Name
  {cb35b764-4a9b-435c-ae60-645e71269cad}, !- Source Object
  3,                                      !- Outlet Port
  {a3031154-02ad-4242-967a-7dede3933dab}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {1e2f0414-1978-422d-b312-fc64c0a12859}, !- Handle
  Zone Hospital OR C  - Story Mid VAV Terminal Inlet Air Node, !- Name
  {46bff358-d8e4-41cf-bbd3-09078f99a8f0}, !- Inlet Port
  {7b366942-066d-4664-a77b-2eef5f122b77}; !- Outlet Port

OS:Connection,
  {46bff358-d8e4-41cf-bbd3-09078f99a8f0}, !- Handle
  {f3409057-b4d7-49d5-99e9-b7165800d759}, !- Name
  {a3e96e79-a28b-4984-b346-b0618ba1ed93}, !- Source Object
  20,                                     !- Outlet Port
  {1e2f0414-1978-422d-b312-fc64c0a12859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b366942-066d-4664-a77b-2eef5f122b77}, !- Handle
  {9a5187ca-86ef-48fb-8181-1d89a728d2c4}, !- Name
  {1e2f0414-1978-422d-b312-fc64c0a12859}, !- Source Object
  3,                                      !- Outlet Port
  {ce55362c-f601-41e2-9974-be7025b1b8a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00af3280-27f7-4feb-bfa0-d106c07a5136}, !- Handle
  {f379322c-162a-4017-bbae-51df55fa399a}, !- Name
  {ce55362c-f601-41e2-9974-be7025b1b8a6}, !- Source Object
  12,                                     !- Outlet Port
  {1165a2ac-eb00-4868-b3f5-236d84f0cc03}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {83014410-8b9f-48d9-9c03-d91e60d648eb}, !- Handle
  18 Zone VAV 1,                          !- Name
  ,                                       !- Controller List Name
  {e632c724-10d2-4068-8e59-1a92aa41e2a4}, !- Availability Schedule
  {0b190d59-0af9-4787-bf4c-84fffefec624}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {282102a6-1856-43ed-a952-454aa2d5a44a}, !- Supply Side Inlet Node Name
  {e254c22e-68ad-4316-a6e6-6c2105de14cb}, !- Demand Side Outlet Node Name
  {eb3b065c-c1d0-400b-9098-2340e5fd992b}, !- Demand Side Inlet Node A
  {8ff18a8e-ace5-4a2b-89f7-e73919bfaee9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Demand Mixer Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1c941803-f83c-4f13-9be3-9d8a14d7fe7d}, !- Handle
  18 Zone VAV 1 Supply Inlet Node,        !- Name
  {282102a6-1856-43ed-a952-454aa2d5a44a}, !- Inlet Port
  {74812b52-3128-47a8-ba78-542fafa15dbd}; !- Outlet Port

OS:Node,
  {14b5535d-47d5-42de-a876-d4656f1b2c6f}, !- Handle
  18 Zone VAV 1 Supply Outlet Node,       !- Name
  {5c601665-a3c0-4b1e-b9cf-df4ef4a44191}, !- Inlet Port
  {8ff18a8e-ace5-4a2b-89f7-e73919bfaee9}; !- Outlet Port

OS:Connection,
  {282102a6-1856-43ed-a952-454aa2d5a44a}, !- Handle
  {76f556be-7899-4c83-ac3e-3a4cafac3022}, !- Name
  {83014410-8b9f-48d9-9c03-d91e60d648eb}, !- Source Object
  8,                                      !- Outlet Port
  {1c941803-f83c-4f13-9be3-9d8a14d7fe7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff18a8e-ace5-4a2b-89f7-e73919bfaee9}, !- Handle
  {dd4e9cd0-5c06-401a-8d5a-8bf86747ed33}, !- Name
  {14b5535d-47d5-42de-a876-d4656f1b2c6f}, !- Source Object
  3,                                      !- Outlet Port
  {83014410-8b9f-48d9-9c03-d91e60d648eb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c82d3110-c7e7-4bed-981f-38069f608add}, !- Handle
  18 Zone VAV 1 Demand Inlet Node,        !- Name
  {eb3b065c-c1d0-400b-9098-2340e5fd992b}, !- Inlet Port
  {7890f6e5-b7d6-4a7c-9c9e-d70e4f5c0d1c}; !- Outlet Port

OS:Node,
  {07720386-fa83-4c6d-aa75-49a04054102d}, !- Handle
  18 Zone VAV 1 Demand Outlet Node,       !- Name
  {4073f2e0-e8d8-4084-89c2-641ad0e58702}, !- Inlet Port
  {e254c22e-68ad-4316-a6e6-6c2105de14cb}; !- Outlet Port

OS:Node,
  {24030747-39d0-4855-b520-753b55227db3}, !- Handle
  Zone Hospital Dining A  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {74e1d68e-f050-470d-88a9-15bb9994fc66}, !- Inlet Port
  {122fe56a-ab20-486a-8706-54d1d666d59e}; !- Outlet Port

OS:Connection,
  {eb3b065c-c1d0-400b-9098-2340e5fd992b}, !- Handle
  {72b91e23-9c8e-4bd4-81f7-17207b5415c2}, !- Name
  {83014410-8b9f-48d9-9c03-d91e60d648eb}, !- Source Object
  10,                                     !- Outlet Port
  {c82d3110-c7e7-4bed-981f-38069f608add}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e254c22e-68ad-4316-a6e6-6c2105de14cb}, !- Handle
  {1aaed236-d029-4f59-8427-f56204ca6876}, !- Name
  {07720386-fa83-4c6d-aa75-49a04054102d}, !- Source Object
  3,                                      !- Outlet Port
  {83014410-8b9f-48d9-9c03-d91e60d648eb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {7890f6e5-b7d6-4a7c-9c9e-d70e4f5c0d1c}, !- Inlet Node Name
  {0ddccc06-dbf4-44c4-9bab-e8c908db27fb}, !- Outlet Node Name 1
  {ad1256cc-9880-4c70-bad5-83ad4fd0c51f}, !- Outlet Node Name 2
  {fbd21aec-a09d-41e6-b785-0a375ca3058a}, !- Outlet Node Name 3
  {1e3e4ffc-6c7b-41d0-be8e-6286944ecf47}, !- Outlet Node Name 4
  {39fc0bcb-8bc3-4024-b977-1d9e151c77ac}, !- Outlet Node Name 5
  {61fa2f68-ca7e-46ef-aca9-17ae59890330}, !- Outlet Node Name 6
  {fb903491-c4dd-4f34-8041-b5ccfa6b9743}, !- Outlet Node Name 7
  {c56af719-c248-4f63-b598-ec19c88c5704}, !- Outlet Node Name 8
  {f36ceb5c-7e8b-450a-94a3-fa4035c95622}, !- Outlet Node Name 9
  {ea81e77b-3da2-487f-9e34-f2513141f02e}, !- Outlet Node Name 10
  {a941971f-a985-49bd-8cc1-5ff8ddcca623}, !- Outlet Node Name 11
  {95a9a4e5-0d57-4dff-8105-2ec83e149bad}, !- Outlet Node Name 12
  {938ce136-38d7-4149-ae59-70df9087dd76}, !- Outlet Node Name 13
  {24bfad89-2845-488f-a79e-51dc3b8e20de}, !- Outlet Node Name 14
  {075a853e-77d2-4f8a-9839-57c86a615bcd}, !- Outlet Node Name 15
  {088f2804-a7ee-493e-a6b7-8eb26a124856}, !- Outlet Node Name 16
  {032e9660-0002-4467-bccf-7877ecdbf414}, !- Outlet Node Name 17
  {630f3f85-01de-42f6-bea4-89f03737e87a}; !- Outlet Node Name 18

OS:AirLoopHVAC:ZoneMixer,
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {4073f2e0-e8d8-4084-89c2-641ad0e58702}, !- Outlet Node Name
  {a19e37ad-97a9-4c3d-8c6c-f907c2336801}, !- Inlet Node Name 1
  {1915a0e5-c07f-475e-aad6-00973ff1c52f}, !- Inlet Node Name 2
  {cd7aed9e-56cc-4122-8ee5-6fa177bea66d}, !- Inlet Node Name 3
  {637bed37-c101-4d9d-a046-886006d63d69}, !- Inlet Node Name 4
  {3db1ee65-11e2-484a-9dd6-4b8029b33882}, !- Inlet Node Name 5
  {a1efe0c4-9bf8-40cd-9df1-6c41ed64dff7}, !- Inlet Node Name 6
  {0226c443-fd9b-4e7d-9caf-7ce81d465078}, !- Inlet Node Name 7
  {4b8f5dcb-d31a-4a12-9b36-95eb000e72c6}, !- Inlet Node Name 8
  {4d79690b-9f0d-4553-9a7a-e81ed53651bb}, !- Inlet Node Name 9
  {cc33cc24-e1fb-45eb-a7f1-3684de082b45}, !- Inlet Node Name 10
  {defc5104-bbc6-457c-a5ac-3ac3a0e02444}, !- Inlet Node Name 11
  {398d6428-0b7a-47a8-81b9-2d528577fb7c}, !- Inlet Node Name 12
  {128de0c2-41a6-45b1-8fbb-bcfb2c2b18db}, !- Inlet Node Name 13
  {246dae81-1e0e-4d95-8509-1bdd3835e359}, !- Inlet Node Name 14
  {79ccb1c9-d02d-4ebb-b191-974e853a39ff}, !- Inlet Node Name 15
  {be2e5139-ffc2-499a-abea-bc24af08fdc7}, !- Inlet Node Name 16
  {c1fb7f33-b452-4dda-b89a-5bacdfccffd3}, !- Inlet Node Name 17
  {5dc37eaa-4253-4e95-97b4-ee07a3c43d88}; !- Inlet Node Name 18

OS:Connection,
  {7890f6e5-b7d6-4a7c-9c9e-d70e4f5c0d1c}, !- Handle
  {86dc776c-c968-4abc-bd65-e1218c5787e2}, !- Name
  {c82d3110-c7e7-4bed-981f-38069f608add}, !- Source Object
  3,                                      !- Outlet Port
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4073f2e0-e8d8-4084-89c2-641ad0e58702}, !- Handle
  {e05d5b33-a4d5-4fe9-a42e-1736797e9c05}, !- Name
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Source Object
  2,                                      !- Outlet Port
  {07720386-fa83-4c6d-aa75-49a04054102d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {01ad8ac8-71e7-427d-81dc-494084e66f58}, !- Handle
  {83014410-8b9f-48d9-9c03-d91e60d648eb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0b190d59-0af9-4787-bf4c-84fffefec624}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {67b1d361-9d1d-48c5-9662-7eee486fc488}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {167e1d5d-2c08-443b-acdd-8949bbed8aa4}, !- Handle
  Supply Air Temp - 55.0F 4,              !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {e023125f-ab14-491e-afca-8d164262627b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e023125f-ab14-491e-afca-8d164262627b}, !- Handle
  Supply Air Temp - 55.0F Default 4,      !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4fcedf0c-c206-4273-ad55-e20c437608b0}, !- Handle
  18 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {167e1d5d-2c08-443b-acdd-8949bbed8aa4}, !- Schedule Name
  {14b5535d-47d5-42de-a876-d4656f1b2c6f}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {5f46062c-e6e3-4f38-a4a9-3b232c6e130b}, !- Handle
  18 Zone VAV 1 Fan,                      !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {39b2e08c-d237-42b7-bd2e-8725e2b15b57}, !- Air Inlet Node Name
  {5c601665-a3c0-4b1e-b9cf-df4ef4a44191}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {5c601665-a3c0-4b1e-b9cf-df4ef4a44191}, !- Handle
  {9218c363-0a15-4e02-882d-fd8b7d7856dd}, !- Name
  {5f46062c-e6e3-4f38-a4a9-3b232c6e130b}, !- Source Object
  17,                                     !- Outlet Port
  {14b5535d-47d5-42de-a876-d4656f1b2c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b6ad1079-a59f-4ad8-93f8-b234efc33b16}, !- Handle
  18 Zone VAV 1 Main Htg Coil,            !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {99a1ea8d-e2d9-4fd8-abaf-b97bd909a656}, !- Water Inlet Node Name
  {9d6b7b41-37ac-407f-b1db-dea37c47b024}, !- Water Outlet Node Name
  {01eba8a5-51d5-4f02-a0c4-08d926d0c439}, !- Air Inlet Node Name
  {fee766f2-bea8-4fe5-9aae-2d92b44bfa2d}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6490c134-5795-4f3d-b753-dd0b6e140944}, !- Handle
  18 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Name
  {a7759954-0949-4cf2-b669-65b7dbf6552b}, !- Inlet Port
  {99a1ea8d-e2d9-4fd8-abaf-b97bd909a656}; !- Outlet Port

OS:Connection,
  {a7759954-0949-4cf2-b669-65b7dbf6552b}, !- Handle
  {cc0bcd68-167a-4dae-9eeb-ae2948003e2d}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  68,                                     !- Outlet Port
  {6490c134-5795-4f3d-b753-dd0b6e140944}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0518a090-8dcc-4a01-b20d-7dd2ee6712df}, !- Handle
  18 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Name
  {9d6b7b41-37ac-407f-b1db-dea37c47b024}, !- Inlet Port
  {756cca9b-9c1d-4771-a60b-8b2dd0de67d6}; !- Outlet Port

OS:Connection,
  {99a1ea8d-e2d9-4fd8-abaf-b97bd909a656}, !- Handle
  {51760709-4308-432a-92de-251f902d1e88}, !- Name
  {6490c134-5795-4f3d-b753-dd0b6e140944}, !- Source Object
  3,                                      !- Outlet Port
  {b6ad1079-a59f-4ad8-93f8-b234efc33b16}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9d6b7b41-37ac-407f-b1db-dea37c47b024}, !- Handle
  {c8874b6d-2bf9-41ee-95c5-8914368e00fc}, !- Name
  {b6ad1079-a59f-4ad8-93f8-b234efc33b16}, !- Source Object
  6,                                      !- Outlet Port
  {0518a090-8dcc-4a01-b20d-7dd2ee6712df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {756cca9b-9c1d-4771-a60b-8b2dd0de67d6}, !- Handle
  {cd291981-7381-49fb-9804-07ce35bd8a94}, !- Name
  {0518a090-8dcc-4a01-b20d-7dd2ee6712df}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  68;                                     !- Inlet Port

OS:Node,
  {c8539ed4-def6-48c6-a4a7-18262371059d}, !- Handle
  18 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Name
  {fee766f2-bea8-4fe5-9aae-2d92b44bfa2d}, !- Inlet Port
  {39b2e08c-d237-42b7-bd2e-8725e2b15b57}; !- Outlet Port

OS:Connection,
  {fee766f2-bea8-4fe5-9aae-2d92b44bfa2d}, !- Handle
  {16f7533c-f9b0-4192-9437-a731110a68f7}, !- Name
  {b6ad1079-a59f-4ad8-93f8-b234efc33b16}, !- Source Object
  8,                                      !- Outlet Port
  {c8539ed4-def6-48c6-a4a7-18262371059d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39b2e08c-d237-42b7-bd2e-8725e2b15b57}, !- Handle
  {4e2800e8-299a-44f8-bd45-e0cebdbb0396}, !- Name
  {c8539ed4-def6-48c6-a4a7-18262371059d}, !- Source Object
  3,                                      !- Outlet Port
  {5f46062c-e6e3-4f38-a4a9-3b232c6e130b}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {888a986d-13b7-4c79-a42d-39014fb015d9}, !- Handle
  18 Zone VAV 1 Main Htg Coil Controller, !- Name
  {b6ad1079-a59f-4ad8-93f8-b234efc33b16}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {ad6b10b4-0e69-49bb-a664-a9eba7ec2a64}, !- Handle
  18 Zone VAV 1 Clg Coil,                 !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8e0b6534-f08e-4be6-a15f-038fb9da4e00}, !- Water Inlet Node Name
  {86abd98f-5abf-4950-992a-53097c5efdf1}, !- Water Outlet Node Name
  {63497970-ca28-4a48-a83e-dbf89769f255}, !- Air Inlet Node Name
  {aa6f9e50-9e0f-4545-9b48-70b0a5a5cbaa}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ae91514f-6414-4694-9fe1-f4d00873eca5}, !- Handle
  18 Zone VAV 1 Clg Coil Inlet Water Node, !- Name
  {99af1b21-35b8-439e-b8d2-b812ebd012ba}, !- Inlet Port
  {8e0b6534-f08e-4be6-a15f-038fb9da4e00}; !- Outlet Port

OS:Connection,
  {99af1b21-35b8-439e-b8d2-b812ebd012ba}, !- Handle
  {b8292d5a-a8f8-4074-aa47-a695b4b559f1}, !- Name
  {3abcfe28-b08f-4e0a-8514-ac0488a5819d}, !- Source Object
  8,                                      !- Outlet Port
  {ae91514f-6414-4694-9fe1-f4d00873eca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {505aa1f0-e7f5-4174-9638-6358b2290efa}, !- Handle
  18 Zone VAV 1 Clg Coil Outlet Water Node, !- Name
  {86abd98f-5abf-4950-992a-53097c5efdf1}, !- Inlet Port
  {f74967ef-2c63-4713-beca-dff9d7542d43}; !- Outlet Port

OS:Connection,
  {8e0b6534-f08e-4be6-a15f-038fb9da4e00}, !- Handle
  {3396f4f1-88cd-4055-92bd-cfd57d78f4dc}, !- Name
  {ae91514f-6414-4694-9fe1-f4d00873eca5}, !- Source Object
  3,                                      !- Outlet Port
  {ad6b10b4-0e69-49bb-a664-a9eba7ec2a64}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {86abd98f-5abf-4950-992a-53097c5efdf1}, !- Handle
  {a645f383-d919-47eb-a3c5-0441f21660ba}, !- Name
  {ad6b10b4-0e69-49bb-a664-a9eba7ec2a64}, !- Source Object
  11,                                     !- Outlet Port
  {505aa1f0-e7f5-4174-9638-6358b2290efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f74967ef-2c63-4713-beca-dff9d7542d43}, !- Handle
  {f21f6d4e-c795-4e60-8255-8c6c73f173f2}, !- Name
  {505aa1f0-e7f5-4174-9638-6358b2290efa}, !- Source Object
  3,                                      !- Outlet Port
  {5b1cb3c4-5f82-4aaf-912d-b2785d35fe06}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {79d59339-6f8a-48f7-9348-faf1057afbca}, !- Handle
  18 Zone VAV 1 Clg Coil Outlet Air Node, !- Name
  {aa6f9e50-9e0f-4545-9b48-70b0a5a5cbaa}, !- Inlet Port
  {01eba8a5-51d5-4f02-a0c4-08d926d0c439}; !- Outlet Port

OS:Connection,
  {aa6f9e50-9e0f-4545-9b48-70b0a5a5cbaa}, !- Handle
  {6035e4e8-3bf6-40e5-904e-400fab750479}, !- Name
  {ad6b10b4-0e69-49bb-a664-a9eba7ec2a64}, !- Source Object
  13,                                     !- Outlet Port
  {79d59339-6f8a-48f7-9348-faf1057afbca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01eba8a5-51d5-4f02-a0c4-08d926d0c439}, !- Handle
  {039cc34a-0133-4758-89e8-14bd2a524150}, !- Name
  {79d59339-6f8a-48f7-9348-faf1057afbca}, !- Source Object
  3,                                      !- Outlet Port
  {b6ad1079-a59f-4ad8-93f8-b234efc33b16}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4d5c8a6d-c312-4e4a-a9d9-f1b572bbca14}, !- Handle
  18 Zone VAV 1 Clg Coil Controller,      !- Name
  {ad6b10b4-0e69-49bb-a664-a9eba7ec2a64}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {120dde98-993c-4332-914c-5a7646eddbe5}, !- Handle
  18 Zone VAV 1 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e632c724-10d2-4068-8e59-1a92aa41e2a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {796e2079-5cb3-4cc0-8cb6-11b8f080949f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {796e2079-5cb3-4cc0-8cb6-11b8f080949f}, !- Handle
  18 Zone VAV 1 Vent Controller,          !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a08b3427-b190-4ea0-8163-5c9052ff73a2}, !- Handle
  18 Zone VAV 1 OA System,                !- Name
  {120dde98-993c-4332-914c-5a7646eddbe5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {33ba5922-eb7d-484e-9673-6e2d32dd07e4}, !- Mixed Air Node Name
  {63039161-576d-4cce-8f6d-e47d13889e9c}, !- Outdoor Air Stream Node Name
  {db944876-77b9-4637-bcc7-80953702c76f}, !- Relief Air Stream Node Name
  {74812b52-3128-47a8-ba78-542fafa15dbd}; !- Return Air Stream Node Name

OS:Node,
  {bd6142ec-50be-49ec-8856-662fbcc2cb25}, !- Handle
  18 Zone VAV 1 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {63039161-576d-4cce-8f6d-e47d13889e9c}; !- Outlet Port

OS:Connection,
  {63039161-576d-4cce-8f6d-e47d13889e9c}, !- Handle
  {7b3f3b17-ea40-4b32-976c-88595af9829a}, !- Name
  {bd6142ec-50be-49ec-8856-662fbcc2cb25}, !- Source Object
  3,                                      !- Outlet Port
  {a08b3427-b190-4ea0-8163-5c9052ff73a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9621cda9-4318-4954-9223-0eb5ad8d8f4d}, !- Handle
  18 Zone VAV 1 Relief Air Node,          !- Name
  {db944876-77b9-4637-bcc7-80953702c76f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db944876-77b9-4637-bcc7-80953702c76f}, !- Handle
  {9eb155c0-6916-4a18-b73b-6360b87574d3}, !- Name
  {a08b3427-b190-4ea0-8163-5c9052ff73a2}, !- Source Object
  7,                                      !- Outlet Port
  {9621cda9-4318-4954-9223-0eb5ad8d8f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a85cdbb-cae7-4ecb-a06c-944ceb93f82b}, !- Handle
  18 Zone VAV 1 Mixed Air Node,           !- Name
  {33ba5922-eb7d-484e-9673-6e2d32dd07e4}, !- Inlet Port
  {63497970-ca28-4a48-a83e-dbf89769f255}; !- Outlet Port

OS:Connection,
  {74812b52-3128-47a8-ba78-542fafa15dbd}, !- Handle
  {ce24332a-38cb-4ced-9a43-9f80765b3477}, !- Name
  {1c941803-f83c-4f13-9be3-9d8a14d7fe7d}, !- Source Object
  3,                                      !- Outlet Port
  {a08b3427-b190-4ea0-8163-5c9052ff73a2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {33ba5922-eb7d-484e-9673-6e2d32dd07e4}, !- Handle
  {fdc15463-25eb-4115-acc6-8821054a7179}, !- Name
  {a08b3427-b190-4ea0-8163-5c9052ff73a2}, !- Source Object
  5,                                      !- Outlet Port
  {6a85cdbb-cae7-4ecb-a06c-944ceb93f82b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63497970-ca28-4a48-a83e-dbf89769f255}, !- Handle
  {9fb3996e-a521-4839-8a0a-69fb0fab62fe}, !- Name
  {6a85cdbb-cae7-4ecb-a06c-944ceb93f82b}, !- Source Object
  3,                                      !- Outlet Port
  {ad6b10b4-0e69-49bb-a664-a9eba7ec2a64}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {67b1d361-9d1d-48c5-9662-7eee486fc488}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0c33cd22-1183-48c5-ae26-6fd04aa85b57}, !- Control Zone or Zone List Name
  {ecd22eb1-f0b6-49bb-8b86-b836bd458497}, !- Cooling Control Zone or Zone List Name
  {1dd5ae35-2a48-41b7-871e-53e16dca687d}, !- Heating Control Zone or Zone List Name
  {996164d5-3c48-489d-afd1-4f458889974e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0c33cd22-1183-48c5-ae26-6fd04aa85b57}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ecd22eb1-f0b6-49bb-8b86-b836bd458497}, !- Handle
  {6219109f-37be-4be7-ab9a-3ddbfcc63e31}; !- Name

OS:ModelObjectList,
  {1dd5ae35-2a48-41b7-871e-53e16dca687d}, !- Handle
  {6cb784f0-dda2-4c16-b5ff-d71f25cb80ed}; !- Name

OS:ModelObjectList,
  {996164d5-3c48-489d-afd1-4f458889974e}, !- Handle
  {ef5f1741-4fb0-4ce1-af4b-d00ff1cc4bde}; !- Name

OS:Coil:Heating:Water,
  {7ff8761e-60e5-4337-8ebf-eef81c1d6bb6}, !- Handle
  Zone Hospital Dining A  - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2edd92be-78c8-4abd-a217-7077f19055dd}, !- Water Inlet Node Name
  {bd9d18f6-b5eb-4161-9545-01cc3bee0d78}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a0aed10a-4c2c-45bc-8d55-c401e1ea9991}, !- Handle
  Zone Hospital Dining A  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {ec622a0a-9fe1-4e41-99b7-06b9204f6960}, !- Inlet Port
  {2edd92be-78c8-4abd-a217-7077f19055dd}; !- Outlet Port

OS:Connection,
  {ec622a0a-9fe1-4e41-99b7-06b9204f6960}, !- Handle
  {868639e4-81af-4b65-9e5c-5f37cc7d7db0}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  69,                                     !- Outlet Port
  {a0aed10a-4c2c-45bc-8d55-c401e1ea9991}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0871fde-f9c3-4e83-8668-e6e1ceb9a91f}, !- Handle
  Zone Hospital Dining A  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {bd9d18f6-b5eb-4161-9545-01cc3bee0d78}, !- Inlet Port
  {8b249b17-9b8e-4097-a657-a0fea6dc872a}; !- Outlet Port

OS:Connection,
  {2edd92be-78c8-4abd-a217-7077f19055dd}, !- Handle
  {0dec8aa2-5330-4603-8c88-b2a50e9ac985}, !- Name
  {a0aed10a-4c2c-45bc-8d55-c401e1ea9991}, !- Source Object
  3,                                      !- Outlet Port
  {7ff8761e-60e5-4337-8ebf-eef81c1d6bb6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bd9d18f6-b5eb-4161-9545-01cc3bee0d78}, !- Handle
  {bf7747a6-6a6b-4aec-8400-c3cd69e18781}, !- Name
  {7ff8761e-60e5-4337-8ebf-eef81c1d6bb6}, !- Source Object
  6,                                      !- Outlet Port
  {e0871fde-f9c3-4e83-8668-e6e1ceb9a91f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b249b17-9b8e-4097-a657-a0fea6dc872a}, !- Handle
  {015deb0a-0dae-4350-b945-0a69e84588f1}, !- Name
  {e0871fde-f9c3-4e83-8668-e6e1ceb9a91f}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {56a9a3e6-58e7-49b4-8cb7-d9041640a5ab}, !- Handle
  Zone Hospital Dining A  - Story Mid2 Reheat Coil Controller, !- Name
  {7ff8761e-60e5-4337-8ebf-eef81c1d6bb6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7ffcceaf-bdfa-4605-ab50-a2d514290036}, !- Handle
  Zone Hospital Dining A  - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {7d094c7c-eeb4-47ad-9ea8-3cfc477c9095}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7ff8761e-60e5-4337-8ebf-eef81c1d6bb6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {74e1d68e-f050-470d-88a9-15bb9994fc66}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {860dab2c-98b2-4e88-8a92-e354a0236ba6}, !- Handle
  Zone Hospital Dining A  - Story Mid2 Return Air Node, !- Name
  {9fada6da-1df3-4552-a5b5-60428cb1f20a}, !- Inlet Port
  {a19e37ad-97a9-4c3d-8c6c-f907c2336801}; !- Outlet Port

OS:Connection,
  {122fe56a-ab20-486a-8706-54d1d666d59e}, !- Handle
  {73c735ce-f893-4e10-8a64-aa17e2ec4797}, !- Name
  {24030747-39d0-4855-b520-753b55227db3}, !- Source Object
  3,                                      !- Outlet Port
  {8e3e1b60-3476-41ce-8ed1-c31af919b85c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fada6da-1df3-4552-a5b5-60428cb1f20a}, !- Handle
  {baad84af-3e78-47bc-8728-03adac8a4fa3}, !- Name
  {78cedafa-c05c-4b8a-8bd3-bd56d2af4997}, !- Source Object
  3,                                      !- Outlet Port
  {860dab2c-98b2-4e88-8a92-e354a0236ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a19e37ad-97a9-4c3d-8c6c-f907c2336801}, !- Handle
  {557ab181-ffe6-4012-9994-9d271bc75f6c}, !- Name
  {860dab2c-98b2-4e88-8a92-e354a0236ba6}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67ebb3f8-ff7f-46fc-a337-766540f573d3}, !- Handle
  Zone Hospital Dining A  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {0ddccc06-dbf4-44c4-9bab-e8c908db27fb}, !- Inlet Port
  {7d094c7c-eeb4-47ad-9ea8-3cfc477c9095}; !- Outlet Port

OS:Connection,
  {0ddccc06-dbf4-44c4-9bab-e8c908db27fb}, !- Handle
  {452e0f87-2cae-42eb-b75f-e6fc841824a0}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  3,                                      !- Outlet Port
  {67ebb3f8-ff7f-46fc-a337-766540f573d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d094c7c-eeb4-47ad-9ea8-3cfc477c9095}, !- Handle
  {309ce3a4-c804-4038-aba2-4bdfb5d26cde}, !- Name
  {67ebb3f8-ff7f-46fc-a337-766540f573d3}, !- Source Object
  3,                                      !- Outlet Port
  {7ffcceaf-bdfa-4605-ab50-a2d514290036}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74e1d68e-f050-470d-88a9-15bb9994fc66}, !- Handle
  {e13a64e4-7b43-4a60-ab55-000f7b6a0642}, !- Name
  {7ffcceaf-bdfa-4605-ab50-a2d514290036}, !- Source Object
  12,                                     !- Outlet Port
  {24030747-39d0-4855-b520-753b55227db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {87fad4e0-31cc-43fd-bf64-1d5f7db06cfb}, !- Handle
  Zone Hospital Dining B  - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fd85f537-3fd6-4576-bab0-1715d6b5486c}, !- Water Inlet Node Name
  {8d37de26-84c2-41e6-b4e9-e01623c48ec0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0051ed58-2ed8-43b7-8f2d-c9ceae72c926}, !- Handle
  Zone Hospital Dining B  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {9f1d33e8-03e8-41f7-b627-c5670fbf354d}, !- Inlet Port
  {fd85f537-3fd6-4576-bab0-1715d6b5486c}; !- Outlet Port

OS:Connection,
  {9f1d33e8-03e8-41f7-b627-c5670fbf354d}, !- Handle
  {86120350-a5d8-4b1d-893a-48dcfde79606}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  70,                                     !- Outlet Port
  {0051ed58-2ed8-43b7-8f2d-c9ceae72c926}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7920fc69-40cb-4344-9c92-d8bb5c2ca117}, !- Handle
  Zone Hospital Dining B  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {8d37de26-84c2-41e6-b4e9-e01623c48ec0}, !- Inlet Port
  {d04ef3ed-2a44-47c4-a094-248063678b2f}; !- Outlet Port

OS:Connection,
  {fd85f537-3fd6-4576-bab0-1715d6b5486c}, !- Handle
  {abc8c35a-c7ab-450f-b601-40a61b5511ab}, !- Name
  {0051ed58-2ed8-43b7-8f2d-c9ceae72c926}, !- Source Object
  3,                                      !- Outlet Port
  {87fad4e0-31cc-43fd-bf64-1d5f7db06cfb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d37de26-84c2-41e6-b4e9-e01623c48ec0}, !- Handle
  {97dfb3aa-8a23-42ed-8e32-67d4b8c63d79}, !- Name
  {87fad4e0-31cc-43fd-bf64-1d5f7db06cfb}, !- Source Object
  6,                                      !- Outlet Port
  {7920fc69-40cb-4344-9c92-d8bb5c2ca117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d04ef3ed-2a44-47c4-a094-248063678b2f}, !- Handle
  {3f7bd68b-371c-44f5-877d-82f8708adad8}, !- Name
  {7920fc69-40cb-4344-9c92-d8bb5c2ca117}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  70;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2900bb62-81e4-4b17-8973-cc48651535eb}, !- Handle
  Zone Hospital Dining B  - Story Mid2 Reheat Coil Controller, !- Name
  {87fad4e0-31cc-43fd-bf64-1d5f7db06cfb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5980934a-678d-465a-8a02-b39e09f4ab95}, !- Handle
  Zone Hospital Dining B  - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {b0cc7d13-36f2-4759-a18c-9ef891f81ea1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {87fad4e0-31cc-43fd-bf64-1d5f7db06cfb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7c128fbd-cf34-4ca0-8c36-3cd428195885}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {56ece0a6-041f-44a2-89c3-92485646679c}, !- Handle
  Zone Hospital Dining B  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {7c128fbd-cf34-4ca0-8c36-3cd428195885}, !- Inlet Port
  {10d055e3-5fcb-4b5e-9d6e-b73b0c69756f}; !- Outlet Port

OS:Node,
  {a9fa7a20-060a-493f-85d6-1cb6502e5374}, !- Handle
  Zone Hospital Dining B  - Story Mid2 Return Air Node, !- Name
  {91af6e7e-5a1b-499f-a224-26afb32baf7c}, !- Inlet Port
  {1915a0e5-c07f-475e-aad6-00973ff1c52f}; !- Outlet Port

OS:Connection,
  {10d055e3-5fcb-4b5e-9d6e-b73b0c69756f}, !- Handle
  {59fb9f86-98a3-4a71-b6cb-12af001b0f7d}, !- Name
  {56ece0a6-041f-44a2-89c3-92485646679c}, !- Source Object
  3,                                      !- Outlet Port
  {ced052b0-c5c5-4996-9b80-0cf36e33c5bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91af6e7e-5a1b-499f-a224-26afb32baf7c}, !- Handle
  {c270fb08-b4b7-4849-a0b8-8da81c3e8acf}, !- Name
  {c7a5dfd3-4d9c-4ece-8418-2d3df571f1dc}, !- Source Object
  3,                                      !- Outlet Port
  {a9fa7a20-060a-493f-85d6-1cb6502e5374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1915a0e5-c07f-475e-aad6-00973ff1c52f}, !- Handle
  {6a61af51-7b4d-433f-a2d2-bbfc4e18ccf3}, !- Name
  {a9fa7a20-060a-493f-85d6-1cb6502e5374}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {53d5779b-6555-4b07-b865-008795ea6e67}, !- Handle
  Zone Hospital Dining B  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {ad1256cc-9880-4c70-bad5-83ad4fd0c51f}, !- Inlet Port
  {b0cc7d13-36f2-4759-a18c-9ef891f81ea1}; !- Outlet Port

OS:Connection,
  {ad1256cc-9880-4c70-bad5-83ad4fd0c51f}, !- Handle
  {e4b27c1f-56d9-47d1-8b6f-d0a6cfc363d2}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  4,                                      !- Outlet Port
  {53d5779b-6555-4b07-b865-008795ea6e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0cc7d13-36f2-4759-a18c-9ef891f81ea1}, !- Handle
  {04f63477-b655-4b05-8b32-c712190dfc0d}, !- Name
  {53d5779b-6555-4b07-b865-008795ea6e67}, !- Source Object
  3,                                      !- Outlet Port
  {5980934a-678d-465a-8a02-b39e09f4ab95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c128fbd-cf34-4ca0-8c36-3cd428195885}, !- Handle
  {db57c3d9-df15-4cae-8af4-118c8531b8a1}, !- Name
  {5980934a-678d-465a-8a02-b39e09f4ab95}, !- Source Object
  12,                                     !- Outlet Port
  {56ece0a6-041f-44a2-89c3-92485646679c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {855bd34e-6194-4940-a421-7f1190d81cea}, !- Handle
  Zone Hospital Dining C  - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e2fa0208-7361-42a4-b266-58533a51c4aa}, !- Water Inlet Node Name
  {e4cac391-ccd3-4bbc-9c6d-fffc675a8f09}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3a245c05-5485-4dda-871c-6082a9d7d976}, !- Handle
  Zone Hospital Dining C  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {f6093ceb-596b-4a23-bb40-606e938568ab}, !- Inlet Port
  {e2fa0208-7361-42a4-b266-58533a51c4aa}; !- Outlet Port

OS:Connection,
  {f6093ceb-596b-4a23-bb40-606e938568ab}, !- Handle
  {8414154b-edc8-4f55-b470-e224694cbcad}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  71,                                     !- Outlet Port
  {3a245c05-5485-4dda-871c-6082a9d7d976}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a885646-89f8-4c58-acd2-3c79e20bdee3}, !- Handle
  Zone Hospital Dining C  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {e4cac391-ccd3-4bbc-9c6d-fffc675a8f09}, !- Inlet Port
  {3b3bfb25-8173-4e77-8054-7c89303578c3}; !- Outlet Port

OS:Connection,
  {e2fa0208-7361-42a4-b266-58533a51c4aa}, !- Handle
  {8b32678e-da9d-4ab4-9745-b8ee397dba0a}, !- Name
  {3a245c05-5485-4dda-871c-6082a9d7d976}, !- Source Object
  3,                                      !- Outlet Port
  {855bd34e-6194-4940-a421-7f1190d81cea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e4cac391-ccd3-4bbc-9c6d-fffc675a8f09}, !- Handle
  {60332147-9a90-42f1-8d40-2836cf10d957}, !- Name
  {855bd34e-6194-4940-a421-7f1190d81cea}, !- Source Object
  6,                                      !- Outlet Port
  {5a885646-89f8-4c58-acd2-3c79e20bdee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b3bfb25-8173-4e77-8054-7c89303578c3}, !- Handle
  {bf9bb754-ac3f-42c0-abcc-31dfd9f607de}, !- Name
  {5a885646-89f8-4c58-acd2-3c79e20bdee3}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f8da7c57-6abb-473d-bf4c-0cccecc724eb}, !- Handle
  Zone Hospital Dining C  - Story Mid2 Reheat Coil Controller, !- Name
  {855bd34e-6194-4940-a421-7f1190d81cea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {687322a6-bddd-4c70-892b-28f45eb338da}, !- Handle
  Zone Hospital Dining C  - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {4084fc23-3995-4201-87a2-06828b285d30}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {855bd34e-6194-4940-a421-7f1190d81cea}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bc104810-4c13-4bb8-8941-c628b885add8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {50d3c357-3269-43e2-9e83-35440b1a1e1a}, !- Handle
  Zone Hospital Dining C  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {bc104810-4c13-4bb8-8941-c628b885add8}, !- Inlet Port
  {f0976bc7-7057-4d76-bb0e-78e9592ded3f}; !- Outlet Port

OS:Node,
  {0705d951-3f5b-4f29-ac5e-24466e6bd437}, !- Handle
  Zone Hospital Dining C  - Story Mid2 Return Air Node, !- Name
  {4dad2099-3fd0-49f6-bffd-a5bca0197339}, !- Inlet Port
  {cd7aed9e-56cc-4122-8ee5-6fa177bea66d}; !- Outlet Port

OS:Connection,
  {f0976bc7-7057-4d76-bb0e-78e9592ded3f}, !- Handle
  {733066cf-02e9-48bd-9e11-2ba54481fd39}, !- Name
  {50d3c357-3269-43e2-9e83-35440b1a1e1a}, !- Source Object
  3,                                      !- Outlet Port
  {0c84822b-9b27-4c1e-ba48-20773584bf67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4dad2099-3fd0-49f6-bffd-a5bca0197339}, !- Handle
  {3b012683-f619-40e4-b940-76515d44649b}, !- Name
  {a511cb3a-b85c-46d5-9830-60f651e54bd0}, !- Source Object
  3,                                      !- Outlet Port
  {0705d951-3f5b-4f29-ac5e-24466e6bd437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd7aed9e-56cc-4122-8ee5-6fa177bea66d}, !- Handle
  {79bd3333-1977-49e0-bfae-d72c6d7e2018}, !- Name
  {0705d951-3f5b-4f29-ac5e-24466e6bd437}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {211199b9-3cec-40c0-9e0f-3549da4e2734}, !- Handle
  Zone Hospital Dining C  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {fbd21aec-a09d-41e6-b785-0a375ca3058a}, !- Inlet Port
  {4084fc23-3995-4201-87a2-06828b285d30}; !- Outlet Port

OS:Connection,
  {fbd21aec-a09d-41e6-b785-0a375ca3058a}, !- Handle
  {45b3fd8d-b357-47fd-8ec8-b97a5ff2d8e8}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  5,                                      !- Outlet Port
  {211199b9-3cec-40c0-9e0f-3549da4e2734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4084fc23-3995-4201-87a2-06828b285d30}, !- Handle
  {5645005e-0e7a-468f-a2c0-1c41e8c2ff09}, !- Name
  {211199b9-3cec-40c0-9e0f-3549da4e2734}, !- Source Object
  3,                                      !- Outlet Port
  {687322a6-bddd-4c70-892b-28f45eb338da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc104810-4c13-4bb8-8941-c628b885add8}, !- Handle
  {bcb6e9f7-7591-432e-b924-e643a2f16771}, !- Name
  {687322a6-bddd-4c70-892b-28f45eb338da}, !- Source Object
  12,                                     !- Outlet Port
  {50d3c357-3269-43e2-9e83-35440b1a1e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {04e06acc-ba9a-47b9-a98e-29638d36a45f}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {babf83c0-bf09-4892-9447-7a3ea0919798}, !- Water Inlet Node Name
  {2693b562-b2ad-4d33-af1f-fb631dfca2f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bfce0fd9-0a79-4886-90fa-6145e6b5928a}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {8f5fa0a7-63a1-48b4-a09c-3c3a045b3674}, !- Inlet Port
  {babf83c0-bf09-4892-9447-7a3ea0919798}; !- Outlet Port

OS:Connection,
  {8f5fa0a7-63a1-48b4-a09c-3c3a045b3674}, !- Handle
  {944379a7-2c0c-4d23-82fe-26190f2ed0ec}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  72,                                     !- Outlet Port
  {bfce0fd9-0a79-4886-90fa-6145e6b5928a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a5334bd-8836-4672-9ef0-b7ac5535d96c}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {2693b562-b2ad-4d33-af1f-fb631dfca2f6}, !- Inlet Port
  {f2a21186-c36a-4844-9141-51db8dbfa446}; !- Outlet Port

OS:Connection,
  {babf83c0-bf09-4892-9447-7a3ea0919798}, !- Handle
  {48d7ad3b-8e0c-4cb4-9cb1-6de2a83f58ea}, !- Name
  {bfce0fd9-0a79-4886-90fa-6145e6b5928a}, !- Source Object
  3,                                      !- Outlet Port
  {04e06acc-ba9a-47b9-a98e-29638d36a45f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2693b562-b2ad-4d33-af1f-fb631dfca2f6}, !- Handle
  {c102b4dd-37c3-453d-aabc-f6ce342c6f95}, !- Name
  {04e06acc-ba9a-47b9-a98e-29638d36a45f}, !- Source Object
  6,                                      !- Outlet Port
  {9a5334bd-8836-4672-9ef0-b7ac5535d96c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2a21186-c36a-4844-9141-51db8dbfa446}, !- Handle
  {5cd07d17-97b8-4b69-a06b-bab171fdafde}, !- Name
  {9a5334bd-8836-4672-9ef0-b7ac5535d96c}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  72;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6558dbc5-57d4-42c2-a99d-d5025c36f1f4}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Mid2 Reheat Coil Controller, !- Name
  {04e06acc-ba9a-47b9-a98e-29638d36a45f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1bd52bfd-81a5-46ce-9d2a-6b242858a190}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {d533b71d-e628-4f06-a1ca-1ea1e281f510}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {04e06acc-ba9a-47b9-a98e-29638d36a45f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {47ea669e-d0ef-4a9c-92f1-c3ce4779b927}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a74c4b7b-a697-45e4-a2c8-d9256592a898}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {47ea669e-d0ef-4a9c-92f1-c3ce4779b927}, !- Inlet Port
  {3feb2ed3-f1f1-4698-8018-ef6d6fdb1afa}; !- Outlet Port

OS:Node,
  {6899ecb9-a08c-4bde-bb58-903b584f8f59}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Mid2 Return Air Node, !- Name
  {d13ab86e-a7da-4830-9e5e-f4ad276a6010}, !- Inlet Port
  {637bed37-c101-4d9d-a046-886006d63d69}; !- Outlet Port

OS:Connection,
  {3feb2ed3-f1f1-4698-8018-ef6d6fdb1afa}, !- Handle
  {b85a3d48-cc6c-48a5-add9-e0e960076b44}, !- Name
  {a74c4b7b-a697-45e4-a2c8-d9256592a898}, !- Source Object
  3,                                      !- Outlet Port
  {61e2f4be-c51c-4dcd-b8d8-67bfa65527ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d13ab86e-a7da-4830-9e5e-f4ad276a6010}, !- Handle
  {a0995c41-54c7-4148-bbb8-e6e3e4095bcd}, !- Name
  {5d3a74ef-4b24-4dee-aef6-5d6e04f5a133}, !- Source Object
  3,                                      !- Outlet Port
  {6899ecb9-a08c-4bde-bb58-903b584f8f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {637bed37-c101-4d9d-a046-886006d63d69}, !- Handle
  {1484beeb-71d1-4f31-9352-f906ce490f76}, !- Name
  {6899ecb9-a08c-4bde-bb58-903b584f8f59}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {81008e87-4893-4ba6-a380-bbaaf493f9e6}, !- Handle
  Zone Hospital ER_NurseStn A  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {1e3e4ffc-6c7b-41d0-be8e-6286944ecf47}, !- Inlet Port
  {d533b71d-e628-4f06-a1ca-1ea1e281f510}; !- Outlet Port

OS:Connection,
  {1e3e4ffc-6c7b-41d0-be8e-6286944ecf47}, !- Handle
  {4e7ac09a-84dd-4f96-9ef5-5d37e4763561}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  6,                                      !- Outlet Port
  {81008e87-4893-4ba6-a380-bbaaf493f9e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d533b71d-e628-4f06-a1ca-1ea1e281f510}, !- Handle
  {6b79da65-2173-451d-9464-2f78708a1b7b}, !- Name
  {81008e87-4893-4ba6-a380-bbaaf493f9e6}, !- Source Object
  3,                                      !- Outlet Port
  {1bd52bfd-81a5-46ce-9d2a-6b242858a190}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47ea669e-d0ef-4a9c-92f1-c3ce4779b927}, !- Handle
  {9dc04eef-0896-44b0-9c8e-1e6b91d4a3c9}, !- Name
  {1bd52bfd-81a5-46ce-9d2a-6b242858a190}, !- Source Object
  12,                                     !- Outlet Port
  {a74c4b7b-a697-45e4-a2c8-d9256592a898}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4a16c8b5-d3c5-4a7f-bcfe-57eda1c233d4}, !- Handle
  Zone Hospital ER_NurseStn A end_a - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6f06c1e9-43b9-468b-bafe-c45ac53d61c1}, !- Water Inlet Node Name
  {dd2a74ec-63c3-49b7-949a-1728b70c9458}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {685dfde6-fdc9-4a7f-a8b7-7d399ba88df2}, !- Handle
  Zone Hospital ER_NurseStn A end_a - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {80892cd2-caf3-4c99-831b-bfb38a0453b7}, !- Inlet Port
  {6f06c1e9-43b9-468b-bafe-c45ac53d61c1}; !- Outlet Port

OS:Connection,
  {80892cd2-caf3-4c99-831b-bfb38a0453b7}, !- Handle
  {44cef45e-de50-47b1-a734-3a418d8206f1}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  73,                                     !- Outlet Port
  {685dfde6-fdc9-4a7f-a8b7-7d399ba88df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64b36e18-e435-41d5-b44c-74a9df468dd0}, !- Handle
  Zone Hospital ER_NurseStn A end_a - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {dd2a74ec-63c3-49b7-949a-1728b70c9458}, !- Inlet Port
  {657aa2c9-e0aa-4078-a3b5-5fe7bd82d21d}; !- Outlet Port

OS:Connection,
  {6f06c1e9-43b9-468b-bafe-c45ac53d61c1}, !- Handle
  {f191feda-6164-4a58-a9d8-792693310af7}, !- Name
  {685dfde6-fdc9-4a7f-a8b7-7d399ba88df2}, !- Source Object
  3,                                      !- Outlet Port
  {4a16c8b5-d3c5-4a7f-bcfe-57eda1c233d4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dd2a74ec-63c3-49b7-949a-1728b70c9458}, !- Handle
  {fcfe651b-8f6c-450f-ae78-a3415f45c51e}, !- Name
  {4a16c8b5-d3c5-4a7f-bcfe-57eda1c233d4}, !- Source Object
  6,                                      !- Outlet Port
  {64b36e18-e435-41d5-b44c-74a9df468dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {657aa2c9-e0aa-4078-a3b5-5fe7bd82d21d}, !- Handle
  {2dc5caa2-4a13-40fb-aaf3-ac82dffb3570}, !- Name
  {64b36e18-e435-41d5-b44c-74a9df468dd0}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  73;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {149bea24-a134-4820-9c6a-fe38281c36db}, !- Handle
  Zone Hospital ER_NurseStn A end_a - Story Mid2 Reheat Coil Controller, !- Name
  {4a16c8b5-d3c5-4a7f-bcfe-57eda1c233d4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b1f0007c-fa97-48ec-a048-8ef98cf77699}, !- Handle
  Zone Hospital ER_NurseStn A end_a - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {ebc1a39e-b3ab-4e0f-99cf-fda439c1c706}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4a16c8b5-d3c5-4a7f-bcfe-57eda1c233d4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {df176a0c-f201-40cb-93e2-a66a14c31d1b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {afe9fee7-3de6-4400-8ba0-0c1c20544007}, !- Handle
  Zone Hospital ER_NurseStn A end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {df176a0c-f201-40cb-93e2-a66a14c31d1b}, !- Inlet Port
  {85e86288-15dc-44cb-8f04-c50e1761f77f}; !- Outlet Port

OS:Node,
  {952cdce2-df9e-4d00-b755-89d605fac2c6}, !- Handle
  Zone Hospital ER_NurseStn A end_a - Story Mid2 Return Air Node, !- Name
  {f368a752-7088-4e7f-8cfe-28fd48704b25}, !- Inlet Port
  {3db1ee65-11e2-484a-9dd6-4b8029b33882}; !- Outlet Port

OS:Connection,
  {85e86288-15dc-44cb-8f04-c50e1761f77f}, !- Handle
  {2c1e1e1e-4062-4c69-80a9-56341d7b43bf}, !- Name
  {afe9fee7-3de6-4400-8ba0-0c1c20544007}, !- Source Object
  3,                                      !- Outlet Port
  {f4b905fb-2e90-4988-bc1b-63d34b79bf5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f368a752-7088-4e7f-8cfe-28fd48704b25}, !- Handle
  {ad983227-ec1b-4fd9-9b72-b54729425ddd}, !- Name
  {05794f55-676c-4027-aa9e-a2d44e4dc355}, !- Source Object
  3,                                      !- Outlet Port
  {952cdce2-df9e-4d00-b755-89d605fac2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3db1ee65-11e2-484a-9dd6-4b8029b33882}, !- Handle
  {ebf048f7-96d4-4d32-b2db-bdf59ac2dedc}, !- Name
  {952cdce2-df9e-4d00-b755-89d605fac2c6}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c7e712b9-7c10-4e3d-83f3-d6fb73ec9e78}, !- Handle
  Zone Hospital ER_NurseStn A end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {39fc0bcb-8bc3-4024-b977-1d9e151c77ac}, !- Inlet Port
  {ebc1a39e-b3ab-4e0f-99cf-fda439c1c706}; !- Outlet Port

OS:Connection,
  {39fc0bcb-8bc3-4024-b977-1d9e151c77ac}, !- Handle
  {6753035d-c6bd-4f72-8b36-0d7471882c33}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  7,                                      !- Outlet Port
  {c7e712b9-7c10-4e3d-83f3-d6fb73ec9e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc1a39e-b3ab-4e0f-99cf-fda439c1c706}, !- Handle
  {e325877b-e574-4f65-80b4-5d26fdb14fc5}, !- Name
  {c7e712b9-7c10-4e3d-83f3-d6fb73ec9e78}, !- Source Object
  3,                                      !- Outlet Port
  {b1f0007c-fa97-48ec-a048-8ef98cf77699}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df176a0c-f201-40cb-93e2-a66a14c31d1b}, !- Handle
  {317ad674-e67f-4706-ae5f-7f3c55e75f17}, !- Name
  {b1f0007c-fa97-48ec-a048-8ef98cf77699}, !- Source Object
  12,                                     !- Outlet Port
  {afe9fee7-3de6-4400-8ba0-0c1c20544007}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {15951db4-53ed-4440-b75f-6efea425a8a8}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {93818224-6f42-44bf-9b2a-8bd12f8245c0}, !- Water Inlet Node Name
  {08a234c2-44aa-4cdf-a89a-77ed0abe9605}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {38ffd62e-7550-4831-857b-7925b5d7ca84}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {687d37a9-281e-4957-b38f-3999d6b2cb1c}, !- Inlet Port
  {93818224-6f42-44bf-9b2a-8bd12f8245c0}; !- Outlet Port

OS:Connection,
  {687d37a9-281e-4957-b38f-3999d6b2cb1c}, !- Handle
  {1a00065e-9977-47ec-9aef-9d18086d22b8}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  74,                                     !- Outlet Port
  {38ffd62e-7550-4831-857b-7925b5d7ca84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d05d0d0-2e23-46ed-af90-88e533cf290f}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {08a234c2-44aa-4cdf-a89a-77ed0abe9605}, !- Inlet Port
  {d29b7430-7517-4720-bb8d-d8bdb895bd3c}; !- Outlet Port

OS:Connection,
  {93818224-6f42-44bf-9b2a-8bd12f8245c0}, !- Handle
  {eecaaed2-801e-4dea-a363-3419e1eba608}, !- Name
  {38ffd62e-7550-4831-857b-7925b5d7ca84}, !- Source Object
  3,                                      !- Outlet Port
  {15951db4-53ed-4440-b75f-6efea425a8a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08a234c2-44aa-4cdf-a89a-77ed0abe9605}, !- Handle
  {c1977a6d-fb9d-4aed-aeae-5da383d8dc1c}, !- Name
  {15951db4-53ed-4440-b75f-6efea425a8a8}, !- Source Object
  6,                                      !- Outlet Port
  {0d05d0d0-2e23-46ed-af90-88e533cf290f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d29b7430-7517-4720-bb8d-d8bdb895bd3c}, !- Handle
  {b7e29d73-3631-43a6-b0f7-bbea46f41f21}, !- Name
  {0d05d0d0-2e23-46ed-af90-88e533cf290f}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  74;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {01fbfc57-bee6-4b5e-aaea-77baa732ebd2}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Mid2 Reheat Coil Controller, !- Name
  {15951db4-53ed-4440-b75f-6efea425a8a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
