  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {31b2095d-940b-487f-b42a-1ba122a70f25}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {0770e0b4-3c28-487f-8907-baa618fd8146}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {15951db4-53ed-4440-b75f-6efea425a8a8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a9a1a441-5aa5-4ee8-9826-46ea9c1a26e6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {22750355-fa9e-475b-80f8-9faeccbfa8b3}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {a9a1a441-5aa5-4ee8-9826-46ea9c1a26e6}, !- Inlet Port
  {b319e3c0-357d-485c-a911-5d0cfb3413f2}; !- Outlet Port

OS:Node,
  {5070f5db-7c74-4a85-bc47-43270f9757fb}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Mid2 Return Air Node, !- Name
  {0c5f1237-eabd-4160-8bed-3e247176c8ba}, !- Inlet Port
  {a1efe0c4-9bf8-40cd-9df1-6c41ed64dff7}; !- Outlet Port

OS:Connection,
  {b319e3c0-357d-485c-a911-5d0cfb3413f2}, !- Handle
  {4fe87666-6d40-42fc-9732-2d3336b9b9fe}, !- Name
  {22750355-fa9e-475b-80f8-9faeccbfa8b3}, !- Source Object
  3,                                      !- Outlet Port
  {75a3ec26-1db2-4a38-ae30-969797de3711}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c5f1237-eabd-4160-8bed-3e247176c8ba}, !- Handle
  {62c2569b-9986-4034-b8fb-f04022db97d5}, !- Name
  {512704c9-ef9d-49b2-8e66-0b969c1d00d7}, !- Source Object
  3,                                      !- Outlet Port
  {5070f5db-7c74-4a85-bc47-43270f9757fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1efe0c4-9bf8-40cd-9df1-6c41ed64dff7}, !- Handle
  {ad5f0cae-9750-4d93-82d3-587586c35bdb}, !- Name
  {5070f5db-7c74-4a85-bc47-43270f9757fb}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a9c90889-1e4c-419b-a43a-2ad14a30f108}, !- Handle
  Zone Hospital ER_NurseStn B  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {61fa2f68-ca7e-46ef-aca9-17ae59890330}, !- Inlet Port
  {0770e0b4-3c28-487f-8907-baa618fd8146}; !- Outlet Port

OS:Connection,
  {61fa2f68-ca7e-46ef-aca9-17ae59890330}, !- Handle
  {3d0e031f-6739-42dc-b5b6-4d34388ecd3e}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  8,                                      !- Outlet Port
  {a9c90889-1e4c-419b-a43a-2ad14a30f108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0770e0b4-3c28-487f-8907-baa618fd8146}, !- Handle
  {c2bddf5b-bb9f-4786-b73a-40f84e14e076}, !- Name
  {a9c90889-1e4c-419b-a43a-2ad14a30f108}, !- Source Object
  3,                                      !- Outlet Port
  {31b2095d-940b-487f-b42a-1ba122a70f25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9a1a441-5aa5-4ee8-9826-46ea9c1a26e6}, !- Handle
  {e206f11e-8bd1-47eb-8b5b-beddd6f7323a}, !- Name
  {31b2095d-940b-487f-b42a-1ba122a70f25}, !- Source Object
  12,                                     !- Outlet Port
  {22750355-fa9e-475b-80f8-9faeccbfa8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {49886630-3d04-4851-9e30-7148fb5f2326}, !- Handle
  Zone Hospital ER_NurseStn B end_a - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {17b2bff0-a530-4977-aa20-c0334820957d}, !- Water Inlet Node Name
  {573f78bf-2589-4b18-9221-58e4528487e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f6b5562b-b4a3-49fb-9b7d-d020e18840e7}, !- Handle
  Zone Hospital ER_NurseStn B end_a - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {e5d6333a-500c-4c45-b634-8ad39a9c7ab6}, !- Inlet Port
  {17b2bff0-a530-4977-aa20-c0334820957d}; !- Outlet Port

OS:Connection,
  {e5d6333a-500c-4c45-b634-8ad39a9c7ab6}, !- Handle
  {ef2b8214-bb48-4678-8760-083398db5706}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  75,                                     !- Outlet Port
  {f6b5562b-b4a3-49fb-9b7d-d020e18840e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fde4a0c-69db-4026-8b8f-6f2b379a1ec2}, !- Handle
  Zone Hospital ER_NurseStn B end_a - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {573f78bf-2589-4b18-9221-58e4528487e0}, !- Inlet Port
  {63ffee14-0267-4e62-8033-6e3d6fa38564}; !- Outlet Port

OS:Connection,
  {17b2bff0-a530-4977-aa20-c0334820957d}, !- Handle
  {326d434f-d235-451d-9f02-5b4ec86de6f7}, !- Name
  {f6b5562b-b4a3-49fb-9b7d-d020e18840e7}, !- Source Object
  3,                                      !- Outlet Port
  {49886630-3d04-4851-9e30-7148fb5f2326}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {573f78bf-2589-4b18-9221-58e4528487e0}, !- Handle
  {327f5fda-4a85-4783-9f91-cf48b034b70e}, !- Name
  {49886630-3d04-4851-9e30-7148fb5f2326}, !- Source Object
  6,                                      !- Outlet Port
  {3fde4a0c-69db-4026-8b8f-6f2b379a1ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ffee14-0267-4e62-8033-6e3d6fa38564}, !- Handle
  {4d3abfd3-54c1-4c7c-a5aa-4d2d19bcc2b9}, !- Name
  {3fde4a0c-69db-4026-8b8f-6f2b379a1ec2}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  75;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5cbe856c-3477-48ca-bad9-21678e282f80}, !- Handle
  Zone Hospital ER_NurseStn B end_a - Story Mid2 Reheat Coil Controller, !- Name
  {49886630-3d04-4851-9e30-7148fb5f2326}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fbbc9138-3d67-4806-9e3f-536996c61dc3}, !- Handle
  Zone Hospital ER_NurseStn B end_a - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {313adbfe-6170-4f43-afbe-4d3d9c93b31b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {49886630-3d04-4851-9e30-7148fb5f2326}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b7eddec2-e720-4675-ada5-d2b8af7fb544}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7d28f435-8fcb-4820-9ce9-68221ee1709d}, !- Handle
  Zone Hospital ER_NurseStn B end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {b7eddec2-e720-4675-ada5-d2b8af7fb544}, !- Inlet Port
  {9a8c10d4-3f1a-454f-9fab-62639f24ee4f}; !- Outlet Port

OS:Node,
  {5610d2cb-487a-4012-9bc1-cf46191eba19}, !- Handle
  Zone Hospital ER_NurseStn B end_a - Story Mid2 Return Air Node, !- Name
  {f6fde11f-2844-4e61-80a7-c41ef6d83ea4}, !- Inlet Port
  {0226c443-fd9b-4e7d-9caf-7ce81d465078}; !- Outlet Port

OS:Connection,
  {9a8c10d4-3f1a-454f-9fab-62639f24ee4f}, !- Handle
  {01722e6e-0185-4dfc-af7a-415a2b9ad125}, !- Name
  {7d28f435-8fcb-4820-9ce9-68221ee1709d}, !- Source Object
  3,                                      !- Outlet Port
  {4b73339e-3601-429a-85b7-d9d5515adfe3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6fde11f-2844-4e61-80a7-c41ef6d83ea4}, !- Handle
  {69552d76-4e11-4f74-af1a-a845bea22d93}, !- Name
  {4cac8b2a-fc48-4c96-9bba-b0b998cc2c76}, !- Source Object
  3,                                      !- Outlet Port
  {5610d2cb-487a-4012-9bc1-cf46191eba19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0226c443-fd9b-4e7d-9caf-7ce81d465078}, !- Handle
  {90b31faf-a785-4025-bf02-6862048ca102}, !- Name
  {5610d2cb-487a-4012-9bc1-cf46191eba19}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6d7bc8e4-44ea-4ade-80e3-3b2bdb027a2b}, !- Handle
  Zone Hospital ER_NurseStn B end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {fb903491-c4dd-4f34-8041-b5ccfa6b9743}, !- Inlet Port
  {313adbfe-6170-4f43-afbe-4d3d9c93b31b}; !- Outlet Port

OS:Connection,
  {fb903491-c4dd-4f34-8041-b5ccfa6b9743}, !- Handle
  {5e1e32f7-907b-4e2b-beb2-79cbbc4c0853}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  9,                                      !- Outlet Port
  {6d7bc8e4-44ea-4ade-80e3-3b2bdb027a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {313adbfe-6170-4f43-afbe-4d3d9c93b31b}, !- Handle
  {8462216b-8011-41af-bfcb-44e04147df0a}, !- Name
  {6d7bc8e4-44ea-4ade-80e3-3b2bdb027a2b}, !- Source Object
  3,                                      !- Outlet Port
  {fbbc9138-3d67-4806-9e3f-536996c61dc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7eddec2-e720-4675-ada5-d2b8af7fb544}, !- Handle
  {b250d69f-5456-4dc3-b3ed-fe6924f18ab7}, !- Name
  {fbbc9138-3d67-4806-9e3f-536996c61dc3}, !- Source Object
  12,                                     !- Outlet Port
  {7d28f435-8fcb-4820-9ce9-68221ee1709d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {83297043-26ff-4274-a169-3b49bdb6435a}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3e5ed3e8-f49d-4f1c-864a-55fe8399c226}, !- Water Inlet Node Name
  {ca2c508a-f27e-4a6b-abef-9f4a39751a80}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4d3c2a0f-5df3-4e41-bd3c-2721f948e728}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {f5475315-e069-49de-a142-c5ad37148ceb}, !- Inlet Port
  {3e5ed3e8-f49d-4f1c-864a-55fe8399c226}; !- Outlet Port

OS:Connection,
  {f5475315-e069-49de-a142-c5ad37148ceb}, !- Handle
  {e3aa094f-5235-40d0-8a5b-d7a5b8e8e30b}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  76,                                     !- Outlet Port
  {4d3c2a0f-5df3-4e41-bd3c-2721f948e728}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aee1a2b9-c4eb-4a79-b747-26f0b25c8f98}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {ca2c508a-f27e-4a6b-abef-9f4a39751a80}, !- Inlet Port
  {e24ba9b8-240c-426e-bb03-226dc86c5b35}; !- Outlet Port

OS:Connection,
  {3e5ed3e8-f49d-4f1c-864a-55fe8399c226}, !- Handle
  {e0ffd2fe-7590-403e-a542-b9c77de06d51}, !- Name
  {4d3c2a0f-5df3-4e41-bd3c-2721f948e728}, !- Source Object
  3,                                      !- Outlet Port
  {83297043-26ff-4274-a169-3b49bdb6435a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca2c508a-f27e-4a6b-abef-9f4a39751a80}, !- Handle
  {22b31db8-4960-4235-be4e-66d1530e8165}, !- Name
  {83297043-26ff-4274-a169-3b49bdb6435a}, !- Source Object
  6,                                      !- Outlet Port
  {aee1a2b9-c4eb-4a79-b747-26f0b25c8f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e24ba9b8-240c-426e-bb03-226dc86c5b35}, !- Handle
  {bb3c1c25-a229-402e-acaf-db188c666791}, !- Name
  {aee1a2b9-c4eb-4a79-b747-26f0b25c8f98}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  76;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0dbcf110-7e56-4cd6-be1c-19d41cfd8acc}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Mid2 Reheat Coil Controller, !- Name
  {83297043-26ff-4274-a169-3b49bdb6435a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {70c40e4f-8c14-472e-811f-2753791d72d7}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {ba4da395-78e3-46f4-be1e-e70efe63a430}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {83297043-26ff-4274-a169-3b49bdb6435a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0b8e1379-af66-44db-8412-7a54794583ec}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7761aa2f-94c7-4bcd-a366-461e41ae5bdd}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {0b8e1379-af66-44db-8412-7a54794583ec}, !- Inlet Port
  {c14d149c-2246-4a53-b9f2-54ac2e2df968}; !- Outlet Port

OS:Node,
  {dfa9e71f-f559-4239-9a75-5603682df718}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Mid2 Return Air Node, !- Name
  {54bc0905-7724-4573-8f2b-db384677b3df}, !- Inlet Port
  {4b8f5dcb-d31a-4a12-9b36-95eb000e72c6}; !- Outlet Port

OS:Connection,
  {c14d149c-2246-4a53-b9f2-54ac2e2df968}, !- Handle
  {6ee4aa82-c521-4cfd-8d78-4032b6838ce9}, !- Name
  {7761aa2f-94c7-4bcd-a366-461e41ae5bdd}, !- Source Object
  3,                                      !- Outlet Port
  {d4deda26-e378-47d6-b91c-76ffdb4fb8a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54bc0905-7724-4573-8f2b-db384677b3df}, !- Handle
  {028850e4-f6c6-4e96-991f-c29921e72bbd}, !- Name
  {780c8e02-1523-4f3e-a5e7-5bcdf5595f65}, !- Source Object
  3,                                      !- Outlet Port
  {dfa9e71f-f559-4239-9a75-5603682df718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b8f5dcb-d31a-4a12-9b36-95eb000e72c6}, !- Handle
  {1b05f375-9e6e-4351-8a0c-ddf710596d25}, !- Name
  {dfa9e71f-f559-4239-9a75-5603682df718}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {d5e44af5-663d-4674-80f8-8258ddfb2eaf}, !- Handle
  Zone Hospital ER_NurseStn C  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {c56af719-c248-4f63-b598-ec19c88c5704}, !- Inlet Port
  {ba4da395-78e3-46f4-be1e-e70efe63a430}; !- Outlet Port

OS:Connection,
  {c56af719-c248-4f63-b598-ec19c88c5704}, !- Handle
  {dc2e9035-51d0-45c0-957d-5d4d589c9cbd}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  10,                                     !- Outlet Port
  {d5e44af5-663d-4674-80f8-8258ddfb2eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba4da395-78e3-46f4-be1e-e70efe63a430}, !- Handle
  {0df53937-846f-4634-bf54-cddb7ad70312}, !- Name
  {d5e44af5-663d-4674-80f8-8258ddfb2eaf}, !- Source Object
  3,                                      !- Outlet Port
  {70c40e4f-8c14-472e-811f-2753791d72d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b8e1379-af66-44db-8412-7a54794583ec}, !- Handle
  {b16c6e81-1254-4d72-aa66-7bbb56d0ab77}, !- Name
  {70c40e4f-8c14-472e-811f-2753791d72d7}, !- Source Object
  12,                                     !- Outlet Port
  {7761aa2f-94c7-4bcd-a366-461e41ae5bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3ec3a693-9df8-4772-856f-a989c793bde3}, !- Handle
  Zone Hospital ER_NurseStn C end_a - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b29fb510-b5c0-47c1-a494-13d14998b58c}, !- Water Inlet Node Name
  {d323f737-53c4-47a2-9a81-066d75962f2a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1f6f3aa2-ecc3-49d4-a8a0-de38d96f774a}, !- Handle
  Zone Hospital ER_NurseStn C end_a - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {7929d411-6694-4492-a461-f4bbf2d473b9}, !- Inlet Port
  {b29fb510-b5c0-47c1-a494-13d14998b58c}; !- Outlet Port

OS:Connection,
  {7929d411-6694-4492-a461-f4bbf2d473b9}, !- Handle
  {b2b96633-7785-4c49-9b58-376c0efc7689}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  77,                                     !- Outlet Port
  {1f6f3aa2-ecc3-49d4-a8a0-de38d96f774a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31cf8166-b1d9-4021-9057-c80fca28eb44}, !- Handle
  Zone Hospital ER_NurseStn C end_a - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {d323f737-53c4-47a2-9a81-066d75962f2a}, !- Inlet Port
  {f01f54b9-6030-4810-9a19-2e677e23d5a7}; !- Outlet Port

OS:Connection,
  {b29fb510-b5c0-47c1-a494-13d14998b58c}, !- Handle
  {f47a12eb-d953-470a-86e5-67e40633e4e7}, !- Name
  {1f6f3aa2-ecc3-49d4-a8a0-de38d96f774a}, !- Source Object
  3,                                      !- Outlet Port
  {3ec3a693-9df8-4772-856f-a989c793bde3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d323f737-53c4-47a2-9a81-066d75962f2a}, !- Handle
  {ccb1e70a-0e39-4260-be7a-769d602a3429}, !- Name
  {3ec3a693-9df8-4772-856f-a989c793bde3}, !- Source Object
  6,                                      !- Outlet Port
  {31cf8166-b1d9-4021-9057-c80fca28eb44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f01f54b9-6030-4810-9a19-2e677e23d5a7}, !- Handle
  {b7200982-865b-4db6-b3d4-b3b8ca539d8b}, !- Name
  {31cf8166-b1d9-4021-9057-c80fca28eb44}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  77;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {78a8cc19-d040-4e3c-90f9-8e16bf7f58cd}, !- Handle
  Zone Hospital ER_NurseStn C end_a - Story Mid2 Reheat Coil Controller, !- Name
  {3ec3a693-9df8-4772-856f-a989c793bde3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7517155a-c565-4806-8af8-4c9c32a314eb}, !- Handle
  Zone Hospital ER_NurseStn C end_a - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {87f2b0d0-9dcd-4cb5-9244-aec017318276}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3ec3a693-9df8-4772-856f-a989c793bde3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {766df077-c6d6-40d0-a8b9-ae97737f73b2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {59db9528-629e-4dde-b420-e2433a81c665}, !- Handle
  Zone Hospital ER_NurseStn C end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {766df077-c6d6-40d0-a8b9-ae97737f73b2}, !- Inlet Port
  {c6413e31-5b18-4b6c-a19a-8254f5eb1b8f}; !- Outlet Port

OS:Node,
  {3b0e636a-bd17-48af-ae52-fa590e439378}, !- Handle
  Zone Hospital ER_NurseStn C end_a - Story Mid2 Return Air Node, !- Name
  {e1ff62ca-c85a-4fb1-a4d8-2b45e0fe9789}, !- Inlet Port
  {4d79690b-9f0d-4553-9a7a-e81ed53651bb}; !- Outlet Port

OS:Connection,
  {c6413e31-5b18-4b6c-a19a-8254f5eb1b8f}, !- Handle
  {e3faccb2-d675-48bb-b267-5574247b7420}, !- Name
  {59db9528-629e-4dde-b420-e2433a81c665}, !- Source Object
  3,                                      !- Outlet Port
  {d0681862-75f4-4f35-a343-10cdfc7f1673}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1ff62ca-c85a-4fb1-a4d8-2b45e0fe9789}, !- Handle
  {f42d05c5-6d28-47a1-836d-dbe50befa36f}, !- Name
  {11f60cb4-32a3-4567-85aa-f60fe276b03b}, !- Source Object
  3,                                      !- Outlet Port
  {3b0e636a-bd17-48af-ae52-fa590e439378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d79690b-9f0d-4553-9a7a-e81ed53651bb}, !- Handle
  {b748016d-fd12-4d26-8bb7-f5b4c9abd875}, !- Name
  {3b0e636a-bd17-48af-ae52-fa590e439378}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fedc18a0-3d04-4c19-85b6-6ba005aef9e8}, !- Handle
  Zone Hospital ER_NurseStn C end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {f36ceb5c-7e8b-450a-94a3-fa4035c95622}, !- Inlet Port
  {87f2b0d0-9dcd-4cb5-9244-aec017318276}; !- Outlet Port

OS:Connection,
  {f36ceb5c-7e8b-450a-94a3-fa4035c95622}, !- Handle
  {41fa19ee-539f-4d96-bfb4-6498de3e9ba4}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  11,                                     !- Outlet Port
  {fedc18a0-3d04-4c19-85b6-6ba005aef9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87f2b0d0-9dcd-4cb5-9244-aec017318276}, !- Handle
  {6dc7f2f6-03c8-4eab-aa77-5f8437738a28}, !- Name
  {fedc18a0-3d04-4c19-85b6-6ba005aef9e8}, !- Source Object
  3,                                      !- Outlet Port
  {7517155a-c565-4806-8af8-4c9c32a314eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {766df077-c6d6-40d0-a8b9-ae97737f73b2}, !- Handle
  {7585bad9-cddb-44fa-96f2-f3ccdf05116d}, !- Name
  {7517155a-c565-4806-8af8-4c9c32a314eb}, !- Source Object
  12,                                     !- Outlet Port
  {59db9528-629e-4dde-b420-e2433a81c665}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f04cba38-2346-44af-b340-8103a802f7e7}, !- Handle
  Zone Hospital Kitchen A  - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3ccede4c-88ef-4a49-b403-920f1a951766}, !- Water Inlet Node Name
  {0d21120b-9ecd-4a8a-9ea1-d16a29b842c2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {55d1b885-0a36-4b6f-b08e-134f52dc90cf}, !- Handle
  Zone Hospital Kitchen A  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {c3f9aaed-9667-4484-a53d-20de4573f2ae}, !- Inlet Port
  {3ccede4c-88ef-4a49-b403-920f1a951766}; !- Outlet Port

OS:Connection,
  {c3f9aaed-9667-4484-a53d-20de4573f2ae}, !- Handle
  {6a1ace0f-8e7e-479d-b99c-ae5da2cc984e}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  78,                                     !- Outlet Port
  {55d1b885-0a36-4b6f-b08e-134f52dc90cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbd088f1-602f-40e6-b02d-ddf33ac856f8}, !- Handle
  Zone Hospital Kitchen A  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {0d21120b-9ecd-4a8a-9ea1-d16a29b842c2}, !- Inlet Port
  {a396897f-8424-40d9-b10b-edc357dc3338}; !- Outlet Port

OS:Connection,
  {3ccede4c-88ef-4a49-b403-920f1a951766}, !- Handle
  {b3b615b0-b05e-4b0e-8953-c8e886c454c1}, !- Name
  {55d1b885-0a36-4b6f-b08e-134f52dc90cf}, !- Source Object
  3,                                      !- Outlet Port
  {f04cba38-2346-44af-b340-8103a802f7e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0d21120b-9ecd-4a8a-9ea1-d16a29b842c2}, !- Handle
  {f6770b09-4a6f-4b9e-9273-d08cfe2b2491}, !- Name
  {f04cba38-2346-44af-b340-8103a802f7e7}, !- Source Object
  6,                                      !- Outlet Port
  {dbd088f1-602f-40e6-b02d-ddf33ac856f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a396897f-8424-40d9-b10b-edc357dc3338}, !- Handle
  {9631e02e-6113-4ec6-80b5-fca5949fbb34}, !- Name
  {dbd088f1-602f-40e6-b02d-ddf33ac856f8}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  78;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bcb199bd-0954-459b-89ae-b3a1a2c241e6}, !- Handle
  Zone Hospital Kitchen A  - Story Mid2 Reheat Coil Controller, !- Name
  {f04cba38-2346-44af-b340-8103a802f7e7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {59bf31f5-2dec-400d-a31f-d37a02447aa1}, !- Handle
  Zone Hospital Kitchen A  - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {9f4a7c7f-91c6-4182-a651-0d8b97b37cd4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f04cba38-2346-44af-b340-8103a802f7e7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9d1f4707-7c63-4c85-8e01-281530ef000e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0ed0d1fb-a16b-4063-8145-c5af0591c938}, !- Handle
  Zone Hospital Kitchen A  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {9d1f4707-7c63-4c85-8e01-281530ef000e}, !- Inlet Port
  {5505b401-289a-4bde-a4cc-33bf1d743609}; !- Outlet Port

OS:Node,
  {f2cb7056-1d6f-44c2-b4af-bfc3281be568}, !- Handle
  Zone Hospital Kitchen A  - Story Mid2 Return Air Node, !- Name
  {d1df441f-1428-4b8a-9db3-3f7bdc63191c}, !- Inlet Port
  {cc33cc24-e1fb-45eb-a7f1-3684de082b45}; !- Outlet Port

OS:Connection,
  {5505b401-289a-4bde-a4cc-33bf1d743609}, !- Handle
  {42f34d04-de27-430c-a9ac-2204ffac084f}, !- Name
  {0ed0d1fb-a16b-4063-8145-c5af0591c938}, !- Source Object
  3,                                      !- Outlet Port
  {f094256f-99d3-4602-89b6-46c5187e5963}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1df441f-1428-4b8a-9db3-3f7bdc63191c}, !- Handle
  {e2262f11-2f10-41be-b904-1753d57e1f34}, !- Name
  {1aece667-4489-451a-ace7-c90d045feece}, !- Source Object
  3,                                      !- Outlet Port
  {f2cb7056-1d6f-44c2-b4af-bfc3281be568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc33cc24-e1fb-45eb-a7f1-3684de082b45}, !- Handle
  {ee12eea3-7642-48bb-8740-ea2a99050c4a}, !- Name
  {f2cb7056-1d6f-44c2-b4af-bfc3281be568}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {105af5d0-2d98-4006-9a8a-6915ab92473f}, !- Handle
  Zone Hospital Kitchen A  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {ea81e77b-3da2-487f-9e34-f2513141f02e}, !- Inlet Port
  {9f4a7c7f-91c6-4182-a651-0d8b97b37cd4}; !- Outlet Port

OS:Connection,
  {ea81e77b-3da2-487f-9e34-f2513141f02e}, !- Handle
  {3f970fd2-e776-4db2-b57b-615af257069f}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  12,                                     !- Outlet Port
  {105af5d0-2d98-4006-9a8a-6915ab92473f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f4a7c7f-91c6-4182-a651-0d8b97b37cd4}, !- Handle
  {83a71f4e-05cb-4a16-8311-e393430a6762}, !- Name
  {105af5d0-2d98-4006-9a8a-6915ab92473f}, !- Source Object
  3,                                      !- Outlet Port
  {59bf31f5-2dec-400d-a31f-d37a02447aa1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d1f4707-7c63-4c85-8e01-281530ef000e}, !- Handle
  {0db81668-9f65-4c33-b6db-169e7c0af026}, !- Name
  {59bf31f5-2dec-400d-a31f-d37a02447aa1}, !- Source Object
  12,                                     !- Outlet Port
  {0ed0d1fb-a16b-4063-8145-c5af0591c938}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {877629c4-916f-4133-86ec-1999ef5d99e9}, !- Handle
  Zone Hospital Kitchen A end_b - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a5a05461-1251-4c4f-aa75-c2533ea14672}, !- Water Inlet Node Name
  {0f09f461-c04a-4e19-9656-ba1606e02b3b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d5089371-ac8b-40a9-a682-290787a027aa}, !- Handle
  Zone Hospital Kitchen A end_b - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {ebb2ef2e-00ee-4ee5-a6ba-9b3837b3f335}, !- Inlet Port
  {a5a05461-1251-4c4f-aa75-c2533ea14672}; !- Outlet Port

OS:Connection,
  {ebb2ef2e-00ee-4ee5-a6ba-9b3837b3f335}, !- Handle
  {2f008480-e099-42ff-acb8-0dce1db6abaa}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  79,                                     !- Outlet Port
  {d5089371-ac8b-40a9-a682-290787a027aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd343d4d-a94e-479e-bbff-5626499c5cc6}, !- Handle
  Zone Hospital Kitchen A end_b - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {0f09f461-c04a-4e19-9656-ba1606e02b3b}, !- Inlet Port
  {d9aa7a4d-3dc5-4c66-9c17-b81d03373f1b}; !- Outlet Port

OS:Connection,
  {a5a05461-1251-4c4f-aa75-c2533ea14672}, !- Handle
  {ff9a79c3-601c-4841-a564-73b6e2228acf}, !- Name
  {d5089371-ac8b-40a9-a682-290787a027aa}, !- Source Object
  3,                                      !- Outlet Port
  {877629c4-916f-4133-86ec-1999ef5d99e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f09f461-c04a-4e19-9656-ba1606e02b3b}, !- Handle
  {f1efabed-90ac-4265-ad92-9818cf703188}, !- Name
  {877629c4-916f-4133-86ec-1999ef5d99e9}, !- Source Object
  6,                                      !- Outlet Port
  {fd343d4d-a94e-479e-bbff-5626499c5cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9aa7a4d-3dc5-4c66-9c17-b81d03373f1b}, !- Handle
  {e4c83445-69ed-4384-b754-2cae87b77752}, !- Name
  {fd343d4d-a94e-479e-bbff-5626499c5cc6}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  79;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fcc1569d-46c7-4680-a61b-742d3e206308}, !- Handle
  Zone Hospital Kitchen A end_b - Story Mid2 Reheat Coil Controller, !- Name
  {877629c4-916f-4133-86ec-1999ef5d99e9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {150c298f-241f-4799-a254-0ff08340f25f}, !- Handle
  Zone Hospital Kitchen A end_b - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {9dcb7323-b068-4e28-817f-728f7dfcfe7f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {877629c4-916f-4133-86ec-1999ef5d99e9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {42610a74-d09a-4c61-bb3b-c2384c0ba1fb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9afe86bf-be15-4fb5-a88d-2295293fb337}, !- Handle
  Zone Hospital Kitchen A end_b - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {42610a74-d09a-4c61-bb3b-c2384c0ba1fb}, !- Inlet Port
  {1a9ef598-0d9c-4b7a-8435-390b8f6d2edd}; !- Outlet Port

OS:Node,
  {2a214ea8-209a-4c0d-beb2-d1ecb1dc917d}, !- Handle
  Zone Hospital Kitchen A end_b - Story Mid2 Return Air Node, !- Name
  {a860a616-71c5-4744-9427-514e1c077671}, !- Inlet Port
  {defc5104-bbc6-457c-a5ac-3ac3a0e02444}; !- Outlet Port

OS:Connection,
  {1a9ef598-0d9c-4b7a-8435-390b8f6d2edd}, !- Handle
  {19491aed-b636-430e-bb57-87ecaf6a3bf7}, !- Name
  {9afe86bf-be15-4fb5-a88d-2295293fb337}, !- Source Object
  3,                                      !- Outlet Port
  {dd61a76f-46b9-46a5-b57a-bd47faa6750e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a860a616-71c5-4744-9427-514e1c077671}, !- Handle
  {2a33496f-644a-4948-98cd-9aa0f4dca228}, !- Name
  {8d0b4a69-1158-415b-83a3-b55a82fc156a}, !- Source Object
  3,                                      !- Outlet Port
  {2a214ea8-209a-4c0d-beb2-d1ecb1dc917d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {defc5104-bbc6-457c-a5ac-3ac3a0e02444}, !- Handle
  {ee904541-faa9-48b8-92f4-ab9c2cf73e86}, !- Name
  {2a214ea8-209a-4c0d-beb2-d1ecb1dc917d}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {cf045cb0-1848-4869-819a-e423e280b2b1}, !- Handle
  Zone Hospital Kitchen A end_b - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {a941971f-a985-49bd-8cc1-5ff8ddcca623}, !- Inlet Port
  {9dcb7323-b068-4e28-817f-728f7dfcfe7f}; !- Outlet Port

OS:Connection,
  {a941971f-a985-49bd-8cc1-5ff8ddcca623}, !- Handle
  {e3adbc4c-6885-4983-aed2-241d035a7e4e}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  13,                                     !- Outlet Port
  {cf045cb0-1848-4869-819a-e423e280b2b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dcb7323-b068-4e28-817f-728f7dfcfe7f}, !- Handle
  {ca57a117-32f5-4b52-8ce8-8f4f8a56a78d}, !- Name
  {cf045cb0-1848-4869-819a-e423e280b2b1}, !- Source Object
  3,                                      !- Outlet Port
  {150c298f-241f-4799-a254-0ff08340f25f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42610a74-d09a-4c61-bb3b-c2384c0ba1fb}, !- Handle
  {7b56ed99-1965-4224-b48a-b60613978225}, !- Name
  {150c298f-241f-4799-a254-0ff08340f25f}, !- Source Object
  12,                                     !- Outlet Port
  {9afe86bf-be15-4fb5-a88d-2295293fb337}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {34ceafd0-418d-48bf-80b0-b3f6de4e70e0}, !- Handle
  Zone Hospital Kitchen B  - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bb93981f-4294-45ea-ba0c-c297e4a8d0ad}, !- Water Inlet Node Name
  {57d47696-46e2-46cb-9cb4-a808675440ba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a8243bc-67bd-4b25-a341-4b4bbb880f62}, !- Handle
  Zone Hospital Kitchen B  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {582884fc-8936-4e73-bc02-8c7964894236}, !- Inlet Port
  {bb93981f-4294-45ea-ba0c-c297e4a8d0ad}; !- Outlet Port

OS:Connection,
  {582884fc-8936-4e73-bc02-8c7964894236}, !- Handle
  {d4472a9d-9c60-40ad-85f6-c1b630cb35d7}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  80,                                     !- Outlet Port
  {4a8243bc-67bd-4b25-a341-4b4bbb880f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {522a4804-3b66-4565-bef6-dc1ffb31f078}, !- Handle
  Zone Hospital Kitchen B  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {57d47696-46e2-46cb-9cb4-a808675440ba}, !- Inlet Port
  {28e6cb0c-a73c-4b95-820f-af614a86f17f}; !- Outlet Port

OS:Connection,
  {bb93981f-4294-45ea-ba0c-c297e4a8d0ad}, !- Handle
  {fd30f2bb-8a55-4053-989d-ca381d7a2fbe}, !- Name
  {4a8243bc-67bd-4b25-a341-4b4bbb880f62}, !- Source Object
  3,                                      !- Outlet Port
  {34ceafd0-418d-48bf-80b0-b3f6de4e70e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {57d47696-46e2-46cb-9cb4-a808675440ba}, !- Handle
  {3c4cbd12-f930-42e8-ad88-a0fadec1877b}, !- Name
  {34ceafd0-418d-48bf-80b0-b3f6de4e70e0}, !- Source Object
  6,                                      !- Outlet Port
  {522a4804-3b66-4565-bef6-dc1ffb31f078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e6cb0c-a73c-4b95-820f-af614a86f17f}, !- Handle
  {147dc6c2-d30d-4b8e-8956-7c9dd7c07a1c}, !- Name
  {522a4804-3b66-4565-bef6-dc1ffb31f078}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  80;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7a2b0de9-e8a5-4511-a3ee-226699a43b60}, !- Handle
  Zone Hospital Kitchen B  - Story Mid2 Reheat Coil Controller, !- Name
  {34ceafd0-418d-48bf-80b0-b3f6de4e70e0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a2baf4c1-1675-415e-9a72-f65199fddf30}, !- Handle
  Zone Hospital Kitchen B  - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {ea1d73dc-73be-4f02-828d-15fc0f12e4a4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {34ceafd0-418d-48bf-80b0-b3f6de4e70e0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fc5a49cd-2cc9-49db-9d16-f3e5a070435e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0eea1bb1-691e-4828-ae79-f145e37c79de}, !- Handle
  Zone Hospital Kitchen B  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {fc5a49cd-2cc9-49db-9d16-f3e5a070435e}, !- Inlet Port
  {42dbd269-4535-4a57-830c-53f86dff47f0}; !- Outlet Port

OS:Node,
  {39824e0f-2821-4682-ba9c-ecce1319b239}, !- Handle
  Zone Hospital Kitchen B  - Story Mid2 Return Air Node, !- Name
  {5cf0086f-4054-4141-9614-6492bb40ae05}, !- Inlet Port
  {398d6428-0b7a-47a8-81b9-2d528577fb7c}; !- Outlet Port

OS:Connection,
  {42dbd269-4535-4a57-830c-53f86dff47f0}, !- Handle
  {2d961e4b-6f83-4cd4-ac13-91d861599029}, !- Name
  {0eea1bb1-691e-4828-ae79-f145e37c79de}, !- Source Object
  3,                                      !- Outlet Port
  {55745130-50da-4313-99b5-49a2780146f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cf0086f-4054-4141-9614-6492bb40ae05}, !- Handle
  {e22ad3d1-5a24-44c8-b76d-8dff11ecfe88}, !- Name
  {e057bef2-f34b-4993-ae7b-8681b8edc32b}, !- Source Object
  3,                                      !- Outlet Port
  {39824e0f-2821-4682-ba9c-ecce1319b239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {398d6428-0b7a-47a8-81b9-2d528577fb7c}, !- Handle
  {0244b323-f00b-4226-80ff-4fa9beff1040}, !- Name
  {39824e0f-2821-4682-ba9c-ecce1319b239}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {4995a904-6fe1-474c-89d3-7b1eec0e5c2c}, !- Handle
  Zone Hospital Kitchen B  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {95a9a4e5-0d57-4dff-8105-2ec83e149bad}, !- Inlet Port
  {ea1d73dc-73be-4f02-828d-15fc0f12e4a4}; !- Outlet Port

OS:Connection,
  {95a9a4e5-0d57-4dff-8105-2ec83e149bad}, !- Handle
  {111bb81c-451c-40e8-bdb2-418ccdc2bcdd}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  14,                                     !- Outlet Port
  {4995a904-6fe1-474c-89d3-7b1eec0e5c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea1d73dc-73be-4f02-828d-15fc0f12e4a4}, !- Handle
  {8949fc35-e827-4cb1-b268-b4923115ae41}, !- Name
  {4995a904-6fe1-474c-89d3-7b1eec0e5c2c}, !- Source Object
  3,                                      !- Outlet Port
  {a2baf4c1-1675-415e-9a72-f65199fddf30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc5a49cd-2cc9-49db-9d16-f3e5a070435e}, !- Handle
  {204d1fc2-2031-4bdc-8c1a-b9c623e6204e}, !- Name
  {a2baf4c1-1675-415e-9a72-f65199fddf30}, !- Source Object
  12,                                     !- Outlet Port
  {0eea1bb1-691e-4828-ae79-f145e37c79de}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6661832a-b720-4c56-a47f-e98032e26568}, !- Handle
  Zone Hospital Kitchen B end_b - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {87621fb4-c27b-448f-bccc-ebc87010c8fd}, !- Water Inlet Node Name
  {f4c41039-a3ab-4383-9a33-23420a30034b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2e20eca7-ec77-46e1-99a6-233c2b438279}, !- Handle
  Zone Hospital Kitchen B end_b - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {23c1adff-b771-44c1-939d-647dea519dcf}, !- Inlet Port
  {87621fb4-c27b-448f-bccc-ebc87010c8fd}; !- Outlet Port

OS:Connection,
  {23c1adff-b771-44c1-939d-647dea519dcf}, !- Handle
  {d18a3de6-9a9b-49e4-a9b8-5cf80e318015}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  81,                                     !- Outlet Port
  {2e20eca7-ec77-46e1-99a6-233c2b438279}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27b194c2-379b-49b2-a9f1-9b860c0bf485}, !- Handle
  Zone Hospital Kitchen B end_b - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {f4c41039-a3ab-4383-9a33-23420a30034b}, !- Inlet Port
  {dc678b4b-b2a0-4e3b-9a4f-40309a639bb4}; !- Outlet Port

OS:Connection,
  {87621fb4-c27b-448f-bccc-ebc87010c8fd}, !- Handle
  {9b1f69d7-980e-4c95-b7b6-a6a0d25efba2}, !- Name
  {2e20eca7-ec77-46e1-99a6-233c2b438279}, !- Source Object
  3,                                      !- Outlet Port
  {6661832a-b720-4c56-a47f-e98032e26568}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f4c41039-a3ab-4383-9a33-23420a30034b}, !- Handle
  {ad589c0e-d8a6-44ad-900e-46aba9195013}, !- Name
  {6661832a-b720-4c56-a47f-e98032e26568}, !- Source Object
  6,                                      !- Outlet Port
  {27b194c2-379b-49b2-a9f1-9b860c0bf485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc678b4b-b2a0-4e3b-9a4f-40309a639bb4}, !- Handle
  {e548475c-0e62-41ff-9fa1-0214f068215b}, !- Name
  {27b194c2-379b-49b2-a9f1-9b860c0bf485}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  81;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {88af76f1-7147-4248-a190-6eefd24e1338}, !- Handle
  Zone Hospital Kitchen B end_b - Story Mid2 Reheat Coil Controller, !- Name
  {6661832a-b720-4c56-a47f-e98032e26568}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {66a777c5-3f87-4153-bd0a-5c1634ed6900}, !- Handle
  Zone Hospital Kitchen B end_b - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {041c4e30-11dd-44ca-95bd-4e5457d82550}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6661832a-b720-4c56-a47f-e98032e26568}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {196445ee-7f55-4ae5-921b-41bb440cb756}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4c57073f-c776-4d79-9b02-68df283a19bf}, !- Handle
  Zone Hospital Kitchen B end_b - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {196445ee-7f55-4ae5-921b-41bb440cb756}, !- Inlet Port
  {241e32c2-5901-4d28-8c44-9962fbf41b66}; !- Outlet Port

OS:Node,
  {e43087c0-e0ba-4a61-8d1a-82f13a04f1c8}, !- Handle
  Zone Hospital Kitchen B end_b - Story Mid2 Return Air Node, !- Name
  {fe6ae425-6026-41d3-81c0-541349fa75ff}, !- Inlet Port
  {128de0c2-41a6-45b1-8fbb-bcfb2c2b18db}; !- Outlet Port

OS:Connection,
  {241e32c2-5901-4d28-8c44-9962fbf41b66}, !- Handle
  {50cbba48-1fe9-4d91-bfa3-f7999a7d0445}, !- Name
  {4c57073f-c776-4d79-9b02-68df283a19bf}, !- Source Object
  3,                                      !- Outlet Port
  {c7fbecd6-bdfb-4e77-8515-79e9980f0193}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe6ae425-6026-41d3-81c0-541349fa75ff}, !- Handle
  {cb3d344d-30c2-4df4-b9da-0cf73b5d7f79}, !- Name
  {00b17d82-7cfe-44ed-801d-2aaa8b905547}, !- Source Object
  3,                                      !- Outlet Port
  {e43087c0-e0ba-4a61-8d1a-82f13a04f1c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {128de0c2-41a6-45b1-8fbb-bcfb2c2b18db}, !- Handle
  {af669aa2-6b32-4c5e-b618-88e93b1a8838}, !- Name
  {e43087c0-e0ba-4a61-8d1a-82f13a04f1c8}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {caa1db81-0676-4fb4-9e2f-f576a87341ef}, !- Handle
  Zone Hospital Kitchen B end_b - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {938ce136-38d7-4149-ae59-70df9087dd76}, !- Inlet Port
  {041c4e30-11dd-44ca-95bd-4e5457d82550}; !- Outlet Port

OS:Connection,
  {938ce136-38d7-4149-ae59-70df9087dd76}, !- Handle
  {2716e7b6-e814-4d15-95ca-a8f3741af03f}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  15,                                     !- Outlet Port
  {caa1db81-0676-4fb4-9e2f-f576a87341ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {041c4e30-11dd-44ca-95bd-4e5457d82550}, !- Handle
  {c907550f-2263-4733-a715-11f3c6782d88}, !- Name
  {caa1db81-0676-4fb4-9e2f-f576a87341ef}, !- Source Object
  3,                                      !- Outlet Port
  {66a777c5-3f87-4153-bd0a-5c1634ed6900}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {196445ee-7f55-4ae5-921b-41bb440cb756}, !- Handle
  {cc7875b2-18fe-40a9-a616-6844b3060397}, !- Name
  {66a777c5-3f87-4153-bd0a-5c1634ed6900}, !- Source Object
  12,                                     !- Outlet Port
  {4c57073f-c776-4d79-9b02-68df283a19bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f773854c-f2c7-44f4-9457-2ec03226c650}, !- Handle
  Zone Hospital Kitchen C  - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1316cec3-82ee-4f56-b3c7-5a7fa61a059e}, !- Water Inlet Node Name
  {86ec76ed-abf9-4959-ba7b-c912a5a6a60d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb7b6c13-5558-4a5d-839b-d4ea1e4d8856}, !- Handle
  Zone Hospital Kitchen C  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {cfd42994-f970-4a82-9423-3cf91e6834d7}, !- Inlet Port
  {1316cec3-82ee-4f56-b3c7-5a7fa61a059e}; !- Outlet Port

OS:Connection,
  {cfd42994-f970-4a82-9423-3cf91e6834d7}, !- Handle
  {c5bbfe64-3529-4184-8651-6a6de35766f5}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  82,                                     !- Outlet Port
  {fb7b6c13-5558-4a5d-839b-d4ea1e4d8856}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8054f3a-74ac-4888-adc8-2a93d6c45969}, !- Handle
  Zone Hospital Kitchen C  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {86ec76ed-abf9-4959-ba7b-c912a5a6a60d}, !- Inlet Port
  {a3e1674d-2e18-4ce4-9194-e9457175bf42}; !- Outlet Port

OS:Connection,
  {1316cec3-82ee-4f56-b3c7-5a7fa61a059e}, !- Handle
  {2d9c2693-af0b-4228-8f7e-9365a4a3118d}, !- Name
  {fb7b6c13-5558-4a5d-839b-d4ea1e4d8856}, !- Source Object
  3,                                      !- Outlet Port
  {f773854c-f2c7-44f4-9457-2ec03226c650}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {86ec76ed-abf9-4959-ba7b-c912a5a6a60d}, !- Handle
  {8c286073-fbb7-44d6-b966-18da0c880a3e}, !- Name
  {f773854c-f2c7-44f4-9457-2ec03226c650}, !- Source Object
  6,                                      !- Outlet Port
  {f8054f3a-74ac-4888-adc8-2a93d6c45969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3e1674d-2e18-4ce4-9194-e9457175bf42}, !- Handle
  {1deeb665-fdc0-4605-985b-e9536d705b6f}, !- Name
  {f8054f3a-74ac-4888-adc8-2a93d6c45969}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  82;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c9c3b3eb-a86e-4fab-8bf1-1645630a677f}, !- Handle
  Zone Hospital Kitchen C  - Story Mid2 Reheat Coil Controller, !- Name
  {f773854c-f2c7-44f4-9457-2ec03226c650}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b6c7f740-04ea-419a-8ef1-ff4e62e85e2e}, !- Handle
  Zone Hospital Kitchen C  - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {4180f4b0-3f71-4497-b42f-5c7bceaf9c25}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f773854c-f2c7-44f4-9457-2ec03226c650}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {62cc59ab-2fe6-4c48-bcb7-38bd573f7707}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2eee4f01-8d32-46f2-a509-d0c4b1ff9fab}, !- Handle
  Zone Hospital Kitchen C  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {62cc59ab-2fe6-4c48-bcb7-38bd573f7707}, !- Inlet Port
  {28c6cdc5-a44d-4828-b56c-0e0ce7a8ff7f}; !- Outlet Port

OS:Node,
  {8be0e4af-3b74-4b5a-b1a9-90f590990d04}, !- Handle
  Zone Hospital Kitchen C  - Story Mid2 Return Air Node, !- Name
  {844a5822-145c-4241-986d-219fbabbb4d2}, !- Inlet Port
  {246dae81-1e0e-4d95-8509-1bdd3835e359}; !- Outlet Port

OS:Connection,
  {28c6cdc5-a44d-4828-b56c-0e0ce7a8ff7f}, !- Handle
  {d457a062-0a59-4c2a-bd53-f3484fe40dbe}, !- Name
  {2eee4f01-8d32-46f2-a509-d0c4b1ff9fab}, !- Source Object
  3,                                      !- Outlet Port
  {53b1f150-af5a-470e-8675-f1b90229de24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {844a5822-145c-4241-986d-219fbabbb4d2}, !- Handle
  {330c2d5a-5f31-478f-ba9b-756635e798dc}, !- Name
  {45e48606-7c71-4607-b3f5-03c2d442de9f}, !- Source Object
  3,                                      !- Outlet Port
  {8be0e4af-3b74-4b5a-b1a9-90f590990d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {246dae81-1e0e-4d95-8509-1bdd3835e359}, !- Handle
  {87345a4e-8cee-4a04-87eb-4aff1aa57d1a}, !- Name
  {8be0e4af-3b74-4b5a-b1a9-90f590990d04}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {5539bdba-a4d8-459c-aa13-6ea0d61d5e30}, !- Handle
  Zone Hospital Kitchen C  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {24bfad89-2845-488f-a79e-51dc3b8e20de}, !- Inlet Port
  {4180f4b0-3f71-4497-b42f-5c7bceaf9c25}; !- Outlet Port

OS:Connection,
  {24bfad89-2845-488f-a79e-51dc3b8e20de}, !- Handle
  {363f82f2-5a5d-48d5-9d50-114d64c07640}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  16,                                     !- Outlet Port
  {5539bdba-a4d8-459c-aa13-6ea0d61d5e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4180f4b0-3f71-4497-b42f-5c7bceaf9c25}, !- Handle
  {e3745816-d887-41e9-9881-35dc4639b088}, !- Name
  {5539bdba-a4d8-459c-aa13-6ea0d61d5e30}, !- Source Object
  3,                                      !- Outlet Port
  {b6c7f740-04ea-419a-8ef1-ff4e62e85e2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62cc59ab-2fe6-4c48-bcb7-38bd573f7707}, !- Handle
  {f9f9d9f5-13d4-42e7-baf4-38bc5d60c22c}, !- Name
  {b6c7f740-04ea-419a-8ef1-ff4e62e85e2e}, !- Source Object
  12,                                     !- Outlet Port
  {2eee4f01-8d32-46f2-a509-d0c4b1ff9fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {efe87b17-0670-474e-bf04-d5bf57726b82}, !- Handle
  Zone Hospital Kitchen C end_b - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {74026c45-4cc1-4bf7-8b57-29386ff7937c}, !- Water Inlet Node Name
  {871d13c7-c06f-4e69-8f7c-d82e2c504249}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {31ffdae4-4158-4b2d-9204-38e6d325da16}, !- Handle
  Zone Hospital Kitchen C end_b - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {a57f07f1-e396-4c89-a6cd-2fb8e8c24957}, !- Inlet Port
  {74026c45-4cc1-4bf7-8b57-29386ff7937c}; !- Outlet Port

OS:Connection,
  {a57f07f1-e396-4c89-a6cd-2fb8e8c24957}, !- Handle
  {4a4d0c46-eed0-47d5-a975-7422ec47bdfc}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  83,                                     !- Outlet Port
  {31ffdae4-4158-4b2d-9204-38e6d325da16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08f9da47-51a6-4a60-816b-8cad2df9e7aa}, !- Handle
  Zone Hospital Kitchen C end_b - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {871d13c7-c06f-4e69-8f7c-d82e2c504249}, !- Inlet Port
  {2a0a0365-409b-4492-851f-567edecffe75}; !- Outlet Port

OS:Connection,
  {74026c45-4cc1-4bf7-8b57-29386ff7937c}, !- Handle
  {0038cabb-8adc-430d-87ce-1478f53a763e}, !- Name
  {31ffdae4-4158-4b2d-9204-38e6d325da16}, !- Source Object
  3,                                      !- Outlet Port
  {efe87b17-0670-474e-bf04-d5bf57726b82}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {871d13c7-c06f-4e69-8f7c-d82e2c504249}, !- Handle
  {4d91684a-77a3-41fd-93ca-11f4c712b9bf}, !- Name
  {efe87b17-0670-474e-bf04-d5bf57726b82}, !- Source Object
  6,                                      !- Outlet Port
  {08f9da47-51a6-4a60-816b-8cad2df9e7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a0a0365-409b-4492-851f-567edecffe75}, !- Handle
  {deed2cdc-420c-422f-9ca1-04f291b542db}, !- Name
  {08f9da47-51a6-4a60-816b-8cad2df9e7aa}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  83;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7efbb801-a417-463f-b2db-f972bf9705bd}, !- Handle
  Zone Hospital Kitchen C end_b - Story Mid2 Reheat Coil Controller, !- Name
  {efe87b17-0670-474e-bf04-d5bf57726b82}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {05f07e61-cfaa-4615-acfa-a58a567ee7d9}, !- Handle
  Zone Hospital Kitchen C end_b - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {01dcf9ca-61a1-4838-9ce5-7d7330a48468}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {efe87b17-0670-474e-bf04-d5bf57726b82}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {daa2defa-7732-4673-b48c-8ce8e374158e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b7eebeeb-5220-44a1-9731-917f130191d0}, !- Handle
  Zone Hospital Kitchen C end_b - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {daa2defa-7732-4673-b48c-8ce8e374158e}, !- Inlet Port
  {1c1eca62-2ee9-43b7-8d66-4aea8b77a36c}; !- Outlet Port

OS:Node,
  {646e4191-b222-452a-9042-589f133ea1ac}, !- Handle
  Zone Hospital Kitchen C end_b - Story Mid2 Return Air Node, !- Name
  {cf00d3e8-50c6-494d-bc78-e2fbac03be1b}, !- Inlet Port
  {79ccb1c9-d02d-4ebb-b191-974e853a39ff}; !- Outlet Port

OS:Connection,
  {1c1eca62-2ee9-43b7-8d66-4aea8b77a36c}, !- Handle
  {32b928e8-8cb9-4f1e-9112-d806a0122d99}, !- Name
  {b7eebeeb-5220-44a1-9731-917f130191d0}, !- Source Object
  3,                                      !- Outlet Port
  {925b472e-e2ae-47c3-a32f-de49dba0ca4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf00d3e8-50c6-494d-bc78-e2fbac03be1b}, !- Handle
  {d505ff7f-c7f8-46a6-b784-2bb546c5765c}, !- Name
  {5836ca35-28b6-4b2a-a316-0fb2f6c23f8c}, !- Source Object
  3,                                      !- Outlet Port
  {646e4191-b222-452a-9042-589f133ea1ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79ccb1c9-d02d-4ebb-b191-974e853a39ff}, !- Handle
  {ca93cbd3-899d-4a3e-acc1-817a4d8d1bd2}, !- Name
  {646e4191-b222-452a-9042-589f133ea1ac}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {d8bb2a5b-a1c3-48c8-a300-c924605e5a45}, !- Handle
  Zone Hospital Kitchen C end_b - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {075a853e-77d2-4f8a-9839-57c86a615bcd}, !- Inlet Port
  {01dcf9ca-61a1-4838-9ce5-7d7330a48468}; !- Outlet Port

OS:Connection,
  {075a853e-77d2-4f8a-9839-57c86a615bcd}, !- Handle
  {116ce471-4d2f-4a2c-bb3c-99b3efe26c58}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  17,                                     !- Outlet Port
  {d8bb2a5b-a1c3-48c8-a300-c924605e5a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01dcf9ca-61a1-4838-9ce5-7d7330a48468}, !- Handle
  {fba969eb-3311-4d5d-83c3-4a0468b33d23}, !- Name
  {d8bb2a5b-a1c3-48c8-a300-c924605e5a45}, !- Source Object
  3,                                      !- Outlet Port
  {05f07e61-cfaa-4615-acfa-a58a567ee7d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {daa2defa-7732-4673-b48c-8ce8e374158e}, !- Handle
  {af63df71-d930-41b5-b80a-ff49b0dcc245}, !- Name
  {05f07e61-cfaa-4615-acfa-a58a567ee7d9}, !- Source Object
  12,                                     !- Outlet Port
  {b7eebeeb-5220-44a1-9731-917f130191d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9df493bd-2e21-4245-8708-9af9305e2e62}, !- Handle
  Zone Hospital Lobby A  - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f16e5f76-bc1f-4944-a7d1-02e7ced2858f}, !- Water Inlet Node Name
  {3be40430-f198-4c5a-84d4-6665854d7f99}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {99af2254-a98d-4aa3-93e4-04099c977907}, !- Handle
  Zone Hospital Lobby A  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {b6cbedaa-ee67-4d57-9bae-01f526e68f0a}, !- Inlet Port
  {f16e5f76-bc1f-4944-a7d1-02e7ced2858f}; !- Outlet Port

OS:Connection,
  {b6cbedaa-ee67-4d57-9bae-01f526e68f0a}, !- Handle
  {9fbbe9d0-f20d-41ad-b943-74d345c48fee}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  84,                                     !- Outlet Port
  {99af2254-a98d-4aa3-93e4-04099c977907}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aea60725-e4d7-4c6f-8749-6d7e88304471}, !- Handle
  Zone Hospital Lobby A  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {3be40430-f198-4c5a-84d4-6665854d7f99}, !- Inlet Port
  {4a21be01-240e-45fb-8d84-553fd52e4433}; !- Outlet Port

OS:Connection,
  {f16e5f76-bc1f-4944-a7d1-02e7ced2858f}, !- Handle
  {240518c3-2873-4de9-9392-9406b009ecb2}, !- Name
  {99af2254-a98d-4aa3-93e4-04099c977907}, !- Source Object
  3,                                      !- Outlet Port
  {9df493bd-2e21-4245-8708-9af9305e2e62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3be40430-f198-4c5a-84d4-6665854d7f99}, !- Handle
  {a5356234-7b53-43fb-85a8-c4b3dacf7dbf}, !- Name
  {9df493bd-2e21-4245-8708-9af9305e2e62}, !- Source Object
  6,                                      !- Outlet Port
  {aea60725-e4d7-4c6f-8749-6d7e88304471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a21be01-240e-45fb-8d84-553fd52e4433}, !- Handle
  {6cd0a018-6b6b-426e-8c1d-ff555e1d02c8}, !- Name
  {aea60725-e4d7-4c6f-8749-6d7e88304471}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  84;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2546a5d8-fd25-45e1-92fb-ea0aa80b688d}, !- Handle
  Zone Hospital Lobby A  - Story Mid2 Reheat Coil Controller, !- Name
  {9df493bd-2e21-4245-8708-9af9305e2e62}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00e1a7e9-91c8-42fb-9280-c5d2ce77840b}, !- Handle
  Zone Hospital Lobby A  - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {414ee931-25b1-4f3c-9327-57d4d83b6c05}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9df493bd-2e21-4245-8708-9af9305e2e62}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1776705e-6b4f-4aba-b1e6-c5bf71ffabc6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {49814363-048d-4a01-90fd-3363680d275f}, !- Handle
  Zone Hospital Lobby A  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {1776705e-6b4f-4aba-b1e6-c5bf71ffabc6}, !- Inlet Port
  {2dbda55e-86b4-4dcb-90f1-a0fc328733a4}; !- Outlet Port

OS:Node,
  {52fca844-5dbc-4c6a-a4e1-6e75f9d5e884}, !- Handle
  Zone Hospital Lobby A  - Story Mid2 Return Air Node, !- Name
  {33f9925a-d932-4b01-8469-8b625e5ccf50}, !- Inlet Port
  {be2e5139-ffc2-499a-abea-bc24af08fdc7}; !- Outlet Port

OS:Connection,
  {2dbda55e-86b4-4dcb-90f1-a0fc328733a4}, !- Handle
  {d3c40084-8916-4d9f-80b9-1f532f23d536}, !- Name
  {49814363-048d-4a01-90fd-3363680d275f}, !- Source Object
  3,                                      !- Outlet Port
  {5d9b5088-db1e-472c-86da-10206d4545d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33f9925a-d932-4b01-8469-8b625e5ccf50}, !- Handle
  {fd708f2a-ef88-432a-b372-29bf3c39eb31}, !- Name
  {9686087a-a38b-42bc-8ab6-0af602aac8bd}, !- Source Object
  3,                                      !- Outlet Port
  {52fca844-5dbc-4c6a-a4e1-6e75f9d5e884}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be2e5139-ffc2-499a-abea-bc24af08fdc7}, !- Handle
  {dbdfd544-4cfd-492d-b606-4c964a144591}, !- Name
  {52fca844-5dbc-4c6a-a4e1-6e75f9d5e884}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {a1c62e3a-66a8-4897-a100-5f131a7f82e6}, !- Handle
  Zone Hospital Lobby A  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {088f2804-a7ee-493e-a6b7-8eb26a124856}, !- Inlet Port
  {414ee931-25b1-4f3c-9327-57d4d83b6c05}; !- Outlet Port

OS:Connection,
  {088f2804-a7ee-493e-a6b7-8eb26a124856}, !- Handle
  {0ea470e0-b646-43a4-8f4b-e1f658569303}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  18,                                     !- Outlet Port
  {a1c62e3a-66a8-4897-a100-5f131a7f82e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {414ee931-25b1-4f3c-9327-57d4d83b6c05}, !- Handle
  {e33a1aab-a727-44bf-ab78-b062f9a5cc4f}, !- Name
  {a1c62e3a-66a8-4897-a100-5f131a7f82e6}, !- Source Object
  3,                                      !- Outlet Port
  {00e1a7e9-91c8-42fb-9280-c5d2ce77840b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1776705e-6b4f-4aba-b1e6-c5bf71ffabc6}, !- Handle
  {d0377d5c-95c2-46b0-b5f4-e064526c7c60}, !- Name
  {00e1a7e9-91c8-42fb-9280-c5d2ce77840b}, !- Source Object
  12,                                     !- Outlet Port
  {49814363-048d-4a01-90fd-3363680d275f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9b321f44-3897-4997-8c49-2fdaf59a866f}, !- Handle
  Zone Hospital Lobby B  - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {50e4976a-f78a-4cf0-bbb3-06586740242f}, !- Water Inlet Node Name
  {ee4a7bca-289c-4f39-804b-d722034e91c1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d454e9dd-f819-4511-aff7-ca981a5419e5}, !- Handle
  Zone Hospital Lobby B  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {eff42329-b715-4de0-a53a-961f3674c387}, !- Inlet Port
  {50e4976a-f78a-4cf0-bbb3-06586740242f}; !- Outlet Port

OS:Connection,
  {eff42329-b715-4de0-a53a-961f3674c387}, !- Handle
  {c0054ff5-4e67-4d07-9948-20a4552a3b19}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  85,                                     !- Outlet Port
  {d454e9dd-f819-4511-aff7-ca981a5419e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3f1a170-ed7f-4250-b400-76b1492226a9}, !- Handle
  Zone Hospital Lobby B  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {ee4a7bca-289c-4f39-804b-d722034e91c1}, !- Inlet Port
  {c543c7df-f6ab-437e-bfe0-9a7cde76423e}; !- Outlet Port

OS:Connection,
  {50e4976a-f78a-4cf0-bbb3-06586740242f}, !- Handle
  {0367e7f7-deeb-40a6-84f0-03e8b75342e3}, !- Name
  {d454e9dd-f819-4511-aff7-ca981a5419e5}, !- Source Object
  3,                                      !- Outlet Port
  {9b321f44-3897-4997-8c49-2fdaf59a866f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ee4a7bca-289c-4f39-804b-d722034e91c1}, !- Handle
  {87d08817-36d5-4474-8b9d-577b7ba7128b}, !- Name
  {9b321f44-3897-4997-8c49-2fdaf59a866f}, !- Source Object
  6,                                      !- Outlet Port
  {d3f1a170-ed7f-4250-b400-76b1492226a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c543c7df-f6ab-437e-bfe0-9a7cde76423e}, !- Handle
  {65e96585-6b06-43ba-8e80-30fb90e85cb3}, !- Name
  {d3f1a170-ed7f-4250-b400-76b1492226a9}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  85;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {448bb34a-0a08-456f-85ab-67957c8142fc}, !- Handle
  Zone Hospital Lobby B  - Story Mid2 Reheat Coil Controller, !- Name
  {9b321f44-3897-4997-8c49-2fdaf59a866f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a6ced7db-4fff-4e34-9668-ed8b3e8c2a9a}, !- Handle
  Zone Hospital Lobby B  - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {435e1640-1aa6-4ac0-abfd-efce351daf02}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9b321f44-3897-4997-8c49-2fdaf59a866f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {145d22c3-e8d7-4d96-84d8-27f347605a3a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6e17dcb5-1fb1-4652-b08a-9ba2bcc25d8f}, !- Handle
  Zone Hospital Lobby B  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {145d22c3-e8d7-4d96-84d8-27f347605a3a}, !- Inlet Port
  {f0cd62a0-ab66-487f-8eec-513a9b792bb5}; !- Outlet Port

OS:Node,
  {999c9842-e4e6-479f-b97c-a7bf995be4dc}, !- Handle
  Zone Hospital Lobby B  - Story Mid2 Return Air Node, !- Name
  {e20fb740-f5de-4134-81d8-831acd3fa601}, !- Inlet Port
  {c1fb7f33-b452-4dda-b89a-5bacdfccffd3}; !- Outlet Port

OS:Connection,
  {f0cd62a0-ab66-487f-8eec-513a9b792bb5}, !- Handle
  {a7e9dab2-d842-482b-965b-f08b27166158}, !- Name
  {6e17dcb5-1fb1-4652-b08a-9ba2bcc25d8f}, !- Source Object
  3,                                      !- Outlet Port
  {dcb0f805-de35-441c-ab58-ced1e00142be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e20fb740-f5de-4134-81d8-831acd3fa601}, !- Handle
  {c997cc5d-306b-46b7-9258-f2ceacfa749c}, !- Name
  {2e834b26-8686-4859-9fc7-0f5beac4c08d}, !- Source Object
  3,                                      !- Outlet Port
  {999c9842-e4e6-479f-b97c-a7bf995be4dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1fb7f33-b452-4dda-b89a-5bacdfccffd3}, !- Handle
  {71e6e379-e8f5-4a46-b935-019afad2de7d}, !- Name
  {999c9842-e4e6-479f-b97c-a7bf995be4dc}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {66afd6e0-6257-4985-966f-2bf1dba8e906}, !- Handle
  Zone Hospital Lobby B  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {032e9660-0002-4467-bccf-7877ecdbf414}, !- Inlet Port
  {435e1640-1aa6-4ac0-abfd-efce351daf02}; !- Outlet Port

OS:Connection,
  {032e9660-0002-4467-bccf-7877ecdbf414}, !- Handle
  {36b9e873-cefd-47b1-b31a-99c46154dbfa}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  19,                                     !- Outlet Port
  {66afd6e0-6257-4985-966f-2bf1dba8e906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {435e1640-1aa6-4ac0-abfd-efce351daf02}, !- Handle
  {cbafdcae-4378-4f99-9dc2-bf6e7e46f14d}, !- Name
  {66afd6e0-6257-4985-966f-2bf1dba8e906}, !- Source Object
  3,                                      !- Outlet Port
  {a6ced7db-4fff-4e34-9668-ed8b3e8c2a9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {145d22c3-e8d7-4d96-84d8-27f347605a3a}, !- Handle
  {f855e3e7-ad71-4538-bee6-9076866f6e77}, !- Name
  {a6ced7db-4fff-4e34-9668-ed8b3e8c2a9a}, !- Source Object
  12,                                     !- Outlet Port
  {6e17dcb5-1fb1-4652-b08a-9ba2bcc25d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5a2e38d2-dcc5-4233-8a1d-c10afa57c65f}, !- Handle
  Zone Hospital Lobby C  - Story Mid2 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3be079e1-daf9-43ec-8a44-f7f9fe2ba646}, !- Water Inlet Node Name
  {639e2d13-369c-4878-bf9c-3b015596b1d1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a57060c-f4e4-4a47-905b-cbbfc7bf2d6a}, !- Handle
  Zone Hospital Lobby C  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {f812d42a-6a32-4292-9490-91715bf8a906}, !- Inlet Port
  {3be079e1-daf9-43ec-8a44-f7f9fe2ba646}; !- Outlet Port

OS:Connection,
  {f812d42a-6a32-4292-9490-91715bf8a906}, !- Handle
  {eeea9aa6-4833-44f9-95ba-b24f2a148f0a}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  86,                                     !- Outlet Port
  {8a57060c-f4e4-4a47-905b-cbbfc7bf2d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e37d2ff2-9265-4801-8abe-18b3b7b3de4d}, !- Handle
  Zone Hospital Lobby C  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {639e2d13-369c-4878-bf9c-3b015596b1d1}, !- Inlet Port
  {03190b08-c882-408b-922a-a676455f2660}; !- Outlet Port

OS:Connection,
  {3be079e1-daf9-43ec-8a44-f7f9fe2ba646}, !- Handle
  {99666ac0-4db2-4b33-83e0-f3245547caed}, !- Name
  {8a57060c-f4e4-4a47-905b-cbbfc7bf2d6a}, !- Source Object
  3,                                      !- Outlet Port
  {5a2e38d2-dcc5-4233-8a1d-c10afa57c65f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {639e2d13-369c-4878-bf9c-3b015596b1d1}, !- Handle
  {4565af6b-1094-4ba4-b436-28929cd2b58a}, !- Name
  {5a2e38d2-dcc5-4233-8a1d-c10afa57c65f}, !- Source Object
  6,                                      !- Outlet Port
  {e37d2ff2-9265-4801-8abe-18b3b7b3de4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03190b08-c882-408b-922a-a676455f2660}, !- Handle
  {5ea765b0-edf8-45e2-8f7d-f577a9c611cf}, !- Name
  {e37d2ff2-9265-4801-8abe-18b3b7b3de4d}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  86;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5ac78d4d-451e-48bc-9bb5-e7fc1f6f2422}, !- Handle
  Zone Hospital Lobby C  - Story Mid2 Reheat Coil Controller, !- Name
  {5a2e38d2-dcc5-4233-8a1d-c10afa57c65f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d4ebb135-39a2-4bb6-8a58-e03840ccf8d4}, !- Handle
  Zone Hospital Lobby C  - Story Mid2 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {e38a0765-a3e2-4baa-95c3-7416da318391}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5a2e38d2-dcc5-4233-8a1d-c10afa57c65f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {48a91a30-59a8-4634-a98f-c085053e8556}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b7b22c9a-5959-4672-afbf-dc1bea530faf}, !- Handle
  Zone Hospital Lobby C  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {48a91a30-59a8-4634-a98f-c085053e8556}, !- Inlet Port
  {bee2cc8e-337a-4b1a-a054-82d8453ca730}; !- Outlet Port

OS:Node,
  {5e379d25-cbec-49a5-972a-0478b95a1c0b}, !- Handle
  Zone Hospital Lobby C  - Story Mid2 Return Air Node, !- Name
  {c898cb23-fda2-4768-a82d-2f19f806489e}, !- Inlet Port
  {5dc37eaa-4253-4e95-97b4-ee07a3c43d88}; !- Outlet Port

OS:Connection,
  {bee2cc8e-337a-4b1a-a054-82d8453ca730}, !- Handle
  {0d3fd07d-a1b0-458c-9e01-961d52ab26d8}, !- Name
  {b7b22c9a-5959-4672-afbf-dc1bea530faf}, !- Source Object
  3,                                      !- Outlet Port
  {0aa70887-f0f9-4e58-b86e-4743fe95fad0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c898cb23-fda2-4768-a82d-2f19f806489e}, !- Handle
  {729346ad-882a-4173-a53e-8c6c2e69f110}, !- Name
  {b15c04da-634f-463b-8667-62fed0650a2e}, !- Source Object
  3,                                      !- Outlet Port
  {5e379d25-cbec-49a5-972a-0478b95a1c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc37eaa-4253-4e95-97b4-ee07a3c43d88}, !- Handle
  {99de2788-3b45-4f9f-986a-d2b9f2373ef0}, !- Name
  {5e379d25-cbec-49a5-972a-0478b95a1c0b}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d81b1-0620-431b-b613-31570750b96f}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {9db3fbd4-71df-40c3-b811-ac6dbe058161}, !- Handle
  Zone Hospital Lobby C  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {630f3f85-01de-42f6-bea4-89f03737e87a}, !- Inlet Port
  {e38a0765-a3e2-4baa-95c3-7416da318391}; !- Outlet Port

OS:Connection,
  {630f3f85-01de-42f6-bea4-89f03737e87a}, !- Handle
  {8566d060-bfba-493d-beaa-0ab1678c6c58}, !- Name
  {aaa5986d-ec38-416a-91ff-374d214a6d60}, !- Source Object
  20,                                     !- Outlet Port
  {9db3fbd4-71df-40c3-b811-ac6dbe058161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e38a0765-a3e2-4baa-95c3-7416da318391}, !- Handle
  {f4f5a14a-1516-4ab7-94f1-bdadc7e8c773}, !- Name
  {9db3fbd4-71df-40c3-b811-ac6dbe058161}, !- Source Object
  3,                                      !- Outlet Port
  {d4ebb135-39a2-4bb6-8a58-e03840ccf8d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48a91a30-59a8-4634-a98f-c085053e8556}, !- Handle
  {a80afee6-c1fd-4950-b59c-d4a4927b4611}, !- Name
  {d4ebb135-39a2-4bb6-8a58-e03840ccf8d4}, !- Source Object
  12,                                     !- Outlet Port
  {b7b22c9a-5959-4672-afbf-dc1bea530faf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {88ad4618-19af-4269-a8df-87d1942238c7}, !- Handle
  6 Zone VAV 2,                           !- Name
  ,                                       !- Controller List Name
  {c4073f05-152e-4acb-9b23-9d0c7ed9c4f9}, !- Availability Schedule
  {b897fd87-3012-4017-8ae6-440313bbde70}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {27a3fcc8-b15c-4a1a-8efc-6f45a86e1af8}, !- Supply Side Inlet Node Name
  {84ff3b55-cdb8-4756-8ca2-3b1420d26e42}, !- Demand Side Outlet Node Name
  {676ff162-772f-40de-9174-3a1fb070ac3e}, !- Demand Side Inlet Node A
  {38e26a53-60bc-4b18-af16-8ce133c0130d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ce9f26ad-9340-4323-99ed-48457e584ca5}, !- Demand Mixer Name
  {178095ce-04d9-42ed-a655-668b2c0973b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c59a2df4-639d-4a56-9fa0-6a543b644e03}, !- Handle
  6 Zone VAV 2 Supply Inlet Node,         !- Name
  {27a3fcc8-b15c-4a1a-8efc-6f45a86e1af8}, !- Inlet Port
  {f5e99d6d-4e2f-455d-bf18-217f3f1b95a0}; !- Outlet Port

OS:Node,
  {5a98e35f-19f1-46f5-96da-11efc0831e04}, !- Handle
  6 Zone VAV 2 Supply Outlet Node,        !- Name
  {b33b1f05-fbbf-4d50-9034-bf73f74d7f36}, !- Inlet Port
  {38e26a53-60bc-4b18-af16-8ce133c0130d}; !- Outlet Port

OS:Connection,
  {27a3fcc8-b15c-4a1a-8efc-6f45a86e1af8}, !- Handle
  {e6173cd6-b02f-4a31-8fc1-101ad6813fd1}, !- Name
  {88ad4618-19af-4269-a8df-87d1942238c7}, !- Source Object
  8,                                      !- Outlet Port
  {c59a2df4-639d-4a56-9fa0-6a543b644e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38e26a53-60bc-4b18-af16-8ce133c0130d}, !- Handle
  {21afd480-0d5e-4036-9260-8bf65de3d4f0}, !- Name
  {5a98e35f-19f1-46f5-96da-11efc0831e04}, !- Source Object
  3,                                      !- Outlet Port
  {88ad4618-19af-4269-a8df-87d1942238c7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2c60328d-6854-40e4-950a-930ee58674ac}, !- Handle
  6 Zone VAV 2 Demand Inlet Node,         !- Name
  {676ff162-772f-40de-9174-3a1fb070ac3e}, !- Inlet Port
  {76808484-26a1-429f-a1a6-359b2fa3e4aa}; !- Outlet Port

OS:Node,
  {f9cfdc45-dbc4-4c36-b9b1-1f81a91dd8a6}, !- Handle
  6 Zone VAV 2 Demand Outlet Node,        !- Name
  {d471966a-dd8f-4530-8c08-9cd053962475}, !- Inlet Port
  {84ff3b55-cdb8-4756-8ca2-3b1420d26e42}; !- Outlet Port

OS:Node,
  {f1b8381f-0809-4b85-a43c-f0694412f6c5}, !- Handle
  Zone Hospital Lobby A  - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {b047642c-d653-494a-af38-c55c4c76d9e5}, !- Inlet Port
  {1b21a352-51fc-4ce8-bab0-5dcf3c083bf7}; !- Outlet Port

OS:Connection,
  {676ff162-772f-40de-9174-3a1fb070ac3e}, !- Handle
  {b6a575bd-bb9d-4ecc-ad4c-f4d7f4b0c5bb}, !- Name
  {88ad4618-19af-4269-a8df-87d1942238c7}, !- Source Object
  10,                                     !- Outlet Port
  {2c60328d-6854-40e4-950a-930ee58674ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84ff3b55-cdb8-4756-8ca2-3b1420d26e42}, !- Handle
  {f3949332-4f9f-4f2a-9355-8233a1496c25}, !- Name
  {f9cfdc45-dbc4-4c36-b9b1-1f81a91dd8a6}, !- Source Object
  3,                                      !- Outlet Port
  {88ad4618-19af-4269-a8df-87d1942238c7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {178095ce-04d9-42ed-a655-668b2c0973b8}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {76808484-26a1-429f-a1a6-359b2fa3e4aa}, !- Inlet Node Name
  {aeac98d8-a5d7-4945-82a7-0980d2bd4cce}, !- Outlet Node Name 1
  {3aa17c73-bdde-4a06-b2be-d0d173b16469}, !- Outlet Node Name 2
  {00fbb0bc-65d4-45d4-80d3-f7b9eee924ee}, !- Outlet Node Name 3
  {c3f52cae-83e5-4813-9e74-5dc950a103ff}, !- Outlet Node Name 4
  {b9918ed0-1916-4b60-b072-4c04eeb15d13}, !- Outlet Node Name 5
  {bf9ff3dd-2276-40bd-a46b-1ac65fcb6960}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {ce9f26ad-9340-4323-99ed-48457e584ca5}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {d471966a-dd8f-4530-8c08-9cd053962475}, !- Outlet Node Name
  {9f2e42f4-5172-464e-8a72-f22a04769708}, !- Inlet Node Name 1
  {4fe15a05-1aa5-43e3-a8cc-254e15dd7277}, !- Inlet Node Name 2
  {8278f48f-6844-4da0-8509-88486b083c9f}, !- Inlet Node Name 3
  {099ea255-da39-4156-952b-7ab56c42fd3b}, !- Inlet Node Name 4
  {9f1ac9e5-f873-451b-b5d3-25c8bd5ffe98}, !- Inlet Node Name 5
  {fd60ae32-a722-4730-b0c5-522331ecc78a}; !- Inlet Node Name 6

OS:Connection,
  {76808484-26a1-429f-a1a6-359b2fa3e4aa}, !- Handle
  {78c3b730-bb91-4023-9bc3-776f220a913a}, !- Name
  {2c60328d-6854-40e4-950a-930ee58674ac}, !- Source Object
  3,                                      !- Outlet Port
  {178095ce-04d9-42ed-a655-668b2c0973b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d471966a-dd8f-4530-8c08-9cd053962475}, !- Handle
  {8a122df1-ccce-42bf-a6c6-e095fb037378}, !- Name
  {ce9f26ad-9340-4323-99ed-48457e584ca5}, !- Source Object
  2,                                      !- Outlet Port
  {f9cfdc45-dbc4-4c36-b9b1-1f81a91dd8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3fd010e7-a64c-41bf-9920-0980266da186}, !- Handle
  {88ad4618-19af-4269-a8df-87d1942238c7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b897fd87-3012-4017-8ae6-440313bbde70}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {321748eb-28b1-468d-90a8-88481024eda9}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {359b9518-2a5c-4a3f-912a-014d359a4df3}, !- Handle
  Supply Air Temp - 55.0F 5,              !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {702396ec-685b-4f98-a550-45f37e76be60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {702396ec-685b-4f98-a550-45f37e76be60}, !- Handle
  Supply Air Temp - 55.0F Default 5,      !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ae2da1d7-c87e-4bfe-a62c-cf0e770fce61}, !- Handle
  6 Zone VAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {359b9518-2a5c-4a3f-912a-014d359a4df3}, !- Schedule Name
  {5a98e35f-19f1-46f5-96da-11efc0831e04}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {294f744b-8950-4589-b110-cf045d5a04af}, !- Handle
  6 Zone VAV 2 Fan,                       !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5bd36bf8-65f2-483c-a213-ea0a8d446064}, !- Air Inlet Node Name
  {b33b1f05-fbbf-4d50-9034-bf73f74d7f36}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {b33b1f05-fbbf-4d50-9034-bf73f74d7f36}, !- Handle
  {2b67c2f9-4711-4652-a8d1-8e07e49f663d}, !- Name
  {294f744b-8950-4589-b110-cf045d5a04af}, !- Source Object
  17,                                     !- Outlet Port
  {5a98e35f-19f1-46f5-96da-11efc0831e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7658c936-8494-40d2-8e91-5a705dea4385}, !- Handle
  6 Zone VAV 2 Main Htg Coil,             !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c4b72509-ee78-4785-81a5-1ce84cf5bccb}, !- Water Inlet Node Name
  {685a9b15-470c-4e16-b62b-68bae6038452}, !- Water Outlet Node Name
  {65d18566-b643-44ea-acb3-66a532845ef7}, !- Air Inlet Node Name
  {67e74109-6705-4f6b-b6b9-19a8d21dca02}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bd3a727c-2043-4573-bdc4-e2e7da6a714b}, !- Handle
  6 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Name
  {6bf241c8-7ff0-4dd9-b50d-5c60b2070a42}, !- Inlet Port
  {c4b72509-ee78-4785-81a5-1ce84cf5bccb}; !- Outlet Port

OS:Connection,
  {6bf241c8-7ff0-4dd9-b50d-5c60b2070a42}, !- Handle
  {511e8579-3d53-45c9-a5a7-c2f8080a0783}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  87,                                     !- Outlet Port
  {bd3a727c-2043-4573-bdc4-e2e7da6a714b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ff8fcf5-cdfd-4999-a8d5-da1d87d0902c}, !- Handle
  6 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Name
  {685a9b15-470c-4e16-b62b-68bae6038452}, !- Inlet Port
  {7286333f-8766-427c-8a2f-9b684bad52cf}; !- Outlet Port

OS:Connection,
  {c4b72509-ee78-4785-81a5-1ce84cf5bccb}, !- Handle
  {898024c1-9576-430e-9576-c9343588a844}, !- Name
  {bd3a727c-2043-4573-bdc4-e2e7da6a714b}, !- Source Object
  3,                                      !- Outlet Port
  {7658c936-8494-40d2-8e91-5a705dea4385}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {685a9b15-470c-4e16-b62b-68bae6038452}, !- Handle
  {598f56e2-2bb8-45ae-864c-aef050d4cf4c}, !- Name
  {7658c936-8494-40d2-8e91-5a705dea4385}, !- Source Object
  6,                                      !- Outlet Port
  {2ff8fcf5-cdfd-4999-a8d5-da1d87d0902c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7286333f-8766-427c-8a2f-9b684bad52cf}, !- Handle
  {0342241d-0a83-4575-9ab8-6330fba47932}, !- Name
  {2ff8fcf5-cdfd-4999-a8d5-da1d87d0902c}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  87;                                     !- Inlet Port

OS:Node,
  {5e314ed5-7919-440a-bd04-57044d127762}, !- Handle
  6 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Name
  {67e74109-6705-4f6b-b6b9-19a8d21dca02}, !- Inlet Port
  {5bd36bf8-65f2-483c-a213-ea0a8d446064}; !- Outlet Port

OS:Connection,
  {67e74109-6705-4f6b-b6b9-19a8d21dca02}, !- Handle
  {900fc0aa-d297-42a9-861b-0552d23dbfc9}, !- Name
  {7658c936-8494-40d2-8e91-5a705dea4385}, !- Source Object
  8,                                      !- Outlet Port
  {5e314ed5-7919-440a-bd04-57044d127762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd36bf8-65f2-483c-a213-ea0a8d446064}, !- Handle
  {e6f2ee63-bd8d-426a-ac14-c7f9f1a1ec9e}, !- Name
  {5e314ed5-7919-440a-bd04-57044d127762}, !- Source Object
  3,                                      !- Outlet Port
  {294f744b-8950-4589-b110-cf045d5a04af}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bbec5766-22d4-4e2f-82df-06d3b2407ec0}, !- Handle
  6 Zone VAV 2 Main Htg Coil Controller,  !- Name
  {7658c936-8494-40d2-8e91-5a705dea4385}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {da561c2a-8530-4093-b1b5-4d504ce8f5d4}, !- Handle
  6 Zone VAV 2 Clg Coil,                  !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a02f2a89-8958-4cee-939d-7baf4cd84b47}, !- Water Inlet Node Name
  {9acc68d6-d89c-413e-acdd-5a3892f8cd51}, !- Water Outlet Node Name
  {0bb956a8-7bda-4857-8df9-7f36b40cfe43}, !- Air Inlet Node Name
  {3c527ec3-9b8b-46d0-9fbe-cdac1bbba78d}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b6913919-b29a-481d-899f-7c521467f48f}, !- Handle
  6 Zone VAV 2 Clg Coil Inlet Water Node, !- Name
  {00cdd419-0cfd-462e-beda-dd44adf5bd24}, !- Inlet Port
  {a02f2a89-8958-4cee-939d-7baf4cd84b47}; !- Outlet Port

OS:Connection,
  {00cdd419-0cfd-462e-beda-dd44adf5bd24}, !- Handle
  {8e0a7009-f62a-4fe6-9a19-23233ad670a3}, !- Name
  {3abcfe28-b08f-4e0a-8514-ac0488a5819d}, !- Source Object
  9,                                      !- Outlet Port
  {b6913919-b29a-481d-899f-7c521467f48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {776253b3-599a-49dc-81e1-936305348829}, !- Handle
  6 Zone VAV 2 Clg Coil Outlet Water Node, !- Name
  {9acc68d6-d89c-413e-acdd-5a3892f8cd51}, !- Inlet Port
  {0b0b43ff-f920-4673-9c54-9656cece1638}; !- Outlet Port

OS:Connection,
  {a02f2a89-8958-4cee-939d-7baf4cd84b47}, !- Handle
  {b22fd1b0-d7c1-48f9-a8f0-7d51eeef5001}, !- Name
  {b6913919-b29a-481d-899f-7c521467f48f}, !- Source Object
  3,                                      !- Outlet Port
  {da561c2a-8530-4093-b1b5-4d504ce8f5d4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9acc68d6-d89c-413e-acdd-5a3892f8cd51}, !- Handle
  {07873088-2177-492d-a6a2-2f0ce6593bf1}, !- Name
  {da561c2a-8530-4093-b1b5-4d504ce8f5d4}, !- Source Object
  11,                                     !- Outlet Port
  {776253b3-599a-49dc-81e1-936305348829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b0b43ff-f920-4673-9c54-9656cece1638}, !- Handle
  {f77e5a25-6dd0-4f40-b6fe-00af6beb231f}, !- Name
  {776253b3-599a-49dc-81e1-936305348829}, !- Source Object
  3,                                      !- Outlet Port
  {5b1cb3c4-5f82-4aaf-912d-b2785d35fe06}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0e01b43f-cd7f-42c0-9e3b-fbc7edecca2b}, !- Handle
  6 Zone VAV 2 Clg Coil Outlet Air Node,  !- Name
  {3c527ec3-9b8b-46d0-9fbe-cdac1bbba78d}, !- Inlet Port
  {65d18566-b643-44ea-acb3-66a532845ef7}; !- Outlet Port

OS:Connection,
  {3c527ec3-9b8b-46d0-9fbe-cdac1bbba78d}, !- Handle
  {51079e0f-2d16-44cb-9784-fa491468ac76}, !- Name
  {da561c2a-8530-4093-b1b5-4d504ce8f5d4}, !- Source Object
  13,                                     !- Outlet Port
  {0e01b43f-cd7f-42c0-9e3b-fbc7edecca2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d18566-b643-44ea-acb3-66a532845ef7}, !- Handle
  {58bbd855-ef15-4038-a00a-cd63f13f30a2}, !- Name
  {0e01b43f-cd7f-42c0-9e3b-fbc7edecca2b}, !- Source Object
  3,                                      !- Outlet Port
  {7658c936-8494-40d2-8e91-5a705dea4385}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4e416051-672f-4003-8d40-fb4595c99523}, !- Handle
  6 Zone VAV 2 Clg Coil Controller,       !- Name
  {da561c2a-8530-4093-b1b5-4d504ce8f5d4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {227b75c6-1c70-4d9a-8c3d-2fb1c0ce4b8a}, !- Handle
  6 Zone VAV 2 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c4073f05-152e-4acb-9b23-9d0c7ed9c4f9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bd749392-052a-429d-b9ba-2cae8065d832}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bd749392-052a-429d-b9ba-2cae8065d832}, !- Handle
  6 Zone VAV 2 Vent Controller,           !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {70e43daf-3eee-4d3e-8b2b-88d3130abe06}, !- Handle
  6 Zone VAV 2 OA System,                 !- Name
  {227b75c6-1c70-4d9a-8c3d-2fb1c0ce4b8a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d326e0da-9faa-4c82-a0b0-4483d3b89cfa}, !- Mixed Air Node Name
  {54e1b844-dda5-477e-b705-fac1e91a8dd0}, !- Outdoor Air Stream Node Name
  {966bf5ab-601c-4e91-aa70-d3f723b9df17}, !- Relief Air Stream Node Name
  {f5e99d6d-4e2f-455d-bf18-217f3f1b95a0}; !- Return Air Stream Node Name

OS:Node,
  {53032dca-e2e3-4fe5-9bf5-eef4be658e4d}, !- Handle
  6 Zone VAV 2 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {54e1b844-dda5-477e-b705-fac1e91a8dd0}; !- Outlet Port

OS:Connection,
  {54e1b844-dda5-477e-b705-fac1e91a8dd0}, !- Handle
  {86b936f3-32be-49e1-983f-814cf1f415fb}, !- Name
  {53032dca-e2e3-4fe5-9bf5-eef4be658e4d}, !- Source Object
  3,                                      !- Outlet Port
  {70e43daf-3eee-4d3e-8b2b-88d3130abe06}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8acf5f6d-729f-4de6-9033-6b01e1184512}, !- Handle
  6 Zone VAV 2 Relief Air Node,           !- Name
  {966bf5ab-601c-4e91-aa70-d3f723b9df17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {966bf5ab-601c-4e91-aa70-d3f723b9df17}, !- Handle
  {4152c8e1-a8c7-49fa-9ef8-e6cba8fe1fa2}, !- Name
  {70e43daf-3eee-4d3e-8b2b-88d3130abe06}, !- Source Object
  7,                                      !- Outlet Port
  {8acf5f6d-729f-4de6-9033-6b01e1184512}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce6d9239-fddc-49f1-83ea-02a26c410e2a}, !- Handle
  6 Zone VAV 2 Mixed Air Node,            !- Name
  {d326e0da-9faa-4c82-a0b0-4483d3b89cfa}, !- Inlet Port
  {0bb956a8-7bda-4857-8df9-7f36b40cfe43}; !- Outlet Port

OS:Connection,
  {f5e99d6d-4e2f-455d-bf18-217f3f1b95a0}, !- Handle
  {90cb870b-74d2-44ac-9747-455adf9c4a75}, !- Name
  {c59a2df4-639d-4a56-9fa0-6a543b644e03}, !- Source Object
  3,                                      !- Outlet Port
  {70e43daf-3eee-4d3e-8b2b-88d3130abe06}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d326e0da-9faa-4c82-a0b0-4483d3b89cfa}, !- Handle
  {0219762b-44c5-4bdc-8011-8cc13485225b}, !- Name
  {70e43daf-3eee-4d3e-8b2b-88d3130abe06}, !- Source Object
  5,                                      !- Outlet Port
  {ce6d9239-fddc-49f1-83ea-02a26c410e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bb956a8-7bda-4857-8df9-7f36b40cfe43}, !- Handle
  {5a3afce4-416b-46bf-8f12-64171441a0fb}, !- Name
  {ce6d9239-fddc-49f1-83ea-02a26c410e2a}, !- Source Object
  3,                                      !- Outlet Port
  {da561c2a-8530-4093-b1b5-4d504ce8f5d4}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {321748eb-28b1-468d-90a8-88481024eda9}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {63b751c6-9882-4bea-8db1-0bc4ea837488}, !- Control Zone or Zone List Name
  {971e5b09-abc0-49b7-a4c7-c4726d8a8924}, !- Cooling Control Zone or Zone List Name
  {ea90a2b4-9d8f-4a63-a830-c8716a9fd223}, !- Heating Control Zone or Zone List Name
  {01265266-f34e-4e5d-8275-6772cbb37972}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {63b751c6-9882-4bea-8db1-0bc4ea837488}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {971e5b09-abc0-49b7-a4c7-c4726d8a8924}, !- Handle
  {c2443ec5-3a7f-40bd-86b9-0f582e9428dd}; !- Name

OS:ModelObjectList,
  {ea90a2b4-9d8f-4a63-a830-c8716a9fd223}, !- Handle
  {e9be1d5e-4026-4264-9125-37082bea4533}; !- Name

OS:ModelObjectList,
  {01265266-f34e-4e5d-8275-6772cbb37972}, !- Handle
  {6770d3c4-8986-4752-ae8d-cec4deae0129}; !- Name

OS:Coil:Heating:Water,
  {30433f11-db44-43fc-a5b4-58b7a4a26b1f}, !- Handle
  Zone Hospital Lobby A  - Story Mid3 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fcc75943-676f-4593-92f3-01bb86a6c80e}, !- Water Inlet Node Name
  {737eb589-432b-4d66-82af-ae3050883ab9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b903bb1-fc7b-409d-b005-a687c5c84c6e}, !- Handle
  Zone Hospital Lobby A  - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {c9099b86-9028-41d8-8a69-2c2d224854cf}, !- Inlet Port
  {fcc75943-676f-4593-92f3-01bb86a6c80e}; !- Outlet Port

OS:Connection,
  {c9099b86-9028-41d8-8a69-2c2d224854cf}, !- Handle
  {d0392bae-e9e7-4cd7-924c-e811007a2982}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  88,                                     !- Outlet Port
  {3b903bb1-fc7b-409d-b005-a687c5c84c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0291c23-b4e8-4377-a408-1c2b8dc382d8}, !- Handle
  Zone Hospital Lobby A  - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {737eb589-432b-4d66-82af-ae3050883ab9}, !- Inlet Port
  {c415d9c7-1f67-450c-ae5a-d3abed2883a8}; !- Outlet Port

OS:Connection,
  {fcc75943-676f-4593-92f3-01bb86a6c80e}, !- Handle
  {67c69453-1ec3-457f-8250-9b56bfe9a633}, !- Name
  {3b903bb1-fc7b-409d-b005-a687c5c84c6e}, !- Source Object
  3,                                      !- Outlet Port
  {30433f11-db44-43fc-a5b4-58b7a4a26b1f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {737eb589-432b-4d66-82af-ae3050883ab9}, !- Handle
  {e5b1f3b9-8162-4a68-80ad-4b5b53de43a0}, !- Name
  {30433f11-db44-43fc-a5b4-58b7a4a26b1f}, !- Source Object
  6,                                      !- Outlet Port
  {e0291c23-b4e8-4377-a408-1c2b8dc382d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c415d9c7-1f67-450c-ae5a-d3abed2883a8}, !- Handle
  {1157d906-cc82-418e-804f-39be2f147a1f}, !- Name
  {e0291c23-b4e8-4377-a408-1c2b8dc382d8}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  88;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3a6b61d7-932a-4ffa-9f0b-78c3305406de}, !- Handle
  Zone Hospital Lobby A  - Story Mid3 Reheat Coil Controller, !- Name
  {30433f11-db44-43fc-a5b4-58b7a4a26b1f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0769a67f-34b9-4fa3-8214-f2d47afe4759}, !- Handle
  Zone Hospital Lobby A  - Story Mid3 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {fe37b64b-50af-4ecf-839d-45c603e5054c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {30433f11-db44-43fc-a5b4-58b7a4a26b1f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b047642c-d653-494a-af38-c55c4c76d9e5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {587fa790-a295-4a90-a0ac-b61708ebb102}, !- Handle
  Zone Hospital Lobby A  - Story Mid3 Return Air Node, !- Name
  {f986f180-48ce-4280-a931-c05fe3b282f5}, !- Inlet Port
  {9f2e42f4-5172-464e-8a72-f22a04769708}; !- Outlet Port

OS:Connection,
  {1b21a352-51fc-4ce8-bab0-5dcf3c083bf7}, !- Handle
  {c917866e-ee66-450a-acc8-1c6d5fdc59d3}, !- Name
  {f1b8381f-0809-4b85-a43c-f0694412f6c5}, !- Source Object
  3,                                      !- Outlet Port
  {1b836bf7-9297-452b-af66-afe1f1806b1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f986f180-48ce-4280-a931-c05fe3b282f5}, !- Handle
  {1d4179fe-ba05-4569-9d2b-c103c9bc93fb}, !- Name
  {44465f6a-e261-4374-b15e-b4733ecc6029}, !- Source Object
  3,                                      !- Outlet Port
  {587fa790-a295-4a90-a0ac-b61708ebb102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f2e42f4-5172-464e-8a72-f22a04769708}, !- Handle
  {cc17834e-8740-4e21-ae75-b16e6b007b5f}, !- Name
  {587fa790-a295-4a90-a0ac-b61708ebb102}, !- Source Object
  3,                                      !- Outlet Port
  {ce9f26ad-9340-4323-99ed-48457e584ca5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {904ca142-f1f8-4ccf-ab2f-d137160f0a4a}, !- Handle
  Zone Hospital Lobby A  - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {aeac98d8-a5d7-4945-82a7-0980d2bd4cce}, !- Inlet Port
  {fe37b64b-50af-4ecf-839d-45c603e5054c}; !- Outlet Port

OS:Connection,
  {aeac98d8-a5d7-4945-82a7-0980d2bd4cce}, !- Handle
  {72ac62ef-f106-4ccb-b089-766b357dd837}, !- Name
  {178095ce-04d9-42ed-a655-668b2c0973b8}, !- Source Object
  3,                                      !- Outlet Port
  {904ca142-f1f8-4ccf-ab2f-d137160f0a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe37b64b-50af-4ecf-839d-45c603e5054c}, !- Handle
  {c37c584a-f2b3-482e-874b-c6ea7cfbb0e7}, !- Name
  {904ca142-f1f8-4ccf-ab2f-d137160f0a4a}, !- Source Object
  3,                                      !- Outlet Port
  {0769a67f-34b9-4fa3-8214-f2d47afe4759}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b047642c-d653-494a-af38-c55c4c76d9e5}, !- Handle
  {ef5044b0-6992-4c18-92b4-9d13da9aa354}, !- Name
  {0769a67f-34b9-4fa3-8214-f2d47afe4759}, !- Source Object
  12,                                     !- Outlet Port
  {f1b8381f-0809-4b85-a43c-f0694412f6c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {acb6aea6-75bc-4120-b832-de9f6c9372e8}, !- Handle
  Zone Hospital Lobby A end_b - Story Mid3 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {733f3e7f-4512-40a6-8ba7-739c4767e11c}, !- Water Inlet Node Name
  {9cf8ae9c-d3e0-4e1e-94b5-b6e1ca9e2c2f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c1bf86ed-91c1-4002-b092-9e466facaa5b}, !- Handle
  Zone Hospital Lobby A end_b - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {5160eacf-e400-4e35-b0e5-ef7bb0c50ffa}, !- Inlet Port
  {733f3e7f-4512-40a6-8ba7-739c4767e11c}; !- Outlet Port

OS:Connection,
  {5160eacf-e400-4e35-b0e5-ef7bb0c50ffa}, !- Handle
  {b9d06f6e-57ea-4f1c-a156-bae6a102b319}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  89,                                     !- Outlet Port
  {c1bf86ed-91c1-4002-b092-9e466facaa5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2269a727-32bb-4f1c-9704-82d559b1ab55}, !- Handle
  Zone Hospital Lobby A end_b - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {9cf8ae9c-d3e0-4e1e-94b5-b6e1ca9e2c2f}, !- Inlet Port
  {8193db75-b065-4e77-9519-6a826f29d975}; !- Outlet Port

OS:Connection,
  {733f3e7f-4512-40a6-8ba7-739c4767e11c}, !- Handle
  {1cd9ef84-6740-433f-8e78-c81233d43791}, !- Name
  {c1bf86ed-91c1-4002-b092-9e466facaa5b}, !- Source Object
  3,                                      !- Outlet Port
  {acb6aea6-75bc-4120-b832-de9f6c9372e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9cf8ae9c-d3e0-4e1e-94b5-b6e1ca9e2c2f}, !- Handle
  {c393bdb0-4d52-4f58-b61b-3aa8a3c2835f}, !- Name
  {acb6aea6-75bc-4120-b832-de9f6c9372e8}, !- Source Object
  6,                                      !- Outlet Port
  {2269a727-32bb-4f1c-9704-82d559b1ab55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8193db75-b065-4e77-9519-6a826f29d975}, !- Handle
  {7005125e-327d-4637-87b6-0f8bfee7d04c}, !- Name
  {2269a727-32bb-4f1c-9704-82d559b1ab55}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  89;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {11d18788-c992-4e88-926b-674f5e4f1d0f}, !- Handle
  Zone Hospital Lobby A end_b - Story Mid3 Reheat Coil Controller, !- Name
  {acb6aea6-75bc-4120-b832-de9f6c9372e8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4935fd12-3292-4e48-a86a-07c567d37213}, !- Handle
  Zone Hospital Lobby A end_b - Story Mid3 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {6a773e80-0f2a-4b1e-9228-bac013368a0e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {acb6aea6-75bc-4120-b832-de9f6c9372e8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0c6fb4a0-5c8a-42fb-a365-4540858ffc91}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1cad4fe9-9035-4b2f-9ab7-a45e47b5541c}, !- Handle
  Zone Hospital Lobby A end_b - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {0c6fb4a0-5c8a-42fb-a365-4540858ffc91}, !- Inlet Port
  {11a66cd2-4f44-482f-a99d-b4c1eeccd434}; !- Outlet Port

OS:Node,
  {9275a817-1320-4c7d-8220-dfa04d4cb387}, !- Handle
  Zone Hospital Lobby A end_b - Story Mid3 Return Air Node, !- Name
  {80bf0ead-9a23-4dd9-95ac-b270f743ec85}, !- Inlet Port
  {4fe15a05-1aa5-43e3-a8cc-254e15dd7277}; !- Outlet Port

OS:Connection,
  {11a66cd2-4f44-482f-a99d-b4c1eeccd434}, !- Handle
  {66ba85bd-4ce5-42d7-bea6-501ad1a4710b}, !- Name
  {1cad4fe9-9035-4b2f-9ab7-a45e47b5541c}, !- Source Object
  3,                                      !- Outlet Port
  {bd17080c-3bdf-4b8a-a448-3cb43cada846}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80bf0ead-9a23-4dd9-95ac-b270f743ec85}, !- Handle
  {2fae4eb1-4845-4362-9992-a98fd2f39eda}, !- Name
  {42545d77-ec25-48b4-ad49-18c910bdc993}, !- Source Object
  3,                                      !- Outlet Port
  {9275a817-1320-4c7d-8220-dfa04d4cb387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fe15a05-1aa5-43e3-a8cc-254e15dd7277}, !- Handle
  {e516ceca-b609-487c-a542-9ddb9807510a}, !- Name
  {9275a817-1320-4c7d-8220-dfa04d4cb387}, !- Source Object
  3,                                      !- Outlet Port
  {ce9f26ad-9340-4323-99ed-48457e584ca5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {138ebb24-25a4-410d-8eb9-ee0e6de6d5b1}, !- Handle
  Zone Hospital Lobby A end_b - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {3aa17c73-bdde-4a06-b2be-d0d173b16469}, !- Inlet Port
  {6a773e80-0f2a-4b1e-9228-bac013368a0e}; !- Outlet Port

OS:Connection,
  {3aa17c73-bdde-4a06-b2be-d0d173b16469}, !- Handle
  {ac9cd65a-921d-44fe-8084-01e61effcc90}, !- Name
  {178095ce-04d9-42ed-a655-668b2c0973b8}, !- Source Object
  4,                                      !- Outlet Port
  {138ebb24-25a4-410d-8eb9-ee0e6de6d5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a773e80-0f2a-4b1e-9228-bac013368a0e}, !- Handle
  {953c06d9-bcd6-4e4a-a279-defa89548047}, !- Name
  {138ebb24-25a4-410d-8eb9-ee0e6de6d5b1}, !- Source Object
  3,                                      !- Outlet Port
  {4935fd12-3292-4e48-a86a-07c567d37213}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c6fb4a0-5c8a-42fb-a365-4540858ffc91}, !- Handle
  {f970ec7c-f225-4eb6-8f0a-9b3eace41f20}, !- Name
  {4935fd12-3292-4e48-a86a-07c567d37213}, !- Source Object
  12,                                     !- Outlet Port
  {1cad4fe9-9035-4b2f-9ab7-a45e47b5541c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1f2ece53-c076-4d84-8336-d9bd80d13026}, !- Handle
  Zone Hospital Lobby B  - Story Mid3 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {820c6bcc-e626-494b-8879-6971875982b6}, !- Water Inlet Node Name
  {5c73cfb3-6109-438b-bee6-c9fd00eeebba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {439e622f-12a6-43df-a828-b3bf12f5930d}, !- Handle
  Zone Hospital Lobby B  - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {82462a0b-5dab-468e-b67c-5dcdf70fb7e0}, !- Inlet Port
  {820c6bcc-e626-494b-8879-6971875982b6}; !- Outlet Port

OS:Connection,
  {82462a0b-5dab-468e-b67c-5dcdf70fb7e0}, !- Handle
  {d29fee4d-68af-4610-a78a-6a254f5f1bdc}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  90,                                     !- Outlet Port
  {439e622f-12a6-43df-a828-b3bf12f5930d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf2d11cc-a2fa-4344-a934-b58ecd6f7d57}, !- Handle
  Zone Hospital Lobby B  - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {5c73cfb3-6109-438b-bee6-c9fd00eeebba}, !- Inlet Port
  {ab37285e-210a-4753-b891-761d4144a4c5}; !- Outlet Port

OS:Connection,
  {820c6bcc-e626-494b-8879-6971875982b6}, !- Handle
  {19cef70b-83e3-4c94-8642-7ad219c5450a}, !- Name
  {439e622f-12a6-43df-a828-b3bf12f5930d}, !- Source Object
  3,                                      !- Outlet Port
  {1f2ece53-c076-4d84-8336-d9bd80d13026}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5c73cfb3-6109-438b-bee6-c9fd00eeebba}, !- Handle
  {8e9ee82b-ce9f-416e-9003-d26a4926f31b}, !- Name
  {1f2ece53-c076-4d84-8336-d9bd80d13026}, !- Source Object
  6,                                      !- Outlet Port
  {cf2d11cc-a2fa-4344-a934-b58ecd6f7d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab37285e-210a-4753-b891-761d4144a4c5}, !- Handle
  {0ba86650-a6ff-4490-8662-807d0df5646f}, !- Name
  {cf2d11cc-a2fa-4344-a934-b58ecd6f7d57}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  90;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a0bdf74f-1651-43de-b621-f3a20a821dea}, !- Handle
  Zone Hospital Lobby B  - Story Mid3 Reheat Coil Controller, !- Name
  {1f2ece53-c076-4d84-8336-d9bd80d13026}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3621d92f-e7be-4a09-9914-67ee400423a5}, !- Handle
  Zone Hospital Lobby B  - Story Mid3 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {1cd6ee8b-30d2-4080-bc60-b2a9d7caab51}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1f2ece53-c076-4d84-8336-d9bd80d13026}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7e176a3a-28db-480b-8bc1-052dfe782970}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2c996911-9c36-4c5f-aaef-f373166d7369}, !- Handle
  Zone Hospital Lobby B  - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {7e176a3a-28db-480b-8bc1-052dfe782970}, !- Inlet Port
  {e4fb4030-d3ba-4995-b32c-0d194ff1ea72}; !- Outlet Port

OS:Node,
  {c1f2e4c6-0575-4770-9091-704908756619}, !- Handle
  Zone Hospital Lobby B  - Story Mid3 Return Air Node, !- Name
  {442e1507-8075-4223-aac2-706e142e475f}, !- Inlet Port
  {8278f48f-6844-4da0-8509-88486b083c9f}; !- Outlet Port

OS:Connection,
  {e4fb4030-d3ba-4995-b32c-0d194ff1ea72}, !- Handle
  {d470492e-3dac-4694-af3f-d0318f816940}, !- Name
  {2c996911-9c36-4c5f-aaef-f373166d7369}, !- Source Object
  3,                                      !- Outlet Port
  {41a6ad2c-1873-4739-9a72-4fa9e0733e74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {442e1507-8075-4223-aac2-706e142e475f}, !- Handle
  {5b867ddc-1c73-4701-ac36-6e723124fed5}, !- Name
  {742ecac4-f618-40dc-936a-db93732a4e50}, !- Source Object
  3,                                      !- Outlet Port
  {c1f2e4c6-0575-4770-9091-704908756619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8278f48f-6844-4da0-8509-88486b083c9f}, !- Handle
  {aeb92f8e-86e8-464a-b986-92ac842db1bb}, !- Name
  {c1f2e4c6-0575-4770-9091-704908756619}, !- Source Object
  3,                                      !- Outlet Port
  {ce9f26ad-9340-4323-99ed-48457e584ca5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1e687e31-cb60-45f2-b2b5-aafd7f2dca12}, !- Handle
  Zone Hospital Lobby B  - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {00fbb0bc-65d4-45d4-80d3-f7b9eee924ee}, !- Inlet Port
  {1cd6ee8b-30d2-4080-bc60-b2a9d7caab51}; !- Outlet Port

OS:Connection,
  {00fbb0bc-65d4-45d4-80d3-f7b9eee924ee}, !- Handle
  {ba28cf24-fb4c-44ad-a983-7fb2ff50e11f}, !- Name
  {178095ce-04d9-42ed-a655-668b2c0973b8}, !- Source Object
  5,                                      !- Outlet Port
  {1e687e31-cb60-45f2-b2b5-aafd7f2dca12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd6ee8b-30d2-4080-bc60-b2a9d7caab51}, !- Handle
  {4dcf9f8c-355a-4ddf-b182-501d476c24a1}, !- Name
  {1e687e31-cb60-45f2-b2b5-aafd7f2dca12}, !- Source Object
  3,                                      !- Outlet Port
  {3621d92f-e7be-4a09-9914-67ee400423a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e176a3a-28db-480b-8bc1-052dfe782970}, !- Handle
  {9d5022d7-0cda-478a-974d-163ca2ea56e5}, !- Name
  {3621d92f-e7be-4a09-9914-67ee400423a5}, !- Source Object
  12,                                     !- Outlet Port
  {2c996911-9c36-4c5f-aaef-f373166d7369}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {88c80c22-137d-40d5-90de-1864f22cb2e0}, !- Handle
  Zone Hospital Lobby B end_b - Story Mid3 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {42515263-8105-4e59-9e23-125e8a4a8837}, !- Water Inlet Node Name
  {41daaa20-2550-4d3d-b930-dfb3b4e26a04}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b5aaee0f-3ad9-43f8-8749-858f822e6a02}, !- Handle
  Zone Hospital Lobby B end_b - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {71ccd598-82d3-44ba-b0d4-aff83f608d42}, !- Inlet Port
  {42515263-8105-4e59-9e23-125e8a4a8837}; !- Outlet Port

OS:Connection,
  {71ccd598-82d3-44ba-b0d4-aff83f608d42}, !- Handle
  {953a9d20-a11d-45ee-9c91-461cb4497dfc}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  91,                                     !- Outlet Port
  {b5aaee0f-3ad9-43f8-8749-858f822e6a02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {822fd053-e5f5-47bb-afa5-0aaaae7288f9}, !- Handle
  Zone Hospital Lobby B end_b - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {41daaa20-2550-4d3d-b930-dfb3b4e26a04}, !- Inlet Port
  {4d9346cf-dad4-4ae8-81b7-8d5ba2c823d8}; !- Outlet Port

OS:Connection,
  {42515263-8105-4e59-9e23-125e8a4a8837}, !- Handle
  {a6fec004-73b2-4bfe-a9a4-a35064f87bfe}, !- Name
  {b5aaee0f-3ad9-43f8-8749-858f822e6a02}, !- Source Object
  3,                                      !- Outlet Port
  {88c80c22-137d-40d5-90de-1864f22cb2e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {41daaa20-2550-4d3d-b930-dfb3b4e26a04}, !- Handle
  {2554a050-6b49-46d5-962b-fa27690ae0b6}, !- Name
  {88c80c22-137d-40d5-90de-1864f22cb2e0}, !- Source Object
  6,                                      !- Outlet Port
  {822fd053-e5f5-47bb-afa5-0aaaae7288f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d9346cf-dad4-4ae8-81b7-8d5ba2c823d8}, !- Handle
  {165bf779-927b-4cb9-9c6c-03f36e57c647}, !- Name
  {822fd053-e5f5-47bb-afa5-0aaaae7288f9}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  91;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ba1d6207-5292-41b5-9020-45fdacb0ead7}, !- Handle
  Zone Hospital Lobby B end_b - Story Mid3 Reheat Coil Controller, !- Name
  {88c80c22-137d-40d5-90de-1864f22cb2e0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f024b6ae-5ac8-4700-a24c-a2cea9a22685}, !- Handle
  Zone Hospital Lobby B end_b - Story Mid3 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {aee51ba5-ba67-4494-8332-87cbb5400d62}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {88c80c22-137d-40d5-90de-1864f22cb2e0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9d7aa2ef-b997-4d9a-91f2-824db94581e3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {392282ad-6b75-4aab-b73e-80067f2b2ff3}, !- Handle
  Zone Hospital Lobby B end_b - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {9d7aa2ef-b997-4d9a-91f2-824db94581e3}, !- Inlet Port
  {e6f9f16b-c320-4897-90b8-e6ef1b6620f8}; !- Outlet Port

OS:Node,
  {f12b08f5-08b6-4f18-ad53-a2894c0c8f5f}, !- Handle
  Zone Hospital Lobby B end_b - Story Mid3 Return Air Node, !- Name
  {9fd2fb49-1cac-4f8a-b3d8-1018d547c986}, !- Inlet Port
  {099ea255-da39-4156-952b-7ab56c42fd3b}; !- Outlet Port

OS:Connection,
  {e6f9f16b-c320-4897-90b8-e6ef1b6620f8}, !- Handle
  {23413230-f235-4509-ae1b-d40f7b812aac}, !- Name
  {392282ad-6b75-4aab-b73e-80067f2b2ff3}, !- Source Object
  3,                                      !- Outlet Port
  {d5bb717c-1621-4039-a8f1-6d5b1e3d88ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fd2fb49-1cac-4f8a-b3d8-1018d547c986}, !- Handle
  {977bcd7e-fa5b-4e5d-8472-61f5f30e8b42}, !- Name
  {87b81ba8-4598-4dfe-8243-1ce8bb97ff7f}, !- Source Object
  3,                                      !- Outlet Port
  {f12b08f5-08b6-4f18-ad53-a2894c0c8f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {099ea255-da39-4156-952b-7ab56c42fd3b}, !- Handle
  {35d07dee-10c0-4bf9-8bea-3da249d1a7a4}, !- Name
  {f12b08f5-08b6-4f18-ad53-a2894c0c8f5f}, !- Source Object
  3,                                      !- Outlet Port
  {ce9f26ad-9340-4323-99ed-48457e584ca5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {86a61cfd-8313-4aff-9ac7-8e0ffd94da19}, !- Handle
  Zone Hospital Lobby B end_b - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {c3f52cae-83e5-4813-9e74-5dc950a103ff}, !- Inlet Port
  {aee51ba5-ba67-4494-8332-87cbb5400d62}; !- Outlet Port

OS:Connection,
  {c3f52cae-83e5-4813-9e74-5dc950a103ff}, !- Handle
  {9278bf5b-fa0d-4324-a205-5d93022dcb72}, !- Name
  {178095ce-04d9-42ed-a655-668b2c0973b8}, !- Source Object
  6,                                      !- Outlet Port
  {86a61cfd-8313-4aff-9ac7-8e0ffd94da19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee51ba5-ba67-4494-8332-87cbb5400d62}, !- Handle
  {c3b528d5-5a2c-481f-acce-d0741e048547}, !- Name
  {86a61cfd-8313-4aff-9ac7-8e0ffd94da19}, !- Source Object
  3,                                      !- Outlet Port
  {f024b6ae-5ac8-4700-a24c-a2cea9a22685}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d7aa2ef-b997-4d9a-91f2-824db94581e3}, !- Handle
  {0c323006-604b-42e0-820f-f4a33591444c}, !- Name
  {f024b6ae-5ac8-4700-a24c-a2cea9a22685}, !- Source Object
  12,                                     !- Outlet Port
  {392282ad-6b75-4aab-b73e-80067f2b2ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ab8dec0a-56f5-4e17-a647-dbd8238da442}, !- Handle
  Zone Hospital Lobby C  - Story Mid3 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {003a1bbf-647e-4037-935e-ee52df11cb2c}, !- Water Inlet Node Name
  {27ace9a5-7478-42e2-94f9-a8825dc4f74b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7af2683e-a024-49fa-8aff-004570c63f5b}, !- Handle
  Zone Hospital Lobby C  - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {36ff7d9f-8680-4d02-9465-a511b287d84f}, !- Inlet Port
  {003a1bbf-647e-4037-935e-ee52df11cb2c}; !- Outlet Port

OS:Connection,
  {36ff7d9f-8680-4d02-9465-a511b287d84f}, !- Handle
  {7e678f66-ddb8-419f-b291-57c93907c650}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  92,                                     !- Outlet Port
  {7af2683e-a024-49fa-8aff-004570c63f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62ded77c-4831-4ae7-842d-0c5993f444db}, !- Handle
  Zone Hospital Lobby C  - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {27ace9a5-7478-42e2-94f9-a8825dc4f74b}, !- Inlet Port
  {9a470633-16e1-4a53-993e-bc3737514e6a}; !- Outlet Port

OS:Connection,
  {003a1bbf-647e-4037-935e-ee52df11cb2c}, !- Handle
  {b6b8bc3d-3adb-4c34-a23a-af0517fc1b30}, !- Name
  {7af2683e-a024-49fa-8aff-004570c63f5b}, !- Source Object
  3,                                      !- Outlet Port
  {ab8dec0a-56f5-4e17-a647-dbd8238da442}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27ace9a5-7478-42e2-94f9-a8825dc4f74b}, !- Handle
  {8b5f1118-396f-42c0-9fbd-7c7ea3b2fb9a}, !- Name
  {ab8dec0a-56f5-4e17-a647-dbd8238da442}, !- Source Object
  6,                                      !- Outlet Port
  {62ded77c-4831-4ae7-842d-0c5993f444db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a470633-16e1-4a53-993e-bc3737514e6a}, !- Handle
  {1a078ba0-cc74-4a89-b6e2-585c7c26a347}, !- Name
  {62ded77c-4831-4ae7-842d-0c5993f444db}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  92;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8d48c33f-835d-4881-82fc-b71398ef0db2}, !- Handle
  Zone Hospital Lobby C  - Story Mid3 Reheat Coil Controller, !- Name
  {ab8dec0a-56f5-4e17-a647-dbd8238da442}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f97d8064-c063-46b0-98b8-32270dd808a4}, !- Handle
  Zone Hospital Lobby C  - Story Mid3 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {759b1087-9aff-4034-8d14-a06564b1250f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ab8dec0a-56f5-4e17-a647-dbd8238da442}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {62995185-bf35-43b0-9499-c54a062d6b59}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {df8f0399-3ad6-43c4-b704-cb5b160322a9}, !- Handle
  Zone Hospital Lobby C  - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {62995185-bf35-43b0-9499-c54a062d6b59}, !- Inlet Port
  {2da1741d-b35e-4206-8667-a6d134c578f0}; !- Outlet Port

OS:Node,
  {cca957ef-98d1-4d97-8f20-e611a644838d}, !- Handle
  Zone Hospital Lobby C  - Story Mid3 Return Air Node, !- Name
  {79d3315c-87d6-49f0-86a2-5a9e7247f14c}, !- Inlet Port
  {9f1ac9e5-f873-451b-b5d3-25c8bd5ffe98}; !- Outlet Port

OS:Connection,
  {2da1741d-b35e-4206-8667-a6d134c578f0}, !- Handle
  {78ee4187-2bee-45e8-b5ea-5b40d7cb4cb2}, !- Name
  {df8f0399-3ad6-43c4-b704-cb5b160322a9}, !- Source Object
  3,                                      !- Outlet Port
  {2983a9ee-e457-4c3d-b43f-0b48146be01e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79d3315c-87d6-49f0-86a2-5a9e7247f14c}, !- Handle
  {e62702a2-d3d1-451a-b879-f8f36aa0e33a}, !- Name
  {6b23f18b-eaff-4e19-981b-7c09a61650d3}, !- Source Object
  3,                                      !- Outlet Port
  {cca957ef-98d1-4d97-8f20-e611a644838d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f1ac9e5-f873-451b-b5d3-25c8bd5ffe98}, !- Handle
  {70474c6d-55f5-4228-b72f-207d31fdf105}, !- Name
  {cca957ef-98d1-4d97-8f20-e611a644838d}, !- Source Object
  3,                                      !- Outlet Port
  {ce9f26ad-9340-4323-99ed-48457e584ca5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d246c967-ddcb-4c6e-959a-caaacbb5a40a}, !- Handle
  Zone Hospital Lobby C  - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {b9918ed0-1916-4b60-b072-4c04eeb15d13}, !- Inlet Port
  {759b1087-9aff-4034-8d14-a06564b1250f}; !- Outlet Port

OS:Connection,
  {b9918ed0-1916-4b60-b072-4c04eeb15d13}, !- Handle
  {7ff37594-122a-45fc-9f12-6ee2a5333948}, !- Name
  {178095ce-04d9-42ed-a655-668b2c0973b8}, !- Source Object
  7,                                      !- Outlet Port
  {d246c967-ddcb-4c6e-959a-caaacbb5a40a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {759b1087-9aff-4034-8d14-a06564b1250f}, !- Handle
  {f6b4b276-76fc-4dac-a7c0-69d8303a096d}, !- Name
  {d246c967-ddcb-4c6e-959a-caaacbb5a40a}, !- Source Object
  3,                                      !- Outlet Port
  {f97d8064-c063-46b0-98b8-32270dd808a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62995185-bf35-43b0-9499-c54a062d6b59}, !- Handle
  {5dd2acb5-d731-4927-9977-db02ea6f8452}, !- Name
  {f97d8064-c063-46b0-98b8-32270dd808a4}, !- Source Object
  12,                                     !- Outlet Port
  {df8f0399-3ad6-43c4-b704-cb5b160322a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8533e8fd-0e88-45fb-a6a0-563bae45bb71}, !- Handle
  Zone Hospital Lobby C end_b - Story Mid3 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {63cfef37-f5c4-481d-932f-e7fd0dc3f513}, !- Water Inlet Node Name
  {25cfe3fd-886a-4299-aea2-c2a7086d720e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {12b0c2da-b5f7-43d1-9198-5b0e7832c8cb}, !- Handle
  Zone Hospital Lobby C end_b - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {bedeb103-66aa-41c2-b131-d303dcf8c911}, !- Inlet Port
  {63cfef37-f5c4-481d-932f-e7fd0dc3f513}; !- Outlet Port

OS:Connection,
  {bedeb103-66aa-41c2-b131-d303dcf8c911}, !- Handle
  {3c46be7d-f519-4885-af3f-28a6f9a0c481}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  93,                                     !- Outlet Port
  {12b0c2da-b5f7-43d1-9198-5b0e7832c8cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db33eac2-95cc-44e2-8d8d-46c7bf8df613}, !- Handle
  Zone Hospital Lobby C end_b - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {25cfe3fd-886a-4299-aea2-c2a7086d720e}, !- Inlet Port
  {23d7549f-5503-4481-bd4a-453be57ed25c}; !- Outlet Port

OS:Connection,
  {63cfef37-f5c4-481d-932f-e7fd0dc3f513}, !- Handle
  {d66da0bf-cde2-4f34-b8c8-d609341bb8ed}, !- Name
  {12b0c2da-b5f7-43d1-9198-5b0e7832c8cb}, !- Source Object
  3,                                      !- Outlet Port
  {8533e8fd-0e88-45fb-a6a0-563bae45bb71}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {25cfe3fd-886a-4299-aea2-c2a7086d720e}, !- Handle
  {a668cd6b-f10b-4899-a46c-82eaa49bdcd1}, !- Name
  {8533e8fd-0e88-45fb-a6a0-563bae45bb71}, !- Source Object
  6,                                      !- Outlet Port
  {db33eac2-95cc-44e2-8d8d-46c7bf8df613}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23d7549f-5503-4481-bd4a-453be57ed25c}, !- Handle
  {6de569b0-763d-437a-9f8a-1ff82e7c8602}, !- Name
  {db33eac2-95cc-44e2-8d8d-46c7bf8df613}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  93;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {87327c0a-0d26-433c-af55-c4d49a7e3d09}, !- Handle
  Zone Hospital Lobby C end_b - Story Mid3 Reheat Coil Controller, !- Name
  {8533e8fd-0e88-45fb-a6a0-563bae45bb71}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {83c5e2f4-8ff5-4f13-aa82-263723b21167}, !- Handle
  Zone Hospital Lobby C end_b - Story Mid3 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {e47c0614-f6a0-4d36-8fb4-b917c272ebfe}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8533e8fd-0e88-45fb-a6a0-563bae45bb71}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eaa1b4ff-df2f-4389-8025-082330cce145}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4d071041-101a-4689-b7ed-f9f4c64c99d3}, !- Handle
  Zone Hospital Lobby C end_b - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {eaa1b4ff-df2f-4389-8025-082330cce145}, !- Inlet Port
  {ff528fc5-827d-401f-851e-be6b23ea1981}; !- Outlet Port

OS:Node,
  {33357d01-29b4-4f62-b27f-d831487ac768}, !- Handle
  Zone Hospital Lobby C end_b - Story Mid3 Return Air Node, !- Name
  {25a7c180-9c9d-4e35-804a-aa1a5036280b}, !- Inlet Port
  {fd60ae32-a722-4730-b0c5-522331ecc78a}; !- Outlet Port

OS:Connection,
  {ff528fc5-827d-401f-851e-be6b23ea1981}, !- Handle
  {459d8a0b-936a-45bf-b32b-4d26864b9a45}, !- Name
  {4d071041-101a-4689-b7ed-f9f4c64c99d3}, !- Source Object
  3,                                      !- Outlet Port
  {a7866ee3-758a-428e-a8d7-663ee8f06d41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25a7c180-9c9d-4e35-804a-aa1a5036280b}, !- Handle
  {220ba3b7-e3ff-4a3e-b765-9c642991579f}, !- Name
  {05bbb65d-d234-4600-9550-cef7dcdccd74}, !- Source Object
  3,                                      !- Outlet Port
  {33357d01-29b4-4f62-b27f-d831487ac768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd60ae32-a722-4730-b0c5-522331ecc78a}, !- Handle
  {7d4ea602-915a-42ef-9275-2c5a2db55d13}, !- Name
  {33357d01-29b4-4f62-b27f-d831487ac768}, !- Source Object
  3,                                      !- Outlet Port
  {ce9f26ad-9340-4323-99ed-48457e584ca5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1186c9dc-a2cc-4a75-a734-585c5c034fec}, !- Handle
  Zone Hospital Lobby C end_b - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {bf9ff3dd-2276-40bd-a46b-1ac65fcb6960}, !- Inlet Port
  {e47c0614-f6a0-4d36-8fb4-b917c272ebfe}; !- Outlet Port

OS:Connection,
  {bf9ff3dd-2276-40bd-a46b-1ac65fcb6960}, !- Handle
  {683d59b2-0060-444e-a14b-975968c60ed8}, !- Name
  {178095ce-04d9-42ed-a655-668b2c0973b8}, !- Source Object
  8,                                      !- Outlet Port
  {1186c9dc-a2cc-4a75-a734-585c5c034fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e47c0614-f6a0-4d36-8fb4-b917c272ebfe}, !- Handle
  {b794e396-1877-42aa-8594-28927ee1b7d5}, !- Name
  {1186c9dc-a2cc-4a75-a734-585c5c034fec}, !- Source Object
  3,                                      !- Outlet Port
  {83c5e2f4-8ff5-4f13-aa82-263723b21167}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eaa1b4ff-df2f-4389-8025-082330cce145}, !- Handle
  {cb2e0c8f-09c1-46e5-8ff7-dee3c3879168}, !- Name
  {83c5e2f4-8ff5-4f13-aa82-263723b21167}, !- Source Object
  12,                                     !- Outlet Port
  {4d071041-101a-4689-b7ed-f9f4c64c99d3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8cc77877-e32a-4d83-9fa2-1770d5a839fb}, !- Handle
  6 Zone VAV 3,                           !- Name
  ,                                       !- Controller List Name
  {bab545e8-2e01-4a9a-b57d-a97dba4b4b19}, !- Availability Schedule
  {7b6b9a8f-aba9-4c41-82fe-ecbccf8991ed}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a14490b1-9fbf-4747-b4ff-356e210ffdb0}, !- Supply Side Inlet Node Name
  {34b3e1f2-6f45-41b9-b398-2d56efac8231}, !- Demand Side Outlet Node Name
  {b94c4ae9-5fa0-4eae-8167-05b03297eec3}, !- Demand Side Inlet Node A
  {65c4a840-d16a-41ea-8712-e3740b106c83}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9fa53a32-3113-4859-a498-228831528182}, !- Demand Mixer Name
  {9b802d1d-3318-4d13-984e-c7fab0a580f8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ca77d977-71e3-41c0-9365-6136e460c0ec}, !- Handle
  6 Zone VAV 3 Supply Inlet Node,         !- Name
  {a14490b1-9fbf-4747-b4ff-356e210ffdb0}, !- Inlet Port
  {aba5c3f4-8bc7-4a98-b6ca-170963ad19c1}; !- Outlet Port

OS:Node,
  {48bb1017-2dbf-4ee8-bb51-14a98d3bb3f7}, !- Handle
  6 Zone VAV 3 Supply Outlet Node,        !- Name
  {8a8e4d20-fe43-441a-a3e2-06b4bf03c43f}, !- Inlet Port
  {65c4a840-d16a-41ea-8712-e3740b106c83}; !- Outlet Port

OS:Connection,
  {a14490b1-9fbf-4747-b4ff-356e210ffdb0}, !- Handle
  {98f1478f-6800-45bc-a812-07024a469372}, !- Name
  {8cc77877-e32a-4d83-9fa2-1770d5a839fb}, !- Source Object
  8,                                      !- Outlet Port
  {ca77d977-71e3-41c0-9365-6136e460c0ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c4a840-d16a-41ea-8712-e3740b106c83}, !- Handle
  {8b81ddef-ada9-41fd-bc74-71fe771480fe}, !- Name
  {48bb1017-2dbf-4ee8-bb51-14a98d3bb3f7}, !- Source Object
  3,                                      !- Outlet Port
  {8cc77877-e32a-4d83-9fa2-1770d5a839fb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0d982a7f-5f83-4788-a214-c1cb7e1662eb}, !- Handle
  6 Zone VAV 3 Demand Inlet Node,         !- Name
  {b94c4ae9-5fa0-4eae-8167-05b03297eec3}, !- Inlet Port
  {c1cdbece-b0f8-4d4e-961a-ccba921dd322}; !- Outlet Port

OS:Node,
  {27361427-4462-4d0e-b627-6e0775d67c86}, !- Handle
  6 Zone VAV 3 Demand Outlet Node,        !- Name
  {5e9a69b8-7305-46d2-b364-ee90c8d89858}, !- Inlet Port
  {34b3e1f2-6f45-41b9-b398-2d56efac8231}; !- Outlet Port

OS:Node,
  {c3016682-8540-481a-8d9d-401c0e319eee}, !- Handle
  Zone Hospital NurseStn A  - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {00de5e13-77c4-4c2a-a0a2-5a59037a37ed}, !- Inlet Port
  {04c5aede-ef5f-4e91-9c3b-39bd7c93e6a1}; !- Outlet Port

OS:Connection,
  {b94c4ae9-5fa0-4eae-8167-05b03297eec3}, !- Handle
  {828afd4b-04e1-48d4-8a58-63478a4b21d1}, !- Name
  {8cc77877-e32a-4d83-9fa2-1770d5a839fb}, !- Source Object
  10,                                     !- Outlet Port
  {0d982a7f-5f83-4788-a214-c1cb7e1662eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b3e1f2-6f45-41b9-b398-2d56efac8231}, !- Handle
  {f15a0868-d9b6-49fa-93b6-c71f7f15ea7b}, !- Name
  {27361427-4462-4d0e-b627-6e0775d67c86}, !- Source Object
  3,                                      !- Outlet Port
  {8cc77877-e32a-4d83-9fa2-1770d5a839fb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9b802d1d-3318-4d13-984e-c7fab0a580f8}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {c1cdbece-b0f8-4d4e-961a-ccba921dd322}, !- Inlet Node Name
  {04abe980-1f26-4c99-814b-ae56be25fc86}, !- Outlet Node Name 1
  {2200c632-402a-416a-9f75-dbe651c78723}, !- Outlet Node Name 2
  {36f3697f-2db1-4176-af8b-ca96c4d62a13}, !- Outlet Node Name 3
  {4fef1990-aca1-4912-a4ae-ef648f74aeb4}, !- Outlet Node Name 4
  {7a3222ce-3b2b-4cec-9565-2269a7ded862}, !- Outlet Node Name 5
  {54a9990a-33b3-4c06-b100-61edf8e206b5}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {9fa53a32-3113-4859-a498-228831528182}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {5e9a69b8-7305-46d2-b364-ee90c8d89858}, !- Outlet Node Name
  {cce6a94a-0b0b-44d3-b695-08923bb78865}, !- Inlet Node Name 1
  {923cbf5b-bda9-40d1-971e-3ec97cf2d209}, !- Inlet Node Name 2
  {c30670ee-2600-47d7-8fa4-33233fd4fe03}, !- Inlet Node Name 3
  {b63b1c04-9077-4a4c-a4b6-d609d4ec5145}, !- Inlet Node Name 4
  {2a76ebb4-59fd-40c9-9309-6a1b48b43bb4}, !- Inlet Node Name 5
  {0908db58-bda7-4375-9cf6-28fef9ca388b}; !- Inlet Node Name 6

OS:Connection,
  {c1cdbece-b0f8-4d4e-961a-ccba921dd322}, !- Handle
  {863dfe3f-5e62-4a24-9bde-3d424d765d1b}, !- Name
  {0d982a7f-5f83-4788-a214-c1cb7e1662eb}, !- Source Object
  3,                                      !- Outlet Port
  {9b802d1d-3318-4d13-984e-c7fab0a580f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e9a69b8-7305-46d2-b364-ee90c8d89858}, !- Handle
  {2c408363-8279-4863-bf61-f002d07fc69a}, !- Name
  {9fa53a32-3113-4859-a498-228831528182}, !- Source Object
  2,                                      !- Outlet Port
  {27361427-4462-4d0e-b627-6e0775d67c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {452a0aae-24fc-4c11-933b-c95c3ef56d47}, !- Handle
  {8cc77877-e32a-4d83-9fa2-1770d5a839fb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7b6b9a8f-aba9-4c41-82fe-ecbccf8991ed}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {8d8a064a-145d-4cb5-a49c-ae263292f3de}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {a41a4476-527a-4a79-add4-a0497bdbf064}, !- Handle
  Supply Air Temp - 55.0F 6,              !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {56940e7c-818b-4624-9b36-c8c5cce8cef2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56940e7c-818b-4624-9b36-c8c5cce8cef2}, !- Handle
  Supply Air Temp - 55.0F Default 6,      !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {797d5a53-2251-4f72-816e-e5d0904752b2}, !- Handle
  6 Zone VAV 3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {a41a4476-527a-4a79-add4-a0497bdbf064}, !- Schedule Name
  {48bb1017-2dbf-4ee8-bb51-14a98d3bb3f7}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {12fa17da-d844-4c3d-a6b3-aef8041d424d}, !- Handle
  6 Zone VAV 3 Fan,                       !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {934d0bfd-47d3-49df-97b2-4844cc6d1762}, !- Air Inlet Node Name
  {8a8e4d20-fe43-441a-a3e2-06b4bf03c43f}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {8a8e4d20-fe43-441a-a3e2-06b4bf03c43f}, !- Handle
  {190a1b82-a8bb-4071-9c41-d40b987e3aea}, !- Name
  {12fa17da-d844-4c3d-a6b3-aef8041d424d}, !- Source Object
  17,                                     !- Outlet Port
  {48bb1017-2dbf-4ee8-bb51-14a98d3bb3f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {12f801fb-120f-4255-b3d2-73ede3c23fa3}, !- Handle
  6 Zone VAV 3 Main Htg Coil,             !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {56c99324-cd27-4bec-9052-da6dcd9cc51d}, !- Water Inlet Node Name
  {739f41ac-0e4a-4568-abdf-95afbe747848}, !- Water Outlet Node Name
  {0f7b23cd-5731-4c6d-a14e-79ae533af96c}, !- Air Inlet Node Name
  {c76959a9-9fec-4645-acc3-3687dad4e1b7}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8c295606-b20c-4cb3-bc70-45f5617bc475}, !- Handle
  6 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Name
  {b965bbac-9cdd-4cab-97b7-dcae1a241f6a}, !- Inlet Port
  {56c99324-cd27-4bec-9052-da6dcd9cc51d}; !- Outlet Port

OS:Connection,
  {b965bbac-9cdd-4cab-97b7-dcae1a241f6a}, !- Handle
  {15a053f2-8c66-4bae-b92a-03c718cb105e}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  94,                                     !- Outlet Port
  {8c295606-b20c-4cb3-bc70-45f5617bc475}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b31d98df-7760-4813-b80c-b0931c219035}, !- Handle
  6 Zone VAV 3 Main Htg Coil Outlet Water Node, !- Name
  {739f41ac-0e4a-4568-abdf-95afbe747848}, !- Inlet Port
  {6c4e6800-0b1b-4468-ac87-7b87a1223de3}; !- Outlet Port

OS:Connection,
  {56c99324-cd27-4bec-9052-da6dcd9cc51d}, !- Handle
  {1f0e8b5a-e643-4806-9301-fe86896da037}, !- Name
  {8c295606-b20c-4cb3-bc70-45f5617bc475}, !- Source Object
  3,                                      !- Outlet Port
  {12f801fb-120f-4255-b3d2-73ede3c23fa3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {739f41ac-0e4a-4568-abdf-95afbe747848}, !- Handle
  {a833bfdb-2cfc-4885-a74a-b67a2fb6610c}, !- Name
  {12f801fb-120f-4255-b3d2-73ede3c23fa3}, !- Source Object
  6,                                      !- Outlet Port
  {b31d98df-7760-4813-b80c-b0931c219035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c4e6800-0b1b-4468-ac87-7b87a1223de3}, !- Handle
  {496870a5-79a7-4c9b-b597-599fbf74291b}, !- Name
  {b31d98df-7760-4813-b80c-b0931c219035}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  94;                                     !- Inlet Port

OS:Node,
  {2a50c88a-5ee0-459b-9e8b-b898e28be4b2}, !- Handle
  6 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Name
  {c76959a9-9fec-4645-acc3-3687dad4e1b7}, !- Inlet Port
  {934d0bfd-47d3-49df-97b2-4844cc6d1762}; !- Outlet Port

OS:Connection,
  {c76959a9-9fec-4645-acc3-3687dad4e1b7}, !- Handle
  {f22120bf-f583-4bcf-8ef1-50488bcae73c}, !- Name
  {12f801fb-120f-4255-b3d2-73ede3c23fa3}, !- Source Object
  8,                                      !- Outlet Port
  {2a50c88a-5ee0-459b-9e8b-b898e28be4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {934d0bfd-47d3-49df-97b2-4844cc6d1762}, !- Handle
  {27e8f97d-0519-4e52-93e6-1165777ea6e9}, !- Name
  {2a50c88a-5ee0-459b-9e8b-b898e28be4b2}, !- Source Object
  3,                                      !- Outlet Port
  {12fa17da-d844-4c3d-a6b3-aef8041d424d}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7b1a1678-f6e4-474e-82d3-30baabdf2065}, !- Handle
  6 Zone VAV 3 Main Htg Coil Controller,  !- Name
  {12f801fb-120f-4255-b3d2-73ede3c23fa3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {682db436-537b-4333-9d55-06a2015a5f24}, !- Handle
  6 Zone VAV 3 Clg Coil,                  !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {095e73f5-324a-4348-9eb1-6bb92ebd150f}, !- Water Inlet Node Name
  {afb0ce2a-bf3f-4cb0-be1c-1f7aab232544}, !- Water Outlet Node Name
  {3ce02ddc-6c2a-48d6-bf83-abe4b09d5c18}, !- Air Inlet Node Name
  {3949550a-960a-4e94-adc5-ea69d60f59f7}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {93c8b95e-9306-432d-b92c-2b1b08597def}, !- Handle
  6 Zone VAV 3 Clg Coil Inlet Water Node, !- Name
  {ba6d00be-1bb3-46b3-bfad-c5eb7e021b74}, !- Inlet Port
  {095e73f5-324a-4348-9eb1-6bb92ebd150f}; !- Outlet Port

OS:Connection,
  {ba6d00be-1bb3-46b3-bfad-c5eb7e021b74}, !- Handle
  {47d937ec-4c4a-4416-b973-9df728027bd5}, !- Name
  {3abcfe28-b08f-4e0a-8514-ac0488a5819d}, !- Source Object
  10,                                     !- Outlet Port
  {93c8b95e-9306-432d-b92c-2b1b08597def}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b85d1ba5-0cd1-4746-8b12-1b80a412271f}, !- Handle
  6 Zone VAV 3 Clg Coil Outlet Water Node, !- Name
  {afb0ce2a-bf3f-4cb0-be1c-1f7aab232544}, !- Inlet Port
  {5c3c1abc-15c1-4693-bc23-6cb373949b01}; !- Outlet Port

OS:Connection,
  {095e73f5-324a-4348-9eb1-6bb92ebd150f}, !- Handle
  {19a2fffc-dcde-471f-908e-dfeaa04bd022}, !- Name
  {93c8b95e-9306-432d-b92c-2b1b08597def}, !- Source Object
  3,                                      !- Outlet Port
  {682db436-537b-4333-9d55-06a2015a5f24}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {afb0ce2a-bf3f-4cb0-be1c-1f7aab232544}, !- Handle
  {5c59a46b-8043-4c20-81cd-e06f13d9e562}, !- Name
  {682db436-537b-4333-9d55-06a2015a5f24}, !- Source Object
  11,                                     !- Outlet Port
  {b85d1ba5-0cd1-4746-8b12-1b80a412271f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c3c1abc-15c1-4693-bc23-6cb373949b01}, !- Handle
  {c5caf5ed-ed38-4d8b-8cf5-acf3580eae12}, !- Name
  {b85d1ba5-0cd1-4746-8b12-1b80a412271f}, !- Source Object
  3,                                      !- Outlet Port
  {5b1cb3c4-5f82-4aaf-912d-b2785d35fe06}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b6a95934-aa17-4190-bc2c-13a823f82416}, !- Handle
  6 Zone VAV 3 Clg Coil Outlet Air Node,  !- Name
  {3949550a-960a-4e94-adc5-ea69d60f59f7}, !- Inlet Port
  {0f7b23cd-5731-4c6d-a14e-79ae533af96c}; !- Outlet Port

OS:Connection,
  {3949550a-960a-4e94-adc5-ea69d60f59f7}, !- Handle
  {dd8a4233-cdca-4407-88e2-727fac7ba3a1}, !- Name
  {682db436-537b-4333-9d55-06a2015a5f24}, !- Source Object
  13,                                     !- Outlet Port
  {b6a95934-aa17-4190-bc2c-13a823f82416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f7b23cd-5731-4c6d-a14e-79ae533af96c}, !- Handle
  {a165a9ec-3e3b-41ac-8c00-7ea20539e00b}, !- Name
  {b6a95934-aa17-4190-bc2c-13a823f82416}, !- Source Object
  3,                                      !- Outlet Port
  {12f801fb-120f-4255-b3d2-73ede3c23fa3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {00adf5c0-d6e1-4661-971c-b2d5e3100e07}, !- Handle
  6 Zone VAV 3 Clg Coil Controller,       !- Name
  {682db436-537b-4333-9d55-06a2015a5f24}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {cca1ae73-21c0-4e78-9dd5-e97586aa6920}, !- Handle
  6 Zone VAV 3 OA Controller,             !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bab545e8-2e01-4a9a-b57d-a97dba4b4b19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a0462684-28a9-47dd-8fc5-51ab3599e92d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a0462684-28a9-47dd-8fc5-51ab3599e92d}, !- Handle
  6 Zone VAV 3 Vent Controller,           !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9d180ae0-be7d-43d0-bac8-9a3aa5a3efab}, !- Handle
  6 Zone VAV 3 OA System,                 !- Name
  {cca1ae73-21c0-4e78-9dd5-e97586aa6920}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {773b61c6-7768-4f70-8a97-bb21089d73ee}, !- Mixed Air Node Name
  {12ab7fbd-3824-4d77-bfda-5076e7b42672}, !- Outdoor Air Stream Node Name
  {13864d0d-942d-4e41-b850-99f38263b839}, !- Relief Air Stream Node Name
  {aba5c3f4-8bc7-4a98-b6ca-170963ad19c1}; !- Return Air Stream Node Name

OS:Node,
  {54b3ce0b-39a8-4c9b-959d-ca0ae1462b38}, !- Handle
  6 Zone VAV 3 Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {12ab7fbd-3824-4d77-bfda-5076e7b42672}; !- Outlet Port

OS:Connection,
  {12ab7fbd-3824-4d77-bfda-5076e7b42672}, !- Handle
  {6eadf9f3-7c85-4b6e-ab8f-dd43a1437ab5}, !- Name
  {54b3ce0b-39a8-4c9b-959d-ca0ae1462b38}, !- Source Object
  3,                                      !- Outlet Port
  {9d180ae0-be7d-43d0-bac8-9a3aa5a3efab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8acb0999-9db8-479e-8be7-be241bde663e}, !- Handle
  6 Zone VAV 3 Relief Air Node,           !- Name
  {13864d0d-942d-4e41-b850-99f38263b839}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13864d0d-942d-4e41-b850-99f38263b839}, !- Handle
  {2bded12f-6ede-4538-9b8c-fc15ac8008d9}, !- Name
  {9d180ae0-be7d-43d0-bac8-9a3aa5a3efab}, !- Source Object
  7,                                      !- Outlet Port
  {8acb0999-9db8-479e-8be7-be241bde663e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9fc703e-49f2-4575-9bd0-65ebf4d98b49}, !- Handle
  6 Zone VAV 3 Mixed Air Node,            !- Name
  {773b61c6-7768-4f70-8a97-bb21089d73ee}, !- Inlet Port
  {3ce02ddc-6c2a-48d6-bf83-abe4b09d5c18}; !- Outlet Port

OS:Connection,
  {aba5c3f4-8bc7-4a98-b6ca-170963ad19c1}, !- Handle
  {926342f1-c37c-41cd-8d8b-282d4de80b61}, !- Name
  {ca77d977-71e3-41c0-9365-6136e460c0ec}, !- Source Object
  3,                                      !- Outlet Port
  {9d180ae0-be7d-43d0-bac8-9a3aa5a3efab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {773b61c6-7768-4f70-8a97-bb21089d73ee}, !- Handle
  {068489d2-a3e5-4f2e-97c7-95a8bc5f2043}, !- Name
  {9d180ae0-be7d-43d0-bac8-9a3aa5a3efab}, !- Source Object
  5,                                      !- Outlet Port
  {d9fc703e-49f2-4575-9bd0-65ebf4d98b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ce02ddc-6c2a-48d6-bf83-abe4b09d5c18}, !- Handle
  {a57989e1-4ec5-449b-9774-aa14276dccdd}, !- Name
  {d9fc703e-49f2-4575-9bd0-65ebf4d98b49}, !- Source Object
  3,                                      !- Outlet Port
  {682db436-537b-4333-9d55-06a2015a5f24}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8d8a064a-145d-4cb5-a49c-ae263292f3de}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b0df0e2d-a132-4029-8ec0-9548fa184c0f}, !- Control Zone or Zone List Name
  {8717c4d8-2eb6-4f94-afb4-3b6bec63500b}, !- Cooling Control Zone or Zone List Name
  {2af5e49b-9bfe-415f-99d5-6fe07abe018b}, !- Heating Control Zone or Zone List Name
  {dd977158-9c8b-4c4a-b646-7a0ad343e2df}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b0df0e2d-a132-4029-8ec0-9548fa184c0f}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8717c4d8-2eb6-4f94-afb4-3b6bec63500b}, !- Handle
  {a5c77b40-7c2c-4869-88c6-cf83dd502a14}; !- Name

OS:ModelObjectList,
  {2af5e49b-9bfe-415f-99d5-6fe07abe018b}, !- Handle
  {008e7b33-d2ee-4e23-9268-a46a1af606ec}; !- Name

OS:ModelObjectList,
  {dd977158-9c8b-4c4a-b646-7a0ad343e2df}, !- Handle
  {7f4004e4-e092-4089-8d80-91acf24e08a6}; !- Name

OS:Coil:Heating:Water,
  {d164db48-f99c-47b7-9cdb-3c1044c892ad}, !- Handle
  Zone Hospital NurseStn A  - Story Mid4 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e40a7d47-22b4-4db6-a06e-713c722dc60e}, !- Water Inlet Node Name
  {bc336d78-be67-486e-8efc-4186dcc6ce77}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5f2f14ff-9c39-4342-b16c-b29316bc07f2}, !- Handle
  Zone Hospital NurseStn A  - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {31df85af-0acb-47b6-8fd4-7422f7dd9712}, !- Inlet Port
  {e40a7d47-22b4-4db6-a06e-713c722dc60e}; !- Outlet Port

OS:Connection,
  {31df85af-0acb-47b6-8fd4-7422f7dd9712}, !- Handle
  {ed816921-a285-4360-aeb8-1eee9c392e82}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  95,                                     !- Outlet Port
  {5f2f14ff-9c39-4342-b16c-b29316bc07f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a9cbf7d-3f6e-4786-bed4-3da3435802d8}, !- Handle
  Zone Hospital NurseStn A  - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {bc336d78-be67-486e-8efc-4186dcc6ce77}, !- Inlet Port
  {ae32c220-ab84-49e2-a0bc-827afd9934ed}; !- Outlet Port

OS:Connection,
  {e40a7d47-22b4-4db6-a06e-713c722dc60e}, !- Handle
  {3777edb8-bc76-434b-897b-1ae0bfa8894a}, !- Name
  {5f2f14ff-9c39-4342-b16c-b29316bc07f2}, !- Source Object
  3,                                      !- Outlet Port
  {d164db48-f99c-47b7-9cdb-3c1044c892ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bc336d78-be67-486e-8efc-4186dcc6ce77}, !- Handle
  {3d5d72f8-c1ac-484e-b111-3344af45330b}, !- Name
  {d164db48-f99c-47b7-9cdb-3c1044c892ad}, !- Source Object
  6,                                      !- Outlet Port
  {3a9cbf7d-3f6e-4786-bed4-3da3435802d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae32c220-ab84-49e2-a0bc-827afd9934ed}, !- Handle
  {8d8ad2b4-0f44-4234-a438-3b84baece086}, !- Name
  {3a9cbf7d-3f6e-4786-bed4-3da3435802d8}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  95;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9aea0fea-1e4b-4d99-b138-65c5e801a4b4}, !- Handle
  Zone Hospital NurseStn A  - Story Mid4 Reheat Coil Controller, !- Name
  {d164db48-f99c-47b7-9cdb-3c1044c892ad}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {407d552a-1c13-4f45-918a-1b277ffc0a49}, !- Handle
  Zone Hospital NurseStn A  - Story Mid4 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {d4975759-0e73-4e32-8783-023779aa55c3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d164db48-f99c-47b7-9cdb-3c1044c892ad}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00de5e13-77c4-4c2a-a0a2-5a59037a37ed}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {325738ac-fe7d-4691-9298-1e3ac1f47741}, !- Handle
  Zone Hospital NurseStn A  - Story Mid4 Return Air Node, !- Name
  {cfc8e590-afbb-4b46-85dd-9ae6519504c6}, !- Inlet Port
  {cce6a94a-0b0b-44d3-b695-08923bb78865}; !- Outlet Port

OS:Connection,
  {04c5aede-ef5f-4e91-9c3b-39bd7c93e6a1}, !- Handle
  {e35281e5-0130-43fc-ac04-ee11726b52f8}, !- Name
  {c3016682-8540-481a-8d9d-401c0e319eee}, !- Source Object
  3,                                      !- Outlet Port
  {0ed15da5-9642-4ebb-82fd-96e833c2eb95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfc8e590-afbb-4b46-85dd-9ae6519504c6}, !- Handle
  {c4417930-672a-4ec4-92ca-68f51a676b15}, !- Name
  {3af9ff95-8320-4571-b5e4-ab028a6d649a}, !- Source Object
  3,                                      !- Outlet Port
  {325738ac-fe7d-4691-9298-1e3ac1f47741}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce6a94a-0b0b-44d3-b695-08923bb78865}, !- Handle
  {d9e06b37-c1fe-4384-958c-34af4b1f3a59}, !- Name
  {325738ac-fe7d-4691-9298-1e3ac1f47741}, !- Source Object
  3,                                      !- Outlet Port
  {9fa53a32-3113-4859-a498-228831528182}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b884078-a242-40e2-b755-db93e5713b33}, !- Handle
  Zone Hospital NurseStn A  - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {04abe980-1f26-4c99-814b-ae56be25fc86}, !- Inlet Port
  {d4975759-0e73-4e32-8783-023779aa55c3}; !- Outlet Port

OS:Connection,
  {04abe980-1f26-4c99-814b-ae56be25fc86}, !- Handle
  {edac4fed-b598-4c58-92ee-96af8c852808}, !- Name
  {9b802d1d-3318-4d13-984e-c7fab0a580f8}, !- Source Object
  3,                                      !- Outlet Port
  {5b884078-a242-40e2-b755-db93e5713b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4975759-0e73-4e32-8783-023779aa55c3}, !- Handle
  {2cbbe09b-be81-4a90-bdba-f5da7d0a80ca}, !- Name
  {5b884078-a242-40e2-b755-db93e5713b33}, !- Source Object
  3,                                      !- Outlet Port
  {407d552a-1c13-4f45-918a-1b277ffc0a49}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00de5e13-77c4-4c2a-a0a2-5a59037a37ed}, !- Handle
  {9bf02008-653a-42a6-a6f3-76db4a1247ac}, !- Name
  {407d552a-1c13-4f45-918a-1b277ffc0a49}, !- Source Object
  12,                                     !- Outlet Port
  {c3016682-8540-481a-8d9d-401c0e319eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1a550df0-946a-478a-977f-f78c28aa4629}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid4 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {417f0aa2-44f5-4e2a-9761-c1450ae9dc95}, !- Water Inlet Node Name
  {b31344ae-6a2a-4ea4-9f1d-e2cb40ed6666}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3feafabb-750a-48d4-b790-08edc0009a9b}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {bbcae834-d958-4784-aeea-60daae43c6fe}, !- Inlet Port
  {417f0aa2-44f5-4e2a-9761-c1450ae9dc95}; !- Outlet Port

OS:Connection,
  {bbcae834-d958-4784-aeea-60daae43c6fe}, !- Handle
  {f30a5882-db84-4610-9d33-040054655c81}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  96,                                     !- Outlet Port
  {3feafabb-750a-48d4-b790-08edc0009a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff54f049-2fc5-4744-8488-6681d238221a}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {b31344ae-6a2a-4ea4-9f1d-e2cb40ed6666}, !- Inlet Port
  {d4929b1a-e3ed-4ae7-b80e-d5a1a041d8b2}; !- Outlet Port

OS:Connection,
  {417f0aa2-44f5-4e2a-9761-c1450ae9dc95}, !- Handle
  {4a89c4b6-bab6-4156-8188-1b4ea3f2f279}, !- Name
  {3feafabb-750a-48d4-b790-08edc0009a9b}, !- Source Object
  3,                                      !- Outlet Port
  {1a550df0-946a-478a-977f-f78c28aa4629}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b31344ae-6a2a-4ea4-9f1d-e2cb40ed6666}, !- Handle
  {dda7d421-eec6-4241-9bac-ddd2c695a44d}, !- Name
  {1a550df0-946a-478a-977f-f78c28aa4629}, !- Source Object
  6,                                      !- Outlet Port
  {ff54f049-2fc5-4744-8488-6681d238221a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4929b1a-e3ed-4ae7-b80e-d5a1a041d8b2}, !- Handle
  {cde91946-49be-4803-94ce-15735ca6df9f}, !- Name
  {ff54f049-2fc5-4744-8488-6681d238221a}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  96;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {87dbbe59-787f-4e32-adf3-9adbe9ab88c2}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid4 Reheat Coil Controller, !- Name
  {1a550df0-946a-478a-977f-f78c28aa4629}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3316eb0e-5c30-4370-add6-7cbbfe4b74b2}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid4 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {d1adfde7-c24e-49b9-ad0f-be1b71ca212a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1a550df0-946a-478a-977f-f78c28aa4629}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {36cec347-f5dc-4e7c-88d4-b9eb6dada0b9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {504c1ea0-01a5-47a6-9ecd-b1f927b59bf5}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {36cec347-f5dc-4e7c-88d4-b9eb6dada0b9}, !- Inlet Port
  {020ec7d8-8fe9-4bd5-bd3a-03c0eb5dd56f}; !- Outlet Port

OS:Node,
  {e65cabc9-57af-47b7-83d4-5df337a0b0e2}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid4 Return Air Node, !- Name
  {ea08bf15-e6cc-426e-a50d-4771a0eca828}, !- Inlet Port
  {923cbf5b-bda9-40d1-971e-3ec97cf2d209}; !- Outlet Port

OS:Connection,
  {020ec7d8-8fe9-4bd5-bd3a-03c0eb5dd56f}, !- Handle
  {f44c59c2-5e6f-4092-95ea-664a2146d361}, !- Name
  {504c1ea0-01a5-47a6-9ecd-b1f927b59bf5}, !- Source Object
  3,                                      !- Outlet Port
  {88e4a0d1-13c2-423a-bbd0-5b4ce02cbf2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea08bf15-e6cc-426e-a50d-4771a0eca828}, !- Handle
  {33a1dcdf-d0df-4d40-b59e-2d141fb088d7}, !- Name
  {da0ae1ee-359f-4e86-9571-636f4cc17ffb}, !- Source Object
  3,                                      !- Outlet Port
  {e65cabc9-57af-47b7-83d4-5df337a0b0e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {923cbf5b-bda9-40d1-971e-3ec97cf2d209}, !- Handle
  {52a4ad18-2268-42a8-86f3-a64a4f784e9d}, !- Name
  {e65cabc9-57af-47b7-83d4-5df337a0b0e2}, !- Source Object
  3,                                      !- Outlet Port
  {9fa53a32-3113-4859-a498-228831528182}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e15e13c6-206e-4ef0-8235-62a8f3b8c883}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {2200c632-402a-416a-9f75-dbe651c78723}, !- Inlet Port
  {d1adfde7-c24e-49b9-ad0f-be1b71ca212a}; !- Outlet Port

OS:Connection,
  {2200c632-402a-416a-9f75-dbe651c78723}, !- Handle
  {33174ac7-da13-46ab-adbb-8e510c838ab7}, !- Name
  {9b802d1d-3318-4d13-984e-c7fab0a580f8}, !- Source Object
  4,                                      !- Outlet Port
  {e15e13c6-206e-4ef0-8235-62a8f3b8c883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1adfde7-c24e-49b9-ad0f-be1b71ca212a}, !- Handle
  {1de6e6d3-188e-4bc5-9d6e-96d93e7b0f8a}, !- Name
  {e15e13c6-206e-4ef0-8235-62a8f3b8c883}, !- Source Object
  3,                                      !- Outlet Port
  {3316eb0e-5c30-4370-add6-7cbbfe4b74b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36cec347-f5dc-4e7c-88d4-b9eb6dada0b9}, !- Handle
  {d6d59016-fa82-43a4-86dd-d79d3568fea3}, !- Name
  {3316eb0e-5c30-4370-add6-7cbbfe4b74b2}, !- Source Object
  12,                                     !- Outlet Port
  {504c1ea0-01a5-47a6-9ecd-b1f927b59bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bd38400c-bde6-48a2-8065-6fcb04f9e70e}, !- Handle
  Zone Hospital NurseStn B  - Story Mid4 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cbf31095-5d3b-45a0-bc2f-65a4286a7196}, !- Water Inlet Node Name
  {c713480a-070e-4653-9ac3-018c28a83c48}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {76316670-5e1a-4d2b-b35d-9978b7b85c8b}, !- Handle
  Zone Hospital NurseStn B  - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {fdfe0e27-dd10-457a-ab82-e82e4931ce0a}, !- Inlet Port
  {cbf31095-5d3b-45a0-bc2f-65a4286a7196}; !- Outlet Port

OS:Connection,
  {fdfe0e27-dd10-457a-ab82-e82e4931ce0a}, !- Handle
  {15c4624f-4f27-48d9-a786-3d5860e9732b}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  97,                                     !- Outlet Port
  {76316670-5e1a-4d2b-b35d-9978b7b85c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9074d32-8947-4321-9988-987e1f12a498}, !- Handle
  Zone Hospital NurseStn B  - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {c713480a-070e-4653-9ac3-018c28a83c48}, !- Inlet Port
  {a85d5bdc-34e5-4c46-9d40-ec3328b4cdfc}; !- Outlet Port

OS:Connection,
  {cbf31095-5d3b-45a0-bc2f-65a4286a7196}, !- Handle
  {e29fb910-b534-43d8-b156-e02b1605c87a}, !- Name
  {76316670-5e1a-4d2b-b35d-9978b7b85c8b}, !- Source Object
  3,                                      !- Outlet Port
  {bd38400c-bde6-48a2-8065-6fcb04f9e70e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c713480a-070e-4653-9ac3-018c28a83c48}, !- Handle
  {d3c0cd60-07db-4722-8c22-595a64cd730a}, !- Name
  {bd38400c-bde6-48a2-8065-6fcb04f9e70e}, !- Source Object
  6,                                      !- Outlet Port
  {c9074d32-8947-4321-9988-987e1f12a498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a85d5bdc-34e5-4c46-9d40-ec3328b4cdfc}, !- Handle
  {de5967b2-3fc2-4e2c-b9e7-0d37b45a38e4}, !- Name
  {c9074d32-8947-4321-9988-987e1f12a498}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  97;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {683d714a-467d-43d1-8d49-923a7f410439}, !- Handle
  Zone Hospital NurseStn B  - Story Mid4 Reheat Coil Controller, !- Name
  {bd38400c-bde6-48a2-8065-6fcb04f9e70e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a7f56f00-c9ac-4174-89d6-f43af3dafb8c}, !- Handle
  Zone Hospital NurseStn B  - Story Mid4 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {9e8c70d6-5035-4c2a-ab8f-1397994c2ca8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bd38400c-bde6-48a2-8065-6fcb04f9e70e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e8395e9e-4e6e-46a9-913f-1b0e2ca1931a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d44c27a3-df5e-4bc2-ac0e-dd49dfa9b675}, !- Handle
  Zone Hospital NurseStn B  - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {e8395e9e-4e6e-46a9-913f-1b0e2ca1931a}, !- Inlet Port
  {12dcb13d-c69d-4c86-b9df-0fb5789ae45c}; !- Outlet Port

OS:Node,
  {d632e578-311c-4635-b741-eb14ca3c1057}, !- Handle
  Zone Hospital NurseStn B  - Story Mid4 Return Air Node, !- Name
  {6330f657-16bf-4685-8ca6-27bf712feb87}, !- Inlet Port
  {c30670ee-2600-47d7-8fa4-33233fd4fe03}; !- Outlet Port

OS:Connection,
  {12dcb13d-c69d-4c86-b9df-0fb5789ae45c}, !- Handle
  {a6f16731-8096-4cf6-9459-14df7d1c76c1}, !- Name
  {d44c27a3-df5e-4bc2-ac0e-dd49dfa9b675}, !- Source Object
  3,                                      !- Outlet Port
  {d0e0a6b4-f0e2-430e-9a98-a60978bec4fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6330f657-16bf-4685-8ca6-27bf712feb87}, !- Handle
  {8871b62d-4f01-465b-a162-b081df8b6ab1}, !- Name
  {134d2ce2-c47d-4348-9f54-49b967111764}, !- Source Object
  3,                                      !- Outlet Port
  {d632e578-311c-4635-b741-eb14ca3c1057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c30670ee-2600-47d7-8fa4-33233fd4fe03}, !- Handle
  {4e821d09-c754-4f01-9600-dcb56d4f6249}, !- Name
  {d632e578-311c-4635-b741-eb14ca3c1057}, !- Source Object
  3,                                      !- Outlet Port
  {9fa53a32-3113-4859-a498-228831528182}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {63b8b294-c01e-49ef-9d79-b8383eb1b2b7}, !- Handle
  Zone Hospital NurseStn B  - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {36f3697f-2db1-4176-af8b-ca96c4d62a13}, !- Inlet Port
  {9e8c70d6-5035-4c2a-ab8f-1397994c2ca8}; !- Outlet Port

OS:Connection,
  {36f3697f-2db1-4176-af8b-ca96c4d62a13}, !- Handle
  {98dd548d-5939-4af2-ac05-e3d13869145f}, !- Name
  {9b802d1d-3318-4d13-984e-c7fab0a580f8}, !- Source Object
  5,                                      !- Outlet Port
  {63b8b294-c01e-49ef-9d79-b8383eb1b2b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e8c70d6-5035-4c2a-ab8f-1397994c2ca8}, !- Handle
  {bb4fb59d-ad19-411a-b921-5130f192a0de}, !- Name
  {63b8b294-c01e-49ef-9d79-b8383eb1b2b7}, !- Source Object
  3,                                      !- Outlet Port
  {a7f56f00-c9ac-4174-89d6-f43af3dafb8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8395e9e-4e6e-46a9-913f-1b0e2ca1931a}, !- Handle
  {1176c8ff-beff-4425-aae0-18c83b2b125f}, !- Name
  {a7f56f00-c9ac-4174-89d6-f43af3dafb8c}, !- Source Object
  12,                                     !- Outlet Port
  {d44c27a3-df5e-4bc2-ac0e-dd49dfa9b675}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {08dc1f80-5d9c-47de-a624-e990a49197cf}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid4 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5af6036d-a16a-482d-bd62-d8b09ef208c2}, !- Water Inlet Node Name
  {6538bd7a-c1f5-4943-a946-96b95a28bfe9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0240c191-09a5-4bbb-a662-236a813a6325}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {f938236d-025f-4b50-b673-e668c1555ea2}, !- Inlet Port
  {5af6036d-a16a-482d-bd62-d8b09ef208c2}; !- Outlet Port

OS:Connection,
  {f938236d-025f-4b50-b673-e668c1555ea2}, !- Handle
  {c22f0d56-c921-4561-9df6-76042af8f5b5}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  98,                                     !- Outlet Port
  {0240c191-09a5-4bbb-a662-236a813a6325}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c240a46-403c-4a5c-bfd2-70244b585efe}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {6538bd7a-c1f5-4943-a946-96b95a28bfe9}, !- Inlet Port
  {9b9fc707-3395-4322-9043-ce9a9676536b}; !- Outlet Port

OS:Connection,
  {5af6036d-a16a-482d-bd62-d8b09ef208c2}, !- Handle
  {342a39f4-80a0-423f-9c34-2d1f346007ed}, !- Name
  {0240c191-09a5-4bbb-a662-236a813a6325}, !- Source Object
  3,                                      !- Outlet Port
  {08dc1f80-5d9c-47de-a624-e990a49197cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6538bd7a-c1f5-4943-a946-96b95a28bfe9}, !- Handle
  {c62a921a-4662-45e9-90b2-eab05afe0a0f}, !- Name
  {08dc1f80-5d9c-47de-a624-e990a49197cf}, !- Source Object
  6,                                      !- Outlet Port
  {6c240a46-403c-4a5c-bfd2-70244b585efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b9fc707-3395-4322-9043-ce9a9676536b}, !- Handle
  {73154382-e09f-48b9-bf34-25993df6e07a}, !- Name
  {6c240a46-403c-4a5c-bfd2-70244b585efe}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  98;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4297ae49-40c7-4cec-9ceb-8a913a5b3391}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid4 Reheat Coil Controller, !- Name
  {08dc1f80-5d9c-47de-a624-e990a49197cf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7ea8b847-ceef-4bdb-a4ce-b4cafdde6615}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid4 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {afe54ea8-373b-4fb8-b691-11dfccad4ecf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {08dc1f80-5d9c-47de-a624-e990a49197cf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1ffe52f1-fddc-4343-8518-024d65a1e626}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {50b42692-4c8a-43da-b1bb-ee3fff9c5dee}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {1ffe52f1-fddc-4343-8518-024d65a1e626}, !- Inlet Port
  {ba7eb89e-b1c9-44bc-a4d8-a20167721da7}; !- Outlet Port

OS:Node,
  {e504d351-cc72-4a9f-9e9c-323d1dd9d144}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid4 Return Air Node, !- Name
  {d231c30b-a8c0-4462-9d42-175eb799c637}, !- Inlet Port
  {b63b1c04-9077-4a4c-a4b6-d609d4ec5145}; !- Outlet Port

OS:Connection,
  {ba7eb89e-b1c9-44bc-a4d8-a20167721da7}, !- Handle
  {7733514a-cc5e-41df-88d2-4fb46b85de86}, !- Name
  {50b42692-4c8a-43da-b1bb-ee3fff9c5dee}, !- Source Object
  3,                                      !- Outlet Port
  {587fd0e1-2c06-4f42-b584-6f10b4a276e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d231c30b-a8c0-4462-9d42-175eb799c637}, !- Handle
  {274bf4ec-c33e-45bb-a1bd-82484aca0dad}, !- Name
  {ce7ca074-7bce-42eb-a9a6-b52cd82cd26c}, !- Source Object
  3,                                      !- Outlet Port
  {e504d351-cc72-4a9f-9e9c-323d1dd9d144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63b1c04-9077-4a4c-a4b6-d609d4ec5145}, !- Handle
  {bcf40f65-d3c6-45a5-a739-cd1986aebdad}, !- Name
  {e504d351-cc72-4a9f-9e9c-323d1dd9d144}, !- Source Object
  3,                                      !- Outlet Port
  {9fa53a32-3113-4859-a498-228831528182}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9c7c764c-aa34-4c69-8a26-b40d7a0fbde9}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {4fef1990-aca1-4912-a4ae-ef648f74aeb4}, !- Inlet Port
  {afe54ea8-373b-4fb8-b691-11dfccad4ecf}; !- Outlet Port

OS:Connection,
  {4fef1990-aca1-4912-a4ae-ef648f74aeb4}, !- Handle
  {c469af57-a2df-413b-87ec-a57302f15ca3}, !- Name
  {9b802d1d-3318-4d13-984e-c7fab0a580f8}, !- Source Object
  6,                                      !- Outlet Port
  {9c7c764c-aa34-4c69-8a26-b40d7a0fbde9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe54ea8-373b-4fb8-b691-11dfccad4ecf}, !- Handle
  {d9b13a0d-c7ae-41c9-a034-cda0488ce858}, !- Name
  {9c7c764c-aa34-4c69-8a26-b40d7a0fbde9}, !- Source Object
  3,                                      !- Outlet Port
  {7ea8b847-ceef-4bdb-a4ce-b4cafdde6615}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ffe52f1-fddc-4343-8518-024d65a1e626}, !- Handle
  {08b79d1b-d9e2-4a4b-b51a-204fc44028b2}, !- Name
  {7ea8b847-ceef-4bdb-a4ce-b4cafdde6615}, !- Source Object
  12,                                     !- Outlet Port
  {50b42692-4c8a-43da-b1bb-ee3fff9c5dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {58493e67-ff27-4a2a-bd6a-52898d2c91f5}, !- Handle
  Zone Hospital NurseStn C  - Story Mid4 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8e67e7a9-31d3-4859-96ce-d541e9337bec}, !- Water Inlet Node Name
  {64288459-cfac-4a71-b0f0-3234fa2548a5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {38db20ee-9528-4613-a2d6-59d7f881f037}, !- Handle
  Zone Hospital NurseStn C  - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {6f90e434-20da-4958-bea3-317d04c46253}, !- Inlet Port
  {8e67e7a9-31d3-4859-96ce-d541e9337bec}; !- Outlet Port

OS:Connection,
  {6f90e434-20da-4958-bea3-317d04c46253}, !- Handle
  {deb60258-fd07-456e-a19a-3d9e621c37ba}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  99,                                     !- Outlet Port
  {38db20ee-9528-4613-a2d6-59d7f881f037}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1b88f08-a62a-4b00-9a51-8a69fa101a8f}, !- Handle
  Zone Hospital NurseStn C  - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {64288459-cfac-4a71-b0f0-3234fa2548a5}, !- Inlet Port
  {5d7fbcd9-f66a-45db-9fd3-2d3e7013825a}; !- Outlet Port

OS:Connection,
  {8e67e7a9-31d3-4859-96ce-d541e9337bec}, !- Handle
  {ec95630f-fdc3-4dea-a156-603375f458c7}, !- Name
  {38db20ee-9528-4613-a2d6-59d7f881f037}, !- Source Object
  3,                                      !- Outlet Port
  {58493e67-ff27-4a2a-bd6a-52898d2c91f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {64288459-cfac-4a71-b0f0-3234fa2548a5}, !- Handle
  {d5cbc73b-7f4d-4f49-ab01-1e489105a28a}, !- Name
  {58493e67-ff27-4a2a-bd6a-52898d2c91f5}, !- Source Object
  6,                                      !- Outlet Port
  {c1b88f08-a62a-4b00-9a51-8a69fa101a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d7fbcd9-f66a-45db-9fd3-2d3e7013825a}, !- Handle
  {47784ea4-0056-43a1-a780-684c5aa56a3b}, !- Name
  {c1b88f08-a62a-4b00-9a51-8a69fa101a8f}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  99;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2b78312c-4728-48bb-8c4e-e2b31ca725ae}, !- Handle
  Zone Hospital NurseStn C  - Story Mid4 Reheat Coil Controller, !- Name
  {58493e67-ff27-4a2a-bd6a-52898d2c91f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f16ab5d5-f75d-456b-b12e-392f3d6f7280}, !- Handle
  Zone Hospital NurseStn C  - Story Mid4 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {37b94a72-53aa-4678-80fe-3ccb1a9d4866}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {58493e67-ff27-4a2a-bd6a-52898d2c91f5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d306b519-ebc2-480a-a429-03701832db4c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0f935d4e-5f1f-4240-849a-381bed08d668}, !- Handle
  Zone Hospital NurseStn C  - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {d306b519-ebc2-480a-a429-03701832db4c}, !- Inlet Port
  {8c73be4d-9aae-497f-bc0d-df0668fbcb13}; !- Outlet Port

OS:Node,
  {6014c319-9102-4037-a059-043062b14282}, !- Handle
  Zone Hospital NurseStn C  - Story Mid4 Return Air Node, !- Name
  {6d769907-04a4-4079-a864-572149268618}, !- Inlet Port
  {2a76ebb4-59fd-40c9-9309-6a1b48b43bb4}; !- Outlet Port

OS:Connection,
  {8c73be4d-9aae-497f-bc0d-df0668fbcb13}, !- Handle
  {828b2b0c-8c11-4af3-866a-986e45e06313}, !- Name
  {0f935d4e-5f1f-4240-849a-381bed08d668}, !- Source Object
  3,                                      !- Outlet Port
  {aaab455f-02c7-4cc7-a9e2-c7739f7aade5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d769907-04a4-4079-a864-572149268618}, !- Handle
  {33abdbe2-6791-4a48-acd5-50161e7acd30}, !- Name
  {234626b4-0ac6-48c1-a378-5e3edfafc926}, !- Source Object
  3,                                      !- Outlet Port
  {6014c319-9102-4037-a059-043062b14282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a76ebb4-59fd-40c9-9309-6a1b48b43bb4}, !- Handle
  {6f87a64d-1729-4a61-8852-caeb7a4e56d7}, !- Name
  {6014c319-9102-4037-a059-043062b14282}, !- Source Object
  3,                                      !- Outlet Port
  {9fa53a32-3113-4859-a498-228831528182}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {585ffd8a-108b-4e13-8018-2f434e66db5b}, !- Handle
  Zone Hospital NurseStn C  - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {7a3222ce-3b2b-4cec-9565-2269a7ded862}, !- Inlet Port
  {37b94a72-53aa-4678-80fe-3ccb1a9d4866}; !- Outlet Port

OS:Connection,
  {7a3222ce-3b2b-4cec-9565-2269a7ded862}, !- Handle
  {80942583-19d9-4fce-9dd8-5975a28b1926}, !- Name
  {9b802d1d-3318-4d13-984e-c7fab0a580f8}, !- Source Object
  7,                                      !- Outlet Port
  {585ffd8a-108b-4e13-8018-2f434e66db5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37b94a72-53aa-4678-80fe-3ccb1a9d4866}, !- Handle
  {7aaed58e-dad8-4635-8d49-1c0f74875e1c}, !- Name
  {585ffd8a-108b-4e13-8018-2f434e66db5b}, !- Source Object
  3,                                      !- Outlet Port
  {f16ab5d5-f75d-456b-b12e-392f3d6f7280}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d306b519-ebc2-480a-a429-03701832db4c}, !- Handle
  {3fb724b9-2c79-4c2e-8cb7-192c635e9685}, !- Name
  {f16ab5d5-f75d-456b-b12e-392f3d6f7280}, !- Source Object
  12,                                     !- Outlet Port
  {0f935d4e-5f1f-4240-849a-381bed08d668}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4470df25-78b9-44d2-9feb-a529b88af26c}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid4 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {06d6751f-14d1-4d57-add7-546a1e3cd1f7}, !- Water Inlet Node Name
  {1b31c815-345a-4296-b536-568a8c3b55e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df939b98-e0f3-4715-a040-d46f60911e2e}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {9869aa81-3442-40a5-b68f-3bccdb83f188}, !- Inlet Port
  {06d6751f-14d1-4d57-add7-546a1e3cd1f7}; !- Outlet Port

OS:Connection,
  {9869aa81-3442-40a5-b68f-3bccdb83f188}, !- Handle
  {95091384-7a7c-42d6-899e-78373bd87961}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  100,                                    !- Outlet Port
  {df939b98-e0f3-4715-a040-d46f60911e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcfe63d1-2586-40bf-b5ce-ecd00198d4ae}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {1b31c815-345a-4296-b536-568a8c3b55e0}, !- Inlet Port
  {5c22a1fd-0332-45bf-a885-4f7f5eba12f9}; !- Outlet Port

OS:Connection,
  {06d6751f-14d1-4d57-add7-546a1e3cd1f7}, !- Handle
  {df0a5f64-b014-43d3-be9b-505c2fef28a6}, !- Name
  {df939b98-e0f3-4715-a040-d46f60911e2e}, !- Source Object
  3,                                      !- Outlet Port
  {4470df25-78b9-44d2-9feb-a529b88af26c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1b31c815-345a-4296-b536-568a8c3b55e0}, !- Handle
  {ae7c7892-b44c-4e4b-9743-e26a0491f288}, !- Name
  {4470df25-78b9-44d2-9feb-a529b88af26c}, !- Source Object
  6,                                      !- Outlet Port
  {bcfe63d1-2586-40bf-b5ce-ecd00198d4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c22a1fd-0332-45bf-a885-4f7f5eba12f9}, !- Handle
  {bc931e78-7f30-46db-acaf-91581a1b8e58}, !- Name
  {bcfe63d1-2586-40bf-b5ce-ecd00198d4ae}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  100;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {2fcb818a-d720-4baf-965b-878f07466a9d}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid4 Reheat Coil Controller, !- Name
  {4470df25-78b9-44d2-9feb-a529b88af26c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f6b6e68f-9207-4367-8f61-65b970769acb}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid4 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {b6cc3124-df58-4ceb-8f16-3d2c6d41e844}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4470df25-78b9-44d2-9feb-a529b88af26c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bb144a68-bbde-4b55-90b1-6259ac332f61}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fd9fbea4-fdba-4e6f-a535-66bfe15c1ca4}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {bb144a68-bbde-4b55-90b1-6259ac332f61}, !- Inlet Port
  {f1636fc0-9dd9-4ce7-98d2-9222caf1925d}; !- Outlet Port

OS:Node,
  {b1696be3-7a7f-4ef5-9a5a-40cfbe7eeb30}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid4 Return Air Node, !- Name
  {5dc615a4-b61a-4138-ad45-0196f5196e2e}, !- Inlet Port
  {0908db58-bda7-4375-9cf6-28fef9ca388b}; !- Outlet Port

OS:Connection,
  {f1636fc0-9dd9-4ce7-98d2-9222caf1925d}, !- Handle
  {0e348fc0-5100-44c8-88fb-4d40f52770f4}, !- Name
  {fd9fbea4-fdba-4e6f-a535-66bfe15c1ca4}, !- Source Object
  3,                                      !- Outlet Port
  {960ee42a-d89f-4cad-b9d6-746c11cecc2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5dc615a4-b61a-4138-ad45-0196f5196e2e}, !- Handle
  {60b30d21-c85f-4505-b6b5-af8bf96f59f9}, !- Name
  {3badc8ed-9c28-4cf1-9538-2c85d02ce971}, !- Source Object
  3,                                      !- Outlet Port
  {b1696be3-7a7f-4ef5-9a5a-40cfbe7eeb30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0908db58-bda7-4375-9cf6-28fef9ca388b}, !- Handle
  {76f6ec0c-e164-4a46-b2fc-6b7b2d65b05e}, !- Name
  {b1696be3-7a7f-4ef5-9a5a-40cfbe7eeb30}, !- Source Object
  3,                                      !- Outlet Port
  {9fa53a32-3113-4859-a498-228831528182}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a23cd5b4-ce6e-47bd-94c0-7dfed354c833}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {54a9990a-33b3-4c06-b100-61edf8e206b5}, !- Inlet Port
  {b6cc3124-df58-4ceb-8f16-3d2c6d41e844}; !- Outlet Port

OS:Connection,
  {54a9990a-33b3-4c06-b100-61edf8e206b5}, !- Handle
  {19342b48-5c52-4168-9e64-3f83c6a9cd20}, !- Name
  {9b802d1d-3318-4d13-984e-c7fab0a580f8}, !- Source Object
  8,                                      !- Outlet Port
  {a23cd5b4-ce6e-47bd-94c0-7dfed354c833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6cc3124-df58-4ceb-8f16-3d2c6d41e844}, !- Handle
  {0784d3c9-0ef2-47ba-b577-0eeea3c4bed6}, !- Name
  {a23cd5b4-ce6e-47bd-94c0-7dfed354c833}, !- Source Object
  3,                                      !- Outlet Port
  {f6b6e68f-9207-4367-8f61-65b970769acb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb144a68-bbde-4b55-90b1-6259ac332f61}, !- Handle
  {22958deb-5a30-477e-b2f2-07c48f4140eb}, !- Name
  {f6b6e68f-9207-4367-8f61-65b970769acb}, !- Source Object
  12,                                     !- Outlet Port
  {fd9fbea4-fdba-4e6f-a535-66bfe15c1ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ea46137e-cd23-4b0d-8d5f-4cdb966b2ba8}, !- Handle
  12 Zone VAV,                            !- Name
  ,                                       !- Controller List Name
  {3ec995cc-69d3-4a0b-b0d5-dce3c9d1083b}, !- Availability Schedule
  {d8a209e0-6a30-4bb0-be2e-0bfe332dbf44}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cdefc96f-2a52-447b-bfd1-2c07d4472627}, !- Supply Side Inlet Node Name
  {8d2f6bbf-56f7-4996-968a-14969fa67fd4}, !- Demand Side Outlet Node Name
  {ecd5ba24-1f39-4e15-abdc-5387a12a6e0d}, !- Demand Side Inlet Node A
  {4908cec8-aa4b-4f13-95b3-ac00251595f8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {360c2f25-cdd4-4249-8b73-433696a91c16}, !- Demand Mixer Name
  {ca2b6703-75a5-4b5f-98b5-b815948f5f55}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {af4bd178-1060-4c95-873d-b7dd619ca0de}, !- Handle
  12 Zone VAV Supply Inlet Node,          !- Name
  {cdefc96f-2a52-447b-bfd1-2c07d4472627}, !- Inlet Port
  {2a0c7085-1e0a-4d8e-b055-3cff373bb87c}; !- Outlet Port

OS:Node,
  {2ca74ae2-828b-4d0b-a0f8-271a2d070825}, !- Handle
  12 Zone VAV Supply Outlet Node,         !- Name
  {126a79d0-3ae6-472d-ae0a-72e324d02366}, !- Inlet Port
  {4908cec8-aa4b-4f13-95b3-ac00251595f8}; !- Outlet Port

OS:Connection,
  {cdefc96f-2a52-447b-bfd1-2c07d4472627}, !- Handle
  {89f0faf6-d904-4897-b7f8-7a88583b1b10}, !- Name
  {ea46137e-cd23-4b0d-8d5f-4cdb966b2ba8}, !- Source Object
  8,                                      !- Outlet Port
  {af4bd178-1060-4c95-873d-b7dd619ca0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4908cec8-aa4b-4f13-95b3-ac00251595f8}, !- Handle
  {1fc0e598-a8ee-467a-85be-0debb03fd050}, !- Name
  {2ca74ae2-828b-4d0b-a0f8-271a2d070825}, !- Source Object
  3,                                      !- Outlet Port
  {ea46137e-cd23-4b0d-8d5f-4cdb966b2ba8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6dca1251-1309-4960-823d-0d4e7fca58df}, !- Handle
  12 Zone VAV Demand Inlet Node,          !- Name
  {ecd5ba24-1f39-4e15-abdc-5387a12a6e0d}, !- Inlet Port
  {044fd0ca-8fd6-48dd-87d0-c2525f8ba6e7}; !- Outlet Port

OS:Node,
  {ae92a038-cc27-4fd7-a5dd-45469db1cd30}, !- Handle
  12 Zone VAV Demand Outlet Node,         !- Name
  {a100402b-2d4c-421b-8095-a1e087d22104}, !- Inlet Port
  {8d2f6bbf-56f7-4996-968a-14969fa67fd4}; !- Outlet Port

OS:Node,
  {f0864988-1b5d-4de2-8226-701dc0396355}, !- Handle
  Zone Hospital Corridor A  - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {aef96afb-b0fe-4e05-9136-66054b1c6b48}, !- Inlet Port
  {f44450f4-3293-4667-9e58-208cbd75d6b2}; !- Outlet Port

OS:Connection,
  {ecd5ba24-1f39-4e15-abdc-5387a12a6e0d}, !- Handle
  {d3ab22b4-e11f-4dbc-802e-faf746a2d659}, !- Name
  {ea46137e-cd23-4b0d-8d5f-4cdb966b2ba8}, !- Source Object
  10,                                     !- Outlet Port
  {6dca1251-1309-4960-823d-0d4e7fca58df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d2f6bbf-56f7-4996-968a-14969fa67fd4}, !- Handle
  {87ec3472-f49e-41b7-ab4f-5aa855b78265}, !- Name
  {ae92a038-cc27-4fd7-a5dd-45469db1cd30}, !- Source Object
  3,                                      !- Outlet Port
  {ea46137e-cd23-4b0d-8d5f-4cdb966b2ba8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ca2b6703-75a5-4b5f-98b5-b815948f5f55}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {044fd0ca-8fd6-48dd-87d0-c2525f8ba6e7}, !- Inlet Node Name
  {34dd9ccd-3f85-4ac8-a474-f7d82ff43674}, !- Outlet Node Name 1
  {401f4eb6-7660-42bc-9654-fbf8e6449e1c}, !- Outlet Node Name 2
  {4a7cbdcc-e23c-44fb-af20-efd01f2657fd}, !- Outlet Node Name 3
  {ebe1f78f-36fc-4d8c-833f-180ee4f8252e}, !- Outlet Node Name 4
  {51f744bd-9295-40cc-9723-43416ab72445}, !- Outlet Node Name 5
  {5d32f56e-e8d8-4589-bd51-43195d008cb6}, !- Outlet Node Name 6
  {6924aba9-91b2-4b25-bcd3-62925c445cfd}, !- Outlet Node Name 7
  {96ebeb81-62e8-4d00-bb73-18c79e404828}, !- Outlet Node Name 8
  {122ee6f2-b92c-43a0-a465-cb683a299013}, !- Outlet Node Name 9
  {07dce057-bd93-4719-bd5f-d5b77f6ed6f2}, !- Outlet Node Name 10
  {bb7b5259-fcd1-4dfb-b2da-a7ab93c063d9}, !- Outlet Node Name 11
  {698bef93-308f-48fa-8460-2454ab7fbd3c}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {360c2f25-cdd4-4249-8b73-433696a91c16}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {a100402b-2d4c-421b-8095-a1e087d22104}, !- Outlet Node Name
  {c62f0220-b116-4ad2-adac-332f483dfa85}, !- Inlet Node Name 1
  {abd36f13-d1a7-4361-8b71-5e22736f3920}, !- Inlet Node Name 2
  {a54f32bb-6244-4cd2-81bd-ceb1290776e2}, !- Inlet Node Name 3
  {feb82c4e-41f7-46f7-bb44-b397b329db9d}, !- Inlet Node Name 4
  {89fe22b0-d66e-4724-b6f0-8dc1f354d4df}, !- Inlet Node Name 5
  {1df8907e-93fe-4485-8af9-ad787ea0790a}, !- Inlet Node Name 6
  {cf1a1a0a-bb38-4515-a8d5-4e16c423900f}, !- Inlet Node Name 7
  {ba886f0a-5e52-43fd-aa0a-1279f9746b66}, !- Inlet Node Name 8
  {21440346-f96d-4592-81b0-78681b188f21}, !- Inlet Node Name 9
  {826eeafa-83a9-4afe-8a0f-0dbc6df930c5}, !- Inlet Node Name 10
  {2be5ed64-2b05-427c-b21c-2698bca00220}, !- Inlet Node Name 11
  {fefb163e-bef3-461f-bf60-23ad1951af2f}; !- Inlet Node Name 12

OS:Connection,
  {044fd0ca-8fd6-48dd-87d0-c2525f8ba6e7}, !- Handle
  {3b5272c3-3f10-4380-8e6d-787a57044cf0}, !- Name
  {6dca1251-1309-4960-823d-0d4e7fca58df}, !- Source Object
  3,                                      !- Outlet Port
  {ca2b6703-75a5-4b5f-98b5-b815948f5f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a100402b-2d4c-421b-8095-a1e087d22104}, !- Handle
  {f8a483e3-fd1a-471d-8633-43cc851f2abd}, !- Name
  {360c2f25-cdd4-4249-8b73-433696a91c16}, !- Source Object
  2,                                      !- Outlet Port
  {ae92a038-cc27-4fd7-a5dd-45469db1cd30}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3526cf2e-8d49-4b9e-b58a-682bbe7592e9}, !- Handle
  {ea46137e-cd23-4b0d-8d5f-4cdb966b2ba8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d8a209e0-6a30-4bb0-be2e-0bfe332dbf44}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {e29ae23d-3ad0-4501-9e7d-bbc3c3cf7f79}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {c3d161b7-04dd-41be-a152-4ace68ada809}, !- Handle
  Supply Air Temp - 55.0F 7,              !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {e641b5f3-e645-4b1b-80bf-422d58fdbefd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e641b5f3-e645-4b1b-80bf-422d58fdbefd}, !- Handle
  Supply Air Temp - 55.0F Default 7,      !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0112c494-bdaf-4807-82b4-8262c391aa7e}, !- Handle
  12 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {c3d161b7-04dd-41be-a152-4ace68ada809}, !- Schedule Name
  {2ca74ae2-828b-4d0b-a0f8-271a2d070825}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {e767d399-ed88-41b1-9d07-914609f52d2a}, !- Handle
  12 Zone VAV Fan,                        !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c2c29686-c131-4440-84e5-dbc5554d04b1}, !- Air Inlet Node Name
  {126a79d0-3ae6-472d-ae0a-72e324d02366}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {126a79d0-3ae6-472d-ae0a-72e324d02366}, !- Handle
  {6c9672b9-f081-4682-b5c5-23e3978bdd94}, !- Name
  {e767d399-ed88-41b1-9d07-914609f52d2a}, !- Source Object
  17,                                     !- Outlet Port
  {2ca74ae2-828b-4d0b-a0f8-271a2d070825}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {76bfb227-d574-4ebe-aea8-52335b9930d4}, !- Handle
  12 Zone VAV Main Htg Coil,              !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {15136a1a-bc09-4707-8098-6124d42d36b0}, !- Water Inlet Node Name
  {11960970-9f7a-4939-b049-5fc1088cc637}, !- Water Outlet Node Name
  {fd5bb881-565b-4ff0-b0a4-d76697c46657}, !- Air Inlet Node Name
  {db5036f7-67e0-47c8-b2e9-044c6ab5da6c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {16e5c23d-4193-48bf-85fd-8d17e766ece8}, !- Handle
  12 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {0ebf1c45-3a28-4aae-943d-7dd08fac661b}, !- Inlet Port
  {15136a1a-bc09-4707-8098-6124d42d36b0}; !- Outlet Port

OS:Connection,
  {0ebf1c45-3a28-4aae-943d-7dd08fac661b}, !- Handle
  {efbc4fea-13d6-421d-8b7a-7ddb0fe81b6f}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  101,                                    !- Outlet Port
  {16e5c23d-4193-48bf-85fd-8d17e766ece8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11704504-a9ba-4e99-9c55-593b9f72d49a}, !- Handle
  12 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {11960970-9f7a-4939-b049-5fc1088cc637}, !- Inlet Port
  {3f1b9d8c-d71a-4cfe-9a2b-4360e02cbbe2}; !- Outlet Port

OS:Connection,
  {15136a1a-bc09-4707-8098-6124d42d36b0}, !- Handle
  {06b8e12d-e531-46ff-92d7-f204e90a716a}, !- Name
  {16e5c23d-4193-48bf-85fd-8d17e766ece8}, !- Source Object
  3,                                      !- Outlet Port
  {76bfb227-d574-4ebe-aea8-52335b9930d4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {11960970-9f7a-4939-b049-5fc1088cc637}, !- Handle
  {79adffff-0aa2-4c79-abbd-4b010429ad27}, !- Name
  {76bfb227-d574-4ebe-aea8-52335b9930d4}, !- Source Object
  6,                                      !- Outlet Port
  {11704504-a9ba-4e99-9c55-593b9f72d49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f1b9d8c-d71a-4cfe-9a2b-4360e02cbbe2}, !- Handle
  {106f39a6-755c-4e98-a515-9b223d8f08bd}, !- Name
  {11704504-a9ba-4e99-9c55-593b9f72d49a}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  101;                                    !- Inlet Port

OS:Node,
  {a9a64a87-8f0a-436f-9b09-38074f4f7070}, !- Handle
  12 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {db5036f7-67e0-47c8-b2e9-044c6ab5da6c}, !- Inlet Port
  {c2c29686-c131-4440-84e5-dbc5554d04b1}; !- Outlet Port

OS:Connection,
  {db5036f7-67e0-47c8-b2e9-044c6ab5da6c}, !- Handle
  {927b9025-7fde-4a46-9a50-8679ae47b21c}, !- Name
  {76bfb227-d574-4ebe-aea8-52335b9930d4}, !- Source Object
  8,                                      !- Outlet Port
  {a9a64a87-8f0a-436f-9b09-38074f4f7070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2c29686-c131-4440-84e5-dbc5554d04b1}, !- Handle
  {9525c13e-5ec8-4348-b4c1-2553d70ca9f0}, !- Name
  {a9a64a87-8f0a-436f-9b09-38074f4f7070}, !- Source Object
  3,                                      !- Outlet Port
  {e767d399-ed88-41b1-9d07-914609f52d2a}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0259439f-5942-4507-8ecd-7b50e5188c3f}, !- Handle
  12 Zone VAV Main Htg Coil Controller,   !- Name
  {76bfb227-d574-4ebe-aea8-52335b9930d4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {138a2af5-3b73-4ee0-954b-3df0cbc72227}, !- Handle
  12 Zone VAV Clg Coil,                   !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {47b6b1ac-f5f6-4f5c-9791-53a0bc6389ae}, !- Water Inlet Node Name
  {6b007bbc-5c75-4676-9b2b-81aa3f671c13}, !- Water Outlet Node Name
  {25a54ee8-31ff-4173-b69e-880aef62243a}, !- Air Inlet Node Name
  {ce837571-f16d-4fe7-a436-05c193d216d8}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {17d34eda-95c2-4fc5-b24c-58d23e22a773}, !- Handle
  12 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {47c4616a-5248-47ef-8f81-7263776bff5b}, !- Inlet Port
  {47b6b1ac-f5f6-4f5c-9791-53a0bc6389ae}; !- Outlet Port

OS:Connection,
  {47c4616a-5248-47ef-8f81-7263776bff5b}, !- Handle
  {8b9b1774-922d-43e6-8c7f-b0862a474d2f}, !- Name
  {3abcfe28-b08f-4e0a-8514-ac0488a5819d}, !- Source Object
  11,                                     !- Outlet Port
  {17d34eda-95c2-4fc5-b24c-58d23e22a773}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bfab0ba-2337-4048-8c45-29d68bdf7716}, !- Handle
  12 Zone VAV Clg Coil Outlet Water Node, !- Name
  {6b007bbc-5c75-4676-9b2b-81aa3f671c13}, !- Inlet Port
  {fe01fcbc-d94f-4062-a300-6927c14202cf}; !- Outlet Port

OS:Connection,
  {47b6b1ac-f5f6-4f5c-9791-53a0bc6389ae}, !- Handle
  {24fd81ff-35b9-49da-87f1-d136fca8c697}, !- Name
  {17d34eda-95c2-4fc5-b24c-58d23e22a773}, !- Source Object
  3,                                      !- Outlet Port
  {138a2af5-3b73-4ee0-954b-3df0cbc72227}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6b007bbc-5c75-4676-9b2b-81aa3f671c13}, !- Handle
  {989ca4ba-f674-4e23-acaa-f336b20ced6d}, !- Name
  {138a2af5-3b73-4ee0-954b-3df0cbc72227}, !- Source Object
  11,                                     !- Outlet Port
  {4bfab0ba-2337-4048-8c45-29d68bdf7716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe01fcbc-d94f-4062-a300-6927c14202cf}, !- Handle
  {d7e63d21-21c9-4b85-a944-5fff02685b58}, !- Name
  {4bfab0ba-2337-4048-8c45-29d68bdf7716}, !- Source Object
  3,                                      !- Outlet Port
  {5b1cb3c4-5f82-4aaf-912d-b2785d35fe06}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {339fc332-a2fd-43c7-b32e-89d370d42a1b}, !- Handle
  12 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {ce837571-f16d-4fe7-a436-05c193d216d8}, !- Inlet Port
  {fd5bb881-565b-4ff0-b0a4-d76697c46657}; !- Outlet Port

OS:Connection,
  {ce837571-f16d-4fe7-a436-05c193d216d8}, !- Handle
  {a11cc7b6-67a5-4353-b799-6875a3943cc4}, !- Name
  {138a2af5-3b73-4ee0-954b-3df0cbc72227}, !- Source Object
  13,                                     !- Outlet Port
  {339fc332-a2fd-43c7-b32e-89d370d42a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd5bb881-565b-4ff0-b0a4-d76697c46657}, !- Handle
  {901ed0b3-c02f-4e97-8bff-8d19392ebfb6}, !- Name
  {339fc332-a2fd-43c7-b32e-89d370d42a1b}, !- Source Object
  3,                                      !- Outlet Port
  {76bfb227-d574-4ebe-aea8-52335b9930d4}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {490716f3-5d0f-47c1-85cc-d19eb5001272}, !- Handle
  12 Zone VAV Clg Coil Controller,        !- Name
  {138a2af5-3b73-4ee0-954b-3df0cbc72227}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {a28fc3ff-eddd-43fb-9897-203ff9517c2e}, !- Handle
  12 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3ec995cc-69d3-4a0b-b0d5-dce3c9d1083b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {def3a739-2fd8-447d-bd9e-30939f1778bc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {def3a739-2fd8-447d-bd9e-30939f1778bc}, !- Handle
  12 Zone VAV Vent Controller,            !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {065ffe5b-955d-45fb-99a5-24f9ef4859d4}, !- Handle
  12 Zone VAV OA System,                  !- Name
  {a28fc3ff-eddd-43fb-9897-203ff9517c2e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {96f23377-fee9-42e7-8eee-42b13aec03a7}, !- Mixed Air Node Name
  {8a50ad57-6568-40a3-a551-a14985b860c6}, !- Outdoor Air Stream Node Name
  {cf723c76-b07f-4f8c-a6ef-2665eeb385f2}, !- Relief Air Stream Node Name
  {2a0c7085-1e0a-4d8e-b055-3cff373bb87c}; !- Return Air Stream Node Name

OS:Node,
  {7679afac-0eb6-4640-8eaf-de48f42c7c59}, !- Handle
  12 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {8a50ad57-6568-40a3-a551-a14985b860c6}; !- Outlet Port

OS:Connection,
  {8a50ad57-6568-40a3-a551-a14985b860c6}, !- Handle
  {e66b1a78-12f4-482c-a765-e0dbfc0460ed}, !- Name
  {7679afac-0eb6-4640-8eaf-de48f42c7c59}, !- Source Object
  3,                                      !- Outlet Port
  {065ffe5b-955d-45fb-99a5-24f9ef4859d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9e8a281d-3d5e-4a60-9fe6-8c6a13f4d73f}, !- Handle
  12 Zone VAV Relief Air Node,            !- Name
  {cf723c76-b07f-4f8c-a6ef-2665eeb385f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf723c76-b07f-4f8c-a6ef-2665eeb385f2}, !- Handle
  {6950971b-f4ba-498d-97b7-16b9cc066825}, !- Name
  {065ffe5b-955d-45fb-99a5-24f9ef4859d4}, !- Source Object
  7,                                      !- Outlet Port
  {9e8a281d-3d5e-4a60-9fe6-8c6a13f4d73f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20ac14f9-6bed-4dc3-a479-bcf4bc388bf0}, !- Handle
  12 Zone VAV Mixed Air Node,             !- Name
  {96f23377-fee9-42e7-8eee-42b13aec03a7}, !- Inlet Port
  {25a54ee8-31ff-4173-b69e-880aef62243a}; !- Outlet Port

OS:Connection,
  {2a0c7085-1e0a-4d8e-b055-3cff373bb87c}, !- Handle
  {dc9bca2b-6669-4460-b412-02eac8cb7d3f}, !- Name
  {af4bd178-1060-4c95-873d-b7dd619ca0de}, !- Source Object
  3,                                      !- Outlet Port
  {065ffe5b-955d-45fb-99a5-24f9ef4859d4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {96f23377-fee9-42e7-8eee-42b13aec03a7}, !- Handle
  {2d311b5f-7ba7-435b-8be0-c9dd6e1ae2b2}, !- Name
  {065ffe5b-955d-45fb-99a5-24f9ef4859d4}, !- Source Object
  5,                                      !- Outlet Port
  {20ac14f9-6bed-4dc3-a479-bcf4bc388bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25a54ee8-31ff-4173-b69e-880aef62243a}, !- Handle
  {f29421b7-ae9e-497b-a86b-1f982fad9443}, !- Name
  {20ac14f9-6bed-4dc3-a479-bcf4bc388bf0}, !- Source Object
  3,                                      !- Outlet Port
  {138a2af5-3b73-4ee0-954b-3df0cbc72227}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e29ae23d-3ad0-4501-9e7d-bbc3c3cf7f79}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {364844f4-390a-4c51-9646-0aefb1977529}, !- Control Zone or Zone List Name
  {a6e8039d-79fa-4b8d-9629-4e90c6ea4260}, !- Cooling Control Zone or Zone List Name
  {6e4dd1fb-3f58-4738-8c27-32c39e16e875}, !- Heating Control Zone or Zone List Name
  {e0b198d6-79c6-493e-9be5-c763ff6cf7b7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {364844f4-390a-4c51-9646-0aefb1977529}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a6e8039d-79fa-4b8d-9629-4e90c6ea4260}, !- Handle
  {69a13e7b-9597-40da-aa2f-69e29128e9e6}; !- Name

OS:ModelObjectList,
  {6e4dd1fb-3f58-4738-8c27-32c39e16e875}, !- Handle
  {259bc11c-9fc5-43af-87f8-f14a4db0050f}; !- Name

OS:ModelObjectList,
  {e0b198d6-79c6-493e-9be5-c763ff6cf7b7}, !- Handle
  {da6f2741-5101-4909-83f5-b1fe8342b866}; !- Name

OS:Coil:Heating:Water,
  {20d5986f-cb81-417c-be1c-e61eecc4aafe}, !- Handle
  Zone Hospital Corridor A  - Story Mid5 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {33ffb08a-9979-45df-a2a4-5a4feeb8cf13}, !- Water Inlet Node Name
  {bec73bbf-c696-45ab-a5af-feaf3cd252e8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2578db85-3068-4c29-bc2c-114be9c91e37}, !- Handle
  Zone Hospital Corridor A  - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {c65a735d-5f10-4cec-bb08-6cbdff7b19e1}, !- Inlet Port
  {33ffb08a-9979-45df-a2a4-5a4feeb8cf13}; !- Outlet Port

OS:Connection,
  {c65a735d-5f10-4cec-bb08-6cbdff7b19e1}, !- Handle
  {75d435de-3240-41b6-8353-1522b9fcbaee}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  102,                                    !- Outlet Port
  {2578db85-3068-4c29-bc2c-114be9c91e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5feb0087-4e73-4565-a4c4-1ac1823445b1}, !- Handle
  Zone Hospital Corridor A  - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {bec73bbf-c696-45ab-a5af-feaf3cd252e8}, !- Inlet Port
  {78f4f76d-8358-4632-80cb-8c54702557c6}; !- Outlet Port

OS:Connection,
  {33ffb08a-9979-45df-a2a4-5a4feeb8cf13}, !- Handle
  {ebf2a51a-3bed-42b0-a52d-04049402e8e7}, !- Name
  {2578db85-3068-4c29-bc2c-114be9c91e37}, !- Source Object
  3,                                      !- Outlet Port
  {20d5986f-cb81-417c-be1c-e61eecc4aafe}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bec73bbf-c696-45ab-a5af-feaf3cd252e8}, !- Handle
  {9efa00bf-fd82-46fc-99e8-f7825b34104a}, !- Name
  {20d5986f-cb81-417c-be1c-e61eecc4aafe}, !- Source Object
  6,                                      !- Outlet Port
  {5feb0087-4e73-4565-a4c4-1ac1823445b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78f4f76d-8358-4632-80cb-8c54702557c6}, !- Handle
  {0656971b-49be-4acd-aa68-7ec30dfb4ad4}, !- Name
  {5feb0087-4e73-4565-a4c4-1ac1823445b1}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  102;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {36527c19-69df-49d3-8244-0ff0cd7457e7}, !- Handle
  Zone Hospital Corridor A  - Story Mid5 Reheat Coil Controller, !- Name
  {20d5986f-cb81-417c-be1c-e61eecc4aafe}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6259d42a-9d2b-4fd9-87f8-eac0f84822aa}, !- Handle
  Zone Hospital Corridor A  - Story Mid5 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {3cb02adc-9cef-44c9-9b7a-9231423d7009}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {20d5986f-cb81-417c-be1c-e61eecc4aafe}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aef96afb-b0fe-4e05-9136-66054b1c6b48}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc110d5a-613b-4c05-a3ec-4fd8b4b0b283}, !- Handle
  Zone Hospital Corridor A  - Story Mid5 Return Air Node, !- Name
  {2927d323-56e5-4c2f-9ac6-b1748a0ae169}, !- Inlet Port
  {c62f0220-b116-4ad2-adac-332f483dfa85}; !- Outlet Port

OS:Connection,
  {f44450f4-3293-4667-9e58-208cbd75d6b2}, !- Handle
  {e9c4b963-0316-44fc-87be-982c0bf3809e}, !- Name
  {f0864988-1b5d-4de2-8226-701dc0396355}, !- Source Object
  3,                                      !- Outlet Port
  {012d3c9d-2cf9-483c-97d4-05cba28e901e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2927d323-56e5-4c2f-9ac6-b1748a0ae169}, !- Handle
  {ff2f86be-698d-4455-9ca4-fccbc8860980}, !- Name
  {df74c6ff-bab8-4a22-ad23-faa6a4c60432}, !- Source Object
  3,                                      !- Outlet Port
  {bc110d5a-613b-4c05-a3ec-4fd8b4b0b283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c62f0220-b116-4ad2-adac-332f483dfa85}, !- Handle
  {0b4a339b-ddd9-4e6a-ad55-791c924e816b}, !- Name
  {bc110d5a-613b-4c05-a3ec-4fd8b4b0b283}, !- Source Object
  3,                                      !- Outlet Port
  {360c2f25-cdd4-4249-8b73-433696a91c16}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ef705b1f-c79d-46ea-a312-e3b311a46df0}, !- Handle
  Zone Hospital Corridor A  - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {34dd9ccd-3f85-4ac8-a474-f7d82ff43674}, !- Inlet Port
  {3cb02adc-9cef-44c9-9b7a-9231423d7009}; !- Outlet Port

OS:Connection,
  {34dd9ccd-3f85-4ac8-a474-f7d82ff43674}, !- Handle
  {986eab4b-9e2b-4ed8-bfba-c7ca46ef16a5}, !- Name
  {ca2b6703-75a5-4b5f-98b5-b815948f5f55}, !- Source Object
  3,                                      !- Outlet Port
  {ef705b1f-c79d-46ea-a312-e3b311a46df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cb02adc-9cef-44c9-9b7a-9231423d7009}, !- Handle
  {956cf414-3c69-4297-9fdb-beebb760f5fa}, !- Name
  {ef705b1f-c79d-46ea-a312-e3b311a46df0}, !- Source Object
  3,                                      !- Outlet Port
  {6259d42a-9d2b-4fd9-87f8-eac0f84822aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aef96afb-b0fe-4e05-9136-66054b1c6b48}, !- Handle
  {4030992f-bc9c-4f1d-af9a-1dc5661396c0}, !- Name
  {6259d42a-9d2b-4fd9-87f8-eac0f84822aa}, !- Source Object
  12,                                     !- Outlet Port
  {f0864988-1b5d-4de2-8226-701dc0396355}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e91e4c3a-7a0b-4576-8a03-1eae60ee8ada}, !- Handle
  Zone Hospital Corridor A end_b - Story Mid5 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f2934a42-9862-446a-b978-fc3ec88cdbf2}, !- Water Inlet Node Name
  {2ec3a659-ae6a-4a17-bd96-bd2b9cc40300}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {50c5398f-3755-48da-99c0-4dea06a141e6}, !- Handle
  Zone Hospital Corridor A end_b - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {a54e6b24-7b75-4ff7-877a-53d8f31d52e1}, !- Inlet Port
  {f2934a42-9862-446a-b978-fc3ec88cdbf2}; !- Outlet Port

OS:Connection,
  {a54e6b24-7b75-4ff7-877a-53d8f31d52e1}, !- Handle
  {838b8371-7be3-4ad0-8251-063edf733b77}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  103,                                    !- Outlet Port
  {50c5398f-3755-48da-99c0-4dea06a141e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63d12905-7d61-493a-bd48-9c64eb377f2b}, !- Handle
  Zone Hospital Corridor A end_b - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {2ec3a659-ae6a-4a17-bd96-bd2b9cc40300}, !- Inlet Port
  {8e4662e0-e3c9-4f92-9bbb-7b08e9415f07}; !- Outlet Port

OS:Connection,
  {f2934a42-9862-446a-b978-fc3ec88cdbf2}, !- Handle
  {32d83d75-1a10-42bb-a223-e6ba124f8bf7}, !- Name
  {50c5398f-3755-48da-99c0-4dea06a141e6}, !- Source Object
  3,                                      !- Outlet Port
  {e91e4c3a-7a0b-4576-8a03-1eae60ee8ada}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2ec3a659-ae6a-4a17-bd96-bd2b9cc40300}, !- Handle
  {1a9a849e-aa08-4a8c-bdef-8dddd3287d59}, !- Name
  {e91e4c3a-7a0b-4576-8a03-1eae60ee8ada}, !- Source Object
  6,                                      !- Outlet Port
  {63d12905-7d61-493a-bd48-9c64eb377f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e4662e0-e3c9-4f92-9bbb-7b08e9415f07}, !- Handle
  {fd4a7b9f-b022-4b75-b956-3ede53ac376a}, !- Name
  {63d12905-7d61-493a-bd48-9c64eb377f2b}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  103;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {bf06134c-c1ff-478d-8af0-44ecbbaf8420}, !- Handle
  Zone Hospital Corridor A end_b - Story Mid5 Reheat Coil Controller, !- Name
  {e91e4c3a-7a0b-4576-8a03-1eae60ee8ada}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5661a0eb-c424-4d89-833c-33b94f14920c}, !- Handle
  Zone Hospital Corridor A end_b - Story Mid5 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {fed9e46d-0f90-484b-8c83-db23a04ca088}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e91e4c3a-7a0b-4576-8a03-1eae60ee8ada}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1978bce3-907b-4a72-854e-587288b3881e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5d876f6d-bb69-4c14-854f-d2ac467bb536}, !- Handle
  Zone Hospital Corridor A end_b - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {1978bce3-907b-4a72-854e-587288b3881e}, !- Inlet Port
  {ad188483-af3f-428d-bdc0-e23b1d04d68a}; !- Outlet Port

OS:Node,
  {f284ad59-310e-4df9-b16c-6900b6cf4b5f}, !- Handle
  Zone Hospital Corridor A end_b - Story Mid5 Return Air Node, !- Name
  {7a970f79-5b78-4036-a5d8-33c3bd976f0e}, !- Inlet Port
  {abd36f13-d1a7-4361-8b71-5e22736f3920}; !- Outlet Port

OS:Connection,
  {ad188483-af3f-428d-bdc0-e23b1d04d68a}, !- Handle
  {517f5a48-6f71-4076-b1ed-9e0891cc1783}, !- Name
  {5d876f6d-bb69-4c14-854f-d2ac467bb536}, !- Source Object
  3,                                      !- Outlet Port
  {31d32a16-311f-4f95-a8c7-422879bf7a96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a970f79-5b78-4036-a5d8-33c3bd976f0e}, !- Handle
  {8a53a932-ac62-43e0-8315-21510accbaeb}, !- Name
  {850763ec-86ce-4aa7-8d0f-ede9b4f3572c}, !- Source Object
  3,                                      !- Outlet Port
  {f284ad59-310e-4df9-b16c-6900b6cf4b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abd36f13-d1a7-4361-8b71-5e22736f3920}, !- Handle
  {a0511df5-93be-4e6c-bf64-80fdea3b7fcf}, !- Name
  {f284ad59-310e-4df9-b16c-6900b6cf4b5f}, !- Source Object
  3,                                      !- Outlet Port
  {360c2f25-cdd4-4249-8b73-433696a91c16}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9671c737-9991-42c5-b4ef-3505ba8bcc5c}, !- Handle
  Zone Hospital Corridor A end_b - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {401f4eb6-7660-42bc-9654-fbf8e6449e1c}, !- Inlet Port
  {fed9e46d-0f90-484b-8c83-db23a04ca088}; !- Outlet Port

OS:Connection,
  {401f4eb6-7660-42bc-9654-fbf8e6449e1c}, !- Handle
  {6c30975c-fa38-4ab9-86ac-7620ad2b36cc}, !- Name
  {ca2b6703-75a5-4b5f-98b5-b815948f5f55}, !- Source Object
  4,                                      !- Outlet Port
  {9671c737-9991-42c5-b4ef-3505ba8bcc5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed9e46d-0f90-484b-8c83-db23a04ca088}, !- Handle
  {255fd93a-47d4-40cb-abd1-f43e7f8dc0bb}, !- Name
  {9671c737-9991-42c5-b4ef-3505ba8bcc5c}, !- Source Object
  3,                                      !- Outlet Port
  {5661a0eb-c424-4d89-833c-33b94f14920c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1978bce3-907b-4a72-854e-587288b3881e}, !- Handle
  {24f90dc3-059b-4ea3-9a87-22485ffb3358}, !- Name
  {5661a0eb-c424-4d89-833c-33b94f14920c}, !- Source Object
  12,                                     !- Outlet Port
  {5d876f6d-bb69-4c14-854f-d2ac467bb536}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9e2e01af-cdb7-44e7-acb0-a5baec53e4b3}, !- Handle
  Zone Hospital Corridor B  - Story Mid5 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {df3403d9-49ab-4b6b-98b5-c4e5220a9f84}, !- Water Inlet Node Name
  {700df480-c3a5-4a95-8fff-bd9d34e6cd8c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2c8deba-0c39-4dd8-a056-4e9039fe5cdc}, !- Handle
  Zone Hospital Corridor B  - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {ff7202a8-58b4-4f2d-93cf-599bb73777ad}, !- Inlet Port
  {df3403d9-49ab-4b6b-98b5-c4e5220a9f84}; !- Outlet Port

OS:Connection,
  {ff7202a8-58b4-4f2d-93cf-599bb73777ad}, !- Handle
  {80873450-edca-4e92-851b-cb6647244518}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  104,                                    !- Outlet Port
  {c2c8deba-0c39-4dd8-a056-4e9039fe5cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bb12a75-1a20-48f6-a646-3bafaff3aea1}, !- Handle
  Zone Hospital Corridor B  - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {700df480-c3a5-4a95-8fff-bd9d34e6cd8c}, !- Inlet Port
  {84c95ca8-c867-4845-bb72-dec8a04cf30f}; !- Outlet Port

OS:Connection,
  {df3403d9-49ab-4b6b-98b5-c4e5220a9f84}, !- Handle
  {f0588339-f360-4961-8a24-5cfb8a35557c}, !- Name
  {c2c8deba-0c39-4dd8-a056-4e9039fe5cdc}, !- Source Object
  3,                                      !- Outlet Port
  {9e2e01af-cdb7-44e7-acb0-a5baec53e4b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {700df480-c3a5-4a95-8fff-bd9d34e6cd8c}, !- Handle
  {fcb3cc82-28f6-4d16-8d85-cda5a9d982bb}, !- Name
  {9e2e01af-cdb7-44e7-acb0-a5baec53e4b3}, !- Source Object
  6,                                      !- Outlet Port
  {1bb12a75-1a20-48f6-a646-3bafaff3aea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c95ca8-c867-4845-bb72-dec8a04cf30f}, !- Handle
  {8d605e17-2e50-46a6-a4ba-effee751e703}, !- Name
  {1bb12a75-1a20-48f6-a646-3bafaff3aea1}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  104;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {8923e280-5bf7-4648-b5db-43e23f93d5af}, !- Handle
  Zone Hospital Corridor B  - Story Mid5 Reheat Coil Controller, !- Name
  {9e2e01af-cdb7-44e7-acb0-a5baec53e4b3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {67b972e3-58a4-42f4-94f8-8a3007c9fd2c}, !- Handle
  Zone Hospital Corridor B  - Story Mid5 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {d51c761d-5e7f-40e8-bc0b-144fdb5c238c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9e2e01af-cdb7-44e7-acb0-a5baec53e4b3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d4e9b58e-7a43-4da7-9b25-a5d4e6818a7b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9f56c028-6729-4b66-8d4c-42c7190bb438}, !- Handle
  Zone Hospital Corridor B  - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {d4e9b58e-7a43-4da7-9b25-a5d4e6818a7b}, !- Inlet Port
  {ac8caf66-5ef7-4866-b32e-500cdf283303}; !- Outlet Port

OS:Node,
  {f433c1b2-6b52-4061-8865-09feaac28643}, !- Handle
  Zone Hospital Corridor B  - Story Mid5 Return Air Node, !- Name
  {6275dded-feea-4d19-a037-08960c638449}, !- Inlet Port
  {a54f32bb-6244-4cd2-81bd-ceb1290776e2}; !- Outlet Port

OS:Connection,
  {ac8caf66-5ef7-4866-b32e-500cdf283303}, !- Handle
  {b342e95d-0539-4507-b495-911ba9bd92b9}, !- Name
  {9f56c028-6729-4b66-8d4c-42c7190bb438}, !- Source Object
  3,                                      !- Outlet Port
  {c03aec80-2c81-418b-8e1b-c146af5fedde}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6275dded-feea-4d19-a037-08960c638449}, !- Handle
  {f08de7d6-8141-4e47-90f3-08bf2cb22918}, !- Name
  {8fad5dde-7104-490c-adea-f299430cedb9}, !- Source Object
  3,                                      !- Outlet Port
  {f433c1b2-6b52-4061-8865-09feaac28643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a54f32bb-6244-4cd2-81bd-ceb1290776e2}, !- Handle
  {cfd664b1-e555-4daa-8726-656355bb8fa8}, !- Name
  {f433c1b2-6b52-4061-8865-09feaac28643}, !- Source Object
  3,                                      !- Outlet Port
  {360c2f25-cdd4-4249-8b73-433696a91c16}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {09a15ecb-a9a3-4a10-a60b-1b47acefa9ce}, !- Handle
  Zone Hospital Corridor B  - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {4a7cbdcc-e23c-44fb-af20-efd01f2657fd}, !- Inlet Port
  {d51c761d-5e7f-40e8-bc0b-144fdb5c238c}; !- Outlet Port

OS:Connection,
  {4a7cbdcc-e23c-44fb-af20-efd01f2657fd}, !- Handle
  {73e7635e-f780-41e7-aadf-203c522ca574}, !- Name
  {ca2b6703-75a5-4b5f-98b5-b815948f5f55}, !- Source Object
  5,                                      !- Outlet Port
  {09a15ecb-a9a3-4a10-a60b-1b47acefa9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d51c761d-5e7f-40e8-bc0b-144fdb5c238c}, !- Handle
  {711eb79b-d03f-427b-8bf6-c671ea4264fe}, !- Name
  {09a15ecb-a9a3-4a10-a60b-1b47acefa9ce}, !- Source Object
  3,                                      !- Outlet Port
  {67b972e3-58a4-42f4-94f8-8a3007c9fd2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4e9b58e-7a43-4da7-9b25-a5d4e6818a7b}, !- Handle
  {4ad634c3-7dcd-4d15-8549-144807b0bbdf}, !- Name
  {67b972e3-58a4-42f4-94f8-8a3007c9fd2c}, !- Source Object
  12,                                     !- Outlet Port
  {9f56c028-6729-4b66-8d4c-42c7190bb438}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2f68bf44-4a68-45f7-85cf-392137f02142}, !- Handle
  Zone Hospital Corridor B end_b - Story Mid5 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6c4965e6-a7ba-47ff-aeb8-095a604f7e9b}, !- Water Inlet Node Name
  {3feb3196-04ff-4b10-b746-37de4112ffc6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d5bed852-299c-40f5-b4a8-9898f165fbc1}, !- Handle
  Zone Hospital Corridor B end_b - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {ed210aa8-17eb-4d36-b62c-527793e3b2b5}, !- Inlet Port
  {6c4965e6-a7ba-47ff-aeb8-095a604f7e9b}; !- Outlet Port

OS:Connection,
  {ed210aa8-17eb-4d36-b62c-527793e3b2b5}, !- Handle
  {ce86e274-f112-482f-8917-eccfeb93e5dd}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  105,                                    !- Outlet Port
  {d5bed852-299c-40f5-b4a8-9898f165fbc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6340a107-e42a-4bcc-8c0f-1874d0b6d642}, !- Handle
  Zone Hospital Corridor B end_b - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {3feb3196-04ff-4b10-b746-37de4112ffc6}, !- Inlet Port
  {eeb00b32-03f8-4bee-8a5b-fa875642e0d5}; !- Outlet Port

OS:Connection,
  {6c4965e6-a7ba-47ff-aeb8-095a604f7e9b}, !- Handle
  {d28e7891-50bc-4c4a-9bf6-610d6038a4d8}, !- Name
  {d5bed852-299c-40f5-b4a8-9898f165fbc1}, !- Source Object
  3,                                      !- Outlet Port
  {2f68bf44-4a68-45f7-85cf-392137f02142}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3feb3196-04ff-4b10-b746-37de4112ffc6}, !- Handle
  {d980a15f-5df7-4776-9049-047af7e9db4c}, !- Name
  {2f68bf44-4a68-45f7-85cf-392137f02142}, !- Source Object
  6,                                      !- Outlet Port
  {6340a107-e42a-4bcc-8c0f-1874d0b6d642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeb00b32-03f8-4bee-8a5b-fa875642e0d5}, !- Handle
  {36b4b958-7749-4e8f-8a95-d8586e570115}, !- Name
  {6340a107-e42a-4bcc-8c0f-1874d0b6d642}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  105;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {1bea601b-bf2a-47c8-a888-4dfd10c900c8}, !- Handle
  Zone Hospital Corridor B end_b - Story Mid5 Reheat Coil Controller, !- Name
  {2f68bf44-4a68-45f7-85cf-392137f02142}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4d24c726-661c-4962-802d-d92d1c9a6ce4}, !- Handle
  Zone Hospital Corridor B end_b - Story Mid5 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {2ab27fb3-7058-4bca-a058-d990f223e080}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2f68bf44-4a68-45f7-85cf-392137f02142}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c29ec549-3bfd-4072-9190-b49ee92ba7c1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2fdbe642-aada-4083-96f2-c89ac72358a1}, !- Handle
  Zone Hospital Corridor B end_b - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {c29ec549-3bfd-4072-9190-b49ee92ba7c1}, !- Inlet Port
  {3c09ec82-f5db-4223-9121-1e4ee4267513}; !- Outlet Port

OS:Node,
  {74e5f469-29f5-4c02-9735-45bdc934a163}, !- Handle
  Zone Hospital Corridor B end_b - Story Mid5 Return Air Node, !- Name
  {22054b0f-88af-479f-be02-e3e79c36201d}, !- Inlet Port
  {feb82c4e-41f7-46f7-bb44-b397b329db9d}; !- Outlet Port

OS:Connection,
  {3c09ec82-f5db-4223-9121-1e4ee4267513}, !- Handle
  {b25c3a72-60d9-4e23-b805-da6e5eadb3f1}, !- Name
  {2fdbe642-aada-4083-96f2-c89ac72358a1}, !- Source Object
  3,                                      !- Outlet Port
  {9b1c3992-111f-4a4e-b786-a6113c519057}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22054b0f-88af-479f-be02-e3e79c36201d}, !- Handle
  {c231aed6-c25d-4040-98de-4d7daa5fbe5e}, !- Name
  {4cfbf1c3-7cef-4a5c-9859-927ddb02cdcf}, !- Source Object
  3,                                      !- Outlet Port
  {74e5f469-29f5-4c02-9735-45bdc934a163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feb82c4e-41f7-46f7-bb44-b397b329db9d}, !- Handle
  {5910966c-f2f8-4be7-bc37-7b714ec2be5b}, !- Name
  {74e5f469-29f5-4c02-9735-45bdc934a163}, !- Source Object
  3,                                      !- Outlet Port
  {360c2f25-cdd4-4249-8b73-433696a91c16}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4e5e1022-c511-4a7b-8551-42215d3139f6}, !- Handle
  Zone Hospital Corridor B end_b - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {ebe1f78f-36fc-4d8c-833f-180ee4f8252e}, !- Inlet Port
  {2ab27fb3-7058-4bca-a058-d990f223e080}; !- Outlet Port

OS:Connection,
  {ebe1f78f-36fc-4d8c-833f-180ee4f8252e}, !- Handle
  {a2eeee1b-e5c7-4875-aeab-26ae654f833f}, !- Name
  {ca2b6703-75a5-4b5f-98b5-b815948f5f55}, !- Source Object
  6,                                      !- Outlet Port
  {4e5e1022-c511-4a7b-8551-42215d3139f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ab27fb3-7058-4bca-a058-d990f223e080}, !- Handle
  {43a64985-4c9e-4c30-94c5-cfad1092be10}, !- Name
  {4e5e1022-c511-4a7b-8551-42215d3139f6}, !- Source Object
  3,                                      !- Outlet Port
  {4d24c726-661c-4962-802d-d92d1c9a6ce4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c29ec549-3bfd-4072-9190-b49ee92ba7c1}, !- Handle
  {d3e08ccd-031e-4feb-ba15-577f541cfd93}, !- Name
  {4d24c726-661c-4962-802d-d92d1c9a6ce4}, !- Source Object
  12,                                     !- Outlet Port
  {2fdbe642-aada-4083-96f2-c89ac72358a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8f91ea95-7aac-450b-9aec-e543499021d5}, !- Handle
  Zone Hospital Corridor C  - Story Mid5 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {39c0dc01-e6f5-4b7e-93ef-afef60cacf82}, !- Water Inlet Node Name
  {dce0a570-dfcb-4a72-be90-95303bbaeafa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {97594fc9-39ed-4715-bb08-274291bf05ba}, !- Handle
  Zone Hospital Corridor C  - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {c4a32ca4-53a4-4022-97f1-25553e7371be}, !- Inlet Port
  {39c0dc01-e6f5-4b7e-93ef-afef60cacf82}; !- Outlet Port

OS:Connection,
  {c4a32ca4-53a4-4022-97f1-25553e7371be}, !- Handle
  {e6a61c5f-52c9-4f36-8271-ecd359974ce2}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  106,                                    !- Outlet Port
  {97594fc9-39ed-4715-bb08-274291bf05ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8748f5f-01d1-4058-8e13-bf246d207d7a}, !- Handle
  Zone Hospital Corridor C  - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {dce0a570-dfcb-4a72-be90-95303bbaeafa}, !- Inlet Port
  {a16ecdd7-48d7-46bc-a83b-4727c8edc094}; !- Outlet Port

OS:Connection,
  {39c0dc01-e6f5-4b7e-93ef-afef60cacf82}, !- Handle
  {24fcea8e-bc3d-4c79-b440-5712df15a9ab}, !- Name
  {97594fc9-39ed-4715-bb08-274291bf05ba}, !- Source Object
  3,                                      !- Outlet Port
  {8f91ea95-7aac-450b-9aec-e543499021d5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dce0a570-dfcb-4a72-be90-95303bbaeafa}, !- Handle
  {469ee948-1e0c-4159-bc52-11483c87814f}, !- Name
  {8f91ea95-7aac-450b-9aec-e543499021d5}, !- Source Object
  6,                                      !- Outlet Port
  {d8748f5f-01d1-4058-8e13-bf246d207d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a16ecdd7-48d7-46bc-a83b-4727c8edc094}, !- Handle
  {a3bf5980-038b-4fd1-95e6-3b0adb07cca9}, !- Name
  {d8748f5f-01d1-4058-8e13-bf246d207d7a}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  106;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {691e34d8-35b8-4f5f-9f2c-c30dcea1f468}, !- Handle
  Zone Hospital Corridor C  - Story Mid5 Reheat Coil Controller, !- Name
  {8f91ea95-7aac-450b-9aec-e543499021d5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e19dcb59-8e63-4d28-8a72-5c2e3b0cc97e}, !- Handle
  Zone Hospital Corridor C  - Story Mid5 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {f1b1436e-df6a-42bb-ac31-a7a9ad6b2821}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8f91ea95-7aac-450b-9aec-e543499021d5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5777906d-7f1c-4835-bc26-25ae613ad491}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {893b9418-407c-4e4f-b052-d91b78f872fe}, !- Handle
  Zone Hospital Corridor C  - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {5777906d-7f1c-4835-bc26-25ae613ad491}, !- Inlet Port
  {04162674-bffd-443f-add1-e0aa0c4776c6}; !- Outlet Port

OS:Node,
  {844e69b7-9d92-474a-a047-979eed839f72}, !- Handle
  Zone Hospital Corridor C  - Story Mid5 Return Air Node, !- Name
  {7085cc6b-f8b9-48f9-a700-8973e11c2187}, !- Inlet Port
  {89fe22b0-d66e-4724-b6f0-8dc1f354d4df}; !- Outlet Port

OS:Connection,
  {04162674-bffd-443f-add1-e0aa0c4776c6}, !- Handle
  {849579b0-4607-46cc-9640-cd88f69fffcf}, !- Name
  {893b9418-407c-4e4f-b052-d91b78f872fe}, !- Source Object
  3,                                      !- Outlet Port
  {a61ca236-d9d1-424d-8300-2c03e97277ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7085cc6b-f8b9-48f9-a700-8973e11c2187}, !- Handle
  {3891c8d0-dc6e-4e50-bb7e-8ab6f4e90c1e}, !- Name
  {27730f97-dad3-431c-b148-8e05b84e24d4}, !- Source Object
  3,                                      !- Outlet Port
  {844e69b7-9d92-474a-a047-979eed839f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89fe22b0-d66e-4724-b6f0-8dc1f354d4df}, !- Handle
  {cfe9b2e6-a383-40c4-8602-5a91cec0c615}, !- Name
  {844e69b7-9d92-474a-a047-979eed839f72}, !- Source Object
  3,                                      !- Outlet Port
  {360c2f25-cdd4-4249-8b73-433696a91c16}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {537b055a-28ab-4c8a-af6a-ffd9207bd8bd}, !- Handle
  Zone Hospital Corridor C  - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {51f744bd-9295-40cc-9723-43416ab72445}, !- Inlet Port
  {f1b1436e-df6a-42bb-ac31-a7a9ad6b2821}; !- Outlet Port

OS:Connection,
  {51f744bd-9295-40cc-9723-43416ab72445}, !- Handle
  {45b80db4-dd45-4c5c-84ad-53b9e8c31aba}, !- Name
  {ca2b6703-75a5-4b5f-98b5-b815948f5f55}, !- Source Object
  7,                                      !- Outlet Port
  {537b055a-28ab-4c8a-af6a-ffd9207bd8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1b1436e-df6a-42bb-ac31-a7a9ad6b2821}, !- Handle
  {fe379418-89bd-4b56-99f7-ad99cc392896}, !- Name
  {537b055a-28ab-4c8a-af6a-ffd9207bd8bd}, !- Source Object
  3,                                      !- Outlet Port
  {e19dcb59-8e63-4d28-8a72-5c2e3b0cc97e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5777906d-7f1c-4835-bc26-25ae613ad491}, !- Handle
  {de00f2ba-d311-427e-9f67-49da994cb1fd}, !- Name
  {e19dcb59-8e63-4d28-8a72-5c2e3b0cc97e}, !- Source Object
  12,                                     !- Outlet Port
  {893b9418-407c-4e4f-b052-d91b78f872fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ba2eaecf-877a-4010-b2d4-f53879803548}, !- Handle
  Zone Hospital Corridor C end_b - Story Mid5 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ebebba7c-a348-4dad-b2cb-b98dc81e0860}, !- Water Inlet Node Name
  {74064789-d60a-43f0-ab72-43654d319841}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {87b1f70d-380a-4140-badc-5e79af421a29}, !- Handle
  Zone Hospital Corridor C end_b - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {51186688-3849-4128-9a0d-4100c4800b26}, !- Inlet Port
  {ebebba7c-a348-4dad-b2cb-b98dc81e0860}; !- Outlet Port

OS:Connection,
  {51186688-3849-4128-9a0d-4100c4800b26}, !- Handle
  {ef4e13de-37a5-4019-a450-d9d6415f3a4d}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  107,                                    !- Outlet Port
  {87b1f70d-380a-4140-badc-5e79af421a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84b7e69b-3fa1-427e-a93b-9a113c8af131}, !- Handle
  Zone Hospital Corridor C end_b - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {74064789-d60a-43f0-ab72-43654d319841}, !- Inlet Port
  {ada12a35-60b0-473d-b63c-446514c14e56}; !- Outlet Port

OS:Connection,
  {ebebba7c-a348-4dad-b2cb-b98dc81e0860}, !- Handle
  {7e018ce4-9e62-4055-8803-5a1065d1ff2c}, !- Name
  {87b1f70d-380a-4140-badc-5e79af421a29}, !- Source Object
  3,                                      !- Outlet Port
  {ba2eaecf-877a-4010-b2d4-f53879803548}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {74064789-d60a-43f0-ab72-43654d319841}, !- Handle
  {00723a5b-a78b-45f6-a441-db913b25199f}, !- Name
  {ba2eaecf-877a-4010-b2d4-f53879803548}, !- Source Object
  6,                                      !- Outlet Port
  {84b7e69b-3fa1-427e-a93b-9a113c8af131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada12a35-60b0-473d-b63c-446514c14e56}, !- Handle
  {aef073d5-0437-41fd-9386-1451ec35dbeb}, !- Name
  {84b7e69b-3fa1-427e-a93b-9a113c8af131}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  107;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {f957d9e7-66d0-4082-b577-09abe54e8cec}, !- Handle
  Zone Hospital Corridor C end_b - Story Mid5 Reheat Coil Controller, !- Name
  {ba2eaecf-877a-4010-b2d4-f53879803548}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a5edf93b-c6c0-4a9c-af89-c24304f5093b}, !- Handle
  Zone Hospital Corridor C end_b - Story Mid5 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {4ffd43d1-5e74-449c-ae06-d0741e9aed8a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ba2eaecf-877a-4010-b2d4-f53879803548}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2cfa2550-b866-484f-b7da-0ccd845306d1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6b9db873-220a-4baf-a531-6d61fb0fa7ef}, !- Handle
  Zone Hospital Corridor C end_b - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {2cfa2550-b866-484f-b7da-0ccd845306d1}, !- Inlet Port
  {c8e26113-cfbb-4714-b477-34b867810734}; !- Outlet Port

OS:Node,
  {40fc5569-7897-4687-b5d2-1e9d06694619}, !- Handle
  Zone Hospital Corridor C end_b - Story Mid5 Return Air Node, !- Name
  {5bc249c1-081b-41a1-8001-85df6f0dac44}, !- Inlet Port
  {1df8907e-93fe-4485-8af9-ad787ea0790a}; !- Outlet Port

OS:Connection,
  {c8e26113-cfbb-4714-b477-34b867810734}, !- Handle
  {d65f0052-1dfc-40a6-89ba-277ecb7bf012}, !- Name
  {6b9db873-220a-4baf-a531-6d61fb0fa7ef}, !- Source Object
  3,                                      !- Outlet Port
  {c0f3e9d7-9798-46cd-8adb-ad33ca939e81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bc249c1-081b-41a1-8001-85df6f0dac44}, !- Handle
  {f63828fc-d798-45a7-b3aa-1f0390158191}, !- Name
  {55fdde87-32cc-4c22-90f9-17a76cc1707e}, !- Source Object
  3,                                      !- Outlet Port
  {40fc5569-7897-4687-b5d2-1e9d06694619}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df8907e-93fe-4485-8af9-ad787ea0790a}, !- Handle
  {00dcc5b2-9ed5-4a31-9d15-515a0493977c}, !- Name
  {40fc5569-7897-4687-b5d2-1e9d06694619}, !- Source Object
  3,                                      !- Outlet Port
  {360c2f25-cdd4-4249-8b73-433696a91c16}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a5d8322d-28a2-440e-84b7-253d4d6ab60d}, !- Handle
  Zone Hospital Corridor C end_b - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {5d32f56e-e8d8-4589-bd51-43195d008cb6}, !- Inlet Port
  {4ffd43d1-5e74-449c-ae06-d0741e9aed8a}; !- Outlet Port

OS:Connection,
  {5d32f56e-e8d8-4589-bd51-43195d008cb6}, !- Handle
  {d17fc755-dbf4-4b2e-ae8c-9d954add618e}, !- Name
  {ca2b6703-75a5-4b5f-98b5-b815948f5f55}, !- Source Object
  8,                                      !- Outlet Port
  {a5d8322d-28a2-440e-84b7-253d4d6ab60d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ffd43d1-5e74-449c-ae06-d0741e9aed8a}, !- Handle
  {88799b6a-5bec-405d-9476-1804a417ef7c}, !- Name
  {a5d8322d-28a2-440e-84b7-253d4d6ab60d}, !- Source Object
  3,                                      !- Outlet Port
  {a5edf93b-c6c0-4a9c-af89-c24304f5093b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cfa2550-b866-484f-b7da-0ccd845306d1}, !- Handle
  {b98d007d-0cee-420e-b863-bf2867be5015}, !- Name
  {a5edf93b-c6c0-4a9c-af89-c24304f5093b}, !- Source Object
  12,                                     !- Outlet Port
  {6b9db873-220a-4baf-a531-6d61fb0fa7ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a5f04291-07f2-45a3-942f-dd1213c02320}, !- Handle
  Zone Hospital NurseStn A  - Story Mid5 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7493a0eb-946f-447e-8bd2-d132d91ccf68}, !- Water Inlet Node Name
  {a4613d1e-34ae-4e3c-968b-c2a51fb55b6a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d5c811ba-9b62-468e-bb46-36358cc2a6e6}, !- Handle
  Zone Hospital NurseStn A  - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {99c1780a-f1cb-4125-bc35-03f0a2016029}, !- Inlet Port
  {7493a0eb-946f-447e-8bd2-d132d91ccf68}; !- Outlet Port

OS:Connection,
  {99c1780a-f1cb-4125-bc35-03f0a2016029}, !- Handle
  {d39c7357-2b0e-41c8-a206-52df8d2e126e}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  108,                                    !- Outlet Port
  {d5c811ba-9b62-468e-bb46-36358cc2a6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c807e35-7cf0-4304-ab8d-94705c79650d}, !- Handle
  Zone Hospital NurseStn A  - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {a4613d1e-34ae-4e3c-968b-c2a51fb55b6a}, !- Inlet Port
  {4bb5a72b-f27c-44fc-8384-87ee541842ac}; !- Outlet Port

OS:Connection,
  {7493a0eb-946f-447e-8bd2-d132d91ccf68}, !- Handle
  {f0ce7c27-20bf-489f-975e-58d224e785be}, !- Name
  {d5c811ba-9b62-468e-bb46-36358cc2a6e6}, !- Source Object
  3,                                      !- Outlet Port
  {a5f04291-07f2-45a3-942f-dd1213c02320}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a4613d1e-34ae-4e3c-968b-c2a51fb55b6a}, !- Handle
  {61db9526-db34-4d51-86b2-2b095d156ebd}, !- Name
  {a5f04291-07f2-45a3-942f-dd1213c02320}, !- Source Object
  6,                                      !- Outlet Port
  {5c807e35-7cf0-4304-ab8d-94705c79650d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bb5a72b-f27c-44fc-8384-87ee541842ac}, !- Handle
  {ce9928de-5c67-4804-811c-df8c0f28e7f9}, !- Name
  {5c807e35-7cf0-4304-ab8d-94705c79650d}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  108;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {56de4643-2a53-47ec-b52b-14c0ebd49102}, !- Handle
  Zone Hospital NurseStn A  - Story Mid5 Reheat Coil Controller, !- Name
  {a5f04291-07f2-45a3-942f-dd1213c02320}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {64d5e091-25b0-46bf-8dfb-df17a2c89d70}, !- Handle
  Zone Hospital NurseStn A  - Story Mid5 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {87229af0-42a8-4b96-bc03-f31994e45119}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a5f04291-07f2-45a3-942f-dd1213c02320}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2758e0e6-f66d-4b30-9af4-723913174d3b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9095810a-925b-480e-ba48-e49b5a196e0f}, !- Handle
  Zone Hospital NurseStn A  - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {2758e0e6-f66d-4b30-9af4-723913174d3b}, !- Inlet Port
  {57d13ae2-810e-4638-82ca-9ad140f6cea0}; !- Outlet Port

OS:Node,
  {57443a08-9849-4ee8-befa-2632ce044b34}, !- Handle
  Zone Hospital NurseStn A  - Story Mid5 Return Air Node, !- Name
  {5f2594dd-9970-42dc-a4b8-04d098b2b04a}, !- Inlet Port
  {cf1a1a0a-bb38-4515-a8d5-4e16c423900f}; !- Outlet Port

OS:Connection,
  {57d13ae2-810e-4638-82ca-9ad140f6cea0}, !- Handle
  {810d4b30-b8b2-40b8-9f18-a3c121999a4c}, !- Name
  {9095810a-925b-480e-ba48-e49b5a196e0f}, !- Source Object
  3,                                      !- Outlet Port
  {9dc94185-8d7f-4287-a54b-b8cff1610102}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f2594dd-9970-42dc-a4b8-04d098b2b04a}, !- Handle
  {9f0577e2-d3b5-4498-b3e3-abe945d6cad5}, !- Name
  {28a32bf2-6853-4df1-b496-0da969392d2d}, !- Source Object
  3,                                      !- Outlet Port
  {57443a08-9849-4ee8-befa-2632ce044b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1a1a0a-bb38-4515-a8d5-4e16c423900f}, !- Handle
  {e449d8ac-4766-413a-8867-a429105dd08e}, !- Name
  {57443a08-9849-4ee8-befa-2632ce044b34}, !- Source Object
  3,                                      !- Outlet Port
  {360c2f25-cdd4-4249-8b73-433696a91c16}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5bcef992-a919-4d77-a669-189841191fed}, !- Handle
  Zone Hospital NurseStn A  - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {6924aba9-91b2-4b25-bcd3-62925c445cfd}, !- Inlet Port
  {87229af0-42a8-4b96-bc03-f31994e45119}; !- Outlet Port

OS:Connection,
  {6924aba9-91b2-4b25-bcd3-62925c445cfd}, !- Handle
  {688467ac-7d4f-4504-8903-81358d405d4f}, !- Name
  {ca2b6703-75a5-4b5f-98b5-b815948f5f55}, !- Source Object
  9,                                      !- Outlet Port
  {5bcef992-a919-4d77-a669-189841191fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87229af0-42a8-4b96-bc03-f31994e45119}, !- Handle
  {45ed78c9-5592-425f-931f-8197d5a030e9}, !- Name
  {5bcef992-a919-4d77-a669-189841191fed}, !- Source Object
  3,                                      !- Outlet Port
  {64d5e091-25b0-46bf-8dfb-df17a2c89d70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2758e0e6-f66d-4b30-9af4-723913174d3b}, !- Handle
  {9c7bb6e7-59a1-4460-ae1a-a745f967aa58}, !- Name
  {64d5e091-25b0-46bf-8dfb-df17a2c89d70}, !- Source Object
  12,                                     !- Outlet Port
  {9095810a-925b-480e-ba48-e49b5a196e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {073b3438-401f-49b7-8a6b-835c691bacb1}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid5 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {df1c2df7-d4a9-4216-9e32-e3b1b17c5fea}, !- Water Inlet Node Name
  {88f4c298-f77c-4534-a7d3-f9cfae9b5781}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f44b71a4-6d5e-4e1f-87dd-5cce0f8bf23a}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {168a3d28-9a7c-4a1b-8a1d-ea827959202d}, !- Inlet Port
  {df1c2df7-d4a9-4216-9e32-e3b1b17c5fea}; !- Outlet Port

OS:Connection,
  {168a3d28-9a7c-4a1b-8a1d-ea827959202d}, !- Handle
  {ea5e0f9a-df56-4238-8b37-1fb70c3c870e}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  109,                                    !- Outlet Port
  {f44b71a4-6d5e-4e1f-87dd-5cce0f8bf23a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a6187a7-99eb-4c15-8b88-bdf69414f1f6}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {88f4c298-f77c-4534-a7d3-f9cfae9b5781}, !- Inlet Port
  {6246e451-90ec-4ae0-a46b-905ed3fd2240}; !- Outlet Port

OS:Connection,
  {df1c2df7-d4a9-4216-9e32-e3b1b17c5fea}, !- Handle
  {beaea0b3-3e79-4ed8-a86c-515f123895fb}, !- Name
  {f44b71a4-6d5e-4e1f-87dd-5cce0f8bf23a}, !- Source Object
  3,                                      !- Outlet Port
  {073b3438-401f-49b7-8a6b-835c691bacb1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {88f4c298-f77c-4534-a7d3-f9cfae9b5781}, !- Handle
  {c89977ee-7ec6-462e-8b08-2172476a0331}, !- Name
  {073b3438-401f-49b7-8a6b-835c691bacb1}, !- Source Object
  6,                                      !- Outlet Port
  {0a6187a7-99eb-4c15-8b88-bdf69414f1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6246e451-90ec-4ae0-a46b-905ed3fd2240}, !- Handle
  {bd8762a6-0e23-4a20-ab08-59db8c0a2665}, !- Name
  {0a6187a7-99eb-4c15-8b88-bdf69414f1f6}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  109;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {86f14d28-de3e-4aa1-983c-b4436a1845a6}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid5 Reheat Coil Controller, !- Name
  {073b3438-401f-49b7-8a6b-835c691bacb1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e6c5ace8-987c-4bcb-ad51-f77581b451e2}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid5 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {89ea1ebb-60af-4f6d-99d8-52a68fd5c11e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {073b3438-401f-49b7-8a6b-835c691bacb1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4383b560-f763-433d-8bb6-d5597967ad52}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b229d132-c14b-41b5-8150-767b999f1f07}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {4383b560-f763-433d-8bb6-d5597967ad52}, !- Inlet Port
  {d155868b-dcd6-4395-9768-56337b9a2c03}; !- Outlet Port

OS:Node,
  {6e13c1f6-b885-4619-9109-b031ae92c0e7}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid5 Return Air Node, !- Name
  {5ac7899a-1344-4a75-9e2c-32f3b957599a}, !- Inlet Port
  {ba886f0a-5e52-43fd-aa0a-1279f9746b66}; !- Outlet Port

OS:Connection,
  {d155868b-dcd6-4395-9768-56337b9a2c03}, !- Handle
  {5f594f8f-8c59-4f54-a5d5-6dda99c2fc64}, !- Name
  {b229d132-c14b-41b5-8150-767b999f1f07}, !- Source Object
  3,                                      !- Outlet Port
  {264a2f52-fc5b-4683-94d3-ad4682e3a0c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ac7899a-1344-4a75-9e2c-32f3b957599a}, !- Handle
  {f3bc9d7b-1d25-4a8f-855d-bbb75e668cf6}, !- Name
  {d22c2a49-9beb-46d1-97ac-30663427b025}, !- Source Object
  3,                                      !- Outlet Port
  {6e13c1f6-b885-4619-9109-b031ae92c0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba886f0a-5e52-43fd-aa0a-1279f9746b66}, !- Handle
  {46450b00-b484-4b04-92f6-55fa7ed0bf63}, !- Name
  {6e13c1f6-b885-4619-9109-b031ae92c0e7}, !- Source Object
  3,                                      !- Outlet Port
  {360c2f25-cdd4-4249-8b73-433696a91c16}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {026338fc-f1df-4407-b73e-7553f31ff4b2}, !- Handle
  Zone Hospital NurseStn A end_a - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {96ebeb81-62e8-4d00-bb73-18c79e404828}, !- Inlet Port
  {89ea1ebb-60af-4f6d-99d8-52a68fd5c11e}; !- Outlet Port

OS:Connection,
  {96ebeb81-62e8-4d00-bb73-18c79e404828}, !- Handle
  {75162ba6-6ba6-4117-b4e7-204667f5441f}, !- Name
  {ca2b6703-75a5-4b5f-98b5-b815948f5f55}, !- Source Object
  10,                                     !- Outlet Port
  {026338fc-f1df-4407-b73e-7553f31ff4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ea1ebb-60af-4f6d-99d8-52a68fd5c11e}, !- Handle
  {7a1bc660-dc46-4778-87f1-a73441135254}, !- Name
  {026338fc-f1df-4407-b73e-7553f31ff4b2}, !- Source Object
  3,                                      !- Outlet Port
  {e6c5ace8-987c-4bcb-ad51-f77581b451e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4383b560-f763-433d-8bb6-d5597967ad52}, !- Handle
  {969d81cf-4582-4c4e-bff9-3e7fadb317a6}, !- Name
  {e6c5ace8-987c-4bcb-ad51-f77581b451e2}, !- Source Object
  12,                                     !- Outlet Port
  {b229d132-c14b-41b5-8150-767b999f1f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1a4c1222-a3eb-41ab-87ad-5d2b0874ed1c}, !- Handle
  Zone Hospital NurseStn B  - Story Mid5 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {21903a4a-5446-4a44-9eb0-d413f704300f}, !- Water Inlet Node Name
  {0e17fae2-bec4-40b3-8271-a25927291909}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {68e89659-8f3d-47ef-9960-9f1e731e711c}, !- Handle
  Zone Hospital NurseStn B  - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {9d169d0b-7bdc-4b93-b454-70397cacec0a}, !- Inlet Port
  {21903a4a-5446-4a44-9eb0-d413f704300f}; !- Outlet Port

OS:Connection,
  {9d169d0b-7bdc-4b93-b454-70397cacec0a}, !- Handle
  {d8418617-1f3c-474c-9979-196be3efa8f4}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  110,                                    !- Outlet Port
  {68e89659-8f3d-47ef-9960-9f1e731e711c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8f83eb1-a3de-4dcf-aa17-0206d356af11}, !- Handle
  Zone Hospital NurseStn B  - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {0e17fae2-bec4-40b3-8271-a25927291909}, !- Inlet Port
  {1a515c72-bfd7-44ba-b3c9-1e3cd6ef736b}; !- Outlet Port

OS:Connection,
  {21903a4a-5446-4a44-9eb0-d413f704300f}, !- Handle
  {fbbac947-80bd-49f8-90b0-491f6323e89b}, !- Name
  {68e89659-8f3d-47ef-9960-9f1e731e711c}, !- Source Object
  3,                                      !- Outlet Port
  {1a4c1222-a3eb-41ab-87ad-5d2b0874ed1c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e17fae2-bec4-40b3-8271-a25927291909}, !- Handle
  {ff89e4e6-39ad-4dd6-89da-215a5f6ed43a}, !- Name
  {1a4c1222-a3eb-41ab-87ad-5d2b0874ed1c}, !- Source Object
  6,                                      !- Outlet Port
  {b8f83eb1-a3de-4dcf-aa17-0206d356af11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a515c72-bfd7-44ba-b3c9-1e3cd6ef736b}, !- Handle
  {89e7404e-5beb-4533-a5e0-7a10c4be9eed}, !- Name
  {b8f83eb1-a3de-4dcf-aa17-0206d356af11}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  110;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {d678b11d-1184-4416-8346-d87fb88a7960}, !- Handle
  Zone Hospital NurseStn B  - Story Mid5 Reheat Coil Controller, !- Name
  {1a4c1222-a3eb-41ab-87ad-5d2b0874ed1c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {de3fda0c-2ec3-480d-ad76-51581444c289}, !- Handle
  Zone Hospital NurseStn B  - Story Mid5 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {12316601-74f7-41a0-8289-6e77ec039303}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1a4c1222-a3eb-41ab-87ad-5d2b0874ed1c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9de9c333-a1ce-4e7f-9758-abf9e9ef9650}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {60ae59d2-2d54-488e-bb7d-dac903d55fbf}, !- Handle
  Zone Hospital NurseStn B  - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {9de9c333-a1ce-4e7f-9758-abf9e9ef9650}, !- Inlet Port
  {3dca8003-b9af-4adc-912d-b1bef1139185}; !- Outlet Port

OS:Node,
  {7cef9681-6819-4c37-963d-495dc477730a}, !- Handle
  Zone Hospital NurseStn B  - Story Mid5 Return Air Node, !- Name
  {375a924c-a8e9-47e1-8a44-b059c17609b3}, !- Inlet Port
  {21440346-f96d-4592-81b0-78681b188f21}; !- Outlet Port

OS:Connection,
  {3dca8003-b9af-4adc-912d-b1bef1139185}, !- Handle
  {2e824561-fd0d-4e42-803b-1ee57281917c}, !- Name
  {60ae59d2-2d54-488e-bb7d-dac903d55fbf}, !- Source Object
  3,                                      !- Outlet Port
  {96ef069e-65fd-4285-bc21-3aa2c655cc94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {375a924c-a8e9-47e1-8a44-b059c17609b3}, !- Handle
  {ed29d78d-0b91-4ede-88cb-1deb687cbd2e}, !- Name
  {c908fbc2-c4ec-4afc-b430-c85894f1e345}, !- Source Object
  3,                                      !- Outlet Port
  {7cef9681-6819-4c37-963d-495dc477730a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21440346-f96d-4592-81b0-78681b188f21}, !- Handle
  {6e05f815-1aba-431b-b480-249118028093}, !- Name
  {7cef9681-6819-4c37-963d-495dc477730a}, !- Source Object
  3,                                      !- Outlet Port
  {360c2f25-cdd4-4249-8b73-433696a91c16}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {17094a2c-3022-43fd-9524-51afaac91373}, !- Handle
  Zone Hospital NurseStn B  - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {122ee6f2-b92c-43a0-a465-cb683a299013}, !- Inlet Port
  {12316601-74f7-41a0-8289-6e77ec039303}; !- Outlet Port

OS:Connection,
  {122ee6f2-b92c-43a0-a465-cb683a299013}, !- Handle
  {4df7ceb3-85d9-49fa-83ef-0370477b0e5b}, !- Name
  {ca2b6703-75a5-4b5f-98b5-b815948f5f55}, !- Source Object
  11,                                     !- Outlet Port
  {17094a2c-3022-43fd-9524-51afaac91373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12316601-74f7-41a0-8289-6e77ec039303}, !- Handle
  {5a3499f7-19f7-4385-be4d-fccf1abf7211}, !- Name
  {17094a2c-3022-43fd-9524-51afaac91373}, !- Source Object
  3,                                      !- Outlet Port
  {de3fda0c-2ec3-480d-ad76-51581444c289}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9de9c333-a1ce-4e7f-9758-abf9e9ef9650}, !- Handle
  {b4639e26-c961-4da7-9793-b5c80a5748da}, !- Name
  {de3fda0c-2ec3-480d-ad76-51581444c289}, !- Source Object
  12,                                     !- Outlet Port
  {60ae59d2-2d54-488e-bb7d-dac903d55fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3a421a80-c660-406f-be13-e4c0330fb44b}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid5 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {05b11e27-6780-4ded-8739-ec74e8449b1c}, !- Water Inlet Node Name
  {236948d8-838a-4a9e-bc9b-b9f220d5b534}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1f0ef66b-2fdc-4ddf-aba9-fd07e89c3dd2}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {d6a12598-a88f-47b8-8fdf-c3cd44755af1}, !- Inlet Port
  {05b11e27-6780-4ded-8739-ec74e8449b1c}; !- Outlet Port

OS:Connection,
  {d6a12598-a88f-47b8-8fdf-c3cd44755af1}, !- Handle
  {e8f39ef2-4b6c-4f33-a3ab-e624e3268649}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  111,                                    !- Outlet Port
  {1f0ef66b-2fdc-4ddf-aba9-fd07e89c3dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eaec6c8d-b45b-4db1-b4d4-9e383316fed9}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {236948d8-838a-4a9e-bc9b-b9f220d5b534}, !- Inlet Port
  {59818905-0c9f-405d-9a1c-d606897c0c78}; !- Outlet Port

OS:Connection,
  {05b11e27-6780-4ded-8739-ec74e8449b1c}, !- Handle
  {46794c23-ff62-4654-9251-1135b5260974}, !- Name
  {1f0ef66b-2fdc-4ddf-aba9-fd07e89c3dd2}, !- Source Object
  3,                                      !- Outlet Port
  {3a421a80-c660-406f-be13-e4c0330fb44b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {236948d8-838a-4a9e-bc9b-b9f220d5b534}, !- Handle
  {3b46e06f-1d25-47ed-b89d-9a34922cb1ee}, !- Name
  {3a421a80-c660-406f-be13-e4c0330fb44b}, !- Source Object
  6,                                      !- Outlet Port
  {eaec6c8d-b45b-4db1-b4d4-9e383316fed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59818905-0c9f-405d-9a1c-d606897c0c78}, !- Handle
  {3ea3b9d9-d11b-46f2-a77b-cfabc51c8e1a}, !- Name
  {eaec6c8d-b45b-4db1-b4d4-9e383316fed9}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  111;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {95618d3d-8b5c-4259-9c33-3db4df439988}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid5 Reheat Coil Controller, !- Name
  {3a421a80-c660-406f-be13-e4c0330fb44b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {56131ec2-19b5-4ee2-9ef6-1cec8018f683}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid5 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {83b6d7b1-804d-481e-a99d-5b2df22e2c59}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3a421a80-c660-406f-be13-e4c0330fb44b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7d54b165-6627-4f6b-8dde-50e68dc7b168}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {baf0440c-cb12-4a0a-b991-22ebb68129ad}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {7d54b165-6627-4f6b-8dde-50e68dc7b168}, !- Inlet Port
  {aa7fbcdb-8c87-4b10-b6c7-467399db5ffd}; !- Outlet Port

OS:Node,
  {0fd86697-7c99-44f1-a7fa-d95f2cc90f71}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid5 Return Air Node, !- Name
  {5d9e6c8e-3fbe-450f-a6d6-8c5bfaf99ab5}, !- Inlet Port
  {826eeafa-83a9-4afe-8a0f-0dbc6df930c5}; !- Outlet Port

OS:Connection,
  {aa7fbcdb-8c87-4b10-b6c7-467399db5ffd}, !- Handle
  {0354a829-6f87-485e-96f8-357783136ec6}, !- Name
  {baf0440c-cb12-4a0a-b991-22ebb68129ad}, !- Source Object
  3,                                      !- Outlet Port
  {e0287b16-ed5f-4012-9f9b-3dece9be9239}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d9e6c8e-3fbe-450f-a6d6-8c5bfaf99ab5}, !- Handle
  {410fdd6b-6dee-4e6d-a3a0-ea68250701a1}, !- Name
  {e8730b73-b09a-482f-a0aa-3c33744b7615}, !- Source Object
  3,                                      !- Outlet Port
  {0fd86697-7c99-44f1-a7fa-d95f2cc90f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826eeafa-83a9-4afe-8a0f-0dbc6df930c5}, !- Handle
  {42b93238-faae-4139-89b0-a9afd39b1bbf}, !- Name
  {0fd86697-7c99-44f1-a7fa-d95f2cc90f71}, !- Source Object
  3,                                      !- Outlet Port
  {360c2f25-cdd4-4249-8b73-433696a91c16}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eab701fd-d0d8-423b-b233-8c2a83dfa2ba}, !- Handle
  Zone Hospital NurseStn B end_a - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {07dce057-bd93-4719-bd5f-d5b77f6ed6f2}, !- Inlet Port
  {83b6d7b1-804d-481e-a99d-5b2df22e2c59}; !- Outlet Port

OS:Connection,
  {07dce057-bd93-4719-bd5f-d5b77f6ed6f2}, !- Handle
  {0fa20b2a-ea76-4d2b-8ebf-85c6f192cfe0}, !- Name
  {ca2b6703-75a5-4b5f-98b5-b815948f5f55}, !- Source Object
  12,                                     !- Outlet Port
  {eab701fd-d0d8-423b-b233-8c2a83dfa2ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83b6d7b1-804d-481e-a99d-5b2df22e2c59}, !- Handle
  {839079ea-e571-45b0-ba95-ed53844d7b39}, !- Name
  {eab701fd-d0d8-423b-b233-8c2a83dfa2ba}, !- Source Object
  3,                                      !- Outlet Port
  {56131ec2-19b5-4ee2-9ef6-1cec8018f683}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d54b165-6627-4f6b-8dde-50e68dc7b168}, !- Handle
  {c105c7e6-4fe7-45d4-ae21-731491bfd34a}, !- Name
  {56131ec2-19b5-4ee2-9ef6-1cec8018f683}, !- Source Object
  12,                                     !- Outlet Port
  {baf0440c-cb12-4a0a-b991-22ebb68129ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c1adc35f-c2e0-4486-bc9f-7b97db386509}, !- Handle
  Zone Hospital NurseStn C  - Story Mid5 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2a24289b-4f1c-4eb3-a54c-66f75db99ecc}, !- Water Inlet Node Name
  {48dbac42-1335-4c32-b875-570076eff3dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9ff89818-7c39-491e-99a4-cb68b0e014e5}, !- Handle
  Zone Hospital NurseStn C  - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {076be63b-7a40-40dd-8aa2-4631a33e1856}, !- Inlet Port
  {2a24289b-4f1c-4eb3-a54c-66f75db99ecc}; !- Outlet Port

OS:Connection,
  {076be63b-7a40-40dd-8aa2-4631a33e1856}, !- Handle
  {af9da7c5-34c0-482c-aac1-5c58d6bcdb68}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  112,                                    !- Outlet Port
  {9ff89818-7c39-491e-99a4-cb68b0e014e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9916c70f-1f90-4b10-916c-b823f2b863f1}, !- Handle
  Zone Hospital NurseStn C  - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {48dbac42-1335-4c32-b875-570076eff3dc}, !- Inlet Port
  {ba578dd9-2803-4d15-b78e-864f9f1ecda5}; !- Outlet Port

OS:Connection,
  {2a24289b-4f1c-4eb3-a54c-66f75db99ecc}, !- Handle
  {356c18e2-7f0a-4c7b-b105-27d2ce0da8ca}, !- Name
  {9ff89818-7c39-491e-99a4-cb68b0e014e5}, !- Source Object
  3,                                      !- Outlet Port
  {c1adc35f-c2e0-4486-bc9f-7b97db386509}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {48dbac42-1335-4c32-b875-570076eff3dc}, !- Handle
  {c0bf9db4-72c6-4291-b65b-4bdd138377c0}, !- Name
  {c1adc35f-c2e0-4486-bc9f-7b97db386509}, !- Source Object
  6,                                      !- Outlet Port
  {9916c70f-1f90-4b10-916c-b823f2b863f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba578dd9-2803-4d15-b78e-864f9f1ecda5}, !- Handle
  {df9968d5-91d6-4ee6-912c-0ddcd073f71a}, !- Name
  {9916c70f-1f90-4b10-916c-b823f2b863f1}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  112;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {e2b84e2d-4025-448b-ae61-cebaf261b853}, !- Handle
  Zone Hospital NurseStn C  - Story Mid5 Reheat Coil Controller, !- Name
  {c1adc35f-c2e0-4486-bc9f-7b97db386509}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d52b169b-d9d0-4760-bbeb-b44a33143452}, !- Handle
  Zone Hospital NurseStn C  - Story Mid5 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {7d960026-4c9d-4aaa-a938-29115c14f3a3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c1adc35f-c2e0-4486-bc9f-7b97db386509}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2e1ce3b9-b0d3-47b8-8b4d-9144c0692220}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {34b4e8b1-d525-4bbe-b799-6eeb1ec0bfdd}, !- Handle
  Zone Hospital NurseStn C  - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {2e1ce3b9-b0d3-47b8-8b4d-9144c0692220}, !- Inlet Port
  {5c6edbb3-91e7-4d43-869c-8b0d2c64cdb4}; !- Outlet Port

OS:Node,
  {9166a23c-b4e3-4390-99bd-610bcfaed336}, !- Handle
  Zone Hospital NurseStn C  - Story Mid5 Return Air Node, !- Name
  {a3e1591f-d088-427d-9ac1-97470a4d66a7}, !- Inlet Port
  {2be5ed64-2b05-427c-b21c-2698bca00220}; !- Outlet Port

OS:Connection,
  {5c6edbb3-91e7-4d43-869c-8b0d2c64cdb4}, !- Handle
  {48f6b4f1-0c5b-41ad-ab71-abe4720837f8}, !- Name
  {34b4e8b1-d525-4bbe-b799-6eeb1ec0bfdd}, !- Source Object
  3,                                      !- Outlet Port
  {1e26bcbc-8f66-4715-8f02-a5a62b6c7d3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3e1591f-d088-427d-9ac1-97470a4d66a7}, !- Handle
  {7776aec2-662c-48b9-b214-cf855a2c0ada}, !- Name
  {0cab9424-6e2c-4f00-8158-91870ccfdbc5}, !- Source Object
  3,                                      !- Outlet Port
  {9166a23c-b4e3-4390-99bd-610bcfaed336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be5ed64-2b05-427c-b21c-2698bca00220}, !- Handle
  {32532660-20e3-4cab-a43f-9fbd05ad7665}, !- Name
  {9166a23c-b4e3-4390-99bd-610bcfaed336}, !- Source Object
  3,                                      !- Outlet Port
  {360c2f25-cdd4-4249-8b73-433696a91c16}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {29dd2b97-1a05-45b6-a4fd-95b5c9fafa35}, !- Handle
  Zone Hospital NurseStn C  - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {bb7b5259-fcd1-4dfb-b2da-a7ab93c063d9}, !- Inlet Port
  {7d960026-4c9d-4aaa-a938-29115c14f3a3}; !- Outlet Port

OS:Connection,
  {bb7b5259-fcd1-4dfb-b2da-a7ab93c063d9}, !- Handle
  {5a72bec0-968b-4e16-9603-909d68de3063}, !- Name
  {ca2b6703-75a5-4b5f-98b5-b815948f5f55}, !- Source Object
  13,                                     !- Outlet Port
  {29dd2b97-1a05-45b6-a4fd-95b5c9fafa35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d960026-4c9d-4aaa-a938-29115c14f3a3}, !- Handle
  {a8c03ef1-16ad-4bce-93ae-f222687d9530}, !- Name
  {29dd2b97-1a05-45b6-a4fd-95b5c9fafa35}, !- Source Object
  3,                                      !- Outlet Port
  {d52b169b-d9d0-4760-bbeb-b44a33143452}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e1ce3b9-b0d3-47b8-8b4d-9144c0692220}, !- Handle
  {1ac30fad-178d-443b-83dc-7d270004e349}, !- Name
  {d52b169b-d9d0-4760-bbeb-b44a33143452}, !- Source Object
  12,                                     !- Outlet Port
  {34b4e8b1-d525-4bbe-b799-6eeb1ec0bfdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e07b66e2-c196-4e69-8b6c-b3883f4b96d0}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid5 Reheat Coil, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dd0feb67-d019-41e3-b5ba-2a4c98b0585c}, !- Water Inlet Node Name
  {466da384-a757-47b2-9978-8d7d1f5afb59}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {83019a9c-8098-4055-9bc3-ad17877425cb}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {edee97b9-c7e0-495e-9a63-4ad9e427235f}, !- Inlet Port
  {dd0feb67-d019-41e3-b5ba-2a4c98b0585c}; !- Outlet Port

OS:Connection,
  {edee97b9-c7e0-495e-9a63-4ad9e427235f}, !- Handle
  {a378e9c1-281f-4edb-b07c-477d4bc2a25e}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  113,                                    !- Outlet Port
  {83019a9c-8098-4055-9bc3-ad17877425cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d44617fe-5cfb-4bdb-97df-4409548c89cc}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {466da384-a757-47b2-9978-8d7d1f5afb59}, !- Inlet Port
  {b76e8802-fd65-462c-91a3-cbc509c0e258}; !- Outlet Port

OS:Connection,
  {dd0feb67-d019-41e3-b5ba-2a4c98b0585c}, !- Handle
  {d18261f8-3d0f-4329-b864-0603bb85e83c}, !- Name
  {83019a9c-8098-4055-9bc3-ad17877425cb}, !- Source Object
  3,                                      !- Outlet Port
  {e07b66e2-c196-4e69-8b6c-b3883f4b96d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {466da384-a757-47b2-9978-8d7d1f5afb59}, !- Handle
  {905ee133-3ee5-4804-8b08-06cd8ecca4a1}, !- Name
  {e07b66e2-c196-4e69-8b6c-b3883f4b96d0}, !- Source Object
  6,                                      !- Outlet Port
  {d44617fe-5cfb-4bdb-97df-4409548c89cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76e8802-fd65-462c-91a3-cbc509c0e258}, !- Handle
  {8875e752-410b-4a74-b0a4-d0647e999a38}, !- Name
  {d44617fe-5cfb-4bdb-97df-4409548c89cc}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  113;                                    !- Inlet Port

OS:Controller:WaterCoil,
  {61fb7649-2e84-4bfc-ab16-fbf0b5da73a6}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid5 Reheat Coil Controller, !- Name
  {e07b66e2-c196-4e69-8b6c-b3883f4b96d0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {81d45474-f1a0-4e85-8717-ada68c2a00e8}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid5 VAV Terminal, !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  {d623af5a-14f3-4430-b826-fa9a124b6987}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e07b66e2-c196-4e69-8b6c-b3883f4b96d0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f10f74f3-b803-46ff-91cc-6da93d8127fe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {525baa19-484c-4ab1-ad7c-9aae7ca9ea5a}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {f10f74f3-b803-46ff-91cc-6da93d8127fe}, !- Inlet Port
  {d88bd3cd-b73f-427a-b3e2-549df32703e3}; !- Outlet Port

OS:Node,
  {3c26ec6a-d0cf-4180-9024-5db8723407e4}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid5 Return Air Node, !- Name
  {9927da1f-082e-46cb-9138-efe8d78c558f}, !- Inlet Port
  {fefb163e-bef3-461f-bf60-23ad1951af2f}; !- Outlet Port

OS:Connection,
  {d88bd3cd-b73f-427a-b3e2-549df32703e3}, !- Handle
  {21f7aaf9-1964-4331-a60c-ab72be63cdc8}, !- Name
  {525baa19-484c-4ab1-ad7c-9aae7ca9ea5a}, !- Source Object
  3,                                      !- Outlet Port
  {1616dc0a-93c9-483c-9b74-547c6184951c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9927da1f-082e-46cb-9138-efe8d78c558f}, !- Handle
  {6461b840-219c-4e70-ae29-7a0f92182f68}, !- Name
  {9106319a-490a-4c87-bb44-ca8825c51e85}, !- Source Object
  3,                                      !- Outlet Port
  {3c26ec6a-d0cf-4180-9024-5db8723407e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fefb163e-bef3-461f-bf60-23ad1951af2f}, !- Handle
  {8bc212eb-7697-44e6-9c94-2fc721722fb5}, !- Name
  {3c26ec6a-d0cf-4180-9024-5db8723407e4}, !- Source Object
  3,                                      !- Outlet Port
  {360c2f25-cdd4-4249-8b73-433696a91c16}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {051534f8-d441-41c1-a8af-ca2f139878b6}, !- Handle
  Zone Hospital NurseStn C end_a - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {698bef93-308f-48fa-8460-2454ab7fbd3c}, !- Inlet Port
  {d623af5a-14f3-4430-b826-fa9a124b6987}; !- Outlet Port

OS:Connection,
  {698bef93-308f-48fa-8460-2454ab7fbd3c}, !- Handle
  {6c72b2ab-ed67-498a-8fb7-5fed27a13c2d}, !- Name
  {ca2b6703-75a5-4b5f-98b5-b815948f5f55}, !- Source Object
  14,                                     !- Outlet Port
  {051534f8-d441-41c1-a8af-ca2f139878b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d623af5a-14f3-4430-b826-fa9a124b6987}, !- Handle
  {5fb2370a-ee77-4f1c-ad6b-1da953cdb2d2}, !- Name
  {051534f8-d441-41c1-a8af-ca2f139878b6}, !- Source Object
  3,                                      !- Outlet Port
  {81d45474-f1a0-4e85-8717-ada68c2a00e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f10f74f3-b803-46ff-91cc-6da93d8127fe}, !- Handle
  {df103247-c952-4d65-93e0-25742e77326d}, !- Name
  {81d45474-f1a0-4e85-8717-ada68c2a00e8}, !- Source Object
  12,                                     !- Outlet Port
  {525baa19-484c-4ab1-ad7c-9aae7ca9ea5a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b5c5dad9-9888-4b43-a964-e08a52caa748}, !- Handle
  9 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {6fb32783-d92e-42d2-ac78-8d5c33a30a24}, !- Availability Schedule
  {c25f8b3a-99cd-4624-a9c0-cf1ba612fc76}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c73cf494-bfe2-4ac0-bec9-52d2edbf5d01}, !- Supply Side Inlet Node Name
  {ad7975c9-e00a-44ec-b2de-acdd6f997fc0}, !- Demand Side Outlet Node Name
  {0e5031f9-3337-4921-8602-ade589fb2bf4}, !- Demand Side Inlet Node A
  {d10bedea-5cc1-476e-8564-484553c2caec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9c0c3522-1f0c-41f9-b498-09c467ba3878}, !- Demand Mixer Name
  {f9ea029a-c2b5-4dcd-8050-84b2783ef01e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {806d48b2-ed73-420b-89f1-837f48477174}, !- Handle
  9 Zone VAV Supply Inlet Node,           !- Name
  {c73cf494-bfe2-4ac0-bec9-52d2edbf5d01}, !- Inlet Port
  {e293bfdf-10b6-4401-b5b9-498c5a40b412}; !- Outlet Port

OS:Node,
  {97d1f276-f7f3-466b-a546-16142327a0c4}, !- Handle
  9 Zone VAV Supply Outlet Node,          !- Name
  {4a91d331-9059-4a1c-b1df-472778d55826}, !- Inlet Port
  {d10bedea-5cc1-476e-8564-484553c2caec}; !- Outlet Port

OS:Connection,
  {c73cf494-bfe2-4ac0-bec9-52d2edbf5d01}, !- Handle
  {6b61741b-f7e8-40ce-9330-bf8e916522ce}, !- Name
  {b5c5dad9-9888-4b43-a964-e08a52caa748}, !- Source Object
  8,                                      !- Outlet Port
  {806d48b2-ed73-420b-89f1-837f48477174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d10bedea-5cc1-476e-8564-484553c2caec}, !- Handle
  {a4cff5ea-ce9f-4333-b669-f1eb87386ecb}, !- Name
  {97d1f276-f7f3-466b-a546-16142327a0c4}, !- Source Object
  3,                                      !- Outlet Port
  {b5c5dad9-9888-4b43-a964-e08a52caa748}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2e91fb05-27ea-4e1a-91e4-78d76c53460b}, !- Handle
  9 Zone VAV Demand Inlet Node,           !- Name
  {0e5031f9-3337-4921-8602-ade589fb2bf4}, !- Inlet Port
  {2387b0ff-18ab-4451-92cc-006b0b61eaa4}; !- Outlet Port

OS:Node,
  {62c5dc9b-b786-41b9-90d0-dfc9945e3bca}, !- Handle
  9 Zone VAV Demand Outlet Node,          !- Name
  {f2ce6fab-d822-408d-896a-7a008f5b3c7f}, !- Inlet Port
  {ad7975c9-e00a-44ec-b2de-acdd6f997fc0}; !- Outlet Port

OS:Node,
  {ac25f1a4-b4fa-49f9-93e7-e5dab7decc6c}, !- Handle
  Zone Hospital Corridor A  - Story Top VAV Terminal Outlet Air Node, !- Name
  {98c81125-b3e3-47be-a3fb-9c29dace1bbc}, !- Inlet Port
  {99ae5425-12d1-40ac-88a9-5246ea78da32}; !- Outlet Port

OS:Connection,
  {0e5031f9-3337-4921-8602-ade589fb2bf4}, !- Handle
  {70703200-9901-4bc9-8959-7816da248e8a}, !- Name
  {b5c5dad9-9888-4b43-a964-e08a52caa748}, !- Source Object
  10,                                     !- Outlet Port
  {2e91fb05-27ea-4e1a-91e4-78d76c53460b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad7975c9-e00a-44ec-b2de-acdd6f997fc0}, !- Handle
  {6876c146-bed3-4757-b647-b0f68f949f45}, !- Name
  {62c5dc9b-b786-41b9-90d0-dfc9945e3bca}, !- Source Object
  3,                                      !- Outlet Port
  {b5c5dad9-9888-4b43-a964-e08a52caa748}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f9ea029a-c2b5-4dcd-8050-84b2783ef01e}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {2387b0ff-18ab-4451-92cc-006b0b61eaa4}, !- Inlet Node Name
  {1ad120b7-f3ca-408d-a942-5c1a53aa78de}, !- Outlet Node Name 1
  {46bff3ed-990b-4d39-99e1-02f105785d55}, !- Outlet Node Name 2
  {e362d73a-9359-44d6-a5dc-d934ac201257}, !- Outlet Node Name 3
  {9aa941bb-d7cd-4ff2-b0f6-9a47f5f7f1df}, !- Outlet Node Name 4
  {e38f3fed-2fe4-45d1-90d1-684e9e02dfa7}, !- Outlet Node Name 5
  {221d5d0d-82e7-44f2-8ac5-9d7657d0497d}, !- Outlet Node Name 6
  {46fddf09-82b0-49e2-85b1-fe2bf613d4d1}, !- Outlet Node Name 7
  {48c10a27-1dcf-4d7c-9e79-e6d4c695102b}, !- Outlet Node Name 8
  {9bc2b056-5758-4ddb-bed8-fd8115187c8b}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {9c0c3522-1f0c-41f9-b498-09c467ba3878}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {f2ce6fab-d822-408d-896a-7a008f5b3c7f}, !- Outlet Node Name
  {db1fa63c-ca1a-4a33-98c3-a6020ab09f81}, !- Inlet Node Name 1
  {eb8cba31-b8db-4165-a449-d1909510af2d}, !- Inlet Node Name 2
  {6a18f8f6-21d9-49e5-9821-716c03eb6098}, !- Inlet Node Name 3
  {c50b7bf4-7d63-44a7-b9fb-b12692297956}, !- Inlet Node Name 4
  {7a74dc6c-9515-4ee4-99da-3fb7e42ae656}, !- Inlet Node Name 5
  {e4b430e1-34ca-43c9-86b1-113cb4d4abf3}, !- Inlet Node Name 6
  {fde39322-8a5c-47fb-a1ae-d54f58bda0a5}, !- Inlet Node Name 7
  {069d94a1-b570-4c5b-90c2-7f024220a637}, !- Inlet Node Name 8
  {e31087bc-7b7d-4406-a402-e9dfa713cb62}; !- Inlet Node Name 9

OS:Connection,
  {2387b0ff-18ab-4451-92cc-006b0b61eaa4}, !- Handle
  {13e56e88-d056-4aff-9c42-cff93cd58aff}, !- Name
  {2e91fb05-27ea-4e1a-91e4-78d76c53460b}, !- Source Object
  3,                                      !- Outlet Port
  {f9ea029a-c2b5-4dcd-8050-84b2783ef01e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2ce6fab-d822-408d-896a-7a008f5b3c7f}, !- Handle
  {db77b684-ffad-4cdd-a9f4-768d012871b7}, !- Name
  {9c0c3522-1f0c-41f9-b498-09c467ba3878}, !- Source Object
  2,                                      !- Outlet Port
  {62c5dc9b-b786-41b9-90d0-dfc9945e3bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cf42ef52-f43b-4a81-a930-62154318c0bb}, !- Handle
  {b5c5dad9-9888-4b43-a964-e08a52caa748}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c25f8b3a-99cd-4624-a9c0-cf1ba612fc76}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {8b25c5ca-c5b2-4051-9765-f9506b8b0cb9}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {7565a68f-7fb2-49f4-a638-996e88db7795}, !- Handle
  Supply Air Temp - 55.0F 8,              !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  {b7e1f63b-647f-40ce-9128-a0d6e2ceabaf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7e1f63b-647f-40ce-9128-a0d6e2ceabaf}, !- Handle
  Supply Air Temp - 55.0F Default 8,      !- Name
  {46fe5b89-5293-480e-a984-76bd739ba724}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {29d71026-fb2c-40fa-86a1-ad90496f04d2}, !- Handle
  9 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {7565a68f-7fb2-49f4-a638-996e88db7795}, !- Schedule Name
  {97d1f276-f7f3-466b-a546-16142327a0c4}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {cd093404-57c9-4257-bbe1-5ea908181bc7}, !- Handle
  9 Zone VAV Fan,                         !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {24f28dea-5b91-47e1-b9f4-450d2f385416}, !- Air Inlet Node Name
  {4a91d331-9059-4a1c-b1df-472778d55826}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {4a91d331-9059-4a1c-b1df-472778d55826}, !- Handle
  {8ec35f1e-a350-43c3-a85d-f9a6758a7b9d}, !- Name
  {cd093404-57c9-4257-bbe1-5ea908181bc7}, !- Source Object
  17,                                     !- Outlet Port
  {97d1f276-f7f3-466b-a546-16142327a0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b1a2cbf8-9ad2-40fb-bc53-e520ffb44c6b}, !- Handle
  9 Zone VAV Main Htg Coil,               !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1c36841e-0e5b-4f76-8f73-b50358d8dce0}, !- Water Inlet Node Name
  {8557c9e7-24eb-43db-8bb1-196c1883fa63}, !- Water Outlet Node Name
  {814d3db6-074f-4230-9d43-70f6d9d0ed0a}, !- Air Inlet Node Name
  {7f0a66a4-4d9a-4460-af99-2fa2fc7f4477}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {915e06d8-c266-4609-96fc-f0fdaa734bf5}, !- Handle
  9 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {5c321180-6106-4e2e-9413-68789616b7b6}, !- Inlet Port
  {1c36841e-0e5b-4f76-8f73-b50358d8dce0}; !- Outlet Port

OS:Connection,
  {5c321180-6106-4e2e-9413-68789616b7b6}, !- Handle
  {7d178c82-48ea-4d3e-8180-afdcc7f1e575}, !- Name
  {a3a2a527-db2c-40b4-8a87-052853a3877c}, !- Source Object
  114,                                    !- Outlet Port
  {915e06d8-c266-4609-96fc-f0fdaa734bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e30613f6-8fba-4a27-b9c2-654510f75b4d}, !- Handle
  9 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {8557c9e7-24eb-43db-8bb1-196c1883fa63}, !- Inlet Port
  {c4bfeefd-5223-4d20-9446-ee2a860030ac}; !- Outlet Port

OS:Connection,
  {1c36841e-0e5b-4f76-8f73-b50358d8dce0}, !- Handle
  {a5e73991-ca22-4784-90d2-5866bff28851}, !- Name
  {915e06d8-c266-4609-96fc-f0fdaa734bf5}, !- Source Object
  3,                                      !- Outlet Port
  {b1a2cbf8-9ad2-40fb-bc53-e520ffb44c6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8557c9e7-24eb-43db-8bb1-196c1883fa63}, !- Handle
  {9d04a731-4bcc-454e-9f70-2e7e991762f0}, !- Name
  {b1a2cbf8-9ad2-40fb-bc53-e520ffb44c6b}, !- Source Object
  6,                                      !- Outlet Port
  {e30613f6-8fba-4a27-b9c2-654510f75b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4bfeefd-5223-4d20-9446-ee2a860030ac}, !- Handle
  {0bb2781a-0a95-4f87-915d-beda3297f3cb}, !- Name
  {e30613f6-8fba-4a27-b9c2-654510f75b4d}, !- Source Object
  3,                                      !- Outlet Port
  {1d57863a-f07b-434e-9e52-6df0d4042bab}, !- Target Object
  114;                                    !- Inlet Port

OS:Node,
  {9e517a3d-1d79-446b-ba0b-4b2db7564acc}, !- Handle
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {7f0a66a4-4d9a-4460-af99-2fa2fc7f4477}, !- Inlet Port
  {24f28dea-5b91-47e1-b9f4-450d2f385416}; !- Outlet Port

OS:Connection,
  {7f0a66a4-4d9a-4460-af99-2fa2fc7f4477}, !- Handle
  {4478b24c-9b05-4644-bff6-92c9b938d0e7}, !- Name
  {b1a2cbf8-9ad2-40fb-bc53-e520ffb44c6b}, !- Source Object
  8,                                      !- Outlet Port
  {9e517a3d-1d79-446b-ba0b-4b2db7564acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f28dea-5b91-47e1-b9f4-450d2f385416}, !- Handle
  {e8ee0b6b-fdea-4db0-b8ca-e09a1cd2e97d}, !- Name
  {9e517a3d-1d79-446b-ba0b-4b2db7564acc}, !- Source Object
  3,                                      !- Outlet Port
  {cd093404-57c9-4257-bbe1-5ea908181bc7}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {866ff606-2381-4f20-8306-25f289f8af3b}, !- Handle
  9 Zone VAV Main Htg Coil Controller,    !- Name
  {b1a2cbf8-9ad2-40fb-bc53-e520ffb44c6b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {550ccaf8-bab3-496a-b4f1-bcfa562e4e28}, !- Handle
  9 Zone VAV Clg Coil,                    !- Name
  {07bb4426-b9fd-4973-9de6-196f96a0b630}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f7a73532-5970-4926-a91b-c2772ed90881}, !- Water Inlet Node Name
  {201b4505-0d3f-4f57-8d9d-604e49b62a72}, !- Water Outlet Node Name
  {b73273d6-1802-4919-9cef-50bc88597535}, !- Air Inlet Node Name
  {28964f00-47a7-43fa-9f5c-b94a8821b1c6}, !- Air Outlet Node Name
