
OS:Version,
  {3fb554ab-a7a2-4b4d-bd07-001322dc5678}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Facility,
  {e9c30dd6-83bf-4345-8721-4bc63fbe1de7}; !- Handle

OS:Site,
  {a7641b85-2ed6-43bf-a077-c052a8ffcf10}, !- Handle
  Fort Collins Sawrs_CO_USA,              !- Name
  40.58,                                  !- Latitude {deg}
  -105.08,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1525,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {44e63032-8c42-483f-b1d3-ab813861a8f0}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {5d6f1b4c-59b8-4cc2-ba3b-3783f686b7e0}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {508d9023-15f5-4d7a-b1a3-cf1d5f45cfe9}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {6515cd36-5396-4c88-945d-38a04e234dca}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {0527523b-9dd5-47fd-9137-2ebf35a3ee97}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {b6eb8bed-a8de-4962-bb40-0a9cb6ae9465}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {f1f368c3-b6a8-4b1d-8740-0e668ecddc16}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {9bbcd8fd-cb40-478b-9488-3e847a83df1a}, !- Handle
  Fort Collins Sawrs,                     !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724697,                                 !- WMO Number
  40.58,                                  !- Latitude {deg}
  -105.08,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1525,                                   !- Elevation {m}
  file:////weather/G0800690.epw,          !- Url
  226BE93E;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {bc172fb6-4446-4e61-a252-d0c55136b130}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.0175,                                !- Annual Average Outdoor Air Temperature {C}
  24.29;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {261dacb8-74b9-4e66-a5d7-9e067ffc277b}, !- Handle
  Fort Collins Sawrs Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fefab789-7f20-4938-8e6d-62446b2acf68}, !- Handle
  Fort Collins Sawrs Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d452d00a-8482-453e-a0f3-4f6d18d1358b}, !- Handle
  Fort Collins Sawrs Ann Clg 1% Condns DB=>MWB 1, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d185a394-d6da-4682-9097-8588e8e88f1d}, !- Handle
  Fort Collins Sawrs Ann Clg 2% Condns DP=>MDB 1, !- Name
  20.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c53213b4-9df6-4769-9824-834bf32a33a2}, !- Handle
  Fort Collins Sawrs Ann Htg 99% Condns DB 1, !- Name
  -15.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -15.1,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {cb8f8efc-5894-4613-bf39-2b48e64c9d81}, !- Handle
  Fort Collins Sawrs Ann Htg 99.6% Condns DB 1, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -19.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {ebbfd264-9b3f-4e74-b11c-398e885cf474}, !- Handle
  Fort Collins Sawrs Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  6.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  6.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  8.8,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {568320fc-b11f-4914-ba76-74365b668875}, !- Handle
  Fort Collins Sawrs April .4% Condns DB=>MCWB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  12.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4fa18429-bec9-41d8-90c3-10e38a685364}, !- Handle
  Fort Collins Sawrs April .4% Condns WB=>MCDB 1, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7567ea74-4326-4bea-940d-88abcf307eae}, !- Handle
  Fort Collins Sawrs August .4% Condns DB=>MCWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.334,                                  !- ASHRAE Taub {dimensionless}
  2.44;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6bf0399c-d5aa-44d8-850d-676724219a65}, !- Handle
  Fort Collins Sawrs August .4% Condns WB=>MCDB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.334,                                  !- ASHRAE Taub {dimensionless}
  2.44;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b80bbe7f-0c89-4947-9021-de12bd8ae25d}, !- Handle
  Fort Collins Sawrs December .4% Condns DB=>MCWB 1, !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.262,                                  !- ASHRAE Taub {dimensionless}
  2.566;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d4155747-9e57-49c8-9112-ce0744f771af}, !- Handle
  Fort Collins Sawrs December .4% Condns WB=>MCDB 1, !- Name
  14.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.262,                                  !- ASHRAE Taub {dimensionless}
  2.566;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {cefec6bf-329d-4493-910d-0c149bf759e7}, !- Handle
  Fort Collins Sawrs February .4% Condns DB=>MCWB 1, !- Name
  19,                                     !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  7.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.258,                                  !- ASHRAE Taub {dimensionless}
  2.535;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {216e039e-c631-495b-8a66-314cb91e32b2}, !- Handle
  Fort Collins Sawrs February .4% Condns WB=>MCDB 1, !- Name
  17.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.1,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.258,                                  !- ASHRAE Taub {dimensionless}
  2.535;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3b06a9de-b6d9-45be-bac0-c4494f6a854e}, !- Handle
  Fort Collins Sawrs January .4% Condns DB=>MCWB 1, !- Name
  15.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  5.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.249,                                  !- ASHRAE Taub {dimensionless}
  2.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7dae5a84-29d9-457c-b90f-97c478e458ac}, !- Handle
  Fort Collins Sawrs January .4% Condns WB=>MCDB 1, !- Name
  15.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.249,                                  !- ASHRAE Taub {dimensionless}
  2.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7bc70cbe-26cd-4d8e-bf58-732391d915a7}, !- Handle
  Fort Collins Sawrs July .4% Condns DB=>MCWB 1, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7b9e6383-d49e-474c-9524-1b6fe181a0cb}, !- Handle
  Fort Collins Sawrs July .4% Condns WB=>MCDB 1, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {344733c8-a0b0-419a-a030-5cf6bcc8c294}, !- Handle
  Fort Collins Sawrs June .4% Condns DB=>MCWB 1, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.303,                                  !- ASHRAE Taub {dimensionless}
  2.453;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ff8809e6-e3d2-4293-a92e-4f3b56308a7b}, !- Handle
  Fort Collins Sawrs June .4% Condns WB=>MCDB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.303,                                  !- ASHRAE Taub {dimensionless}
  2.453;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {daf8405a-60b4-4ff5-abf5-f16213affdde}, !- Handle
  Fort Collins Sawrs March .4% Condns DB=>MCWB 1, !- Name
  22.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.275,                                  !- ASHRAE Taub {dimensionless}
  2.474;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {739118d8-3121-40df-a9f4-f36cd7d25e0d}, !- Handle
  Fort Collins Sawrs March .4% Condns WB=>MCDB 1, !- Name
  20,                                     !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  9.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.275,                                  !- ASHRAE Taub {dimensionless}
  2.474;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2979a371-1c5c-4526-b70a-4bbb8ff2fec7}, !- Handle
  Fort Collins Sawrs May .4% Condns DB=>MCWB 1, !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  13.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.293,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2fba94d7-6f72-4567-9d30-e113d9d9eeee}, !- Handle
  Fort Collins Sawrs May .4% Condns WB=>MCDB 1, !- Name
  24.8,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  15.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.293,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {67f2a153-c1c2-4ca8-bb3e-df0e88f501c9}, !- Handle
  Fort Collins Sawrs November .4% Condns DB=>MCWB 1, !- Name
  20,                                     !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.2,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.267,                                  !- ASHRAE Taub {dimensionless}
  2.573;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {54768027-76a0-4231-9471-b24827f3b37e}, !- Handle
  Fort Collins Sawrs November .4% Condns WB=>MCDB 1, !- Name
  16.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  9.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.267,                                  !- ASHRAE Taub {dimensionless}
  2.573;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6133f43a-0f94-44ac-8e46-54ef9df84878}, !- Handle
  Fort Collins Sawrs October .4% Condns DB=>MCWB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  11.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.277,                                  !- ASHRAE Taub {dimensionless}
  2.645;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b4746514-716c-4012-aa49-4a18718da0fb}, !- Handle
  Fort Collins Sawrs October .4% Condns WB=>MCDB 1, !- Name
  24.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.277,                                  !- ASHRAE Taub {dimensionless}
  2.645;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a5666091-3e66-42c1-983c-469505357edc}, !- Handle
  Fort Collins Sawrs September .4% Condns DB=>MCWB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  14.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.297,                                  !- ASHRAE Taub {dimensionless}
  2.587;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {be1810b4-c82b-480e-bd6b-58f94644adbc}, !- Handle
  Fort Collins Sawrs September .4% Condns WB=>MCDB 1, !- Name
  26.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.297,                                  !- ASHRAE Taub {dimensionless}
  2.587;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {9f3a8b98-ea70-482b-ba11-6252982b3893}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5B;                     !- Climate Zone Value 1

OS:Building,
  {727ede1b-9760-434e-bab7-a3c88d2032bb}, !- Handle
  ComStock DOE Ref Pre-1980|SmallOffice,  !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {971d61fd-b03b-4b8d-a8d6-3cbe5831c9d5}, !- Default Construction Set Name
  {d4ce4081-dde3-408b-8eb5-629b52494215}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:SpaceType,
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {1c350ca7-a13f-49b0-a071-45d541846985}, !- Default Schedule Set Name
  {d29c7d11-25c7-4ef4-8767-95f86b7a6825}, !- Group Rendering Name
  {ec9072c0-0a72-43ea-8867-27ba59be7a30}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {d29c7d11-25c7-4ef4-8767-95f86b7a6825}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {ff2ca5e4-7b94-4f35-bab1-b9777c63ea62}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {864d68ae-03b8-4712-9003-4c19f9771f14}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ff2ca5e4-7b94-4f35-bab1-b9777c63ea62}, !- Building Story Name
  {288c262f-c53d-4940-bd0b-0957555a60f6}; !- Thermal Zone Name

OS:Surface,
  {1ddcfe0b-14f3-4cbf-8d29-20902c1dd323}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {864d68ae-03b8-4712-9003-4c19f9771f14}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {208ad1f5-17f3-4698-815b-3c78bf6586b3}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864d68ae-03b8-4712-9003-4c19f9771f14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83c25419-635c-49a6-9326-08de5b36429a}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864d68ae-03b8-4712-9003-4c19f9771f14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1beb26d-f933-46d6-b9eb-a1705212dad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f7f46ce-400b-4cd4-a250-0bbfc530a8b3}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864d68ae-03b8-4712-9003-4c19f9771f14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efba2dd5-9557-443b-8d05-35cb8f625da2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8182bf3f-e67c-471d-aad8-adfa68fbef52}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {864d68ae-03b8-4712-9003-4c19f9771f14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {530729bd-eadb-4caa-bab9-18f2e5bfd51a}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {1bf277a3-54a6-4daa-a167-46027354b2ac}, !- Construction Name
  {864d68ae-03b8-4712-9003-4c19f9771f14}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {288c262f-c53d-4940-bd0b-0957555a60f6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a950a31c-5125-4031-ae3f-0b46f69a62d2}, !- Zone Air Inlet Port List
  {82b98caf-23db-4692-8b45-cb9deb86e96f}, !- Zone Air Exhaust Port List
  {9e2764e6-7ac5-45c9-b6eb-703a2d1118ea}, !- Zone Air Node Name
  {8551f027-9bce-479f-b3d6-0dd88c2c8dae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78e9f416-e26a-444c-9036-2883bce36ae5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {351653e7-078a-4772-9925-061c7be6d206}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone Air Node, !- Name
  {9e2764e6-7ac5-45c9-b6eb-703a2d1118ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e2764e6-7ac5-45c9-b6eb-703a2d1118ea}, !- Handle
  {f010d520-07a8-4aaa-b5a1-911599e053d0}, !- Name
  {288c262f-c53d-4940-bd0b-0957555a60f6}, !- Source Object
  11,                                     !- Outlet Port
  {351653e7-078a-4772-9925-061c7be6d206}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a950a31c-5125-4031-ae3f-0b46f69a62d2}, !- Handle
  {a130dd6b-f9e1-4d49-a547-656008f2c7fe}, !- Name
  {288c262f-c53d-4940-bd0b-0957555a60f6}, !- HVAC Component
  {96cbd93e-13b1-4a0a-8fb5-a382aad438b7}; !- Port 1

OS:PortList,
  {82b98caf-23db-4692-8b45-cb9deb86e96f}, !- Handle
  {035bbada-0756-487b-aea5-f6694a807062}, !- Name
  {288c262f-c53d-4940-bd0b-0957555a60f6}; !- HVAC Component

OS:PortList,
  {8551f027-9bce-479f-b3d6-0dd88c2c8dae}, !- Handle
  {9eb5ec7d-b9d8-4cc3-9f96-136b60fbcdc1}, !- Name
  {288c262f-c53d-4940-bd0b-0957555a60f6}, !- HVAC Component
  {d2d38102-2d99-45bd-8ac5-a4869f6129fd}; !- Port 1

OS:Sizing:Zone,
  {6e4aea4b-7b36-4b4f-82c2-a340d9ddbb5c}, !- Handle
  {288c262f-c53d-4940-bd0b-0957555a60f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6dc82a7-962e-49ab-8fb7-9584b2be3243}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {288c262f-c53d-4940-bd0b-0957555a60f6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1369c127-4102-44fb-89a7-08a17ca904c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {994f7eda-d937-4c52-9e2f-1d58f868b033}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ff2ca5e4-7b94-4f35-bab1-b9777c63ea62}, !- Building Story Name
  {7c96d8d0-3086-4c07-b9af-66d4c142aadf}; !- Thermal Zone Name

OS:Surface,
  {eaeb6678-8288-4478-b8c3-9763686d20aa}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {994f7eda-d937-4c52-9e2f-1d58f868b033}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.10862446895044e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {939b5764-55de-4faf-9fbf-6fc22ca6e431}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {994f7eda-d937-4c52-9e2f-1d58f868b033}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f72e34ad-bfcc-46ba-9c09-f6a3a6ee874f}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {994f7eda-d937-4c52-9e2f-1d58f868b033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4d75b38-5c49-4da8-a49c-ae11b2015a2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.05422715367484, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93383790-08b1-40ce-87de-9fbf888a3dbf}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {994f7eda-d937-4c52-9e2f-1d58f868b033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d20f74-62a6-461c-bceb-5c83f4783763}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.10862446895044e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.10862446895044e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.05422715367484, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1beb26d-f933-46d6-b9eb-a1705212dad3}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {994f7eda-d937-4c52-9e2f-1d58f868b033}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83c25419-635c-49a6-9326-08de5b36429a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.10862446895044e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.10862446895044e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {605668da-7a39-4dfb-9229-340d13b453a7}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1bf277a3-54a6-4daa-a167-46027354b2ac}, !- Construction Name
  {994f7eda-d937-4c52-9e2f-1d58f868b033}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.10862446895044e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.05422715367484, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7c96d8d0-3086-4c07-b9af-66d4c142aadf}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fa95bf5-619f-4d6b-8c5e-713fdf0a1a80}, !- Zone Air Inlet Port List
  {280992fc-745d-4ac5-b713-2265ae93b8ee}, !- Zone Air Exhaust Port List
  {b0f12b2a-b039-48e4-959c-04cae1cb76cf}, !- Zone Air Node Name
  {a299abb2-f795-47e9-ace4-35d9a1124836}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8e1ba03-5712-4f90-8e48-b56a1a8c8d9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36df1101-9a2c-4bd6-ba28-52d8b933c0eb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone Air Node, !- Name
  {b0f12b2a-b039-48e4-959c-04cae1cb76cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0f12b2a-b039-48e4-959c-04cae1cb76cf}, !- Handle
  {95695ea9-d771-4646-88f1-c91a3fdf3858}, !- Name
  {7c96d8d0-3086-4c07-b9af-66d4c142aadf}, !- Source Object
  11,                                     !- Outlet Port
  {36df1101-9a2c-4bd6-ba28-52d8b933c0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fa95bf5-619f-4d6b-8c5e-713fdf0a1a80}, !- Handle
  {ffd6e423-ce84-4462-b678-bb9d5e1f887b}, !- Name
  {7c96d8d0-3086-4c07-b9af-66d4c142aadf}, !- HVAC Component
  {ceaf2805-55c3-4a4d-aedd-509c5e516986}; !- Port 1

OS:PortList,
  {280992fc-745d-4ac5-b713-2265ae93b8ee}, !- Handle
  {95aa9c92-c9ec-4c87-bca5-980ffba9e605}, !- Name
  {7c96d8d0-3086-4c07-b9af-66d4c142aadf}; !- HVAC Component

OS:PortList,
  {a299abb2-f795-47e9-ace4-35d9a1124836}, !- Handle
  {1382542e-7d11-4fd3-9efe-0e5950e99319}, !- Name
  {7c96d8d0-3086-4c07-b9af-66d4c142aadf}, !- HVAC Component
  {04cbc5dd-cc14-4909-8daf-e171af533bf3}; !- Port 1

OS:Sizing:Zone,
  {7c92c4e4-27da-4647-9436-e95a2a9b1ea4}, !- Handle
  {7c96d8d0-3086-4c07-b9af-66d4c142aadf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94d70dc9-3659-42ba-8575-f1c32f258b0a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {7c96d8d0-3086-4c07-b9af-66d4c142aadf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1aa118d0-d84b-4eaa-9dc1-07b036512d8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f4293386-101b-4483-b8ff-46299d244a7b}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ff2ca5e4-7b94-4f35-bab1-b9777c63ea62}, !- Building Story Name
  {bcdc97d0-0940-4d2c-8d91-97006daefacd}; !- Thermal Zone Name

OS:Surface,
  {61dfa83b-8a9e-4314-a7a2-b8c1adf45841}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f4293386-101b-4483-b8ff-46299d244a7b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.10862446895044e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e0b8338-ea2f-42c9-863e-ba54c6081426}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4293386-101b-4483-b8ff-46299d244a7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee0e5043-0aeb-4199-9980-a3048ff9f38e}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4293386-101b-4483-b8ff-46299d244a7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b341e97e-ba62-46c0-bf8c-b8938d1dbae1}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4293386-101b-4483-b8ff-46299d244a7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d0d4761-3283-44bc-909a-be8b2055ad7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.10862446895044e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -3.10862446895044e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4d75b38-5c49-4da8-a49c-ae11b2015a2f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4293386-101b-4483-b8ff-46299d244a7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f72e34ad-bfcc-46ba-9c09-f6a3a6ee874f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.10862446895044e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.10862446895044e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d696b873-2413-4c84-bfe8-88928fb96431}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1bf277a3-54a6-4daa-a167-46027354b2ac}, !- Construction Name
  {f4293386-101b-4483-b8ff-46299d244a7b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.10862446895044e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bcdc97d0-0940-4d2c-8d91-97006daefacd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76d977a3-6f25-4b0d-8159-af3f858de483}, !- Zone Air Inlet Port List
  {e01b704c-c39a-4ae9-87b0-14f80904e0fe}, !- Zone Air Exhaust Port List
  {e9e26a05-8cd8-478a-b52f-1624afa24d6b}, !- Zone Air Node Name
  {96cf45ee-8880-4786-8842-3b4f2775dee3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69b87271-504d-4389-9c92-8f8729fc6e96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7eec52df-47ff-41a9-acb3-284257b7bd7e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone Air Node, !- Name
  {e9e26a05-8cd8-478a-b52f-1624afa24d6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9e26a05-8cd8-478a-b52f-1624afa24d6b}, !- Handle
  {886ef04d-be14-4b3e-bcb9-03755994d5d0}, !- Name
  {bcdc97d0-0940-4d2c-8d91-97006daefacd}, !- Source Object
  11,                                     !- Outlet Port
  {7eec52df-47ff-41a9-acb3-284257b7bd7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76d977a3-6f25-4b0d-8159-af3f858de483}, !- Handle
  {522658d0-f5fd-411c-9344-42e9c720c4e6}, !- Name
  {bcdc97d0-0940-4d2c-8d91-97006daefacd}, !- HVAC Component
  {e35ab2ac-f359-40c0-8bf7-deceec8f946b}; !- Port 1

OS:PortList,
  {e01b704c-c39a-4ae9-87b0-14f80904e0fe}, !- Handle
  {d7e68d84-d1c3-4469-ad90-0a60015f23af}, !- Name
  {bcdc97d0-0940-4d2c-8d91-97006daefacd}; !- HVAC Component

OS:PortList,
  {96cf45ee-8880-4786-8842-3b4f2775dee3}, !- Handle
  {d5a74d99-f76e-4999-8f6e-d8a9e28af80b}, !- Name
  {bcdc97d0-0940-4d2c-8d91-97006daefacd}, !- HVAC Component
  {90cee586-feb9-4972-ba64-82f5ddc334f8}; !- Port 1

OS:Sizing:Zone,
  {1acf2c8b-f9ef-4f2e-aed0-9a65f959a3ea}, !- Handle
  {bcdc97d0-0940-4d2c-8d91-97006daefacd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dcb41374-0086-4ea0-b6cf-e2cf60914024}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {bcdc97d0-0940-4d2c-8d91-97006daefacd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d70a3cbb-6059-40f0-b622-74fddc574b29}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ad7dc644-b4be-41ea-970c-35aa8ef4b9eb}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ff2ca5e4-7b94-4f35-bab1-b9777c63ea62}, !- Building Story Name
  {72576ab2-71f0-4ce5-8b7c-999a096f300b}; !- Thermal Zone Name

OS:Surface,
  {3fb77996-03c7-4eac-b8c5-fb22e1ff38b8}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad7dc644-b4be-41ea-970c-35aa8ef4b9eb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efba2dd5-9557-443b-8d05-35cb8f625da2}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad7dc644-b4be-41ea-970c-35aa8ef4b9eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f7f46ce-400b-4cd4-a250-0bbfc530a8b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {597e2c51-4104-43c7-ae7d-b91944c1d874}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad7dc644-b4be-41ea-970c-35aa8ef4b9eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1cd53fc-f71f-4009-a723-c736b3f7eaaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b511de-3943-449b-a685-109d65482fcf}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad7dc644-b4be-41ea-970c-35aa8ef4b9eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e1de416-16ab-4a7f-aa46-ca0b3ca8de94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed5d99ab-c6c7-44d6-9e61-9e321fde9df4}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad7dc644-b4be-41ea-970c-35aa8ef4b9eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bec26e4-d970-4ba0-b7de-ea0680d58d62}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1bf277a3-54a6-4daa-a167-46027354b2ac}, !- Construction Name
  {ad7dc644-b4be-41ea-970c-35aa8ef4b9eb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {72576ab2-71f0-4ce5-8b7c-999a096f300b}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e942048d-2ff8-4fde-b78f-7e5d8c995071}, !- Zone Air Inlet Port List
  {b8be8759-c744-4d50-bc5d-c1c02d73250d}, !- Zone Air Exhaust Port List
  {e9e0dc7d-7726-4f99-9a3f-42a945afaadd}, !- Zone Air Node Name
  {2a0fee1f-d705-47b8-944e-b544137b36e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {81830ea1-5dd8-46ca-814e-0640ac7de207}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55b85321-a08a-4ab7-a138-d5dd3c09f244}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone Air Node, !- Name
  {e9e0dc7d-7726-4f99-9a3f-42a945afaadd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9e0dc7d-7726-4f99-9a3f-42a945afaadd}, !- Handle
  {ae8cf56a-663c-425e-b50b-8da02c40f862}, !- Name
  {72576ab2-71f0-4ce5-8b7c-999a096f300b}, !- Source Object
  11,                                     !- Outlet Port
  {55b85321-a08a-4ab7-a138-d5dd3c09f244}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e942048d-2ff8-4fde-b78f-7e5d8c995071}, !- Handle
  {02235ee5-851e-4bd5-aa83-53b3e9788592}, !- Name
  {72576ab2-71f0-4ce5-8b7c-999a096f300b}, !- HVAC Component
  {c5bd6394-7322-4887-b3de-0285e1f8d44b}; !- Port 1

OS:PortList,
  {b8be8759-c744-4d50-bc5d-c1c02d73250d}, !- Handle
  {cd7b0034-152c-4737-8978-7655030bcd20}, !- Name
  {72576ab2-71f0-4ce5-8b7c-999a096f300b}; !- HVAC Component

OS:PortList,
  {2a0fee1f-d705-47b8-944e-b544137b36e4}, !- Handle
  {c5f57d1d-2ddf-42f8-9dea-792e08de7cd6}, !- Name
  {72576ab2-71f0-4ce5-8b7c-999a096f300b}, !- HVAC Component
  {7f8d05b1-6272-463f-8efa-35a7190dc3ef}; !- Port 1

OS:Sizing:Zone,
  {7266892e-4e9e-4175-b488-37061a84c250}, !- Handle
  {72576ab2-71f0-4ce5-8b7c-999a096f300b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b031265e-b4f0-4828-982f-98002f968cd5}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {72576ab2-71f0-4ce5-8b7c-999a096f300b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dfaea635-2ef8-40f8-a31c-eba9472feb08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {557801a0-eba1-4cdb-be8d-8836558ff2b9}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ff2ca5e4-7b94-4f35-bab1-b9777c63ea62}, !- Building Story Name
  {3ce6800f-d275-46c9-a3d8-c17afe29333e}; !- Thermal Zone Name

OS:Surface,
  {315e857d-2f0f-44a0-9919-636bfc9d90de}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {557801a0-eba1-4cdb-be8d-8836558ff2b9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d20f74-62a6-461c-bceb-5c83f4783763}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {557801a0-eba1-4cdb-be8d-8836558ff2b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93383790-08b1-40ce-87de-9fbf888a3dbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {852cc69d-b514-4061-9a4f-4fe4928588b9}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {557801a0-eba1-4cdb-be8d-8836558ff2b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b1e2136-8e41-4101-b5f5-7d1448ef65ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f9aa4a4-0505-45ae-aa7a-eb7b3b7cd57f}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {557801a0-eba1-4cdb-be8d-8836558ff2b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d3a117a-a3df-4924-bf36-641156ef54e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1cd53fc-f71f-4009-a723-c736b3f7eaaf}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {557801a0-eba1-4cdb-be8d-8836558ff2b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {597e2c51-4104-43c7-ae7d-b91944c1d874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5ce52e5-ac77-4b57-a755-4c592551ee99}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1bf277a3-54a6-4daa-a167-46027354b2ac}, !- Construction Name
  {557801a0-eba1-4cdb-be8d-8836558ff2b9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3ce6800f-d275-46c9-a3d8-c17afe29333e}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29b1c269-5e63-4ef6-9e59-a5db250dcc2a}, !- Zone Air Inlet Port List
  {6b3c08c8-8be6-41e5-ac1f-0775d24a0137}, !- Zone Air Exhaust Port List
  {8f7a4ab9-4b15-49ad-b2ac-0bff0c06226c}, !- Zone Air Node Name
  {530590f1-dd60-4b31-aa25-13c30589a06a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5723a230-5a81-4561-ac99-7d4a007825a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5e8aa07-f4ae-40f9-94d0-40356ba14f42}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone Air Node, !- Name
  {8f7a4ab9-4b15-49ad-b2ac-0bff0c06226c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f7a4ab9-4b15-49ad-b2ac-0bff0c06226c}, !- Handle
  {a6bdff52-ae78-49d8-a935-062036f15cc9}, !- Name
  {3ce6800f-d275-46c9-a3d8-c17afe29333e}, !- Source Object
  11,                                     !- Outlet Port
  {b5e8aa07-f4ae-40f9-94d0-40356ba14f42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29b1c269-5e63-4ef6-9e59-a5db250dcc2a}, !- Handle
  {2c328e03-8d7e-4d91-acde-0c652e84d0ff}, !- Name
  {3ce6800f-d275-46c9-a3d8-c17afe29333e}, !- HVAC Component
  {a1b20260-91c6-4495-9169-b62b2605b5d7}; !- Port 1

OS:PortList,
  {6b3c08c8-8be6-41e5-ac1f-0775d24a0137}, !- Handle
  {2744ea3c-b630-42a3-a2a2-2cf00ab62103}, !- Name
  {3ce6800f-d275-46c9-a3d8-c17afe29333e}; !- HVAC Component

OS:PortList,
  {530590f1-dd60-4b31-aa25-13c30589a06a}, !- Handle
  {7f2aaf49-6c10-4ff6-9ae6-20ef9c561b90}, !- Name
  {3ce6800f-d275-46c9-a3d8-c17afe29333e}, !- HVAC Component
  {c961bfc8-5641-4df4-b44d-546b227270f2}; !- Port 1

OS:Sizing:Zone,
  {70eab613-13a5-4113-acf3-0f63fc7baec8}, !- Handle
  {3ce6800f-d275-46c9-a3d8-c17afe29333e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9df1f188-5b08-482d-aeea-fa20d29ce139}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {3ce6800f-d275-46c9-a3d8-c17afe29333e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d0307a5a-147b-4e4f-99ec-71596d3d8b76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {84be7384-235c-4681-8a4f-edff2f4efefb}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ff2ca5e4-7b94-4f35-bab1-b9777c63ea62}, !- Building Story Name
  {f4c33df8-68ac-43f7-934f-a50054864cfc}; !- Thermal Zone Name

OS:Surface,
  {1919d25c-4ae5-40b0-ac0c-4d3d1f10f4e7}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {84be7384-235c-4681-8a4f-edff2f4efefb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.2524543073497, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d0d4761-3283-44bc-909a-be8b2055ad7a}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84be7384-235c-4681-8a4f-edff2f4efefb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b341e97e-ba62-46c0-bf8c-b8938d1dbae1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48622e95-62ee-4cde-961b-0a0c6f045c4b}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84be7384-235c-4681-8a4f-edff2f4efefb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f789b385-438c-4cde-84ee-70e24a6ed739}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84be7384-235c-4681-8a4f-edff2f4efefb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ab82d2b-d03a-45bd-801e-ec28c6ee2845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b1e2136-8e41-4101-b5f5-7d1448ef65ab}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84be7384-235c-4681-8a4f-edff2f4efefb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {852cc69d-b514-4061-9a4f-4fe4928588b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  17.2524543073497, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2658ad7-a3bf-40c5-82c2-794c4009fdce}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1bf277a3-54a6-4daa-a167-46027354b2ac}, !- Construction Name
  {84be7384-235c-4681-8a4f-edff2f4efefb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f4c33df8-68ac-43f7-934f-a50054864cfc}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa4d70b6-c2cb-45fc-84b7-9b3591458693}, !- Zone Air Inlet Port List
  {6a000e43-23eb-4522-83a4-64633cd38346}, !- Zone Air Exhaust Port List
  {104f7c6c-832f-4363-9e7c-249b92bfaf58}, !- Zone Air Node Name
  {299dfac0-e22c-4946-afe2-4b87e8a8f8e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c35a181d-a693-4382-914e-3a41f4acc489}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b907aae4-2237-40df-bfc5-690d6056c3ba}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone Air Node, !- Name
  {104f7c6c-832f-4363-9e7c-249b92bfaf58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {104f7c6c-832f-4363-9e7c-249b92bfaf58}, !- Handle
  {9c79f5b5-823f-48f1-ae4b-37fbbf88e76c}, !- Name
  {f4c33df8-68ac-43f7-934f-a50054864cfc}, !- Source Object
  11,                                     !- Outlet Port
  {b907aae4-2237-40df-bfc5-690d6056c3ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa4d70b6-c2cb-45fc-84b7-9b3591458693}, !- Handle
  {8d4b2ea5-feda-4bfc-a140-8838f1cc00d2}, !- Name
  {f4c33df8-68ac-43f7-934f-a50054864cfc}, !- HVAC Component
  {d59971a7-692d-4591-b38b-fad7371ac686}; !- Port 1

OS:PortList,
  {6a000e43-23eb-4522-83a4-64633cd38346}, !- Handle
  {95a794b1-fe9c-461e-ad0d-726ed2cd477d}, !- Name
  {f4c33df8-68ac-43f7-934f-a50054864cfc}; !- HVAC Component

OS:PortList,
  {299dfac0-e22c-4946-afe2-4b87e8a8f8e7}, !- Handle
  {168c0369-9f2b-497c-8732-99898581e4e3}, !- Name
  {f4c33df8-68ac-43f7-934f-a50054864cfc}, !- HVAC Component
  {84eab0ae-5f54-4891-8111-c08f1d39a92e}; !- Port 1

OS:Sizing:Zone,
  {f360bf0c-0461-4545-bc6d-d72d284d4b8a}, !- Handle
  {f4c33df8-68ac-43f7-934f-a50054864cfc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94c91cbd-116d-4c8a-beae-6e79bfb38d34}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {f4c33df8-68ac-43f7-934f-a50054864cfc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fcebe32a-02f3-41e8-848c-a7779102dd20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cbd9369e-59bc-460b-8b90-9efe161d607b}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ff2ca5e4-7b94-4f35-bab1-b9777c63ea62}, !- Building Story Name
  {0756c4ea-fc3b-42b6-b9c9-ece30203dabb}; !- Thermal Zone Name

OS:Surface,
  {795f492b-f3e1-42b1-ad8a-bb260d3ce172}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cbd9369e-59bc-460b-8b90-9efe161d607b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e1de416-16ab-4a7f-aa46-ca0b3ca8de94}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbd9369e-59bc-460b-8b90-9efe161d607b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6b511de-3943-449b-a685-109d65482fcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e625b81e-8cab-4042-852e-e5bcc5e77e81}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbd9369e-59bc-460b-8b90-9efe161d607b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8353406-2923-4640-9f53-2906e9b5e0e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c86fa7c-5f96-48b2-a6c8-1e068f53b6f2}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbd9369e-59bc-460b-8b90-9efe161d607b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19beee5e-e944-4b85-8938-6e8b5f8602dc}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbd9369e-59bc-460b-8b90-9efe161d607b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06eb4738-a820-4849-a8fe-0ab854870cf1}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1bf277a3-54a6-4daa-a167-46027354b2ac}, !- Construction Name
  {cbd9369e-59bc-460b-8b90-9efe161d607b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0756c4ea-fc3b-42b6-b9c9-ece30203dabb}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28fe2dd3-fcb1-4d50-bfe1-ca7f19a300cb}, !- Zone Air Inlet Port List
  {7727b12c-8e42-4a28-94a6-1a13597f30b0}, !- Zone Air Exhaust Port List
  {3c35fb67-e32a-406a-8e62-b8bc6fe1d5d5}, !- Zone Air Node Name
  {ead8e472-6c10-4655-897d-04f8bc31e247}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15272a0a-70ad-4751-a196-1285ba63b43f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f1e16ba-ac98-4225-8bcb-3a72393722e6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone Air Node, !- Name
  {3c35fb67-e32a-406a-8e62-b8bc6fe1d5d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c35fb67-e32a-406a-8e62-b8bc6fe1d5d5}, !- Handle
  {d9ba9eeb-2e75-46a2-bb1d-856ea4996103}, !- Name
  {0756c4ea-fc3b-42b6-b9c9-ece30203dabb}, !- Source Object
  11,                                     !- Outlet Port
  {0f1e16ba-ac98-4225-8bcb-3a72393722e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28fe2dd3-fcb1-4d50-bfe1-ca7f19a300cb}, !- Handle
  {cba6f85e-e14c-412c-b5e3-26dacab048de}, !- Name
  {0756c4ea-fc3b-42b6-b9c9-ece30203dabb}, !- HVAC Component
  {c040302f-857d-4710-a3fc-ce6710fb4c05}; !- Port 1

OS:PortList,
  {7727b12c-8e42-4a28-94a6-1a13597f30b0}, !- Handle
  {65d6f820-7538-492b-bffe-9473e15d8b66}, !- Name
  {0756c4ea-fc3b-42b6-b9c9-ece30203dabb}; !- HVAC Component

OS:PortList,
  {ead8e472-6c10-4655-897d-04f8bc31e247}, !- Handle
  {da5b26fa-ace9-4cc6-923b-39ac9d9b7397}, !- Name
  {0756c4ea-fc3b-42b6-b9c9-ece30203dabb}, !- HVAC Component
  {4e4640a2-aff5-4372-975c-ba45b1b07430}; !- Port 1

OS:Sizing:Zone,
  {13d86d64-2379-4e4f-aa2f-1b9f2fe21c0c}, !- Handle
  {0756c4ea-fc3b-42b6-b9c9-ece30203dabb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2fdcc7b1-3d44-4d5b-9396-c827c45f672f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {0756c4ea-fc3b-42b6-b9c9-ece30203dabb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {624266b4-531e-4a81-b2ba-9ba23498690f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {223b91ce-b6ad-49c9-9e41-176d588f41cc}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ff2ca5e4-7b94-4f35-bab1-b9777c63ea62}, !- Building Story Name
  {8a719b9f-53a4-4f52-a848-553546e8d2bb}; !- Thermal Zone Name

OS:Surface,
  {83f3233a-48a6-4831-bbb1-aed26130067d}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {223b91ce-b6ad-49c9-9e41-176d588f41cc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d3a117a-a3df-4924-bf36-641156ef54e6}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {223b91ce-b6ad-49c9-9e41-176d588f41cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f9aa4a4-0505-45ae-aa7a-eb7b3b7cd57f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {359607db-8306-4aaf-aade-a72e59b74fbb}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {223b91ce-b6ad-49c9-9e41-176d588f41cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a5039b8-966e-45f4-a49f-b50339eaffd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1a603bf-08fc-4b16-9998-7ae8127236f7}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {223b91ce-b6ad-49c9-9e41-176d588f41cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8353406-2923-4640-9f53-2906e9b5e0e6}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {223b91ce-b6ad-49c9-9e41-176d588f41cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e625b81e-8cab-4042-852e-e5bcc5e77e81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d5d15e1-ec8d-4db2-9061-b8092b3d635e}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1bf277a3-54a6-4daa-a167-46027354b2ac}, !- Construction Name
  {223b91ce-b6ad-49c9-9e41-176d588f41cc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8a719b9f-53a4-4f52-a848-553546e8d2bb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cdb5440d-7d2a-490d-9d6a-c1872c097ed8}, !- Zone Air Inlet Port List
  {2e270d51-70bf-4b45-a8f3-20ccd50c93ce}, !- Zone Air Exhaust Port List
  {404b4ce6-c2d7-463d-a64b-c760fc61c0ae}, !- Zone Air Node Name
  {00e59bb0-7d7d-4c44-b4f4-bcd0e2b11c75}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6630126b-a947-4a12-9267-8d3d4e6be682}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1168156-3000-4611-b6bf-ae5a43fed672}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone Air Node, !- Name
  {404b4ce6-c2d7-463d-a64b-c760fc61c0ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {404b4ce6-c2d7-463d-a64b-c760fc61c0ae}, !- Handle
  {7c104bd0-5e79-4b50-91b9-7ab37e2a4c36}, !- Name
  {8a719b9f-53a4-4f52-a848-553546e8d2bb}, !- Source Object
  11,                                     !- Outlet Port
  {f1168156-3000-4611-b6bf-ae5a43fed672}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdb5440d-7d2a-490d-9d6a-c1872c097ed8}, !- Handle
  {de0449c5-ed7b-4239-b8df-aaa178e5d80b}, !- Name
  {8a719b9f-53a4-4f52-a848-553546e8d2bb}, !- HVAC Component
  {65d71324-70d1-4c3e-8e4b-b6d0d91d4b05}; !- Port 1

OS:PortList,
  {2e270d51-70bf-4b45-a8f3-20ccd50c93ce}, !- Handle
  {25ea3b37-661f-4576-8f07-e9418997b137}, !- Name
  {8a719b9f-53a4-4f52-a848-553546e8d2bb}; !- HVAC Component

OS:PortList,
  {00e59bb0-7d7d-4c44-b4f4-bcd0e2b11c75}, !- Handle
  {0a164753-7f59-43cd-b191-6625c26e882c}, !- Name
  {8a719b9f-53a4-4f52-a848-553546e8d2bb}, !- HVAC Component
  {ed8c1ee2-3b83-4686-9d99-27c449e390bd}; !- Port 1

OS:Sizing:Zone,
  {8e52d185-56da-4479-85ee-86323e78846c}, !- Handle
  {8a719b9f-53a4-4f52-a848-553546e8d2bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {827a7142-1f8e-42d5-890e-1db32bf8a114}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {8a719b9f-53a4-4f52-a848-553546e8d2bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb84c3f1-d80f-4dfb-a551-ce9f349ea381}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {94763e33-710c-427b-a6e4-edb40a3420ff}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ff2ca5e4-7b94-4f35-bab1-b9777c63ea62}, !- Building Story Name
  {f77bbc2d-df50-46c6-a553-fe90e880a1bb}; !- Thermal Zone Name

OS:Surface,
  {03c72cbb-30c1-4abe-aeba-0e89a4d01ddf}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94763e33-710c-427b-a6e4-edb40a3420ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ab82d2b-d03a-45bd-801e-ec28c6ee2845}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94763e33-710c-427b-a6e4-edb40a3420ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f789b385-438c-4cde-84ee-70e24a6ed739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d898ee0-0a37-4033-8a52-f2fc5172317d}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94763e33-710c-427b-a6e4-edb40a3420ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97dde4c-9dd4-42e3-aef2-614243e80476}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94763e33-710c-427b-a6e4-edb40a3420ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a5039b8-966e-45f4-a49f-b50339eaffd6}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94763e33-710c-427b-a6e4-edb40a3420ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {359607db-8306-4aaf-aade-a72e59b74fbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {054c9e67-6c0b-41b9-8870-e7b1961f0270}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {1bf277a3-54a6-4daa-a167-46027354b2ac}, !- Construction Name
  {94763e33-710c-427b-a6e4-edb40a3420ff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f77bbc2d-df50-46c6-a553-fe90e880a1bb}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5629dd0-636d-4f1b-8244-34b07d81d901}, !- Zone Air Inlet Port List
  {98465e92-d124-4d21-be81-56c533b39db6}, !- Zone Air Exhaust Port List
  {21fd4d3a-24c6-454f-bd01-c56cb28dddd5}, !- Zone Air Node Name
  {a5aa2c73-c2ee-44d1-819d-4c8a523cd425}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ad9456a8-1e62-4f40-afdb-af548a88c2e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fcad96b2-e58a-44ca-861f-6dd0ec11894d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone Air Node, !- Name
  {21fd4d3a-24c6-454f-bd01-c56cb28dddd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21fd4d3a-24c6-454f-bd01-c56cb28dddd5}, !- Handle
  {52a48ca3-6f39-42bb-9508-9dbc1477541a}, !- Name
  {f77bbc2d-df50-46c6-a553-fe90e880a1bb}, !- Source Object
  11,                                     !- Outlet Port
  {fcad96b2-e58a-44ca-861f-6dd0ec11894d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5629dd0-636d-4f1b-8244-34b07d81d901}, !- Handle
  {aca4409a-3199-477f-b3b5-b80420bdc98a}, !- Name
  {f77bbc2d-df50-46c6-a553-fe90e880a1bb}, !- HVAC Component
  {8e71d287-ec23-4972-8c2c-40ed33358d5d}; !- Port 1

OS:PortList,
  {98465e92-d124-4d21-be81-56c533b39db6}, !- Handle
  {2f9035ba-219e-4010-ac17-944843cc47d3}, !- Name
  {f77bbc2d-df50-46c6-a553-fe90e880a1bb}; !- HVAC Component

OS:PortList,
  {a5aa2c73-c2ee-44d1-819d-4c8a523cd425}, !- Handle
  {ee2979e4-e2d6-4f54-bb70-d7b2fa11b995}, !- Name
  {f77bbc2d-df50-46c6-a553-fe90e880a1bb}, !- HVAC Component
  {a30d4b98-8b85-45cd-b822-f56474461ec3}; !- Port 1

OS:Sizing:Zone,
  {5a01a635-2f49-4664-ae9c-409a98504b0d}, !- Handle
  {f77bbc2d-df50-46c6-a553-fe90e880a1bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75dbd5c6-6c0e-4342-808a-4f622e9bdb89}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {f77bbc2d-df50-46c6-a553-fe90e880a1bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da8d4dd0-012d-4804-8092-c7f58af2c758}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {685e46f0-9425-43de-9c0d-21d874f99c79}, !- Handle
  Story Top,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {b78ddd60-cc74-48b7-ab50-f6fea097b6da}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {685e46f0-9425-43de-9c0d-21d874f99c79}, !- Building Story Name
  {27caaeb4-7df2-4d4f-ade6-bf9edf981dc7}; !- Thermal Zone Name

OS:Surface,
  {dfa693f2-520c-430b-a346-92fbf5f30e6b}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {69d067dd-79e3-4608-87d3-3808e34fe5a1}, !- Construction Name
  {b78ddd60-cc74-48b7-ab50-f6fea097b6da}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5bf54ca-654e-4368-8a32-906b922d6d05}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b78ddd60-cc74-48b7-ab50-f6fea097b6da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee1349b0-786a-455b-b13b-db5ef4b7cf31}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b78ddd60-cc74-48b7-ab50-f6fea097b6da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e231391-d199-436b-9198-4a2c9d615106}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {445c88f1-254b-49f8-85f1-8fa2beb15ae1}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b78ddd60-cc74-48b7-ab50-f6fea097b6da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {207ef579-8941-4d22-b7fd-d8cde26d267f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5ee4023-e7d0-4b66-915d-73175793fce3}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b78ddd60-cc74-48b7-ab50-f6fea097b6da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0de3bfab-2ded-4f2e-951d-ca8a0bc66917}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b78ddd60-cc74-48b7-ab50-f6fea097b6da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {27caaeb4-7df2-4d4f-ade6-bf9edf981dc7}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9017abdb-6009-4072-bdeb-5c6398aad881}, !- Zone Air Inlet Port List
  {7c38d535-98dd-43c4-bd7a-fb2bfde9fba6}, !- Zone Air Exhaust Port List
  {6de41569-755c-48b5-a23f-617524048818}, !- Zone Air Node Name
  {e9a1e914-101e-40b3-a3c8-f769840fd104}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {95ae8775-0f14-48be-bbf7-fc6c7e980097}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54a0ea30-127e-4502-a0cc-e26f98a3179f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top Zone Air Node, !- Name
  {6de41569-755c-48b5-a23f-617524048818}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6de41569-755c-48b5-a23f-617524048818}, !- Handle
  {bfc2a168-9a73-4c7a-ad0f-788480bf37dc}, !- Name
  {27caaeb4-7df2-4d4f-ade6-bf9edf981dc7}, !- Source Object
  11,                                     !- Outlet Port
  {54a0ea30-127e-4502-a0cc-e26f98a3179f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9017abdb-6009-4072-bdeb-5c6398aad881}, !- Handle
  {be299710-bb7f-4f72-867b-01628c00fc4b}, !- Name
  {27caaeb4-7df2-4d4f-ade6-bf9edf981dc7}, !- HVAC Component
  {2abaf22e-4090-4698-9bc0-77e98995639c}; !- Port 1

OS:PortList,
  {7c38d535-98dd-43c4-bd7a-fb2bfde9fba6}, !- Handle
  {ae090624-9f76-4255-b45b-6daeee769065}, !- Name
  {27caaeb4-7df2-4d4f-ade6-bf9edf981dc7}; !- HVAC Component

OS:PortList,
  {e9a1e914-101e-40b3-a3c8-f769840fd104}, !- Handle
  {9afc02a3-0fdd-4215-8a75-6dd6685ea44b}, !- Name
  {27caaeb4-7df2-4d4f-ade6-bf9edf981dc7}, !- HVAC Component
  {01a284f6-c38b-4d17-82d1-927508dd338f}; !- Port 1

OS:Sizing:Zone,
  {c338af1e-6726-452f-9812-d025fe1d6bb6}, !- Handle
  {27caaeb4-7df2-4d4f-ade6-bf9edf981dc7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16517a02-5b19-401f-b3f0-57f61a42ac44}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top Zone HVAC Equipment List, !- Name
  {27caaeb4-7df2-4d4f-ade6-bf9edf981dc7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {643c31db-1e6d-4cee-b1e3-42e498d68da6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {877f5da3-e7a0-473b-bc57-b8d9b04f695e}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {685e46f0-9425-43de-9c0d-21d874f99c79}, !- Building Story Name
  {8c81ab59-45f7-4ca0-b91e-e590ce4b172d}; !- Thermal Zone Name

OS:Surface,
  {2d13fac8-fee7-432d-8329-ee99a6aae180}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {69d067dd-79e3-4608-87d3-3808e34fe5a1}, !- Construction Name
  {877f5da3-e7a0-473b-bc57-b8d9b04f695e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.10862446895044e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de3883d9-be16-4be2-8fc1-a9a9025a650c}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {877f5da3-e7a0-473b-bc57-b8d9b04f695e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cd08ddd-0bc6-4ae5-9fef-8aed72120941}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {877f5da3-e7a0-473b-bc57-b8d9b04f695e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4be30e76-e0f2-4f08-8bb6-b820a089ebef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.05422715367484, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c5ba1f6-a074-424b-9185-2d99786fbae7}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {877f5da3-e7a0-473b-bc57-b8d9b04f695e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b39dd1e-d8fd-4a03-8c89-723dbae197c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.10862446895044e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.10862446895044e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.05422715367484, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e231391-d199-436b-9198-4a2c9d615106}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {877f5da3-e7a0-473b-bc57-b8d9b04f695e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee1349b0-786a-455b-b13b-db5ef4b7cf31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.10862446895044e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.10862446895044e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c206558-00fa-41cf-b055-9b4d4203d10a}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {877f5da3-e7a0-473b-bc57-b8d9b04f695e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.10862446895044e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.05422715367484, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8c81ab59-45f7-4ca0-b91e-e590ce4b172d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58a006a0-0d08-484b-a4e0-99b161e01776}, !- Zone Air Inlet Port List
  {de1ddf90-0711-4ca4-9050-cdbdf36b6162}, !- Zone Air Exhaust Port List
  {a5812088-1e45-4f17-8659-0b5ebd7ba70d}, !- Zone Air Node Name
  {d9a97764-67c0-4c08-a974-e72b9e874110}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d1010fe-be8e-44d7-9f8b-547e8a3492c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c384bb34-1570-4f6e-b2c9-7bd5a645ddc3}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top Zone Air Node, !- Name
  {a5812088-1e45-4f17-8659-0b5ebd7ba70d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5812088-1e45-4f17-8659-0b5ebd7ba70d}, !- Handle
  {91364ef6-2469-4681-93b5-97e15afeba2f}, !- Name
  {8c81ab59-45f7-4ca0-b91e-e590ce4b172d}, !- Source Object
  11,                                     !- Outlet Port
  {c384bb34-1570-4f6e-b2c9-7bd5a645ddc3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58a006a0-0d08-484b-a4e0-99b161e01776}, !- Handle
  {ed58998c-afea-4e46-8493-329904706b4e}, !- Name
  {8c81ab59-45f7-4ca0-b91e-e590ce4b172d}, !- HVAC Component
  {ccecdf00-3f97-4be4-a765-e687c8f02a09}; !- Port 1

OS:PortList,
  {de1ddf90-0711-4ca4-9050-cdbdf36b6162}, !- Handle
  {de153a48-3e91-4a30-9d4f-a3531ef0324d}, !- Name
  {8c81ab59-45f7-4ca0-b91e-e590ce4b172d}; !- HVAC Component

OS:PortList,
  {d9a97764-67c0-4c08-a974-e72b9e874110}, !- Handle
  {abf1e10d-6b3a-4622-85fa-0e96163b3daa}, !- Name
  {8c81ab59-45f7-4ca0-b91e-e590ce4b172d}, !- HVAC Component
  {c2fa1995-310c-4eaa-9e1f-91c2ba4c3c7c}; !- Port 1

OS:Sizing:Zone,
  {c2c29611-9910-4d5b-b7bc-dd93f81db4e7}, !- Handle
  {8c81ab59-45f7-4ca0-b91e-e590ce4b172d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e37d81c-9e10-4397-8a30-b9d0cfd17908}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top Zone HVAC Equipment List, !- Name
  {8c81ab59-45f7-4ca0-b91e-e590ce4b172d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbd9857f-1d35-43e0-b5d2-81e56c150e96}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4f1e576a-b1ec-4b53-8baa-b2dabdb835de}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {685e46f0-9425-43de-9c0d-21d874f99c79}, !- Building Story Name
  {a3c1fea1-c43f-425e-a6ce-c5d87884f337}; !- Thermal Zone Name

OS:Surface,
  {c970f95d-311d-406b-a001-0bd42baa3efa}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {69d067dd-79e3-4608-87d3-3808e34fe5a1}, !- Construction Name
  {4f1e576a-b1ec-4b53-8baa-b2dabdb835de}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.10862446895044e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e0f71b-b6cb-449c-9d1f-81137e93ab6b}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f1e576a-b1ec-4b53-8baa-b2dabdb835de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8ad7ba8-a12b-47f4-9780-748f4b63be01}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f1e576a-b1ec-4b53-8baa-b2dabdb835de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b285a52-c2be-4030-8846-9a0f405da6b9}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f1e576a-b1ec-4b53-8baa-b2dabdb835de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {703f5138-6e32-4d86-b36a-81e360cc2497}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.10862446895044e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -3.10862446895044e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be30e76-e0f2-4f08-8bb6-b820a089ebef}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f1e576a-b1ec-4b53-8baa-b2dabdb835de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cd08ddd-0bc6-4ae5-9fef-8aed72120941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.10862446895044e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.10862446895044e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d81a14c3-785d-4dcd-8f38-930ee696e710}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f1e576a-b1ec-4b53-8baa-b2dabdb835de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.10862446895044e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a3c1fea1-c43f-425e-a6ce-c5d87884f337}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5c1fdb4-4bd1-4cd1-bda2-77d17f2f9798}, !- Zone Air Inlet Port List
  {f6c1e703-2ca6-4d42-850b-eee3391175de}, !- Zone Air Exhaust Port List
  {482a190a-7bc4-4975-b9f2-69d2d8360c1d}, !- Zone Air Node Name
  {4c581570-2578-4c03-b1aa-620b22ff8439}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77018803-b8d4-442d-aea2-2d172a0641a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b400d23-836d-4bea-abc4-921c0fad2396}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top Zone Air Node, !- Name
  {482a190a-7bc4-4975-b9f2-69d2d8360c1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {482a190a-7bc4-4975-b9f2-69d2d8360c1d}, !- Handle
  {d941e127-532e-43c5-8381-df700e72e40c}, !- Name
  {a3c1fea1-c43f-425e-a6ce-c5d87884f337}, !- Source Object
  11,                                     !- Outlet Port
  {4b400d23-836d-4bea-abc4-921c0fad2396}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5c1fdb4-4bd1-4cd1-bda2-77d17f2f9798}, !- Handle
  {4ba9f991-ab49-42b7-89fd-ede8bcda9e82}, !- Name
  {a3c1fea1-c43f-425e-a6ce-c5d87884f337}, !- HVAC Component
  {e51a7074-6c83-4ac3-80cb-54a10ba4102b}; !- Port 1

OS:PortList,
  {f6c1e703-2ca6-4d42-850b-eee3391175de}, !- Handle
  {528d505c-c8bf-461f-8689-94edeed2d6b1}, !- Name
  {a3c1fea1-c43f-425e-a6ce-c5d87884f337}; !- HVAC Component

OS:PortList,
  {4c581570-2578-4c03-b1aa-620b22ff8439}, !- Handle
  {aaccc89e-b6a0-4da6-adfa-147ee57c1e4a}, !- Name
  {a3c1fea1-c43f-425e-a6ce-c5d87884f337}, !- HVAC Component
  {4e89bfcb-0c76-47b1-aaa7-5328c2dafd78}; !- Port 1

OS:Sizing:Zone,
  {29f94cfe-d7db-4f1d-8f04-4b985cd46357}, !- Handle
  {a3c1fea1-c43f-425e-a6ce-c5d87884f337}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {58d80bf8-9b57-4521-9ab9-247de68cec7c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top Zone HVAC Equipment List, !- Name
  {a3c1fea1-c43f-425e-a6ce-c5d87884f337}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bdf97945-203e-4890-b90f-ca1cbffa31cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b9850acf-3c01-4db3-8fcf-e51d8b8fb94f}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {685e46f0-9425-43de-9c0d-21d874f99c79}, !- Building Story Name
  {b67d2e1d-7c19-477b-91e7-f154754a251c}; !- Thermal Zone Name

OS:Surface,
  {6f581af9-bda6-4791-8991-843ddf6e6607}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {69d067dd-79e3-4608-87d3-3808e34fe5a1}, !- Construction Name
  {b9850acf-3c01-4db3-8fcf-e51d8b8fb94f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {207ef579-8941-4d22-b7fd-d8cde26d267f}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9850acf-3c01-4db3-8fcf-e51d8b8fb94f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {445c88f1-254b-49f8-85f1-8fa2beb15ae1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff7064b2-fcb4-4449-9ba6-fc0cb5c50657}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9850acf-3c01-4db3-8fcf-e51d8b8fb94f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01bb30fd-dfcc-4c89-8576-8dcb2f6af5ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37cce471-66bb-424e-b59a-4c5b77f24a27}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9850acf-3c01-4db3-8fcf-e51d8b8fb94f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9eb7df7-ca0c-49a4-9c2c-f8567c17ffe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a0a37d-e7d0-410b-8ca2-05bfcad6de79}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9850acf-3c01-4db3-8fcf-e51d8b8fb94f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a567d8bc-9eda-4191-b0df-2f514146d051}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9850acf-3c01-4db3-8fcf-e51d8b8fb94f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b67d2e1d-7c19-477b-91e7-f154754a251c}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {342ce193-063e-486d-9f1c-b69918722002}, !- Zone Air Inlet Port List
  {ed905e5e-19a4-4b60-8385-20d0f12692e0}, !- Zone Air Exhaust Port List
  {1e19c0e9-fe8b-4421-846f-2dd9f8e7938b}, !- Zone Air Node Name
  {012e63e8-8632-4fbb-adea-1c1f152d668d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ddefbd-e9e0-43bb-b231-e18893c3ad16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6ea0b84-d37c-498d-9989-071b6ef2bc3c}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top Zone Air Node, !- Name
  {1e19c0e9-fe8b-4421-846f-2dd9f8e7938b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e19c0e9-fe8b-4421-846f-2dd9f8e7938b}, !- Handle
  {f7130af4-17d9-458c-ab70-91e215e4f044}, !- Name
  {b67d2e1d-7c19-477b-91e7-f154754a251c}, !- Source Object
  11,                                     !- Outlet Port
  {f6ea0b84-d37c-498d-9989-071b6ef2bc3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {342ce193-063e-486d-9f1c-b69918722002}, !- Handle
  {8a6a48eb-5c62-4e15-993e-46a81f327b93}, !- Name
  {b67d2e1d-7c19-477b-91e7-f154754a251c}, !- HVAC Component
  {9f847e26-8044-4de1-bd88-c6e39d337d47}; !- Port 1

OS:PortList,
  {ed905e5e-19a4-4b60-8385-20d0f12692e0}, !- Handle
  {225cdf07-63e1-4ad5-b654-0c6c074e832d}, !- Name
  {b67d2e1d-7c19-477b-91e7-f154754a251c}; !- HVAC Component

OS:PortList,
  {012e63e8-8632-4fbb-adea-1c1f152d668d}, !- Handle
  {75a894da-e30a-467f-9ee6-aa0f5e260721}, !- Name
  {b67d2e1d-7c19-477b-91e7-f154754a251c}, !- HVAC Component
  {31e5c0be-3283-4206-b6c6-87237f1e7434}; !- Port 1

OS:Sizing:Zone,
  {694298ea-aed5-4df6-b0ff-fbf9c747b900}, !- Handle
  {b67d2e1d-7c19-477b-91e7-f154754a251c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6482c73-e8be-4468-a3f6-f76e1017cc28}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top Zone HVAC Equipment List, !- Name
  {b67d2e1d-7c19-477b-91e7-f154754a251c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb8d0173-5d0f-402f-af98-5132419f137e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {43031d45-de78-4d62-937d-2c940347c1dd}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {685e46f0-9425-43de-9c0d-21d874f99c79}, !- Building Story Name
  {22647c89-2b4c-49fc-8fe6-38658668fa78}; !- Thermal Zone Name

OS:Surface,
  {fdf9b705-5ccf-4624-bfd8-c9d7e06c9441}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {69d067dd-79e3-4608-87d3-3808e34fe5a1}, !- Construction Name
  {43031d45-de78-4d62-937d-2c940347c1dd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b39dd1e-d8fd-4a03-8c89-723dbae197c1}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43031d45-de78-4d62-937d-2c940347c1dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c5ba1f6-a074-424b-9185-2d99786fbae7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1df09ce2-84d1-48b1-aeb9-ec94685a238b}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43031d45-de78-4d62-937d-2c940347c1dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81e751f7-33aa-41fd-b052-d14dccee1373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25922abd-875b-44a8-a618-f69201ba481d}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43031d45-de78-4d62-937d-2c940347c1dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27f69e4e-7be8-43af-8ec0-e16574575147}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01bb30fd-dfcc-4c89-8576-8dcb2f6af5ca}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43031d45-de78-4d62-937d-2c940347c1dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff7064b2-fcb4-4449-9ba6-fc0cb5c50657}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {400fcbbf-e45b-423d-81e1-a5ae073a7e26}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43031d45-de78-4d62-937d-2c940347c1dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {22647c89-2b4c-49fc-8fe6-38658668fa78}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8f820c2-7937-409e-9fff-74fd93fd25bb}, !- Zone Air Inlet Port List
  {74668703-c400-408f-ad08-41e56870ef81}, !- Zone Air Exhaust Port List
  {da94b937-5629-4a6d-97f4-76f8b85e5977}, !- Zone Air Node Name
  {3fc6904e-5a1e-4b24-b84d-7106b0956d01}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8a9820ce-1428-436b-aeb2-ff5229d19a4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c31e61d-501f-475c-9bd8-55f812da5a33}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top Zone Air Node, !- Name
  {da94b937-5629-4a6d-97f4-76f8b85e5977}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da94b937-5629-4a6d-97f4-76f8b85e5977}, !- Handle
  {188270a9-d69a-494d-ac8f-a1ee0209ef2a}, !- Name
  {22647c89-2b4c-49fc-8fe6-38658668fa78}, !- Source Object
  11,                                     !- Outlet Port
  {2c31e61d-501f-475c-9bd8-55f812da5a33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8f820c2-7937-409e-9fff-74fd93fd25bb}, !- Handle
  {2c6e63fa-94e6-4d64-a7b8-1a6539ee2799}, !- Name
  {22647c89-2b4c-49fc-8fe6-38658668fa78}, !- HVAC Component
  {63e69e56-d1bc-4dbd-aad4-7676f22313c3}; !- Port 1

OS:PortList,
  {74668703-c400-408f-ad08-41e56870ef81}, !- Handle
  {7a7dff7c-5c31-4d95-9efd-5c34c75f9c42}, !- Name
  {22647c89-2b4c-49fc-8fe6-38658668fa78}; !- HVAC Component

OS:PortList,
  {3fc6904e-5a1e-4b24-b84d-7106b0956d01}, !- Handle
  {7db92d00-a951-47b9-b1e5-5bc9d6cd51d4}, !- Name
  {22647c89-2b4c-49fc-8fe6-38658668fa78}, !- HVAC Component
  {ae535a84-6845-4dbf-8ae9-d14b3d8387bb}; !- Port 1

OS:Sizing:Zone,
  {bd45fe78-bfa6-434a-82e4-1e10af945325}, !- Handle
  {22647c89-2b4c-49fc-8fe6-38658668fa78}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {61aaef3f-b0f7-4b46-bd3c-d23a92144268}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top Zone HVAC Equipment List, !- Name
  {22647c89-2b4c-49fc-8fe6-38658668fa78}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {825fbba6-6fc8-4c54-9a0d-91bc7ecf41d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {37342b64-6c0d-44e8-b65d-305773ea8209}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {685e46f0-9425-43de-9c0d-21d874f99c79}, !- Building Story Name
  {1d923239-0151-46b0-9047-539d56678c8d}; !- Thermal Zone Name

OS:Surface,
  {1a2e3c55-04e7-4387-8dc8-fa5aff1cbaf4}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {69d067dd-79e3-4608-87d3-3808e34fe5a1}, !- Construction Name
  {37342b64-6c0d-44e8-b65d-305773ea8209}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.2524543073497, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {703f5138-6e32-4d86-b36a-81e360cc2497}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37342b64-6c0d-44e8-b65d-305773ea8209}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b285a52-c2be-4030-8846-9a0f405da6b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f60e623-65ea-4bb0-92d8-217efd26303d}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37342b64-6c0d-44e8-b65d-305773ea8209}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3f8b036-2881-4cb0-8c52-bbf955c8b5e9}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37342b64-6c0d-44e8-b65d-305773ea8209}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f7346ca-24fa-4dd3-a8c1-6700c575d227}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81e751f7-33aa-41fd-b052-d14dccee1373}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37342b64-6c0d-44e8-b65d-305773ea8209}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1df09ce2-84d1-48b1-aeb9-ec94685a238b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  17.2524543073497, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4125246b-0b6d-46b1-b9b8-be5c9210aacf}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37342b64-6c0d-44e8-b65d-305773ea8209}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1d923239-0151-46b0-9047-539d56678c8d}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e74a29a4-8bc7-4044-b980-bc3539b00ab5}, !- Zone Air Inlet Port List
  {48105714-4b53-4fbe-bc49-50dd9be6d4fd}, !- Zone Air Exhaust Port List
  {9def9ba2-4db6-4f52-bf67-ca33dc5cdeb0}, !- Zone Air Node Name
  {276c249f-357b-4c22-945b-cfb8fb7d6b6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cacb77ca-6eec-435e-8b30-d2ebbfab4f80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4cf62e54-f056-4e4b-ad6f-245628785c6c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top Zone Air Node, !- Name
  {9def9ba2-4db6-4f52-bf67-ca33dc5cdeb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9def9ba2-4db6-4f52-bf67-ca33dc5cdeb0}, !- Handle
  {93f8a911-792a-41f7-830c-e06b576b0e01}, !- Name
  {1d923239-0151-46b0-9047-539d56678c8d}, !- Source Object
  11,                                     !- Outlet Port
  {4cf62e54-f056-4e4b-ad6f-245628785c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e74a29a4-8bc7-4044-b980-bc3539b00ab5}, !- Handle
  {7cd0f0ea-2fd3-4fa3-9d1b-a4a8930c3099}, !- Name
  {1d923239-0151-46b0-9047-539d56678c8d}, !- HVAC Component
  {099331c7-72c8-4083-b7e2-081096b751c8}; !- Port 1

OS:PortList,
  {48105714-4b53-4fbe-bc49-50dd9be6d4fd}, !- Handle
  {f28b988a-a2cb-461e-b596-603528974257}, !- Name
  {1d923239-0151-46b0-9047-539d56678c8d}; !- HVAC Component

OS:PortList,
  {276c249f-357b-4c22-945b-cfb8fb7d6b6b}, !- Handle
  {3b792be1-4242-472f-8ec7-ceea74d80398}, !- Name
  {1d923239-0151-46b0-9047-539d56678c8d}, !- HVAC Component
  {f8704147-fa62-4399-ad0a-a0f4ec8d06da}; !- Port 1

OS:Sizing:Zone,
  {6135657a-9c5d-42e1-856f-7981bc400b0b}, !- Handle
  {1d923239-0151-46b0-9047-539d56678c8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {280f4f9c-6994-4a71-8339-d9324b0cbfa3}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top Zone HVAC Equipment List, !- Name
  {1d923239-0151-46b0-9047-539d56678c8d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9afe9fc0-a8a4-49c3-b95f-8ffa4b630d99}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {44fc7c9e-dd28-468e-928a-b408416da156}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {685e46f0-9425-43de-9c0d-21d874f99c79}, !- Building Story Name
  {bb6f1ed6-9c87-4474-b1eb-966c3a10b837}; !- Thermal Zone Name

OS:Surface,
  {6bf4c7ab-7c0e-4171-bc33-085b71679c64}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {69d067dd-79e3-4608-87d3-3808e34fe5a1}, !- Construction Name
  {44fc7c9e-dd28-468e-928a-b408416da156}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9eb7df7-ca0c-49a4-9c2c-f8567c17ffe6}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44fc7c9e-dd28-468e-928a-b408416da156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37cce471-66bb-424e-b59a-4c5b77f24a27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27b66b91-2e1e-44ab-b8dd-44165c8cd171}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44fc7c9e-dd28-468e-928a-b408416da156}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a6464ce-6c50-46c3-9166-0ddce4f33b45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b3b9146-55da-4f8d-aade-d9682167d43c}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44fc7c9e-dd28-468e-928a-b408416da156}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63c35bcd-ea4e-44bf-89fe-424ded17e56d}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44fc7c9e-dd28-468e-928a-b408416da156}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c7c091a-8002-432a-9cdc-ecb4947fc494}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44fc7c9e-dd28-468e-928a-b408416da156}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bb6f1ed6-9c87-4474-b1eb-966c3a10b837}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fc86722-3dba-4b0a-a316-e94022a4894d}, !- Zone Air Inlet Port List
  {3f5137ec-073b-45fe-a33d-aeea29a21c6a}, !- Zone Air Exhaust Port List
  {266307c5-80a9-4e14-b039-c6aefe49de7a}, !- Zone Air Node Name
  {01af0953-5c68-422e-8396-8d81bea23272}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fc08395d-8539-409d-a717-5717513f94e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f4f7ec5a-a00c-4f1c-812e-01d22e950024}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top Zone Air Node, !- Name
  {266307c5-80a9-4e14-b039-c6aefe49de7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {266307c5-80a9-4e14-b039-c6aefe49de7a}, !- Handle
  {9cfb55b7-273d-4afb-a090-daa046268574}, !- Name
  {bb6f1ed6-9c87-4474-b1eb-966c3a10b837}, !- Source Object
  11,                                     !- Outlet Port
  {f4f7ec5a-a00c-4f1c-812e-01d22e950024}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fc86722-3dba-4b0a-a316-e94022a4894d}, !- Handle
  {7fd79677-079c-4dbf-a136-5efee1aea4a2}, !- Name
  {bb6f1ed6-9c87-4474-b1eb-966c3a10b837}, !- HVAC Component
  {bd0a6ab2-f015-45b7-999a-2ea7dafdbb7e}; !- Port 1

OS:PortList,
  {3f5137ec-073b-45fe-a33d-aeea29a21c6a}, !- Handle
  {bb2c8f90-e758-46c6-a542-2faff306777d}, !- Name
  {bb6f1ed6-9c87-4474-b1eb-966c3a10b837}; !- HVAC Component

OS:PortList,
  {01af0953-5c68-422e-8396-8d81bea23272}, !- Handle
  {02dfd1c3-18fd-45d6-b21c-52e66c1ca256}, !- Name
  {bb6f1ed6-9c87-4474-b1eb-966c3a10b837}, !- HVAC Component
  {2a2dcd96-52e8-4899-b40f-b07ea2a4f9e7}; !- Port 1

OS:Sizing:Zone,
  {785b572e-ef51-4249-a0f8-5f3dfa631a08}, !- Handle
  {bb6f1ed6-9c87-4474-b1eb-966c3a10b837}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fefc63f5-95aa-4313-8955-8315e4751228}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top Zone HVAC Equipment List, !- Name
  {bb6f1ed6-9c87-4474-b1eb-966c3a10b837}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b845c4ba-1688-4d8f-b658-a6a3c033a0cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {10bc357d-3873-48e3-9860-8b28b923bb74}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {685e46f0-9425-43de-9c0d-21d874f99c79}, !- Building Story Name
  {ee85c892-64da-4474-be0e-e12863f6dd68}; !- Thermal Zone Name

OS:Surface,
  {9f3dcb55-52b2-4cd1-bf96-bc4a1ba8d400}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {69d067dd-79e3-4608-87d3-3808e34fe5a1}, !- Construction Name
  {10bc357d-3873-48e3-9860-8b28b923bb74}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27f69e4e-7be8-43af-8ec0-e16574575147}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10bc357d-3873-48e3-9860-8b28b923bb74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25922abd-875b-44a8-a618-f69201ba481d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d0bb929-668d-4c1d-b5b1-624055b7fdd4}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10bc357d-3873-48e3-9860-8b28b923bb74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b03aa779-396d-47ba-bea5-33b4bc193b4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a961c7-c750-4eb4-be4f-c4e91083050c}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10bc357d-3873-48e3-9860-8b28b923bb74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a6464ce-6c50-46c3-9166-0ddce4f33b45}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10bc357d-3873-48e3-9860-8b28b923bb74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27b66b91-2e1e-44ab-b8dd-44165c8cd171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {989ea1ee-3a36-4e64-a673-b616aa82ca69}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10bc357d-3873-48e3-9860-8b28b923bb74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ee85c892-64da-4474-be0e-e12863f6dd68}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {928a0fc0-de85-4968-b49b-2a3a533068c5}, !- Zone Air Inlet Port List
  {5fe7a222-a2ba-4af3-883d-6f01185353c2}, !- Zone Air Exhaust Port List
  {7ece8d2e-97c0-4142-89f5-fc16c4ce4aac}, !- Zone Air Node Name
  {78296d21-a5ed-4422-86e0-182bdcb2bd2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0577914c-fa90-4f3b-ad2a-51f62a4814aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6770958b-8e64-46f7-b87e-3b0747cef863}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top Zone Air Node, !- Name
  {7ece8d2e-97c0-4142-89f5-fc16c4ce4aac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ece8d2e-97c0-4142-89f5-fc16c4ce4aac}, !- Handle
  {262f7086-4170-40b8-b59c-86e7d38991ab}, !- Name
  {ee85c892-64da-4474-be0e-e12863f6dd68}, !- Source Object
  11,                                     !- Outlet Port
  {6770958b-8e64-46f7-b87e-3b0747cef863}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {928a0fc0-de85-4968-b49b-2a3a533068c5}, !- Handle
  {97556319-5904-444a-85cc-f93e576aa81d}, !- Name
  {ee85c892-64da-4474-be0e-e12863f6dd68}, !- HVAC Component
  {ff34225b-6028-4f0c-bc60-f34d6bf332eb}; !- Port 1

OS:PortList,
  {5fe7a222-a2ba-4af3-883d-6f01185353c2}, !- Handle
  {610c972f-4373-4083-ae96-87ddd1fd8dde}, !- Name
  {ee85c892-64da-4474-be0e-e12863f6dd68}; !- HVAC Component

OS:PortList,
  {78296d21-a5ed-4422-86e0-182bdcb2bd2b}, !- Handle
  {f90c503b-5904-4911-9d73-6ca0b4c61239}, !- Name
  {ee85c892-64da-4474-be0e-e12863f6dd68}, !- HVAC Component
  {13268a9c-3ae6-44fe-8c42-c5f5c6b62466}; !- Port 1

OS:Sizing:Zone,
  {8164198b-33ad-49a0-99a0-7c83636d3b1f}, !- Handle
  {ee85c892-64da-4474-be0e-e12863f6dd68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c67137cf-cfe2-4e04-a3cb-b0f66944564c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top Zone HVAC Equipment List, !- Name
  {ee85c892-64da-4474-be0e-e12863f6dd68}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {31b2412c-f825-49ab-b24b-b28c3d3ce765}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3ecdd7d5-58f3-4484-82df-3ba8a77177b1}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top, !- Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {685e46f0-9425-43de-9c0d-21d874f99c79}, !- Building Story Name
  {cd626201-873b-4a88-8383-2cb52b5bdc41}; !- Thermal Zone Name

OS:Surface,
  {6bfde144-ec24-4353-81b7-59d8a2885421}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {69d067dd-79e3-4608-87d3-3808e34fe5a1}, !- Construction Name
  {3ecdd7d5-58f3-4484-82df-3ba8a77177b1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f7346ca-24fa-4dd3-a8c1-6700c575d227}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ecdd7d5-58f3-4484-82df-3ba8a77177b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3f8b036-2881-4cb0-8c52-bbf955c8b5e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {674cd6a3-a713-4395-baaa-c152f00272f7}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ecdd7d5-58f3-4484-82df-3ba8a77177b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3c6a283-223d-4b78-979d-7d09d5005d23}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ecdd7d5-58f3-4484-82df-3ba8a77177b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b03aa779-396d-47ba-bea5-33b4bc193b4d}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ecdd7d5-58f3-4484-82df-3ba8a77177b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d0bb929-668d-4c1d-b5b1-624055b7fdd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {309edcb2-f351-4279-acc2-3117845ad3a5}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ecdd7d5-58f3-4484-82df-3ba8a77177b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cd626201-873b-4a88-8383-2cb52b5bdc41}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2553f665-d5be-407c-a7f3-f7ccb1224487}, !- Zone Air Inlet Port List
  {7c35638b-58e6-4e62-a617-cc12cf5d25da}, !- Zone Air Exhaust Port List
  {00bd69b8-5f2a-48d4-961d-8a1263fbb6df}, !- Zone Air Node Name
  {de2bd479-17cd-4476-9813-af05bfc49fbf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {35be521e-4718-483f-a5da-a1d4cbccf435}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {073170b3-ba9e-4ee9-81cd-c6ffac35aa8f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top Zone Air Node, !- Name
  {00bd69b8-5f2a-48d4-961d-8a1263fbb6df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00bd69b8-5f2a-48d4-961d-8a1263fbb6df}, !- Handle
  {d407e379-53ad-4ad6-9ae9-606b58c1f86d}, !- Name
  {cd626201-873b-4a88-8383-2cb52b5bdc41}, !- Source Object
  11,                                     !- Outlet Port
  {073170b3-ba9e-4ee9-81cd-c6ffac35aa8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2553f665-d5be-407c-a7f3-f7ccb1224487}, !- Handle
  {31398271-03f9-4260-80a6-d34946bbc1af}, !- Name
  {cd626201-873b-4a88-8383-2cb52b5bdc41}, !- HVAC Component
  {73fc4e8c-01ba-45a8-b347-a9ac0674e6d8}; !- Port 1

OS:PortList,
  {7c35638b-58e6-4e62-a617-cc12cf5d25da}, !- Handle
  {1c747148-be8b-4113-b664-20315c984a4f}, !- Name
  {cd626201-873b-4a88-8383-2cb52b5bdc41}; !- HVAC Component

OS:PortList,
  {de2bd479-17cd-4476-9813-af05bfc49fbf}, !- Handle
  {d2dffa67-3aa4-4738-a617-013ae8cc22bd}, !- Name
  {cd626201-873b-4a88-8383-2cb52b5bdc41}, !- HVAC Component
  {8aeece83-517d-4275-b962-e93daa218193}; !- Port 1

OS:Sizing:Zone,
  {b7d65fe6-84b3-48ab-a9b6-bbdc418c574b}, !- Handle
  {cd626201-873b-4a88-8383-2cb52b5bdc41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d885c32-e820-4265-a1d2-38663036d678}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top Zone HVAC Equipment List, !- Name
  {cd626201-873b-4a88-8383-2cb52b5bdc41}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd24fdd9-fc72-435b-a42d-b0a7b41dbf3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {dde07554-c6d3-4838-8d49-c654000949ae}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {208ad1f5-17f3-4698-815b-3c78bf6586b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.025400000000003, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d0893d4-ffa7-4374-a90b-ee0fbdf91c9b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8182bf3f-e67c-471d-aad8-adfa68fbef52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000444, 3.5527136788005e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000444, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7748974a-ebbf-4c40-ba17-0d05af14f94b}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {939b5764-55de-4faf-9fbf-6fc22ca6e431}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.02882715367484, 0.947200587747294, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.02882715367484, 0.762, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.025400000000003, 0.947200587747294; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cf7aa05-e94d-4b30-beac-97779b81ec29}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2e0b8338-ea2f-42c9-863e-ba54c6081426}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.0253999999999959, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2e00593-94bd-4e75-904a-ac490d2ac6a2}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee0e5043-0aeb-4199-9980-a3048ff9f38e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.946934831460674,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000438, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000438, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e5a10fb-205e-48c2-9ef9-6bfa073e71ca}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed5d99ab-c6c7-44d6-9e61-9e321fde9df4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.945420082008045, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  17.2270543073497, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  17.2270543073497, 3.5527136788005e-15, 0.945420082008045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7cb531e-9b34-4d8a-971d-15c2aa4f7171}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48622e95-62ee-4cde-961b-0a0c6f045c4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.2270543073497, 4.572, 0.945420082008045, !- X,Y,Z Vertex 1 {m}
  17.2270543073497, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 0.945420082008045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03b041e6-d0a3-44c5-bc10-32d286268158}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c86fa7c-5f96-48b2-a6c8-1e068f53b6f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0254000000000036, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.5466, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ae1096b-98dd-4509-904a-754166707b77}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19beee5e-e944-4b85-8938-6e8b5f8602dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999995, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999995, 3.5527136788005e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad19506e-2715-4eb4-9c05-d4274f96315d}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d1a603bf-08fc-4b16-9998-7ae8127236f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0254000000000031, 0.947200587747294, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0254000000000031, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.02882715367484, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.02882715367484, 0.947200587747294; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ba2cd30-69b0-4eaf-a494-f9fc5f103e7d}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d898ee0-0a37-4033-8a52-f2fc5172317d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999995, 4.572, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54659999999995, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81d0dc79-b358-47e6-b5ab-176e3c30132c}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f97dde4c-9dd4-42e3-aef2-614243e80476}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0253999999999969, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0253999999999969, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.5466, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96f68305-8a2e-4562-9465-a7b7abee05e4}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5bf54ca-654e-4368-8a32-906b922d6d05}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.025400000000003, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87d61a86-abf0-42db-9620-1dc4c9c385f5}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5ee4023-e7d0-4b66-915d-73175793fce3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000444, 3.5527136788005e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000444, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {763e035b-a3bd-4b63-a710-4c2cc606c033}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de3883d9-be16-4be2-8fc1-a9a9025a650c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.02882715367484, 0.947200587747294, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.02882715367484, 0.762, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.025400000000003, 0.947200587747294; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ae73b5d-bd93-469d-94cd-62180ab6ea8a}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {98e0f71b-b6cb-449c-9d1f-81137e93ab6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.0253999999999959, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9395656f-0d09-4a9b-ab6e-9f4ae472dfee}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a8ad7ba8-a12b-47f4-9780-748f4b63be01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.946934831460674,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000438, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000438, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9aa5b607-7fe9-4840-8fb6-fa8e2359f1ac}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58a0a37d-e7d0-410b-8ca2-05bfcad6de79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.945420082008045, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  17.2270543073497, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  17.2270543073497, 3.5527136788005e-15, 0.945420082008045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf97dfdb-f753-4527-9d8c-f1518ef6fae9}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f60e623-65ea-4bb0-92d8-217efd26303d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.2270543073497, 4.572, 0.945420082008045, !- X,Y,Z Vertex 1 {m}
  17.2270543073497, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 0.945420082008045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {038d94f4-2710-4964-a690-f68a1c6d4eab}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b3b9146-55da-4f8d-aade-d9682167d43c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0254000000000036, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.5466, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {294252ee-9630-4f33-91b9-f37646900e67}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63c35bcd-ea4e-44bf-89fe-424ded17e56d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999995, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999995, 3.5527136788005e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {618b339b-5deb-4c92-80c5-cded0189549b}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6a961c7-c750-4eb4-be4f-c4e91083050c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0254000000000031, 0.947200587747294, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0254000000000031, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.02882715367484, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.02882715367484, 0.947200587747294; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c75a3995-b88c-48f3-b7df-f4c9648048d7}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {674cd6a3-a713-4395-baaa-c152f00272f7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999995, 4.572, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54659999999995, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {818b8137-83de-46df-abe1-4a8a8e60ff3c}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3c6a283-223d-4b78-979d-7d09d5005d23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0253999999999969, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0253999999999969, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.5466, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {8aca61e9-81a8-410f-82d7-c957e1f19286}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6697f4d6-6a01-4f3e-bb11-e7b488d53734}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {8aca61e9-81a8-410f-82d7-c957e1f19286}, !- People Definition Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a1b054a6-1778-4fda-ad07-48e7970abc88}, !- Work Efficiency Schedule Name
  {10367f37-bd04-41dd-ae19-705a889a4e2e}, !- Clothing Insulation Schedule Name
  {4d42b1f7-68e8-4a78-8806-45e3f3f60795}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {10367f37-bd04-41dd-ae19-705a889a4e2e}, !- Handle
  Clothing Schedule,                      !- Name
  {d3b53453-341a-4265-91ea-069cecbcf13b}, !- Schedule Type Limits Name
  {ee276d78-5646-4f4b-8b01-a77600242188}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee276d78-5646-4f4b-8b01-a77600242188}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {d3b53453-341a-4265-91ea-069cecbcf13b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0925a9ee-993e-4c5a-8d79-d745187e0e0e}, !- Handle
  Schedule Rule 1,                        !- Name
  {10367f37-bd04-41dd-ae19-705a889a4e2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa10adba-ce6d-46f5-83a7-9aca26965ce6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aa10adba-ce6d-46f5-83a7-9aca26965ce6}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {d3b53453-341a-4265-91ea-069cecbcf13b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d3b53453-341a-4265-91ea-069cecbcf13b}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {4d42b1f7-68e8-4a78-8806-45e3f3f60795}, !- Handle
  Air Velocity Schedule,                  !- Name
  {f767e3c0-3043-4431-931e-44b5b865b328}, !- Schedule Type Limits Name
  {38f88c7b-101d-413d-ba8e-87c950302ebd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38f88c7b-101d-413d-ba8e-87c950302ebd}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {f767e3c0-3043-4431-931e-44b5b865b328}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f767e3c0-3043-4431-931e-44b5b865b328}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {a1b054a6-1778-4fda-ad07-48e7970abc88}, !- Handle
  Work Efficiency Schedule,               !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  {2c08c8c0-3297-4718-b2f6-c852a2ffb028}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c08c8c0-3297-4718-b2f6-c852a2ffb028}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {f3ac3df3-14d6-46ec-a2d8-0a8b7ea5f506}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3021059375452,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {bd16d2cf-fb3c-4338-912c-7c6dbe042ae6}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {f3ac3df3-14d6-46ec-a2d8-0a8b7ea5f506}, !- Lights Definition Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space or SpaceType Name
  {bcc82492-2246-491c-9b61-33bd8d09cfcf}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {45256ff0-0fef-4632-9be7-f4d807d53e67}, !- Handle
  {f3ac3df3-14d6-46ec-a2d8-0a8b7ea5f506}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {71561d8d-4417-43b8-bcdc-ee2e80273b3b}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.38958843542687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1a689048-fe98-4389-ab14-fdc272e31c1a}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {71561d8d-4417-43b8-bcdc-ee2e80273b3b}, !- Electric Equipment Definition Name
  {7b0596cd-aae7-4c12-8af2-bd4362191700}, !- Space or SpaceType Name
  {5ec30b08-13d3-40cf-995c-2eea15c60d1b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ec9072c0-0a72-43ea-8867-27ba59be7a30}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1c350ca7-a13f-49b0-a071-45d541846985}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {646aefcb-2e48-490d-8298-46593e5e7a14}, !- Number of People Schedule Name
  {399de19a-5dbe-43c8-814b-1f3d3ca9231f}, !- People Activity Level Schedule Name
  {d316e523-5dcc-4887-b19f-c2eb41df1811}, !- Lighting Schedule Name
  {8e09d78e-80ea-4fdc-8af7-371969ce38e8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0f191ea3-572b-4ec5-8b2a-f30da234fa68}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {646aefcb-2e48-490d-8298-46593e5e7a14}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  {9d11ccf6-efb1-4ef6-b86f-49bb2df5e09c}, !- Default Day Schedule Name
  {8730a4a7-fedd-4a23-ab01-ee745a5fad18}, !- Summer Design Day Schedule Name
  {df19ceb1-0bce-462b-ad1c-b0899053f218}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d11ccf6-efb1-4ef6-b86f-49bb2df5e09c}, !- Handle
  Small Office Bldg Occ Default,          !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0194444444444442,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0166666666666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0138888888888886,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0111111111111108,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.00833333333333304,                    !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.00555555555555524,                    !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.00277777777777744,                    !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  4,                                      !- Hour 9
  45,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  4,                                      !- Hour 10
  55,                                     !- Minute 10
  0.0166666666666667,                     !- Value Until Time 10
  5,                                      !- Hour 11
  5,                                      !- Minute 11
  0.0333333333333334,                     !- Value Until Time 11
  5,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0500000000000001,                     !- Value Until Time 12
  5,                                      !- Hour 13
  25,                                     !- Minute 13
  0.0666666666666668,                     !- Value Until Time 13
  5,                                      !- Hour 14
  35,                                     !- Minute 14
  0.0833333333333335,                     !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.1,                                    !- Value Until Time 15
  5,                                      !- Hour 16
  55,                                     !- Minute 16
  0.116666666666667,                      !- Value Until Time 16
  6,                                      !- Hour 17
  5,                                      !- Minute 17
  0.133333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  15,                                     !- Minute 18
  0.15,                                   !- Value Until Time 18
  6,                                      !- Hour 19
  25,                                     !- Minute 19
  0.166666666666667,                      !- Value Until Time 19
  6,                                      !- Hour 20
  35,                                     !- Minute 20
  0.183333333333334,                      !- Value Until Time 20
  6,                                      !- Hour 21
  45,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  6,                                      !- Hour 22
  55,                                     !- Minute 22
  0.325,                                  !- Value Until Time 22
  7,                                      !- Hour 23
  5,                                      !- Minute 23
  0.45,                                   !- Value Until Time 23
  7,                                      !- Hour 24
  15,                                     !- Minute 24
  0.575000000000001,                      !- Value Until Time 24
  7,                                      !- Hour 25
  25,                                     !- Minute 25
  0.700000000000001,                      !- Value Until Time 25
  7,                                      !- Hour 26
  35,                                     !- Minute 26
  0.825000000000001,                      !- Value Until Time 26
  7,                                      !- Hour 27
  45,                                     !- Minute 27
  0.95,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  15,                                     !- Minute 28
  0.95,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  24,                                     !- Minute 29
  0.875,                                  !- Value Until Time 29
  11,                                     !- Hour 30
  34,                                     !- Minute 30
  0.8,                                    !- Value Until Time 30
  11,                                     !- Hour 31
  44,                                     !- Minute 31
  0.725000000000001,                      !- Value Until Time 31
  11,                                     !- Hour 32
  54,                                     !- Minute 32
  0.650000000000001,                      !- Value Until Time 32
  12,                                     !- Hour 33
  4,                                      !- Minute 33
  0.575000000000001,                      !- Value Until Time 33
  12,                                     !- Hour 34
  14,                                     !- Minute 34
  0.500000000000002,                      !- Value Until Time 34
  12,                                     !- Hour 35
  15,                                     !- Minute 35
  0.5,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  24,                                     !- Minute 36
  0.575,                                  !- Value Until Time 36
  12,                                     !- Hour 37
  34,                                     !- Minute 37
  0.649999999999999,                      !- Value Until Time 37
  12,                                     !- Hour 38
  44,                                     !- Minute 38
  0.724999999999999,                      !- Value Until Time 38
  12,                                     !- Hour 39
  54,                                     !- Minute 39
  0.799999999999999,                      !- Value Until Time 39
  13,                                     !- Hour 40
  4,                                      !- Minute 40
  0.874999999999999,                      !- Value Until Time 40
  13,                                     !- Hour 41
  14,                                     !- Minute 41
  0.949999999999998,                      !- Value Until Time 41
  13,                                     !- Hour 42
  15,                                     !- Minute 42
  0.95,                                   !- Value Until Time 42
  16,                                     !- Hour 43
  45,                                     !- Minute 43
  0.95,                                   !- Value Until Time 43
  16,                                     !- Hour 44
  55,                                     !- Minute 44
  0.841666666666666,                      !- Value Until Time 44
  17,                                     !- Hour 45
  5,                                      !- Minute 45
  0.733333333333332,                      !- Value Until Time 45
  17,                                     !- Hour 46
  15,                                     !- Minute 46
  0.624999999999998,                      !- Value Until Time 46
  17,                                     !- Hour 47
  25,                                     !- Minute 47
  0.516666666666663,                      !- Value Until Time 47
  17,                                     !- Hour 48
  35,                                     !- Minute 48
  0.408333333333329,                      !- Value Until Time 48
  17,                                     !- Hour 49
  45,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  17,                                     !- Hour 50
  55,                                     !- Minute 50
  0.266666666666666,                      !- Value Until Time 50
  18,                                     !- Hour 51
  5,                                      !- Minute 51
  0.233333333333333,                      !- Value Until Time 51
  18,                                     !- Hour 52
  15,                                     !- Minute 52
  0.199999999999999,                      !- Value Until Time 52
  18,                                     !- Hour 53
  25,                                     !- Minute 53
  0.166666666666666,                      !- Value Until Time 53
  18,                                     !- Hour 54
  35,                                     !- Minute 54
  0.133333333333332,                      !- Value Until Time 54
  18,                                     !- Hour 55
  45,                                     !- Minute 55
  0.1,                                    !- Value Until Time 55
  19,                                     !- Hour 56
  15,                                     !- Minute 56
  0.1,                                    !- Value Until Time 56
  19,                                     !- Hour 57
  25,                                     !- Minute 57
  0.0958333333333333,                     !- Value Until Time 57
  19,                                     !- Hour 58
  35,                                     !- Minute 58
  0.0916666666666666,                     !- Value Until Time 58
  19,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0874999999999999,                     !- Value Until Time 59
  19,                                     !- Hour 60
  55,                                     !- Minute 60
  0.0833333333333332,                     !- Value Until Time 60
  20,                                     !- Hour 61
  5,                                      !- Minute 61
  0.0791666666666665,                     !- Value Until Time 61
  20,                                     !- Hour 62
  15,                                     !- Minute 62
  0.0749999999999998,                     !- Value Until Time 62
  20,                                     !- Hour 63
  25,                                     !- Minute 63
  0.0708333333333331,                     !- Value Until Time 63
  20,                                     !- Hour 64
  35,                                     !- Minute 64
  0.0666666666666664,                     !- Value Until Time 64
  20,                                     !- Hour 65
  45,                                     !- Minute 65
  0.0624999999999997,                     !- Value Until Time 65
  20,                                     !- Hour 66
  55,                                     !- Minute 66
  0.058333333333333,                      !- Value Until Time 66
  21,                                     !- Hour 67
  5,                                      !- Minute 67
  0.0541666666666663,                     !- Value Until Time 67
  21,                                     !- Hour 68
  15,                                     !- Minute 68
  0.05,                                   !- Value Until Time 68
  22,                                     !- Hour 69
  15,                                     !- Minute 69
  0.05,                                   !- Value Until Time 69
  22,                                     !- Hour 70
  25,                                     !- Minute 70
  0.0472222222222222,                     !- Value Until Time 70
  22,                                     !- Hour 71
  35,                                     !- Minute 71
  0.0444444444444444,                     !- Value Until Time 71
  22,                                     !- Hour 72
  45,                                     !- Minute 72
  0.0416666666666666,                     !- Value Until Time 72
  22,                                     !- Hour 73
  55,                                     !- Minute 73
  0.0388888888888888,                     !- Value Until Time 73
  23,                                     !- Hour 74
  5,                                      !- Minute 74
  0.036111111111111,                      !- Value Until Time 74
  23,                                     !- Hour 75
  15,                                     !- Minute 75
  0.0333333333333332,                     !- Value Until Time 75
  23,                                     !- Hour 76
  25,                                     !- Minute 76
  0.0305555555555554,                     !- Value Until Time 76
  23,                                     !- Hour 77
  35,                                     !- Minute 77
  0.0277777777777776,                     !- Value Until Time 77
  23,                                     !- Hour 78
  45,                                     !- Minute 78
  0.0249999999999998,                     !- Value Until Time 78
  23,                                     !- Hour 79
  55,                                     !- Minute 79
  0.022222222222222,                      !- Value Until Time 79
  24,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0194444444444442;                     !- Value Until Time 80

OS:Schedule:Rule,
  {fcd89d08-c4e5-4506-b50b-884a76696cd8}, !- Handle
  Schedule Rule 2,                        !- Name
  {646aefcb-2e48-490d-8298-46593e5e7a14}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eb433e3b-6272-4310-9d9b-e3acbbd1cfd0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb433e3b-6272-4310-9d9b-e3acbbd1cfd0}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0500000000000001,                     !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0666666666666668,                     !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0750000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0833333333333335,                     !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0916666666666668,                     !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.116666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.133333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.166666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.183333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  10,                                     !- Minute 20
  0.216666666666667,                      !- Value Until Time 20
  8,                                      !- Hour 21
  20,                                     !- Minute 21
  0.233333333333333,                      !- Value Until Time 21
  8,                                      !- Hour 22
  30,                                     !- Minute 22
  0.25,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  39,                                     !- Minute 23
  0.266666666666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  49,                                     !- Minute 24
  0.283333333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  59,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.3,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.3,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.291666666666667,                      !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.283333333333333,                      !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.275,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  39,                                     !- Minute 31
  0.266666666666667,                      !- Value Until Time 31
  10,                                     !- Hour 32
  49,                                     !- Minute 32
  0.258333333333333,                      !- Value Until Time 32
  10,                                     !- Hour 33
  59,                                     !- Minute 33
  0.25,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  9,                                      !- Minute 34
  0.241666666666667,                      !- Value Until Time 34
  11,                                     !- Hour 35
  19,                                     !- Minute 35
  0.233333333333334,                      !- Value Until Time 35
  11,                                     !- Hour 36
  29,                                     !- Minute 36
  0.225,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  39,                                     !- Minute 37
  0.216666666666667,                      !- Value Until Time 37
  11,                                     !- Hour 38
  49,                                     !- Minute 38
  0.208333333333334,                      !- Value Until Time 38
  11,                                     !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  9,                                      !- Minute 40
  0.191666666666667,                      !- Value Until Time 40
  12,                                     !- Hour 41
  19,                                     !- Minute 41
  0.183333333333334,                      !- Value Until Time 41
  12,                                     !- Hour 42
  29,                                     !- Minute 42
  0.175,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  39,                                     !- Minute 43
  0.166666666666667,                      !- Value Until Time 43
  12,                                     !- Hour 44
  49,                                     !- Minute 44
  0.158333333333334,                      !- Value Until Time 44
  12,                                     !- Hour 45
  59,                                     !- Minute 45
  0.150000000000001,                      !- Value Until Time 45
  13,                                     !- Hour 46
  9,                                      !- Minute 46
  0.141666666666667,                      !- Value Until Time 46
  13,                                     !- Hour 47
  19,                                     !- Minute 47
  0.133333333333334,                      !- Value Until Time 47
  13,                                     !- Hour 48
  29,                                     !- Minute 48
  0.125000000000001,                      !- Value Until Time 48
  13,                                     !- Hour 49
  39,                                     !- Minute 49
  0.116666666666667,                      !- Value Until Time 49
  13,                                     !- Hour 50
  49,                                     !- Minute 50
  0.108333333333334,                      !- Value Until Time 50
  13,                                     !- Hour 51
  59,                                     !- Minute 51
  0.100000000000001,                      !- Value Until Time 51
  14,                                     !- Hour 52
  0,                                      !- Minute 52
  0.1,                                    !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0.1,                                    !- Value Until Time 53
  15,                                     !- Hour 54
  9,                                      !- Minute 54
  0.0958333333333334,                     !- Value Until Time 54
  15,                                     !- Hour 55
  19,                                     !- Minute 55
  0.0916666666666667,                     !- Value Until Time 55
  15,                                     !- Hour 56
  29,                                     !- Minute 56
  0.0875,                                 !- Value Until Time 56
  15,                                     !- Hour 57
  39,                                     !- Minute 57
  0.0833333333333334,                     !- Value Until Time 57
  15,                                     !- Hour 58
  49,                                     !- Minute 58
  0.0791666666666667,                     !- Value Until Time 58
  15,                                     !- Hour 59
  59,                                     !- Minute 59
  0.0750000000000001,                     !- Value Until Time 59
  16,                                     !- Hour 60
  9,                                      !- Minute 60
  0.0708333333333334,                     !- Value Until Time 60
  16,                                     !- Hour 61
  19,                                     !- Minute 61
  0.0666666666666667,                     !- Value Until Time 61
  16,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0625,                                 !- Value Until Time 62
  16,                                     !- Hour 63
  40,                                     !- Minute 63
  0.0583333333333333,                     !- Value Until Time 63
  16,                                     !- Hour 64
  50,                                     !- Minute 64
  0.0541666666666666,                     !- Value Until Time 64
  17,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0499999999999999,                     !- Value Until Time 65
  17,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0458333333333332,                     !- Value Until Time 66
  17,                                     !- Hour 67
  20,                                     !- Minute 67
  0.0416666666666665,                     !- Value Until Time 67
  17,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0374999999999998,                     !- Value Until Time 68
  17,                                     !- Hour 69
  40,                                     !- Minute 69
  0.0333333333333331,                     !- Value Until Time 69
  17,                                     !- Hour 70
  50,                                     !- Minute 70
  0.0291666666666664,                     !- Value Until Time 70
  18,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0249999999999997,                     !- Value Until Time 71
  18,                                     !- Hour 72
  10,                                     !- Minute 72
  0.020833333333333,                      !- Value Until Time 72
  18,                                     !- Hour 73
  20,                                     !- Minute 73
  0.0166666666666663,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0124999999999996,                     !- Value Until Time 74
  18,                                     !- Hour 75
  40,                                     !- Minute 75
  0.00833333333333295,                    !- Value Until Time 75
  18,                                     !- Hour 76
  50,                                     !- Minute 76
  0.00416666666666625,                    !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0,                                      !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0;                                      !- Value Until Time 78

OS:Schedule:Day,
  {8730a4a7-fedd-4a23-ab01-ee745a5fad18}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {df19ceb1-0bce-462b-ad1c-b0899053f218}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {659d4ee9-caea-4801-9df1-af3402d47aec}, !- Handle
  Schedule Rule 3,                        !- Name
  {646aefcb-2e48-490d-8298-46593e5e7a14}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4164448f-87cb-424a-9819-5dec90bbf12f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4164448f-87cb-424a-9819-5dec90bbf12f}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {399de19a-5dbe-43c8-814b-1f3d3ca9231f}, !- Handle
  Small Office Activity,                  !- Name
  {4cc689ed-d7fb-40a5-b822-87603a90e524}, !- Schedule Type Limits Name
  {ab40253c-b1ac-414d-93db-3bbc508f4734}, !- Default Day Schedule Name
  {f323a8b1-05ba-4062-bb70-c0250f2bc7eb}, !- Summer Design Day Schedule Name
  {bca20c58-7898-4da3-bc04-90cc9dbd174d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ab40253c-b1ac-414d-93db-3bbc508f4734}, !- Handle
  Small Office Activity Default,          !- Name
  {4cc689ed-d7fb-40a5-b822-87603a90e524}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bca20c58-7898-4da3-bc04-90cc9dbd174d}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {4cc689ed-d7fb-40a5-b822-87603a90e524}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f323a8b1-05ba-4062-bb70-c0250f2bc7eb}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {4cc689ed-d7fb-40a5-b822-87603a90e524}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4cc689ed-d7fb-40a5-b822-87603a90e524}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {d316e523-5dcc-4887-b19f-c2eb41df1811}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  {5373c2d3-c1d3-4801-bbc7-db967ced9aa6}, !- Default Day Schedule Name
  {d24a9843-ebbd-459c-9689-10f8c80d2f41}, !- Summer Design Day Schedule Name
  {3029cd80-2ce4-4174-b2c4-bdc0f40dbb06}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5373c2d3-c1d3-4801-bbc7-db967ced9aa6}, !- Handle
  Schedule Day 5,                         !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0442962736666667,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.043865994,                            !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0434357143333333,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0430054346666666,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.03399742,                             !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.0342501688333333,                     !- Value Until Time 6
  1,                                      !- Hour 7
  4,                                      !- Minute 7
  0.0345029176666667,                     !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0347556665,                           !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.0350084153333333,                     !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.0352611641666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.035513913,                            !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.0367952618333333,                     !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.0380766106666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.0393579595,                           !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.0406393083333333,                     !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.0419206571666667,                     !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.043202006,                            !- Value Until Time 17
  2,                                      !- Hour 18
  45,                                     !- Minute 18
  0.043202006,                            !- Value Until Time 18
  2,                                      !- Hour 19
  54,                                     !- Minute 19
  0.0421596691666667,                     !- Value Until Time 19
  3,                                      !- Hour 20
  4,                                      !- Minute 20
  0.0411173323333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  14,                                     !- Minute 21
  0.0400749955,                           !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.0390326586666667,                     !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.0379903218333333,                     !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.036947985,                            !- Value Until Time 24
  3,                                      !- Hour 25
  45,                                     !- Minute 25
  0.036947985,                            !- Value Until Time 25
  3,                                      !- Hour 26
  54,                                     !- Minute 26
  0.037079159,                            !- Value Until Time 26
  4,                                      !- Hour 27
  4,                                      !- Minute 27
  0.037210333,                            !- Value Until Time 27
  4,                                      !- Hour 28
  15,                                     !- Minute 28
  0.037341507,                            !- Value Until Time 28
  4,                                      !- Hour 29
  25,                                     !- Minute 29
  0.037472681,                            !- Value Until Time 29
  4,                                      !- Hour 30
  35,                                     !- Minute 30
  0.037603855,                            !- Value Until Time 30
  4,                                      !- Hour 31
  45,                                     !- Minute 31
  0.037735029,                            !- Value Until Time 31
  4,                                      !- Hour 32
  55,                                     !- Minute 32
  0.0419383675,                           !- Value Until Time 32
  5,                                      !- Hour 33
  5,                                      !- Minute 33
  0.046141706,                            !- Value Until Time 33
  5,                                      !- Hour 34
  15,                                     !- Minute 34
  0.0503450445,                           !- Value Until Time 34
  5,                                      !- Hour 35
  25,                                     !- Minute 35
  0.054548383,                            !- Value Until Time 35
  5,                                      !- Hour 36
  35,                                     !- Minute 36
  0.0587517215,                           !- Value Until Time 36
  5,                                      !- Hour 37
  45,                                     !- Minute 37
  0.06295506,                             !- Value Until Time 37
  5,                                      !- Hour 38
  55,                                     !- Minute 38
  0.0723684325,                           !- Value Until Time 38
  6,                                      !- Hour 39
  5,                                      !- Minute 39
  0.081781805,                            !- Value Until Time 39
  6,                                      !- Hour 40
  15,                                     !- Minute 40
  0.0911951775,                           !- Value Until Time 40
  6,                                      !- Hour 41
  25,                                     !- Minute 41
  0.10060855,                             !- Value Until Time 41
  6,                                      !- Hour 42
  35,                                     !- Minute 42
  0.1100219225,                           !- Value Until Time 42
  6,                                      !- Hour 43
  45,                                     !- Minute 43
  0.119435295,                            !- Value Until Time 43
  6,                                      !- Hour 44
  55,                                     !- Minute 44
  0.152559235833333,                      !- Value Until Time 44
  7,                                      !- Hour 45
  5,                                      !- Minute 45
  0.185683176666667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  15,                                     !- Minute 46
  0.2188071175,                           !- Value Until Time 46
  7,                                      !- Hour 47
  25,                                     !- Minute 47
  0.251931058333334,                      !- Value Until Time 47
  7,                                      !- Hour 48
  35,                                     !- Minute 48
  0.285054999166667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  45,                                     !- Minute 49
  0.31817894,                             !- Value Until Time 49
  7,                                      !- Hour 50
  55,                                     !- Minute 50
  0.339711411666667,                      !- Value Until Time 50
  8,                                      !- Hour 51
  5,                                      !- Minute 51
  0.361243883333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  15,                                     !- Minute 52
  0.382776355,                            !- Value Until Time 52
  8,                                      !- Hour 53
  24,                                     !- Minute 53
  0.404308826666667,                      !- Value Until Time 53
  8,                                      !- Hour 54
  34,                                     !- Minute 54
  0.425841298333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  44,                                     !- Minute 55
  0.44737377,                             !- Value Until Time 55
  8,                                      !- Hour 56
  45,                                     !- Minute 56
  0.44737377,                             !- Value Until Time 56
  8,                                      !- Hour 57
  54,                                     !- Minute 57
  0.453912329,                            !- Value Until Time 57
  9,                                      !- Hour 58
  4,                                      !- Minute 58
  0.460450888,                            !- Value Until Time 58
  9,                                      !- Hour 59
  14,                                     !- Minute 59
  0.466989447,                            !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.473528006,                            !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.480066565,                            !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.486605124,                            !- Value Until Time 62
  9,                                      !- Hour 63
  45,                                     !- Minute 63
  0.486605124,                            !- Value Until Time 63
  9,                                      !- Hour 64
  54,                                     !- Minute 64
  0.487026796555556,                      !- Value Until Time 64
  10,                                     !- Hour 65
  4,                                      !- Minute 65
  0.487448469111111,                      !- Value Until Time 65
  10,                                     !- Hour 66
  14,                                     !- Minute 66
  0.487870141666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.488291814222222,                      !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.488713486777778,                      !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.489135159333333,                      !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.489556831888889,                      !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.489978504444444,                      !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.490400177,                            !- Value Until Time 72
  11,                                     !- Hour 73
  15,                                     !- Minute 73
  0.490400177,                            !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.487411464333333,                      !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.484422751666667,                      !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.481434039,                            !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.478445326333333,                      !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.475456613666667,                      !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.472467901,                            !- Value Until Time 79
  12,                                     !- Hour 80
  15,                                     !- Minute 80
  0.472467901,                            !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.467816268333333,                      !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.463164635666667,                      !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.458513003,                            !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.453861370333333,                      !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.449209737666667,                      !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.444558105,                            !- Value Until Time 86
  13,                                     !- Hour 87
  15,                                     !- Minute 87
  0.444558105,                            !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.446809231333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.449060357666667,                      !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.451311484,                            !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.453562610333333,                      !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.455813736666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.458064863,                            !- Value Until Time 93
  14,                                     !- Hour 94
  15,                                     !- Minute 94
  0.458064863,                            !- Value Until Time 94
  14,                                     !- Hour 95
  24,                                     !- Minute 95
  0.4555492825,                           !- Value Until Time 95
  14,                                     !- Hour 96
  34,                                     !- Minute 96
  0.453033702,                            !- Value Until Time 96
  14,                                     !- Hour 97
  44,                                     !- Minute 97
  0.4505181215,                           !- Value Until Time 97
  14,                                     !- Hour 98
  54,                                     !- Minute 98
  0.448002541,                            !- Value Until Time 98
  15,                                     !- Hour 99
  4,                                      !- Minute 99
  0.4454869605,                           !- Value Until Time 99
  15,                                     !- Hour 100
  14,                                     !- Minute 100
  0.44297138,                             !- Value Until Time 100
  15,                                     !- Hour 101
  15,                                     !- Minute 101
  0.44297138,                             !- Value Until Time 101
  15,                                     !- Hour 102
  24,                                     !- Minute 102
  0.435609820777778,                      !- Value Until Time 102
  15,                                     !- Hour 103
  34,                                     !- Minute 103
  0.428248261555556,                      !- Value Until Time 103
  15,                                     !- Hour 104
  44,                                     !- Minute 104
  0.420886702333333,                      !- Value Until Time 104
  15,                                     !- Hour 105
  54,                                     !- Minute 105
  0.413525143111111,                      !- Value Until Time 105
  16,                                     !- Hour 106
  4,                                      !- Minute 106
  0.406163583888889,                      !- Value Until Time 106
  16,                                     !- Hour 107
  15,                                     !- Minute 107
  0.398802024666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  25,                                     !- Minute 108
  0.391440465444444,                      !- Value Until Time 108
  16,                                     !- Hour 109
  35,                                     !- Minute 109
  0.384078906222222,                      !- Value Until Time 109
  16,                                     !- Hour 110
  45,                                     !- Minute 110
  0.376717347,                            !- Value Until Time 110
  16,                                     !- Hour 111
  55,                                     !- Minute 111
  0.344383087,                            !- Value Until Time 111
  17,                                     !- Hour 112
  5,                                      !- Minute 112
  0.312048826999999,                      !- Value Until Time 112
  17,                                     !- Hour 113
  15,                                     !- Minute 113
  0.279714566999999,                      !- Value Until Time 113
  17,                                     !- Hour 114
  25,                                     !- Minute 114
  0.247380306999999,                      !- Value Until Time 114
  17,                                     !- Hour 115
  35,                                     !- Minute 115
  0.215046046999999,                      !- Value Until Time 115
  17,                                     !- Hour 116
  45,                                     !- Minute 116
  0.182711787,                            !- Value Until Time 116
  17,                                     !- Hour 117
  55,                                     !- Minute 117
  0.167376734,                            !- Value Until Time 117
  18,                                     !- Hour 118
  5,                                      !- Minute 118
  0.152041681,                            !- Value Until Time 118
  18,                                     !- Hour 119
  15,                                     !- Minute 119
  0.136706628,                            !- Value Until Time 119
  18,                                     !- Hour 120
  25,                                     !- Minute 120
  0.121371575,                            !- Value Until Time 120
  18,                                     !- Hour 121
  35,                                     !- Minute 121
  0.106036521999999,                      !- Value Until Time 121
  18,                                     !- Hour 122
  45,                                     !- Minute 122
  0.090701469,                            !- Value Until Time 122
  18,                                     !- Hour 123
  55,                                     !- Minute 123
  0.0866046195,                           !- Value Until Time 123
  19,                                     !- Hour 124
  5,                                      !- Minute 124
  0.08250777,                             !- Value Until Time 124
  19,                                     !- Hour 125
  15,                                     !- Minute 125
  0.0784109204999999,                     !- Value Until Time 125
  19,                                     !- Hour 126
  25,                                     !- Minute 126
  0.0743140709999999,                     !- Value Until Time 126
  19,                                     !- Hour 127
  35,                                     !- Minute 127
  0.0702172214999999,                     !- Value Until Time 127
  19,                                     !- Hour 128
  45,                                     !- Minute 128
  0.066120372,                            !- Value Until Time 128
  19,                                     !- Hour 129
  55,                                     !- Minute 129
  0.0656419855,                           !- Value Until Time 129
  20,                                     !- Hour 130
  5,                                      !- Minute 130
  0.065163599,                            !- Value Until Time 130
  20,                                     !- Hour 131
  15,                                     !- Minute 131
  0.0646852125,                           !- Value Until Time 131
  20,                                     !- Hour 132
  25,                                     !- Minute 132
  0.064206826,                            !- Value Until Time 132
  20,                                     !- Hour 133
  35,                                     !- Minute 133
  0.0637284395,                           !- Value Until Time 133
  20,                                     !- Hour 134
  45,                                     !- Minute 134
  0.063250053,                            !- Value Until Time 134
  20,                                     !- Hour 135
  55,                                     !- Minute 135
  0.0633487713333333,                     !- Value Until Time 135
  21,                                     !- Hour 136
  5,                                      !- Minute 136
  0.0634474896666667,                     !- Value Until Time 136
  21,                                     !- Hour 137
  15,                                     !- Minute 137
  0.063546208,                            !- Value Until Time 137
  21,                                     !- Hour 138
  25,                                     !- Minute 138
  0.0636449263333333,                     !- Value Until Time 138
  21,                                     !- Hour 139
  35,                                     !- Minute 139
  0.0637436446666667,                     !- Value Until Time 139
  21,                                     !- Hour 140
  45,                                     !- Minute 140
  0.063842363,                            !- Value Until Time 140
  21,                                     !- Hour 141
  55,                                     !- Minute 141
  0.0637902073333333,                     !- Value Until Time 141
  22,                                     !- Hour 142
  5,                                      !- Minute 142
  0.0637380516666667,                     !- Value Until Time 142
  22,                                     !- Hour 143
  15,                                     !- Minute 143
  0.063685896,                            !- Value Until Time 143
  22,                                     !- Hour 144
  25,                                     !- Minute 144
  0.0636337403333333,                     !- Value Until Time 144
  22,                                     !- Hour 145
  35,                                     !- Minute 145
  0.0635815846666667,                     !- Value Until Time 145
  22,                                     !- Hour 146
  45,                                     !- Minute 146
  0.063529429,                            !- Value Until Time 146
  22,                                     !- Hour 147
  55,                                     !- Minute 147
  0.0604673296666666,                     !- Value Until Time 147
  23,                                     !- Hour 148
  5,                                      !- Minute 148
  0.0574052303333333,                     !- Value Until Time 148
  23,                                     !- Hour 149
  15,                                     !- Minute 149
  0.0543431309999999,                     !- Value Until Time 149
  23,                                     !- Hour 150
  25,                                     !- Minute 150
  0.0512810316666666,                     !- Value Until Time 150
  23,                                     !- Hour 151
  35,                                     !- Minute 151
  0.0482189323333332,                     !- Value Until Time 151
  23,                                     !- Hour 152
  45,                                     !- Minute 152
  0.045156833,                            !- Value Until Time 152
  23,                                     !- Hour 153
  55,                                     !- Minute 153
  0.0447265533333333,                     !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0442962736666667;                     !- Value Until Time 154

OS:Schedule:Rule,
  {b72f050e-6534-4cc7-9466-e997da74a344}, !- Handle
  Schedule Rule 4,                        !- Name
  {d316e523-5dcc-4887-b19f-c2eb41df1811}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b46c2ba-3425-4a07-bbd6-6d12c7fd6df9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b46c2ba-3425-4a07-bbd6-6d12c7fd6df9}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0265055531974693,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0263908760144096,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.00976268447074694,                    !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.00987170343771503,                    !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.00998072240468312,                    !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0100897413716512,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0101987603386193,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0103077793055874,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0104167982725555,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00942823562712953,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00843967298170372,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00745111033627775,                    !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.00646254769085178,                    !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.00547398504542598,                    !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0044854224,                           !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0044854224,                           !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0247853954515732,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0246707182685134,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0245560410854538,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.024441363902394,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0243266867193343,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0242120095362745,                     !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.0091085724205144,                     !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0240973323532147,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.023982655170155,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0238679779870952,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0237533008040356,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0236386236209758,                     !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.0235239464379161,                     !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00568851865961455,                    !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.0234092692548563,                     !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.00586917416630699,                    !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.0232945920717967,                     !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.00604982967299961,                    !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.0231799148887368,                     !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.023065237705677,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.0229505605226174,                     !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0228358833395576,                     !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.0227212061564979,                     !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.0226065289734381,                     !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.0224918517903785,                     !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.0223771746073186,                     !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.0222624974242588,                     !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.0221478202411992,                     !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.0220331430581394,                     !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.0219184658750797,                     !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.0218037886920199,                     !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.0216891115089601,                     !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.0215744343259004,                     !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.0214597571428406,                     !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.021345079959781,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.0212304027767212,                     !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.0211157255936615,                     !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.0205801779741164,                     !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.0210010484106017,                     !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.0227005211697726,                     !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.0208863712275421,                     !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.0248208643654288,                     !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.0207716940444822,                     !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.0293578488151028,                     !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.0206570168614224,                     !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.0338948332647767,                     !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.0205423396783628,                     !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.0384318177144509,                     !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.020427662495303,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.0429688021641249,                     !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.0203129853122433,                     !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.0475057866137988,                     !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.0201983081291835,                     !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.052042771063473,                      !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.052042771063473,                      !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.0583203838862275,                     !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.0645979967089819,                     !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.0708756095317365,                     !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.0771532223544909,                     !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.0834308351772454,                     !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.0897084479999998,                     !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.089708448,                            !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.0192808906647055,                     !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.0191662134816458,                     !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.019051536298586,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.0189368591155264,                     !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.0188221819324666,                     !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.0187075047494069,                     !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.0185928275663471,                     !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.0184781503832873,                     !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.0183634732002277,                     !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.0182487960171678,                     !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.0181341188341082,                     !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.0180194416510484,                     !- Value Until Time 90
  12,                                     !- Hour 91
  30,                                     !- Minute 91
  0.089708448,                            !- Value Until Time 91
  12,                                     !- Hour 92
  39,                                     !- Minute 92
  0.0179047644679887,                     !- Value Until Time 92
  12,                                     !- Hour 93
  49,                                     !- Minute 93
  0.0177900872849289,                     !- Value Until Time 93
  12,                                     !- Hour 94
  59,                                     !- Minute 94
  0.0176754101018691,                     !- Value Until Time 94
  13,                                     !- Hour 95
  9,                                      !- Minute 95
  0.0175607329188094,                     !- Value Until Time 95
  13,                                     !- Hour 96
  19,                                     !- Minute 96
  0.0174460557357496,                     !- Value Until Time 96
  13,                                     !- Hour 97
  29,                                     !- Minute 97
  0.01733137855269,                       !- Value Until Time 97
  13,                                     !- Hour 98
  30,                                     !- Minute 98
  0.0805513714896046,                     !- Value Until Time 98
  13,                                     !- Hour 99
  39,                                     !- Minute 99
  0.0172167013696302,                     !- Value Until Time 99
  13,                                     !- Hour 100
  49,                                     !- Minute 100
  0.0171020241865705,                     !- Value Until Time 100
  13,                                     !- Hour 101
  59,                                     !- Minute 101
  0.0169873470035107,                     !- Value Until Time 101
  14,                                     !- Hour 102
  9,                                      !- Minute 102
  0.0168726698204509,                     !- Value Until Time 102
