  14,                                     !- Hour 103
  19,                                     !- Minute 103
  0.0167579926373913,                     !- Value Until Time 103
  14,                                     !- Hour 104
  29,                                     !- Minute 104
  0.0166433154543314,                     !- Value Until Time 104
  14,                                     !- Hour 105
  30,                                     !- Minute 105
  0.0560071656057388,                     !- Value Until Time 105
  14,                                     !- Hour 106
  39,                                     !- Minute 106
  0.0165286382712718,                     !- Value Until Time 106
  14,                                     !- Hour 107
  49,                                     !- Minute 107
  0.016413961088212,                      !- Value Until Time 107
  14,                                     !- Hour 108
  59,                                     !- Minute 108
  0.0162992839051523,                     !- Value Until Time 108
  15,                                     !- Hour 109
  9,                                      !- Minute 109
  0.0161846067220925,                     !- Value Until Time 109
  15,                                     !- Hour 110
  19,                                     !- Minute 110
  0.0160699295390327,                     !- Value Until Time 110
  15,                                     !- Hour 111
  29,                                     !- Minute 111
  0.0159552523559731,                     !- Value Until Time 111
  15,                                     !- Hour 112
  30,                                     !- Minute 112
  0.0517378181760913,                     !- Value Until Time 112
  15,                                     !- Hour 113
  39,                                     !- Minute 113
  0.0158405751729132,                     !- Value Until Time 113
  15,                                     !- Hour 114
  49,                                     !- Minute 114
  0.0157258979898536,                     !- Value Until Time 114
  15,                                     !- Hour 115
  59,                                     !- Minute 115
  0.0156112208067938,                     !- Value Until Time 115
  16,                                     !- Hour 116
  9,                                      !- Minute 116
  0.0154965436237341,                     !- Value Until Time 116
  16,                                     !- Hour 117
  19,                                     !- Minute 117
  0.0153818664406743,                     !- Value Until Time 117
  16,                                     !- Hour 118
  29,                                     !- Minute 118
  0.0152671892576145,                     !- Value Until Time 118
  16,                                     !- Hour 119
  30,                                     !- Minute 119
  0.0515091026347671,                     !- Value Until Time 119
  16,                                     !- Hour 120
  39,                                     !- Minute 120
  0.0151525120745549,                     !- Value Until Time 120
  16,                                     !- Hour 121
  40,                                     !- Minute 121
  0.0503037725318746,                     !- Value Until Time 121
  16,                                     !- Hour 122
  49,                                     !- Minute 122
  0.015037834891495,                      !- Value Until Time 122
  16,                                     !- Hour 123
  50,                                     !- Minute 123
  0.049098442428982,                      !- Value Until Time 123
  16,                                     !- Hour 124
  59,                                     !- Minute 124
  0.0149231577084354,                     !- Value Until Time 124
  17,                                     !- Hour 125
  0,                                      !- Minute 125
  0.0478931123260896,                     !- Value Until Time 125
  17,                                     !- Hour 126
  9,                                      !- Minute 126
  0.0148084805253756,                     !- Value Until Time 126
  17,                                     !- Hour 127
  10,                                     !- Minute 127
  0.046687782223197,                      !- Value Until Time 127
  17,                                     !- Hour 128
  19,                                     !- Minute 128
  0.0146938033423159,                     !- Value Until Time 128
  17,                                     !- Hour 129
  20,                                     !- Minute 129
  0.0454824521203046,                     !- Value Until Time 129
  17,                                     !- Hour 130
  29,                                     !- Minute 130
  0.0145791261592561,                     !- Value Until Time 130
  17,                                     !- Hour 131
  30,                                     !- Minute 131
  0.0442771220174122,                     !- Value Until Time 131
  17,                                     !- Hour 132
  39,                                     !- Minute 132
  0.0144644489761965,                     !- Value Until Time 132
  17,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0445421792578978,                     !- Value Until Time 133
  17,                                     !- Hour 134
  49,                                     !- Minute 134
  0.0143497717931367,                     !- Value Until Time 134
  17,                                     !- Hour 135
  50,                                     !- Minute 135
  0.0448072364983834,                     !- Value Until Time 135
  17,                                     !- Hour 136
  59,                                     !- Minute 136
  0.0142350946100768,                     !- Value Until Time 136
  18,                                     !- Hour 137
  0,                                      !- Minute 137
  0.0450722937388691,                     !- Value Until Time 137
  18,                                     !- Hour 138
  9,                                      !- Minute 138
  0.0141204174270172,                     !- Value Until Time 138
  18,                                     !- Hour 139
  10,                                     !- Minute 139
  0.0453373509793547,                     !- Value Until Time 139
  18,                                     !- Hour 140
  19,                                     !- Minute 140
  0.0140057402439574,                     !- Value Until Time 140
  18,                                     !- Hour 141
  20,                                     !- Minute 141
  0.0456024082198404,                     !- Value Until Time 141
  18,                                     !- Hour 142
  29,                                     !- Minute 142
  0.0138910630608977,                     !- Value Until Time 142
  18,                                     !- Hour 143
  30,                                     !- Minute 143
  0.045867465460326,                      !- Value Until Time 143
  18,                                     !- Hour 144
  39,                                     !- Minute 144
  0.0137763858778379,                     !- Value Until Time 144
  18,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0456271506907003,                     !- Value Until Time 145
  18,                                     !- Hour 146
  49,                                     !- Minute 146
  0.0136617086947783,                     !- Value Until Time 146
  18,                                     !- Hour 147
  50,                                     !- Minute 147
  0.0453868359210748,                     !- Value Until Time 147
  18,                                     !- Hour 148
  59,                                     !- Minute 148
  0.0135470315117185,                     !- Value Until Time 148
  19,                                     !- Hour 149
  0,                                      !- Minute 149
  0.0451465211514492,                     !- Value Until Time 149
  19,                                     !- Hour 150
  9,                                      !- Minute 150
  0.0134323543286586,                     !- Value Until Time 150
  19,                                     !- Hour 151
  10,                                     !- Minute 151
  0.0449062063818235,                     !- Value Until Time 151
  19,                                     !- Hour 152
  19,                                     !- Minute 152
  0.013317677145599,                      !- Value Until Time 152
  19,                                     !- Hour 153
  20,                                     !- Minute 153
  0.044665891612198,                      !- Value Until Time 153
  19,                                     !- Hour 154
  30,                                     !- Minute 154
  0.0444255768425723,                     !- Value Until Time 154
  19,                                     !- Hour 155
  40,                                     !- Minute 155
  0.0443991350510483,                     !- Value Until Time 155
  19,                                     !- Hour 156
  50,                                     !- Minute 156
  0.0443726932595243,                     !- Value Until Time 156
  20,                                     !- Hour 157
  0,                                      !- Minute 157
  0.0443462514680003,                     !- Value Until Time 157
  20,                                     !- Hour 158
  10,                                     !- Minute 158
  0.0443198096764763,                     !- Value Until Time 158
  20,                                     !- Hour 159
  20,                                     !- Minute 159
  0.0442933678849523,                     !- Value Until Time 159
  20,                                     !- Hour 160
  30,                                     !- Minute 160
  0.0125149368641808,                     !- Value Until Time 160
  20,                                     !- Hour 161
  40,                                     !- Minute 161
  0.012400259681121,                      !- Value Until Time 161
  20,                                     !- Hour 162
  50,                                     !- Minute 162
  0.0122855824980612,                     !- Value Until Time 162
  21,                                     !- Hour 163
  0,                                      !- Minute 163
  0.0121709053150015,                     !- Value Until Time 163
  21,                                     !- Hour 164
  10,                                     !- Minute 164
  0.0120562281319417,                     !- Value Until Time 164
  21,                                     !- Hour 165
  20,                                     !- Minute 165
  0.0119415509488821,                     !- Value Until Time 165
  21,                                     !- Hour 166
  30,                                     !- Minute 166
  0.0118268737658223,                     !- Value Until Time 166
  21,                                     !- Hour 167
  40,                                     !- Minute 167
  0.0117121965827626,                     !- Value Until Time 167
  21,                                     !- Hour 168
  50,                                     !- Minute 168
  0.0115975193997028,                     !- Value Until Time 168
  22,                                     !- Hour 169
  0,                                      !- Minute 169
  0.0114828422166431,                     !- Value Until Time 169
  22,                                     !- Hour 170
  10,                                     !- Minute 170
  0.0113681650335833,                     !- Value Until Time 170
  22,                                     !- Hour 171
  20,                                     !- Minute 171
  0.0112534878505235,                     !- Value Until Time 171
  22,                                     !- Hour 172
  30,                                     !- Minute 172
  0.0111388106674639,                     !- Value Until Time 172
  22,                                     !- Hour 173
  40,                                     !- Minute 173
  0.0110241334844041,                     !- Value Until Time 173
  22,                                     !- Hour 174
  50,                                     !- Minute 174
  0.0109094563013444,                     !- Value Until Time 174
  23,                                     !- Hour 175
  0,                                      !- Minute 175
  0.0107947791182846,                     !- Value Until Time 175
  23,                                     !- Hour 176
  10,                                     !- Minute 176
  0.0106801019352248,                     !- Value Until Time 176
  23,                                     !- Hour 177
  20,                                     !- Minute 177
  0.0105654247521651,                     !- Value Until Time 177
  23,                                     !- Hour 178
  30,                                     !- Minute 178
  0.0104507475691053,                     !- Value Until Time 178
  23,                                     !- Hour 179
  40,                                     !- Minute 179
  0.0103360703860457,                     !- Value Until Time 179
  23,                                     !- Hour 180
  50,                                     !- Minute 180
  0.0102213932029859,                     !- Value Until Time 180
  24,                                     !- Hour 181
  0,                                      !- Minute 181
  0.0101067160199262;                     !- Value Until Time 181

OS:Schedule:Day,
  {d24a9843-ebbd-459c-9689-10f8c80d2f41}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18b304fd-507e-4414-977c-b25a117a0947}, !- Handle
  Schedule Rule 5,                        !- Name
  {d316e523-5dcc-4887-b19f-c2eb41df1811}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b3bdb6e-a239-4a2a-be88-07ca7f559751}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b3bdb6e-a239-4a2a-be88-07ca7f559751}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0117429466278677,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0118153334379658,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0118877202480639,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0112241747149736,                     !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.0105606291818835,                     !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.00989708364879321,                    !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.00923353811570286,                    !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.00856999258261281,                    !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.00790644704952247,                    !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00802340923095543,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00814037141238837,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00825733359382134,                    !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.00837429577525427,                    !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.00849125795668722,                    !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.00860822013812018,                    !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.00869635414477411,                    !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.00878448815142831,                    !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.00887262215808225,                    !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.00896075616473617,                    !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.00904889017139039,                    !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.00913702417804431,                    !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.00814773777337026,                    !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.00715845136869622,                    !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00616916496402215,                    !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.00517987855934811,                    !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.00419059215467407,                    !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.00320130575,                          !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.0034184661802943,                     !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.00363562661058862,                    !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.00385278704088292,                    !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.00406994747117721,                    !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.00428710790147151,                    !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.00450426833176584,                    !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.00530052324284494,                    !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.00609677815392406,                    !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.00689303306500316,                    !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.00768928797608229,                    !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.00848554288716141,                    !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.00928179779824051,                    !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.00977644077443528,                    !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.0102710837506298,                     !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.0107657267268245,                     !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.0112603697030193,                     !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.0117550126792138,                     !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.0122496556554086,                     !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.011043209272725,                      !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.00983676289004116,                    !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.00863031650735759,                    !- Value Until Time 48
  8,                                      !- Hour 49
  9,                                      !- Minute 49
  0.00742387012467405,                    !- Value Until Time 49
  8,                                      !- Hour 50
  19,                                     !- Minute 50
  0.00621742374199021,                    !- Value Until Time 50
  8,                                      !- Hour 51
  29,                                     !- Minute 51
  0.00501097735930665,                    !- Value Until Time 51
  8,                                      !- Hour 52
  30,                                     !- Minute 52
  0.00501097735930665,                    !- Value Until Time 52
  8,                                      !- Hour 53
  39,                                     !- Minute 53
  0.00533671777860584,                    !- Value Until Time 53
  8,                                      !- Hour 54
  49,                                     !- Minute 54
  0.00566245819790478,                    !- Value Until Time 54
  8,                                      !- Hour 55
  59,                                     !- Minute 55
  0.00598819861720397,                    !- Value Until Time 55
  9,                                      !- Hour 56
  9,                                      !- Minute 56
  0.00631393903650316,                    !- Value Until Time 56
  9,                                      !- Hour 57
  19,                                     !- Minute 57
  0.00663967945580209,                    !- Value Until Time 57
  9,                                      !- Hour 58
  29,                                     !- Minute 58
  0.00696541987510128,                    !- Value Until Time 58
  9,                                      !- Hour 59
  30,                                     !- Minute 59
  0.00696541987510128,                    !- Value Until Time 59
  9,                                      !- Hour 60
  39,                                     !- Minute 60
  0.00820805943669162,                    !- Value Until Time 60
  9,                                      !- Hour 61
  49,                                     !- Minute 61
  0.00945069899828199,                    !- Value Until Time 61
  9,                                      !- Hour 62
  59,                                     !- Minute 62
  0.0106933385598723,                     !- Value Until Time 62
  10,                                     !- Hour 63
  9,                                      !- Minute 63
  0.0119359781214627,                     !- Value Until Time 63
  10,                                     !- Hour 64
  19,                                     !- Minute 64
  0.013178617683053,                      !- Value Until Time 64
  10,                                     !- Hour 65
  29,                                     !- Minute 65
  0.0144212572446434,                     !- Value Until Time 65
  10,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0144212572446434,                     !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.0226887335372028,                     !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.030956209829762,                      !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.0392236861223214,                     !- Value Until Time 69
  11,                                     !- Hour 70
  9,                                      !- Minute 70
  0.0474911624148806,                     !- Value Until Time 70
  11,                                     !- Hour 71
  19,                                     !- Minute 71
  0.05575863870744,                       !- Value Until Time 71
  11,                                     !- Hour 72
  29,                                     !- Minute 72
  0.0640261149999992,                     !- Value Until Time 72
  11,                                     !- Hour 73
  30,                                     !- Minute 73
  0.064026115,                            !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.0636849919256167,                     !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.0633438688512337,                     !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.0630027457768504,                     !- Value Until Time 76
  12,                                     !- Hour 77
  9,                                      !- Minute 77
  0.0626616227024671,                     !- Value Until Time 77
  12,                                     !- Hour 78
  19,                                     !- Minute 78
  0.062320499628084,                      !- Value Until Time 78
  12,                                     !- Hour 79
  29,                                     !- Minute 79
  0.0619793765537007,                     !- Value Until Time 79
  12,                                     !- Hour 80
  30,                                     !- Minute 80
  0.0619793765537007,                     !- Value Until Time 80
  12,                                     !- Hour 81
  39,                                     !- Minute 81
  0.0619858387975583,                     !- Value Until Time 81
  12,                                     !- Hour 82
  49,                                     !- Minute 82
  0.0619923010414161,                     !- Value Until Time 82
  12,                                     !- Hour 83
  59,                                     !- Minute 83
  0.0619987632852736,                     !- Value Until Time 83
  13,                                     !- Hour 84
  9,                                      !- Minute 84
  0.0620052255291311,                     !- Value Until Time 84
  13,                                     !- Hour 85
  19,                                     !- Minute 85
  0.0620116877729887,                     !- Value Until Time 85
  13,                                     !- Hour 86
  29,                                     !- Minute 86
  0.0620181500168465,                     !- Value Until Time 86
  13,                                     !- Hour 87
  30,                                     !- Minute 87
  0.0620181500168465,                     !- Value Until Time 87
  13,                                     !- Hour 88
  39,                                     !- Minute 88
  0.0623132992555885,                     !- Value Until Time 88
  13,                                     !- Hour 89
  49,                                     !- Minute 89
  0.0626084484943308,                     !- Value Until Time 89
  13,                                     !- Hour 90
  59,                                     !- Minute 90
  0.0629035977330728,                     !- Value Until Time 90
  14,                                     !- Hour 91
  9,                                      !- Minute 91
  0.0631987469718148,                     !- Value Until Time 91
  14,                                     !- Hour 92
  19,                                     !- Minute 92
  0.0634938962105571,                     !- Value Until Time 92
  14,                                     !- Hour 93
  29,                                     !- Minute 93
  0.0637890454492991,                     !- Value Until Time 93
  14,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0637890454492991,                     !- Value Until Time 94
  14,                                     !- Hour 95
  39,                                     !- Minute 95
  0.0626187926978069,                     !- Value Until Time 95
  14,                                     !- Hour 96
  49,                                     !- Minute 96
  0.0614485399463146,                     !- Value Until Time 96
  14,                                     !- Hour 97
  59,                                     !- Minute 97
  0.0602782871948224,                     !- Value Until Time 97
  15,                                     !- Hour 98
  9,                                      !- Minute 98
  0.0591080344433301,                     !- Value Until Time 98
  15,                                     !- Hour 99
  19,                                     !- Minute 99
  0.0579377816918379,                     !- Value Until Time 99
  15,                                     !- Hour 100
  29,                                     !- Minute 100
  0.0567675289403457,                     !- Value Until Time 100
  15,                                     !- Hour 101
  30,                                     !- Minute 101
  0.0567675289403457,                     !- Value Until Time 101
  15,                                     !- Hour 102
  39,                                     !- Minute 102
  0.0578394916321449,                     !- Value Until Time 102
  15,                                     !- Hour 103
  49,                                     !- Minute 103
  0.0589114543239438,                     !- Value Until Time 103
  15,                                     !- Hour 104
  59,                                     !- Minute 104
  0.059983417015743,                      !- Value Until Time 104
  16,                                     !- Hour 105
  9,                                      !- Minute 105
  0.0610553797075422,                     !- Value Until Time 105
  16,                                     !- Hour 106
  19,                                     !- Minute 106
  0.0621273423993411,                     !- Value Until Time 106
  16,                                     !- Hour 107
  30,                                     !- Minute 107
  0.0631993050911403,                     !- Value Until Time 107
  16,                                     !- Hour 108
  40,                                     !- Minute 108
  0.0582087409354455,                     !- Value Until Time 108
  16,                                     !- Hour 109
  50,                                     !- Minute 109
  0.0532181767797507,                     !- Value Until Time 109
  17,                                     !- Hour 110
  0,                                      !- Minute 110
  0.0482276126240561,                     !- Value Until Time 110
  17,                                     !- Hour 111
  10,                                     !- Minute 111
  0.0432370484683613,                     !- Value Until Time 111
  17,                                     !- Hour 112
  20,                                     !- Minute 112
  0.0382464843126665,                     !- Value Until Time 112
  17,                                     !- Hour 113
  30,                                     !- Minute 113
  0.033255920156972,                      !- Value Until Time 113
  17,                                     !- Hour 114
  40,                                     !- Minute 114
  0.035328658641793,                      !- Value Until Time 114
  17,                                     !- Hour 115
  50,                                     !- Minute 115
  0.0374013971266141,                     !- Value Until Time 115
  18,                                     !- Hour 116
  0,                                      !- Minute 116
  0.0394741356114352,                     !- Value Until Time 116
  18,                                     !- Hour 117
  10,                                     !- Minute 117
  0.0415468740962563,                     !- Value Until Time 117
  18,                                     !- Hour 118
  20,                                     !- Minute 118
  0.0436196125810774,                     !- Value Until Time 118
  18,                                     !- Hour 119
  30,                                     !- Minute 119
  0.0456923510658985,                     !- Value Until Time 119
  18,                                     !- Hour 120
  40,                                     !- Minute 120
  0.0484416124888354,                     !- Value Until Time 120
  18,                                     !- Hour 121
  50,                                     !- Minute 121
  0.0511908739117726,                     !- Value Until Time 121
  19,                                     !- Hour 122
  0,                                      !- Minute 122
  0.0539401353347095,                     !- Value Until Time 122
  19,                                     !- Hour 123
  10,                                     !- Minute 123
  0.0566893967576467,                     !- Value Until Time 123
  19,                                     !- Hour 124
  20,                                     !- Minute 124
  0.0594386581805836,                     !- Value Until Time 124
  19,                                     !- Hour 125
  30,                                     !- Minute 125
  0.0621879196035206,                     !- Value Until Time 125
  19,                                     !- Hour 126
  40,                                     !- Minute 126
  0.0623461939221455,                     !- Value Until Time 126
  19,                                     !- Hour 127
  50,                                     !- Minute 127
  0.0625044682407705,                     !- Value Until Time 127
  20,                                     !- Hour 128
  0,                                      !- Minute 128
  0.0626627425593954,                     !- Value Until Time 128
  20,                                     !- Hour 129
  10,                                     !- Minute 129
  0.0628210168780204,                     !- Value Until Time 129
  20,                                     !- Hour 130
  20,                                     !- Minute 130
  0.0629792911966454,                     !- Value Until Time 130
  20,                                     !- Hour 131
  30,                                     !- Minute 131
  0.0631375655152704,                     !- Value Until Time 131
  20,                                     !- Hour 132
  40,                                     !- Minute 132
  0.0632018003458549,                     !- Value Until Time 132
  20,                                     !- Hour 133
  50,                                     !- Minute 133
  0.0632660351764394,                     !- Value Until Time 133
  21,                                     !- Hour 134
  0,                                      !- Minute 134
  0.0633302700070239,                     !- Value Until Time 134
  21,                                     !- Hour 135
  10,                                     !- Minute 135
  0.0633945048376085,                     !- Value Until Time 135
  21,                                     !- Hour 136
  20,                                     !- Minute 136
  0.063458739668193,                      !- Value Until Time 136
  21,                                     !- Hour 137
  30,                                     !- Minute 137
  0.0635229744987775,                     !- Value Until Time 137
  21,                                     !- Hour 138
  40,                                     !- Minute 138
  0.063526388343727,                      !- Value Until Time 138
  21,                                     !- Hour 139
  50,                                     !- Minute 139
  0.0635298021886764,                     !- Value Until Time 139
  22,                                     !- Hour 140
  0,                                      !- Minute 140
  0.0635332160336258,                     !- Value Until Time 140
  22,                                     !- Hour 141
  10,                                     !- Minute 141
  0.0635366298785752,                     !- Value Until Time 141
  22,                                     !- Hour 142
  20,                                     !- Minute 142
  0.0635400437235247,                     !- Value Until Time 142
  22,                                     !- Hour 143
  30,                                     !- Minute 143
  0.0635434575684741,                     !- Value Until Time 143
  22,                                     !- Hour 144
  40,                                     !- Minute 144
  0.0548617812049743,                     !- Value Until Time 144
  22,                                     !- Hour 145
  50,                                     !- Minute 145
  0.0461801048414745,                     !- Value Until Time 145
  23,                                     !- Hour 146
  0,                                      !- Minute 146
  0.0374984284779744,                     !- Value Until Time 146
  23,                                     !- Hour 147
  10,                                     !- Minute 147
  0.0288167521144746,                     !- Value Until Time 147
  23,                                     !- Hour 148
  20,                                     !- Minute 148
  0.0201350757509749,                     !- Value Until Time 148
  23,                                     !- Hour 149
  30,                                     !- Minute 149
  0.0114533993874753,                     !- Value Until Time 149
  23,                                     !- Hour 150
  40,                                     !- Minute 150
  0.0115257861975734,                     !- Value Until Time 150
  23,                                     !- Hour 151
  50,                                     !- Minute 151
  0.0115981730076715,                     !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.0116705598177696;                     !- Value Until Time 152

OS:Schedule:Day,
  {3029cd80-2ce4-4174-b2c4-bdc0f40dbb06}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e09d78e-80ea-4fdc-8af7-371969ce38e8}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  {243de0fe-5768-4e1b-911a-837840e3a329}, !- Default Day Schedule Name
  {d9415364-0b09-4d29-a2c4-01fc0835efa0}, !- Summer Design Day Schedule Name
  {3d9d8692-210c-4d11-ae6a-e21a8c2e7e64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {243de0fe-5768-4e1b-911a-837840e3a329}, !- Handle
  Schedule Day 8,                         !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.59256,                                !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.579345,                               !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.56613,                                !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.552914999999999,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.5806,                                 !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.580533333333333,                      !- Value Until Time 6
  1,                                      !- Hour 7
  4,                                      !- Minute 7
  0.580466666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.5804,                                 !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.580333333333333,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.580266666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5802,                                 !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.57735,                                !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.5745,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.57165,                                !- Value Until Time 14
  2,                                      !- Hour 15
  24,                                     !- Minute 15
  0.5688,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  34,                                     !- Minute 16
  0.56595,                                !- Value Until Time 16
  2,                                      !- Hour 17
  44,                                     !- Minute 17
  0.5631,                                 !- Value Until Time 17
  2,                                      !- Hour 18
  45,                                     !- Minute 18
  0.5631,                                 !- Value Until Time 18
  2,                                      !- Hour 19
  54,                                     !- Minute 19
  0.560416666666667,                      !- Value Until Time 19
  3,                                      !- Hour 20
  4,                                      !- Minute 20
  0.557733333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  14,                                     !- Minute 21
  0.55505,                                !- Value Until Time 21
  3,                                      !- Hour 22
  24,                                     !- Minute 22
  0.552366666666667,                      !- Value Until Time 22
  3,                                      !- Hour 23
  34,                                     !- Minute 23
  0.549683333333333,                      !- Value Until Time 23
  3,                                      !- Hour 24
  44,                                     !- Minute 24
  0.547,                                  !- Value Until Time 24
  3,                                      !- Hour 25
  45,                                     !- Minute 25
  0.547,                                  !- Value Until Time 25
  3,                                      !- Hour 26
  54,                                     !- Minute 26
  0.545383333333333,                      !- Value Until Time 26
  4,                                      !- Hour 27
  4,                                      !- Minute 27
  0.543766666666667,                      !- Value Until Time 27
  4,                                      !- Hour 28
  15,                                     !- Minute 28
  0.54215,                                !- Value Until Time 28
  4,                                      !- Hour 29
  25,                                     !- Minute 29
  0.540533333333333,                      !- Value Until Time 29
  4,                                      !- Hour 30
  35,                                     !- Minute 30
  0.538916666666667,                      !- Value Until Time 30
  4,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5373,                                 !- Value Until Time 31
  4,                                      !- Hour 32
  55,                                     !- Minute 32
  0.537516666666667,                      !- Value Until Time 32
  5,                                      !- Hour 33
  5,                                      !- Minute 33
  0.537733333333333,                      !- Value Until Time 33
  5,                                      !- Hour 34
  15,                                     !- Minute 34
  0.53795,                                !- Value Until Time 34
  5,                                      !- Hour 35
  25,                                     !- Minute 35
  0.538166666666667,                      !- Value Until Time 35
  5,                                      !- Hour 36
  35,                                     !- Minute 36
  0.538383333333333,                      !- Value Until Time 36
  5,                                      !- Hour 37
  45,                                     !- Minute 37
  0.5386,                                 !- Value Until Time 37
  5,                                      !- Hour 38
  55,                                     !- Minute 38
  0.5485,                                 !- Value Until Time 38
  6,                                      !- Hour 39
  5,                                      !- Minute 39
  0.5584,                                 !- Value Until Time 39
  6,                                      !- Hour 40
  15,                                     !- Minute 40
  0.5683,                                 !- Value Until Time 40
  6,                                      !- Hour 41
  25,                                     !- Minute 41
  0.5782,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  35,                                     !- Minute 42
  0.5881,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  45,                                     !- Minute 43
  0.598,                                  !- Value Until Time 43
  6,                                      !- Hour 44
  55,                                     !- Minute 44
  0.612533333333333,                      !- Value Until Time 44
  7,                                      !- Hour 45
  5,                                      !- Minute 45
  0.627066666666667,                      !- Value Until Time 45
  7,                                      !- Hour 46
  15,                                     !- Minute 46
  0.6416,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  25,                                     !- Minute 47
  0.656133333333333,                      !- Value Until Time 47
  7,                                      !- Hour 48
  35,                                     !- Minute 48
  0.670666666666667,                      !- Value Until Time 48
  7,                                      !- Hour 49
  45,                                     !- Minute 49
  0.6852,                                 !- Value Until Time 49
  7,                                      !- Hour 50
  55,                                     !- Minute 50
  0.701133333333333,                      !- Value Until Time 50
  8,                                      !- Hour 51
  5,                                      !- Minute 51
  0.717066666666667,                      !- Value Until Time 51
  8,                                      !- Hour 52
  15,                                     !- Minute 52
  0.733,                                  !- Value Until Time 52
  8,                                      !- Hour 53
  24,                                     !- Minute 53
  0.748933333333333,                      !- Value Until Time 53
  8,                                      !- Hour 54
  34,                                     !- Minute 54
  0.764866666666667,                      !- Value Until Time 54
  8,                                      !- Hour 55
  44,                                     !- Minute 55
  0.7808,                                 !- Value Until Time 55
  8,                                      !- Hour 56
  45,                                     !- Minute 56
  0.7808,                                 !- Value Until Time 56
  8,                                      !- Hour 57
  54,                                     !- Minute 57
  0.7949,                                 !- Value Until Time 57
  9,                                      !- Hour 58
  4,                                      !- Minute 58
  0.809,                                  !- Value Until Time 58
  9,                                      !- Hour 59
  14,                                     !- Minute 59
  0.8231,                                 !- Value Until Time 59
  9,                                      !- Hour 60
  24,                                     !- Minute 60
  0.8372,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  34,                                     !- Minute 61
  0.8513,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  44,                                     !- Minute 62
  0.8654,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  45,                                     !- Minute 63
  0.8654,                                 !- Value Until Time 63
  9,                                      !- Hour 64
  54,                                     !- Minute 64
  0.867766666666667,                      !- Value Until Time 64
  10,                                     !- Hour 65
  4,                                      !- Minute 65
  0.870133333333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  14,                                     !- Minute 66
  0.8725,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  24,                                     !- Minute 67
  0.874866666666667,                      !- Value Until Time 67
  10,                                     !- Hour 68
  34,                                     !- Minute 68
  0.877233333333333,                      !- Value Until Time 68
  10,                                     !- Hour 69
  44,                                     !- Minute 69
  0.8796,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  54,                                     !- Minute 70
  0.881966666666667,                      !- Value Until Time 70
  11,                                     !- Hour 71
  4,                                      !- Minute 71
  0.884333333333333,                      !- Value Until Time 71
  11,                                     !- Hour 72
  14,                                     !- Minute 72
  0.8867,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  15,                                     !- Minute 73
  0.8867,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  24,                                     !- Minute 74
  0.8859,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  34,                                     !- Minute 75
  0.8851,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  44,                                     !- Minute 76
  0.8843,                                 !- Value Until Time 76
  11,                                     !- Hour 77
  54,                                     !- Minute 77
  0.8835,                                 !- Value Until Time 77
  12,                                     !- Hour 78
  4,                                      !- Minute 78
  0.8827,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  14,                                     !- Minute 79
  0.8819,                                 !- Value Until Time 79
  12,                                     !- Hour 80
  15,                                     !- Minute 80
  0.8819,                                 !- Value Until Time 80
  12,                                     !- Hour 81
  24,                                     !- Minute 81
  0.8717,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  34,                                     !- Minute 82
  0.8615,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  44,                                     !- Minute 83
  0.8513,                                 !- Value Until Time 83
  12,                                     !- Hour 84
  54,                                     !- Minute 84
  0.8411,                                 !- Value Until Time 84
  13,                                     !- Hour 85
  4,                                      !- Minute 85
  0.8309,                                 !- Value Until Time 85
  13,                                     !- Hour 86
  14,                                     !- Minute 86
  0.8207,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  15,                                     !- Minute 87
  0.8207,                                 !- Value Until Time 87
  13,                                     !- Hour 88
  24,                                     !- Minute 88
  0.814033333333333,                      !- Value Until Time 88
  13,                                     !- Hour 89
  34,                                     !- Minute 89
  0.807366666666667,                      !- Value Until Time 89
  13,                                     !- Hour 90
  44,                                     !- Minute 90
  0.8007,                                 !- Value Until Time 90
  13,                                     !- Hour 91
  54,                                     !- Minute 91
  0.794033333333333,                      !- Value Until Time 91
  14,                                     !- Hour 92
  4,                                      !- Minute 92
  0.787366666666667,                      !- Value Until Time 92
  14,                                     !- Hour 93
  14,                                     !- Minute 93
  0.7807,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  15,                                     !- Minute 94
  0.7807,                                 !- Value Until Time 94
  14,                                     !- Hour 95
  24,                                     !- Minute 95
  0.773133333333333,                      !- Value Until Time 95
  14,                                     !- Hour 96
  34,                                     !- Minute 96
  0.765566666666667,                      !- Value Until Time 96
  14,                                     !- Hour 97
  44,                                     !- Minute 97
  0.758,                                  !- Value Until Time 97
  14,                                     !- Hour 98
  54,                                     !- Minute 98
  0.750433333333334,                      !- Value Until Time 98
  15,                                     !- Hour 99
  4,                                      !- Minute 99
  0.742866666666667,                      !- Value Until Time 99
  15,                                     !- Hour 100
  14,                                     !- Minute 100
  0.7353,                                 !- Value Until Time 100
  15,                                     !- Hour 101
  15,                                     !- Minute 101
  0.7353,                                 !- Value Until Time 101
  15,                                     !- Hour 102
  24,                                     !- Minute 102
  0.728066666666667,                      !- Value Until Time 102
  15,                                     !- Hour 103
  34,                                     !- Minute 103
  0.720833333333333,                      !- Value Until Time 103
  15,                                     !- Hour 104
  44,                                     !- Minute 104
  0.7136,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  54,                                     !- Minute 105
  0.706366666666667,                      !- Value Until Time 105
  16,                                     !- Hour 106
  4,                                      !- Minute 106
  0.699133333333333,                      !- Value Until Time 106
  16,                                     !- Hour 107
  15,                                     !- Minute 107
  0.6919,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  25,                                     !- Minute 108
  0.684666666666667,                      !- Value Until Time 108
  16,                                     !- Hour 109
  35,                                     !- Minute 109
  0.677433333333333,                      !- Value Until Time 109
  16,                                     !- Hour 110
  45,                                     !- Minute 110
  0.6702,                                 !- Value Until Time 110
  16,                                     !- Hour 111
  55,                                     !- Minute 111
  0.6593,                                 !- Value Until Time 111
  17,                                     !- Hour 112
  5,                                      !- Minute 112
  0.6484,                                 !- Value Until Time 112
  17,                                     !- Hour 113
  15,                                     !- Minute 113
  0.6375,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  25,                                     !- Minute 114
  0.6266,                                 !- Value Until Time 114
  17,                                     !- Hour 115
  35,                                     !- Minute 115
  0.6157,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  45,                                     !- Minute 116
  0.6048,                                 !- Value Until Time 116
  17,                                     !- Hour 117
  55,                                     !- Minute 117
  0.598333333333333,                      !- Value Until Time 117
  18,                                     !- Hour 118
  5,                                      !- Minute 118
  0.591866666666667,                      !- Value Until Time 118
  18,                                     !- Hour 119
  15,                                     !- Minute 119
  0.5854,                                 !- Value Until Time 119
  18,                                     !- Hour 120
  25,                                     !- Minute 120
  0.578933333333333,                      !- Value Until Time 120
  18,                                     !- Hour 121
  35,                                     !- Minute 121
  0.572466666666666,                      !- Value Until Time 121
  18,                                     !- Hour 122
  45,                                     !- Minute 122
  0.566,                                  !- Value Until Time 122
  18,                                     !- Hour 123
  55,                                     !- Minute 123
  0.56735,                                !- Value Until Time 123
  19,                                     !- Hour 124
  5,                                      !- Minute 124
  0.5687,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  15,                                     !- Minute 125
  0.57005,                                !- Value Until Time 125
  19,                                     !- Hour 126
  25,                                     !- Minute 126
  0.5714,                                 !- Value Until Time 126
  19,                                     !- Hour 127
  35,                                     !- Minute 127
  0.57275,                                !- Value Until Time 127
  19,                                     !- Hour 128
  45,                                     !- Minute 128
  0.5741,                                 !- Value Until Time 128
  19,                                     !- Hour 129
  55,                                     !- Minute 129
  0.580533333333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  5,                                      !- Minute 130
  0.586966666666667,                      !- Value Until Time 130
  20,                                     !- Hour 131
  15,                                     !- Minute 131
  0.5934,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  25,                                     !- Minute 132
  0.599833333333334,                      !- Value Until Time 132
  20,                                     !- Hour 133
  35,                                     !- Minute 133
  0.606266666666667,                      !- Value Until Time 133
  20,                                     !- Hour 134
  45,                                     !- Minute 134
  0.6127,                                 !- Value Until Time 134
  20,                                     !- Hour 135
  55,                                     !- Minute 135
  0.6203,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  5,                                      !- Minute 136
  0.6279,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  15,                                     !- Minute 137
  0.6355,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  25,                                     !- Minute 138
  0.6431,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  35,                                     !- Minute 139
  0.6507,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  45,                                     !- Minute 140
  0.6583,                                 !- Value Until Time 140
  21,                                     !- Hour 141
  55,                                     !- Minute 141
  0.660816666666667,                      !- Value Until Time 141
  22,                                     !- Hour 142
  5,                                      !- Minute 142
  0.663333333333333,                      !- Value Until Time 142
  22,                                     !- Hour 143
  15,                                     !- Minute 143
  0.66585,                                !- Value Until Time 143
  22,                                     !- Hour 144
  25,                                     !- Minute 144
  0.668366666666667,                      !- Value Until Time 144
  22,                                     !- Hour 145
  35,                                     !- Minute 145
  0.670883333333333,                      !- Value Until Time 145
  22,                                     !- Hour 146
  45,                                     !- Minute 146
  0.6734,                                 !- Value Until Time 146
  22,                                     !- Hour 147
  55,                                     !- Minute 147
  0.664331666666667,                      !- Value Until Time 147
  23,                                     !- Hour 148
  5,                                      !- Minute 148
  0.655263333333333,                      !- Value Until Time 148
  23,                                     !- Hour 149
  15,                                     !- Minute 149
  0.646195,                               !- Value Until Time 149
  23,                                     !- Hour 150
  25,                                     !- Minute 150
  0.637126666666666,                      !- Value Until Time 150
  23,                                     !- Hour 151
  35,                                     !- Minute 151
  0.628058333333333,                      !- Value Until Time 151
  23,                                     !- Hour 152
  45,                                     !- Minute 152
  0.61899,                                !- Value Until Time 152
  23,                                     !- Hour 153
  55,                                     !- Minute 153
  0.605775,                               !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.59256;                                !- Value Until Time 154

OS:Schedule:Rule,
  {b438f94c-2d41-42e7-a928-c50adc7e7dc5}, !- Handle
  Schedule Rule 7,                        !- Name
  {8e09d78e-80ea-4fdc-8af7-371969ce38e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00512aed-03cf-4500-a71b-3fd0761bd485}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00512aed-03cf-4500-a71b-3fd0761bd485}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.588049207865518,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.588169418770547,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.6056,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.587928996960486,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.570257993920973,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.552586990881459,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.534915987841945,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.517244984802432,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.499573981762918,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.491278427558256,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.482982873353598,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.474687319148936,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.466391764944275,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.458096210739616,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.449800656534954,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.449800656534954,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.589852371440978,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.589972582346007,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.590092793251039,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.590213004156071,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.5903332150611,                        !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.590453425966132,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.433602237082067,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.59057363687116,                       !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.590693847776192,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.590814058681221,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.590934269586253,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.591054480491285,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.591174691396314,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.431835136778115,                      !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.591294902301346,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.43129518946302,                       !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.591415113206377,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.430755242147922,                      !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.591535324111406,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.591655535016438,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.59177574592147,                       !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.591895956826499,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.592016167731531,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.59213637863656,                       !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.592256589541592,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.592376800446623,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.592497011351652,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.592617222256684,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.592737433161716,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.592857644066745,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.592977854971777,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.593098065876806,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.593218276781837,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.593338487686869,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.593458698591898,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.59357890949693,                       !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.593699120401959,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.314617483282675,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.593819331306991,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.296062930091185,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.593939542212023,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.277508376899696,                      !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.594059753117054,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.25664677608916,                       !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.594179964022084,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.235785175278621,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.594300174927115,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.214923574468085,                      !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.594420385832144,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.194061973657549,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.594540596737176,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.17320037284701,                       !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.594660807642208,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.152338772036474,                      !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.152338772036474,                      !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.147135643363728,                      !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.141932514690984,                      !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.136729386018237,                      !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.13152625734549,                       !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.126323128672747,                      !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.12112,                                !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.12112,                                !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.595622494882451,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.595742705787483,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.595862916692512,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.595983127597543,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.596103338502575,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.596223549407604,                      !- Value Until Time 84
  11,                                     !- Hour 85
  30,                                     !- Minute 85
  0.14644843768997,                       !- Value Until Time 85
  11,                                     !- Hour 86
  39,                                     !- Minute 86
  0.596343760312636,                      !- Value Until Time 86
  11,                                     !- Hour 87
  49,                                     !- Minute 87
  0.596463971217668,                      !- Value Until Time 87
  11,                                     !- Hour 88
  59,                                     !- Minute 88
  0.596584182122697,                      !- Value Until Time 88
  12,                                     !- Hour 89
  9,                                      !- Minute 89
  0.596704393027729,                      !- Value Until Time 89
  12,                                     !- Hour 90
  19,                                     !- Minute 90
  0.596824603932758,                      !- Value Until Time 90
  12,                                     !- Hour 91
  29,                                     !- Minute 91
  0.596944814837789,                      !- Value Until Time 91
  12,                                     !- Hour 92
  30,                                     !- Minute 92
  0.1853246443769,                        !- Value Until Time 92
  12,                                     !- Hour 93
  39,                                     !- Minute 93
  0.597065025742818,                      !- Value Until Time 93
  12,                                     !- Hour 94
  49,                                     !- Minute 94
  0.59718523664785,                       !- Value Until Time 94
  12,                                     !- Hour 95
  59,                                     !- Minute 95
  0.597305447552882,                      !- Value Until Time 95
  13,                                     !- Hour 96
  9,                                      !- Minute 96
  0.597425658457911,                      !- Value Until Time 96
  13,                                     !- Hour 97
  19,                                     !- Minute 97
  0.597545869362943,                      !- Value Until Time 97
  13,                                     !- Hour 98
  29,                                     !- Minute 98
  0.597666080267972,                      !- Value Until Time 98
  13,                                     !- Hour 99
  30,                                     !- Minute 99
  0.216543416413374,                      !- Value Until Time 99
  13,                                     !- Hour 100
  39,                                     !- Minute 100
  0.597786291173003,                      !- Value Until Time 100
  13,                                     !- Hour 101
  49,                                     !- Minute 101
  0.597906502078032,                      !- Value Until Time 101
  13,                                     !- Hour 102
  59,                                     !- Minute 102
  0.598026712983064,                      !- Value Until Time 102
  14,                                     !- Hour 103
  9,                                      !- Minute 103
  0.598146923888096,                      !- Value Until Time 103
  14,                                     !- Hour 104
  19,                                     !- Minute 104
  0.598267134793125,                      !- Value Until Time 104
  14,                                     !- Hour 105
  29,                                     !- Minute 105
  0.598387345698157,                      !- Value Until Time 105
  14,                                     !- Hour 106
  30,                                     !- Minute 106
  0.278097410334347,                      !- Value Until Time 106
  14,                                     !- Hour 107
  39,                                     !- Minute 107
  0.598507556603186,                      !- Value Until Time 107
  14,                                     !- Hour 108
  49,                                     !- Minute 108
  0.598627767508218,                      !- Value Until Time 108
  14,                                     !- Hour 109
  59,                                     !- Minute 109
  0.598747978413249,                      !- Value Until Time 109
  15,                                     !- Hour 110
  9,                                      !- Minute 110
  0.598868189318278,                      !- Value Until Time 110
  15,                                     !- Hour 111
  19,                                     !- Minute 111
  0.59898840022331,                       !- Value Until Time 111
  15,                                     !- Hour 112
  29,                                     !- Minute 112
  0.599108611128342,                      !- Value Until Time 112
  15,                                     !- Hour 113
  30,                                     !- Minute 113
  0.279275477203647,                      !- Value Until Time 113
  15,                                     !- Hour 114
  39,                                     !- Minute 114
  0.599228822033371,                      !- Value Until Time 114
  15,                                     !- Hour 115
  49,                                     !- Minute 115
  0.599349032938403,                      !- Value Until Time 115
  15,                                     !- Hour 116
  59,                                     !- Minute 116
  0.599469243843432,                      !- Value Until Time 116
  16,                                     !- Hour 117
  9,                                      !- Minute 117
  0.599589454748463,                      !- Value Until Time 117
  16,                                     !- Hour 118
  19,                                     !- Minute 118
  0.599709665653492,                      !- Value Until Time 118
  16,                                     !- Hour 119
  29,                                     !- Minute 119
  0.599829876558524,                      !- Value Until Time 119
  16,                                     !- Hour 120
  30,                                     !- Minute 120
  0.270439975683891,                      !- Value Until Time 120
  16,                                     !- Hour 121
  39,                                     !- Minute 121
  0.599950087463556,                      !- Value Until Time 121
  16,                                     !- Hour 122
  40,                                     !- Minute 122
  0.275888534954407,                      !- Value Until Time 122
  16,                                     !- Hour 123
  49,                                     !- Minute 123
  0.600070298368585,                      !- Value Until Time 123
  16,                                     !- Hour 124
  50,                                     !- Minute 124
  0.281337094224924,                      !- Value Until Time 124
  16,                                     !- Hour 125
  59,                                     !- Minute 125
  0.600190509273617,                      !- Value Until Time 125
  17,                                     !- Hour 126
  0,                                      !- Minute 126
  0.286785653495441,                      !- Value Until Time 126
  17,                                     !- Hour 127
  9,                                      !- Minute 127
  0.600310720178649,                      !- Value Until Time 127
  17,                                     !- Hour 128
  10,                                     !- Minute 128
  0.292234212765957,                      !- Value Until Time 128
  17,                                     !- Hour 129
  19,                                     !- Minute 129
  0.600430931083678,                      !- Value Until Time 129
  17,                                     !- Hour 130
  20,                                     !- Minute 130
  0.297682772036474,                      !- Value Until Time 130
  17,                                     !- Hour 131
  29,                                     !- Minute 131
  0.60055114198871,                       !- Value Until Time 131
  17,                                     !- Hour 132
  30,                                     !- Minute 132
  0.303131331306991,                      !- Value Until Time 132
  17,                                     !- Hour 133
  39,                                     !- Minute 133
  0.600671352893738,                      !- Value Until Time 133
  17,                                     !- Hour 134
  40,                                     !- Minute 134
  0.314862913880445,                      !- Value Until Time 134
  17,                                     !- Hour 135
  49,                                     !- Minute 135
  0.60079156379877,                       !- Value Until Time 135
  17,                                     !- Hour 136
  50,                                     !- Minute 136
  0.326594496453902,                      !- Value Until Time 136
  17,                                     !- Hour 137
  59,                                     !- Minute 137
  0.600911774703799,                      !- Value Until Time 137
  18,                                     !- Hour 138
  0,                                      !- Minute 138
  0.338326079027356,                      !- Value Until Time 138
  18,                                     !- Hour 139
  9,                                      !- Minute 139
  0.601031985608831,                      !- Value Until Time 139
  18,                                     !- Hour 140
  10,                                     !- Minute 140
  0.35005766160081,                       !- Value Until Time 140
  18,                                     !- Hour 141
  19,                                     !- Minute 141
  0.601152196513863,                      !- Value Until Time 141
  18,                                     !- Hour 142
  20,                                     !- Minute 142
  0.361789244174267,                      !- Value Until Time 142
  18,                                     !- Hour 143
  29,                                     !- Minute 143
  0.601272407418892,                      !- Value Until Time 143
  18,                                     !- Hour 144
  30,                                     !- Minute 144
  0.37352082674772,                       !- Value Until Time 144
  18,                                     !- Hour 145
  39,                                     !- Minute 145
  0.601392618323924,                      !- Value Until Time 145
  18,                                     !- Hour 146
  40,                                     !- Minute 146
  0.389670160081053,                      !- Value Until Time 146
  18,                                     !- Hour 147
  49,                                     !- Minute 147
  0.601512829228955,                      !- Value Until Time 147
  18,                                     !- Hour 148
  50,                                     !- Minute 148
  0.405819493414388,                      !- Value Until Time 148
  18,                                     !- Hour 149
  59,                                     !- Minute 149
  0.601633040133984,                      !- Value Until Time 149
  19,                                     !- Hour 150
  0,                                      !- Minute 150
  0.42196882674772,                       !- Value Until Time 150
  19,                                     !- Hour 151
  9,                                      !- Minute 151
  0.601753251039016,                      !- Value Until Time 151
  19,                                     !- Hour 152
  10,                                     !- Minute 152
  0.438118160081056,                      !- Value Until Time 152
  19,                                     !- Hour 153
  19,                                     !- Minute 153
  0.601873461944045,                      !- Value Until Time 153
  19,                                     !- Hour 154
  20,                                     !- Minute 154
  0.454267493414388,                      !- Value Until Time 154
  19,                                     !- Hour 155
  30,                                     !- Minute 155
  0.47041682674772,                       !- Value Until Time 155
  19,                                     !- Hour 156
  40,                                     !- Minute 156
  0.487498796352584,                      !- Value Until Time 156
  19,                                     !- Hour 157
  50,                                     !- Minute 157
  0.504580765957447,                      !- Value Until Time 157
  20,                                     !- Hour 158
  0,                                      !- Minute 158
  0.52166273556231,                       !- Value Until Time 158
  20,                                     !- Hour 159
  10,                                     !- Minute 159
  0.538744705167173,                      !- Value Until Time 159
  20,                                     !- Hour 160
  20,                                     !- Minute 160
  0.555826674772036,                      !- Value Until Time 160
  20,                                     !- Hour 161
  30,                                     !- Minute 161
  0.602714938279262,                      !- Value Until Time 161
  20,                                     !- Hour 162
  40,                                     !- Minute 162
  0.602835149184291,                      !- Value Until Time 162
  20,                                     !- Hour 163
  50,                                     !- Minute 163
  0.602955360089323,                      !- Value Until Time 163
  21,                                     !- Hour 164
  0,                                      !- Minute 164
  0.603075570994352,                      !- Value Until Time 164
  21,                                     !- Hour 165
  10,                                     !- Minute 165
  0.603195781899384,                      !- Value Until Time 165
  21,                                     !- Hour 166
  20,                                     !- Minute 166
  0.603315992804415,                      !- Value Until Time 166
  21,                                     !- Hour 167
  30,                                     !- Minute 167
  0.603436203709445,                      !- Value Until Time 167
  21,                                     !- Hour 168
  40,                                     !- Minute 168
  0.603556414614476,                      !- Value Until Time 168
  21,                                     !- Hour 169
  50,                                     !- Minute 169
  0.603676625519508,                      !- Value Until Time 169
  22,                                     !- Hour 170
  0,                                      !- Minute 170
  0.603796836424537,                      !- Value Until Time 170
  22,                                     !- Hour 171
  10,                                     !- Minute 171
  0.603917047329569,                      !- Value Until Time 171
  22,                                     !- Hour 172
  20,                                     !- Minute 172
  0.604037258234601,                      !- Value Until Time 172
  22,                                     !- Hour 173
  30,                                     !- Minute 173
  0.604157469139629,                      !- Value Until Time 173
  22,                                     !- Hour 174
  40,                                     !- Minute 174
  0.604277680044662,                      !- Value Until Time 174
  22,                                     !- Hour 175
  50,                                     !- Minute 175
  0.604397890949693,                      !- Value Until Time 175
  23,                                     !- Hour 176
  0,                                      !- Minute 176
  0.604518101854722,                      !- Value Until Time 176
  23,                                     !- Hour 177
  10,                                     !- Minute 177
  0.604638312759754,                      !- Value Until Time 177
  23,                                     !- Hour 178
  20,                                     !- Minute 178
  0.604758523664783,                      !- Value Until Time 178
  23,                                     !- Hour 179
  30,                                     !- Minute 179
  0.604878734569815,                      !- Value Until Time 179
  23,                                     !- Hour 180
  40,                                     !- Minute 180
  0.604998945474846,                      !- Value Until Time 180
  23,                                     !- Hour 181
  50,                                     !- Minute 181
  0.605119156379876,                      !- Value Until Time 181
  24,                                     !- Hour 182
  0,                                      !- Minute 182
  0.605239367284907;                      !- Value Until Time 182

OS:Schedule:Day,
  {d9415364-0b09-4d29-a2c4-01fc0835efa0}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e7ee48d-93c3-40bc-b910-fd5288604d33}, !- Handle
  Schedule Rule 8,                        !- Name
  {8e09d78e-80ea-4fdc-8af7-371969ce38e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3217174d-dbab-4513-8aa1-9a9115ec5942}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3217174d-dbab-4513-8aa1-9a9115ec5942}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5757;                                 !- Value Until Time 1

OS:Schedule:Day,
  {3d9d8692-210c-4d11-ae6a-e21a8c2e7e64}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f191ea3-572b-4ec5-8b2a-f30da234fa68}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  {0bf9a3fe-f125-4624-969b-2b74f3e255e6}, !- Default Day Schedule Name
  {bf0466df-11c9-4841-856f-2d6c708d5128}, !- Summer Design Day Schedule Name
  {6859a707-d1d1-4c54-9900-4f4697a99807}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0bf9a3fe-f125-4624-969b-2b74f3e255e6}, !- Handle
  Small Office Infil Quarter On Default,  !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bf0466df-11c9-4841-856f-2d6c708d5128}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6670e3c7-bd55-4538-ad78-b1e296bafc26}, !- Handle
  Schedule Rule 10,                       !- Name
  {0f191ea3-572b-4ec5-8b2a-f30da234fa68}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {479bed49-b871-4524-8ddf-2f5ba3cae19a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {479bed49-b871-4524-8ddf-2f5ba3cae19a}, !- Handle
  Small Office Infil Quarter On Sun Day,  !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6859a707-d1d1-4c54-9900-4f4697a99807}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6bbe2c95-5da4-41cc-ab9e-3d4e83310f95}, !- Handle
  Schedule Rule 11,                       !- Name
  {0f191ea3-572b-4ec5-8b2a-f30da234fa68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb283a60-3ba8-4555-b15f-1f0e76fb4ab4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb283a60-3ba8-4555-b15f-1f0e76fb4ab4}, !- Handle
  Small Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:DefaultConstructionSet,
  {971d61fd-b03b-4b8d-a8d6-3cbe5831c9d5}, !- Handle
  Res ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-5B, !- Name
  {0b974c68-36ab-4197-8ec4-474e894c5a10}, !- Default Exterior Surface Constructions Name
  {6b8755fc-fbc0-4816-a053-6fde92d38ecb}, !- Default Interior Surface Constructions Name
  {de7b33d0-b464-402d-b577-3526e3baddba}, !- Default Ground Contact Surface Constructions Name
  {af8d11d7-aeb4-476e-8ba1-153679da7b93}, !- Default Exterior SubSurface Constructions Name
  {7c56ff0a-3784-409c-b02b-92c162c6302e}, !- Default Interior SubSurface Constructions Name
  {8fb5f7c4-c2b4-4b3e-96b8-4b7cb2d0b015}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {0b974c68-36ab-4197-8ec4-474e894c5a10}, !- Handle
  Default Surface Constructions 1,        !- Name
  {58eca7ca-8222-4dfc-8000-d2aabeeab4f5}, !- Floor Construction Name
  {6cfcf8ed-6387-4f85-99ea-a46d3427d1b3}, !- Wall Construction Name
  {4917908d-7f29-4342-a761-943a3d3cacd0}; !- Roof Ceiling Construction Name

OS:Construction,
  {58eca7ca-8222-4dfc-8000-d2aabeeab4f5}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {99c21f97-47ba-454d-af25-19452ad2f260}, !- Layer 1
  {9a66c111-7166-4d43-beee-c4398a234990}; !- Layer 2

OS:StandardsInformation:Construction,
  {434290e8-6cfc-4400-b1df-7dbe46eea18d}, !- Handle
  {58eca7ca-8222-4dfc-8000-d2aabeeab4f5}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f80b4703-4265-4552-9179-471312448dbc}, !- Handle
  Typical Insulation R-3.82,              !- Name
  Smooth,                                 !- Roughness
  0.673215966942562,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {99c21f97-47ba-454d-af25-19452ad2f260}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9a66c111-7166-4d43-beee-c4398a234990}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {6cfcf8ed-6387-4f85-99ea-a46d3427d1b3}, !- Handle
  Typical Insulated Exterior Mass Wall R-6.21, !- Name
  ,                                       !- Surface Rendering Name
  {946c2887-d1d7-4446-8bd6-680adfdafd73}, !- Layer 1
  {bdd2acbf-5fdb-4cc2-9461-84762d6941fc}, !- Layer 2
  {f80b4703-4265-4552-9179-471312448dbc}, !- Layer 3
  {fea778a5-12f1-469b-abf9-4aa864fdcdd5}; !- Layer 4

OS:StandardsInformation:Construction,
  {8a66f568-c145-42ce-bbd8-dae3cd12b87c}, !- Handle
  {6cfcf8ed-6387-4f85-99ea-a46d3427d1b3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {946c2887-d1d7-4446-8bd6-680adfdafd73}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {bdd2acbf-5fdb-4cc2-9461-84762d6941fc}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fea778a5-12f1-469b-abf9-4aa864fdcdd5}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {4917908d-7f29-4342-a761-943a3d3cacd0}, !- Handle
  Typical IEAD Roof R-13.16,              !- Name
  ,                                       !- Surface Rendering Name
  {e473dd4c-309d-4dae-a52e-35c3b50a1bbf}, !- Layer 1
  {004ce11d-8add-49b7-b116-88ee627d0e4e}, !- Layer 2
  {44691d2a-ad20-4af2-94ea-9f19674db52b}; !- Layer 3

OS:StandardsInformation:Construction,
  {7f1ec35b-190d-45df-b7de-d3f70c008f1e}, !- Handle
  {4917908d-7f29-4342-a761-943a3d3cacd0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {e473dd4c-309d-4dae-a52e-35c3b50a1bbf}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {004ce11d-8add-49b7-b116-88ee627d0e4e}, !- Handle
  Typical Insulation R-12.04,             !- Name
  Smooth,                                 !- Roughness
  2.12048064786099,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {44691d2a-ad20-4af2-94ea-9f19674db52b}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {6b8755fc-fbc0-4816-a053-6fde92d38ecb}, !- Handle
  Default Surface Constructions 2,        !- Name
  {69d067dd-79e3-4608-87d3-3808e34fe5a1}, !- Floor Construction Name
  {c4d062d6-fff3-48b7-85ce-63ced7f135e3}, !- Wall Construction Name
  {1bf277a3-54a6-4daa-a167-46027354b2ac}; !- Roof Ceiling Construction Name

OS:Construction,
  {69d067dd-79e3-4608-87d3-3808e34fe5a1}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {31d940a5-8c2f-48a8-a71b-160d5aa814e5}, !- Layer 1
  {d44d20d8-e58c-4526-8d0a-b67e10f921b0}; !- Layer 2

OS:StandardsInformation:Construction,
  {9d7536f1-5d8c-4318-a32f-12cb737ce1a6}, !- Handle
  {69d067dd-79e3-4608-87d3-3808e34fe5a1}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {31d940a5-8c2f-48a8-a71b-160d5aa814e5}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d44d20d8-e58c-4526-8d0a-b67e10f921b0}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {c4d062d6-fff3-48b7-85ce-63ced7f135e3}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {c2614e13-c235-474c-a633-2c3c69ca1d67}, !- Layer 1
  {c2614e13-c235-474c-a633-2c3c69ca1d67}; !- Layer 2

OS:StandardsInformation:Construction,
  {b6c0420f-4dde-4ec7-94c4-f7b9d67e2b27}, !- Handle
  {c4d062d6-fff3-48b7-85ce-63ced7f135e3}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {c2614e13-c235-474c-a633-2c3c69ca1d67}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {1bf277a3-54a6-4daa-a167-46027354b2ac}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {d44d20d8-e58c-4526-8d0a-b67e10f921b0}, !- Layer 1
  {31d940a5-8c2f-48a8-a71b-160d5aa814e5}; !- Layer 2

OS:StandardsInformation:Construction,
  {25adbf87-901d-410a-bc12-ca79a3f57cb1}, !- Handle
  {1bf277a3-54a6-4daa-a167-46027354b2ac}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {de7b33d0-b464-402d-b577-3526e3baddba}, !- Handle
  Default Surface Constructions 3,        !- Name
  {83678550-aa75-4e6e-954e-afb2578d56e2}, !- Floor Construction Name
  {43c7a04c-075b-4d41-9d52-92b4bfc0a54c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {83678550-aa75-4e6e-954e-afb2578d56e2}, !- Handle
  ext-slab-mass,                          !- Name
  ,                                       !- Surface Rendering Name
  {37ac207b-f750-4ebe-b49f-b5f0821e5b5a}, !- Layer 1
  {d44d20d8-e58c-4526-8d0a-b67e10f921b0}; !- Layer 2

OS:StandardsInformation:Construction,
  {51ac0128-9eff-4b19-8dd0-43468f860f9d}, !- Handle
  {83678550-aa75-4e6e-954e-afb2578d56e2}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {37ac207b-f750-4ebe-b49f-b5f0821e5b5a}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {43c7a04c-075b-4d41-9d52-92b4bfc0a54c}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {f85ead11-9a76-4ab8-b2e3-bfc56fe0d104}; !- Layer 1

OS:StandardsInformation:Construction,
  {4914eb03-7775-4d82-b0b5-01a90e6218f4}, !- Handle
  {43c7a04c-075b-4d41-9d52-92b4bfc0a54c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {997e371e-64e1-4a80-8e77-4d5b16985ca3}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f85ead11-9a76-4ab8-b2e3-bfc56fe0d104}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {af8d11d7-aeb4-476e-8ba1-153679da7b93}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {2fbeff80-f878-47fc-83f5-32d5f76291b1}, !- Fixed Window Construction Name
  {9ed98586-aaaa-42df-bcd1-78f02c374e20}, !- Operable Window Construction Name
  {f32b116a-ae0b-4ee0-881c-01113a20cb02}, !- Door Construction Name
  {dc80c77a-5edf-4416-98b0-33fd6ad8e149}, !- Glass Door Construction Name
  {3a93dc17-bfaf-4c82-928a-8171efa388d8}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {b360c75b-66e8-413a-ac65-3c7e29a32952}, !- Tubular Daylight Dome Construction Name
  {b360c75b-66e8-413a-ac65-3c7e29a32952}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2fbeff80-f878-47fc-83f5-32d5f76291b1}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41, !- Name
  ,                                       !- Surface Rendering Name
  {d1cbc055-17b5-464a-8f6d-58abe1e7e681}; !- Layer 1

OS:StandardsInformation:Construction,
  {7748d977-f575-4cd1-a56d-d2b5aff7253e}, !- Handle
  {2fbeff80-f878-47fc-83f5-32d5f76291b1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {d1cbc055-17b5-464a-8f6d-58abe1e7e681}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {9ed98586-aaaa-42df-bcd1-78f02c374e20}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing Window U-0.62 SHGC 0.41 1, !- Name
  ,                                       !- Surface Rendering Name
  {b426c586-1515-4283-aa60-c500f7564dfa}; !- Layer 1

OS:StandardsInformation:Construction,
  {697aa599-1084-4d7e-821c-9b1ff56fce98}, !- Handle
  {9ed98586-aaaa-42df-bcd1-78f02c374e20}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:SimpleGlazingSystem,
  {b426c586-1515-4283-aa60-c500f7564dfa}, !- Handle
  U 0.62 SHGC 0.41 Simple Glazing U-0.62 SHGC 0.41 1, !- Name
  3.52052327149036,                       !- U-Factor {W/m2-K}
  0.41,                                   !- Solar Heat Gain Coefficient
  0.32;                                   !- Visible Transmittance

OS:Construction,
  {f32b116a-ae0b-4ee0-881c-01113a20cb02}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {85c9c411-ac2b-4068-9d0b-ac9884be51a0}, !- Layer 1
  {997e371e-64e1-4a80-8e77-4d5b16985ca3}; !- Layer 2

OS:StandardsInformation:Construction,
  {c4f56bbb-523c-4b12-881a-a6910ba881e7}, !- Handle
  {f32b116a-ae0b-4ee0-881c-01113a20cb02}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {85c9c411-ac2b-4068-9d0b-ac9884be51a0}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dc80c77a-5edf-4416-98b0-33fd6ad8e149}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {d6433e9b-e1ab-41e6-8c80-52cbb361e544}; !- Layer 1

OS:StandardsInformation:Construction,
  {2f74dc42-0701-46f4-b0dc-ce5f0b479775}, !- Handle
  {dc80c77a-5edf-4416-98b0-33fd6ad8e149}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {d6433e9b-e1ab-41e6-8c80-52cbb361e544}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {3a93dc17-bfaf-4c82-928a-8171efa388d8}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {997e371e-64e1-4a80-8e77-4d5b16985ca3}; !- Layer 1

OS:StandardsInformation:Construction,
  {37168387-e417-4050-bdc5-30ef623e4730}, !- Handle
  {3a93dc17-bfaf-4c82-928a-8171efa388d8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {b360c75b-66e8-413a-ac65-3c7e29a32952}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {c07d15ea-fb61-49dd-9dcc-f125f44c3adf}; !- Layer 1

OS:StandardsInformation:Construction,
  {d392a8f4-ffe7-4fc7-970d-f2e05edf1311}, !- Handle
  {b360c75b-66e8-413a-ac65-3c7e29a32952}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {c07d15ea-fb61-49dd-9dcc-f125f44c3adf}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {7c56ff0a-3784-409c-b02b-92c162c6302e}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {b360c75b-66e8-413a-ac65-3c7e29a32952}, !- Fixed Window Construction Name
  {b360c75b-66e8-413a-ac65-3c7e29a32952}, !- Operable Window Construction Name
  {2326c056-b31d-4449-ba37-4c54d9f135ce}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2326c056-b31d-4449-ba37-4c54d9f135ce}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f427bad8-9a28-4600-98af-5941889db06b}; !- Layer 1

OS:StandardsInformation:Construction,
  {44a925d3-edf6-48fc-b1f8-aff46cdd3034}, !- Handle
  {2326c056-b31d-4449-ba37-4c54d9f135ce}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f427bad8-9a28-4600-98af-5941889db06b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {8fb5f7c4-c2b4-4b3e-96b8-4b7cb2d0b015}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {f427bad8-9a28-4600-98af-5941889db06b}; !- Layer 1

OS:StandardsInformation:Construction,
  {d92b6656-ba85-4e4a-9473-be56350ab217}, !- Handle
  {8fb5f7c4-c2b4-4b3e-96b8-4b7cb2d0b015}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Constant,
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Handle
  Always On Discrete,                     !- Name
  {e851bade-2082-4088-b463-5d566ec39ed1}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e851bade-2082-4088-b463-5d566ec39ed1}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {f614c09e-5639-4e86-b3ac-5330ea7bf29d}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground Infiltration, !- Name
  {ad7dc644-b4be-41ea-970c-35aa8ef4b9eb}, !- Space or SpaceType Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa7e9317-2cad-418c-a35a-dbfa93a3e37c}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top Infiltration, !- Name
  {b9850acf-3c01-4db3-8fcf-e51d8b8fb94f}, !- Space or SpaceType Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3df52848-160d-4916-91df-de7bd7df0a7d}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground Infiltration, !- Name
  {864d68ae-03b8-4712-9003-4c19f9771f14}, !- Space or SpaceType Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {20140d49-e322-4eb4-90e1-91a1ef641582}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top Infiltration, !- Name
  {b78ddd60-cc74-48b7-ab50-f6fea097b6da}, !- Space or SpaceType Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f050ae5c-79bb-4a96-8952-9f040a558bd2}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground Infiltration, !- Name
  {cbd9369e-59bc-460b-8b90-9efe161d607b}, !- Space or SpaceType Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f00a905b-a53f-436e-84d9-8c9e578681ee}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top Infiltration, !- Name
  {44fc7c9e-dd28-468e-928a-b408416da156}, !- Space or SpaceType Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c28d1972-4c63-420c-81b0-1a00e03d380e}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground Infiltration, !- Name
  {994f7eda-d937-4c52-9e2f-1d58f868b033}, !- Space or SpaceType Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2aafaabc-609a-44a2-8add-450115374982}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top Infiltration, !- Name
  {877f5da3-e7a0-473b-bc57-b8d9b04f695e}, !- Space or SpaceType Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f699457-138c-4a61-a4e5-9f14c2938b3f}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground Infiltration, !- Name
  {223b91ce-b6ad-49c9-9e41-176d588f41cc}, !- Space or SpaceType Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67ce57d2-aaa0-41dc-ad71-b0aaee4c7b22}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top Infiltration, !- Name
  {10bc357d-3873-48e3-9860-8b28b923bb74}, !- Space or SpaceType Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55c21ac0-a8d0-427d-89b4-958579f97a9a}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground Infiltration, !- Name
  {84be7384-235c-4681-8a4f-edff2f4efefb}, !- Space or SpaceType Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {03b0859a-d50d-4ec5-9ff6-03b7674dc654}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top Infiltration, !- Name
  {37342b64-6c0d-44e8-b65d-305773ea8209}, !- Space or SpaceType Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004100928405,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8bfb8e68-60e0-49e2-806c-b1868e5dc85e}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground Infiltration, !- Name
  {f4293386-101b-4483-b8ff-46299d244a7b}, !- Space or SpaceType Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b32f5629-b27c-4d7f-92a2-0b2def474e62}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top Infiltration, !- Name
  {4f1e576a-b1ec-4b53-8baa-b2dabdb835de}, !- Space or SpaceType Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {299f99d1-eb5c-4392-bdd4-fb1901e40d59}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground Infiltration, !- Name
  {94763e33-710c-427b-a6e4-edb40a3420ff}, !- Space or SpaceType Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {748e6ac0-b243-4191-94d7-69a60015ab9c}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top Infiltration, !- Name
  {3ecdd7d5-58f3-4484-82df-3ba8a77177b1}, !- Space or SpaceType Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {0e4fb1b8-1be8-47ce-bd8c-5b5b02614edb}, !- Handle
  7.1,                                    !- January Ground Temperature {C}
  3,                                      !- February Ground Temperature {C}
  -1,                                     !- March Ground Temperature {C}
  0.8,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  4.8,                                    !- June Ground Temperature {C}
  6.1,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  22.2,                                   !- September Ground Temperature {C}
  22.7,                                   !- October Ground Temperature {C}
  21.7,                                   !- November Ground Temperature {C}
  18.5;                                   !- December Ground Temperature {C}

OS:YearDescription,
  {d1a73832-e415-4c58-863a-54df2615ad13}, !- Handle
  2016,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {332b6118-e426-4dab-bf8e-550387f7fe21}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {f0c6edc6-fa22-4994-ba9d-36a578b0c7eb}, !- Default Day Schedule Name
  {f7e10302-e788-4ff6-aed2-3fd38c9ad175}, !- Summer Design Day Schedule Name
  {13eea15a-4f71-4bbc-8300-dca8d9a4393f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0c6edc6-fa22-4994-ba9d-36a578b0c7eb}, !- Handle
  18 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00248749999999999,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0186562499999999,                     !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.01119375,                             !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0161687499999999,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00497499999999998,                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00124374999999999,                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:AdditionalProperties,
  {068f1bac-6919-44fd-8be5-c0565e041a56}, !- Handle
  {332b6118-e426-4dab-bf8e-550387f7fe21}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.499999999999844,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:25:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:25:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {13eea15a-4f71-4bbc-8300-dca8d9a4393f}, !- Handle
  18 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7e10302-e788-4ff6-aed2-3fd38c9ad175}, !- Handle
  18 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23250f5c-9056-40c9-a37f-69eaef669abd}, !- Handle
  18 space(s) Occ Sch Saturday Rule,      !- Name
  {332b6118-e426-4dab-bf8e-550387f7fe21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {12b16511-31ff-47d5-bed2-37956b94f17d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12b16511-31ff-47d5-bed2-37956b94f17d}, !- Handle
  18 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00248749999999999,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00497499999999998,                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00497499999999998,                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00248749999999999,                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {aaf17060-3c7b-4826-9957-4babd21e8534}, !- Handle
  18 space(s) Occ Sch Sunday Rule,        !- Name
  {332b6118-e426-4dab-bf8e-550387f7fe21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {742dd92d-00aa-40d3-bce6-e06bea443955}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {742dd92d-00aa-40d3-bce6-e06bea443955}, !- Handle
  18 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {99fcbbe4-ee5b-41fc-b9e6-b9ca6a329f17}, !- Handle
  Elevator Schedule 1,                    !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  {1bd874c1-c7a7-4798-a99c-d36b60b2341d}, !- Default Day Schedule Name
  {0da920c1-451e-4877-90f9-2bf936fad1c8}, !- Summer Design Day Schedule Name
  {b8c4317a-70a7-484b-93b7-1c94838b3a5e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1849a946-cb7b-4dd5-99a7-f07aeb9cea27}, !- Handle
  {99fcbbe4-ee5b-41fc-b9e6-b9ca6a329f17}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.499999999999844,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:25:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:25:37 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.018656249999999899;                   !- Feature Value 7

OS:Schedule:Day,
  {1bd874c1-c7a7-4798-a99c-d36b60b2341d}, !- Handle
  18 space(s) Occ Sch Default 1,          !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  24,                                     !- Minute 2
  0.000207291666666666,                   !- Value Until Time 2
  3,                                      !- Hour 3
  34,                                     !- Minute 3
  0.000414583333333331,                   !- Value Until Time 3
  3,                                      !- Hour 4
  44,                                     !- Minute 4
  0.000621874999999997,                   !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.000829166666666663,                   !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.00103645833333333,                    !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.00124375,                             !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.00145104166666666,                    !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.00165833333333333,                    !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.00186562499999999,                    !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.00207291666666666,                    !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.00228020833333333,                    !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00248749999999999,                    !- Value Until Time 13
  5,                                      !- Hour 14
  45,                                     !- Minute 14
  0.00248749999999999,                    !- Value Until Time 14
  5,                                      !- Hour 15
  55,                                     !- Minute 15
  0.00518229166666665,                    !- Value Until Time 15
  6,                                      !- Hour 16
  5,                                      !- Minute 16
  0.0078770833333333,                     !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.010571875,                            !- Value Until Time 17
  6,                                      !- Hour 18
  25,                                     !- Minute 18
  0.0132666666666666,                     !- Value Until Time 18
  6,                                      !- Hour 19
  35,                                     !- Minute 19
  0.0159614583333333,                     !- Value Until Time 19
  6,                                      !- Hour 20
  45,                                     !- Minute 20
  0.0186562499999999,                     !- Value Until Time 20
  6,                                      !- Hour 21
  55,                                     !- Minute 21
  0.0155468749999999,                     !- Value Until Time 21
  7,                                      !- Hour 22
  5,                                      !- Minute 22
  0.0124374999999999,                     !- Value Until Time 22
  7,                                      !- Hour 23
  15,                                     !- Minute 23
  0.00932812499999993,                    !- Value Until Time 23
  7,                                      !- Hour 24
  25,                                     !- Minute 24
  0.00621874999999994,                    !- Value Until Time 24
  7,                                      !- Hour 25
  35,                                     !- Minute 25
  0.00310937499999996,                    !- Value Until Time 25
  7,                                      !- Hour 26
  45,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  9,                                      !- Hour 27
  15,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  9,                                      !- Hour 28
  24,                                     !- Minute 28
  0.000746249999999997,                   !- Value Until Time 28
  9,                                      !- Hour 29
  34,                                     !- Minute 29
  0.00149249999999999,                    !- Value Until Time 29
  9,                                      !- Hour 30
  44,                                     !- Minute 30
  0.00223874999999999,                    !- Value Until Time 30
  9,                                      !- Hour 31
  54,                                     !- Minute 31
  0.00298499999999999,                    !- Value Until Time 31
  10,                                     !- Hour 32
  4,                                      !- Minute 32
  0.00373124999999999,                    !- Value Until Time 32
  10,                                     !- Hour 33
  14,                                     !- Minute 33
  0.00447749999999998,                    !- Value Until Time 33
  10,                                     !- Hour 34
  24,                                     !- Minute 34
  0.00522374999999998,                    !- Value Until Time 34
  10,                                     !- Hour 35
  34,                                     !- Minute 35
  0.00596999999999998,                    !- Value Until Time 35
  10,                                     !- Hour 36
  44,                                     !- Minute 36
  0.00671624999999998,                    !- Value Until Time 36
  10,                                     !- Hour 37
  54,                                     !- Minute 37
  0.00746249999999997,                    !- Value Until Time 37
  11,                                     !- Hour 38
  4,                                      !- Minute 38
  0.00820874999999997,                    !- Value Until Time 38
  11,                                     !- Hour 39
  14,                                     !- Minute 39
  0.00895499999999997,                    !- Value Until Time 39
  11,                                     !- Hour 40
  24,                                     !- Minute 40
  0.00970124999999997,                    !- Value Until Time 40
  11,                                     !- Hour 41
  34,                                     !- Minute 41
  0.0104475,                              !- Value Until Time 41
  11,                                     !- Hour 42
  44,                                     !- Minute 42
  0.01119375,                             !- Value Until Time 42
  11,                                     !- Hour 43
  45,                                     !- Minute 43
  0.01119375,                             !- Value Until Time 43
  11,                                     !- Hour 44
  54,                                     !- Minute 44
  0.0102609375,                           !- Value Until Time 44
  12,                                     !- Hour 45
  4,                                      !- Minute 45
  0.00932812500000001,                    !- Value Until Time 45
  12,                                     !- Hour 46
  14,                                     !- Minute 46
  0.00839531250000001,                    !- Value Until Time 46
  12,                                     !- Hour 47
  24,                                     !- Minute 47
  0.00746250000000001,                    !- Value Until Time 47
  12,                                     !- Hour 48
  34,                                     !- Minute 48
  0.00652968750000002,                    !- Value Until Time 48
  12,                                     !- Hour 49
  44,                                     !- Minute 49
  0.00559687500000002,                    !- Value Until Time 49
  12,                                     !- Hour 50
  54,                                     !- Minute 50
  0.00466406250000002,                    !- Value Until Time 50
  13,                                     !- Hour 51
  4,                                      !- Minute 51
  0.00373125000000003,                    !- Value Until Time 51
  13,                                     !- Hour 52
  14,                                     !- Minute 52
  0.00279843750000003,                    !- Value Until Time 52
  13,                                     !- Hour 53
  24,                                     !- Minute 53
  0.00186562500000003,                    !- Value Until Time 53
  13,                                     !- Hour 54
  34,                                     !- Minute 54
  0.000932812500000036,                   !- Value Until Time 54
  13,                                     !- Hour 55
  44,                                     !- Minute 55
  3.97681887420731e-17,                   !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0,                                      !- Value Until Time 56
  15,                                     !- Hour 57
  15,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  15,                                     !- Hour 58
  24,                                     !- Minute 58
  0.00179652777777776,                    !- Value Until Time 58
  15,                                     !- Hour 59
  34,                                     !- Minute 59
  0.00359305555555552,                    !- Value Until Time 59
  15,                                     !- Hour 60
  44,                                     !- Minute 60
  0.00538958333333328,                    !- Value Until Time 60
  15,                                     !- Hour 61
  54,                                     !- Minute 61
  0.00718611111111104,                    !- Value Until Time 61
  16,                                     !- Hour 62
  4,                                      !- Minute 62
  0.00898263888888882,                    !- Value Until Time 62
  16,                                     !- Hour 63
  15,                                     !- Minute 63
  0.0107791666666666,                     !- Value Until Time 63
  16,                                     !- Hour 64
  25,                                     !- Minute 64
  0.0125756944444444,                     !- Value Until Time 64
  16,                                     !- Hour 65
  35,                                     !- Minute 65
  0.0143722222222222,                     !- Value Until Time 65
  16,                                     !- Hour 66
  45,                                     !- Minute 66
  0.0161687499999999,                     !- Value Until Time 66
  16,                                     !- Hour 67
  55,                                     !- Minute 67
  0.0143031249999999,                     !- Value Until Time 67
  17,                                     !- Hour 68
  5,                                      !- Minute 68
  0.0124374999999999,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0105718749999999,                     !- Value Until Time 69
  17,                                     !- Hour 70
  25,                                     !- Minute 70
  0.0087062499999999,                     !- Value Until Time 70
  17,                                     !- Hour 71
  35,                                     !- Minute 71
  0.0068406249999999,                     !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.00497499999999998,                    !- Value Until Time 72
  17,                                     !- Hour 73
  55,                                     !- Minute 73
  0.00414583333333331,                    !- Value Until Time 73
  18,                                     !- Hour 74
  5,                                      !- Minute 74
  0.00331666666666664,                    !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.00248749999999997,                    !- Value Until Time 75
  18,                                     !- Hour 76
  25,                                     !- Minute 76
  0.0016583333333333,                     !- Value Until Time 76
  18,                                     !- Hour 77
  35,                                     !- Minute 77
  0.000829166666666634,                   !- Value Until Time 77
  18,                                     !- Hour 78
  45,                                     !- Minute 78
  0,                                      !- Value Until Time 78
  18,                                     !- Hour 79
  55,                                     !- Minute 79
  0.000207291666666666,                   !- Value Until Time 79
  19,                                     !- Hour 80
  5,                                      !- Minute 80
  0.000414583333333333,                   !- Value Until Time 80
  19,                                     !- Hour 81
  15,                                     !- Minute 81
  0.000621874999999999,                   !- Value Until Time 81
  19,                                     !- Hour 82
  25,                                     !- Minute 82
  0.000829166666666666,                   !- Value Until Time 82
  19,                                     !- Hour 83
  35,                                     !- Minute 83
  0.00103645833333333,                    !- Value Until Time 83
  19,                                     !- Hour 84
  45,                                     !- Minute 84
  0.00124374999999999,                    !- Value Until Time 84
  19,                                     !- Hour 85
  55,                                     !- Minute 85
  0.00103645833333332,                    !- Value Until Time 85
  20,                                     !- Hour 86
  5,                                      !- Minute 86
  0.000829166666666657,                   !- Value Until Time 86
  20,                                     !- Hour 87
  15,                                     !- Minute 87
  0.000621874999999991,                   !- Value Until Time 87
  20,                                     !- Hour 88
  25,                                     !- Minute 88
  0.000414583333333324,                   !- Value Until Time 88
  20,                                     !- Hour 89
  35,                                     !- Minute 89
  0.000207291666666658,                   !- Value Until Time 89
  20,                                     !- Hour 90
  45,                                     !- Minute 90
  0,                                      !- Value Until Time 90
  24,                                     !- Hour 91
  0,                                      !- Minute 91
  0;                                      !- Value Until Time 91

OS:Schedule:Day,
  {0da920c1-451e-4877-90f9-2bf936fad1c8}, !- Handle
  18 space(s) Occ Sch Summer Design Day 1, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8c4317a-70a7-484b-93b7-1c94838b3a5e}, !- Handle
  18 space(s) Occ Sch Winter Design Day 1, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e347e37-016f-4733-a5db-d189dbb5f805}, !- Handle
  18 space(s) Occ Sch Sunday Rule 1,      !- Name
  {99fcbbe4-ee5b-41fc-b9e6-b9ca6a329f17}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15f9e573-8eca-4c62-80c4-9f7011d78f9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15f9e573-8eca-4c62-80c4-9f7011d78f9d}, !- Handle
  18 space(s) Occ Sch Sunday 1,           !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3c96496-ba1a-4193-82ed-fb5a55d62f8a}, !- Handle
  18 space(s) Occ Sch Saturday Rule 1,    !- Name
  {99fcbbe4-ee5b-41fc-b9e6-b9ca6a329f17}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c123431-b6b5-4049-a78d-91575aed96c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c123431-b6b5-4049-a78d-91575aed96c4}, !- Handle
  18 space(s) Occ Sch Saturday 1,         !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.000414583333333332,                   !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.000829166666666665,                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00124375,                             !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.00165833333333333,                    !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.00207291666666666,                    !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.00248749999999999,                    !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.00207291666666666,                    !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.00165833333333333,                    !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.00124374999999999,                    !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.00082916666666666,                    !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.000414583333333328,                   !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.000829166666666665,                   !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.00165833333333333,                    !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00248749999999999,                    !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.00331666666666666,                    !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.00414583333333332,                    !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.00497499999999998,                    !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.00414583333333332,                    !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.00331666666666665,                    !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.00248749999999999,                    !- Value Until Time 22
  8,                                      !- Hour 23
  9,                                      !- Minute 23
  0.00165833333333333,                    !- Value Until Time 23
  8,                                      !- Hour 24
  19,                                     !- Minute 24
  0.000829166666666669,                   !- Value Until Time 24
  8,                                      !- Hour 25
  29,                                     !- Minute 25
  8.83737527601621e-18,                   !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  10,                                     !- Hour 27
  30,                                     !- Minute 27
  0,                                      !- Value Until Time 27
  10,                                     !- Hour 28
  39,                                     !- Minute 28
  0.00082916666666666,                    !- Value Until Time 28
  10,                                     !- Hour 29
  49,                                     !- Minute 29
  0.00165833333333332,                    !- Value Until Time 29
  10,                                     !- Hour 30
  59,                                     !- Minute 30
  0.00248749999999998,                    !- Value Until Time 30
  11,                                     !- Hour 31
  9,                                      !- Minute 31
  0.00331666666666664,                    !- Value Until Time 31
  11,                                     !- Hour 32
  19,                                     !- Minute 32
  0.0041458333333333,                     !- Value Until Time 32
  11,                                     !- Hour 33
  29,                                     !- Minute 33
  0.00497499999999996,                    !- Value Until Time 33
  11,                                     !- Hour 34
  30,                                     !- Minute 34
  0.00497499999999998,                    !- Value Until Time 34
  11,                                     !- Hour 35
  39,                                     !- Minute 35
  0.00414583333333332,                    !- Value Until Time 35
  11,                                     !- Hour 36
  49,                                     !- Minute 36
  0.00331666666666666,                    !- Value Until Time 36
  11,                                     !- Hour 37
  59,                                     !- Minute 37
  0.0024875,                              !- Value Until Time 37
  12,                                     !- Hour 38
  9,                                      !- Minute 38
  0.00165833333333334,                    !- Value Until Time 38
  12,                                     !- Hour 39
  19,                                     !- Minute 39
  0.000829166666666678,                   !- Value Until Time 39
  12,                                     !- Hour 40
  29,                                     !- Minute 40
  1.76747505520324e-17,                   !- Value Until Time 40
  12,                                     !- Hour 41
  30,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  15,                                     !- Hour 42
  30,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  15,                                     !- Hour 43
  39,                                     !- Minute 43
  0.00041458333333333,                    !- Value Until Time 43
  15,                                     !- Hour 44
  49,                                     !- Minute 44
  0.00082916666666666,                    !- Value Until Time 44
  15,                                     !- Hour 45
  59,                                     !- Minute 45
  0.00124374999999999,                    !- Value Until Time 45
  16,                                     !- Hour 46
  9,                                      !- Minute 46
  0.00165833333333332,                    !- Value Until Time 46
  16,                                     !- Hour 47
  19,                                     !- Minute 47
  0.00207291666666666,                    !- Value Until Time 47
  16,                                     !- Hour 48
  30,                                     !- Minute 48
  0.00248749999999999,                    !- Value Until Time 48
  16,                                     !- Hour 49
  40,                                     !- Minute 49
  0.00207291666666666,                    !- Value Until Time 49
  16,                                     !- Hour 50
  50,                                     !- Minute 50
  0.00165833333333332,                    !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.00124374999999999,                    !- Value Until Time 51
  17,                                     !- Hour 52
  10,                                     !- Minute 52
  0.000829166666666652,                   !- Value Until Time 52
  17,                                     !- Hour 53
  20,                                     !- Minute 53
  0.000414583333333317,                   !- Value Until Time 53
  17,                                     !- Hour 54
  30,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0;                                      !- Value Until Time 55

OS:Schedule:Ruleset,
  {c49bb022-a3bc-4f79-a682-8eed2270ba33}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {18ecc921-0a15-42a0-a2a8-48b6f1ae0233}, !- Default Day Schedule Name
  {c388a92e-c2d2-4c59-90f3-3f21392637df}, !- Summer Design Day Schedule Name
  {106930d2-71e3-4d02-a356-711fa6457ce4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {55af62aa-21ed-4e15-ac97-cc962f884e34}, !- Handle
  {c49bb022-a3bc-4f79-a682-8eed2270ba33}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.499999999999844,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:25:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:25:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {18ecc921-0a15-42a0-a2a8-48b6f1ae0233}, !- Handle
  18 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {c388a92e-c2d2-4c59-90f3-3f21392637df}, !- Handle
  18 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {106930d2-71e3-4d02-a356-711fa6457ce4}, !- Handle
  18 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de9c3f64-644b-4aea-8e68-c93f363ef10c}, !- Handle
  18 space(s) Occ Sch Sunday Rule 2,      !- Name
  {c49bb022-a3bc-4f79-a682-8eed2270ba33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7803f11-e640-4a15-a042-644086546451}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7803f11-e640-4a15-a042-644086546451}, !- Handle
  18 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3480e527-714f-4ddc-9a33-3a4ba49dfa11}, !- Handle
  18 space(s) Occ Sch Saturday Rule 2,    !- Name
  {c49bb022-a3bc-4f79-a682-8eed2270ba33}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86b826a9-11a2-4d8d-8fb8-265905cc196a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86b826a9-11a2-4d8d-8fb8-265905cc196a}, !- Handle
  18 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {4a6bde33-5c9a-44f8-9c4e-0b720f6a70bf}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d63b4472-8bc7-4831-a338-454714019719}, !- Default Day Schedule Name
  {dd351e6e-7b66-4f03-b365-6cf85c9712d9}, !- Summer Design Day Schedule Name
  {5921084e-4b7b-4065-be01-d0036013eb88}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4cea7adb-9df1-461a-9409-18c73abe0c11}, !- Handle
  {4a6bde33-5c9a-44f8-9c4e-0b720f6a70bf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.499999999999844,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:25:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:25:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d63b4472-8bc7-4831-a338-454714019719}, !- Handle
  18 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {dd351e6e-7b66-4f03-b365-6cf85c9712d9}, !- Handle
  18 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5921084e-4b7b-4065-be01-d0036013eb88}, !- Handle
  18 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c862a189-2636-4247-bb52-8f6202681269}, !- Handle
  18 space(s) Occ Sch Sunday Rule 3,      !- Name
  {4a6bde33-5c9a-44f8-9c4e-0b720f6a70bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fab75faf-d18a-47f5-893c-603e9e97fcff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fab75faf-d18a-47f5-893c-603e9e97fcff}, !- Handle
  18 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77630a91-4614-4971-8e71-12e8ea790bdd}, !- Handle
  18 space(s) Occ Sch Saturday Rule 3,    !- Name
  {4a6bde33-5c9a-44f8-9c4e-0b720f6a70bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58b77db1-0422-4aaa-88de-a6145363064a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58b77db1-0422-4aaa-88de-a6145363064a}, !- Handle
  18 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {bdf66808-26ad-480c-9e6c-712f4318975a}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {381af0bc-2c4c-48da-b9f3-2abef34563ab}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {bdf66808-26ad-480c-9e6c-712f4318975a}, !- Electric Equipment Definition Name
  {84be7384-235c-4681-8a4f-edff2f4efefb}, !- Space or SpaceType Name
  {99fcbbe4-ee5b-41fc-b9e6-b9ca6a329f17}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {daf344da-10fe-4ca2-ada6-1023c856e61e}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.030296;                               !- Design Level {W}

OS:Exterior:Lights,
  {12ffce87-9754-4797-84cc-6430783defe0}, !- Handle
  Parking Areas and Drives,               !- Name
  {daf344da-10fe-4ca2-ada6-1023c856e61e}, !- Exterior Lights Definition Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12150,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {52969fe7-e6c5-4900-85e2-1326a16be85c}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {0cf0df7c-5d7a-4b31-b90e-89a96c08891b}, !- Handle
  Building Facades,                       !- Name
  {52969fe7-e6c5-4900-85e2-1326a16be85c}, !- Exterior Lights Definition Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2598.07621135331,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {53a05af3-de2c-404a-b996-b3b7627e8982}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {965eb2f3-4866-4b8b-9741-b353e2f81c87}, !- Handle
  Main Entries,                           !- Name
  {53a05af3-de2c-404a-b996-b3b7627e8982}, !- Exterior Lights Definition Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8619cd68-e8d2-491c-b393-e319f0a2d83f}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {5575db23-dae9-4239-a6b7-f9004eae575f}, !- Handle
  Other Doors,                            !- Name
  {8619cd68-e8d2-491c-b393-e319f0a2d83f}, !- Exterior Lights Definition Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2.99999999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {acaed598-b52d-4931-8197-e5e08c276e9a}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  {d1c7017a-f34a-461c-86f0-7666fa31f12a}, !- Default Day Schedule Name
  {981c61cf-33f0-4bea-b574-fa3e0067854e}, !- Summer Design Day Schedule Name
  {d497cf4f-66b9-4f4c-86f9-f79214218649}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1c7017a-f34a-461c-86f0-7666fa31f12a}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d497cf4f-66b9-4f4c-86f9-f79214218649}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {981c61cf-33f0-4bea-b574-fa3e0067854e}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {1859d07c-b50c-4f9d-9c6d-065af918a23c}, !- Handle
  Schedule Rule 12,                       !- Name
  {acaed598-b52d-4931-8197-e5e08c276e9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68a24d0f-054c-48be-a439-ad12839f1344}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68a24d0f-054c-48be-a439-ad12839f1344}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0450000000000001,                     !- Value Until Time 2
  6,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0900000000000002,                     !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.135,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  25,                                     !- Minute 5
  0.18,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  35,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.27,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  55,                                     !- Minute 8
  0.316666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  5,                                      !- Minute 9
  0.363333333333334,                      !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.41,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  25,                                     !- Minute 11
  0.456666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  35,                                     !- Minute 12
  0.503333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  55,                                     !- Minute 14
  0.565,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  5,                                      !- Minute 15
  0.58,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  15,                                     !- Minute 16
  0.595,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  24,                                     !- Minute 17
  0.61,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  34,                                     !- Minute 18
  0.625,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  44,                                     !- Minute 19
  0.64,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  45,                                     !- Minute 20
  0.64,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.64,                                   !- Value Until Time 21
  9,                                      !- Hour 22
  54,                                     !- Minute 22
  0.66,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  4,                                      !- Minute 23
  0.68,                                   !- Value Until Time 23
  10,                                     !- Hour 24
  14,                                     !- Minute 24
  0.7,                                    !- Value Until Time 24
  10,                                     !- Hour 25
  24,                                     !- Minute 25
  0.72,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  34,                                     !- Minute 26
  0.74,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  44,                                     !- Minute 27
  0.76,                                   !- Value Until Time 27
  10,                                     !- Hour 28
  54,                                     !- Minute 28
  0.78,                                   !- Value Until Time 28
  11,                                     !- Hour 29
  4,                                      !- Minute 29
  0.799999999999999,                      !- Value Until Time 29
  11,                                     !- Hour 30
  14,                                     !- Minute 30
  0.819999999999999,                      !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.82,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  24,                                     !- Minute 32
  0.85,                                   !- Value Until Time 32
  11,                                     !- Hour 33
  34,                                     !- Minute 33
  0.88,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  44,                                     !- Minute 34
  0.91,                                   !- Value Until Time 34
  11,                                     !- Hour 35
  54,                                     !- Minute 35
  0.94,                                   !- Value Until Time 35
  12,                                     !- Hour 36
  4,                                      !- Minute 36
  0.97,                                   !- Value Until Time 36
  12,                                     !- Hour 37
  14,                                     !- Minute 37
  0.999999999999999,                      !- Value Until Time 37
  12,                                     !- Hour 38
  15,                                     !- Minute 38
  1,                                      !- Value Until Time 38
  12,                                     !- Hour 39
  24,                                     !- Minute 39
  0.985,                                  !- Value Until Time 39
  12,                                     !- Hour 40
  34,                                     !- Minute 40
  0.97,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  44,                                     !- Minute 41
  0.955,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  54,                                     !- Minute 42
  0.94,                                   !- Value Until Time 42
  13,                                     !- Hour 43
  4,                                      !- Minute 43
  0.925,                                  !- Value Until Time 43
  13,                                     !- Hour 44
  14,                                     !- Minute 44
  0.91,                                   !- Value Until Time 44
  13,                                     !- Hour 45
  15,                                     !- Minute 45
  0.91,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  24,                                     !- Minute 46
  0.85,                                   !- Value Until Time 46
  13,                                     !- Hour 47
  34,                                     !- Minute 47
  0.79,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  44,                                     !- Minute 48
  0.730000000000001,                      !- Value Until Time 48
  13,                                     !- Hour 49
  54,                                     !- Minute 49
  0.670000000000001,                      !- Value Until Time 49
  14,                                     !- Hour 50
  4,                                      !- Minute 50
  0.610000000000001,                      !- Value Until Time 50
  14,                                     !- Hour 51
  14,                                     !- Minute 51
  0.550000000000001,                      !- Value Until Time 51
  14,                                     !- Hour 52
  15,                                     !- Minute 52
  0.55,                                   !- Value Until Time 52
  15,                                     !- Hour 53
  15,                                     !- Minute 53
  0.55,                                   !- Value Until Time 53
  15,                                     !- Hour 54
  24,                                     !- Minute 54
  0.57,                                   !- Value Until Time 54
  15,                                     !- Hour 55
  34,                                     !- Minute 55
  0.59,                                   !- Value Until Time 55
  15,                                     !- Hour 56
  44,                                     !- Minute 56
  0.61,                                   !- Value Until Time 56
  15,                                     !- Hour 57
  54,                                     !- Minute 57
  0.63,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  4,                                      !- Minute 58
  0.65,                                   !- Value Until Time 58
  16,                                     !- Hour 59
  15,                                     !- Minute 59
  0.67,                                   !- Value Until Time 59
  16,                                     !- Hour 60
  25,                                     !- Minute 60
  0.69,                                   !- Value Until Time 60
  16,                                     !- Hour 61
  35,                                     !- Minute 61
  0.71,                                   !- Value Until Time 61
  16,                                     !- Hour 62
  45,                                     !- Minute 62
  0.73,                                   !- Value Until Time 62
  16,                                     !- Hour 63
  55,                                     !- Minute 63
  0.67,                                   !- Value Until Time 63
  17,                                     !- Hour 64
  5,                                      !- Minute 64
  0.609999999999999,                      !- Value Until Time 64
  17,                                     !- Hour 65
  15,                                     !- Minute 65
  0.549999999999999,                      !- Value Until Time 65
  17,                                     !- Hour 66
  25,                                     !- Minute 66
  0.489999999999998,                      !- Value Until Time 66
  17,                                     !- Hour 67
  35,                                     !- Minute 67
  0.429999999999998,                      !- Value Until Time 67
  17,                                     !- Hour 68
  45,                                     !- Minute 68
  0.37,                                   !- Value Until Time 68
  18,                                     !- Hour 69
  45,                                     !- Minute 69
  0.37,                                   !- Value Until Time 69
  18,                                     !- Hour 70
  55,                                     !- Minute 70
  0.338333333333333,                      !- Value Until Time 70
  19,                                     !- Hour 71
  5,                                      !- Minute 71
  0.306666666666666,                      !- Value Until Time 71
  19,                                     !- Hour 72
  15,                                     !- Minute 72
  0.274999999999999,                      !- Value Until Time 72
  19,                                     !- Hour 73
  25,                                     !- Minute 73
  0.243333333333332,                      !- Value Until Time 73
  19,                                     !- Hour 74
  35,                                     !- Minute 74
  0.211666666666666,                      !- Value Until Time 74
  19,                                     !- Hour 75
  45,                                     !- Minute 75
  0.18,                                   !- Value Until Time 75
  19,                                     !- Hour 76
  55,                                     !- Minute 76
  0.195,                                  !- Value Until Time 76
  20,                                     !- Hour 77
  5,                                      !- Minute 77
  0.21,                                   !- Value Until Time 77
  20,                                     !- Hour 78
  15,                                     !- Minute 78
  0.225,                                  !- Value Until Time 78
  20,                                     !- Hour 79
  25,                                     !- Minute 79
  0.24,                                   !- Value Until Time 79
  20,                                     !- Hour 80
  35,                                     !- Minute 80
  0.255000000000001,                      !- Value Until Time 80
  20,                                     !- Hour 81
  45,                                     !- Minute 81
  0.27,                                   !- Value Until Time 81
  20,                                     !- Hour 82
  55,                                     !- Minute 82
  0.24,                                   !- Value Until Time 82
  21,                                     !- Hour 83
  5,                                      !- Minute 83
  0.21,                                   !- Value Until Time 83
  21,                                     !- Hour 84
  15,                                     !- Minute 84
  0.179999999999999,                      !- Value Until Time 84
  21,                                     !- Hour 85
  25,                                     !- Minute 85
  0.149999999999999,                      !- Value Until Time 85
  21,                                     !- Hour 86
  35,                                     !- Minute 86
  0.119999999999999,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.09,                                   !- Value Until Time 87
  21,                                     !- Hour 88
  55,                                     !- Minute 88
  0.0749999999999999,                     !- Value Until Time 88
  22,                                     !- Hour 89
  5,                                      !- Minute 89
  0.0599999999999998,                     !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.0449999999999997,                     !- Value Until Time 90
  22,                                     !- Hour 91
  25,                                     !- Minute 91
  0.0299999999999996,                     !- Value Until Time 91
  22,                                     !- Hour 92
  35,                                     !- Minute 92
  0.0149999999999995,                     !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0,                                      !- Value Until Time 93
  24,                                     !- Hour 94
  0,                                      !- Minute 94
  0;                                      !- Value Until Time 94

OS:WaterUse:Connections,
  {826f8980-e059-4378-8d9c-9d6c003a4fb6}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.07gpm at 140F, !- Name
  {13c0a075-dc1d-483d-a903-cda40766da94}, !- Inlet Node Name
  {7e1d43a6-4ad7-4e60-86f0-e6f8d90340f7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7d1e3f61-91d4-43bf-a750-6035d8d0009a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {31414555-b148-475b-9b34-89b64b7074c9}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use Def 0.07gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.30004064844917e-06,                   !- Peak Flow Rate {m3/s}
  {f314e220-fcc5-4961-b9f8-a9fad7c78aec}, !- Target Temperature Schedule Name
  {f6a74683-7dc1-4bf6-b29d-0fea5e34951d}, !- Sensible Fraction Schedule Name
  {9bfe6b5c-60f6-4b26-b4de-cd4ccfa5fdea}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f6a74683-7dc1-4bf6-b29d-0fea5e34951d}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  {9bba824b-2f35-4785-831f-fb0d8ae72f03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9bba824b-2f35-4785-831f-fb0d8ae72f03}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9bfe6b5c-60f6-4b26-b4de-cd4ccfa5fdea}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  {e204fd55-fa8c-49a4-977a-b254b6d49363}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e204fd55-fa8c-49a4-977a-b254b6d49363}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f314e220-fcc5-4961-b9f8-a9fad7c78aec}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  {a360d831-7440-4685-8578-c903ea07432c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a360d831-7440-4685-8578-c903ea07432c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {7d1e3f61-91d4-43bf-a750-6035d8d0009a}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Service Water Use 0.07gpm at 140F, !- Name
  {31414555-b148-475b-9b34-89b64b7074c9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {acaed598-b52d-4931-8197-e5e08c276e9a}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {ad886a9a-85b8-4bd0-ba27-908cef4ad69e}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {eae2e1be-3618-4b41-a503-3ccbba1a2276}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fe6c898d-7ad9-46b3-aa78-9ef31404fc6a}, !- Plant Side Inlet Node Name
  {9f448438-2a23-4763-ad21-8300c54d4141}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {158f4722-a1ae-48e9-9717-4f8a5c2e85c8}, !- Demand Side Inlet Node Name
  {c3b8bbce-a066-4d98-b25d-6d1c51df4a6a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3710467c-a525-45af-aed9-4fe2d5abe991}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {bb1c837d-8468-4dff-9425-14a2b70ac98e}, !- Demand Mixer Name
  {97f2e761-1172-4b4c-b394-69248be20e88}, !- Demand Splitter Name
  {cbe0c595-d324-4426-b399-040453e78db0}, !- Supply Mixer Name
  {23113de1-2918-4764-9085-1f16aef25136}; !- Supply Splitter Name

OS:Node,
  {abbdcc63-cb4c-44b4-8e6d-c0e8e4538ff7}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {fe6c898d-7ad9-46b3-aa78-9ef31404fc6a}, !- Inlet Port
  {f43ddb3f-ec41-4a5d-ab65-5f33319d6214}; !- Outlet Port

OS:Node,
  {eae2e1be-3618-4b41-a503-3ccbba1a2276}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {60a94fe5-d177-4e68-a67a-dd2e0caac9d0}, !- Inlet Port
  {9f448438-2a23-4763-ad21-8300c54d4141}; !- Outlet Port

OS:Node,
  {135ba4fa-8191-4c20-8084-9b5b10d3f2e7}, !- Handle
  40gal Electricity Water Heater - 4kBtu/hr Supply Inlet Water Node, !- Name
  {3762c677-6d95-4efc-9630-277f869d5009}, !- Inlet Port
  {aad926e9-c5a8-442c-bce5-8fccc86a43cc}; !- Outlet Port

OS:Connector:Mixer,
  {cbe0c595-d324-4426-b399-040453e78db0}, !- Handle
  Connector Mixer 1,                      !- Name
  {1e4056d6-4e1c-47eb-99f2-58fb8a50d4d1}, !- Outlet Branch Name
  {1893b156-92be-48ff-a450-f6f41a4e62f6}, !- Inlet Branch Name 1
  {92fa1347-93a3-4f8b-8d69-772dbf7e0ea9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {23113de1-2918-4764-9085-1f16aef25136}, !- Handle
  Connector Splitter 1,                   !- Name
  {cabdd6c1-f426-4fc7-938e-937795d0659b}, !- Inlet Branch Name
  {3762c677-6d95-4efc-9630-277f869d5009}, !- Outlet Branch Name 1
  {c67449df-ddc0-4582-9c0c-3e3d2a7297d2}; !- Outlet Branch Name 2

OS:Connection,
  {fe6c898d-7ad9-46b3-aa78-9ef31404fc6a}, !- Handle
  {1474ee38-48bf-4196-8562-824bdc67299c}, !- Name
  {ad886a9a-85b8-4bd0-ba27-908cef4ad69e}, !- Source Object
  14,                                     !- Outlet Port
  {abbdcc63-cb4c-44b4-8e6d-c0e8e4538ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3762c677-6d95-4efc-9630-277f869d5009}, !- Handle
  {4bb7bfd2-d737-44c9-9957-a8e5f907e73e}, !- Name
  {23113de1-2918-4764-9085-1f16aef25136}, !- Source Object
  3,                                      !- Outlet Port
  {135ba4fa-8191-4c20-8084-9b5b10d3f2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f448438-2a23-4763-ad21-8300c54d4141}, !- Handle
  {984abb9c-afb4-4398-9515-3bed3faf62a4}, !- Name
  {eae2e1be-3618-4b41-a503-3ccbba1a2276}, !- Source Object
  3,                                      !- Outlet Port
  {ad886a9a-85b8-4bd0-ba27-908cef4ad69e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2b0798d4-42b9-4f33-b08f-d0bce45370f0}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {158f4722-a1ae-48e9-9717-4f8a5c2e85c8}, !- Inlet Port
  {d776b127-79a4-4678-9cbd-051650f335f8}; !- Outlet Port

OS:Node,
  {f0a8195b-dc6a-4749-b919-1388f1c9ca5c}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {0428abaf-dc40-4378-a660-76548af21ed2}, !- Inlet Port
  {c3b8bbce-a066-4d98-b25d-6d1c51df4a6a}; !- Outlet Port

OS:Node,
  {d4259e1b-435c-4243-ac79-c73e44929b9f}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {781cfa05-9ece-4ee3-a60b-8e759e7ab349}, !- Inlet Port
  {e9db46d3-0483-4681-943e-ebf0d0e1e035}; !- Outlet Port

OS:Connector:Mixer,
  {bb1c837d-8468-4dff-9425-14a2b70ac98e}, !- Handle
  Connector Mixer 2,                      !- Name
  {8aee54f6-fd8e-4f08-88b4-1c8ac9dd08fa}, !- Outlet Branch Name
  {fdce6810-f113-473e-8427-ffd60c6d133d}, !- Inlet Branch Name 1
  {a7770a1e-469b-42cc-9d4a-53c4421e770f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {97f2e761-1172-4b4c-b394-69248be20e88}, !- Handle
  Connector Splitter 2,                   !- Name
  {a8e91723-9a39-4c01-996d-7eabfadcf3d8}, !- Inlet Branch Name
  {781cfa05-9ece-4ee3-a60b-8e759e7ab349}, !- Outlet Branch Name 1
  {22041fc5-6b86-457f-a421-52325fcc3ef1}; !- Outlet Branch Name 2

OS:Connection,
  {158f4722-a1ae-48e9-9717-4f8a5c2e85c8}, !- Handle
  {96c3da4d-3be1-41a7-a101-bbb12e37ce8a}, !- Name
  {ad886a9a-85b8-4bd0-ba27-908cef4ad69e}, !- Source Object
  17,                                     !- Outlet Port
  {2b0798d4-42b9-4f33-b08f-d0bce45370f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {781cfa05-9ece-4ee3-a60b-8e759e7ab349}, !- Handle
  {5341c6a3-7d09-495b-b3d1-544484e2dad7}, !- Name
  {97f2e761-1172-4b4c-b394-69248be20e88}, !- Source Object
  3,                                      !- Outlet Port
  {d4259e1b-435c-4243-ac79-c73e44929b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3b8bbce-a066-4d98-b25d-6d1c51df4a6a}, !- Handle
  {012256bc-32a3-4464-b744-e31bc3fdfc05}, !- Name
  {f0a8195b-dc6a-4749-b919-1388f1c9ca5c}, !- Source Object
  3,                                      !- Outlet Port
  {ad886a9a-85b8-4bd0-ba27-908cef4ad69e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fd9c8be6-a743-4f67-9477-1535e7285f6c}, !- Handle
  {ad886a9a-85b8-4bd0-ba27-908cef4ad69e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3710467c-a525-45af-aed9-4fe2d5abe991}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {900ab11e-b04f-44eb-adab-9aeee5ea081f}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8a0bed31-1caa-4682-84ae-f28ed17b34af}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {900ab11e-b04f-44eb-adab-9aeee5ea081f}, !- Schedule Type Limits Name
  {b886ba55-1a4f-41f1-bde3-fe5632f411c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b886ba55-1a4f-41f1-bde3-fe5632f411c4}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {900ab11e-b04f-44eb-adab-9aeee5ea081f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e4697fdd-0d7a-4a72-8b53-fbb1ed60ab16}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {8a0bed31-1caa-4682-84ae-f28ed17b34af}, !- Schedule Name
  {eae2e1be-3618-4b41-a503-3ccbba1a2276}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e766ce54-cf48-4c04-8fa3-f73e5eeb69d7}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {f43ddb3f-ec41-4a5d-ab65-5f33319d6214}, !- Inlet Node Name
  {3560d6b5-0927-4aae-a2a5-1d1cc1fe7b2b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {094f9b58-8cd2-49d9-8ee0-0a669bbb2825}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {3560d6b5-0927-4aae-a2a5-1d1cc1fe7b2b}, !- Inlet Port
  {cabdd6c1-f426-4fc7-938e-937795d0659b}; !- Outlet Port

OS:Connection,
  {f43ddb3f-ec41-4a5d-ab65-5f33319d6214}, !- Handle
  {b496837c-493f-4dd2-b0c9-9a74f2395b96}, !- Name
  {abbdcc63-cb4c-44b4-8e6d-c0e8e4538ff7}, !- Source Object
  3,                                      !- Outlet Port
  {e766ce54-cf48-4c04-8fa3-f73e5eeb69d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3560d6b5-0927-4aae-a2a5-1d1cc1fe7b2b}, !- Handle
  {f66943d2-ff45-4b43-8460-3322774458ed}, !- Name
  {e766ce54-cf48-4c04-8fa3-f73e5eeb69d7}, !- Source Object
  3,                                      !- Outlet Port
  {094f9b58-8cd2-49d9-8ee0-0a669bbb2825}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cabdd6c1-f426-4fc7-938e-937795d0659b}, !- Handle
  {2cefc9d4-c98b-405a-b930-b43b30bed72b}, !- Name
  {094f9b58-8cd2-49d9-8ee0-0a669bbb2825}, !- Source Object
  3,                                      !- Outlet Port
  {23113de1-2918-4764-9085-1f16aef25136}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {74e479e9-66c6-42e7-b334-4eea2d6bdb2c}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {1d6c63c6-1813-4e91-b038-d8e781415cc8}, !- Handle
  40gal Electricity Water Heater - 4kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {8a0bed31-1caa-4682-84ae-f28ed17b34af}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1258.4158546384,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {108352b9-aa24-4b78-bced-b1972c80b61a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {aad926e9-c5a8-442c-bce5-8fccc86a43cc}, !- Use Side Inlet Node Name
  {89c91464-bb2d-4ff2-8a39-680784b93afb}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {108352b9-aa24-4b78-bced-b1972c80b61a}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {74e479e9-66c6-42e7-b334-4eea2d6bdb2c}, !- Schedule Type Limits Name
  {d0972a0d-ea56-4b3f-83d7-4babf100bd86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0972a0d-ea56-4b3f-83d7-4babf100bd86}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {74e479e9-66c6-42e7-b334-4eea2d6bdb2c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {e1df2f34-d1a0-4219-9a66-2ea3aa82c014}, !- Handle
  40gal Electricity Water Heater - 4kBtu/hr Supply Outlet Water Node, !- Name
  {89c91464-bb2d-4ff2-8a39-680784b93afb}, !- Inlet Port
  {1893b156-92be-48ff-a450-f6f41a4e62f6}; !- Outlet Port

OS:Connection,
  {aad926e9-c5a8-442c-bce5-8fccc86a43cc}, !- Handle
  {51b0d5b6-6e8d-4cad-aff6-52848ff67308}, !- Name
  {135ba4fa-8191-4c20-8084-9b5b10d3f2e7}, !- Source Object
  3,                                      !- Outlet Port
  {1d6c63c6-1813-4e91-b038-d8e781415cc8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {89c91464-bb2d-4ff2-8a39-680784b93afb}, !- Handle
  {0fd6fa74-0f7b-41e3-968a-14426e3e43d3}, !- Name
  {1d6c63c6-1813-4e91-b038-d8e781415cc8}, !- Source Object
  32,                                     !- Outlet Port
  {e1df2f34-d1a0-4219-9a66-2ea3aa82c014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1893b156-92be-48ff-a450-f6f41a4e62f6}, !- Handle
  {c56751da-4fcb-41b2-b1be-d9a7c16e3a09}, !- Name
  {e1df2f34-d1a0-4219-9a66-2ea3aa82c014}, !- Source Object
  3,                                      !- Outlet Port
  {cbe0c595-d324-4426-b399-040453e78db0}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {36b97dde-ea88-4b3d-bd23-4eb35b989048}, !- Handle
  {1d6c63c6-1813-4e91-b038-d8e781415cc8}; !- Object Name

OS:Schedule:Ruleset,
  {ad303435-8193-4e9d-bae5-5170133bcf73}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  {97277688-5f36-4d2c-9ed9-18168e64403b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97277688-5f36-4d2c-9ed9-18168e64403b}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {90538a46-fb36-45e4-9a16-d9d4cdf7f577}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  {b4542722-d580-43d2-bd2d-adbd09c62c11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4542722-d580-43d2-bd2d-adbd09c62c11}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {270457b3-ff8c-4043-99c5-b111ab2a04d8}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {53b13f58-c933-4ac1-801c-d1c0b29f67c7}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {b8685d6c-835e-47fe-92c5-d6a0b08f61eb}, !- Layer 1
  {270457b3-ff8c-4043-99c5-b111ab2a04d8}; !- Layer 2

OS:Material,
  {b8685d6c-835e-47fe-92c5-d6a0b08f61eb}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {8e79b72c-a76c-4022-9558-dc43838a91a2}, !- Handle
  Office Shared Service Water Loop Pipe 142.47448713915867ft, !- Name
  {53b13f58-c933-4ac1-801c-d1c0b29f67c7}, !- Construction
  {d776b127-79a4-4678-9cbd-051650f335f8}, !- Fluid Inlet Node
  {e1390e73-a2a4-468e-aa54-05e03a5fdab1}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {ad303435-8193-4e9d-bae5-5170133bcf73}, !- Ambient Temperature Schedule
  {90538a46-fb36-45e4-9a16-d9d4cdf7f577}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  43.4262236800156;                       !- Pipe Length {m}

OS:Node,
  {40537b67-a955-4dfc-9ea3-84a866e42323}, !- Handle
  Office Shared Service Water Loop Pipe 142.47448713915867ft Outlet Water Node, !- Name
  {e1390e73-a2a4-468e-aa54-05e03a5fdab1}, !- Inlet Port
  {a8e91723-9a39-4c01-996d-7eabfadcf3d8}; !- Outlet Port

OS:Connection,
  {d776b127-79a4-4678-9cbd-051650f335f8}, !- Handle
  {c130e69f-9e88-42cb-9764-9831e23a255a}, !- Name
  {2b0798d4-42b9-4f33-b08f-d0bce45370f0}, !- Source Object
  3,                                      !- Outlet Port
  {8e79b72c-a76c-4022-9558-dc43838a91a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1390e73-a2a4-468e-aa54-05e03a5fdab1}, !- Handle
  {73877826-1907-4ceb-8945-c62b7d253ec5}, !- Name
  {8e79b72c-a76c-4022-9558-dc43838a91a2}, !- Source Object
  4,                                      !- Outlet Port
  {40537b67-a955-4dfc-9ea3-84a866e42323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e91723-9a39-4c01-996d-7eabfadcf3d8}, !- Handle
  {44ed5ef3-b052-4019-9e78-aaf0e5ddee73}, !- Name
  {40537b67-a955-4dfc-9ea3-84a866e42323}, !- Source Object
  3,                                      !- Outlet Port
  {97f2e761-1172-4b4c-b394-69248be20e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ed871d40-5e89-401b-be1d-2b53b3d32b9f}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {486fd4fa-0dbf-4347-9b3f-84e8a54324bb}, !- Inlet Node Name
  {5980e698-279f-452d-8843-bcba644b72d8}; !- Outlet Node Name

OS:Node,
  {d8fb582a-483e-47d2-8430-c080ad1d54a3}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {c67449df-ddc0-4582-9c0c-3e3d2a7297d2}, !- Inlet Port
  {486fd4fa-0dbf-4347-9b3f-84e8a54324bb}; !- Outlet Port

OS:Connection,
  {c67449df-ddc0-4582-9c0c-3e3d2a7297d2}, !- Handle
  {07e105b2-342c-4e45-83df-d24c6aacf749}, !- Name
  {23113de1-2918-4764-9085-1f16aef25136}, !- Source Object
  4,                                      !- Outlet Port
  {d8fb582a-483e-47d2-8430-c080ad1d54a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85e23bf1-5c24-439a-86f0-eead3afa851d}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {5980e698-279f-452d-8843-bcba644b72d8}, !- Inlet Port
  {92fa1347-93a3-4f8b-8d69-772dbf7e0ea9}; !- Outlet Port

OS:Connection,
  {486fd4fa-0dbf-4347-9b3f-84e8a54324bb}, !- Handle
  {22baaf96-8792-4859-bbfe-fa7ffdcc9a5d}, !- Name
  {d8fb582a-483e-47d2-8430-c080ad1d54a3}, !- Source Object
  3,                                      !- Outlet Port
  {ed871d40-5e89-401b-be1d-2b53b3d32b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5980e698-279f-452d-8843-bcba644b72d8}, !- Handle
  {a40f7e3c-8dad-4c8f-9268-819a2350c773}, !- Name
  {ed871d40-5e89-401b-be1d-2b53b3d32b9f}, !- Source Object
  3,                                      !- Outlet Port
  {85e23bf1-5c24-439a-86f0-eead3afa851d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92fa1347-93a3-4f8b-8d69-772dbf7e0ea9}, !- Handle
  {f45a6f5b-7ce9-43bb-b580-777a615d804d}, !- Name
  {85e23bf1-5c24-439a-86f0-eead3afa851d}, !- Source Object
  3,                                      !- Outlet Port
  {cbe0c595-d324-4426-b399-040453e78db0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2b6d474a-f399-42d2-bb35-5243a476850e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e9db46d3-0483-4681-943e-ebf0d0e1e035}, !- Inlet Node Name
  {ecfd82a5-da90-4e44-a44b-bdacdbfbd713}; !- Outlet Node Name

OS:Node,
  {c0f2d07b-300c-4b06-8226-dfe0a242b66a}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {ecfd82a5-da90-4e44-a44b-bdacdbfbd713}, !- Inlet Port
  {fdce6810-f113-473e-8427-ffd60c6d133d}; !- Outlet Port

OS:Connection,
  {e9db46d3-0483-4681-943e-ebf0d0e1e035}, !- Handle
  {f69471d4-bd07-4a55-8b25-d595181b6f58}, !- Name
  {d4259e1b-435c-4243-ac79-c73e44929b9f}, !- Source Object
  3,                                      !- Outlet Port
  {2b6d474a-f399-42d2-bb35-5243a476850e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecfd82a5-da90-4e44-a44b-bdacdbfbd713}, !- Handle
  {d1ba3cf6-4ba5-4d85-9ca8-c143869a3689}, !- Name
  {2b6d474a-f399-42d2-bb35-5243a476850e}, !- Source Object
  3,                                      !- Outlet Port
  {c0f2d07b-300c-4b06-8226-dfe0a242b66a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdce6810-f113-473e-8427-ffd60c6d133d}, !- Handle
  {43cafe09-2097-4b87-b0c4-5ccd0e3aa8dc}, !- Name
  {c0f2d07b-300c-4b06-8226-dfe0a242b66a}, !- Source Object
  3,                                      !- Outlet Port
  {bb1c837d-8468-4dff-9425-14a2b70ac98e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f1119f69-4064-44d7-b71a-709a9354cf07}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {f9ad3d60-4ad9-49c7-a40e-86f24dd5f6bc}, !- Inlet Node Name
  {60a94fe5-d177-4e68-a67a-dd2e0caac9d0}; !- Outlet Node Name

OS:Node,
  {f701e995-a106-464f-b12d-4d06f224244c}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {1e4056d6-4e1c-47eb-99f2-58fb8a50d4d1}, !- Inlet Port
  {f9ad3d60-4ad9-49c7-a40e-86f24dd5f6bc}; !- Outlet Port

OS:Connection,
  {1e4056d6-4e1c-47eb-99f2-58fb8a50d4d1}, !- Handle
  {33ab8190-2152-4834-b020-6621187c2e57}, !- Name
  {cbe0c595-d324-4426-b399-040453e78db0}, !- Source Object
  2,                                      !- Outlet Port
  {f701e995-a106-464f-b12d-4d06f224244c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9ad3d60-4ad9-49c7-a40e-86f24dd5f6bc}, !- Handle
  {d6e20fdc-e1ea-40b6-8d62-cba8587488a4}, !- Name
  {f701e995-a106-464f-b12d-4d06f224244c}, !- Source Object
  3,                                      !- Outlet Port
  {f1119f69-4064-44d7-b71a-709a9354cf07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a94fe5-d177-4e68-a67a-dd2e0caac9d0}, !- Handle
  {2d71aa17-0af5-4739-a2d0-59629dc40fb2}, !- Name
  {f1119f69-4064-44d7-b71a-709a9354cf07}, !- Source Object
  3,                                      !- Outlet Port
  {eae2e1be-3618-4b41-a503-3ccbba1a2276}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c119aa43-9005-4470-aa7f-3e1beadd3af2}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {a2cbd988-02d7-405b-b146-ebe4695a8950}, !- Inlet Node Name
  {0428abaf-dc40-4378-a660-76548af21ed2}; !- Outlet Node Name

OS:Node,
  {56c5bc69-e79b-44da-9e90-8a8bf613e851}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {8aee54f6-fd8e-4f08-88b4-1c8ac9dd08fa}, !- Inlet Port
  {a2cbd988-02d7-405b-b146-ebe4695a8950}; !- Outlet Port

OS:Connection,
  {8aee54f6-fd8e-4f08-88b4-1c8ac9dd08fa}, !- Handle
  {2af2e0f0-fc12-4f9a-8541-bcca4e89c598}, !- Name
  {bb1c837d-8468-4dff-9425-14a2b70ac98e}, !- Source Object
  2,                                      !- Outlet Port
  {56c5bc69-e79b-44da-9e90-8a8bf613e851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2cbd988-02d7-405b-b146-ebe4695a8950}, !- Handle
  {e8c90e91-410b-4c92-ba24-eb657dc6b8fa}, !- Name
  {56c5bc69-e79b-44da-9e90-8a8bf613e851}, !- Source Object
  3,                                      !- Outlet Port
  {c119aa43-9005-4470-aa7f-3e1beadd3af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0428abaf-dc40-4378-a660-76548af21ed2}, !- Handle
  {b8adc93f-38c6-4de1-a16f-7e06af477c94}, !- Name
  {c119aa43-9005-4470-aa7f-3e1beadd3af2}, !- Source Object
  3,                                      !- Outlet Port
  {f0a8195b-dc6a-4749-b919-1388f1c9ca5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d97085a8-7630-49ff-96ab-546cf52c2815}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.07gpm at 140F Inlet Water Node, !- Name
  {22041fc5-6b86-457f-a421-52325fcc3ef1}, !- Inlet Port
  {13c0a075-dc1d-483d-a903-cda40766da94}; !- Outlet Port

OS:Connection,
  {22041fc5-6b86-457f-a421-52325fcc3ef1}, !- Handle
  {fe9b6690-c149-4226-8bec-79de2a5c19d0}, !- Name
  {97f2e761-1172-4b4c-b394-69248be20e88}, !- Source Object
  4,                                      !- Outlet Port
  {d97085a8-7630-49ff-96ab-546cf52c2815}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c1cfd53-47ee-406b-b4ac-e4cb47cb850c}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 WUC 0.07gpm at 140F Outlet Water Node, !- Name
  {7e1d43a6-4ad7-4e60-86f0-e6f8d90340f7}, !- Inlet Port
  {a7770a1e-469b-42cc-9d4a-53c4421e770f}; !- Outlet Port

OS:Connection,
  {13c0a075-dc1d-483d-a903-cda40766da94}, !- Handle
  {013b8951-f936-46b3-bedb-7229ae8897bc}, !- Name
  {d97085a8-7630-49ff-96ab-546cf52c2815}, !- Source Object
  3,                                      !- Outlet Port
  {826f8980-e059-4378-8d9c-9d6c003a4fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e1d43a6-4ad7-4e60-86f0-e6f8d90340f7}, !- Handle
  {2b1d2aa3-5f3d-4741-96b1-18ad0558b0a1}, !- Name
  {826f8980-e059-4378-8d9c-9d6c003a4fb6}, !- Source Object
  3,                                      !- Outlet Port
  {2c1cfd53-47ee-406b-b4ac-e4cb47cb850c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7770a1e-469b-42cc-9d4a-53c4421e770f}, !- Handle
  {a5d4e230-a293-4da5-b762-6e0e58b98e4b}, !- Name
  {2c1cfd53-47ee-406b-b4ac-e4cb47cb850c}, !- Source Object
  3,                                      !- Outlet Port
  {bb1c837d-8468-4dff-9425-14a2b70ac98e}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {81830ea1-5dd8-46ca-814e-0640ac7de207}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {d77ff22d-d283-4fd4-8ad6-615311b2d4cb}, !- Heating Setpoint Temperature Schedule Name
  {8b83effd-e0f7-4c9c-8b49-09b057a500ed}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d77ff22d-d283-4fd4-8ad6-615311b2d4cb}, !- Handle
  Office HtgSetp_Enduse,                  !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  {e43c1152-c0cd-420a-b945-8f9fb3d44f6e}, !- Default Day Schedule Name
  {44d1733e-a2c1-4791-97c1-8a0f13efaab0}, !- Summer Design Day Schedule Name
  {3b4a124f-ff62-4ac9-909a-5e07eb86b013}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e43c1152-c0cd-420a-b945-8f9fb3d44f6e}, !- Handle
  Schedule Day 19,                        !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  17.8,                                   !- Value Until Time 1
  1,                                      !- Hour 2
  45,                                     !- Minute 2
  17.8,                                   !- Value Until Time 2
  1,                                      !- Hour 3
  55,                                     !- Minute 3
  17.85,                                  !- Value Until Time 3
  2,                                      !- Hour 4
  5,                                      !- Minute 4
  17.9,                                   !- Value Until Time 4
  2,                                      !- Hour 5
  15,                                     !- Minute 5
  17.95,                                  !- Value Until Time 5
  2,                                      !- Hour 6
  24,                                     !- Minute 6
  18,                                     !- Value Until Time 6
  2,                                      !- Hour 7
  34,                                     !- Minute 7
  18.05,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  44,                                     !- Minute 8
  18.1,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  45,                                     !- Minute 9
  18.1,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  54,                                     !- Minute 10
  18.1833333333333,                       !- Value Until Time 10
  3,                                      !- Hour 11
  4,                                      !- Minute 11
  18.2666666666667,                       !- Value Until Time 11
  3,                                      !- Hour 12
  14,                                     !- Minute 12
  18.35,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  24,                                     !- Minute 13
  18.4333333333333,                       !- Value Until Time 13
  3,                                      !- Hour 14
  34,                                     !- Minute 14
  18.5166666666667,                       !- Value Until Time 14
  3,                                      !- Hour 15
  44,                                     !- Minute 15
  18.6,                                   !- Value Until Time 15
  3,                                      !- Hour 16
  45,                                     !- Minute 16
  18.6,                                   !- Value Until Time 16
  3,                                      !- Hour 17
  54,                                     !- Minute 17
  18.65,                                  !- Value Until Time 17
  4,                                      !- Hour 18
  4,                                      !- Minute 18
  18.7,                                   !- Value Until Time 18
  4,                                      !- Hour 19
  15,                                     !- Minute 19
  18.75,                                  !- Value Until Time 19
  4,                                      !- Hour 20
  25,                                     !- Minute 20
  18.8,                                   !- Value Until Time 20
  4,                                      !- Hour 21
  35,                                     !- Minute 21
  18.85,                                  !- Value Until Time 21
  4,                                      !- Hour 22
  45,                                     !- Minute 22
  18.9,                                   !- Value Until Time 22
  4,                                      !- Hour 23
  55,                                     !- Minute 23
  19.0166666666667,                       !- Value Until Time 23
  5,                                      !- Hour 24
  5,                                      !- Minute 24
  19.1333333333333,                       !- Value Until Time 24
  5,                                      !- Hour 25
  15,                                     !- Minute 25
  19.25,                                  !- Value Until Time 25
  5,                                      !- Hour 26
  25,                                     !- Minute 26
  19.3666666666667,                       !- Value Until Time 26
  5,                                      !- Hour 27
  35,                                     !- Minute 27
  19.4833333333333,                       !- Value Until Time 27
  5,                                      !- Hour 28
  45,                                     !- Minute 28
  19.6,                                   !- Value Until Time 28
  5,                                      !- Hour 29
  55,                                     !- Minute 29
  19.6333333333333,                       !- Value Until Time 29
  6,                                      !- Hour 30
  5,                                      !- Minute 30
  19.6666666666667,                       !- Value Until Time 30
  6,                                      !- Hour 31
  15,                                     !- Minute 31
  19.7,                                   !- Value Until Time 31
  6,                                      !- Hour 32
  25,                                     !- Minute 32
  19.7333333333333,                       !- Value Until Time 32
  6,                                      !- Hour 33
  35,                                     !- Minute 33
  19.7666666666667,                       !- Value Until Time 33
  6,                                      !- Hour 34
  45,                                     !- Minute 34
  19.8,                                   !- Value Until Time 34
  6,                                      !- Hour 35
  55,                                     !- Minute 35
  19.8333333333333,                       !- Value Until Time 35
  7,                                      !- Hour 36
  5,                                      !- Minute 36
  19.8666666666667,                       !- Value Until Time 36
  7,                                      !- Hour 37
  15,                                     !- Minute 37
  19.9,                                   !- Value Until Time 37
  7,                                      !- Hour 38
  25,                                     !- Minute 38
  19.9333333333333,                       !- Value Until Time 38
  7,                                      !- Hour 39
  35,                                     !- Minute 39
  19.9666666666667,                       !- Value Until Time 39
  7,                                      !- Hour 40
  45,                                     !- Minute 40
  20,                                     !- Value Until Time 40
  14,                                     !- Hour 41
  15,                                     !- Minute 41
  20,                                     !- Value Until Time 41
  14,                                     !- Hour 42
  24,                                     !- Minute 42
  19.9833333333333,                       !- Value Until Time 42
  14,                                     !- Hour 43
  34,                                     !- Minute 43
  19.9666666666667,                       !- Value Until Time 43
  14,                                     !- Hour 44
  44,                                     !- Minute 44
  19.95,                                  !- Value Until Time 44
  14,                                     !- Hour 45
  54,                                     !- Minute 45
  19.9333333333333,                       !- Value Until Time 45
  15,                                     !- Hour 46
  4,                                      !- Minute 46
  19.9166666666667,                       !- Value Until Time 46
  15,                                     !- Hour 47
  14,                                     !- Minute 47
  19.9,                                   !- Value Until Time 47
  15,                                     !- Hour 48
  15,                                     !- Minute 48
  19.9,                                   !- Value Until Time 48
  15,                                     !- Hour 49
  24,                                     !- Minute 49
  19.8777777777778,                       !- Value Until Time 49
  15,                                     !- Hour 50
  34,                                     !- Minute 50
  19.8555555555556,                       !- Value Until Time 50
  15,                                     !- Hour 51
  44,                                     !- Minute 51
  19.8333333333333,                       !- Value Until Time 51
  15,                                     !- Hour 52
  54,                                     !- Minute 52
  19.8111111111111,                       !- Value Until Time 52
  16,                                     !- Hour 53
  4,                                      !- Minute 53
  19.7888888888889,                       !- Value Until Time 53
  16,                                     !- Hour 54
  15,                                     !- Minute 54
  19.7666666666667,                       !- Value Until Time 54
  16,                                     !- Hour 55
  25,                                     !- Minute 55
  19.7444444444444,                       !- Value Until Time 55
  16,                                     !- Hour 56
  35,                                     !- Minute 56
  19.7222222222222,                       !- Value Until Time 56
  16,                                     !- Hour 57
  45,                                     !- Minute 57
  19.7,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  55,                                     !- Minute 58
  19.6166666666667,                       !- Value Until Time 58
  17,                                     !- Hour 59
  5,                                      !- Minute 59
  19.5333333333333,                       !- Value Until Time 59
  17,                                     !- Hour 60
  15,                                     !- Minute 60
  19.45,                                  !- Value Until Time 60
  17,                                     !- Hour 61
  25,                                     !- Minute 61
  19.3666666666667,                       !- Value Until Time 61
  17,                                     !- Hour 62
  35,                                     !- Minute 62
  19.2833333333333,                       !- Value Until Time 62
  17,                                     !- Hour 63
  45,                                     !- Minute 63
  19.2,                                   !- Value Until Time 63
  17,                                     !- Hour 64
  55,                                     !- Minute 64
  19.15,                                  !- Value Until Time 64
  18,                                     !- Hour 65
  5,                                      !- Minute 65
  19.1,                                   !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  19.05,                                  !- Value Until Time 66
  18,                                     !- Hour 67
  25,                                     !- Minute 67
  19,                                     !- Value Until Time 67
  18,                                     !- Hour 68
  35,                                     !- Minute 68
  18.95,                                  !- Value Until Time 68
  18,                                     !- Hour 69
  45,                                     !- Minute 69
  18.9,                                   !- Value Until Time 69
  18,                                     !- Hour 70
  55,                                     !- Minute 70
  18.8166666666667,                       !- Value Until Time 70
  19,                                     !- Hour 71
  5,                                      !- Minute 71
  18.7333333333333,                       !- Value Until Time 71
  19,                                     !- Hour 72
  15,                                     !- Minute 72
  18.65,                                  !- Value Until Time 72
  19,                                     !- Hour 73
  25,                                     !- Minute 73
  18.5666666666667,                       !- Value Until Time 73
  19,                                     !- Hour 74
  35,                                     !- Minute 74
  18.4833333333333,                       !- Value Until Time 74
  19,                                     !- Hour 75
  45,                                     !- Minute 75
  18.4,                                   !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  18.4,                                   !- Value Until Time 76
  20,                                     !- Hour 77
  55,                                     !- Minute 77
  18.35,                                  !- Value Until Time 77
  21,                                     !- Hour 78
  5,                                      !- Minute 78
  18.3,                                   !- Value Until Time 78
  21,                                     !- Hour 79
  15,                                     !- Minute 79
  18.25,                                  !- Value Until Time 79
  21,                                     !- Hour 80
  25,                                     !- Minute 80
  18.2,                                   !- Value Until Time 80
  21,                                     !- Hour 81
  35,                                     !- Minute 81
  18.15,                                  !- Value Until Time 81
  21,                                     !- Hour 82
  45,                                     !- Minute 82
  18.1,                                   !- Value Until Time 82
  21,                                     !- Hour 83
  55,                                     !- Minute 83
  18.05,                                  !- Value Until Time 83
  22,                                     !- Hour 84
  5,                                      !- Minute 84
  18,                                     !- Value Until Time 84
  22,                                     !- Hour 85
  15,                                     !- Minute 85
  17.95,                                  !- Value Until Time 85
  22,                                     !- Hour 86
  25,                                     !- Minute 86
  17.9,                                   !- Value Until Time 86
  22,                                     !- Hour 87
  35,                                     !- Minute 87
  17.85,                                  !- Value Until Time 87
  22,                                     !- Hour 88
  45,                                     !- Minute 88
  17.8,                                   !- Value Until Time 88
  22,                                     !- Hour 89
  55,                                     !- Minute 89
  17.7833333333333,                       !- Value Until Time 89
  23,                                     !- Hour 90
  5,                                      !- Minute 90
  17.7666666666667,                       !- Value Until Time 90
  23,                                     !- Hour 91
  15,                                     !- Minute 91
  17.75,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  25,                                     !- Minute 92
  17.7333333333333,                       !- Value Until Time 92
  23,                                     !- Hour 93
  35,                                     !- Minute 93
  17.7166666666667,                       !- Value Until Time 93
  23,                                     !- Hour 94
  45,                                     !- Minute 94
  17.7,                                   !- Value Until Time 94
  24,                                     !- Hour 95
  0,                                      !- Minute 95
  17.7;                                   !- Value Until Time 95

OS:Schedule:Rule,
  {5c44f263-8312-465c-81a5-764dd375556e}, !- Handle
  Schedule Rule 13,                       !- Name
  {d77ff22d-d283-4fd4-8ad6-615311b2d4cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ca8d7b8-67c0-4ea2-a55c-3df182c82359}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ca8d7b8-67c0-4ea2-a55c-3df182c82359}, !- Handle
  Office HtgSetp_Enduse Sat Day,          !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  17.4993197278912,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  17.4986394557823,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  17.4,                                   !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  17.4972789115646,                       !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  17.4965986394558,                       !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  17.4959183673469,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  17.4952380952381,                       !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  17.4945578231293,                       !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  17.4938775510204,                       !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  17.4931972789116,                       !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  17.4925170068027,                       !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  17.4918367346939,                       !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  17.491156462585,                        !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  17.4904761904762,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  17.4897959183673,                       !- Value Until Time 15
  2,                                      !- Hour 16
  39,                                     !- Minute 16
  17.4891156462585,                       !- Value Until Time 16
  2,                                      !- Hour 17
  49,                                     !- Minute 17
  17.4884353741497,                       !- Value Until Time 17
  2,                                      !- Hour 18
  59,                                     !- Minute 18
  17.4877551020408,                       !- Value Until Time 18
  3,                                      !- Hour 19
  9,                                      !- Minute 19
  17.487074829932,                        !- Value Until Time 19
  3,                                      !- Hour 20
  19,                                     !- Minute 20
  17.4863945578231,                       !- Value Until Time 20
  3,                                      !- Hour 21
  29,                                     !- Minute 21
  17.4857142857143,                       !- Value Until Time 21
  3,                                      !- Hour 22
  30,                                     !- Minute 22
  17.4,                                   !- Value Until Time 22
  3,                                      !- Hour 23
  39,                                     !- Minute 23
  17.4850340136054,                       !- Value Until Time 23
  3,                                      !- Hour 24
  49,                                     !- Minute 24
  17.4843537414966,                       !- Value Until Time 24
  3,                                      !- Hour 25
  59,                                     !- Minute 25
  17.4836734693877,                       !- Value Until Time 25
  4,                                      !- Hour 26
  9,                                      !- Minute 26
  17.4829931972789,                       !- Value Until Time 26
  4,                                      !- Hour 27
  19,                                     !- Minute 27
  17.4823129251701,                       !- Value Until Time 27
  4,                                      !- Hour 28
  29,                                     !- Minute 28
  17.4816326530612,                       !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  17.6,                                   !- Value Until Time 29
  4,                                      !- Hour 30
  39,                                     !- Minute 30
  17.4809523809524,                       !- Value Until Time 30
  4,                                      !- Hour 31
  40,                                     !- Minute 31
  17.65,                                  !- Value Until Time 31
  4,                                      !- Hour 32
  49,                                     !- Minute 32
  17.4802721088435,                       !- Value Until Time 32
  4,                                      !- Hour 33
  50,                                     !- Minute 33
  17.7,                                   !- Value Until Time 33
  5,                                      !- Hour 34
  0,                                      !- Minute 34
  17.4795918367347,                       !- Value Until Time 34
  5,                                      !- Hour 35
  10,                                     !- Minute 35
  17.4789115646258,                       !- Value Until Time 35
  5,                                      !- Hour 36
  20,                                     !- Minute 36
  17.478231292517,                        !- Value Until Time 36
  5,                                      !- Hour 37
  30,                                     !- Minute 37
  17.4775510204082,                       !- Value Until Time 37
  5,                                      !- Hour 38
  40,                                     !- Minute 38
  17.4768707482993,                       !- Value Until Time 38
  5,                                      !- Hour 39
  50,                                     !- Minute 39
  17.4761904761905,                       !- Value Until Time 39
  6,                                      !- Hour 40
  0,                                      !- Minute 40
  17.4755102040816,                       !- Value Until Time 40
  6,                                      !- Hour 41
  10,                                     !- Minute 41
  17.4748299319728,                       !- Value Until Time 41
  6,                                      !- Hour 42
  20,                                     !- Minute 42
  17.4741496598639,                       !- Value Until Time 42
  6,                                      !- Hour 43
  30,                                     !- Minute 43
  17.4734693877551,                       !- Value Until Time 43
  6,                                      !- Hour 44
  40,                                     !- Minute 44
  17.4727891156462,                       !- Value Until Time 44
  6,                                      !- Hour 45
  50,                                     !- Minute 45
  17.4721088435374,                       !- Value Until Time 45
  7,                                      !- Hour 46
  0,                                      !- Minute 46
  17.4714285714286,                       !- Value Until Time 46
  7,                                      !- Hour 47
  10,                                     !- Minute 47
  17.4707482993197,                       !- Value Until Time 47
  7,                                      !- Hour 48
  20,                                     !- Minute 48
  17.4700680272109,                       !- Value Until Time 48
  7,                                      !- Hour 49
  30,                                     !- Minute 49
  17.469387755102,                        !- Value Until Time 49
  7,                                      !- Hour 50
  40,                                     !- Minute 50
  17.4687074829932,                       !- Value Until Time 50
  7,                                      !- Hour 51
  50,                                     !- Minute 51
  17.4680272108843,                       !- Value Until Time 51
  8,                                      !- Hour 52
  0,                                      !- Minute 52
  17.4673469387755,                       !- Value Until Time 52
  8,                                      !- Hour 53
  9,                                      !- Minute 53
  18.8333333333333,                       !- Value Until Time 53
  8,                                      !- Hour 54
  10,                                     !- Minute 54
  17.4666666666667,                       !- Value Until Time 54
  8,                                      !- Hour 55
  19,                                     !- Minute 55
  18.8666666666667,                       !- Value Until Time 55
  8,                                      !- Hour 56
  20,                                     !- Minute 56
  17.4659863945578,                       !- Value Until Time 56
  8,                                      !- Hour 57
  29,                                     !- Minute 57
  18.9,                                   !- Value Until Time 57
  8,                                      !- Hour 58
  30,                                     !- Minute 58
  17.465306122449,                        !- Value Until Time 58
  8,                                      !- Hour 59
  39,                                     !- Minute 59
  18.9166666666667,                       !- Value Until Time 59
  8,                                      !- Hour 60
  40,                                     !- Minute 60
  17.4646258503401,                       !- Value Until Time 60
  8,                                      !- Hour 61
  49,                                     !- Minute 61
  18.9333333333333,                       !- Value Until Time 61
  8,                                      !- Hour 62
  50,                                     !- Minute 62
  17.4639455782313,                       !- Value Until Time 62
  8,                                      !- Hour 63
  59,                                     !- Minute 63
  18.95,                                  !- Value Until Time 63
  9,                                      !- Hour 64
  0,                                      !- Minute 64
  17.4632653061224,                       !- Value Until Time 64
  9,                                      !- Hour 65
  9,                                      !- Minute 65
  18.9666666666667,                       !- Value Until Time 65
  9,                                      !- Hour 66
  10,                                     !- Minute 66
  17.4625850340136,                       !- Value Until Time 66
  9,                                      !- Hour 67
  19,                                     !- Minute 67
  18.9833333333333,                       !- Value Until Time 67
  9,                                      !- Hour 68
  20,                                     !- Minute 68
  17.4619047619048,                       !- Value Until Time 68
  9,                                      !- Hour 69
  29,                                     !- Minute 69
  19,                                     !- Value Until Time 69
  9,                                      !- Hour 70
  30,                                     !- Minute 70
  19,                                     !- Value Until Time 70
  9,                                      !- Hour 71
  39,                                     !- Minute 71
  17.4605442176871,                       !- Value Until Time 71
  9,                                      !- Hour 72
  49,                                     !- Minute 72
  17.4598639455782,                       !- Value Until Time 72
  9,                                      !- Hour 73
  59,                                     !- Minute 73
  17.4591836734694,                       !- Value Until Time 73
  10,                                     !- Hour 74
  9,                                      !- Minute 74
  17.4585034013605,                       !- Value Until Time 74
  10,                                     !- Hour 75
  19,                                     !- Minute 75
  17.4578231292517,                       !- Value Until Time 75
  10,                                     !- Hour 76
  29,                                     !- Minute 76
  17.4571428571429,                       !- Value Until Time 76
  10,                                     !- Hour 77
  39,                                     !- Minute 77
  17.456462585034,                        !- Value Until Time 77
  10,                                     !- Hour 78
  49,                                     !- Minute 78
  17.4557823129252,                       !- Value Until Time 78
  10,                                     !- Hour 79
  59,                                     !- Minute 79
  17.4551020408163,                       !- Value Until Time 79
  11,                                     !- Hour 80
  9,                                      !- Minute 80
  17.4544217687075,                       !- Value Until Time 80
  11,                                     !- Hour 81
  19,                                     !- Minute 81
  17.4537414965986,                       !- Value Until Time 81
  11,                                     !- Hour 82
  29,                                     !- Minute 82
  17.4530612244898,                       !- Value Until Time 82
  11,                                     !- Hour 83
  39,                                     !- Minute 83
  17.452380952381,                        !- Value Until Time 83
  11,                                     !- Hour 84
  49,                                     !- Minute 84
  17.4517006802721,                       !- Value Until Time 84
  11,                                     !- Hour 85
  59,                                     !- Minute 85
  17.4510204081633,                       !- Value Until Time 85
  12,                                     !- Hour 86
  9,                                      !- Minute 86
  17.4503401360544,                       !- Value Until Time 86
  12,                                     !- Hour 87
  19,                                     !- Minute 87
  17.4496598639456,                       !- Value Until Time 87
  12,                                     !- Hour 88
  29,                                     !- Minute 88
  17.4489795918367,                       !- Value Until Time 88
  12,                                     !- Hour 89
  39,                                     !- Minute 89
  17.4482993197279,                       !- Value Until Time 89
  12,                                     !- Hour 90
  49,                                     !- Minute 90
  17.447619047619,                        !- Value Until Time 90
  12,                                     !- Hour 91
  59,                                     !- Minute 91
  17.4469387755102,                       !- Value Until Time 91
  13,                                     !- Hour 92
  0,                                      !- Minute 92
  19,                                     !- Value Until Time 92
  13,                                     !- Hour 93
  9,                                      !- Minute 93
  17.4462585034014,                       !- Value Until Time 93
  13,                                     !- Hour 94
  19,                                     !- Minute 94
  17.4455782312925,                       !- Value Until Time 94
  13,                                     !- Hour 95
  29,                                     !- Minute 95
  17.4448979591837,                       !- Value Until Time 95
  13,                                     !- Hour 96
  39,                                     !- Minute 96
  17.4442176870748,                       !- Value Until Time 96
  13,                                     !- Hour 97
  49,                                     !- Minute 97
  17.443537414966,                        !- Value Until Time 97
  13,                                     !- Hour 98
  59,                                     !- Minute 98
  17.4428571428571,                       !- Value Until Time 98
  14,                                     !- Hour 99
  9,                                      !- Minute 99
  17.4421768707483,                       !- Value Until Time 99
  14,                                     !- Hour 100
  19,                                     !- Minute 100
  17.4414965986395,                       !- Value Until Time 100
  14,                                     !- Hour 101
  29,                                     !- Minute 101
  17.4408163265306,                       !- Value Until Time 101
  14,                                     !- Hour 102
  39,                                     !- Minute 102
  17.4401360544218,                       !- Value Until Time 102
  14,                                     !- Hour 103
  49,                                     !- Minute 103
  17.4394557823129,                       !- Value Until Time 103
  14,                                     !- Hour 104
  59,                                     !- Minute 104
  17.4387755102041,                       !- Value Until Time 104
  15,                                     !- Hour 105
  0,                                      !- Minute 105
  18.9,                                   !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  17.4380952380952,                       !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  17.4374149659864,                       !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  17.4367346938776,                       !- Value Until Time 108
  15,                                     !- Hour 109
  30,                                     !- Minute 109
  18.9,                                   !- Value Until Time 109
  15,                                     !- Hour 110
  39,                                     !- Minute 110
  17.4360544217687,                       !- Value Until Time 110
  15,                                     !- Hour 111
  49,                                     !- Minute 111
  17.4353741496599,                       !- Value Until Time 111
  15,                                     !- Hour 112
  59,                                     !- Minute 112
  17.434693877551,                        !- Value Until Time 112
  16,                                     !- Hour 113
  9,                                      !- Minute 113
  17.4340136054422,                       !- Value Until Time 113
  16,                                     !- Hour 114
  19,                                     !- Minute 114
  17.4333333333333,                       !- Value Until Time 114
  16,                                     !- Hour 115
  29,                                     !- Minute 115
  17.4326530612245,                       !- Value Until Time 115
  16,                                     !- Hour 116
  30,                                     !- Minute 116
  18.8,                                   !- Value Until Time 116
  16,                                     !- Hour 117
  39,                                     !- Minute 117
  17.4319727891157,                       !- Value Until Time 117
  16,                                     !- Hour 118
  40,                                     !- Minute 118
  18.7833333333333,                       !- Value Until Time 118
  16,                                     !- Hour 119
  49,                                     !- Minute 119
  17.4312925170068,                       !- Value Until Time 119
  16,                                     !- Hour 120
  50,                                     !- Minute 120
  18.7666666666667,                       !- Value Until Time 120
  16,                                     !- Hour 121
  59,                                     !- Minute 121
  17.430612244898,                        !- Value Until Time 121
  17,                                     !- Hour 122
  0,                                      !- Minute 122
  18.75,                                  !- Value Until Time 122
  17,                                     !- Hour 123
  9,                                      !- Minute 123
  17.4299319727891,                       !- Value Until Time 123
  17,                                     !- Hour 124
  10,                                     !- Minute 124
  18.7333333333333,                       !- Value Until Time 124
  17,                                     !- Hour 125
  19,                                     !- Minute 125
  17.4292517006803,                       !- Value Until Time 125
  17,                                     !- Hour 126
  20,                                     !- Minute 126
  18.7166666666667,                       !- Value Until Time 126
  17,                                     !- Hour 127
  29,                                     !- Minute 127
  17.4285714285714,                       !- Value Until Time 127
  17,                                     !- Hour 128
  30,                                     !- Minute 128
  18.7,                                   !- Value Until Time 128
  17,                                     !- Hour 129
  39,                                     !- Minute 129
  17.4278911564626,                       !- Value Until Time 129
  17,                                     !- Hour 130
  40,                                     !- Minute 130
  18.6833333333333,                       !- Value Until Time 130
  17,                                     !- Hour 131
  49,                                     !- Minute 131
  17.4272108843537,                       !- Value Until Time 131
  17,                                     !- Hour 132
  50,                                     !- Minute 132
  18.6666666666667,                       !- Value Until Time 132
  17,                                     !- Hour 133
  59,                                     !- Minute 133
  17.4265306122449,                       !- Value Until Time 133
  18,                                     !- Hour 134
  0,                                      !- Minute 134
  18.65,                                  !- Value Until Time 134
  18,                                     !- Hour 135
  9,                                      !- Minute 135
  17.4258503401361,                       !- Value Until Time 135
  18,                                     !- Hour 136
  10,                                     !- Minute 136
  18.6333333333333,                       !- Value Until Time 136
  18,                                     !- Hour 137
  19,                                     !- Minute 137
  17.4251700680272,                       !- Value Until Time 137
  18,                                     !- Hour 138
  20,                                     !- Minute 138
  18.6166666666667,                       !- Value Until Time 138
  18,                                     !- Hour 139
  29,                                     !- Minute 139
  17.4244897959184,                       !- Value Until Time 139
  18,                                     !- Hour 140
  30,                                     !- Minute 140
  18.6,                                   !- Value Until Time 140
  18,                                     !- Hour 141
  39,                                     !- Minute 141
  17.4238095238095,                       !- Value Until Time 141
  18,                                     !- Hour 142
  40,                                     !- Minute 142
  18.55,                                  !- Value Until Time 142
  18,                                     !- Hour 143
  49,                                     !- Minute 143
  17.4231292517007,                       !- Value Until Time 143
  18,                                     !- Hour 144
  50,                                     !- Minute 144
  18.5,                                   !- Value Until Time 144
  18,                                     !- Hour 145
  59,                                     !- Minute 145
  17.4224489795918,                       !- Value Until Time 145
  19,                                     !- Hour 146
  0,                                      !- Minute 146
  18.45,                                  !- Value Until Time 146
  19,                                     !- Hour 147
  9,                                      !- Minute 147
  17.421768707483,                        !- Value Until Time 147
  19,                                     !- Hour 148
  10,                                     !- Minute 148
  18.4,                                   !- Value Until Time 148
  19,                                     !- Hour 149
  19,                                     !- Minute 149
  17.4210884353741,                       !- Value Until Time 149
  19,                                     !- Hour 150
  20,                                     !- Minute 150
  18.35,                                  !- Value Until Time 150
  19,                                     !- Hour 151
  30,                                     !- Minute 151
  18.3,                                   !- Value Until Time 151
  19,                                     !- Hour 152
  40,                                     !- Minute 152
  18.2333333333333,                       !- Value Until Time 152
  19,                                     !- Hour 153
  50,                                     !- Minute 153
  18.1666666666667,                       !- Value Until Time 153
  20,                                     !- Hour 154
  0,                                      !- Minute 154
  18.1,                                   !- Value Until Time 154
  20,                                     !- Hour 155
  10,                                     !- Minute 155
  18.0333333333333,                       !- Value Until Time 155
  20,                                     !- Hour 156
  20,                                     !- Minute 156
  17.9666666666667,                       !- Value Until Time 156
  20,                                     !- Hour 157
  30,                                     !- Minute 157
  17.4163265306122,                       !- Value Until Time 157
  20,                                     !- Hour 158
  40,                                     !- Minute 158
  17.4156462585034,                       !- Value Until Time 158
  20,                                     !- Hour 159
  50,                                     !- Minute 159
  17.4149659863946,                       !- Value Until Time 159
  21,                                     !- Hour 160
  0,                                      !- Minute 160
  17.4142857142857,                       !- Value Until Time 160
  21,                                     !- Hour 161
  10,                                     !- Minute 161
  17.4136054421769,                       !- Value Until Time 161
  21,                                     !- Hour 162
  20,                                     !- Minute 162
  17.412925170068,                        !- Value Until Time 162
  21,                                     !- Hour 163
  30,                                     !- Minute 163
  17.4122448979592,                       !- Value Until Time 163
  21,                                     !- Hour 164
  40,                                     !- Minute 164
  17.4115646258503,                       !- Value Until Time 164
  21,                                     !- Hour 165
  50,                                     !- Minute 165
  17.4108843537415,                       !- Value Until Time 165
  22,                                     !- Hour 166
  0,                                      !- Minute 166
  17.4102040816327,                       !- Value Until Time 166
  22,                                     !- Hour 167
  10,                                     !- Minute 167
  17.4095238095238,                       !- Value Until Time 167
  22,                                     !- Hour 168
  20,                                     !- Minute 168
  17.408843537415,                        !- Value Until Time 168
  22,                                     !- Hour 169
  30,                                     !- Minute 169
  17.4081632653061,                       !- Value Until Time 169
  22,                                     !- Hour 170
  40,                                     !- Minute 170
  17.4074829931973,                       !- Value Until Time 170
  22,                                     !- Hour 171
  50,                                     !- Minute 171
  17.4068027210884,                       !- Value Until Time 171
  23,                                     !- Hour 172
  0,                                      !- Minute 172
  17.4061224489796,                       !- Value Until Time 172
  23,                                     !- Hour 173
  10,                                     !- Minute 173
  17.4054421768707,                       !- Value Until Time 173
  23,                                     !- Hour 174
  20,                                     !- Minute 174
  17.4047619047619,                       !- Value Until Time 174
  23,                                     !- Hour 175
  30,                                     !- Minute 175
  17.4040816326531,                       !- Value Until Time 175
  23,                                     !- Hour 176
  40,                                     !- Minute 176
  17.4034013605442,                       !- Value Until Time 176
  23,                                     !- Hour 177
  50,                                     !- Minute 177
  17.4027210884354,                       !- Value Until Time 177
  24,                                     !- Hour 178
  0,                                      !- Minute 178
  17.4020408163265;                       !- Value Until Time 178

OS:Schedule:Day,
  {44d1733e-a2c1-4791-97c1-8a0f13efaab0}, !- Handle
  Office HtgSetp_Enduse Summer Design Day, !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  17.4;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b7871c44-3ddf-4191-ac59-52b6530e3afa}, !- Handle
  Schedule Rule 14,                       !- Name
  {d77ff22d-d283-4fd4-8ad6-615311b2d4cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b99ada9-c872-4569-a23f-92e706307bc2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b99ada9-c872-4569-a23f-92e706307bc2}, !- Handle
  Office HtgSetp_Enduse Sun Day,          !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  17.5333333333333,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  17.4666666666667,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  17.4,                                   !- Value Until Time 3
  3,                                      !- Hour 4
  30,                                     !- Minute 4
  17.4,                                   !- Value Until Time 4
  3,                                      !- Hour 5
  40,                                     !- Minute 5
  17.4666666666667,                       !- Value Until Time 5
  3,                                      !- Hour 6
  50,                                     !- Minute 6
  17.5333333333333,                       !- Value Until Time 6
  4,                                      !- Hour 7
  0,                                      !- Minute 7
  17.6,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  10,                                     !- Minute 8
  17.6666666666667,                       !- Value Until Time 8
  4,                                      !- Hour 9
  20,                                     !- Minute 9
  17.7333333333333,                       !- Value Until Time 9
  4,                                      !- Hour 10
  30,                                     !- Minute 10
  17.8,                                   !- Value Until Time 10
  4,                                      !- Hour 11
  40,                                     !- Minute 11
  17.85,                                  !- Value Until Time 11
  4,                                      !- Hour 12
  50,                                     !- Minute 12
  17.9,                                   !- Value Until Time 12
  5,                                      !- Hour 13
  0,                                      !- Minute 13
  17.95,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  10,                                     !- Minute 14
  18,                                     !- Value Until Time 14
  5,                                      !- Hour 15
  20,                                     !- Minute 15
  18.05,                                  !- Value Until Time 15
  5,                                      !- Hour 16
  30,                                     !- Minute 16
  18.1,                                   !- Value Until Time 16
  5,                                      !- Hour 17
  40,                                     !- Minute 17
  18.1166666666667,                       !- Value Until Time 17
  5,                                      !- Hour 18
  50,                                     !- Minute 18
  18.1333333333333,                       !- Value Until Time 18
  6,                                      !- Hour 19
  0,                                      !- Minute 19
  18.15,                                  !- Value Until Time 19
  6,                                      !- Hour 20
  10,                                     !- Minute 20
  18.1666666666667,                       !- Value Until Time 20
  6,                                      !- Hour 21
  20,                                     !- Minute 21
  18.1833333333333,                       !- Value Until Time 21
  6,                                      !- Hour 22
  30,                                     !- Minute 22
  18.2,                                   !- Value Until Time 22
  6,                                      !- Hour 23
  40,                                     !- Minute 23
  18.2333333333333,                       !- Value Until Time 23
  6,                                      !- Hour 24
  50,                                     !- Minute 24
  18.2666666666667,                       !- Value Until Time 24
  7,                                      !- Hour 25
  0,                                      !- Minute 25
  18.3,                                   !- Value Until Time 25
  7,                                      !- Hour 26
  10,                                     !- Minute 26
  18.3333333333333,                       !- Value Until Time 26
  7,                                      !- Hour 27
  20,                                     !- Minute 27
  18.3666666666667,                       !- Value Until Time 27
  7,                                      !- Hour 28
  30,                                     !- Minute 28
  18.4,                                   !- Value Until Time 28
  8,                                      !- Hour 29
  30,                                     !- Minute 29
  18.4,                                   !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  18.4333333333333,                       !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  18.4666666666667,                       !- Value Until Time 31
  8,                                      !- Hour 32
  59,                                     !- Minute 32
  18.5,                                   !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  18.5333333333333,                       !- Value Until Time 33
  9,                                      !- Hour 34
  19,                                     !- Minute 34
  18.5666666666667,                       !- Value Until Time 34
  9,                                      !- Hour 35
  29,                                     !- Minute 35
  18.6,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  30,                                     !- Minute 36
  18.6,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  39,                                     !- Minute 37
  18.6166666666667,                       !- Value Until Time 37
  9,                                      !- Hour 38
  49,                                     !- Minute 38
  18.6333333333333,                       !- Value Until Time 38
  9,                                      !- Hour 39
  59,                                     !- Minute 39
  18.65,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  9,                                      !- Minute 40
  18.6666666666667,                       !- Value Until Time 40
  10,                                     !- Hour 41
  19,                                     !- Minute 41
  18.6833333333333,                       !- Value Until Time 41
  10,                                     !- Hour 42
  29,                                     !- Minute 42
  18.7,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  18.7,                                   !- Value Until Time 43
  14,                                     !- Hour 44
  30,                                     !- Minute 44
  18.7,                                   !- Value Until Time 44
  14,                                     !- Hour 45
  39,                                     !- Minute 45
  18.65,                                  !- Value Until Time 45
  14,                                     !- Hour 46
  49,                                     !- Minute 46
  18.6,                                   !- Value Until Time 46
  14,                                     !- Hour 47
  59,                                     !- Minute 47
  18.55,                                  !- Value Until Time 47
  15,                                     !- Hour 48
  9,                                      !- Minute 48
  18.5,                                   !- Value Until Time 48
  15,                                     !- Hour 49
  19,                                     !- Minute 49
  18.45,                                  !- Value Until Time 49
  15,                                     !- Hour 50
  29,                                     !- Minute 50
  18.4,                                   !- Value Until Time 50
  15,                                     !- Hour 51
  30,                                     !- Minute 51
  18.4,                                   !- Value Until Time 51
  15,                                     !- Hour 52
  39,                                     !- Minute 52
  18.3833333333333,                       !- Value Until Time 52
  15,                                     !- Hour 53
  49,                                     !- Minute 53
  18.3666666666667,                       !- Value Until Time 53
  15,                                     !- Hour 54
  59,                                     !- Minute 54
  18.35,                                  !- Value Until Time 54
  16,                                     !- Hour 55
  9,                                      !- Minute 55
  18.3333333333333,                       !- Value Until Time 55
  16,                                     !- Hour 56
  19,                                     !- Minute 56
  18.3166666666667,                       !- Value Until Time 56
  16,                                     !- Hour 57
  30,                                     !- Minute 57
  18.3,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  40,                                     !- Minute 58
  18.2666666666667,                       !- Value Until Time 58
  16,                                     !- Hour 59
  50,                                     !- Minute 59
  18.2333333333333,                       !- Value Until Time 59
  17,                                     !- Hour 60
  0,                                      !- Minute 60
  18.2,                                   !- Value Until Time 60
  17,                                     !- Hour 61
  10,                                     !- Minute 61
  18.1666666666667,                       !- Value Until Time 61
  17,                                     !- Hour 62
  20,                                     !- Minute 62
  18.1333333333333,                       !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  18.1,                                   !- Value Until Time 63
  17,                                     !- Hour 64
  40,                                     !- Minute 64
  18.0333333333333,                       !- Value Until Time 64
  17,                                     !- Hour 65
  50,                                     !- Minute 65
  17.9666666666667,                       !- Value Until Time 65
  18,                                     !- Hour 66
  0,                                      !- Minute 66
  17.9,                                   !- Value Until Time 66
  18,                                     !- Hour 67
  10,                                     !- Minute 67
  17.8333333333333,                       !- Value Until Time 67
  18,                                     !- Hour 68
  20,                                     !- Minute 68
  17.7666666666667,                       !- Value Until Time 68
  18,                                     !- Hour 69
  30,                                     !- Minute 69
  17.7,                                   !- Value Until Time 69
  20,                                     !- Hour 70
  30,                                     !- Minute 70
  17.7,                                   !- Value Until Time 70
  20,                                     !- Hour 71
  40,                                     !- Minute 71
  17.6833333333333,                       !- Value Until Time 71
  20,                                     !- Hour 72
  50,                                     !- Minute 72
  17.6666666666667,                       !- Value Until Time 72
  21,                                     !- Hour 73
  0,                                      !- Minute 73
  17.65,                                  !- Value Until Time 73
  21,                                     !- Hour 74
  10,                                     !- Minute 74
  17.6333333333333,                       !- Value Until Time 74
  21,                                     !- Hour 75
  20,                                     !- Minute 75
  17.6166666666667,                       !- Value Until Time 75
  21,                                     !- Hour 76
  30,                                     !- Minute 76
  17.6,                                   !- Value Until Time 76
  21,                                     !- Hour 77
  40,                                     !- Minute 77
  17.6166666666667,                       !- Value Until Time 77
  21,                                     !- Hour 78
  50,                                     !- Minute 78
  17.6333333333333,                       !- Value Until Time 78
  22,                                     !- Hour 79
  0,                                      !- Minute 79
  17.65,                                  !- Value Until Time 79
  22,                                     !- Hour 80
  10,                                     !- Minute 80
  17.6666666666667,                       !- Value Until Time 80
  22,                                     !- Hour 81
  20,                                     !- Minute 81
  17.6833333333333,                       !- Value Until Time 81
  22,                                     !- Hour 82
  30,                                     !- Minute 82
  17.7,                                   !- Value Until Time 82
  22,                                     !- Hour 83
  40,                                     !- Minute 83
  17.7166666666667,                       !- Value Until Time 83
  22,                                     !- Hour 84
  50,                                     !- Minute 84
  17.7333333333333,                       !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  17.75,                                  !- Value Until Time 85
  23,                                     !- Hour 86
  10,                                     !- Minute 86
  17.7666666666667,                       !- Value Until Time 86
  23,                                     !- Hour 87
  20,                                     !- Minute 87
  17.7833333333333,                       !- Value Until Time 87
  23,                                     !- Hour 88
  30,                                     !- Minute 88
  17.8,                                   !- Value Until Time 88
  23,                                     !- Hour 89
  40,                                     !- Minute 89
  17.7333333333333,                       !- Value Until Time 89
  23,                                     !- Hour 90
  50,                                     !- Minute 90
  17.6666666666667,                       !- Value Until Time 90
  24,                                     !- Hour 91
  0,                                      !- Minute 91
  17.6;                                   !- Value Until Time 91

OS:Schedule:Day,
  {3b4a124f-ff62-4ac9-909a-5e07eb86b013}, !- Handle
  Office HtgSetp_Enduse Winter Design Day, !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b83effd-e0f7-4c9c-8b49-09b057a500ed}, !- Handle
  Office ClgSetp_Enduse,                  !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  {e55c9c06-229f-4773-aebc-6cd01e5b0fd0}, !- Default Day Schedule Name
  {5eb8c78c-1720-4872-84f4-ab620b6780c6}, !- Summer Design Day Schedule Name
  {90dcc037-91d4-4b5f-a2ee-bc1062e603b6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e55c9c06-229f-4773-aebc-6cd01e5b0fd0}, !- Handle
  Schedule Day 22,                        !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  25,                                     !- Value Until Time 1
  0,                                      !- Hour 2
  55,                                     !- Minute 2
  24.9833333333333,                       !- Value Until Time 2
  1,                                      !- Hour 3
  4,                                      !- Minute 3
  24.9666666666667,                       !- Value Until Time 3
  1,                                      !- Hour 4
  15,                                     !- Minute 4
  24.95,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  25,                                     !- Minute 5
  24.9333333333333,                       !- Value Until Time 5
  1,                                      !- Hour 6
  35,                                     !- Minute 6
  24.9166666666667,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  24.9,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  45,                                     !- Minute 8
  24.9,                                   !- Value Until Time 8
  2,                                      !- Hour 9
  54,                                     !- Minute 9
  24.8333333333333,                       !- Value Until Time 9
  3,                                      !- Hour 10
  4,                                      !- Minute 10
  24.7666666666667,                       !- Value Until Time 10
  3,                                      !- Hour 11
  14,                                     !- Minute 11
  24.7,                                   !- Value Until Time 11
  3,                                      !- Hour 12
  24,                                     !- Minute 12
  24.6333333333333,                       !- Value Until Time 12
  3,                                      !- Hour 13
  34,                                     !- Minute 13
  24.5666666666667,                       !- Value Until Time 13
  3,                                      !- Hour 14
  44,                                     !- Minute 14
  24.5,                                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  24.5,                                   !- Value Until Time 15
  3,                                      !- Hour 16
  54,                                     !- Minute 16
  24.45,                                  !- Value Until Time 16
  4,                                      !- Hour 17
  4,                                      !- Minute 17
  24.4,                                   !- Value Until Time 17
  4,                                      !- Hour 18
  15,                                     !- Minute 18
  24.35,                                  !- Value Until Time 18
  4,                                      !- Hour 19
  25,                                     !- Minute 19
  24.3,                                   !- Value Until Time 19
  4,                                      !- Hour 20
  35,                                     !- Minute 20
  24.25,                                  !- Value Until Time 20
  4,                                      !- Hour 21
  45,                                     !- Minute 21
  24.2,                                   !- Value Until Time 21
  4,                                      !- Hour 22
  55,                                     !- Minute 22
  24.1,                                   !- Value Until Time 22
  5,                                      !- Hour 23
  5,                                      !- Minute 23
  24,                                     !- Value Until Time 23
  5,                                      !- Hour 24
  15,                                     !- Minute 24
  23.9,                                   !- Value Until Time 24
  5,                                      !- Hour 25
  25,                                     !- Minute 25
  23.8,                                   !- Value Until Time 25
  5,                                      !- Hour 26
  35,                                     !- Minute 26
  23.7,                                   !- Value Until Time 26
  5,                                      !- Hour 27
  45,                                     !- Minute 27
  23.6,                                   !- Value Until Time 27
  5,                                      !- Hour 28
  55,                                     !- Minute 28
  23.5333333333333,                       !- Value Until Time 28
  6,                                      !- Hour 29
  5,                                      !- Minute 29
  23.4666666666667,                       !- Value Until Time 29
  6,                                      !- Hour 30
  15,                                     !- Minute 30
  23.4,                                   !- Value Until Time 30
  6,                                      !- Hour 31
  25,                                     !- Minute 31
  23.3333333333333,                       !- Value Until Time 31
  6,                                      !- Hour 32
  35,                                     !- Minute 32
  23.2666666666667,                       !- Value Until Time 32
  6,                                      !- Hour 33
  45,                                     !- Minute 33
  23.2,                                   !- Value Until Time 33
  6,                                      !- Hour 34
  55,                                     !- Minute 34
  23.1833333333333,                       !- Value Until Time 34
  7,                                      !- Hour 35
  5,                                      !- Minute 35
  23.1666666666667,                       !- Value Until Time 35
  7,                                      !- Hour 36
  15,                                     !- Minute 36
  23.15,                                  !- Value Until Time 36
  7,                                      !- Hour 37
  25,                                     !- Minute 37
  23.1333333333333,                       !- Value Until Time 37
  7,                                      !- Hour 38
  35,                                     !- Minute 38
  23.1166666666667,                       !- Value Until Time 38
  7,                                      !- Hour 39
  45,                                     !- Minute 39
  23.1,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  15,                                     !- Minute 40
  23.1,                                   !- Value Until Time 40
  15,                                     !- Hour 41
  24,                                     !- Minute 41
  23.1222222222222,                       !- Value Until Time 41
  15,                                     !- Hour 42
  34,                                     !- Minute 42
  23.1444444444444,                       !- Value Until Time 42
  15,                                     !- Hour 43
  44,                                     !- Minute 43
  23.1666666666667,                       !- Value Until Time 43
  15,                                     !- Hour 44
  54,                                     !- Minute 44
  23.1888888888889,                       !- Value Until Time 44
  16,                                     !- Hour 45
  4,                                      !- Minute 45
  23.2111111111111,                       !- Value Until Time 45
  16,                                     !- Hour 46
  15,                                     !- Minute 46
  23.2333333333333,                       !- Value Until Time 46
  16,                                     !- Hour 47
  25,                                     !- Minute 47
  23.2555555555556,                       !- Value Until Time 47
  16,                                     !- Hour 48
  35,                                     !- Minute 48
  23.2777777777778,                       !- Value Until Time 48
  16,                                     !- Hour 49
  45,                                     !- Minute 49
  23.3,                                   !- Value Until Time 49
  16,                                     !- Hour 50
  55,                                     !- Minute 50
  23.3333333333333,                       !- Value Until Time 50
  17,                                     !- Hour 51
  5,                                      !- Minute 51
  23.3666666666667,                       !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  23.4,                                   !- Value Until Time 52
  17,                                     !- Hour 53
  25,                                     !- Minute 53
  23.4333333333333,                       !- Value Until Time 53
  17,                                     !- Hour 54
  35,                                     !- Minute 54
  23.4666666666667,                       !- Value Until Time 54
  17,                                     !- Hour 55
  45,                                     !- Minute 55
  23.5,                                   !- Value Until Time 55
  17,                                     !- Hour 56
  55,                                     !- Minute 56
  23.55,                                  !- Value Until Time 56
  18,                                     !- Hour 57
  5,                                      !- Minute 57
  23.6,                                   !- Value Until Time 57
  18,                                     !- Hour 58
  15,                                     !- Minute 58
  23.65,                                  !- Value Until Time 58
  18,                                     !- Hour 59
  25,                                     !- Minute 59
  23.7,                                   !- Value Until Time 59
  18,                                     !- Hour 60
  35,                                     !- Minute 60
  23.75,                                  !- Value Until Time 60
  18,                                     !- Hour 61
  45,                                     !- Minute 61
  23.8,                                   !- Value Until Time 61
  18,                                     !- Hour 62
  55,                                     !- Minute 62
  23.8833333333333,                       !- Value Until Time 62
  19,                                     !- Hour 63
  5,                                      !- Minute 63
  23.9666666666667,                       !- Value Until Time 63
  19,                                     !- Hour 64
  15,                                     !- Minute 64
  24.05,                                  !- Value Until Time 64
  19,                                     !- Hour 65
  25,                                     !- Minute 65
  24.1333333333333,                       !- Value Until Time 65
  19,                                     !- Hour 66
  35,                                     !- Minute 66
  24.2166666666667,                       !- Value Until Time 66
  19,                                     !- Hour 67
  45,                                     !- Minute 67
  24.3,                                   !- Value Until Time 67
  20,                                     !- Hour 68
  45,                                     !- Minute 68
  24.3,                                   !- Value Until Time 68
  20,                                     !- Hour 69
  55,                                     !- Minute 69
  24.3666666666667,                       !- Value Until Time 69
  21,                                     !- Hour 70
  5,                                      !- Minute 70
  24.4333333333333,                       !- Value Until Time 70
  21,                                     !- Hour 71
  15,                                     !- Minute 71
  24.5,                                   !- Value Until Time 71
  21,                                     !- Hour 72
  25,                                     !- Minute 72
  24.5666666666667,                       !- Value Until Time 72
  21,                                     !- Hour 73
  35,                                     !- Minute 73
  24.6333333333333,                       !- Value Until Time 73
  21,                                     !- Hour 74
  45,                                     !- Minute 74
  24.7,                                   !- Value Until Time 74
  21,                                     !- Hour 75
  55,                                     !- Minute 75
  24.75,                                  !- Value Until Time 75
  22,                                     !- Hour 76
  5,                                      !- Minute 76
  24.8,                                   !- Value Until Time 76
  22,                                     !- Hour 77
  15,                                     !- Minute 77
  24.85,                                  !- Value Until Time 77
  22,                                     !- Hour 78
  25,                                     !- Minute 78
  24.9,                                   !- Value Until Time 78
  22,                                     !- Hour 79
  35,                                     !- Minute 79
  24.95,                                  !- Value Until Time 79
  22,                                     !- Hour 80
  45,                                     !- Minute 80
  25,                                     !- Value Until Time 80
  22,                                     !- Hour 81
  55,                                     !- Minute 81
  25.0166666666667,                       !- Value Until Time 81
  23,                                     !- Hour 82
  5,                                      !- Minute 82
  25.0333333333333,                       !- Value Until Time 82
  23,                                     !- Hour 83
  15,                                     !- Minute 83
  25.05,                                  !- Value Until Time 83
  23,                                     !- Hour 84
  25,                                     !- Minute 84
  25.0666666666667,                       !- Value Until Time 84
  23,                                     !- Hour 85
  35,                                     !- Minute 85
  25.0833333333333,                       !- Value Until Time 85
  23,                                     !- Hour 86
  45,                                     !- Minute 86
  25.1,                                   !- Value Until Time 86
  24,                                     !- Hour 87
  0,                                      !- Minute 87
  25.1;                                   !- Value Until Time 87

OS:Schedule:Rule,
  {ff3b8b7e-01ab-48d2-904f-123531854996}, !- Handle
  Schedule Rule 16,                       !- Name
  {8b83effd-e0f7-4c9c-8b49-09b057a500ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85c718be-e9cc-41c2-b293-5409c186f87d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85c718be-e9cc-41c2-b293-5409c186f87d}, !- Handle
  Office ClgSetp_Enduse Sat Day,          !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  25.3,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  39,                                     !- Minute 2
  25.2666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  49,                                     !- Minute 3
  25.2333333333333,                       !- Value Until Time 3
  3,                                      !- Hour 4
  59,                                     !- Minute 4
  25.2,                                   !- Value Until Time 4
  4,                                      !- Hour 5
  9,                                      !- Minute 5
  25.1666666666667,                       !- Value Until Time 5
  4,                                      !- Hour 6
  19,                                     !- Minute 6
  25.1333333333333,                       !- Value Until Time 6
  4,                                      !- Hour 7
  30,                                     !- Minute 7
  25.1,                                   !- Value Until Time 7
  4,                                      !- Hour 8
  40,                                     !- Minute 8
  25.0666666666667,                       !- Value Until Time 8
  4,                                      !- Hour 9
  50,                                     !- Minute 9
  25.0333333333333,                       !- Value Until Time 9
  5,                                      !- Hour 10
  0,                                      !- Minute 10
  25,                                     !- Value Until Time 10
  5,                                      !- Hour 11
  10,                                     !- Minute 11
  24.9666666666667,                       !- Value Until Time 11
  5,                                      !- Hour 12
  20,                                     !- Minute 12
  24.9333333333333,                       !- Value Until Time 12
  5,                                      !- Hour 13
  30,                                     !- Minute 13
  24.9,                                   !- Value Until Time 13
  5,                                      !- Hour 14
  40,                                     !- Minute 14
  24.8166666666667,                       !- Value Until Time 14
  5,                                      !- Hour 15
  50,                                     !- Minute 15
  24.7333333333333,                       !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  24.65,                                  !- Value Until Time 16
  6,                                      !- Hour 17
  10,                                     !- Minute 17
  24.5666666666667,                       !- Value Until Time 17
  6,                                      !- Hour 18
  20,                                     !- Minute 18
  24.4833333333333,                       !- Value Until Time 18
  6,                                      !- Hour 19
  30,                                     !- Minute 19
  24.4,                                   !- Value Until Time 19
  6,                                      !- Hour 20
  40,                                     !- Minute 20
  24.3666666666667,                       !- Value Until Time 20
  6,                                      !- Hour 21
  50,                                     !- Minute 21
  24.3333333333333,                       !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  24.3,                                   !- Value Until Time 22
  7,                                      !- Hour 23
  10,                                     !- Minute 23
  24.2666666666667,                       !- Value Until Time 23
  7,                                      !- Hour 24
  20,                                     !- Minute 24
  24.2333333333333,                       !- Value Until Time 24
  7,                                      !- Hour 25
  30,                                     !- Minute 25
  24.2,                                   !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  24.2,                                   !- Value Until Time 26
  8,                                      !- Hour 27
  9,                                      !- Minute 27
  24.175,                                 !- Value Until Time 27
  8,                                      !- Hour 28
  19,                                     !- Minute 28
  24.15,                                  !- Value Until Time 28
  8,                                      !- Hour 29
  29,                                     !- Minute 29
  24.125,                                 !- Value Until Time 29
  8,                                      !- Hour 30
  39,                                     !- Minute 30
  24.1,                                   !- Value Until Time 30
  8,                                      !- Hour 31
  49,                                     !- Minute 31
  24.075,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  59,                                     !- Minute 32
  24.05,                                  !- Value Until Time 32
  9,                                      !- Hour 33
  9,                                      !- Minute 33
  24.025,                                 !- Value Until Time 33
  9,                                      !- Hour 34
  19,                                     !- Minute 34
  24,                                     !- Value Until Time 34
  9,                                      !- Hour 35
  29,                                     !- Minute 35
  23.975,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  39,                                     !- Minute 36
  23.95,                                  !- Value Until Time 36
  9,                                      !- Hour 37
  49,                                     !- Minute 37
  23.925,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  59,                                     !- Minute 38
  23.9,                                   !- Value Until Time 38
  10,                                     !- Hour 39
  0,                                      !- Minute 39
  23.9,                                   !- Value Until Time 39
  14,                                     !- Hour 40
  0,                                      !- Minute 40
  23.9,                                   !- Value Until Time 40
  14,                                     !- Hour 41
  9,                                      !- Minute 41
  23.9166666666667,                       !- Value Until Time 41
  14,                                     !- Hour 42
  19,                                     !- Minute 42
  23.9333333333333,                       !- Value Until Time 42
  14,                                     !- Hour 43
  29,                                     !- Minute 43
  23.95,                                  !- Value Until Time 43
  14,                                     !- Hour 44
  39,                                     !- Minute 44
  23.9666666666667,                       !- Value Until Time 44
  14,                                     !- Hour 45
  49,                                     !- Minute 45
  23.9833333333333,                       !- Value Until Time 45
  14,                                     !- Hour 46
  59,                                     !- Minute 46
  24,                                     !- Value Until Time 46
  15,                                     !- Hour 47
  9,                                      !- Minute 47
  24.0166666666667,                       !- Value Until Time 47
  15,                                     !- Hour 48
  19,                                     !- Minute 48
  24.0333333333333,                       !- Value Until Time 48
  15,                                     !- Hour 49
  29,                                     !- Minute 49
  24.05,                                  !- Value Until Time 49
  15,                                     !- Hour 50
  39,                                     !- Minute 50
  24.0666666666667,                       !- Value Until Time 50
  15,                                     !- Hour 51
  49,                                     !- Minute 51
  24.0833333333333,                       !- Value Until Time 51
  15,                                     !- Hour 52
  59,                                     !- Minute 52
  24.1,                                   !- Value Until Time 52
  16,                                     !- Hour 53
  0,                                      !- Minute 53
  24.1,                                   !- Value Until Time 53
  16,                                     !- Hour 54
  10,                                     !- Minute 54
  24.1083333333333,                       !- Value Until Time 54
  16,                                     !- Hour 55
  20,                                     !- Minute 55
  24.1166666666667,                       !- Value Until Time 55
  16,                                     !- Hour 56
  30,                                     !- Minute 56
  24.125,                                 !- Value Until Time 56
  16,                                     !- Hour 57
  40,                                     !- Minute 57
  24.1333333333333,                       !- Value Until Time 57
  16,                                     !- Hour 58
  50,                                     !- Minute 58
  24.1416666666667,                       !- Value Until Time 58
  17,                                     !- Hour 59
  0,                                      !- Minute 59
  24.15,                                  !- Value Until Time 59
  17,                                     !- Hour 60
  10,                                     !- Minute 60
  24.1583333333333,                       !- Value Until Time 60
  17,                                     !- Hour 61
  20,                                     !- Minute 61
  24.1666666666667,                       !- Value Until Time 61
  17,                                     !- Hour 62
  30,                                     !- Minute 62
  24.175,                                 !- Value Until Time 62
  17,                                     !- Hour 63
  40,                                     !- Minute 63
  24.1833333333333,                       !- Value Until Time 63
  17,                                     !- Hour 64
  50,                                     !- Minute 64
  24.1916666666667,                       !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  24.2,                                   !- Value Until Time 65
  18,                                     !- Hour 66
  30,                                     !- Minute 66
  24.2,                                   !- Value Until Time 66
  18,                                     !- Hour 67
  40,                                     !- Minute 67
  24.2666666666667,                       !- Value Until Time 67
  18,                                     !- Hour 68
  50,                                     !- Minute 68
  24.3333333333333,                       !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  24.4,                                   !- Value Until Time 69
  19,                                     !- Hour 70
  10,                                     !- Minute 70
  24.4666666666667,                       !- Value Until Time 70
  19,                                     !- Hour 71
  20,                                     !- Minute 71
  24.5333333333333,                       !- Value Until Time 71
  19,                                     !- Hour 72
  30,                                     !- Minute 72
  24.6,                                   !- Value Until Time 72
  19,                                     !- Hour 73
  40,                                     !- Minute 73
  24.65,                                  !- Value Until Time 73
  19,                                     !- Hour 74
  50,                                     !- Minute 74
  24.7,                                   !- Value Until Time 74
  20,                                     !- Hour 75
  0,                                      !- Minute 75
  24.75,                                  !- Value Until Time 75
  20,                                     !- Hour 76
  10,                                     !- Minute 76
  24.8,                                   !- Value Until Time 76
  20,                                     !- Hour 77
  20,                                     !- Minute 77
  24.85,                                  !- Value Until Time 77
  20,                                     !- Hour 78
  30,                                     !- Minute 78
  24.9,                                   !- Value Until Time 78
  20,                                     !- Hour 79
  40,                                     !- Minute 79
  24.9166666666667,                       !- Value Until Time 79
  20,                                     !- Hour 80
  50,                                     !- Minute 80
  24.9333333333333,                       !- Value Until Time 80
  21,                                     !- Hour 81
  0,                                      !- Minute 81
  24.95,                                  !- Value Until Time 81
  21,                                     !- Hour 82
  10,                                     !- Minute 82
  24.9666666666667,                       !- Value Until Time 82
  21,                                     !- Hour 83
  20,                                     !- Minute 83
  24.9833333333333,                       !- Value Until Time 83
  21,                                     !- Hour 84
  30,                                     !- Minute 84
  25,                                     !- Value Until Time 84
  24,                                     !- Hour 85
  0,                                      !- Minute 85
  25.3;                                   !- Value Until Time 85

OS:Schedule:Day,
  {5eb8c78c-1720-4872-84f4-ab620b6780c6}, !- Handle
  Office ClgSetp_Enduse Summer Design Day, !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.1;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4d4362f6-045b-423d-9ef4-275758f47305}, !- Handle
  Schedule Rule 17,                       !- Name
  {8b83effd-e0f7-4c9c-8b49-09b057a500ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98b3ace4-4e2e-46b9-a3f6-5bf506c9a5ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98b3ace4-4e2e-46b9-a3f6-5bf506c9a5ed}, !- Handle
  Office ClgSetp_Enduse Sun Day,          !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  25.2166666666667,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  25.2333333333333,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  25.25,                                  !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  25.2666666666667,                       !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  25.2833333333333,                       !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  25.3,                                   !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  25.3,                                   !- Value Until Time 7
  3,                                      !- Hour 8
  40,                                     !- Minute 8
  25.2666666666667,                       !- Value Until Time 8
  3,                                      !- Hour 9
  50,                                     !- Minute 9
  25.2333333333333,                       !- Value Until Time 9
  4,                                      !- Hour 10
  0,                                      !- Minute 10
  25.2,                                   !- Value Until Time 10
  4,                                      !- Hour 11
  10,                                     !- Minute 11
  25.1666666666667,                       !- Value Until Time 11
  4,                                      !- Hour 12
  20,                                     !- Minute 12
  25.1333333333333,                       !- Value Until Time 12
  4,                                      !- Hour 13
  30,                                     !- Minute 13
  25.1,                                   !- Value Until Time 13
  4,                                      !- Hour 14
  40,                                     !- Minute 14
  25.0333333333333,                       !- Value Until Time 14
  4,                                      !- Hour 15
  50,                                     !- Minute 15
  24.9666666666667,                       !- Value Until Time 15
  5,                                      !- Hour 16
  0,                                      !- Minute 16
  24.9,                                   !- Value Until Time 16
  5,                                      !- Hour 17
  10,                                     !- Minute 17
  24.8333333333333,                       !- Value Until Time 17
  5,                                      !- Hour 18
  20,                                     !- Minute 18
  24.7666666666667,                       !- Value Until Time 18
  5,                                      !- Hour 19
  30,                                     !- Minute 19
  24.7,                                   !- Value Until Time 19
  5,                                      !- Hour 20
  40,                                     !- Minute 20
  24.6833333333333,                       !- Value Until Time 20
  5,                                      !- Hour 21
  50,                                     !- Minute 21
  24.6666666666667,                       !- Value Until Time 21
  6,                                      !- Hour 22
  0,                                      !- Minute 22
  24.65,                                  !- Value Until Time 22
  6,                                      !- Hour 23
  10,                                     !- Minute 23
  24.6333333333333,                       !- Value Until Time 23
  6,                                      !- Hour 24
  20,                                     !- Minute 24
  24.6166666666667,                       !- Value Until Time 24
  6,                                      !- Hour 25
  30,                                     !- Minute 25
  24.6,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  40,                                     !- Minute 26
  24.5833333333333,                       !- Value Until Time 26
  6,                                      !- Hour 27
  50,                                     !- Minute 27
  24.5666666666667,                       !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  24.55,                                  !- Value Until Time 28
  7,                                      !- Hour 29
  10,                                     !- Minute 29
  24.5333333333333,                       !- Value Until Time 29
  7,                                      !- Hour 30
  20,                                     !- Minute 30
  24.5166666666667,                       !- Value Until Time 30
  7,                                      !- Hour 31
  30,                                     !- Minute 31
  24.5,                                   !- Value Until Time 31
  7,                                      !- Hour 32
  40,                                     !- Minute 32
  24.4833333333333,                       !- Value Until Time 32
  7,                                      !- Hour 33
  50,                                     !- Minute 33
  24.4666666666667,                       !- Value Until Time 33
  8,                                      !- Hour 34
  0,                                      !- Minute 34
  24.45,                                  !- Value Until Time 34
  8,                                      !- Hour 35
  9,                                      !- Minute 35
  24.4333333333333,                       !- Value Until Time 35
  8,                                      !- Hour 36
  19,                                     !- Minute 36
  24.4166666666667,                       !- Value Until Time 36
  8,                                      !- Hour 37
  29,                                     !- Minute 37
  24.4,                                   !- Value Until Time 37
  8,                                      !- Hour 38
  30,                                     !- Minute 38
  24.4,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  30,                                     !- Minute 39
  24.4,                                   !- Value Until Time 39
  9,                                      !- Hour 40
  39,                                     !- Minute 40
  24.3833333333333,                       !- Value Until Time 40
  9,                                      !- Hour 41
  49,                                     !- Minute 41
  24.3666666666667,                       !- Value Until Time 41
  9,                                      !- Hour 42
  59,                                     !- Minute 42
  24.35,                                  !- Value Until Time 42
  10,                                     !- Hour 43
  9,                                      !- Minute 43
  24.3333333333333,                       !- Value Until Time 43
  10,                                     !- Hour 44
  19,                                     !- Minute 44
  24.3166666666667,                       !- Value Until Time 44
  10,                                     !- Hour 45
  29,                                     !- Minute 45
  24.3,                                   !- Value Until Time 45
  10,                                     !- Hour 46
  30,                                     !- Minute 46
  24.3,                                   !- Value Until Time 46
  10,                                     !- Hour 47
  39,                                     !- Minute 47
  24.2833333333333,                       !- Value Until Time 47
  10,                                     !- Hour 48
  49,                                     !- Minute 48
  24.2666666666667,                       !- Value Until Time 48
  10,                                     !- Hour 49
  59,                                     !- Minute 49
  24.25,                                  !- Value Until Time 49
  11,                                     !- Hour 50
  9,                                      !- Minute 50
  24.2333333333333,                       !- Value Until Time 50
  11,                                     !- Hour 51
  19,                                     !- Minute 51
  24.2166666666667,                       !- Value Until Time 51
  11,                                     !- Hour 52
  29,                                     !- Minute 52
  24.2,                                   !- Value Until Time 52
  11,                                     !- Hour 53
  30,                                     !- Minute 53
  24.2,                                   !- Value Until Time 53
  14,                                     !- Hour 54
  30,                                     !- Minute 54
  24.2,                                   !- Value Until Time 54
  14,                                     !- Hour 55
  39,                                     !- Minute 55
  24.2333333333333,                       !- Value Until Time 55
  14,                                     !- Hour 56
  49,                                     !- Minute 56
  24.2666666666667,                       !- Value Until Time 56
  14,                                     !- Hour 57
  59,                                     !- Minute 57
  24.3,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  9,                                      !- Minute 58
  24.3333333333333,                       !- Value Until Time 58
  15,                                     !- Hour 59
  19,                                     !- Minute 59
  24.3666666666667,                       !- Value Until Time 59
  15,                                     !- Hour 60
  29,                                     !- Minute 60
  24.4,                                   !- Value Until Time 60
  15,                                     !- Hour 61
  30,                                     !- Minute 61
  24.4,                                   !- Value Until Time 61
  15,                                     !- Hour 62
  39,                                     !- Minute 62
  24.4333333333333,                       !- Value Until Time 62
  15,                                     !- Hour 63
  49,                                     !- Minute 63
  24.4666666666667,                       !- Value Until Time 63
  15,                                     !- Hour 64
  59,                                     !- Minute 64
  24.5,                                   !- Value Until Time 64
  16,                                     !- Hour 65
  9,                                      !- Minute 65
  24.5333333333333,                       !- Value Until Time 65
  16,                                     !- Hour 66
  19,                                     !- Minute 66
  24.5666666666667,                       !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  24.6,                                   !- Value Until Time 67
  16,                                     !- Hour 68
  40,                                     !- Minute 68
  24.6166666666667,                       !- Value Until Time 68
  16,                                     !- Hour 69
  50,                                     !- Minute 69
  24.6333333333333,                       !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  24.65,                                  !- Value Until Time 70
  17,                                     !- Hour 71
  10,                                     !- Minute 71
  24.6666666666667,                       !- Value Until Time 71
  17,                                     !- Hour 72
  20,                                     !- Minute 72
  24.6833333333333,                       !- Value Until Time 72
  17,                                     !- Hour 73
  30,                                     !- Minute 73
  24.7,                                   !- Value Until Time 73
  17,                                     !- Hour 74
  40,                                     !- Minute 74
  24.7666666666667,                       !- Value Until Time 74
  17,                                     !- Hour 75
  50,                                     !- Minute 75
  24.8333333333333,                       !- Value Until Time 75
  18,                                     !- Hour 76
  0,                                      !- Minute 76
  24.9,                                   !- Value Until Time 76
  18,                                     !- Hour 77
  10,                                     !- Minute 77
  24.9666666666667,                       !- Value Until Time 77
  18,                                     !- Hour 78
  20,                                     !- Minute 78
  25.0333333333333,                       !- Value Until Time 78
  18,                                     !- Hour 79
  30,                                     !- Minute 79
  25.1,                                   !- Value Until Time 79
  20,                                     !- Hour 80
  30,                                     !- Minute 80
  25.1,                                   !- Value Until Time 80
  20,                                     !- Hour 81
  40,                                     !- Minute 81
  25.1166666666667,                       !- Value Until Time 81
  20,                                     !- Hour 82
  50,                                     !- Minute 82
  25.1333333333333,                       !- Value Until Time 82
  21,                                     !- Hour 83
  0,                                      !- Minute 83
  25.15,                                  !- Value Until Time 83
  21,                                     !- Hour 84
  10,                                     !- Minute 84
  25.1666666666667,                       !- Value Until Time 84
  21,                                     !- Hour 85
  20,                                     !- Minute 85
  25.1833333333333,                       !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  25.2,                                   !- Value Until Time 86
  21,                                     !- Hour 87
  40,                                     !- Minute 87
  25.1833333333333,                       !- Value Until Time 87
  21,                                     !- Hour 88
  50,                                     !- Minute 88
  25.1666666666667,                       !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  25.15,                                  !- Value Until Time 89
  22,                                     !- Hour 90
  10,                                     !- Minute 90
  25.1333333333333,                       !- Value Until Time 90
  22,                                     !- Hour 91
  20,                                     !- Minute 91
  25.1166666666667,                       !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  25.1,                                   !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  25.1,                                   !- Value Until Time 93
  23,                                     !- Hour 94
  10,                                     !- Minute 94
  25.1166666666667,                       !- Value Until Time 94
  23,                                     !- Hour 95
  20,                                     !- Minute 95
  25.1333333333333,                       !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  25.15,                                  !- Value Until Time 96
  23,                                     !- Hour 97
  40,                                     !- Minute 97
  25.1666666666667,                       !- Value Until Time 97
  23,                                     !- Hour 98
  50,                                     !- Minute 98
  25.1833333333333,                       !- Value Until Time 98
  24,                                     !- Hour 99
  0,                                      !- Minute 99
  25.2;                                   !- Value Until Time 99

OS:Schedule:Day,
  {90dcc037-91d4-4b5f-a2ee-bc1062e603b6}, !- Handle
  Office ClgSetp_Enduse Winter Design Day, !- Name
  {1fc9cd70-0465-4566-9af4-c020a6260ce5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.3;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {84ddefbd-e9e0-43bb-b231-e18893c3ad16}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {d77ff22d-d283-4fd4-8ad6-615311b2d4cb}, !- Heating Setpoint Temperature Schedule Name
  {8b83effd-e0f7-4c9c-8b49-09b057a500ed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78e9f416-e26a-444c-9036-2883bce36ae5}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {d77ff22d-d283-4fd4-8ad6-615311b2d4cb}, !- Heating Setpoint Temperature Schedule Name
  {8b83effd-e0f7-4c9c-8b49-09b057a500ed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95ae8775-0f14-48be-bbf7-fc6c7e980097}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {d77ff22d-d283-4fd4-8ad6-615311b2d4cb}, !- Heating Setpoint Temperature Schedule Name
  {8b83effd-e0f7-4c9c-8b49-09b057a500ed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15272a0a-70ad-4751-a196-1285ba63b43f}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {d77ff22d-d283-4fd4-8ad6-615311b2d4cb}, !- Heating Setpoint Temperature Schedule Name
  {8b83effd-e0f7-4c9c-8b49-09b057a500ed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc08395d-8539-409d-a717-5717513f94e9}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {d77ff22d-d283-4fd4-8ad6-615311b2d4cb}, !- Heating Setpoint Temperature Schedule Name
  {8b83effd-e0f7-4c9c-8b49-09b057a500ed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5723a230-5a81-4561-ac99-7d4a007825a1}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {d77ff22d-d283-4fd4-8ad6-615311b2d4cb}, !- Heating Setpoint Temperature Schedule Name
  {8b83effd-e0f7-4c9c-8b49-09b057a500ed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a9820ce-1428-436b-aeb2-ff5229d19a4c}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {d77ff22d-d283-4fd4-8ad6-615311b2d4cb}, !- Heating Setpoint Temperature Schedule Name
  {8b83effd-e0f7-4c9c-8b49-09b057a500ed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8e1ba03-5712-4f90-8e48-b56a1a8c8d9b}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {d77ff22d-d283-4fd4-8ad6-615311b2d4cb}, !- Heating Setpoint Temperature Schedule Name
  {8b83effd-e0f7-4c9c-8b49-09b057a500ed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d1010fe-be8e-44d7-9f8b-547e8a3492c9}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  {d77ff22d-d283-4fd4-8ad6-615311b2d4cb}, !- Heating Setpoint Temperature Schedule Name
  {8b83effd-e0f7-4c9c-8b49-09b057a500ed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6630126b-a947-4a12-9267-8d3d4e6be682}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 10, !- Name
  {d77ff22d-d283-4fd4-8ad6-615311b2d4cb}, !- Heating Setpoint Temperature Schedule Name
  {8b83effd-e0f7-4c9c-8b49-09b057a500ed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0577914c-fa90-4f3b-ad2a-51f62a4814aa}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 11, !- Name
  {d77ff22d-d283-4fd4-8ad6-615311b2d4cb}, !- Heating Setpoint Temperature Schedule Name
  {8b83effd-e0f7-4c9c-8b49-09b057a500ed}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c35a181d-a693-4382-914e-3a41f4acc489}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref Pre-1980 Thermostat 12, !- Name
