  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8f7e36e5-4140-4fc8-b43e-4d0505865cff}, !- Demand Mixer Name
  {d19372cc-6d9a-45f8-ac56-9a424446a8c3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {99ea3be7-d512-4a05-82ac-f50311b66570}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {a6f60e11-0523-4a07-877e-fb44b2a68c37}, !- Inlet Port
  {e5f0809d-780d-4697-9be5-5454a5198d95}; !- Outlet Port

OS:Node,
  {198d8e07-00b1-40ae-9522-5b540c4112d7}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {035e84b6-5762-41ef-8965-42b75b14e397}, !- Inlet Port
  {d3e0182d-5ae9-4510-86ec-8b81fe3edb57}; !- Outlet Port

OS:Connection,
  {a6f60e11-0523-4a07-877e-fb44b2a68c37}, !- Handle
  {419cf00b-98b5-4ae7-98de-29727d732712}, !- Name
  {4cf00bab-a6f3-4e5e-b44b-200e6d8416f7}, !- Source Object
  8,                                      !- Outlet Port
  {99ea3be7-d512-4a05-82ac-f50311b66570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3e0182d-5ae9-4510-86ec-8b81fe3edb57}, !- Handle
  {e7703ddc-a247-412c-9ef0-14ca010a9654}, !- Name
  {198d8e07-00b1-40ae-9522-5b540c4112d7}, !- Source Object
  3,                                      !- Outlet Port
  {4cf00bab-a6f3-4e5e-b44b-200e6d8416f7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ff463f0a-adf3-413e-8210-e02809b002d1}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {cd8f612a-6c61-41e1-842b-a0357ab9f5bf}, !- Inlet Port
  {6b4fff15-d238-4e31-9017-e05a20f49185}; !- Outlet Port

OS:Node,
  {2ef8f913-1de9-419a-8e37-f9c6d4aa94f6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {781fefa9-ebb5-4ea8-9300-7e6226da5fa3}, !- Inlet Port
  {e497a268-f280-4728-a55a-e9a9d6b48e1c}; !- Outlet Port

OS:Node,
  {144fe01b-ad62-4de6-bbdd-7f5a91a46c4b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {a8a80b87-3c8c-4e61-a0ea-fcdbd1adca23}, !- Inlet Port
  {bd0a6ab2-f015-45b7-999a-2ea7dafdbb7e}; !- Outlet Port

OS:Connection,
  {cd8f612a-6c61-41e1-842b-a0357ab9f5bf}, !- Handle
  {a3e7d48e-321b-4106-930c-b0fbc69bc55d}, !- Name
  {4cf00bab-a6f3-4e5e-b44b-200e6d8416f7}, !- Source Object
  10,                                     !- Outlet Port
  {ff463f0a-adf3-413e-8210-e02809b002d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e497a268-f280-4728-a55a-e9a9d6b48e1c}, !- Handle
  {a441d83c-f5c6-4156-9603-0ec0c3827b53}, !- Name
  {2ef8f913-1de9-419a-8e37-f9c6d4aa94f6}, !- Source Object
  3,                                      !- Outlet Port
  {4cf00bab-a6f3-4e5e-b44b-200e6d8416f7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d19372cc-6d9a-45f8-ac56-9a424446a8c3}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {6b4fff15-d238-4e31-9017-e05a20f49185}, !- Inlet Node Name
  {5d37ad2b-8ce9-4180-b106-6269d768758e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8f7e36e5-4140-4fc8-b43e-4d0505865cff}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {781fefa9-ebb5-4ea8-9300-7e6226da5fa3}, !- Outlet Node Name
  {9caf5b79-86d3-49d0-b380-9074717c04a7}; !- Inlet Node Name 1

OS:Connection,
  {6b4fff15-d238-4e31-9017-e05a20f49185}, !- Handle
  {0abb92a9-170a-476e-b643-590165f8e945}, !- Name
  {ff463f0a-adf3-413e-8210-e02809b002d1}, !- Source Object
  3,                                      !- Outlet Port
  {d19372cc-6d9a-45f8-ac56-9a424446a8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {781fefa9-ebb5-4ea8-9300-7e6226da5fa3}, !- Handle
  {45bee9e3-701c-49ce-9a2d-b209eacc94ae}, !- Name
  {8f7e36e5-4140-4fc8-b43e-4d0505865cff}, !- Source Object
  2,                                      !- Outlet Port
  {2ef8f913-1de9-419a-8e37-f9c6d4aa94f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1e29616e-ec6b-425b-8e71-8ea98565fd74}, !- Handle
  {4cf00bab-a6f3-4e5e-b44b-200e6d8416f7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {35fd03d1-cce0-4f12-bd86-187e2ef7778f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {8baa1e5b-d869-469c-a5fd-3f076ce850f5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {79611aec-7026-42f9-8ce0-d8e77436e9fe}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bb6f1ed6-9c87-4474-b1eb-966c3a10b837}, !- Control Zone Name
  {198d8e07-00b1-40ae-9522-5b540c4112d7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {2126d94f-16dd-43f1-b5f4-e33aa288231e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Gas Htg Coil, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {025e25bb-122d-4722-9aaa-9992553ba726}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC No Heat, !- Name
  {abe182ca-2a8a-420c-8aaa-49caa76e285b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8e63d854-80d4-4e49-a2d8-2a681ed35d24}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 11.06SEER 7kBtu/hr 13.0SEER, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61686534-79a7-4e59-aeb6-3b4cfff25ef4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58c0e384-bc58-4a3e-8c7e-51d33fb21a87}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47f3e043-9440-4752-9425-3c0091496b41}, !- Energy Input Ratio Function of Temperature Curve Name
  {e1eb881b-283c-40f2-a064-0d993b093d8f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf539b59-1587-40f7-b7f1-c33881969862}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {dd05dc78-2f91-4697-abec-00eb51b2a17a}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc67f669-a020-490c-aeaf-53ab7bd3e5f4}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5b6c5bf6-fe76-47dd-961a-d875b251f971}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29335b47-09c9-4ccf-b652-5fe374e68d16}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a32bdb77-22ed-4b20-9b2f-7f3d366a57ce}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {334a3479-b9c3-4da9-a85a-5fc882304625}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a4d8d522-585e-4e2a-b946-c9f53c8362b1}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3c31cbdc-33ea-4265-af18-615bfd665a82}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {037b0d99-d8ae-4cf0-80e5-81598969cf44}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b1a416d0-d78d-4d62-a819-71ca61c08e8d}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {6c094372-7998-4e63-bc18-70b571260d43}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Fan, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8eae1d3b-52ab-43a5-877d-4801a4369bd9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a8726da-6990-4ccd-8480-668cebb7ed57}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8eae1d3b-52ab-43a5-877d-4801a4369bd9}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a8726da-6990-4ccd-8480-668cebb7ed57}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b6dee0bd-ed13-4624-8398-a26410c1aa7e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bb6f1ed6-9c87-4474-b1eb-966c3a10b837}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  {f40f2e2a-94ea-45a5-a685-11cfbebac69e}, !- Air Inlet Node Name
  {035e84b6-5762-41ef-8965-42b75b14e397}, !- Air Outlet Node Name
  {6c094372-7998-4e63-bc18-70b571260d43}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7a4c3302-6f87-4ea6-bba6-8ce2a8e53127}, !- Supply Air Fan Operating Mode Schedule Name
  {2126d94f-16dd-43f1-b5f4-e33aa288231e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8e63d854-80d4-4e49-a2d8-2a681ed35d24}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {025e25bb-122d-4722-9aaa-9992553ba726}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {035e84b6-5762-41ef-8965-42b75b14e397}, !- Handle
  {15f2e98e-c933-404f-80c5-86ded95bd92f}, !- Name
  {b6dee0bd-ed13-4624-8398-a26410c1aa7e}, !- Source Object
  7,                                      !- Outlet Port
  {198d8e07-00b1-40ae-9522-5b540c4112d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {78298b22-3445-480d-b78e-9fbd3263d962}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {055b5b01-a662-4de3-aaf6-03abd332e154}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cda82e25-d25a-4f0a-a67d-cb7b6e64040a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cda82e25-d25a-4f0a-a67d-cb7b6e64040a}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a66fbc68-ea5d-4517-a29b-22b1a2c901ac}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC OA System, !- Name
  {78298b22-3445-480d-b78e-9fbd3263d962}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {13556f6c-77b2-451b-800d-2c85ec538b02}, !- Mixed Air Node Name
  {a479d94e-3f80-461c-9464-72af2e40d67e}, !- Outdoor Air Stream Node Name
  {c5a591cb-6ac0-4a1b-b17c-494b11970286}, !- Relief Air Stream Node Name
  {e5f0809d-780d-4697-9be5-5454a5198d95}; !- Return Air Stream Node Name

OS:Node,
  {74722742-3614-474c-af00-15f06710346e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a479d94e-3f80-461c-9464-72af2e40d67e}; !- Outlet Port

OS:Connection,
  {a479d94e-3f80-461c-9464-72af2e40d67e}, !- Handle
  {4dcc1f76-73b5-4a12-8110-da97912ba0ec}, !- Name
  {74722742-3614-474c-af00-15f06710346e}, !- Source Object
  3,                                      !- Outlet Port
  {a66fbc68-ea5d-4517-a29b-22b1a2c901ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c7b6a212-76a4-4830-bc8b-9b5e9df6e9db}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {c5a591cb-6ac0-4a1b-b17c-494b11970286}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5a591cb-6ac0-4a1b-b17c-494b11970286}, !- Handle
  {82f4c6dc-0a4f-48bc-8fe0-10dea9a9a8a3}, !- Name
  {a66fbc68-ea5d-4517-a29b-22b1a2c901ac}, !- Source Object
  7,                                      !- Outlet Port
  {c7b6a212-76a4-4830-bc8b-9b5e9df6e9db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9cddd83a-977b-4bbd-a4e7-7f181bee30e5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {13556f6c-77b2-451b-800d-2c85ec538b02}, !- Inlet Port
  {f40f2e2a-94ea-45a5-a685-11cfbebac69e}; !- Outlet Port

OS:Connection,
  {e5f0809d-780d-4697-9be5-5454a5198d95}, !- Handle
  {e4402ad4-6d67-460e-a6fc-22343f17251c}, !- Name
  {99ea3be7-d512-4a05-82ac-f50311b66570}, !- Source Object
  3,                                      !- Outlet Port
  {a66fbc68-ea5d-4517-a29b-22b1a2c901ac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {13556f6c-77b2-451b-800d-2c85ec538b02}, !- Handle
  {9e31707a-4b27-4897-8c52-7f116b95758f}, !- Name
  {a66fbc68-ea5d-4517-a29b-22b1a2c901ac}, !- Source Object
  5,                                      !- Outlet Port
  {9cddd83a-977b-4bbd-a4e7-7f181bee30e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40f2e2a-94ea-45a5-a685-11cfbebac69e}, !- Handle
  {ed947280-411f-4a61-b818-8dee4ee31877}, !- Name
  {9cddd83a-977b-4bbd-a4e7-7f181bee30e5}, !- Source Object
  3,                                      !- Outlet Port
  {b6dee0bd-ed13-4624-8398-a26410c1aa7e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8baa1e5b-d869-469c-a5fd-3f076ce850f5}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {10d62353-a11c-4653-a49a-025c18952fa4}, !- Control Zone or Zone List Name
  {77dda671-686d-4973-ac29-a8fa6ba31819}, !- Cooling Control Zone or Zone List Name
  {8b8d774c-bec0-4cd9-9fb7-366a7bfb77de}, !- Heating Control Zone or Zone List Name
  {6351ee8d-5bb0-48ef-9579-29517382e648}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {10d62353-a11c-4653-a49a-025c18952fa4}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {77dda671-686d-4973-ac29-a8fa6ba31819}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8b8d774c-bec0-4cd9-9fb7-366a7bfb77de}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6351ee8d-5bb0-48ef-9579-29517382e648}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b845c4ba-1688-4d8f-b658-a6a3c033a0cf}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Diffuser, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  {56410a97-0ff5-4e30-b1c8-326f38ef801d}, !- Air Inlet Node Name
  {a8a80b87-3c8c-4e61-a0ea-fcdbd1adca23}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e2f1e23-a4a6-4295-a311-f81042209beb}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top Return Air Node, !- Name
  {2a2dcd96-52e8-4899-b40f-b07ea2a4f9e7}, !- Inlet Port
  {9caf5b79-86d3-49d0-b380-9074717c04a7}; !- Outlet Port

OS:Connection,
  {bd0a6ab2-f015-45b7-999a-2ea7dafdbb7e}, !- Handle
  {5bd7ce36-ca74-43a6-96ec-9cd4b7a50a48}, !- Name
  {144fe01b-ad62-4de6-bbdd-7f5a91a46c4b}, !- Source Object
  3,                                      !- Outlet Port
  {1fc86722-3dba-4b0a-a316-e94022a4894d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a2dcd96-52e8-4899-b40f-b07ea2a4f9e7}, !- Handle
  {b8dfd1f2-c1ea-4650-a65d-116bb2fab0b2}, !- Name
  {01af0953-5c68-422e-8396-8d81bea23272}, !- Source Object
  3,                                      !- Outlet Port
  {9e2f1e23-a4a6-4295-a311-f81042209beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9caf5b79-86d3-49d0-b380-9074717c04a7}, !- Handle
  {d98ba682-f459-45f0-80ab-43ab6b4f2e40}, !- Name
  {9e2f1e23-a4a6-4295-a311-f81042209beb}, !- Source Object
  3,                                      !- Outlet Port
  {8f7e36e5-4140-4fc8-b43e-4d0505865cff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2eb6c1e9-597f-4359-b42e-daef710af7a8}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {5d37ad2b-8ce9-4180-b106-6269d768758e}, !- Inlet Port
  {56410a97-0ff5-4e30-b1c8-326f38ef801d}; !- Outlet Port

OS:Connection,
  {5d37ad2b-8ce9-4180-b106-6269d768758e}, !- Handle
  {5e3ff5e1-edd3-4c70-b884-04d6eb077bd9}, !- Name
  {d19372cc-6d9a-45f8-ac56-9a424446a8c3}, !- Source Object
  3,                                      !- Outlet Port
  {2eb6c1e9-597f-4359-b42e-daef710af7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56410a97-0ff5-4e30-b1c8-326f38ef801d}, !- Handle
  {13a860bd-36ed-47d3-b6ca-92e0e93aafc5}, !- Name
  {2eb6c1e9-597f-4359-b42e-daef710af7a8}, !- Source Object
  3,                                      !- Outlet Port
  {b845c4ba-1688-4d8f-b658-a6a3c033a0cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8a80b87-3c8c-4e61-a0ea-fcdbd1adca23}, !- Handle
  {4f8e24f8-154f-4b1b-a11f-53402e22cf0c}, !- Name
  {b845c4ba-1688-4d8f-b658-a6a3c033a0cf}, !- Source Object
  4,                                      !- Outlet Port
  {144fe01b-ad62-4de6-bbdd-7f5a91a46c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {660813de-d018-4590-810e-b1aaaa973351}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {706f7002-0759-41df-915b-9f0e20b4b56a}, !- Availability Schedule
  {0deaaa6c-8c70-4f74-a49b-76b44b79368f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {73429926-3562-4419-802a-fa3638377668}, !- Supply Side Inlet Node Name
  {61a79129-0d83-4125-a1a8-da26ace986d8}, !- Demand Side Outlet Node Name
  {d2c82184-8684-434d-9992-03c6bf92861e}, !- Demand Side Inlet Node A
  {5068e7c7-afae-499c-b445-1a9ac5740773}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5737a367-b492-45a4-98de-9c9c1e705a6b}, !- Demand Mixer Name
  {0bf1934e-d99b-43e9-b2a9-5b03155c1829}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c331d10a-1a8f-492e-b797-7fac5d022277}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {73429926-3562-4419-802a-fa3638377668}, !- Inlet Port
  {3128ffc7-6d49-48f2-991c-15743411b0bf}; !- Outlet Port

OS:Node,
  {3cf13318-9d8c-41af-9338-1d1d89190cca}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {e81e085f-586d-4db8-9d2a-20cf90ea7a1e}, !- Inlet Port
  {5068e7c7-afae-499c-b445-1a9ac5740773}; !- Outlet Port

OS:Connection,
  {73429926-3562-4419-802a-fa3638377668}, !- Handle
  {dc8c9c77-80b1-49aa-a8a0-2b16aae1e2d4}, !- Name
  {660813de-d018-4590-810e-b1aaaa973351}, !- Source Object
  8,                                      !- Outlet Port
  {c331d10a-1a8f-492e-b797-7fac5d022277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5068e7c7-afae-499c-b445-1a9ac5740773}, !- Handle
  {3c82cc8d-1b85-470c-b87a-24101cd4747b}, !- Name
  {3cf13318-9d8c-41af-9338-1d1d89190cca}, !- Source Object
  3,                                      !- Outlet Port
  {660813de-d018-4590-810e-b1aaaa973351}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dbd241df-dda0-4380-a404-58b36e78880a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {d2c82184-8684-434d-9992-03c6bf92861e}, !- Inlet Port
  {8bc47778-f208-48f6-9392-4553e418a612}; !- Outlet Port

OS:Node,
  {5e73d658-ae32-41ae-b773-2730219abe1f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {ac37c65c-dfe7-437c-b8bb-555999f3b84c}, !- Inlet Port
  {61a79129-0d83-4125-a1a8-da26ace986d8}; !- Outlet Port

OS:Node,
  {b45f85a4-1672-4b8a-9244-193e3ff14ac7}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {3afe22a8-6ad7-43cd-b43e-f975768f4b53}, !- Inlet Port
  {63e69e56-d1bc-4dbd-aad4-7676f22313c3}; !- Outlet Port

OS:Connection,
  {d2c82184-8684-434d-9992-03c6bf92861e}, !- Handle
  {ddc6013a-fa35-40c0-8c05-cf0d394b2ef8}, !- Name
  {660813de-d018-4590-810e-b1aaaa973351}, !- Source Object
  10,                                     !- Outlet Port
  {dbd241df-dda0-4380-a404-58b36e78880a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a79129-0d83-4125-a1a8-da26ace986d8}, !- Handle
  {241141c1-0f09-44fb-99e7-fcb0a3d86cb9}, !- Name
  {5e73d658-ae32-41ae-b773-2730219abe1f}, !- Source Object
  3,                                      !- Outlet Port
  {660813de-d018-4590-810e-b1aaaa973351}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0bf1934e-d99b-43e9-b2a9-5b03155c1829}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {8bc47778-f208-48f6-9392-4553e418a612}, !- Inlet Node Name
  {e5e94cef-b955-42e9-b593-d1e3a4fc2820}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5737a367-b492-45a4-98de-9c9c1e705a6b}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {ac37c65c-dfe7-437c-b8bb-555999f3b84c}, !- Outlet Node Name
  {c73d28a8-d210-409b-bb7b-1f938d05fab6}; !- Inlet Node Name 1

OS:Connection,
  {8bc47778-f208-48f6-9392-4553e418a612}, !- Handle
  {ac4433bd-6470-4ac7-b6db-ea3ce792b675}, !- Name
  {dbd241df-dda0-4380-a404-58b36e78880a}, !- Source Object
  3,                                      !- Outlet Port
  {0bf1934e-d99b-43e9-b2a9-5b03155c1829}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac37c65c-dfe7-437c-b8bb-555999f3b84c}, !- Handle
  {260c1c46-160a-4f9e-b33a-0cef22ddeabf}, !- Name
  {5737a367-b492-45a4-98de-9c9c1e705a6b}, !- Source Object
  2,                                      !- Outlet Port
  {5e73d658-ae32-41ae-b773-2730219abe1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0af969dc-e528-4862-9e3c-a9998e8a231c}, !- Handle
  {660813de-d018-4590-810e-b1aaaa973351}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0deaaa6c-8c70-4f74-a49b-76b44b79368f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {1badeb7c-560e-4e10-96b6-0746eeb73c32}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d4e60ba9-4a03-48fe-9f63-ed21413345e3}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {22647c89-2b4c-49fc-8fe6-38658668fa78}, !- Control Zone Name
  {3cf13318-9d8c-41af-9338-1d1d89190cca}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {42431bde-a8d8-478d-ae64-c3d65daceb8f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c2c6aca0-2714-4f43-90f3-04a8d7b4a06a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC No Heat, !- Name
  {abe182ca-2a8a-420c-8aaa-49caa76e285b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a507eae4-1fba-413e-ba9e-518ecd5c5dfb}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC 1spd DX AC Clg Coil 20kBtu/hr 11.06SEER 15kBtu/hr 13.0SEER, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61686534-79a7-4e59-aeb6-3b4cfff25ef4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58c0e384-bc58-4a3e-8c7e-51d33fb21a87}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47f3e043-9440-4752-9425-3c0091496b41}, !- Energy Input Ratio Function of Temperature Curve Name
  {e1eb881b-283c-40f2-a064-0d993b093d8f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf539b59-1587-40f7-b7f1-c33881969862}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {704d925d-6071-41da-adbd-fa863e43af50}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {174800c3-d7da-4df6-bcda-2289f4abd8a2}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d72efe0-b665-49c7-b635-4c72434c0461}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94e5f4c9-7fdb-4199-874f-f9fe04e2e9bb}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8e1ca8a4-45e2-4455-a4f6-5f073da65635}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4074356c-f9b5-4004-b252-5b05dc93977a}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {88a5a550-5a4b-4db4-aaf0-66d0a0f17672}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3311fe8-6e4d-4e79-80ac-4bc73d280e47}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {81417967-e009-4ad4-9d6d-5dcbc9dad415}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1a2f4d1f-09c3-4ec6-a91e-6d6ffa2d411c}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {41fb9119-9cec-48f8-af28-5ade370b3c8f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Fan, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {965dff1b-b53b-4f1b-bdf5-2c16e538bce0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cef91119-36cd-4ac8-b3da-29b1e9ae0341}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {965dff1b-b53b-4f1b-bdf5-2c16e538bce0}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cef91119-36cd-4ac8-b3da-29b1e9ae0341}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f2f32cf8-e4f5-47e4-b1ab-fea312400a82}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {22647c89-2b4c-49fc-8fe6-38658668fa78}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  {b7b2d1e0-3710-4aae-b960-d76487799b40}, !- Air Inlet Node Name
  {e81e085f-586d-4db8-9d2a-20cf90ea7a1e}, !- Air Outlet Node Name
  {41fb9119-9cec-48f8-af28-5ade370b3c8f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {706f7002-0759-41df-915b-9f0e20b4b56a}, !- Supply Air Fan Operating Mode Schedule Name
  {42431bde-a8d8-478d-ae64-c3d65daceb8f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a507eae4-1fba-413e-ba9e-518ecd5c5dfb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c2c6aca0-2714-4f43-90f3-04a8d7b4a06a}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e81e085f-586d-4db8-9d2a-20cf90ea7a1e}, !- Handle
  {a8b85454-726d-4ef4-9b17-1b65be43c274}, !- Name
  {f2f32cf8-e4f5-47e4-b1ab-fea312400a82}, !- Source Object
  7,                                      !- Outlet Port
  {3cf13318-9d8c-41af-9338-1d1d89190cca}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fdce10eb-6344-4f4e-8b5c-9995885cb109}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {767cd2f7-aacf-499f-9428-cefd21613a91}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {005c6331-d2cb-4c6e-addf-d4304987ba2a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {005c6331-d2cb-4c6e-addf-d4304987ba2a}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {63d0e9f6-e5ab-488a-944f-a8063a5a594f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC OA System, !- Name
  {fdce10eb-6344-4f4e-8b5c-9995885cb109}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d33b4335-df16-4ddb-b854-04cfcd10fc58}, !- Mixed Air Node Name
  {c324074e-50aa-45c8-a4c2-be921b1dfc88}, !- Outdoor Air Stream Node Name
  {00508747-c13e-4c18-bb44-eada3f8de5cf}, !- Relief Air Stream Node Name
  {3128ffc7-6d49-48f2-991c-15743411b0bf}; !- Return Air Stream Node Name

OS:Node,
  {d4373ea5-5aa7-4c02-8f83-8a33203eec9c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c324074e-50aa-45c8-a4c2-be921b1dfc88}; !- Outlet Port

OS:Connection,
  {c324074e-50aa-45c8-a4c2-be921b1dfc88}, !- Handle
  {97abdcac-60a9-4c38-8b31-939a0d625376}, !- Name
  {d4373ea5-5aa7-4c02-8f83-8a33203eec9c}, !- Source Object
  3,                                      !- Outlet Port
  {63d0e9f6-e5ab-488a-944f-a8063a5a594f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {50edf352-cd83-42eb-9db8-a3ee33ca4184}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Relief Air Node, !- Name
  {00508747-c13e-4c18-bb44-eada3f8de5cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00508747-c13e-4c18-bb44-eada3f8de5cf}, !- Handle
  {ea69883c-0747-442e-918c-a3e0e0297afd}, !- Name
  {63d0e9f6-e5ab-488a-944f-a8063a5a594f}, !- Source Object
  7,                                      !- Outlet Port
  {50edf352-cd83-42eb-9db8-a3ee33ca4184}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3abab4c4-fbd9-42ae-8c5a-1c3213886298}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Mixed Air Node, !- Name
  {d33b4335-df16-4ddb-b854-04cfcd10fc58}, !- Inlet Port
  {b7b2d1e0-3710-4aae-b960-d76487799b40}; !- Outlet Port

OS:Connection,
  {3128ffc7-6d49-48f2-991c-15743411b0bf}, !- Handle
  {5250005a-793a-40c6-bafa-3caf74e77d8c}, !- Name
  {c331d10a-1a8f-492e-b797-7fac5d022277}, !- Source Object
  3,                                      !- Outlet Port
  {63d0e9f6-e5ab-488a-944f-a8063a5a594f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d33b4335-df16-4ddb-b854-04cfcd10fc58}, !- Handle
  {1f67560b-2fce-4567-ad99-b2379276f038}, !- Name
  {63d0e9f6-e5ab-488a-944f-a8063a5a594f}, !- Source Object
  5,                                      !- Outlet Port
  {3abab4c4-fbd9-42ae-8c5a-1c3213886298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7b2d1e0-3710-4aae-b960-d76487799b40}, !- Handle
  {ea10250e-af54-45cc-ad03-1a7774d35506}, !- Name
  {3abab4c4-fbd9-42ae-8c5a-1c3213886298}, !- Source Object
  3,                                      !- Outlet Port
  {f2f32cf8-e4f5-47e4-b1ab-fea312400a82}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1badeb7c-560e-4e10-96b6-0746eeb73c32}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0d86f381-2e88-43ae-b63c-46fd36c26914}, !- Control Zone or Zone List Name
  {d6617101-14e1-4936-895b-bde1453dc500}, !- Cooling Control Zone or Zone List Name
  {56955320-7596-44f7-ae20-10874298dcb6}, !- Heating Control Zone or Zone List Name
  {a2cb67ae-44a8-46d3-a457-d015a78195dd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0d86f381-2e88-43ae-b63c-46fd36c26914}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {d6617101-14e1-4936-895b-bde1453dc500}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {56955320-7596-44f7-ae20-10874298dcb6}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a2cb67ae-44a8-46d3-a457-d015a78195dd}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {825fbba6-6fc8-4c54-9a0d-91bc7ecf41d8}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Diffuser, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  {8da02f28-0285-46a5-8bc4-9f580d2f4770}, !- Air Inlet Node Name
  {3afe22a8-6ad7-43cd-b43e-f975768f4b53}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2bc0fc99-9b97-444b-b886-4a296475112d}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top Return Air Node, !- Name
  {ae535a84-6845-4dbf-8ae9-d14b3d8387bb}, !- Inlet Port
  {c73d28a8-d210-409b-bb7b-1f938d05fab6}; !- Outlet Port

OS:Connection,
  {63e69e56-d1bc-4dbd-aad4-7676f22313c3}, !- Handle
  {4834628d-7df3-4c0c-9d18-34382db7413c}, !- Name
  {b45f85a4-1672-4b8a-9244-193e3ff14ac7}, !- Source Object
  3,                                      !- Outlet Port
  {a8f820c2-7937-409e-9fff-74fd93fd25bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae535a84-6845-4dbf-8ae9-d14b3d8387bb}, !- Handle
  {5e1b24c5-6e2d-4869-8932-5f096c506476}, !- Name
  {3fc6904e-5a1e-4b24-b84d-7106b0956d01}, !- Source Object
  3,                                      !- Outlet Port
  {2bc0fc99-9b97-444b-b886-4a296475112d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c73d28a8-d210-409b-bb7b-1f938d05fab6}, !- Handle
  {b63d5e9f-ff60-478e-b2ca-a58664842248}, !- Name
  {2bc0fc99-9b97-444b-b886-4a296475112d}, !- Source Object
  3,                                      !- Outlet Port
  {5737a367-b492-45a4-98de-9c9c1e705a6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {926a7acd-bd5a-46ba-8a28-af8a022b40d5}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {e5e94cef-b955-42e9-b593-d1e3a4fc2820}, !- Inlet Port
  {8da02f28-0285-46a5-8bc4-9f580d2f4770}; !- Outlet Port

OS:Connection,
  {e5e94cef-b955-42e9-b593-d1e3a4fc2820}, !- Handle
  {bf19262f-fd19-4593-8489-96a7cc17b942}, !- Name
  {0bf1934e-d99b-43e9-b2a9-5b03155c1829}, !- Source Object
  3,                                      !- Outlet Port
  {926a7acd-bd5a-46ba-8a28-af8a022b40d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da02f28-0285-46a5-8bc4-9f580d2f4770}, !- Handle
  {9291de92-0b55-4e7a-8146-9fbab5be63df}, !- Name
  {926a7acd-bd5a-46ba-8a28-af8a022b40d5}, !- Source Object
  3,                                      !- Outlet Port
  {825fbba6-6fc8-4c54-9a0d-91bc7ecf41d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3afe22a8-6ad7-43cd-b43e-f975768f4b53}, !- Handle
  {0044d283-4b15-4dfb-8172-40d9d64bc670}, !- Name
  {825fbba6-6fc8-4c54-9a0d-91bc7ecf41d8}, !- Source Object
  4,                                      !- Outlet Port
  {b45f85a4-1672-4b8a-9244-193e3ff14ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {021ca4f5-0345-4db2-8035-8c9e4a5c612e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {48a65924-cffb-4b12-9890-a8b539d16ca9}, !- Availability Schedule
  {d02d6cde-f442-49c2-bb4d-abff656b9dbe}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d05ff8da-876c-4d3f-b7be-1c53084c7637}, !- Supply Side Inlet Node Name
  {de12532c-849b-42e0-9bda-8271eda52968}, !- Demand Side Outlet Node Name
  {582dcee6-f9ad-4bad-90c6-cf3bf2ddc9cd}, !- Demand Side Inlet Node A
  {94b60ce2-c2e9-4b00-b800-7763c02bb29b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5b4f4176-eda8-4f9e-8ccd-2d46021b4e2a}, !- Demand Mixer Name
  {62210dd6-753e-4901-9a59-74ec83c0191d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {744114c0-0dda-43ab-95e0-3ceed0fdd8d5}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {d05ff8da-876c-4d3f-b7be-1c53084c7637}, !- Inlet Port
  {5a352e4e-4476-4a6e-93c3-275c52a072e3}; !- Outlet Port

OS:Node,
  {a4def2d1-856e-44dc-a287-8e9c4fd9c9e7}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {81bed94c-97eb-4d55-8944-fc7d84ab729e}, !- Inlet Port
  {94b60ce2-c2e9-4b00-b800-7763c02bb29b}; !- Outlet Port

OS:Connection,
  {d05ff8da-876c-4d3f-b7be-1c53084c7637}, !- Handle
  {7574fd53-17f6-4f79-9bcd-50f5e25eb9c9}, !- Name
  {021ca4f5-0345-4db2-8035-8c9e4a5c612e}, !- Source Object
  8,                                      !- Outlet Port
  {744114c0-0dda-43ab-95e0-3ceed0fdd8d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b60ce2-c2e9-4b00-b800-7763c02bb29b}, !- Handle
  {cbc2813f-5cc0-4b58-b21d-30051b96175d}, !- Name
  {a4def2d1-856e-44dc-a287-8e9c4fd9c9e7}, !- Source Object
  3,                                      !- Outlet Port
  {021ca4f5-0345-4db2-8035-8c9e4a5c612e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {189e2022-5e8b-42cf-9229-27353965288a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {582dcee6-f9ad-4bad-90c6-cf3bf2ddc9cd}, !- Inlet Port
  {1912a9e0-bf4b-4ef9-be82-7257bd6b321c}; !- Outlet Port

OS:Node,
  {73f9ac0b-d98f-4b93-a14a-9f72b4662f20}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {5e511c3c-14b8-47a6-a6c4-8653d42232c0}, !- Inlet Port
  {de12532c-849b-42e0-9bda-8271eda52968}; !- Outlet Port

OS:Node,
  {da71d8aa-366b-4c70-bb1a-9736d1ec39a4}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {be15a5d1-3211-472a-ab53-d426308c5f2a}, !- Inlet Port
  {ccecdf00-3f97-4be4-a765-e687c8f02a09}; !- Outlet Port

OS:Connection,
  {582dcee6-f9ad-4bad-90c6-cf3bf2ddc9cd}, !- Handle
  {93b2a208-678d-46d7-88c7-8239771eade1}, !- Name
  {021ca4f5-0345-4db2-8035-8c9e4a5c612e}, !- Source Object
  10,                                     !- Outlet Port
  {189e2022-5e8b-42cf-9229-27353965288a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de12532c-849b-42e0-9bda-8271eda52968}, !- Handle
  {583760a2-98f3-4748-9436-a9ee68d9823c}, !- Name
  {73f9ac0b-d98f-4b93-a14a-9f72b4662f20}, !- Source Object
  3,                                      !- Outlet Port
  {021ca4f5-0345-4db2-8035-8c9e4a5c612e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {62210dd6-753e-4901-9a59-74ec83c0191d}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {1912a9e0-bf4b-4ef9-be82-7257bd6b321c}, !- Inlet Node Name
  {1cbcf305-c83e-4885-8825-d22ec073798a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5b4f4176-eda8-4f9e-8ccd-2d46021b4e2a}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {5e511c3c-14b8-47a6-a6c4-8653d42232c0}, !- Outlet Node Name
  {7b22646c-ceaa-4edb-bfea-2ea8511aaee5}; !- Inlet Node Name 1

OS:Connection,
  {1912a9e0-bf4b-4ef9-be82-7257bd6b321c}, !- Handle
  {203b7dee-1fe3-437c-a2a5-94d2401f7b11}, !- Name
  {189e2022-5e8b-42cf-9229-27353965288a}, !- Source Object
  3,                                      !- Outlet Port
  {62210dd6-753e-4901-9a59-74ec83c0191d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e511c3c-14b8-47a6-a6c4-8653d42232c0}, !- Handle
  {a029c665-b34b-45dd-9e1e-1d7a7fa5035e}, !- Name
  {5b4f4176-eda8-4f9e-8ccd-2d46021b4e2a}, !- Source Object
  2,                                      !- Outlet Port
  {73f9ac0b-d98f-4b93-a14a-9f72b4662f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f7bfcd00-b05e-4617-970c-e0f70560f85a}, !- Handle
  {021ca4f5-0345-4db2-8035-8c9e4a5c612e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d02d6cde-f442-49c2-bb4d-abff656b9dbe}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {7dd74a4e-2259-4554-b5c1-aa0cdd85793c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bda35ee9-bc42-4c17-a5c3-2b0d4f15f303}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8c81ab59-45f7-4ca0-b91e-e590ce4b172d}, !- Control Zone Name
  {a4def2d1-856e-44dc-a287-8e9c4fd9c9e7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {78e0ba0d-cfaf-4b68-ab28-55bd4eda55bb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Gas Htg Coil, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {eade9afe-1d83-487e-a94b-b258c4eac957}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC No Heat, !- Name
  {abe182ca-2a8a-420c-8aaa-49caa76e285b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {99bbdc43-f387-4ace-a9fc-261c9115ded8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 11.06SEER 5kBtu/hr 13.0SEER, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61686534-79a7-4e59-aeb6-3b4cfff25ef4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58c0e384-bc58-4a3e-8c7e-51d33fb21a87}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47f3e043-9440-4752-9425-3c0091496b41}, !- Energy Input Ratio Function of Temperature Curve Name
  {e1eb881b-283c-40f2-a064-0d993b093d8f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf539b59-1587-40f7-b7f1-c33881969862}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f88f51e6-a54e-4f5a-984e-240bdfbf5a18}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb56c022-e87d-450b-9e2c-438091368eac}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4142e8d-f1de-4b8d-bacb-1b044eca86b7}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7341b9cd-39ba-4fad-9d5f-9df40aec3a3f}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f5617fff-2a46-46f9-84cf-5e3d8074750a}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dbbdf3e9-c7a7-46ea-bdac-c694e5620bdb}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5cafa7a8-7e4a-4720-8c62-14b7e38219f8}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {08fbc54b-e0eb-41f6-a144-317188ea3dfc}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2c3f7e75-1b5f-447d-a10c-006de86b57aa}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {96d17ea2-71f2-443f-8150-59911644d229}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {014f3e2b-a124-4031-861b-117f3858d5f6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Fan, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ebe05bf-7168-4383-b01d-7059fcc7425f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {add67002-e8e5-497f-92fb-1ebe52165593}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3ebe05bf-7168-4383-b01d-7059fcc7425f}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {add67002-e8e5-497f-92fb-1ebe52165593}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {82f4250e-0688-4afd-8bae-b9e125a6c5a8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8c81ab59-45f7-4ca0-b91e-e590ce4b172d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  {db1f43f1-06d4-4bd5-9202-e6db2a577e05}, !- Air Inlet Node Name
  {81bed94c-97eb-4d55-8944-fc7d84ab729e}, !- Air Outlet Node Name
  {014f3e2b-a124-4031-861b-117f3858d5f6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {48a65924-cffb-4b12-9890-a8b539d16ca9}, !- Supply Air Fan Operating Mode Schedule Name
  {78e0ba0d-cfaf-4b68-ab28-55bd4eda55bb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {99bbdc43-f387-4ace-a9fc-261c9115ded8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {eade9afe-1d83-487e-a94b-b258c4eac957}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {81bed94c-97eb-4d55-8944-fc7d84ab729e}, !- Handle
  {eb0cdee3-ca39-4e68-8bc1-6e071186f8d5}, !- Name
  {82f4250e-0688-4afd-8bae-b9e125a6c5a8}, !- Source Object
  7,                                      !- Outlet Port
  {a4def2d1-856e-44dc-a287-8e9c4fd9c9e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d6e5d930-c330-4bed-908f-2a55269a10cb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {82151012-8075-4a2a-a087-bdd4c4ad6c67}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {64235967-3b51-434b-a4c1-18e4a9204618}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {64235967-3b51-434b-a4c1-18e4a9204618}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1b0adbbe-e75e-41eb-947e-e040b2a36e1f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC OA System, !- Name
  {d6e5d930-c330-4bed-908f-2a55269a10cb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {da017509-8107-4ed6-8ac7-6f93fcdf49b3}, !- Mixed Air Node Name
  {97ac6a3e-b15e-4f70-8a28-8d200585b581}, !- Outdoor Air Stream Node Name
  {349f7791-9105-4ae0-9b22-30215db6249e}, !- Relief Air Stream Node Name
  {5a352e4e-4476-4a6e-93c3-275c52a072e3}; !- Return Air Stream Node Name

OS:Node,
  {708b7581-35f1-4ca9-9429-bc99183e7556}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {97ac6a3e-b15e-4f70-8a28-8d200585b581}; !- Outlet Port

OS:Connection,
  {97ac6a3e-b15e-4f70-8a28-8d200585b581}, !- Handle
  {8443495f-c147-4b11-972e-cbb3e4550684}, !- Name
  {708b7581-35f1-4ca9-9429-bc99183e7556}, !- Source Object
  3,                                      !- Outlet Port
  {1b0adbbe-e75e-41eb-947e-e040b2a36e1f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {93a348f5-d62c-40de-8a17-406dfa31cebb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Relief Air Node, !- Name
  {349f7791-9105-4ae0-9b22-30215db6249e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {349f7791-9105-4ae0-9b22-30215db6249e}, !- Handle
  {49ddcde5-bdde-46b7-9d6d-ba547c091f4e}, !- Name
  {1b0adbbe-e75e-41eb-947e-e040b2a36e1f}, !- Source Object
  7,                                      !- Outlet Port
  {93a348f5-d62c-40de-8a17-406dfa31cebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88aa2071-754c-4409-ae63-b1a9f1247592}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Mixed Air Node, !- Name
  {da017509-8107-4ed6-8ac7-6f93fcdf49b3}, !- Inlet Port
  {db1f43f1-06d4-4bd5-9202-e6db2a577e05}; !- Outlet Port

OS:Connection,
  {5a352e4e-4476-4a6e-93c3-275c52a072e3}, !- Handle
  {2ef15246-7543-478c-8455-f433e0fa09ce}, !- Name
  {744114c0-0dda-43ab-95e0-3ceed0fdd8d5}, !- Source Object
  3,                                      !- Outlet Port
  {1b0adbbe-e75e-41eb-947e-e040b2a36e1f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {da017509-8107-4ed6-8ac7-6f93fcdf49b3}, !- Handle
  {18c1aee9-1f86-4f9d-accb-52a2747bcb89}, !- Name
  {1b0adbbe-e75e-41eb-947e-e040b2a36e1f}, !- Source Object
  5,                                      !- Outlet Port
  {88aa2071-754c-4409-ae63-b1a9f1247592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db1f43f1-06d4-4bd5-9202-e6db2a577e05}, !- Handle
  {b2ae44b1-c67f-4f37-9ca7-d93a228ee257}, !- Name
  {88aa2071-754c-4409-ae63-b1a9f1247592}, !- Source Object
  3,                                      !- Outlet Port
  {82f4250e-0688-4afd-8bae-b9e125a6c5a8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7dd74a4e-2259-4554-b5c1-aa0cdd85793c}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {41c32328-36be-4c4b-a81c-34953b7df3a1}, !- Control Zone or Zone List Name
  {33a36ed3-8dba-4ebb-86ad-6ee98660721d}, !- Cooling Control Zone or Zone List Name
  {65cfe5c5-e060-4045-a6b5-cedeaeef8064}, !- Heating Control Zone or Zone List Name
  {b7ec3bfa-5adb-4b91-8155-52a986bbac64}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {41c32328-36be-4c4b-a81c-34953b7df3a1}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {33a36ed3-8dba-4ebb-86ad-6ee98660721d}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {65cfe5c5-e060-4045-a6b5-cedeaeef8064}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b7ec3bfa-5adb-4b91-8155-52a986bbac64}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cbd9857f-1d35-43e0-b5d2-81e56c150e96}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Diffuser, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  {d46f8756-61e0-43aa-97f2-a0aa863f6abe}, !- Air Inlet Node Name
  {be15a5d1-3211-472a-ab53-d426308c5f2a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f5195fb8-629b-4191-a236-d8c70f84017b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top Return Air Node, !- Name
  {c2fa1995-310c-4eaa-9e1f-91c2ba4c3c7c}, !- Inlet Port
  {7b22646c-ceaa-4edb-bfea-2ea8511aaee5}; !- Outlet Port

OS:Connection,
  {ccecdf00-3f97-4be4-a765-e687c8f02a09}, !- Handle
  {3fc2c3f9-1f37-4e8c-8bfd-c22592209fb5}, !- Name
  {da71d8aa-366b-4c70-bb1a-9736d1ec39a4}, !- Source Object
  3,                                      !- Outlet Port
  {58a006a0-0d08-484b-a4e0-99b161e01776}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2fa1995-310c-4eaa-9e1f-91c2ba4c3c7c}, !- Handle
  {8a41b730-5ff3-4bbd-9f7c-192d3ed6a4d1}, !- Name
  {d9a97764-67c0-4c08-a974-e72b9e874110}, !- Source Object
  3,                                      !- Outlet Port
  {f5195fb8-629b-4191-a236-d8c70f84017b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b22646c-ceaa-4edb-bfea-2ea8511aaee5}, !- Handle
  {f5a24701-0ad0-487c-a667-5b3484cdbe87}, !- Name
  {f5195fb8-629b-4191-a236-d8c70f84017b}, !- Source Object
  3,                                      !- Outlet Port
  {5b4f4176-eda8-4f9e-8ccd-2d46021b4e2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {310f186f-e8b1-44e4-83b0-16628c569a72}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {1cbcf305-c83e-4885-8825-d22ec073798a}, !- Inlet Port
  {d46f8756-61e0-43aa-97f2-a0aa863f6abe}; !- Outlet Port

OS:Connection,
  {1cbcf305-c83e-4885-8825-d22ec073798a}, !- Handle
  {c33d65a4-cd94-4e78-aa3c-4b0715679dfc}, !- Name
  {62210dd6-753e-4901-9a59-74ec83c0191d}, !- Source Object
  3,                                      !- Outlet Port
  {310f186f-e8b1-44e4-83b0-16628c569a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d46f8756-61e0-43aa-97f2-a0aa863f6abe}, !- Handle
  {b9e18dfb-1e68-4c35-b142-db33f2985cc8}, !- Name
  {310f186f-e8b1-44e4-83b0-16628c569a72}, !- Source Object
  3,                                      !- Outlet Port
  {cbd9857f-1d35-43e0-b5d2-81e56c150e96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be15a5d1-3211-472a-ab53-d426308c5f2a}, !- Handle
  {c1eefaaf-a0ab-4764-a670-25e552fc98c7}, !- Name
  {cbd9857f-1d35-43e0-b5d2-81e56c150e96}, !- Source Object
  4,                                      !- Outlet Port
  {da71d8aa-366b-4c70-bb1a-9736d1ec39a4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a745340e-8f09-4d2b-9891-52eb24867b19}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {00796cf9-9e03-4976-a340-8596b130548f}, !- Availability Schedule
  {f3705179-a10d-4600-a0d1-eea95e7512f3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5e984c74-5a0e-457c-a397-6e7558cb2297}, !- Supply Side Inlet Node Name
  {056ba14b-1ccc-43d0-8e0c-bae045e5752d}, !- Demand Side Outlet Node Name
  {1483a6e4-543c-4672-ae6e-82e6b2e59c9a}, !- Demand Side Inlet Node A
  {33c15bd7-d861-4a5f-98d4-065c44bf3263}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {424767df-4b6e-4fbf-85eb-2783122d7990}, !- Demand Mixer Name
  {f352cddd-769f-4bee-acaf-8919450e433d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {12c5635d-5e30-441e-a0ec-39f8d64d9c52}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {5e984c74-5a0e-457c-a397-6e7558cb2297}, !- Inlet Port
  {609c7a0e-50e8-488a-9600-def3caea9d55}; !- Outlet Port

OS:Node,
  {6d67c97a-0af1-46ff-8f18-aeb6ebcec362}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {fc0ab85b-bd38-4427-a196-98de66d068fd}, !- Inlet Port
  {33c15bd7-d861-4a5f-98d4-065c44bf3263}; !- Outlet Port

OS:Connection,
  {5e984c74-5a0e-457c-a397-6e7558cb2297}, !- Handle
  {5b3554f6-ac47-41d0-a42b-dbb49e134958}, !- Name
  {a745340e-8f09-4d2b-9891-52eb24867b19}, !- Source Object
  8,                                      !- Outlet Port
  {12c5635d-5e30-441e-a0ec-39f8d64d9c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33c15bd7-d861-4a5f-98d4-065c44bf3263}, !- Handle
  {c1de0658-319b-409c-9850-f1b28d8ed75c}, !- Name
  {6d67c97a-0af1-46ff-8f18-aeb6ebcec362}, !- Source Object
  3,                                      !- Outlet Port
  {a745340e-8f09-4d2b-9891-52eb24867b19}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7357fb4c-f117-4ec6-a1e5-9d5ff6f216be}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {1483a6e4-543c-4672-ae6e-82e6b2e59c9a}, !- Inlet Port
  {4e08af89-1b19-435c-aca0-8a13c8e20f07}; !- Outlet Port

OS:Node,
  {577cd8b1-b47f-4711-a330-012497cfa1c3}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {f76b5262-d990-44ce-91a5-067bea17ad8b}, !- Inlet Port
  {056ba14b-1ccc-43d0-8e0c-bae045e5752d}; !- Outlet Port

OS:Node,
  {14f551ea-9911-4477-a22d-38439d57dad0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {01ba7c3f-a839-4505-b989-40fe0cc2a99e}, !- Inlet Port
  {ff34225b-6028-4f0c-bc60-f34d6bf332eb}; !- Outlet Port

OS:Connection,
  {1483a6e4-543c-4672-ae6e-82e6b2e59c9a}, !- Handle
  {f8c8d0f4-9d69-4754-9bed-15027b053b2f}, !- Name
  {a745340e-8f09-4d2b-9891-52eb24867b19}, !- Source Object
  10,                                     !- Outlet Port
  {7357fb4c-f117-4ec6-a1e5-9d5ff6f216be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056ba14b-1ccc-43d0-8e0c-bae045e5752d}, !- Handle
  {d9b62538-4088-4f76-b209-d2958c8a22d1}, !- Name
  {577cd8b1-b47f-4711-a330-012497cfa1c3}, !- Source Object
  3,                                      !- Outlet Port
  {a745340e-8f09-4d2b-9891-52eb24867b19}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f352cddd-769f-4bee-acaf-8919450e433d}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {4e08af89-1b19-435c-aca0-8a13c8e20f07}, !- Inlet Node Name
  {f342e902-d8aa-4c26-b78a-f6ee8837310b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {424767df-4b6e-4fbf-85eb-2783122d7990}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {f76b5262-d990-44ce-91a5-067bea17ad8b}, !- Outlet Node Name
  {563885f5-1f2a-4dc7-b3ed-8d5c46a5469e}; !- Inlet Node Name 1

OS:Connection,
  {4e08af89-1b19-435c-aca0-8a13c8e20f07}, !- Handle
  {ae20c531-024b-41f7-956c-de1ab1733dec}, !- Name
  {7357fb4c-f117-4ec6-a1e5-9d5ff6f216be}, !- Source Object
  3,                                      !- Outlet Port
  {f352cddd-769f-4bee-acaf-8919450e433d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f76b5262-d990-44ce-91a5-067bea17ad8b}, !- Handle
  {7089cd3f-9bc2-4bc4-b03d-606deec11914}, !- Name
  {424767df-4b6e-4fbf-85eb-2783122d7990}, !- Source Object
  2,                                      !- Outlet Port
  {577cd8b1-b47f-4711-a330-012497cfa1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {de768ee5-1b07-4272-b50c-29092125c13f}, !- Handle
  {a745340e-8f09-4d2b-9891-52eb24867b19}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f3705179-a10d-4600-a0d1-eea95e7512f3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {3f7c398a-5540-4eb6-a361-860d858cb6ed}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {69978d0b-2e12-4183-b067-fb9779282b96}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ee85c892-64da-4474-be0e-e12863f6dd68}, !- Control Zone Name
  {6d67c97a-0af1-46ff-8f18-aeb6ebcec362}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {dbf33970-9b6f-4bab-ae8d-3d33d46e8e94}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Gas Htg Coil, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {f840c06b-3afe-459e-861a-f7b8e7ab23be}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC No Heat, !- Name
  {abe182ca-2a8a-420c-8aaa-49caa76e285b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {888de0b0-5fa3-4226-86f4-c92b574927ff}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 11.06SEER 6kBtu/hr 13.0SEER, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61686534-79a7-4e59-aeb6-3b4cfff25ef4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58c0e384-bc58-4a3e-8c7e-51d33fb21a87}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47f3e043-9440-4752-9425-3c0091496b41}, !- Energy Input Ratio Function of Temperature Curve Name
  {e1eb881b-283c-40f2-a064-0d993b093d8f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf539b59-1587-40f7-b7f1-c33881969862}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4559b7af-d785-4ef0-a9b1-dcf502850904}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {28e04c20-5d92-448a-a327-2d70d3756501}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ababe228-130f-431c-b8f8-d1539fb0f01c}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8bf5da68-3f8e-41d4-97c7-c25ff3b20e42}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f3ad4050-c5c6-4eb5-9dbc-7267bd4a981d}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0e725fe-2bc3-4bfd-88e5-7c240b99ce91}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {be1dc2c5-7cc0-467a-92a9-478903b82628}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {85ef67f1-9e99-4c9f-be8b-875a7a59c58e}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {231b7ffb-1e5e-49fa-b6df-3de284fbe6fa}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {19b10ce4-f7b7-4dd5-a985-062abe7d5c51}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {39b00ff1-4f94-4483-bbe5-fe2e9fb84fb0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Fan, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ad6f06c8-d405-4178-8c54-1b8e15afcab8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {06bf7628-3ebf-4f27-93f8-762da8bf3dfc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ad6f06c8-d405-4178-8c54-1b8e15afcab8}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {06bf7628-3ebf-4f27-93f8-762da8bf3dfc}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5c33fd4d-d8c1-46a9-8a08-a2eb5e11e62a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ee85c892-64da-4474-be0e-e12863f6dd68}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  {321c1911-9e2a-4ecd-a551-57ca447bcdd5}, !- Air Inlet Node Name
  {fc0ab85b-bd38-4427-a196-98de66d068fd}, !- Air Outlet Node Name
  {39b00ff1-4f94-4483-bbe5-fe2e9fb84fb0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {00796cf9-9e03-4976-a340-8596b130548f}, !- Supply Air Fan Operating Mode Schedule Name
  {dbf33970-9b6f-4bab-ae8d-3d33d46e8e94}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {888de0b0-5fa3-4226-86f4-c92b574927ff}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f840c06b-3afe-459e-861a-f7b8e7ab23be}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fc0ab85b-bd38-4427-a196-98de66d068fd}, !- Handle
  {8d22be77-d12c-4d08-a774-b8711d818cc0}, !- Name
  {5c33fd4d-d8c1-46a9-8a08-a2eb5e11e62a}, !- Source Object
  7,                                      !- Outlet Port
  {6d67c97a-0af1-46ff-8f18-aeb6ebcec362}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {01253270-e6f2-4c1a-9fb0-3a65ee96083e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fd098b16-1d61-461b-bbae-6df1705a9b5f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9a823558-d931-4e58-b254-98eeac2bcd86}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9a823558-d931-4e58-b254-98eeac2bcd86}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7e436f36-8022-4233-a4a4-10546bacadb9}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC OA System, !- Name
  {01253270-e6f2-4c1a-9fb0-3a65ee96083e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6cf2037d-275f-4082-b312-e09a23941596}, !- Mixed Air Node Name
  {fba525de-5a59-40eb-a986-3399a49bd3ee}, !- Outdoor Air Stream Node Name
  {a5f2b74d-db17-40ea-9d8e-89e82682c4bc}, !- Relief Air Stream Node Name
  {609c7a0e-50e8-488a-9600-def3caea9d55}; !- Return Air Stream Node Name

OS:Node,
  {9fc0a63c-8da1-4724-a815-08173dbd3950}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fba525de-5a59-40eb-a986-3399a49bd3ee}; !- Outlet Port

OS:Connection,
  {fba525de-5a59-40eb-a986-3399a49bd3ee}, !- Handle
  {d8cc8bef-36e2-4630-b8fc-17183b7f0201}, !- Name
  {9fc0a63c-8da1-4724-a815-08173dbd3950}, !- Source Object
  3,                                      !- Outlet Port
  {7e436f36-8022-4233-a4a4-10546bacadb9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {186da4d6-5627-47ef-a9ca-f8e56ec360d0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {a5f2b74d-db17-40ea-9d8e-89e82682c4bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5f2b74d-db17-40ea-9d8e-89e82682c4bc}, !- Handle
  {f4a36844-7afd-4c9e-9a31-4583e8680eb0}, !- Name
  {7e436f36-8022-4233-a4a4-10546bacadb9}, !- Source Object
  7,                                      !- Outlet Port
  {186da4d6-5627-47ef-a9ca-f8e56ec360d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2daade62-886a-484e-aeac-012c482a39d0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {6cf2037d-275f-4082-b312-e09a23941596}, !- Inlet Port
  {321c1911-9e2a-4ecd-a551-57ca447bcdd5}; !- Outlet Port

OS:Connection,
  {609c7a0e-50e8-488a-9600-def3caea9d55}, !- Handle
  {4d94ee83-d178-4e63-bf2e-2fd27e6a7bdd}, !- Name
  {12c5635d-5e30-441e-a0ec-39f8d64d9c52}, !- Source Object
  3,                                      !- Outlet Port
  {7e436f36-8022-4233-a4a4-10546bacadb9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6cf2037d-275f-4082-b312-e09a23941596}, !- Handle
  {56f66225-512d-43ed-99ad-11daae73d58a}, !- Name
  {7e436f36-8022-4233-a4a4-10546bacadb9}, !- Source Object
  5,                                      !- Outlet Port
  {2daade62-886a-484e-aeac-012c482a39d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {321c1911-9e2a-4ecd-a551-57ca447bcdd5}, !- Handle
  {051dafb4-4d51-47fb-90f0-6a0393ff924f}, !- Name
  {2daade62-886a-484e-aeac-012c482a39d0}, !- Source Object
  3,                                      !- Outlet Port
  {5c33fd4d-d8c1-46a9-8a08-a2eb5e11e62a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3f7c398a-5540-4eb6-a361-860d858cb6ed}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ba5c8a0c-9468-4be5-83dd-11d4bf5a7d55}, !- Control Zone or Zone List Name
  {787e7e03-6425-4148-b3c1-9bec6375f8c9}, !- Cooling Control Zone or Zone List Name
  {a40afa75-d82e-43a6-97f0-7e0c2ac9944c}, !- Heating Control Zone or Zone List Name
  {dff81e9f-d98c-4b07-8799-b110648c7c33}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ba5c8a0c-9468-4be5-83dd-11d4bf5a7d55}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {787e7e03-6425-4148-b3c1-9bec6375f8c9}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a40afa75-d82e-43a6-97f0-7e0c2ac9944c}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dff81e9f-d98c-4b07-8799-b110648c7c33}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {31b2412c-f825-49ab-b24b-b28c3d3ce765}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Diffuser, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  {730362bd-82f7-408b-af9f-197cdba509be}, !- Air Inlet Node Name
  {01ba7c3f-a839-4505-b989-40fe0cc2a99e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {67132bf7-a5a0-4fe1-a497-1b293365aef1}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top Return Air Node, !- Name
  {13268a9c-3ae6-44fe-8c42-c5f5c6b62466}, !- Inlet Port
  {563885f5-1f2a-4dc7-b3ed-8d5c46a5469e}; !- Outlet Port

OS:Connection,
  {ff34225b-6028-4f0c-bc60-f34d6bf332eb}, !- Handle
  {d7d11051-5014-4ed7-9ba6-3da6154367b5}, !- Name
  {14f551ea-9911-4477-a22d-38439d57dad0}, !- Source Object
  3,                                      !- Outlet Port
  {928a0fc0-de85-4968-b49b-2a3a533068c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13268a9c-3ae6-44fe-8c42-c5f5c6b62466}, !- Handle
  {965930b6-201e-4585-99d6-5ae37fa67a22}, !- Name
  {78296d21-a5ed-4422-86e0-182bdcb2bd2b}, !- Source Object
  3,                                      !- Outlet Port
  {67132bf7-a5a0-4fe1-a497-1b293365aef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {563885f5-1f2a-4dc7-b3ed-8d5c46a5469e}, !- Handle
  {0fdfca20-1f18-4e41-afff-9e2d8ff842de}, !- Name
  {67132bf7-a5a0-4fe1-a497-1b293365aef1}, !- Source Object
  3,                                      !- Outlet Port
  {424767df-4b6e-4fbf-85eb-2783122d7990}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b9072df-3228-4094-834d-8413122bc040}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {f342e902-d8aa-4c26-b78a-f6ee8837310b}, !- Inlet Port
  {730362bd-82f7-408b-af9f-197cdba509be}; !- Outlet Port

OS:Connection,
  {f342e902-d8aa-4c26-b78a-f6ee8837310b}, !- Handle
  {46e1047c-bec4-4aef-befe-ad0a67bf6903}, !- Name
  {f352cddd-769f-4bee-acaf-8919450e433d}, !- Source Object
  3,                                      !- Outlet Port
  {4b9072df-3228-4094-834d-8413122bc040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730362bd-82f7-408b-af9f-197cdba509be}, !- Handle
  {bbbf030f-963e-410a-975f-e866012745c5}, !- Name
  {4b9072df-3228-4094-834d-8413122bc040}, !- Source Object
  3,                                      !- Outlet Port
  {31b2412c-f825-49ab-b24b-b28c3d3ce765}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01ba7c3f-a839-4505-b989-40fe0cc2a99e}, !- Handle
  {cd34040b-da02-4564-80db-18fe592211a3}, !- Name
  {31b2412c-f825-49ab-b24b-b28c3d3ce765}, !- Source Object
  4,                                      !- Outlet Port
  {14f551ea-9911-4477-a22d-38439d57dad0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dedf6ae0-5c04-4a7f-bc6d-cc6c55dc0eb7}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1038ce0f-e0fe-48ed-8422-2e8d871672a1}, !- Availability Schedule
  {70a7480e-b2fa-4f0a-9a49-38874cb4640d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {118ddef5-08ce-4b2d-8026-ec6353d8c472}, !- Supply Side Inlet Node Name
  {84f152eb-3403-4178-8cb0-7410d5ce28df}, !- Demand Side Outlet Node Name
  {d54e7548-80a5-41dc-81ba-89930f9324c0}, !- Demand Side Inlet Node A
  {a7c529f5-92a8-4e1a-8489-4bf82e445aea}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6635637f-b7a9-466a-a5e1-ff2f49109096}, !- Demand Mixer Name
  {99c68902-7ab0-439b-8d57-0f81b265d2e7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cae9002e-68f9-49a4-9066-bf1f2dc0ba19}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {118ddef5-08ce-4b2d-8026-ec6353d8c472}, !- Inlet Port
  {9fe2c063-721b-40d2-83ea-31b0bc86f546}; !- Outlet Port

OS:Node,
  {30a10346-91e8-465c-99e8-4074d8988f0d}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {88586efc-f0ef-44b1-b959-e4c87959511a}, !- Inlet Port
  {a7c529f5-92a8-4e1a-8489-4bf82e445aea}; !- Outlet Port

OS:Connection,
  {118ddef5-08ce-4b2d-8026-ec6353d8c472}, !- Handle
  {04dfacbe-b02e-48f6-a572-d1f3f33a0716}, !- Name
  {dedf6ae0-5c04-4a7f-bc6d-cc6c55dc0eb7}, !- Source Object
  8,                                      !- Outlet Port
  {cae9002e-68f9-49a4-9066-bf1f2dc0ba19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7c529f5-92a8-4e1a-8489-4bf82e445aea}, !- Handle
  {545245c7-cc1b-4e55-b0d4-b307c7e1c9a2}, !- Name
  {30a10346-91e8-465c-99e8-4074d8988f0d}, !- Source Object
  3,                                      !- Outlet Port
  {dedf6ae0-5c04-4a7f-bc6d-cc6c55dc0eb7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2af299b8-ce2b-4ca5-9e3c-d0fbfda00969}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {d54e7548-80a5-41dc-81ba-89930f9324c0}, !- Inlet Port
  {95550486-d708-498b-9235-464a85676fd8}; !- Outlet Port

OS:Node,
  {aaf95f37-4075-425f-94dc-7242735a22dc}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {9dc2aa7a-817b-40f4-99ad-7db450fa9dd9}, !- Inlet Port
  {84f152eb-3403-4178-8cb0-7410d5ce28df}; !- Outlet Port

OS:Node,
  {f4a4fd39-7e32-49de-9b3b-bc8269515c3b}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {d2dc03f7-c97c-464a-bfb5-019cb69e3fe6}, !- Inlet Port
  {099331c7-72c8-4083-b7e2-081096b751c8}; !- Outlet Port

OS:Connection,
  {d54e7548-80a5-41dc-81ba-89930f9324c0}, !- Handle
  {b3d0aba4-f8b8-4915-9300-69c49d326e75}, !- Name
  {dedf6ae0-5c04-4a7f-bc6d-cc6c55dc0eb7}, !- Source Object
  10,                                     !- Outlet Port
  {2af299b8-ce2b-4ca5-9e3c-d0fbfda00969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84f152eb-3403-4178-8cb0-7410d5ce28df}, !- Handle
  {e6241210-06b1-402b-8fb4-00c6587102fc}, !- Name
  {aaf95f37-4075-425f-94dc-7242735a22dc}, !- Source Object
  3,                                      !- Outlet Port
  {dedf6ae0-5c04-4a7f-bc6d-cc6c55dc0eb7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {99c68902-7ab0-439b-8d57-0f81b265d2e7}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {95550486-d708-498b-9235-464a85676fd8}, !- Inlet Node Name
  {017c1445-379c-4b21-8797-e739de2469fc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6635637f-b7a9-466a-a5e1-ff2f49109096}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {9dc2aa7a-817b-40f4-99ad-7db450fa9dd9}, !- Outlet Node Name
  {910c0b39-a6fd-460e-b157-7c887eb5331b}; !- Inlet Node Name 1

OS:Connection,
  {95550486-d708-498b-9235-464a85676fd8}, !- Handle
  {c328eeac-597b-4bbb-a738-0dc6b1fc2c92}, !- Name
  {2af299b8-ce2b-4ca5-9e3c-d0fbfda00969}, !- Source Object
  3,                                      !- Outlet Port
  {99c68902-7ab0-439b-8d57-0f81b265d2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc2aa7a-817b-40f4-99ad-7db450fa9dd9}, !- Handle
  {8aa0158d-8dc0-4a16-a6a6-e91f187363cd}, !- Name
  {6635637f-b7a9-466a-a5e1-ff2f49109096}, !- Source Object
  2,                                      !- Outlet Port
  {aaf95f37-4075-425f-94dc-7242735a22dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2a6ba49d-e29a-42c5-964f-840608e9eb6d}, !- Handle
  {dedf6ae0-5c04-4a7f-bc6d-cc6c55dc0eb7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {70a7480e-b2fa-4f0a-9a49-38874cb4640d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {37aa918d-ec4e-4b8a-bed3-cc259c25a196}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bdd4ab0d-d7f2-4dd8-a33b-5d0590dc8ac9}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1d923239-0151-46b0-9047-539d56678c8d}, !- Control Zone Name
  {30a10346-91e8-465c-99e8-4074d8988f0d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {5421ef5b-8022-4164-babc-621f45276625}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Gas Htg Coil, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {f92d847a-66a1-4b2f-9322-c52dceb67b4f}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC No Heat, !- Name
  {abe182ca-2a8a-420c-8aaa-49caa76e285b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {35408fd1-d780-4484-b0ab-4017c3502779}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC 1spd DX AC Clg Coil 24kBtu/hr 11.06SEER 20kBtu/hr 13.0SEER, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61686534-79a7-4e59-aeb6-3b4cfff25ef4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58c0e384-bc58-4a3e-8c7e-51d33fb21a87}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47f3e043-9440-4752-9425-3c0091496b41}, !- Energy Input Ratio Function of Temperature Curve Name
  {e1eb881b-283c-40f2-a064-0d993b093d8f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf539b59-1587-40f7-b7f1-c33881969862}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fddcd1df-51e8-42e1-9c3e-2a37bc82826f}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82b14326-2d5d-4cf2-9e24-60e38b6400d4}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {af63c9d3-0934-4b99-a959-2811f40b109d}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f5d9c9c-3418-495c-a36f-a474bc4d1635}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b68be311-5e34-4a87-b20a-85eddfc0d074}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {886abe4f-72f8-4eaa-9629-8338c4193dd7}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {564d17f3-8b7b-4aef-be8e-3a78abe18cf7}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {66f82c53-dbc7-4759-a4ca-a8fa75aa0956}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ae2ce10d-aad9-4a9a-b013-2b129e308fbb}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {40e35acf-3431-41e2-886b-102d6b576a83}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {06b58638-0b19-49be-a77d-936b9d1b7c6b}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Fan, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {655ca7dc-116c-4c65-bbb1-b8ec39b8e9f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {579589c7-b678-4d40-9e83-55135882f32c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {655ca7dc-116c-4c65-bbb1-b8ec39b8e9f2}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {579589c7-b678-4d40-9e83-55135882f32c}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1298dc72-9cb4-4ba7-915c-313e5219c122}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1d923239-0151-46b0-9047-539d56678c8d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  {25f88355-07fd-47b3-961e-3e429c5f6cd5}, !- Air Inlet Node Name
  {88586efc-f0ef-44b1-b959-e4c87959511a}, !- Air Outlet Node Name
  {06b58638-0b19-49be-a77d-936b9d1b7c6b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1038ce0f-e0fe-48ed-8422-2e8d871672a1}, !- Supply Air Fan Operating Mode Schedule Name
  {5421ef5b-8022-4164-babc-621f45276625}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {35408fd1-d780-4484-b0ab-4017c3502779}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f92d847a-66a1-4b2f-9322-c52dceb67b4f}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {88586efc-f0ef-44b1-b959-e4c87959511a}, !- Handle
  {011f38c0-94f9-4406-a6db-0f5a54bf0152}, !- Name
  {1298dc72-9cb4-4ba7-915c-313e5219c122}, !- Source Object
  7,                                      !- Outlet Port
  {30a10346-91e8-465c-99e8-4074d8988f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {76c9b7ab-b35d-4362-ba6d-5fd283647eda}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {88f6fd61-bce7-4168-b769-ef1c966bd78c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2ecf6e58-9775-48b5-9736-83acfb9cc765}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2ecf6e58-9775-48b5-9736-83acfb9cc765}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d8e10d21-7b87-4dce-86a1-0af894f1aa48}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC OA System, !- Name
  {76c9b7ab-b35d-4362-ba6d-5fd283647eda}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {81e3c477-a05e-46c1-93e5-4289f46bcb47}, !- Mixed Air Node Name
  {55f16a0e-804e-43f2-9ddc-b9be9e7637df}, !- Outdoor Air Stream Node Name
  {2587319b-dd2a-40f2-9dde-6a17fbd09891}, !- Relief Air Stream Node Name
  {9fe2c063-721b-40d2-83ea-31b0bc86f546}; !- Return Air Stream Node Name

OS:Node,
  {40ddf1f1-a287-4ddb-99ca-01cac5fd8385}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {55f16a0e-804e-43f2-9ddc-b9be9e7637df}; !- Outlet Port

OS:Connection,
  {55f16a0e-804e-43f2-9ddc-b9be9e7637df}, !- Handle
  {62f5a17d-6835-4cf8-8f34-627d8e96d23d}, !- Name
  {40ddf1f1-a287-4ddb-99ca-01cac5fd8385}, !- Source Object
  3,                                      !- Outlet Port
  {d8e10d21-7b87-4dce-86a1-0af894f1aa48}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cc9b7cd4-3762-415b-8a7a-b6f9bcba965c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Relief Air Node, !- Name
  {2587319b-dd2a-40f2-9dde-6a17fbd09891}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2587319b-dd2a-40f2-9dde-6a17fbd09891}, !- Handle
  {4df965fd-a297-4948-85ef-7293b8764b4b}, !- Name
  {d8e10d21-7b87-4dce-86a1-0af894f1aa48}, !- Source Object
  7,                                      !- Outlet Port
  {cc9b7cd4-3762-415b-8a7a-b6f9bcba965c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8af43b0b-ecc3-438b-a59d-5f771cab38bb}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Mixed Air Node, !- Name
  {81e3c477-a05e-46c1-93e5-4289f46bcb47}, !- Inlet Port
  {25f88355-07fd-47b3-961e-3e429c5f6cd5}; !- Outlet Port

OS:Connection,
  {9fe2c063-721b-40d2-83ea-31b0bc86f546}, !- Handle
  {e3815253-ff59-4bec-9b77-fc5792fef1ab}, !- Name
  {cae9002e-68f9-49a4-9066-bf1f2dc0ba19}, !- Source Object
  3,                                      !- Outlet Port
  {d8e10d21-7b87-4dce-86a1-0af894f1aa48}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {81e3c477-a05e-46c1-93e5-4289f46bcb47}, !- Handle
  {193a4de2-d3cf-40f0-85a5-099c179f2ea0}, !- Name
  {d8e10d21-7b87-4dce-86a1-0af894f1aa48}, !- Source Object
  5,                                      !- Outlet Port
  {8af43b0b-ecc3-438b-a59d-5f771cab38bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f88355-07fd-47b3-961e-3e429c5f6cd5}, !- Handle
  {ab86b925-a564-4ef1-9b0b-f9bd36eb5f5d}, !- Name
  {8af43b0b-ecc3-438b-a59d-5f771cab38bb}, !- Source Object
  3,                                      !- Outlet Port
  {1298dc72-9cb4-4ba7-915c-313e5219c122}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {37aa918d-ec4e-4b8a-bed3-cc259c25a196}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5c075f8a-bde5-4ad0-a414-0ab2c79e4e78}, !- Control Zone or Zone List Name
  {2fe88d80-26eb-4951-b64f-cc96e03b238c}, !- Cooling Control Zone or Zone List Name
  {342c0d8f-6e76-46ba-bb2d-c6aacc8ed174}, !- Heating Control Zone or Zone List Name
  {7942e17c-2f9e-41be-91a1-e29a146b272c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5c075f8a-bde5-4ad0-a414-0ab2c79e4e78}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {2fe88d80-26eb-4951-b64f-cc96e03b238c}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {342c0d8f-6e76-46ba-bb2d-c6aacc8ed174}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7942e17c-2f9e-41be-91a1-e29a146b272c}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9afe9fc0-a8a4-49c3-b95f-8ffa4b630d99}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Diffuser, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  {868da5e1-3782-4b7e-929b-e56a42498720}, !- Air Inlet Node Name
  {d2dc03f7-c97c-464a-bfb5-019cb69e3fe6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2ff6a5d5-610f-4bae-8db9-aa567b09c36c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top Return Air Node, !- Name
  {f8704147-fa62-4399-ad0a-a0f4ec8d06da}, !- Inlet Port
  {910c0b39-a6fd-460e-b157-7c887eb5331b}; !- Outlet Port

OS:Connection,
  {099331c7-72c8-4083-b7e2-081096b751c8}, !- Handle
  {800c36b3-5339-4107-9528-c129e5065164}, !- Name
  {f4a4fd39-7e32-49de-9b3b-bc8269515c3b}, !- Source Object
  3,                                      !- Outlet Port
  {e74a29a4-8bc7-4044-b980-bc3539b00ab5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8704147-fa62-4399-ad0a-a0f4ec8d06da}, !- Handle
  {fdbaab40-5a08-4711-a336-77be12349a24}, !- Name
  {276c249f-357b-4c22-945b-cfb8fb7d6b6b}, !- Source Object
  3,                                      !- Outlet Port
  {2ff6a5d5-610f-4bae-8db9-aa567b09c36c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {910c0b39-a6fd-460e-b157-7c887eb5331b}, !- Handle
  {958cb81c-0411-44e0-b132-5f5849b4a6e6}, !- Name
  {2ff6a5d5-610f-4bae-8db9-aa567b09c36c}, !- Source Object
  3,                                      !- Outlet Port
  {6635637f-b7a9-466a-a5e1-ff2f49109096}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9d8806fa-3fbe-4fbd-8ffd-2b0fc18b16e7}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {017c1445-379c-4b21-8797-e739de2469fc}, !- Inlet Port
  {868da5e1-3782-4b7e-929b-e56a42498720}; !- Outlet Port

OS:Connection,
  {017c1445-379c-4b21-8797-e739de2469fc}, !- Handle
  {21818eed-8d6d-4ef8-8ef5-dc698f6ac361}, !- Name
  {99c68902-7ab0-439b-8d57-0f81b265d2e7}, !- Source Object
  3,                                      !- Outlet Port
  {9d8806fa-3fbe-4fbd-8ffd-2b0fc18b16e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {868da5e1-3782-4b7e-929b-e56a42498720}, !- Handle
  {a12608c2-5c11-461a-96d7-f6600000fdc4}, !- Name
  {9d8806fa-3fbe-4fbd-8ffd-2b0fc18b16e7}, !- Source Object
  3,                                      !- Outlet Port
  {9afe9fc0-a8a4-49c3-b95f-8ffa4b630d99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2dc03f7-c97c-464a-bfb5-019cb69e3fe6}, !- Handle
  {4f40fc42-f447-4904-bdfe-b98a55cc1a08}, !- Name
  {9afe9fc0-a8a4-49c3-b95f-8ffa4b630d99}, !- Source Object
  4,                                      !- Outlet Port
  {f4a4fd39-7e32-49de-9b3b-bc8269515c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b9577ff6-21fe-42e9-bb4d-0f736ae744a8}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {068ccb35-e642-49b2-84b6-bf97fb0e69cb}, !- Availability Schedule
  {074efb8b-f112-4e48-92d3-5404296324f1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2518595b-1213-4111-b8a6-9afccf8bd4a9}, !- Supply Side Inlet Node Name
  {3c371a1f-7f15-4a07-9326-d09d9bd6b764}, !- Demand Side Outlet Node Name
  {95e07d14-3ae3-44b0-98ad-3df5780abb97}, !- Demand Side Inlet Node A
  {75942973-322f-494e-875c-3ab732b6ebb8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {291b021b-6ec5-4cb2-8172-5b27fe194e51}, !- Demand Mixer Name
  {9b8a73af-b535-45fb-8765-c8f8b43c81b7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5db63942-af97-49aa-9ffa-11b5103b21e4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {2518595b-1213-4111-b8a6-9afccf8bd4a9}, !- Inlet Port
  {f1cac396-7481-41c9-ae63-4f1b65e5f316}; !- Outlet Port

OS:Node,
  {e27c0f4f-f360-4ac9-bea1-35bfe7a6346b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {710d7f13-d90a-450c-9f8b-126bbf8b1170}, !- Inlet Port
  {75942973-322f-494e-875c-3ab732b6ebb8}; !- Outlet Port

OS:Connection,
  {2518595b-1213-4111-b8a6-9afccf8bd4a9}, !- Handle
  {1668a1e9-0064-4c31-9fc3-ca862dc1c165}, !- Name
  {b9577ff6-21fe-42e9-bb4d-0f736ae744a8}, !- Source Object
  8,                                      !- Outlet Port
  {5db63942-af97-49aa-9ffa-11b5103b21e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75942973-322f-494e-875c-3ab732b6ebb8}, !- Handle
  {9319f9de-e71e-4bf4-a62c-11a9e21b5da4}, !- Name
  {e27c0f4f-f360-4ac9-bea1-35bfe7a6346b}, !- Source Object
  3,                                      !- Outlet Port
  {b9577ff6-21fe-42e9-bb4d-0f736ae744a8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {047e5caf-fa35-4867-92b4-3fc28cf5641b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {95e07d14-3ae3-44b0-98ad-3df5780abb97}, !- Inlet Port
  {d4207ec5-21dc-4a85-816d-0544ed40019e}; !- Outlet Port

OS:Node,
  {a3070169-d052-45ab-9402-bb8bc8399148}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {99ac814d-15df-4f65-9f49-a7e4c62620ca}, !- Inlet Port
  {3c371a1f-7f15-4a07-9326-d09d9bd6b764}; !- Outlet Port

OS:Node,
  {b27f8de5-feae-4550-9db7-ff80f3be5088}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {7d7b5d00-ebe7-43cf-a77e-75595428c5a4}, !- Inlet Port
  {e51a7074-6c83-4ac3-80cb-54a10ba4102b}; !- Outlet Port

OS:Connection,
  {95e07d14-3ae3-44b0-98ad-3df5780abb97}, !- Handle
  {d2d5ff7f-928e-4a54-a0c4-c107104dd88f}, !- Name
  {b9577ff6-21fe-42e9-bb4d-0f736ae744a8}, !- Source Object
  10,                                     !- Outlet Port
  {047e5caf-fa35-4867-92b4-3fc28cf5641b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c371a1f-7f15-4a07-9326-d09d9bd6b764}, !- Handle
  {75a9eddc-cf38-4748-ad8a-f28e02cf9ada}, !- Name
  {a3070169-d052-45ab-9402-bb8bc8399148}, !- Source Object
  3,                                      !- Outlet Port
  {b9577ff6-21fe-42e9-bb4d-0f736ae744a8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9b8a73af-b535-45fb-8765-c8f8b43c81b7}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {d4207ec5-21dc-4a85-816d-0544ed40019e}, !- Inlet Node Name
  {d94ebbc5-fcce-40db-be58-13bb34db74f9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {291b021b-6ec5-4cb2-8172-5b27fe194e51}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {99ac814d-15df-4f65-9f49-a7e4c62620ca}, !- Outlet Node Name
  {f713256e-5585-46c2-8360-8792d5b12a1e}; !- Inlet Node Name 1

OS:Connection,
  {d4207ec5-21dc-4a85-816d-0544ed40019e}, !- Handle
  {7c572803-8c84-482f-bdd6-d00ec1acdcfb}, !- Name
  {047e5caf-fa35-4867-92b4-3fc28cf5641b}, !- Source Object
  3,                                      !- Outlet Port
  {9b8a73af-b535-45fb-8765-c8f8b43c81b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99ac814d-15df-4f65-9f49-a7e4c62620ca}, !- Handle
  {253dfefd-f798-4e90-9444-24700f39f36f}, !- Name
  {291b021b-6ec5-4cb2-8172-5b27fe194e51}, !- Source Object
  2,                                      !- Outlet Port
  {a3070169-d052-45ab-9402-bb8bc8399148}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {acc8dd12-e90c-428b-9e87-38ea9d33ed21}, !- Handle
  {b9577ff6-21fe-42e9-bb4d-0f736ae744a8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {074efb8b-f112-4e48-92d3-5404296324f1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {34751c8c-0b3b-4891-b27e-7b9daad1153d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9c427c16-7721-4ea3-a567-62dff3d4045b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a3c1fea1-c43f-425e-a6ce-c5d87884f337}, !- Control Zone Name
  {e27c0f4f-f360-4ac9-bea1-35bfe7a6346b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {3f2c3679-51de-4d12-8321-c909fe57a927}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Gas Htg Coil, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4d6adced-15be-45c8-8167-78987cdc054b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC No Heat, !- Name
  {abe182ca-2a8a-420c-8aaa-49caa76e285b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {59ae67c4-8ffe-43cc-af06-4e9b2d5afe79}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 11.06SEER 7kBtu/hr 13.0SEER, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61686534-79a7-4e59-aeb6-3b4cfff25ef4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58c0e384-bc58-4a3e-8c7e-51d33fb21a87}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47f3e043-9440-4752-9425-3c0091496b41}, !- Energy Input Ratio Function of Temperature Curve Name
  {e1eb881b-283c-40f2-a064-0d993b093d8f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf539b59-1587-40f7-b7f1-c33881969862}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2392bb58-c4e2-4868-b332-bdcdaf441bf3}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0d0150c4-60cd-4257-8941-51ad7ec408c0}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d3bc930-5815-4ce2-90a9-8abcbdf02e92}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a9492ec-fae1-48aa-9cc9-f6b7f1c7e628}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d4f27c3a-e232-4bf6-8905-6c207dcfbbd9}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e2422b33-a86c-4052-8cae-1e6c174f07ab}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {832de34c-129b-47f3-9596-363cedbb995d}, !- Handle
  Curve Quadratic 100,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {68aa0719-4982-43ca-9a49-7c11f51b4945}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5125ebee-7252-4424-b18e-d15a64d2fa35}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fc4b0198-b120-4d6b-abd9-b39d98c25ca2}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {4eb96263-3db5-4954-82e8-b89a30b1550f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Fan, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a77dc19-2af3-4e4e-9a2d-1056c570a1af}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {58934b36-9efb-4f51-8658-40f37ebfaa32}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a77dc19-2af3-4e4e-9a2d-1056c570a1af}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {58934b36-9efb-4f51-8658-40f37ebfaa32}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3cf46a3d-4b15-4e90-922d-16b570b0e3e4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a3c1fea1-c43f-425e-a6ce-c5d87884f337}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  {d060dcb4-255b-4049-aece-c57818c64f4b}, !- Air Inlet Node Name
  {710d7f13-d90a-450c-9f8b-126bbf8b1170}, !- Air Outlet Node Name
  {4eb96263-3db5-4954-82e8-b89a30b1550f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {068ccb35-e642-49b2-84b6-bf97fb0e69cb}, !- Supply Air Fan Operating Mode Schedule Name
  {3f2c3679-51de-4d12-8321-c909fe57a927}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {59ae67c4-8ffe-43cc-af06-4e9b2d5afe79}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4d6adced-15be-45c8-8167-78987cdc054b}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {710d7f13-d90a-450c-9f8b-126bbf8b1170}, !- Handle
  {2201f71d-c44e-4c53-ac0a-c3e1c3ac227c}, !- Name
  {3cf46a3d-4b15-4e90-922d-16b570b0e3e4}, !- Source Object
  7,                                      !- Outlet Port
  {e27c0f4f-f360-4ac9-bea1-35bfe7a6346b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4f700002-2cae-4e8f-848a-5b1af17b8392}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bf1e13ce-6896-4626-bf46-b683f22e709b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1d4b9dab-1bce-4235-a93e-bbe82bbfc4c3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1d4b9dab-1bce-4235-a93e-bbe82bbfc4c3}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8a00bb7d-687e-4d38-856c-b93f7fc1ee6d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC OA System, !- Name
  {4f700002-2cae-4e8f-848a-5b1af17b8392}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0ed9ef77-c130-44ef-ad8f-1465fb8e2b9a}, !- Mixed Air Node Name
  {4f9cd229-e7d0-4fb7-8d09-2dcf3e69129b}, !- Outdoor Air Stream Node Name
  {265f017a-e23d-42f2-9297-cdee1a572bfe}, !- Relief Air Stream Node Name
  {f1cac396-7481-41c9-ae63-4f1b65e5f316}; !- Return Air Stream Node Name

OS:Node,
  {06e1afa1-51b2-42c9-a704-3e52ff1c417a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4f9cd229-e7d0-4fb7-8d09-2dcf3e69129b}; !- Outlet Port

OS:Connection,
  {4f9cd229-e7d0-4fb7-8d09-2dcf3e69129b}, !- Handle
  {d68836d5-d09e-4ed2-8e49-80c45e6eae7e}, !- Name
  {06e1afa1-51b2-42c9-a704-3e52ff1c417a}, !- Source Object
  3,                                      !- Outlet Port
  {8a00bb7d-687e-4d38-856c-b93f7fc1ee6d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7787fba0-491b-411d-ba9f-7e1e79aa0a76}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Relief Air Node, !- Name
  {265f017a-e23d-42f2-9297-cdee1a572bfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {265f017a-e23d-42f2-9297-cdee1a572bfe}, !- Handle
  {8e52f3ac-42df-495f-8c03-463fb0c2f957}, !- Name
  {8a00bb7d-687e-4d38-856c-b93f7fc1ee6d}, !- Source Object
  7,                                      !- Outlet Port
  {7787fba0-491b-411d-ba9f-7e1e79aa0a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a3d6e7f-f79f-4cb0-aacb-dee452a2e20e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Mixed Air Node, !- Name
  {0ed9ef77-c130-44ef-ad8f-1465fb8e2b9a}, !- Inlet Port
  {d060dcb4-255b-4049-aece-c57818c64f4b}; !- Outlet Port

OS:Connection,
  {f1cac396-7481-41c9-ae63-4f1b65e5f316}, !- Handle
  {068b3504-a376-47d7-ab5b-aecf36c8c822}, !- Name
  {5db63942-af97-49aa-9ffa-11b5103b21e4}, !- Source Object
  3,                                      !- Outlet Port
  {8a00bb7d-687e-4d38-856c-b93f7fc1ee6d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0ed9ef77-c130-44ef-ad8f-1465fb8e2b9a}, !- Handle
  {5c0725fe-9ff2-430b-8d6a-44c34cb3bf36}, !- Name
  {8a00bb7d-687e-4d38-856c-b93f7fc1ee6d}, !- Source Object
  5,                                      !- Outlet Port
  {1a3d6e7f-f79f-4cb0-aacb-dee452a2e20e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d060dcb4-255b-4049-aece-c57818c64f4b}, !- Handle
  {1ba4f281-b96e-4ce7-b84b-6c9a37a1325b}, !- Name
  {1a3d6e7f-f79f-4cb0-aacb-dee452a2e20e}, !- Source Object
  3,                                      !- Outlet Port
  {3cf46a3d-4b15-4e90-922d-16b570b0e3e4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {34751c8c-0b3b-4891-b27e-7b9daad1153d}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bb9d0092-97c0-40f5-a4d4-0bdd67126c76}, !- Control Zone or Zone List Name
  {36cce35a-fb8d-4b71-8bdd-a431335f146c}, !- Cooling Control Zone or Zone List Name
  {5f98d252-04ff-4b17-aa64-8b1eee6a30f8}, !- Heating Control Zone or Zone List Name
  {f7cb9d06-3555-474e-a1ae-f3c7164f27d7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bb9d0092-97c0-40f5-a4d4-0bdd67126c76}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {36cce35a-fb8d-4b71-8bdd-a431335f146c}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5f98d252-04ff-4b17-aa64-8b1eee6a30f8}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f7cb9d06-3555-474e-a1ae-f3c7164f27d7}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bdf97945-203e-4890-b90f-ca1cbffa31cf}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Diffuser, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  {cb721d9d-80b8-40d3-acd9-6fd5204334e6}, !- Air Inlet Node Name
  {7d7b5d00-ebe7-43cf-a77e-75595428c5a4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5af5b73a-d841-4916-bb32-ece6e7bf7da4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top Return Air Node, !- Name
  {4e89bfcb-0c76-47b1-aaa7-5328c2dafd78}, !- Inlet Port
  {f713256e-5585-46c2-8360-8792d5b12a1e}; !- Outlet Port

OS:Connection,
  {e51a7074-6c83-4ac3-80cb-54a10ba4102b}, !- Handle
  {369e76e9-9478-4636-be94-af728858503c}, !- Name
  {b27f8de5-feae-4550-9db7-ff80f3be5088}, !- Source Object
  3,                                      !- Outlet Port
  {d5c1fdb4-4bd1-4cd1-bda2-77d17f2f9798}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e89bfcb-0c76-47b1-aaa7-5328c2dafd78}, !- Handle
  {68bf617a-5fd1-4180-92a3-3cb76ad5450f}, !- Name
  {4c581570-2578-4c03-b1aa-620b22ff8439}, !- Source Object
  3,                                      !- Outlet Port
  {5af5b73a-d841-4916-bb32-ece6e7bf7da4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f713256e-5585-46c2-8360-8792d5b12a1e}, !- Handle
  {e1f4d4d3-c887-4ebc-bffe-5bbc8e4abca8}, !- Name
  {5af5b73a-d841-4916-bb32-ece6e7bf7da4}, !- Source Object
  3,                                      !- Outlet Port
  {291b021b-6ec5-4cb2-8172-5b27fe194e51}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {30cf0622-e10f-4a19-89ca-00844cd44985}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {d94ebbc5-fcce-40db-be58-13bb34db74f9}, !- Inlet Port
  {cb721d9d-80b8-40d3-acd9-6fd5204334e6}; !- Outlet Port

OS:Connection,
  {d94ebbc5-fcce-40db-be58-13bb34db74f9}, !- Handle
  {d6fa9a28-4f73-4a95-8e97-5ed0a7e80eaa}, !- Name
  {9b8a73af-b535-45fb-8765-c8f8b43c81b7}, !- Source Object
  3,                                      !- Outlet Port
  {30cf0622-e10f-4a19-89ca-00844cd44985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb721d9d-80b8-40d3-acd9-6fd5204334e6}, !- Handle
  {715f1e6b-3602-42e7-be7c-ef19722d3dc8}, !- Name
  {30cf0622-e10f-4a19-89ca-00844cd44985}, !- Source Object
  3,                                      !- Outlet Port
  {bdf97945-203e-4890-b90f-ca1cbffa31cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d7b5d00-ebe7-43cf-a77e-75595428c5a4}, !- Handle
  {2349522e-53bc-4622-b71a-4f8f5045d2e0}, !- Name
  {bdf97945-203e-4890-b90f-ca1cbffa31cf}, !- Source Object
  4,                                      !- Outlet Port
  {b27f8de5-feae-4550-9db7-ff80f3be5088}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {69d75bad-1672-442f-9ea0-7d792c891371}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {66aab325-5ef1-42a9-802e-553ace1968b7}, !- Availability Schedule
  {5cd21108-c2b6-4ae3-b9ef-46564be89a50}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {20080f52-0e08-44b9-9b30-5e9436151857}, !- Supply Side Inlet Node Name
  {826d9089-1644-4a27-8df1-80fe19e626de}, !- Demand Side Outlet Node Name
  {53d8dd9f-bb20-4878-a4fc-4e04085c3fe2}, !- Demand Side Inlet Node A
  {e68ddb5e-a2d1-4e1b-bd5c-68bafa97cc02}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {18f06d11-7bcd-4c2e-a759-cdbc15ec0ee3}, !- Demand Mixer Name
  {dc760da5-ef1f-41c4-81ad-c26f2ad170ea}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bc598a5c-28ca-417a-bbae-9f10e746ca30}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {20080f52-0e08-44b9-9b30-5e9436151857}, !- Inlet Port
  {f3092ddf-7dd7-4c52-9802-4e9fa1c37da4}; !- Outlet Port

OS:Node,
  {b2c6ae17-5700-46bc-91fd-ab6c3cfaa61a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {13a5af95-de63-4dcb-b574-b534ad60ce2a}, !- Inlet Port
  {e68ddb5e-a2d1-4e1b-bd5c-68bafa97cc02}; !- Outlet Port

OS:Connection,
  {20080f52-0e08-44b9-9b30-5e9436151857}, !- Handle
  {7202ef3b-b730-4686-ab5b-73fee6db488c}, !- Name
  {69d75bad-1672-442f-9ea0-7d792c891371}, !- Source Object
  8,                                      !- Outlet Port
  {bc598a5c-28ca-417a-bbae-9f10e746ca30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e68ddb5e-a2d1-4e1b-bd5c-68bafa97cc02}, !- Handle
  {a3c390fa-2042-4198-9f78-a55ed93e696b}, !- Name
  {b2c6ae17-5700-46bc-91fd-ab6c3cfaa61a}, !- Source Object
  3,                                      !- Outlet Port
  {69d75bad-1672-442f-9ea0-7d792c891371}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e8d02928-5303-4431-864c-798706687ab0}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {53d8dd9f-bb20-4878-a4fc-4e04085c3fe2}, !- Inlet Port
  {fbdab1ef-9da1-4001-a26d-d883fbc0f9fb}; !- Outlet Port

OS:Node,
  {ced80503-578e-43dc-b01f-349d7d3e54cd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {9649e6f0-f0d6-42ef-b1ea-acd6c4afd686}, !- Inlet Port
  {826d9089-1644-4a27-8df1-80fe19e626de}; !- Outlet Port

OS:Node,
  {49265a93-6a1b-4b50-8384-7e34d17f0b50}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {25b4a322-2208-4400-9cad-f642fedadbc3}, !- Inlet Port
  {73fc4e8c-01ba-45a8-b347-a9ac0674e6d8}; !- Outlet Port

OS:Connection,
  {53d8dd9f-bb20-4878-a4fc-4e04085c3fe2}, !- Handle
  {ccc50b8d-29bf-44da-916b-92ace1327e66}, !- Name
  {69d75bad-1672-442f-9ea0-7d792c891371}, !- Source Object
  10,                                     !- Outlet Port
  {e8d02928-5303-4431-864c-798706687ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826d9089-1644-4a27-8df1-80fe19e626de}, !- Handle
  {bceb9dfa-fa8f-4202-b45d-07d8b9150dfa}, !- Name
  {ced80503-578e-43dc-b01f-349d7d3e54cd}, !- Source Object
  3,                                      !- Outlet Port
  {69d75bad-1672-442f-9ea0-7d792c891371}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dc760da5-ef1f-41c4-81ad-c26f2ad170ea}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {fbdab1ef-9da1-4001-a26d-d883fbc0f9fb}, !- Inlet Node Name
  {6be2ff0e-197b-4262-a3b1-47b6f1377f2b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {18f06d11-7bcd-4c2e-a759-cdbc15ec0ee3}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {9649e6f0-f0d6-42ef-b1ea-acd6c4afd686}, !- Outlet Node Name
  {f3fa477f-ec01-4cd1-ae54-cf956aac3fed}; !- Inlet Node Name 1

OS:Connection,
  {fbdab1ef-9da1-4001-a26d-d883fbc0f9fb}, !- Handle
  {a85c6524-b771-4c05-83eb-3b019f311901}, !- Name
  {e8d02928-5303-4431-864c-798706687ab0}, !- Source Object
  3,                                      !- Outlet Port
  {dc760da5-ef1f-41c4-81ad-c26f2ad170ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9649e6f0-f0d6-42ef-b1ea-acd6c4afd686}, !- Handle
  {83bd309a-7b93-4112-b8bf-cfc62fd5eee1}, !- Name
  {18f06d11-7bcd-4c2e-a759-cdbc15ec0ee3}, !- Source Object
  2,                                      !- Outlet Port
  {ced80503-578e-43dc-b01f-349d7d3e54cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3741af1b-d719-4e1c-b068-aee4e2a9bd28}, !- Handle
  {69d75bad-1672-442f-9ea0-7d792c891371}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5cd21108-c2b6-4ae3-b9ef-46564be89a50}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {2c2366f6-0074-422a-858b-0c9dab2498da}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {85756bd4-6d77-4713-9098-82419559f305}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cd626201-873b-4a88-8383-2cb52b5bdc41}, !- Control Zone Name
  {b2c6ae17-5700-46bc-91fd-ab6c3cfaa61a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {cdf30a67-9a9e-4f67-a64c-61b2d3d55962}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Gas Htg Coil, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9445ab8f-828e-4994-8902-c639a11a3c39}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC No Heat, !- Name
  {abe182ca-2a8a-420c-8aaa-49caa76e285b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {349276f1-1f71-4fd2-9bf9-796f61561d93}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 11.06SEER 7kBtu/hr 13.0SEER, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61686534-79a7-4e59-aeb6-3b4cfff25ef4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58c0e384-bc58-4a3e-8c7e-51d33fb21a87}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {47f3e043-9440-4752-9425-3c0091496b41}, !- Energy Input Ratio Function of Temperature Curve Name
  {e1eb881b-283c-40f2-a064-0d993b093d8f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf539b59-1587-40f7-b7f1-c33881969862}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {09c199b5-069a-4151-9916-141e0973e2da}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {577729fb-f2e2-4736-953d-fb41ef53dea2}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e1521aee-00b6-4a3c-9f8a-44462a924a74}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c62af039-4d37-4866-923c-2e1f7b542419}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e7e2cf45-0764-499b-9441-f8305e31a8d0}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c2b8620-2364-40ef-a5d3-ee3150c4984c}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9ae74e12-706b-48b1-932e-70253f156f14}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5de58a56-612c-4299-a2fe-282afd579e68}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {23834d9c-b639-4c7e-b84a-aabf8a7e9799}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {47832783-11c8-4c29-9a54-3cd3a2934e3d}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Fan:OnOff,
  {fc91a8ee-adb3-4cd4-864d-68fc67837ca3}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Fan, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2599fd3f-3414-46d5-aa90-ecc1c5a4e599}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7eec3d73-2cbc-4dd5-8de9-52effe29cef8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2599fd3f-3414-46d5-aa90-ecc1c5a4e599}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7eec3d73-2cbc-4dd5-8de9-52effe29cef8}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6cb9c2ed-0399-4569-9d13-ab77f37e1de5}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {cd626201-873b-4a88-8383-2cb52b5bdc41}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  {0f5ad6c3-d902-431f-b97d-36a5407e6e6a}, !- Air Inlet Node Name
  {13a5af95-de63-4dcb-b574-b534ad60ce2a}, !- Air Outlet Node Name
  {fc91a8ee-adb3-4cd4-864d-68fc67837ca3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {66aab325-5ef1-42a9-802e-553ace1968b7}, !- Supply Air Fan Operating Mode Schedule Name
  {cdf30a67-9a9e-4f67-a64c-61b2d3d55962}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {349276f1-1f71-4fd2-9bf9-796f61561d93}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9445ab8f-828e-4994-8902-c639a11a3c39}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {13a5af95-de63-4dcb-b574-b534ad60ce2a}, !- Handle
  {2aa97b15-7a5b-4770-8c1b-c08c53e66afd}, !- Name
  {6cb9c2ed-0399-4569-9d13-ab77f37e1de5}, !- Source Object
  7,                                      !- Outlet Port
  {b2c6ae17-5700-46bc-91fd-ab6c3cfaa61a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4fd92a2c-d997-4c2c-9130-c006718cdd68}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4c7b9fea-d58d-4517-b793-20089082da71}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5053df68-27aa-4a69-8e0f-261f92946789}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5053df68-27aa-4a69-8e0f-261f92946789}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7ab20de4-71ed-43df-9975-692a606a34f6}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC OA System, !- Name
  {4fd92a2c-d997-4c2c-9130-c006718cdd68}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {beb3b5d5-a797-4c75-aa1f-8bf624313f15}, !- Mixed Air Node Name
  {64641445-aad8-4b97-86cb-dacdca50f913}, !- Outdoor Air Stream Node Name
  {5c2040bc-4f3d-4105-a18a-7e9b3fe73cc8}, !- Relief Air Stream Node Name
  {f3092ddf-7dd7-4c52-9802-4e9fa1c37da4}; !- Return Air Stream Node Name

OS:Node,
  {5224830a-ab6a-4747-8465-9fc3706e8dab}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {64641445-aad8-4b97-86cb-dacdca50f913}; !- Outlet Port

OS:Connection,
  {64641445-aad8-4b97-86cb-dacdca50f913}, !- Handle
  {912b020a-742a-4653-829d-a1bf2f27ba1c}, !- Name
  {5224830a-ab6a-4747-8465-9fc3706e8dab}, !- Source Object
  3,                                      !- Outlet Port
  {7ab20de4-71ed-43df-9975-692a606a34f6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4de83a41-4699-429b-84cc-53de0e7bf954}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {5c2040bc-4f3d-4105-a18a-7e9b3fe73cc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c2040bc-4f3d-4105-a18a-7e9b3fe73cc8}, !- Handle
  {34592285-cc92-47f8-9980-cd642505010f}, !- Name
  {7ab20de4-71ed-43df-9975-692a606a34f6}, !- Source Object
  7,                                      !- Outlet Port
  {4de83a41-4699-429b-84cc-53de0e7bf954}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb81e2a2-8dd0-4aac-8045-e8b4011d184d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {beb3b5d5-a797-4c75-aa1f-8bf624313f15}, !- Inlet Port
  {0f5ad6c3-d902-431f-b97d-36a5407e6e6a}; !- Outlet Port

OS:Connection,
  {f3092ddf-7dd7-4c52-9802-4e9fa1c37da4}, !- Handle
  {680aaec5-4e9e-457d-8bae-a8822803ffdf}, !- Name
  {bc598a5c-28ca-417a-bbae-9f10e746ca30}, !- Source Object
  3,                                      !- Outlet Port
  {7ab20de4-71ed-43df-9975-692a606a34f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {beb3b5d5-a797-4c75-aa1f-8bf624313f15}, !- Handle
  {05729cbc-f805-4ba9-9b49-17a47efd347d}, !- Name
  {7ab20de4-71ed-43df-9975-692a606a34f6}, !- Source Object
  5,                                      !- Outlet Port
  {bb81e2a2-8dd0-4aac-8045-e8b4011d184d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f5ad6c3-d902-431f-b97d-36a5407e6e6a}, !- Handle
  {2b35b25e-fdd6-4b72-975b-e3b9e1103c99}, !- Name
  {bb81e2a2-8dd0-4aac-8045-e8b4011d184d}, !- Source Object
  3,                                      !- Outlet Port
  {6cb9c2ed-0399-4569-9d13-ab77f37e1de5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2c2366f6-0074-422a-858b-0c9dab2498da}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {abbc5eca-c274-4d58-8d87-917d21f35d62}, !- Control Zone or Zone List Name
  {90388aca-bc26-4bb2-9cf3-c72fb257123b}, !- Cooling Control Zone or Zone List Name
  {f364bf0e-adbb-4b2c-bf3b-245f5da602bf}, !- Heating Control Zone or Zone List Name
  {6b6c8c61-8b0f-4b56-9206-6c8d0d71fbbe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {abbc5eca-c274-4d58-8d87-917d21f35d62}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {90388aca-bc26-4bb2-9cf3-c72fb257123b}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f364bf0e-adbb-4b2c-bf3b-245f5da602bf}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6b6c8c61-8b0f-4b56-9206-6c8d0d71fbbe}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fd24fdd9-fc72-435b-a42d-b0a7b41dbf3e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Diffuser, !- Name
  {7dd241be-3194-478c-b26e-1b05897b2216}, !- Availability Schedule Name
  {e43aa59d-840b-42d0-aeab-9f64a28082a5}, !- Air Inlet Node Name
  {25b4a322-2208-4400-9cad-f642fedadbc3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5439d501-9b28-4c7d-9342-5e79a32c7ab5}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top Return Air Node, !- Name
  {8aeece83-517d-4275-b962-e93daa218193}, !- Inlet Port
  {f3fa477f-ec01-4cd1-ae54-cf956aac3fed}; !- Outlet Port

OS:Connection,
  {73fc4e8c-01ba-45a8-b347-a9ac0674e6d8}, !- Handle
  {de5234a1-ba80-43d2-8af0-e0f2b0750385}, !- Name
  {49265a93-6a1b-4b50-8384-7e34d17f0b50}, !- Source Object
  3,                                      !- Outlet Port
  {2553f665-d5be-407c-a7f3-f7ccb1224487}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8aeece83-517d-4275-b962-e93daa218193}, !- Handle
  {86c0932e-a5e0-47cf-8d48-7e63c5c00008}, !- Name
  {de2bd479-17cd-4476-9813-af05bfc49fbf}, !- Source Object
  3,                                      !- Outlet Port
  {5439d501-9b28-4c7d-9342-5e79a32c7ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3fa477f-ec01-4cd1-ae54-cf956aac3fed}, !- Handle
  {1ca83a2c-2d7b-437a-aca9-ca284ec54fa5}, !- Name
  {5439d501-9b28-4c7d-9342-5e79a32c7ab5}, !- Source Object
  3,                                      !- Outlet Port
  {18f06d11-7bcd-4c2e-a759-cdbc15ec0ee3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b119255f-00cd-4514-86a9-246a7adceb0a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {6be2ff0e-197b-4262-a3b1-47b6f1377f2b}, !- Inlet Port
  {e43aa59d-840b-42d0-aeab-9f64a28082a5}; !- Outlet Port

OS:Connection,
  {6be2ff0e-197b-4262-a3b1-47b6f1377f2b}, !- Handle
  {a7966905-addf-4570-b646-34ed70f29f1d}, !- Name
  {dc760da5-ef1f-41c4-81ad-c26f2ad170ea}, !- Source Object
  3,                                      !- Outlet Port
  {b119255f-00cd-4514-86a9-246a7adceb0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e43aa59d-840b-42d0-aeab-9f64a28082a5}, !- Handle
  {41db0529-dda7-424f-ac65-6684838ffcda}, !- Name
  {b119255f-00cd-4514-86a9-246a7adceb0a}, !- Source Object
  3,                                      !- Outlet Port
  {fd24fdd9-fc72-435b-a42d-b0a7b41dbf3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25b4a322-2208-4400-9cad-f642fedadbc3}, !- Handle
  {d2319a90-ac5f-4769-a679-b662b8c9ff29}, !- Name
  {fd24fdd9-fc72-435b-a42d-b0a7b41dbf3e}, !- Source Object
  4,                                      !- Outlet Port
  {49265a93-6a1b-4b50-8384-7e34d17f0b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {18a64db4-e81f-49e8-9894-330d4547c028}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {97f036f3-bcbf-46c5-bd57-982f8b1075f8}, !- Schedule Type Limits Name
  {a54827e6-e5d6-4542-a368-80a5946fb03a}, !- Default Day Schedule Name
  {d7765228-e89b-49c3-9b5e-bb18bad58405}, !- Summer Design Day Schedule Name
  {401e2cb5-12df-4b91-ab1e-6b97179ddcb7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a54827e6-e5d6-4542-a368-80a5946fb03a}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {97f036f3-bcbf-46c5-bd57-982f8b1075f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c6ab0903-7c61-4bbe-b3a9-15d424956d74}, !- Handle
  {18a64db4-e81f-49e8-9894-330d4547c028}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.499999999999844,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:25:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:25:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {401e2cb5-12df-4b91-ab1e-6b97179ddcb7}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {97f036f3-bcbf-46c5-bd57-982f8b1075f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7765228-e89b-49c3-9b5e-bb18bad58405}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {97f036f3-bcbf-46c5-bd57-982f8b1075f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f14c276f-dc2b-4b85-8fa4-8373e370e007}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {18a64db4-e81f-49e8-9894-330d4547c028}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a53bcdf6-18e9-4fd4-8a82-7d3571ec8ef7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a53bcdf6-18e9-4fd4-8a82-7d3571ec8ef7}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {97f036f3-bcbf-46c5-bd57-982f8b1075f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8f7048f0-aaed-460a-83b6-99d7f8b3a88b}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {18a64db4-e81f-49e8-9894-330d4547c028}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bfaecfa-5efd-4c72-a150-4f0bdfb463c4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bfaecfa-5efd-4c72-a150-4f0bdfb463c4}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {97f036f3-bcbf-46c5-bd57-982f8b1075f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {d4ce4081-dde3-408b-8eb5-629b52494215}, !- Handle
  Building Default Schedule Set,          !- Name
  {18a64db4-e81f-49e8-9894-330d4547c028}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {6a936792-1303-4f30-80d8-81b92a802cbd}, !- Handle
  {15f9e573-8eca-4c62-80c4-9f7011d78f9d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0fa49f10-9540-4f73-b48d-ee1244ac4f74}, !- Handle
  {3c123431-b6b5-4049-a78d-91575aed96c4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.00248749999999999 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.00497499999999998 | hoo_start + 2.5 ~ 0.0 | mid - 1.0 ~ 0.0 | mid ~ 0.00497499999999998 | mid + 1.0 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00248749999999999 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2d61fb80-1a55-4508-9ebb-b065c83ecada}, !- Handle
  {1bd874c1-c7a7-4798-a99c-d36b60b2341d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.00248749999999999 | hoo_start - 1.5 ~ 0.00248749999999999 | hoo_start - 0.5 ~ 0.0186562499999999 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 1.0 ~ 0.01119375 | mid + 1.0 ~ 0.0 | mid + 2.5 ~ 0.0 | hoo_end - 1.5 ~ 0.0161687499999999 | hoo_end - 0.5 ~ 0.00497499999999998 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.00124374999999999 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2af4fa87-2063-4c67-a4ed-64f0963ff868}, !- Handle
  {d316e523-5dcc-4887-b19f-c2eb41df1811}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.49040017699999999;                    !- Feature Value 3

OS:AdditionalProperties,
  {b5b71c16-e214-4d7b-8517-b1a91a25de70}, !- Handle
  {8b3bdb6e-a239-4a2a-be88-07ca7f559751}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5816bd1a-3d25-4e83-8e5e-d1b67730babf}, !- Handle
  {8b46c2ba-3425-4a07-bbd6-6d12c7fd6df9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c185b4eb-9042-4c86-9a45-f1053669dd4a}, !- Handle
  {5373c2d3-c1d3-4801-bbc7-db967ced9aa6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.042575155 | hoo_start - 6.5 ~ 0.03399742 | hoo_start - 5.5 ~ 0.035513913 | hoo_start - 4.5 ~ 0.043202006 | hoo_start - 3.5 ~ 0.036947985 | hoo_start - 2.5 ~ 0.037735029 | hoo_start - 1.5 ~ 0.06295506 | hoo_start - 0.5 ~ 0.119435295 | hoo_start + 0.5 ~ 0.31817894 | hoo_start + 1.5 ~ 0.44737377 | hoo_start + 2.5 ~ 0.486605124 | mid - 1.5 ~ 0.490400177 | mid - 0.5 ~ 0.472467901 | mid + 0.5 ~ 0.444558105 | mid + 1.5 ~ 0.458064863 | mid + 2.5 ~ 0.44297138 | hoo_end - 1.5 ~ 0.376717347 | hoo_end - 0.5 ~ 0.182711787 | hoo_end + 0.5 ~ 0.090701469 | hoo_end + 1.5 ~ 0.066120372 | hoo_end + 2.5 ~ 0.063250053 | hoo_end + 3.5 ~ 0.063842363 | hoo_end + 4.5 ~ 0.063529429 | hoo_end + 5.5 ~ 0.045156833, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8a5f722a-2f2e-463c-8eca-a7108e9c329e}, !- Handle
  {8e09d78e-80ea-4fdc-8af7-371969ce38e8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {f6d3eadd-3764-42e9-864d-d3ce88aba4b2}, !- Handle
  {3217174d-dbab-4513-8aa1-9a9115ec5942}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ 0.5757 ~ 0.5757,            !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {b16e07a6-0a16-4a2f-ae76-ddc78b355e7a}, !- Handle
  {00512aed-03cf-4500-a71b-3fd0761bd485}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {47e809cf-d914-4a2a-a9fb-7bd39c749a75}, !- Handle
  {243de0fe-5768-4e1b-911a-837840e3a329}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0d859be9-8a91-4692-8a07-9d1e4b2b56e3}, !- Handle
  {646aefcb-2e48-490d-8298-46593e5e7a14}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {e5d1c4cc-676d-4dbd-b8d5-d95a2e4dd5a6}, !- Handle
  {4164448f-87cb-424a-9819-5dec90bbf12f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {66af1f11-149f-4040-8306-14f0bbcd4308}, !- Handle
  {eb433e3b-6272-4310-9d9b-e3acbbd1cfd0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.0 | hoo_start + 1.0 ~ 0.1 | mid - 2.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid + 2.5 ~ 0.1 | hoo_end - 2.0 ~ 0.1 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0f6ff15b-1244-4cf1-98c5-7fb061cf7855}, !- Handle
  {9d11ccf6-efb1-4ef6-b86f-49bb2df5e09c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 1.5 ~ 0.95 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05 | hoo_end + 4.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e4d01972-63eb-4400-8bfa-0118c61537ee}, !- Handle
  {399de19a-5dbe-43c8-814b-1f3d3ca9231f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {cbf8614f-827a-4e49-8eca-942572675159}, !- Handle
  {ab40253c-b1ac-414d-93db-3bbc508f4734}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {22a1871b-1ffd-4b42-a2c0-9d77c0d41f86}, !- Handle
  {d77ff22d-d283-4fd4-8ad6-615311b2d4cb}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  17.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  20;                                     !- Feature Value 3

OS:AdditionalProperties,
  {e547e531-d1bc-4a20-ae80-b39dcf865e5a}, !- Handle
  {9b99ada9-c872-4569-a23f-92e706307bc2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 17.4 | hoo_start + 3.5 ~ 17.4 | hoo_start + 4.5 ~ 17.8 | hoo_start + 5.5 ~ 18.1 | hoo_start + 6.5 ~ 18.2 | hoo_start + 7.5 ~ 18.4 | hoo_start + 8.5 ~ 18.4 | hoo_start + 9.5 ~ 18.6 | hoo_start + 10.5 ~ 18.7 | hoo_start - 9.5 ~ 18.7 | hoo_start - 8.5 ~ 18.4 | hoo_start - 7.5 ~ 18.3 | hoo_start - 6.5 ~ 18.1 | hoo_start - 5.5 ~ 17.7 | hoo_start - 3.5 ~ 17.7 | hoo_start - 2.5 ~ 17.6 | hoo_start - 1.5 ~ 17.7 | hoo_start - 0.5 ~ 17.8, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9ecf31bd-ead3-42c3-83c2-5d3e9d79140d}, !- Handle
  {6ca8d7b8-67c0-4ea2-a55c-3df182c82359}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 17.4 | hoo_start - 2.5 ~ 17.4 | hoo_start - 1.5 ~ 17.6 | hoo_start - 0.5 ~ 17.9 | hoo_start + 0.5 ~ 18.5 | hoo_start + 1.5 ~ 18.7 | hoo_start + 2.5 ~ 18.9 | mid - 2.0 ~ 19.0 | mid + 1.5 ~ 19.0 | hoo_end - 2.0 ~ 18.9 | hoo_end - 1.5 ~ 18.9 | hoo_end - 0.5 ~ 18.8 | hoo_end + 0.5 ~ 18.7 | hoo_end + 1.5 ~ 18.6 | hoo_end + 2.5 ~ 18.3 | hoo_end + 3.5 ~ 17.9 | hoo_end + 4.5 ~ 17.8 | hoo_end + 5.5 ~ 17.6 | hoo_start - 6.5 ~ 17.5, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {14e345d0-2703-4586-801a-8a85312fbe62}, !- Handle
  {e43c1152-c0cd-420a-b945-8f9fb3d44f6e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 17.7 | hoo_start - 6.5 ~ 17.8 | hoo_start - 5.5 ~ 17.8 | hoo_start - 4.5 ~ 18.1 | hoo_start - 3.5 ~ 18.6 | hoo_start - 2.5 ~ 18.9 | hoo_start - 1.5 ~ 19.6 | hoo_start - 0.5 ~ 19.8 | hoo_start + 0.5 ~ 20.0 | mid + 1.5 ~ 20.0 | mid + 2.5 ~ 19.9 | hoo_end - 1.5 ~ 19.7 | hoo_end - 0.5 ~ 19.2 | hoo_end + 0.5 ~ 18.9 | hoo_end + 1.5 ~ 18.4 | hoo_end + 2.5 ~ 18.4 | hoo_end + 3.5 ~ 18.1 | hoo_end + 4.5 ~ 17.8 | hoo_end + 5.5 ~ 17.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fe036ce9-27bb-467b-be97-9e44cf974b93}, !- Handle
  {8b83effd-e0f7-4c9c-8b49-09b057a500ed}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  25.300000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {933f80f2-b8de-4700-a1b0-c1b44299e496}, !- Handle
  {98b3ace4-4e2e-46b9-a3f6-5bf506c9a5ed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ 25.3 | hoo_start + 3.5 ~ 25.3 | hoo_start + 4.5 ~ 25.1 | hoo_start + 5.5 ~ 24.7 | hoo_start + 6.5 ~ 24.6 | hoo_start + 7.5 ~ 24.5 | hoo_start + 8.5 ~ 24.4 | hoo_start + 9.5 ~ 24.4 | hoo_start + 10.5 ~ 24.3 | hoo_start + 11.5 ~ 24.2 | hoo_start - 9.5 ~ 24.2 | hoo_start - 8.5 ~ 24.4 | hoo_start - 7.5 ~ 24.6 | hoo_start - 6.5 ~ 24.7 | hoo_start - 5.5 ~ 25.1 | hoo_start - 3.5 ~ 25.1 | hoo_start - 2.5 ~ 25.2 | hoo_start - 1.5 ~ 25.1 | hoo_start - 1.0 ~ 25.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9c2cf23d-d7d4-4310-829e-7bf0110ab58d}, !- Handle
  {85c718be-e9cc-41c2-b293-5409c186f87d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 25.3 | hoo_start - 1.5 ~ 25.1 | hoo_start - 0.5 ~ 24.9 | hoo_start + 0.5 ~ 24.4 | hoo_start + 1.5 ~ 24.2 | hoo_start + 2.0 ~ 24.2 | mid - 1.5 ~ 23.9 | mid + 2.5 ~ 23.9 | hoo_end - 1.0 ~ 24.1 | hoo_end + 1.0 ~ 24.2 | hoo_end + 1.5 ~ 24.2 | hoo_end + 2.5 ~ 24.6 | hoo_end + 3.5 ~ 24.9 | hoo_end + 4.5 ~ 25.0 | hoo_end + 5.5 ~ 25.2 | hoo_start - 6.5 ~ 25.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {87397d3a-1487-4ebd-b57c-232755de6d12}, !- Handle
  {e55c9c06-229f-4773-aebc-6cd01e5b0fd0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 25.1 | hoo_start - 6.5 ~ 25.0 | hoo_start - 5.5 ~ 24.9 | hoo_start - 4.5 ~ 24.9 | hoo_start - 3.5 ~ 24.5 | hoo_start - 2.5 ~ 24.2 | hoo_start - 1.5 ~ 23.6 | hoo_start - 0.5 ~ 23.2 | hoo_start + 0.5 ~ 23.1 | mid + 2.5 ~ 23.1 | hoo_end - 1.5 ~ 23.3 | hoo_end - 0.5 ~ 23.5 | hoo_end + 0.5 ~ 23.8 | hoo_end + 1.5 ~ 24.3 | hoo_end + 2.5 ~ 24.3 | hoo_end + 3.5 ~ 24.7 | hoo_end + 4.5 ~ 25.0 | hoo_end + 5.5 ~ 25.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a7488bc4-0b7a-4182-83a6-c3c44fe21a30}, !- Handle
  {acaed598-b52d-4931-8197-e5e08c276e9a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {bdf914c7-d6a1-4696-9c27-bec449eb521b}, !- Handle
  {68a24d0f-054c-48be-a439-ad12839f1344}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.27 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.64 | hoo_start + 2.5 ~ 0.64 | mid - 1.5 ~ 0.82 | mid - 0.5 ~ 1.0 | mid + 0.5 ~ 0.91 | mid + 1.5 ~ 0.55 | mid + 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.73 | hoo_end - 0.5 ~ 0.37 | hoo_end + 0.5 ~ 0.37 | hoo_end + 1.5 ~ 0.18 | hoo_end + 2.5 ~ 0.27 | hoo_end + 3.5 ~ 0.09 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2e62457f-1b3d-445e-8ea1-bbbc198b2775}, !- Handle
  {d1c7017a-f34a-461c-86f0-7666fa31f12a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {ffef1229-22d7-4429-88f1-10d67f014466}, !- Handle
  autogen OfficeSmall BLDG_SWH_SCH 1,     !- Name
  {acaed598-b52d-4931-8197-e5e08c276e9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fa0c894d-35c7-435d-9301-19445a11f157}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {fa0c894d-35c7-435d-9301-19445a11f157}, !- Handle
  autogen OfficeSmall BLDG_SWH_SCH 1_day_sch, !- Name
  {f7bafa19-e5ab-429a-80c1-c63f1dbcf078}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ee587d1f-d888-49b9-a4a0-36e211e25ff3}, !- Handle
  {fa0c894d-35c7-435d-9301-19445a11f157}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {bc8b0d56-f76e-4a64-95ac-25c87890328c}, !- Handle
  autogen Small Office Activity 0,        !- Name
  {399de19a-5dbe-43c8-814b-1f3d3ca9231f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fdbcfbc3-a307-49e4-a98c-433e6578bb02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {fdbcfbc3-a307-49e4-a98c-433e6578bb02}, !- Handle
  autogen Small Office Activity 0_day_sch, !- Name
  {4cc689ed-d7fb-40a5-b822-87603a90e524}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {6e3659cd-0691-480e-be76-6f3325a5046d}, !- Handle
  {fdbcfbc3-a307-49e4-a98c-433e6578bb02}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {5b987a31-54b3-4b8f-aac7-6be27968cc59}, !- Handle
  autogen Small Office Activity 1,        !- Name
  {399de19a-5dbe-43c8-814b-1f3d3ca9231f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dffdcb3d-d11c-4cef-867c-b4c762b9b902}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  11,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  18,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  25,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  1,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  8,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  15,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  22,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {dffdcb3d-d11c-4cef-867c-b4c762b9b902}, !- Handle
  autogen Small Office Activity 1_day_sch, !- Name
  {4cc689ed-d7fb-40a5-b822-87603a90e524}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {a9f37b8a-83e5-49e3-a5c6-6eeffe89f230}, !- Handle
  {dffdcb3d-d11c-4cef-867c-b4c762b9b902}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {03d53229-4105-4556-b794-22eccbc5b33f}, !- Handle
  {727ede1b-9760-434e-bab7-a3c88d2032bb}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PSZ-AC with gas coil,                   !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock DOE Ref Pre-1980,              !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2007,                     !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock 90.1-2010,                     !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref Pre-1980,              !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock 90.1-2010,                     !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref Pre-1980,              !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock 90.1-2010,                     !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref Pre-1980,              !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2007;                     !- Feature Value 13

OS:Schedule:Ruleset,
  {3e154a12-613d-44c7-92a4-7fc05f1ed3b7}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {a628d416-d783-4762-a152-fb090888322b}, !- Default Day Schedule Name
  {48c0cb28-4243-42f4-989e-2b75f0839685}, !- Summer Design Day Schedule Name
  {90721660-0822-419c-a2c6-411fa50d6175}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a628d416-d783-4762-a152-fb090888322b}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6a193fcf-3c7c-4649-82e1-6dcb07be90be}, !- Handle
  {3e154a12-613d-44c7-92a4-7fc05f1ed3b7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832874,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {90721660-0822-419c-a2c6-411fa50d6175}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48c0cb28-4243-42f4-989e-2b75f0839685}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b415d981-7f71-46b6-a2d4-9f125de9dd3a}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3e154a12-613d-44c7-92a4-7fc05f1ed3b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e07343d2-04fc-4bb3-bf14-763ba9fe70df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e07343d2-04fc-4bb3-bf14-763ba9fe70df}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a90cf0bf-3beb-4a78-8584-6beb35a1c606}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3e154a12-613d-44c7-92a4-7fc05f1ed3b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {754c0d4b-a189-40fe-8d1c-eef67c027188}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {754c0d4b-a189-40fe-8d1c-eef67c027188}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {bf1e614d-d705-40f3-8941-c1caf65a1321}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {363246ee-f22e-4be5-b851-87293590425e}, !- Default Day Schedule Name
  {01f0ed1f-fe29-4baf-b4cc-e79c368e46ba}, !- Summer Design Day Schedule Name
  {daf09218-a215-44b3-98c5-917bc44d7ad6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {363246ee-f22e-4be5-b851-87293590425e}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0559fec1-2999-44da-b519-c67c572461d0}, !- Handle
  {bf1e614d-d705-40f3-8941-c1caf65a1321}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832874,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {daf09218-a215-44b3-98c5-917bc44d7ad6}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01f0ed1f-fe29-4baf-b4cc-e79c368e46ba}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f692b4ab-0de8-494b-b9f1-8322cc8c7f1f}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {bf1e614d-d705-40f3-8941-c1caf65a1321}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bebe5d86-6143-4707-b3f9-ea4187cfe446}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bebe5d86-6143-4707-b3f9-ea4187cfe446}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {73ea8254-c07a-4f32-91f4-980f3f24b784}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {bf1e614d-d705-40f3-8941-c1caf65a1321}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61f10d46-65f7-4d3e-b936-a47dc7a12d68}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61f10d46-65f7-4d3e-b936-a47dc7a12d68}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce5bdb96-7c5e-49e8-8cf7-badea0305587}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {528d3be0-d7fd-484e-8271-31b686bd9295}, !- Default Day Schedule Name
  {318c0cab-54a9-4132-aafd-ecb33c8e9639}, !- Summer Design Day Schedule Name
  {b7a759a9-11f4-40b8-a0ed-c234c707d018}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {528d3be0-d7fd-484e-8271-31b686bd9295}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3333cda4-15a9-4f91-9856-bd0dce6c43f8}, !- Handle
  {ce5bdb96-7c5e-49e8-8cf7-badea0305587}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.124999999999988,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b7a759a9-11f4-40b8-a0ed-c234c707d018}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {318c0cab-54a9-4132-aafd-ecb33c8e9639}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {893da5b0-2375-43ab-86d4-22b6c00d0287}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {ce5bdb96-7c5e-49e8-8cf7-badea0305587}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {71550e8a-3b3d-41ba-82b4-a76a065943f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71550e8a-3b3d-41ba-82b4-a76a065943f8}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7b3588de-3690-44c9-a5a0-0aab442bd3ab}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {ce5bdb96-7c5e-49e8-8cf7-badea0305587}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac709e03-37d8-4625-adcb-02a4da96d29d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac709e03-37d8-4625-adcb-02a4da96d29d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {24edb2b4-38ed-4568-9c1f-92e6a14c9f51}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {1d87d58a-3bd2-4f51-8825-fdc02ba8e9ed}, !- Default Day Schedule Name
  {29c836d9-1a8b-4928-bd30-da71a41597b2}, !- Summer Design Day Schedule Name
  {f49fd913-61f2-4928-b073-ffdc832774ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d87d58a-3bd2-4f51-8825-fdc02ba8e9ed}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {edd50f15-ca99-4300-800b-be0cc10619f1}, !- Handle
  {24edb2b4-38ed-4568-9c1f-92e6a14c9f51}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.124999999999988,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f49fd913-61f2-4928-b073-ffdc832774ad}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29c836d9-1a8b-4928-bd30-da71a41597b2}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b6da6270-f370-4261-9545-4fb56ba1ac5c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {24edb2b4-38ed-4568-9c1f-92e6a14c9f51}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7573996e-5f09-4598-8c35-b9fe538086b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7573996e-5f09-4598-8c35-b9fe538086b6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {383572fc-a083-4883-ac06-ea56f4360c7a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {24edb2b4-38ed-4568-9c1f-92e6a14c9f51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {874309af-3f1f-4f81-9b19-7f53f7c37ab0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {874309af-3f1f-4f81-9b19-7f53f7c37ab0}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e2b669c-85c6-4562-9c64-c940abce9b03}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {90216ab0-02aa-42a3-bcb0-e22c1c2cccb6}, !- Default Day Schedule Name
  {ae234417-5e0d-4b82-bc98-7134b8e122eb}, !- Summer Design Day Schedule Name
  {a69dd2c6-dc80-4220-9a46-dc358204b5df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90216ab0-02aa-42a3-bcb0-e22c1c2cccb6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6f8b97b9-e72b-4f66-bd57-f07c338ff038}, !- Handle
  {7e2b669c-85c6-4562-9c64-c940abce9b03}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999858,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a69dd2c6-dc80-4220-9a46-dc358204b5df}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae234417-5e0d-4b82-bc98-7134b8e122eb}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f76c150-01b7-4ede-b524-a2316ce76dc4}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {7e2b669c-85c6-4562-9c64-c940abce9b03}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {42869155-b1d5-4113-9cea-5526e5f32807}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42869155-b1d5-4113-9cea-5526e5f32807}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6cb16d13-be5a-4e79-bfe7-13828459570c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {7e2b669c-85c6-4562-9c64-c940abce9b03}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a8dc92a-66ff-4f9d-9640-475b9aa73e1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a8dc92a-66ff-4f9d-9640-475b9aa73e1f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e08b631-47a7-4b75-96c3-6ce0965ac9d4}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {71525af5-62ee-4b02-874e-e6bbaaf2159c}, !- Default Day Schedule Name
  {cde9d5e5-54a3-4ee2-ac98-beb5ca33a564}, !- Summer Design Day Schedule Name
  {40161aaa-c95d-4709-a3f0-c00194974c56}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71525af5-62ee-4b02-874e-e6bbaaf2159c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {190c5927-9978-47ad-95b8-0a2c79096afd}, !- Handle
  {3e08b631-47a7-4b75-96c3-6ce0965ac9d4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999858,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {40161aaa-c95d-4709-a3f0-c00194974c56}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cde9d5e5-54a3-4ee2-ac98-beb5ca33a564}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {830c0392-e20a-430b-8675-2a4c337f9cdf}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {3e08b631-47a7-4b75-96c3-6ce0965ac9d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7252a3e4-7687-44ef-a2b3-a7934baed91d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7252a3e4-7687-44ef-a2b3-a7934baed91d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c715a8a3-6352-407e-8f5a-c482c1fe043c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {3e08b631-47a7-4b75-96c3-6ce0965ac9d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43736bb6-2a9b-4905-8472-a798e544f07c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43736bb6-2a9b-4905-8472-a798e544f07c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4c3bdeb-b283-4662-b11a-02299e07ae57}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {f2590ec9-8a08-450c-9d34-325ebf87a7f9}, !- Default Day Schedule Name
  {51e2ad13-1170-48fc-976f-7d77875f6a2f}, !- Summer Design Day Schedule Name
  {7bd0d113-2c64-4531-a27b-e1b49a35a54f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2590ec9-8a08-450c-9d34-325ebf87a7f9}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ebf7e692-339e-4e30-b489-748f33ae3efd}, !- Handle
  {e4c3bdeb-b283-4662-b11a-02299e07ae57}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.7644284148501237,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7bd0d113-2c64-4531-a27b-e1b49a35a54f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51e2ad13-1170-48fc-976f-7d77875f6a2f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a3d816a-089a-4db6-8705-15f2ad282792}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {e4c3bdeb-b283-4662-b11a-02299e07ae57}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b5fc857a-b71b-44e4-a380-01fc448bff55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5fc857a-b71b-44e4-a380-01fc448bff55}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cf90d883-e347-4742-b003-7c07c378ae02}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {e4c3bdeb-b283-4662-b11a-02299e07ae57}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fdd782ba-8f10-4fa3-9aba-4524861d7459}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdd782ba-8f10-4fa3-9aba-4524861d7459}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9fcb232-953b-45b4-9619-2763a1b1919e}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {059446ff-79e9-4d68-8ed7-a02f646ca79c}, !- Default Day Schedule Name
  {104561b7-3b37-4a97-9c88-fb7abdd6f819}, !- Summer Design Day Schedule Name
  {1bf95e05-ac04-4968-bf2e-26d4fb3f79d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {059446ff-79e9-4d68-8ed7-a02f646ca79c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {297dfc8e-8cf0-4232-a9dd-26833aa3c9ec}, !- Handle
  {f9fcb232-953b-45b4-9619-2763a1b1919e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.7644284148501237,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1bf95e05-ac04-4968-bf2e-26d4fb3f79d3}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {104561b7-3b37-4a97-9c88-fb7abdd6f819}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f06b4f6-8371-4e66-919a-ced3a501d865}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {f9fcb232-953b-45b4-9619-2763a1b1919e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24539f85-a829-4f02-98c8-78d870c8c8b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24539f85-a829-4f02-98c8-78d870c8c8b1}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f958c1fc-6405-4955-a49d-97aea867ef9e}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {f9fcb232-953b-45b4-9619-2763a1b1919e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8846c474-3289-460b-8afc-0c804ee1f964}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8846c474-3289-460b-8afc-0c804ee1f964}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b54dc929-93b2-45ce-851a-61313698eda6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {77b00e40-5ae0-48bd-b730-2ef6cfd8e614}, !- Default Day Schedule Name
  {f95ecdb8-1d8c-4270-a28b-226b8f5e30a7}, !- Summer Design Day Schedule Name
  {89db9115-6404-454b-8902-f053d9bdac52}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77b00e40-5ae0-48bd-b730-2ef6cfd8e614}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d25564ab-14f2-4f5d-8a3b-893d20b32418}, !- Handle
  {b54dc929-93b2-45ce-851a-61313698eda6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.9975952641916328,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {89db9115-6404-454b-8902-f053d9bdac52}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f95ecdb8-1d8c-4270-a28b-226b8f5e30a7}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9486038d-060d-4f38-a019-0c73ca255a51}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {b54dc929-93b2-45ce-851a-61313698eda6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0d85296-e519-4c20-a463-a48617970385}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0d85296-e519-4c20-a463-a48617970385}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8e61149a-0a08-4ac0-8fe7-48125ab43b1e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {b54dc929-93b2-45ce-851a-61313698eda6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {889085a2-1153-4709-98c1-abbbfa06825a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {889085a2-1153-4709-98c1-abbbfa06825a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e32751d1-dedf-4f32-8a2e-a2706163d66f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {f13b0f12-58e2-4b23-9809-3215c1d7f413}, !- Default Day Schedule Name
  {d3500369-00b6-49b1-8ed1-bedb87440b02}, !- Summer Design Day Schedule Name
  {6ac966bb-7c93-408c-bb8f-5451f09691e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f13b0f12-58e2-4b23-9809-3215c1d7f413}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {095bec96-0422-4bb9-8252-9793c09802fb}, !- Handle
  {e32751d1-dedf-4f32-8a2e-a2706163d66f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.9975952641916328,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6ac966bb-7c93-408c-bb8f-5451f09691e8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3500369-00b6-49b1-8ed1-bedb87440b02}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3d7f1b8-5420-4f01-828f-19c01d0fd0ad}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {e32751d1-dedf-4f32-8a2e-a2706163d66f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d6203d85-22a3-4246-b353-e833aae7300d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6203d85-22a3-4246-b353-e833aae7300d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da6d4747-8cb1-410f-af57-8c4e8b22b69a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {e32751d1-dedf-4f32-8a2e-a2706163d66f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8ac83f5-288a-45a4-b031-15e65cfff110}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8ac83f5-288a-45a4-b031-15e65cfff110}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a95a317-6930-4990-9532-33de46a3c598}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {c31af7bd-dd47-4d55-8dea-e8886f14e0b6}, !- Default Day Schedule Name
  {a70e7783-f132-4d5f-847a-d03035e92cdd}, !- Summer Design Day Schedule Name
  {f336a7c8-9e66-4cb5-a0e0-7de76b0f84bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c31af7bd-dd47-4d55-8dea-e8886f14e0b6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c536646d-cf74-418d-a07b-146d5e055597}, !- Handle
  {5a95a317-6930-4990-9532-33de46a3c598}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.99759526419163091,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f336a7c8-9e66-4cb5-a0e0-7de76b0f84bb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a70e7783-f132-4d5f-847a-d03035e92cdd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb24d823-072e-4f4c-a985-3b594cce5acc}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {5a95a317-6930-4990-9532-33de46a3c598}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6e98d14a-7828-4377-83ee-59675fdba026}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e98d14a-7828-4377-83ee-59675fdba026}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d5f942ee-ef94-4a75-baf6-deb9401adc02}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {5a95a317-6930-4990-9532-33de46a3c598}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb63efe7-346a-426a-a7e8-b394eb17752a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb63efe7-346a-426a-a7e8-b394eb17752a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b617175-c21e-4b89-a423-08ca764fca29}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {53513367-993f-4f83-bea2-ab8dcbcd12b4}, !- Default Day Schedule Name
  {d1f3d556-272f-453f-8d7f-d6defe32c518}, !- Summer Design Day Schedule Name
  {1465f347-0812-4b05-8081-fe658e967ed2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {53513367-993f-4f83-bea2-ab8dcbcd12b4}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ee01d0a1-afa7-4fd2-9fc2-f56355f40a06}, !- Handle
  {7b617175-c21e-4b89-a423-08ca764fca29}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.99759526419163091,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1465f347-0812-4b05-8081-fe658e967ed2}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1f3d556-272f-453f-8d7f-d6defe32c518}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {11609b3f-5581-4b52-a361-1a4e5709af1a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {7b617175-c21e-4b89-a423-08ca764fca29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd7fa1cc-f1c2-45d6-9197-ec33bbf6ac84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd7fa1cc-f1c2-45d6-9197-ec33bbf6ac84}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c2251596-e052-4338-a098-994f88b0d3e1}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {7b617175-c21e-4b89-a423-08ca764fca29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8dacf45c-e2c1-4b7f-9f63-7a51d7dc340a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8dacf45c-e2c1-4b7f-9f63-7a51d7dc340a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a46891fa-c3b1-4284-a2a2-dc90ab17d204}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  {8b4bad10-2f1d-4e0a-bd0d-f093184720f7}, !- Default Day Schedule Name
  {d5748ed2-cf7f-45bf-8b94-455a550404e7}, !- Summer Design Day Schedule Name
  {bff86d57-c062-4f8f-a3f0-40f4a0afb19a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b4bad10-2f1d-4e0a-bd0d-f093184720f7}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  5,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  25,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0908b7e7-9761-49ec-afb1-21e99d616cdb}, !- Handle
  {a46891fa-c3b1-4284-a2a2-dc90ab17d204}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832945,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-06-23 00:26:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-06-23 00:26:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bff86d57-c062-4f8f-a3f0-40f4a0afb19a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {5a481232-7fe2-4c3a-acc7-b81197d921b0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
