
OS:Version,
  {7a2d18a9-7fdc-4d96-9359-03794be6c91d}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Facility,
  {0656d003-8f42-4445-9dcc-34c881ed66d3}; !- Handle

OS:Site,
  {5fa47c75-66ac-4e6d-8e93-3a81919d1955}, !- Handle
  Fort Collins Sawrs_CO_USA,              !- Name
  40.58,                                  !- Latitude {deg}
  -105.08,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1525,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {356fe668-9c87-4dbd-935d-6b2052cece95}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {3ba91026-5185-48c9-8a1b-2c6e50af7058}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {493316be-1ca0-4fc2-850d-9b90cbfe3719}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {57ffebb5-7f9f-4cbe-b60a-8b2b2ddc67c1}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {34e047de-d331-4f6f-9f06-cb7d04c1475b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {b556edd4-047d-4dcc-a54c-aaa16ddd40ef}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  30,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {258fab2f-8b9f-4389-a447-7017f57cc70c}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {d1262dac-89ea-4806-a14c-ba0f60717fe6}, !- Handle
  Fort Collins Sawrs,                     !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  724697,                                 !- WMO Number
  40.58,                                  !- Latitude {deg}
  -105.08,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1525,                                   !- Elevation {m}
  file:////weather/G0800690.epw,          !- Url
  226BE93E;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {e59f39f4-ca9c-4d65-8f59-7bbd22f618fa}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.0175,                                !- Annual Average Outdoor Air Temperature {C}
  24.29;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {9e794b44-078d-4fa1-ab87-5fe64601d465}, !- Handle
  Fort Collins Sawrs Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {77b3ce2c-1b72-45d5-b9dc-c80644ea1b6a}, !- Handle
  Fort Collins Sawrs Ann Clg .4% Condns WB=>MDB 1, !- Name
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {451654ac-12fe-4a14-9b82-effc233ecba9}, !- Handle
  Fort Collins Sawrs Ann Clg 1% Condns DB=>MWB 1, !- Name
  30.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5d78985c-6e12-4171-8e79-264e8db499cb}, !- Handle
  Fort Collins Sawrs Ann Clg 2% Condns DP=>MDB 1, !- Name
  20.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {927eefc6-ea72-4230-8f7a-793b8a5f7536}, !- Handle
  Fort Collins Sawrs Ann Htg 99% Condns DB 1, !- Name
  -15.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -15.1,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d0445e8d-7075-4578-b612-4367777cb593}, !- Handle
  Fort Collins Sawrs Ann Htg 99.6% Condns DB 1, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -19.2,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {6a3d6f55-c288-4c5b-9887-221d19c8168f}, !- Handle
  Fort Collins Sawrs Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  6.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  6.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  8.8,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {76564d51-d80e-4623-b97e-26e1737db628}, !- Handle
  Fort Collins Sawrs April .4% Condns DB=>MCWB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  12.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {df1a044d-f3db-4d37-9922-02e64d848278}, !- Handle
  Fort Collins Sawrs April .4% Condns WB=>MCDB 1, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  13.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.287,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f93c72c4-eac0-41f1-a3ae-e28eb7fd0811}, !- Handle
  Fort Collins Sawrs August .4% Condns DB=>MCWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.334,                                  !- ASHRAE Taub {dimensionless}
  2.44;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b3f3e610-6c6f-4978-9ff3-f04227fe9b76}, !- Handle
  Fort Collins Sawrs August .4% Condns WB=>MCDB 1, !- Name
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.334,                                  !- ASHRAE Taub {dimensionless}
  2.44;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6a566774-2fde-421e-96b0-8e8f44969092}, !- Handle
  Fort Collins Sawrs December .4% Condns DB=>MCWB 1, !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.262,                                  !- ASHRAE Taub {dimensionless}
  2.566;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4e868d48-ee87-41c1-8311-59e0a43b79ce}, !- Handle
  Fort Collins Sawrs December .4% Condns WB=>MCDB 1, !- Name
  14.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.262,                                  !- ASHRAE Taub {dimensionless}
  2.566;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d0ed7e85-6887-4ba2-a976-b3e3a6bafb67}, !- Handle
  Fort Collins Sawrs February .4% Condns DB=>MCWB 1, !- Name
  19,                                     !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  7.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.258,                                  !- ASHRAE Taub {dimensionless}
  2.535;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {27c37bc9-bf57-47e3-b614-92268caf6407}, !- Handle
  Fort Collins Sawrs February .4% Condns WB=>MCDB 1, !- Name
  17.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.1,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.258,                                  !- ASHRAE Taub {dimensionless}
  2.535;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a622c3be-859c-483f-8795-6b2f0a41b539}, !- Handle
  Fort Collins Sawrs January .4% Condns DB=>MCWB 1, !- Name
  15.7,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  5.3,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.249,                                  !- ASHRAE Taub {dimensionless}
  2.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8919f567-c359-4d70-b586-bfda230b216e}, !- Handle
  Fort Collins Sawrs January .4% Condns WB=>MCDB 1, !- Name
  15.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  6,                                      !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.249,                                  !- ASHRAE Taub {dimensionless}
  2.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {66b3299f-9a71-4be8-967c-21882d448649}, !- Handle
  Fort Collins Sawrs July .4% Condns DB=>MCWB 1, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3e277815-2252-48b1-9443-c8d16c196c0e}, !- Handle
  Fort Collins Sawrs July .4% Condns WB=>MCDB 1, !- Name
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.328,                                  !- ASHRAE Taub {dimensionless}
  2.426;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a3b2da7d-0744-4a4d-ade2-acafa583bd71}, !- Handle
  Fort Collins Sawrs June .4% Condns DB=>MCWB 1, !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.303,                                  !- ASHRAE Taub {dimensionless}
  2.453;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8da3dd68-8f7f-4cb4-ba71-eb53dbe00de4}, !- Handle
  Fort Collins Sawrs June .4% Condns WB=>MCDB 1, !- Name
  28.7,                                   !- Maximum Dry-Bulb Temperature {C}
  13.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.303,                                  !- ASHRAE Taub {dimensionless}
  2.453;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {280bf4ae-217e-416e-9a33-a831059f4f1c}, !- Handle
  Fort Collins Sawrs March .4% Condns DB=>MCWB 1, !- Name
  22.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.6,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.275,                                  !- ASHRAE Taub {dimensionless}
  2.474;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8ab7acf7-951a-40bc-a29f-d1ad928621c5}, !- Handle
  Fort Collins Sawrs March .4% Condns WB=>MCDB 1, !- Name
  20,                                     !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  9.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.275,                                  !- ASHRAE Taub {dimensionless}
  2.474;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7f9aafc5-3d42-458c-831e-bd14b046579d}, !- Handle
  Fort Collins Sawrs May .4% Condns DB=>MCWB 1, !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  13.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.293,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b7b5265e-6805-4a9d-ba7a-3b466ae41f7a}, !- Handle
  Fort Collins Sawrs May .4% Condns WB=>MCDB 1, !- Name
  24.8,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  15.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.293,                                  !- ASHRAE Taub {dimensionless}
  2.478;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d85276ee-ae81-4324-9abc-1fde9747141c}, !- Handle
  Fort Collins Sawrs November .4% Condns DB=>MCWB 1, !- Name
  20,                                     !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  8.2,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.267,                                  !- ASHRAE Taub {dimensionless}
  2.573;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {2275b29e-11dd-4ebb-b077-167a11d7e343}, !- Handle
  Fort Collins Sawrs November .4% Condns WB=>MCDB 1, !- Name
  16.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  9.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.267,                                  !- ASHRAE Taub {dimensionless}
  2.573;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5d2858fc-58f8-458c-a12d-af482d398dd6}, !- Handle
  Fort Collins Sawrs October .4% Condns DB=>MCWB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  11.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.277,                                  !- ASHRAE Taub {dimensionless}
  2.645;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ac0cf7e8-5546-45c1-85f9-691287b01850}, !- Handle
  Fort Collins Sawrs October .4% Condns WB=>MCDB 1, !- Name
  24.4,                                   !- Maximum Dry-Bulb Temperature {C}
  14.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  13.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.277,                                  !- ASHRAE Taub {dimensionless}
  2.645;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6aad9a1c-f9c5-4706-aeb5-abf0a20fcb7c}, !- Handle
  Fort Collins Sawrs September .4% Condns DB=>MCWB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  14.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.297,                                  !- ASHRAE Taub {dimensionless}
  2.587;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9f6449cd-fc58-4db2-bf4b-6b7fb76d07c3}, !- Handle
  Fort Collins Sawrs September .4% Condns WB=>MCDB 1, !- Name
  26.1,                                   !- Maximum Dry-Bulb Temperature {C}
  14.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  17.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  84297,                                  !- Barometric Pressure {Pa}
  3.7,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.297,                                  !- ASHRAE Taub {dimensionless}
  2.587;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {4ed66fac-ba52-4d3a-aea0-153a5679cdf8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-5B;                     !- Climate Zone Value 1

OS:Building,
  {ef67a7d9-c77a-414c-96f8-350ad9d5c7ac}, !- Handle
  ComStock DOE Ref Pre-1980|RetailStandalone, !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {516e732e-c9a8-488e-bce0-6b422e7b82f9}, !- Default Construction Set Name
  {9c66335d-2760-4f84-9001-e0a05c837c65}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:SpaceType,
  {a393b958-8bfa-4503-9fd5-e8f04e222d31}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {5084ed23-e153-43f4-a1da-58594de1c49a}, !- Default Schedule Set Name
  {1f088e83-11ce-437b-a242-957ee120d07d}, !- Group Rendering Name
  {23a3fc51-6958-45aa-a0ff-c54adc3fbcfe}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {1f088e83-11ce-437b-a242-957ee120d07d}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {cb05b221-5aad-46d9-b31e-1e36de05864f}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {9c9a9c7c-00ff-4811-940e-235f5d9e0079}, !- Default Schedule Set Name
  {6ffac960-357d-4df9-ae32-3198fdbb6c43}, !- Group Rendering Name
  {5f2d4dff-b167-418c-8cd0-833a715bdb63}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {6ffac960-357d-4df9-ae32-3198fdbb6c43}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {95a045e2-a19b-47be-a97d-5af8a41138a9}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {0f8ceb07-05d1-482e-b53c-c8ee322a4da2}, !- Default Schedule Set Name
  {d5d90c36-82a7-4237-9097-f46803da191b}, !- Group Rendering Name
  {79ef5d7e-2958-452b-abd4-57d45860ea77}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {d5d90c36-82a7-4237-9097-f46803da191b}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {bb32327e-a0a1-4d71-a233-987c6172ad52}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {dab1303c-439a-4bc3-9d95-dacd1c0e6c42}, !- Default Schedule Set Name
  {2b71ac00-1ac1-4a4f-bc09-ed4607532572}, !- Group Rendering Name
  {a1e376a0-aec2-4f89-bc02-6d75365f8eb0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {2b71ac00-1ac1-4a4f-bc09-ed4607532572}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:BuildingStory,
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1384423c-2705-41fc-bed8-508b2fed74eb}, !- Handle
  Retail Retail A end_a - Story Ground,   !- Name
  {bb32327e-a0a1-4d71-a233-987c6172ad52}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {bfe096bc-0c96-4aa2-ad40-a1187d2569eb}; !- Thermal Zone Name

OS:Surface,
  {448f7ca7-a3a8-4722-80a3-c363d81837b9}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1384423c-2705-41fc-bed8-508b2fed74eb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32eebb66-5a37-4a16-9cf4-a7df2a340557}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1384423c-2705-41fc-bed8-508b2fed74eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8252b4d4-172a-4082-a1b9-6cd96dff67b8}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1384423c-2705-41fc-bed8-508b2fed74eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcd1dcfd-5621-44db-916b-2931434ebd6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {666f03fa-da13-4160-a761-e36924a0ff8c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1384423c-2705-41fc-bed8-508b2fed74eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86eaf54c-d3f8-4d36-9eca-6b0e3b533cf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d338d39-48aa-4bde-9bdf-beff528cda9f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1384423c-2705-41fc-bed8-508b2fed74eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc190653-715c-4782-922b-e629585e7486}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1384423c-2705-41fc-bed8-508b2fed74eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bfe096bc-0c96-4aa2-ad40-a1187d2569eb}, !- Handle
  Zone Retail Retail A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f77463d-224b-4063-a35e-4f247f803603}, !- Zone Air Inlet Port List
  {094f336b-708a-4981-bf9d-130bb4fa8ac1}, !- Zone Air Exhaust Port List
  {07c8f7e8-3615-4812-b324-6c44fe20885c}, !- Zone Air Node Name
  {1beb20d5-9ef3-4e83-b5fd-d61740a1da19}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c6fcf93-039e-4949-a6d7-f1bcd01cb83a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1caa2ff4-3d14-4161-be23-df9486e25d97}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone Air Node, !- Name
  {07c8f7e8-3615-4812-b324-6c44fe20885c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07c8f7e8-3615-4812-b324-6c44fe20885c}, !- Handle
  {43ec9545-3492-4efc-b3f6-dcfd45c74050}, !- Name
  {bfe096bc-0c96-4aa2-ad40-a1187d2569eb}, !- Source Object
  11,                                     !- Outlet Port
  {1caa2ff4-3d14-4161-be23-df9486e25d97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f77463d-224b-4063-a35e-4f247f803603}, !- Handle
  {1ed0bd6b-69ed-4581-af1c-9a04a5543646}, !- Name
  {bfe096bc-0c96-4aa2-ad40-a1187d2569eb}, !- HVAC Component
  {b69ce811-7264-4700-ba58-630603014286}; !- Port 1

OS:PortList,
  {094f336b-708a-4981-bf9d-130bb4fa8ac1}, !- Handle
  {7f70ab76-1e7c-4d30-ab93-c594f0c2454f}, !- Name
  {bfe096bc-0c96-4aa2-ad40-a1187d2569eb}; !- HVAC Component

OS:PortList,
  {1beb20d5-9ef3-4e83-b5fd-d61740a1da19}, !- Handle
  {d62abcb6-56db-46f7-b4da-6715180315ae}, !- Name
  {bfe096bc-0c96-4aa2-ad40-a1187d2569eb}, !- HVAC Component
  {a96c5a82-e3fb-43d5-ba30-352c37eabe60}; !- Port 1

OS:Sizing:Zone,
  {55996b50-c687-4528-8f41-c9ab4c9ba875}, !- Handle
  {bfe096bc-0c96-4aa2-ad40-a1187d2569eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5aba89f-e7dd-4687-a0d8-ae07611a457d}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {bfe096bc-0c96-4aa2-ad40-a1187d2569eb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea64070f-6a18-41bb-b2f8-a70fc96d6460}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {511605b4-108b-4c21-a196-8d8b07a3b456}, !- Handle
  Retail Retail B end_a - Story Ground,   !- Name
  {bb32327e-a0a1-4d71-a233-987c6172ad52}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {2f3aa41e-f0f0-40db-9cc9-d69a4ab74b1e}; !- Thermal Zone Name

OS:Surface,
  {041998a2-7342-438c-a556-6fec0ad26ea7}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {511605b4-108b-4c21-a196-8d8b07a3b456}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70979e3e-73e3-4a66-84d6-472fe5549d8c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511605b4-108b-4c21-a196-8d8b07a3b456}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 2.6608532392402, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ecb5ad5-92b9-40c5-8dc0-3d93625ae306}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511605b4-108b-4c21-a196-8d8b07a3b456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f1ff13a-693b-4408-be1a-91bef9a24477}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 2.6608532392402, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.6608532392402, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 2.6608532392402, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc669c21-aae0-4e0c-bed9-76685fb16884}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511605b4-108b-4c21-a196-8d8b07a3b456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {363a7587-bcfa-4df0-bd30-2993de7c15c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 2.6608532392402, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcd1dcfd-5621-44db-916b-2931434ebd6d}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511605b4-108b-4c21-a196-8d8b07a3b456}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8252b4d4-172a-4082-a1b9-6cd96dff67b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f25b3b9-35e6-43af-9e73-e77bc36f4a97}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {511605b4-108b-4c21-a196-8d8b07a3b456}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 2.6608532392402, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 2.6608532392402, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2f3aa41e-f0f0-40db-9cc9-d69a4ab74b1e}, !- Handle
  Zone Retail Retail B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60cf5d69-2cab-4e09-8c58-a383d7e010af}, !- Zone Air Inlet Port List
  {7debf9f7-98b2-4a82-9528-bd1513dca838}, !- Zone Air Exhaust Port List
  {00eff96f-94c8-4448-94f3-4bd9137536b2}, !- Zone Air Node Name
  {a6b28534-1d1b-4b6d-96a8-e105003dc0bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f972188e-0714-4910-bf3d-92fe167a1b8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {896efc2c-08ec-491a-87fa-20c91a6cb451}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone Air Node, !- Name
  {00eff96f-94c8-4448-94f3-4bd9137536b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00eff96f-94c8-4448-94f3-4bd9137536b2}, !- Handle
  {c9654489-db10-4a37-8c38-eaae106cdeb1}, !- Name
  {2f3aa41e-f0f0-40db-9cc9-d69a4ab74b1e}, !- Source Object
  11,                                     !- Outlet Port
  {896efc2c-08ec-491a-87fa-20c91a6cb451}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60cf5d69-2cab-4e09-8c58-a383d7e010af}, !- Handle
  {8e1a1e19-1afc-4e51-8f3d-e27cf016dff1}, !- Name
  {2f3aa41e-f0f0-40db-9cc9-d69a4ab74b1e}, !- HVAC Component
  {8108b123-9a1e-4391-b680-a86d1d9ece2b}; !- Port 1

OS:PortList,
  {7debf9f7-98b2-4a82-9528-bd1513dca838}, !- Handle
  {7735b8ac-1849-482e-bc76-a2a5f3447102}, !- Name
  {2f3aa41e-f0f0-40db-9cc9-d69a4ab74b1e}; !- HVAC Component

OS:PortList,
  {a6b28534-1d1b-4b6d-96a8-e105003dc0bd}, !- Handle
  {59063e03-3050-4e27-a786-b7946582e10c}, !- Name
  {2f3aa41e-f0f0-40db-9cc9-d69a4ab74b1e}, !- HVAC Component
  {8dcdc150-13af-40a3-ac08-143acb78a870}; !- Port 1

OS:Sizing:Zone,
  {ed755ca6-cb5a-45ff-a130-715623650628}, !- Handle
  {2f3aa41e-f0f0-40db-9cc9-d69a4ab74b1e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b6d7111-66e8-4682-b4c3-2427c5bc8b61}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {2f3aa41e-f0f0-40db-9cc9-d69a4ab74b1e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1181e916-b350-438d-8c49-2659ffb76416}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f7958bf5-534a-4e40-8259-0e51bfbf8dc1}, !- Handle
  Retail Retail C end_a - Story Ground,   !- Name
  {bb32327e-a0a1-4d71-a233-987c6172ad52}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -29.5121330981005,                      !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {d19525f0-521e-46a8-a654-84f8a91ff593}; !- Thermal Zone Name

OS:Surface,
  {f5468f3a-47ac-401a-b987-faafa2ae090b}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7958bf5-534a-4e40-8259-0e51bfbf8dc1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d048722e-0d7f-4156-b2cb-7336ce7b6c29}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7958bf5-534a-4e40-8259-0e51bfbf8dc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {832e9fed-2e78-433b-90d1-79e9073d5bc9}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7958bf5-534a-4e40-8259-0e51bfbf8dc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72197dc0-0f07-4fc7-88b4-1010c09b872c}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7958bf5-534a-4e40-8259-0e51bfbf8dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5c20598-1492-492d-a59e-075836c2a909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f1ff13a-693b-4408-be1a-91bef9a24477}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7958bf5-534a-4e40-8259-0e51bfbf8dc1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ecb5ad5-92b9-40c5-8dc0-3d93625ae306}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea31a7b5-6b7a-4762-9503-619b72a0bdd5}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7958bf5-534a-4e40-8259-0e51bfbf8dc1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d19525f0-521e-46a8-a654-84f8a91ff593}, !- Handle
  Zone Retail Retail C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf4ec28e-bc56-409d-807f-4afa6cfb648d}, !- Zone Air Inlet Port List
  {5799b5b4-7bed-4a1c-84e7-8a537437bcf5}, !- Zone Air Exhaust Port List
  {55127ac7-a4c4-45bc-9756-9d16b652544f}, !- Zone Air Node Name
  {a3cd7809-d9f0-47db-a2cd-c810e703ed82}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {968f508e-b655-446b-a5d9-462f56e7d389}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cea4cf4c-bad8-4798-bea3-9536367b0ce3}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone Air Node, !- Name
  {55127ac7-a4c4-45bc-9756-9d16b652544f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55127ac7-a4c4-45bc-9756-9d16b652544f}, !- Handle
  {e5257ebe-59c6-4b2a-9e92-368987d31f3f}, !- Name
  {d19525f0-521e-46a8-a654-84f8a91ff593}, !- Source Object
  11,                                     !- Outlet Port
  {cea4cf4c-bad8-4798-bea3-9536367b0ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf4ec28e-bc56-409d-807f-4afa6cfb648d}, !- Handle
  {79bff7ad-2fa2-426d-95ff-e20d9c2bf1cf}, !- Name
  {d19525f0-521e-46a8-a654-84f8a91ff593}, !- HVAC Component
  {91794866-3779-434a-b8c0-2d322f9a0ad2}; !- Port 1

OS:PortList,
  {5799b5b4-7bed-4a1c-84e7-8a537437bcf5}, !- Handle
  {6a8f71e6-7f32-4017-9474-4c3e7d2ebb3c}, !- Name
  {d19525f0-521e-46a8-a654-84f8a91ff593}; !- HVAC Component

OS:PortList,
  {a3cd7809-d9f0-47db-a2cd-c810e703ed82}, !- Handle
  {5512a40f-b381-4a62-b8db-3e5e825af90e}, !- Name
  {d19525f0-521e-46a8-a654-84f8a91ff593}, !- HVAC Component
  {9582b029-d019-4f4f-af16-685379499626}; !- Port 1

OS:Sizing:Zone,
  {a48bbf9c-cd83-4830-afc8-0e25c425a061}, !- Handle
  {d19525f0-521e-46a8-a654-84f8a91ff593}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f64bf670-2ff2-42a9-9172-a8478d989bc2}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {d19525f0-521e-46a8-a654-84f8a91ff593}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d2292de7-91c7-46f3-8948-d2eaaf3e26ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8a08ffc5-36e6-46e7-bc5b-1c723b81e9a1}, !- Handle
  Retail Retail A  - Story Ground,        !- Name
  {bb32327e-a0a1-4d71-a233-987c6172ad52}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {8afc1132-a145-42e2-a143-f9b440c1dd61}; !- Thermal Zone Name

OS:Surface,
  {63d6303b-89e5-476d-a3f0-8ac091e980b1}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8a08ffc5-36e6-46e7-bc5b-1c723b81e9a1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86eaf54c-d3f8-4d36-9eca-6b0e3b533cf9}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a08ffc5-36e6-46e7-bc5b-1c723b81e9a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {666f03fa-da13-4160-a761-e36924a0ff8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08c9c454-4362-4914-b162-1b78ad4a34c7}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a08ffc5-36e6-46e7-bc5b-1c723b81e9a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b81b3ec8-7d2a-4cb0-b51f-f9b58a4971cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d36a7e0-640a-412a-9e48-ff3e2349027c}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a08ffc5-36e6-46e7-bc5b-1c723b81e9a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db34643e-6250-4473-bc69-cc67e0cbbd54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d1b417e-9aa8-4a1e-8490-7d29b64005fa}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a08ffc5-36e6-46e7-bc5b-1c723b81e9a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63711809-3fe0-479e-a554-a0aab86270ae}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a08ffc5-36e6-46e7-bc5b-1c723b81e9a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8afc1132-a145-42e2-a143-f9b440c1dd61}, !- Handle
  Zone Retail Retail A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63969593-ac42-488d-a327-aa3721460693}, !- Zone Air Inlet Port List
  {215ec762-1ab1-4055-af94-3fa6f9ff05a0}, !- Zone Air Exhaust Port List
  {e62eb0cc-15a4-4090-97c1-9557c80fa86a}, !- Zone Air Node Name
  {d06c6fa3-353c-40ca-bae4-0855907ba049}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d655eca8-dffc-475e-9ccb-64f94cdc7513}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6e3b90d-a245-4c91-8702-70d59db0281e}, !- Handle
  Zone Retail Retail A  - Story Ground Zone Air Node, !- Name
  {e62eb0cc-15a4-4090-97c1-9557c80fa86a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e62eb0cc-15a4-4090-97c1-9557c80fa86a}, !- Handle
  {af52a825-d44e-4e24-b9ec-1ab2c9a7e254}, !- Name
  {8afc1132-a145-42e2-a143-f9b440c1dd61}, !- Source Object
  11,                                     !- Outlet Port
  {e6e3b90d-a245-4c91-8702-70d59db0281e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63969593-ac42-488d-a327-aa3721460693}, !- Handle
  {639a9e50-182f-4276-a9ae-18f78828d53c}, !- Name
  {8afc1132-a145-42e2-a143-f9b440c1dd61}, !- HVAC Component
  {c96de5a2-8a2a-4f6a-b65b-069fca83583b}; !- Port 1

OS:PortList,
  {215ec762-1ab1-4055-af94-3fa6f9ff05a0}, !- Handle
  {3e13beee-86c3-4764-a6d2-410f919b4d80}, !- Name
  {8afc1132-a145-42e2-a143-f9b440c1dd61}; !- HVAC Component

OS:PortList,
  {d06c6fa3-353c-40ca-bae4-0855907ba049}, !- Handle
  {40aa0a5f-8751-42f4-a091-4dca2d2d9ece}, !- Name
  {8afc1132-a145-42e2-a143-f9b440c1dd61}, !- HVAC Component
  {f4fea885-9edb-4535-a736-273b1411bb8d}; !- Port 1

OS:Sizing:Zone,
  {92cac7fa-2f37-4895-9660-f0075d83a504}, !- Handle
  {8afc1132-a145-42e2-a143-f9b440c1dd61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c883637-aa92-4317-ba4c-48c5c40ffd7a}, !- Handle
  Zone Retail Retail A  - Story Ground Zone HVAC Equipment List, !- Name
  {8afc1132-a145-42e2-a143-f9b440c1dd61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51dfc17a-80ea-4d96-a545-1b4bfab40e05}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {72e4e782-d138-4271-a353-df4e6b54402c}, !- Handle
  Retail Retail B  - Story Ground,        !- Name
  {bb32327e-a0a1-4d71-a233-987c6172ad52}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {5cae472d-a619-4bea-8dc4-47916e5c98a6}; !- Thermal Zone Name

OS:Surface,
  {0235b939-1721-4759-8aac-de19fca37f10}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72e4e782-d138-4271-a353-df4e6b54402c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {363a7587-bcfa-4df0-bd30-2993de7c15c1}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72e4e782-d138-4271-a353-df4e6b54402c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc669c21-aae0-4e0c-bed9-76685fb16884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 2.6608532392402, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1fac7b-f7b9-46f5-b3d5-6c0631dcc7a4}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72e4e782-d138-4271-a353-df4e6b54402c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a79e60f-e960-4e31-ba89-5fba0b7abdcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 2.6608532392402, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 2.6608532392402, 0,   !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 2.6608532392402, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a72679b3-114f-420d-92af-8e42c0894c74}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72e4e782-d138-4271-a353-df4e6b54402c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5321fd09-31ff-4b0b-b9e6-f14a8b4444f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 2.6608532392402, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b81b3ec8-7d2a-4cb0-b51f-f9b58a4971cf}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72e4e782-d138-4271-a353-df4e6b54402c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08c9c454-4362-4914-b162-1b78ad4a34c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e10f40dd-63aa-4ca4-8240-d4f09c394b14}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72e4e782-d138-4271-a353-df4e6b54402c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 2.6608532392402, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 2.6608532392402, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5cae472d-a619-4bea-8dc4-47916e5c98a6}, !- Handle
  Zone Retail Retail B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f81757d8-f791-4d46-a7e6-2dcbd74d4370}, !- Zone Air Inlet Port List
  {67014d31-5bf1-4b44-bc59-413b73b4f1d8}, !- Zone Air Exhaust Port List
  {1356789e-1b1b-42c5-967a-4997cbd35624}, !- Zone Air Node Name
  {a3f6d1ef-27ee-4e8c-949a-d7949ed5c849}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {169cb6fa-9bb5-4a67-8737-b2ef07073547}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b13504b2-5c4d-4371-9bab-80d2d4972177}, !- Handle
  Zone Retail Retail B  - Story Ground Zone Air Node, !- Name
  {1356789e-1b1b-42c5-967a-4997cbd35624}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1356789e-1b1b-42c5-967a-4997cbd35624}, !- Handle
  {d333ff8b-7261-45b8-ba5b-7e03426daf3d}, !- Name
  {5cae472d-a619-4bea-8dc4-47916e5c98a6}, !- Source Object
  11,                                     !- Outlet Port
  {b13504b2-5c4d-4371-9bab-80d2d4972177}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f81757d8-f791-4d46-a7e6-2dcbd74d4370}, !- Handle
  {09302d95-3710-48b0-a7b9-5bc036c7cd0f}, !- Name
  {5cae472d-a619-4bea-8dc4-47916e5c98a6}, !- HVAC Component
  {8ca2d640-8140-4272-9a2e-275ec645019d}; !- Port 1

OS:PortList,
  {67014d31-5bf1-4b44-bc59-413b73b4f1d8}, !- Handle
  {ab226830-91a9-424e-aa9b-b110771d3e71}, !- Name
  {5cae472d-a619-4bea-8dc4-47916e5c98a6}; !- HVAC Component

OS:PortList,
  {a3f6d1ef-27ee-4e8c-949a-d7949ed5c849}, !- Handle
  {66d57f45-7c4c-41a7-b9be-ff0fb91c8449}, !- Name
  {5cae472d-a619-4bea-8dc4-47916e5c98a6}, !- HVAC Component
  {7e3b14b1-cf1b-474c-9ef8-e0d867ada95e}; !- Port 1

OS:Sizing:Zone,
  {0b871d13-9f55-4ef0-bce8-b8e5764bee92}, !- Handle
  {5cae472d-a619-4bea-8dc4-47916e5c98a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7b2c85a-beaf-4125-b639-5fa6dd977d67}, !- Handle
  Zone Retail Retail B  - Story Ground Zone HVAC Equipment List, !- Name
  {5cae472d-a619-4bea-8dc4-47916e5c98a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {da2f3447-42bf-47b0-aa61-5ab1d6939aae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0b108477-933d-4fb8-b8c1-a632df4ab1c7}, !- Handle
  Retail Retail C  - Story Ground,        !- Name
  {bb32327e-a0a1-4d71-a233-987c6172ad52}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.9401330981005,                      !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {7d9a06bb-3925-4105-8e27-92ec17b9855f}; !- Thermal Zone Name

OS:Surface,
  {74bd48dc-a133-4e6a-8035-cf0f7d467757}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b108477-933d-4fb8-b8c1-a632df4ab1c7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  40.4930272407995, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5c20598-1492-492d-a59e-075836c2a909}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b108477-933d-4fb8-b8c1-a632df4ab1c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72197dc0-0f07-4fc7-88b4-1010c09b872c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5723472-504e-4d5a-824f-07a98b7eff24}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b108477-933d-4fb8-b8c1-a632df4ab1c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde3cdde-0f1d-4678-ac9d-78c4f2246702}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b108477-933d-4fb8-b8c1-a632df4ab1c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b895da0-385c-42f5-ac65-650d0d24eb56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  40.4930272407995, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a79e60f-e960-4e31-ba89-5fba0b7abdcc}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b108477-933d-4fb8-b8c1-a632df4ab1c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a1fac7b-f7b9-46f5-b3d5-6c0631dcc7a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  40.4930272407995, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  40.4930272407995, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e60512f-2e6f-4888-b7ed-9ae57c8b6325}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b108477-933d-4fb8-b8c1-a632df4ab1c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.4930272407995, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  40.4930272407995, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d9a06bb-3925-4105-8e27-92ec17b9855f}, !- Handle
  Zone Retail Retail C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98d245ee-4624-40fc-bfd5-aa406a3986c9}, !- Zone Air Inlet Port List
  {23bbea5e-f56c-4ed0-89f3-28c6bbb6b7bb}, !- Zone Air Exhaust Port List
  {37707c0b-b3fb-4bb6-93ca-ddd130ba040c}, !- Zone Air Node Name
  {27a1c7eb-ae6f-45b3-8d62-c0bc621ddc7b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53ce3e27-7ee5-4ed4-b70c-c2e2e7cadedc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75ec8e4b-a871-46e9-9378-2bb01b70d8e2}, !- Handle
  Zone Retail Retail C  - Story Ground Zone Air Node, !- Name
  {37707c0b-b3fb-4bb6-93ca-ddd130ba040c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37707c0b-b3fb-4bb6-93ca-ddd130ba040c}, !- Handle
  {299e1c0b-82b1-4be2-8058-d942b735c134}, !- Name
  {7d9a06bb-3925-4105-8e27-92ec17b9855f}, !- Source Object
  11,                                     !- Outlet Port
  {75ec8e4b-a871-46e9-9378-2bb01b70d8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98d245ee-4624-40fc-bfd5-aa406a3986c9}, !- Handle
  {ead6c651-03d1-4077-b4bc-82fa8953cd8a}, !- Name
  {7d9a06bb-3925-4105-8e27-92ec17b9855f}, !- HVAC Component
  {277269b5-a81c-4e80-b021-ee3bcf0cb6f2}; !- Port 1

OS:PortList,
  {23bbea5e-f56c-4ed0-89f3-28c6bbb6b7bb}, !- Handle
  {b2909a10-2dfc-4cb0-90d0-6e87d2207c66}, !- Name
  {7d9a06bb-3925-4105-8e27-92ec17b9855f}; !- HVAC Component

OS:PortList,
  {27a1c7eb-ae6f-45b3-8d62-c0bc621ddc7b}, !- Handle
  {2484182d-e28d-4e1a-b490-fe8fc0657127}, !- Name
  {7d9a06bb-3925-4105-8e27-92ec17b9855f}, !- HVAC Component
  {ee16364b-6348-47dd-8bf1-a5468b095641}; !- Port 1

OS:Sizing:Zone,
  {c8b9f44e-f370-4828-a645-39c2790b4df4}, !- Handle
  {7d9a06bb-3925-4105-8e27-92ec17b9855f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3199815e-a0af-4b26-a219-309967311159}, !- Handle
  Zone Retail Retail C  - Story Ground Zone HVAC Equipment List, !- Name
  {7d9a06bb-3925-4105-8e27-92ec17b9855f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47721f35-c137-4c59-afb8-d98d52b3dd10}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {220f7e6d-fcea-4611-b2fd-3288b2c6ff9f}, !- Handle
  Retail Entry A  - Story Ground,         !- Name
  {a393b958-8bfa-4503-9fd5-e8f04e222d31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.552894142699,                        !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {2343976a-0f26-4525-9e5b-8266548e2ecd}; !- Thermal Zone Name

OS:Surface,
  {43f4c0ab-ba87-4cea-802c-9b7aa7261d52}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {220f7e6d-fcea-4611-b2fd-3288b2c6ff9f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db34643e-6250-4473-bc69-cc67e0cbbd54}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220f7e6d-fcea-4611-b2fd-3288b2c6ff9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d36a7e0-640a-412a-9e48-ff3e2349027c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c96a520-1f3b-4bf2-bdd9-b11a50c24560}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220f7e6d-fcea-4611-b2fd-3288b2c6ff9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a6137ae-20c9-4fdd-ac62-db8a28237332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 4.572, 6.096,        !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {710eaf21-b813-4cb1-b9eb-b8c0255a52ef}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220f7e6d-fcea-4611-b2fd-3288b2c6ff9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c2a45cf-e406-438e-85ef-dabe7c1c87a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 4.572, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cdb27dc-5001-4add-9d7e-bc857e0c6c4d}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220f7e6d-fcea-4611-b2fd-3288b2c6ff9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abe9cf17-d386-4e8f-bcc7-137d96ea95de}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {220f7e6d-fcea-4611-b2fd-3288b2c6ff9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 4.572, 6.096,        !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2343976a-0f26-4525-9e5b-8266548e2ecd}, !- Handle
  Zone Retail Entry A  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d0efca7-aa47-47fe-b22a-1d7a16001652}, !- Zone Air Inlet Port List
  {f113b924-a500-427d-a56a-468ebb4c52b7}, !- Zone Air Exhaust Port List
  {bae8686b-de1d-454a-a38b-9b167bc1be11}, !- Zone Air Node Name
  {d53ece15-0f5a-473e-96e2-f4d28c71a955}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f422953-3b86-4cbd-adfa-b4302d2ba174}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {607cc9ce-eea8-4d3f-b283-ca9da792994f}, !- Handle
  Zone Retail Entry A  - Story Ground Zone Air Node, !- Name
  {bae8686b-de1d-454a-a38b-9b167bc1be11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bae8686b-de1d-454a-a38b-9b167bc1be11}, !- Handle
  {2397663d-4d1f-40cf-8944-cf6f9115b376}, !- Name
  {2343976a-0f26-4525-9e5b-8266548e2ecd}, !- Source Object
  11,                                     !- Outlet Port
  {607cc9ce-eea8-4d3f-b283-ca9da792994f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d0efca7-aa47-47fe-b22a-1d7a16001652}, !- Handle
  {25c994db-9b7c-4768-941e-5b876f35389e}, !- Name
  {2343976a-0f26-4525-9e5b-8266548e2ecd}; !- HVAC Component

OS:PortList,
  {f113b924-a500-427d-a56a-468ebb4c52b7}, !- Handle
  {50f70e8e-2e76-46f4-b5ee-8dbf600d0222}, !- Name
  {2343976a-0f26-4525-9e5b-8266548e2ecd}; !- HVAC Component

OS:PortList,
  {d53ece15-0f5a-473e-96e2-f4d28c71a955}, !- Handle
  {145764e5-2a0a-4506-ae54-77f14bcf71be}, !- Name
  {2343976a-0f26-4525-9e5b-8266548e2ecd}; !- HVAC Component

OS:Sizing:Zone,
  {5fdca1a9-13f5-4a19-8014-449db7fc2b69}, !- Handle
  {2343976a-0f26-4525-9e5b-8266548e2ecd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1fccc39b-5765-4644-85d3-974676685b99}, !- Handle
  Zone Retail Entry A  - Story Ground Zone HVAC Equipment List, !- Name
  {2343976a-0f26-4525-9e5b-8266548e2ecd}; !- Thermal Zone

OS:Space,
  {d37d9d3f-4b21-4d1e-9668-49ca4b20ee59}, !- Handle
  Retail Entry B  - Story Ground,         !- Name
  {a393b958-8bfa-4503-9fd5-e8f04e222d31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.552894142699,                        !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {b4add969-9714-454d-a784-5b34264e5aea}; !- Thermal Zone Name

OS:Surface,
  {9c696a87-9807-436e-a342-828fac435cee}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d37d9d3f-4b21-4d1e-9668-49ca4b20ee59}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 2.6608532392402, 0,  !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5321fd09-31ff-4b0b-b9e6-f14a8b4444f9}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d37d9d3f-4b21-4d1e-9668-49ca4b20ee59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a72679b3-114f-420d-92af-8e42c0894c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 2.6608532392402, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {696a5045-203d-4af5-84ef-e496938fd934}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d37d9d3f-4b21-4d1e-9668-49ca4b20ee59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8066b0e7-d448-411c-9d68-d348c4a13b05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 2.6608532392402, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 2.6608532392402, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 2.6608532392402, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a6741a7-a89c-4498-a130-0e7614a13fef}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d37d9d3f-4b21-4d1e-9668-49ca4b20ee59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92cf6708-b39f-4c2a-a600-e48446c549aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 2.6608532392402, 0,  !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 2.6608532392402, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a6137ae-20c9-4fdd-ac62-db8a28237332}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d37d9d3f-4b21-4d1e-9668-49ca4b20ee59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c96a520-1f3b-4bf2-bdd9-b11a50c24560}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f354c2fe-b1c6-4b6e-a289-7659fb02e29b}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d37d9d3f-4b21-4d1e-9668-49ca4b20ee59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 2.6608532392402, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 2.6608532392402, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b4add969-9714-454d-a784-5b34264e5aea}, !- Handle
  Zone Retail Entry B  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88c8c287-db93-48bb-a3b5-7739bb44a9e3}, !- Zone Air Inlet Port List
  {2f614859-126c-4783-b932-3c10e3a365a4}, !- Zone Air Exhaust Port List
  {b8230384-5e86-4252-b3b4-ab7ae9495bfa}, !- Zone Air Node Name
  {9e6a56fb-49c8-4d97-8840-31107a469f7f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5be3accc-613e-4edc-bb49-b8ad409faac1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9782156f-6db1-40ad-ae00-926f9083b5e2}, !- Handle
  Zone Retail Entry B  - Story Ground Zone Air Node, !- Name
  {b8230384-5e86-4252-b3b4-ab7ae9495bfa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8230384-5e86-4252-b3b4-ab7ae9495bfa}, !- Handle
  {ea3a19ad-555c-4601-a666-7c79b2483bd3}, !- Name
  {b4add969-9714-454d-a784-5b34264e5aea}, !- Source Object
  11,                                     !- Outlet Port
  {9782156f-6db1-40ad-ae00-926f9083b5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88c8c287-db93-48bb-a3b5-7739bb44a9e3}, !- Handle
  {43ef1d1c-663b-460d-a63b-d7f9f733940a}, !- Name
  {b4add969-9714-454d-a784-5b34264e5aea}; !- HVAC Component

OS:PortList,
  {2f614859-126c-4783-b932-3c10e3a365a4}, !- Handle
  {5e08aea8-f3b5-41ba-b2d1-f1407da4d849}, !- Name
  {b4add969-9714-454d-a784-5b34264e5aea}; !- HVAC Component

OS:PortList,
  {9e6a56fb-49c8-4d97-8840-31107a469f7f}, !- Handle
  {77c11c69-bc49-434a-a49c-98ae67b7ee21}, !- Name
  {b4add969-9714-454d-a784-5b34264e5aea}; !- HVAC Component

OS:Sizing:Zone,
  {4db3b3fc-b1e4-4cfa-b27f-fe6cc08c69f2}, !- Handle
  {b4add969-9714-454d-a784-5b34264e5aea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63723635-c018-4675-af4d-4c39af06238f}, !- Handle
  Zone Retail Entry B  - Story Ground Zone HVAC Equipment List, !- Name
  {b4add969-9714-454d-a784-5b34264e5aea}; !- Thermal Zone

OS:Space,
  {cd8fac9f-b48e-4063-9ded-fec383ab70fb}, !- Handle
  Retail Entry C  - Story Ground,         !- Name
  {a393b958-8bfa-4503-9fd5-e8f04e222d31}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.552894142699,                        !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {b52e19dd-d797-493f-b814-acf7d16173f3}; !- Thermal Zone Name

OS:Surface,
  {5cbc02f8-5cce-4f57-b780-2db4e59d7abb}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd8fac9f-b48e-4063-9ded-fec383ab70fb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.306926184220233, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b895da0-385c-42f5-ac65-650d0d24eb56}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd8fac9f-b48e-4063-9ded-fec383ab70fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dde3cdde-0f1d-4678-ac9d-78c4f2246702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87cd2c8d-0333-49da-b40c-871754021565}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd8fac9f-b48e-4063-9ded-fec383ab70fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, 4.572, 6.096,        !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5365fcbd-7476-43a1-af30-0aa5d7927d44}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd8fac9f-b48e-4063-9ded-fec383ab70fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5fd7905-70f7-43e6-b510-d21f27ab3056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.306926184220233, 4.572, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8066b0e7-d448-411c-9d68-d348c4a13b05}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd8fac9f-b48e-4063-9ded-fec383ab70fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {696a5045-203d-4af5-84ef-e496938fd934}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  0.306926184220233, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  0.306926184220233, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {028ae3d4-0b7c-4b8d-8690-1f3386ec5118}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd8fac9f-b48e-4063-9ded-fec383ab70fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.306926184220233, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  0.306926184220233, 4.572, 6.096,        !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b52e19dd-d797-493f-b814-acf7d16173f3}, !- Handle
  Zone Retail Entry C  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33322b0b-20bf-41b2-aeab-c1e1046f37e0}, !- Zone Air Inlet Port List
  {c41c9066-5515-4b4a-aedf-6b617903cf2c}, !- Zone Air Exhaust Port List
  {4b5577ae-a796-46e5-b2c0-e263de764a23}, !- Zone Air Node Name
  {3b5eddf2-54d5-440d-ab83-efbe1226d2f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5854c869-ca98-4c2e-942b-78bc071b4619}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7e0df39-ddfe-48af-ac30-0631a5778afe}, !- Handle
  Zone Retail Entry C  - Story Ground Zone Air Node, !- Name
  {4b5577ae-a796-46e5-b2c0-e263de764a23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b5577ae-a796-46e5-b2c0-e263de764a23}, !- Handle
  {9fa58163-a11e-45c6-81d3-48a8b366719d}, !- Name
  {b52e19dd-d797-493f-b814-acf7d16173f3}, !- Source Object
  11,                                     !- Outlet Port
  {d7e0df39-ddfe-48af-ac30-0631a5778afe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33322b0b-20bf-41b2-aeab-c1e1046f37e0}, !- Handle
  {bf42e5fb-aefc-4db3-8beb-ea6acd671222}, !- Name
  {b52e19dd-d797-493f-b814-acf7d16173f3}; !- HVAC Component

OS:PortList,
  {c41c9066-5515-4b4a-aedf-6b617903cf2c}, !- Handle
  {4a52295b-76fc-4807-817f-dc99e1c94896}, !- Name
  {b52e19dd-d797-493f-b814-acf7d16173f3}; !- HVAC Component

OS:PortList,
  {3b5eddf2-54d5-440d-ab83-efbe1226d2f1}, !- Handle
  {10aaf3d7-39a7-478a-bde6-457ce859345b}, !- Name
  {b52e19dd-d797-493f-b814-acf7d16173f3}; !- HVAC Component

OS:Sizing:Zone,
  {8331e907-1526-4fcd-9f79-aaf4f2f60c04}, !- Handle
  {b52e19dd-d797-493f-b814-acf7d16173f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac376925-7557-430f-9478-ead8b860b04f}, !- Handle
  Zone Retail Entry C  - Story Ground Zone HVAC Equipment List, !- Name
  {b52e19dd-d797-493f-b814-acf7d16173f3}; !- Thermal Zone

OS:Space,
  {322c0a47-2208-4f0a-8d4d-0485106ce609}, !- Handle
  Retail Point_of_Sale A  - Story Ground, !- Name
  {cb05b221-5aad-46d9-b31e-1e36de05864f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.8598203269192,                       !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {2e677f21-9371-42d4-aebe-88b95faaaf1d}; !- Thermal Zone Name

OS:Surface,
  {dcb53d5c-26eb-4102-baba-69e7fccd695c}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {322c0a47-2208-4f0a-8d4d-0485106ce609}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c2a45cf-e406-438e-85ef-dabe7c1c87a7}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {322c0a47-2208-4f0a-8d4d-0485106ce609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {710eaf21-b813-4cb1-b9eb-b8c0255a52ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 4.572, 6.096,    !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b9a63c9-e65d-4fa6-b149-9e583cd9c74a}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {322c0a47-2208-4f0a-8d4d-0485106ce609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26973bbf-b927-42ef-8ef0-a09ec159d0ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 4.572, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81a3e2d4-4cb7-4b6f-904b-14422a1c6cfe}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {322c0a47-2208-4f0a-8d4d-0485106ce609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {913079ae-32ae-474b-8773-bc9dd1c06a65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ebb528d-8598-448e-af49-87d0b8196bed}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {322c0a47-2208-4f0a-8d4d-0485106ce609}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a3a3a7e-b762-4fbd-b1e1-e4c206debdc8}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {322c0a47-2208-4f0a-8d4d-0485106ce609}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 4.572, 6.096,    !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2e677f21-9371-42d4-aebe-88b95faaaf1d}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3499d33-d1e7-4679-8de2-4e5cf780cbad}, !- Zone Air Inlet Port List
  {26614e33-565e-4f30-9406-0989a99d6555}, !- Zone Air Exhaust Port List
  {e83948f5-4623-4f99-8e21-ef0b8feceaf7}, !- Zone Air Node Name
  {f3c0189b-1c6e-400b-8869-111d30ece0bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25ea5d95-ca4e-42c5-9ebd-d95b6c4aa011}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a1d235f-e56f-4f04-b2df-221bc0ec82b7}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone Air Node, !- Name
  {e83948f5-4623-4f99-8e21-ef0b8feceaf7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e83948f5-4623-4f99-8e21-ef0b8feceaf7}, !- Handle
  {30692ffc-7a68-4bb7-aa40-998cb5c87329}, !- Name
  {2e677f21-9371-42d4-aebe-88b95faaaf1d}, !- Source Object
  11,                                     !- Outlet Port
  {1a1d235f-e56f-4f04-b2df-221bc0ec82b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3499d33-d1e7-4679-8de2-4e5cf780cbad}, !- Handle
  {d1f8445b-ec26-4e5c-b619-cb21e940978e}, !- Name
  {2e677f21-9371-42d4-aebe-88b95faaaf1d}, !- HVAC Component
  {1732df57-37de-4b55-b41d-08a8688e5870}; !- Port 1

OS:PortList,
  {26614e33-565e-4f30-9406-0989a99d6555}, !- Handle
  {af5f6deb-3c72-4967-be1c-3c8dfe60595a}, !- Name
  {2e677f21-9371-42d4-aebe-88b95faaaf1d}; !- HVAC Component

OS:PortList,
  {f3c0189b-1c6e-400b-8869-111d30ece0bc}, !- Handle
  {feae3e50-d578-4d78-9221-1cccdb0556d4}, !- Name
  {2e677f21-9371-42d4-aebe-88b95faaaf1d}, !- HVAC Component
  {ec6049b4-1172-46b9-a101-d1a719cab82b}; !- Port 1

OS:Sizing:Zone,
  {a191d0d5-e18d-4593-9cdd-b6eb5a51ebe0}, !- Handle
  {2e677f21-9371-42d4-aebe-88b95faaaf1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75407997-b2fc-42c7-850a-7db4f4fccde4}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone HVAC Equipment List, !- Name
  {2e677f21-9371-42d4-aebe-88b95faaaf1d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {92090d68-6977-4f59-96db-d0b0e37e0a65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1beccfa6-fc7c-4c30-b819-0fd7276106ba}, !- Handle
  Retail Point_of_Sale B  - Story Ground, !- Name
  {cb05b221-5aad-46d9-b31e-1e36de05864f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.8598203269192,                       !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {7e1f0652-2562-4bad-afab-9bca66e93d75}; !- Thermal Zone Name

OS:Surface,
  {0eee388e-4e79-4921-a881-91d2ffcc33aa}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1beccfa6-fc7c-4c30-b819-0fd7276106ba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92cf6708-b39f-4c2a-a600-e48446c549aa}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1beccfa6-fc7c-4c30-b819-0fd7276106ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a6741a7-a89c-4498-a130-0e7614a13fef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 2.6608532392402, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b44a6aa-997b-41f1-a1a9-31ea73142167}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1beccfa6-fc7c-4c30-b819-0fd7276106ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9490fd5-53b6-400b-9bfa-b9dbfe193145}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 2.6608532392402, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 2.6608532392402, 0,   !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 2.6608532392402, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c748e5-481b-4505-9f32-5ba63354f6eb}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1beccfa6-fc7c-4c30-b819-0fd7276106ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16c20476-d7d1-4bf3-8dae-42ef46336b2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 2.6608532392402, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26973bbf-b927-42ef-8ef0-a09ec159d0ec}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1beccfa6-fc7c-4c30-b819-0fd7276106ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b9a63c9-e65d-4fa6-b149-9e583cd9c74a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03e63942-d7cd-4286-8c78-d1436c89501e}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1beccfa6-fc7c-4c30-b819-0fd7276106ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 2.6608532392402, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 2.6608532392402, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7e1f0652-2562-4bad-afab-9bca66e93d75}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d252c8d2-dfcf-49f1-834b-46e86790a5bf}, !- Zone Air Inlet Port List
  {309e3de0-7305-4b4d-b8fe-64f4184d95a8}, !- Zone Air Exhaust Port List
  {fc36a0b5-0969-41d5-9d92-9b4c096421d7}, !- Zone Air Node Name
  {88b1bcba-4fc0-4a2e-80d3-c0cf5c372470}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {599168c7-ed0c-4a77-886b-8ada53e52ca9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ea34008-a8df-46c4-a80a-c54dbbb7557c}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone Air Node, !- Name
  {fc36a0b5-0969-41d5-9d92-9b4c096421d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc36a0b5-0969-41d5-9d92-9b4c096421d7}, !- Handle
  {25e306c8-6304-4c67-84c6-db42392d18f2}, !- Name
  {7e1f0652-2562-4bad-afab-9bca66e93d75}, !- Source Object
  11,                                     !- Outlet Port
  {8ea34008-a8df-46c4-a80a-c54dbbb7557c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d252c8d2-dfcf-49f1-834b-46e86790a5bf}, !- Handle
  {f530b988-57e4-4eb2-b7b0-7486d2561c2f}, !- Name
  {7e1f0652-2562-4bad-afab-9bca66e93d75}, !- HVAC Component
  {c2abbb34-95ce-4473-982d-9896ed6c6adc}; !- Port 1

OS:PortList,
  {309e3de0-7305-4b4d-b8fe-64f4184d95a8}, !- Handle
  {80676dad-b295-44d3-8992-dc12995f86fa}, !- Name
  {7e1f0652-2562-4bad-afab-9bca66e93d75}; !- HVAC Component

OS:PortList,
  {88b1bcba-4fc0-4a2e-80d3-c0cf5c372470}, !- Handle
  {8f23071c-38f5-4ccc-bf21-003ef3c87fb7}, !- Name
  {7e1f0652-2562-4bad-afab-9bca66e93d75}, !- HVAC Component
  {26053715-ae81-4b44-b5fe-21c13317b8f4}; !- Port 1

OS:Sizing:Zone,
  {afc2ded4-14d3-4cfd-979b-2cda8b4c7de7}, !- Handle
  {7e1f0652-2562-4bad-afab-9bca66e93d75}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5dc489a8-9baa-4601-8d44-23d6c452f8f2}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone HVAC Equipment List, !- Name
  {7e1f0652-2562-4bad-afab-9bca66e93d75}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41b4a8b0-9fc8-43f4-b064-8033901c68ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {036badd3-249c-44f0-a66f-46b452b5e93a}, !- Handle
  Retail Point_of_Sale C  - Story Ground, !- Name
  {cb05b221-5aad-46d9-b31e-1e36de05864f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.8598203269192,                       !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {2a82715c-c583-4c06-9be6-47c1ce1e247a}; !- Thermal Zone Name

OS:Surface,
  {8c3ac0f9-b3db-41b2-ba57-330cc1766f07}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {036badd3-249c-44f0-a66f-46b452b5e93a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.87789428909039, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5fd7905-70f7-43e6-b510-d21f27ab3056}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {036badd3-249c-44f0-a66f-46b452b5e93a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5365fcbd-7476-43a1-af30-0aa5d7927d44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, 4.572, 6.096,    !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e398cee-e09c-4a96-805e-441e2075efb3}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {036badd3-249c-44f0-a66f-46b452b5e93a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, 4.572, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c557556-fe51-4341-bfcd-0d4bf0c03633}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {036badd3-249c-44f0-a66f-46b452b5e93a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f790e5a-d3b5-4ae7-95e1-5a5c1587810d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.87789428909039, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9490fd5-53b6-400b-9bfa-b9dbfe193145}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {036badd3-249c-44f0-a66f-46b452b5e93a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b44a6aa-997b-41f1-a1a9-31ea73142167}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.24344978758018e-14, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.24344978758018e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  3.87789428909039, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.87789428909039, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a90b60b7-aeba-46d3-b41f-b37cc9ae4b62}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {036badd3-249c-44f0-a66f-46b452b5e93a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.87789428909039, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.87789428909039, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -1.24344978758018e-14, 4.572, 6.096,    !- X,Y,Z Vertex 3 {m}
  -1.24344978758018e-14, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a82715c-c583-4c06-9be6-47c1ce1e247a}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e87bdca6-7403-4cc4-8db9-4fc2765dbf38}, !- Zone Air Inlet Port List
  {7d311236-026c-46c4-a796-32bc42e694e7}, !- Zone Air Exhaust Port List
  {ba3d931a-a924-4921-acfb-fc36e1aa42d1}, !- Zone Air Node Name
  {3388ea9a-7edd-44bb-a7ef-305a9874c3e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0be322e1-b029-4111-a96c-e424fb2f8960}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6432092-759d-455d-a7c7-5e67c9411699}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone Air Node, !- Name
  {ba3d931a-a924-4921-acfb-fc36e1aa42d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba3d931a-a924-4921-acfb-fc36e1aa42d1}, !- Handle
  {2f410157-043f-4862-b3ad-8faaa77a8167}, !- Name
  {2a82715c-c583-4c06-9be6-47c1ce1e247a}, !- Source Object
  11,                                     !- Outlet Port
  {b6432092-759d-455d-a7c7-5e67c9411699}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e87bdca6-7403-4cc4-8db9-4fc2765dbf38}, !- Handle
  {80dde8e7-09dd-4696-8741-64fea8a56f30}, !- Name
  {2a82715c-c583-4c06-9be6-47c1ce1e247a}, !- HVAC Component
  {ee09351c-d194-4fe1-bb9b-91c6e965db7f}; !- Port 1

OS:PortList,
  {7d311236-026c-46c4-a796-32bc42e694e7}, !- Handle
  {00636279-61b7-4ec0-a9ec-c26ec61c3813}, !- Name
  {2a82715c-c583-4c06-9be6-47c1ce1e247a}; !- HVAC Component

OS:PortList,
  {3388ea9a-7edd-44bb-a7ef-305a9874c3e6}, !- Handle
  {287f2337-6527-4122-9cdb-bb8891a836e0}, !- Name
  {2a82715c-c583-4c06-9be6-47c1ce1e247a}, !- HVAC Component
  {2eca6043-0138-4335-ad18-2ac91cfedd49}; !- Port 1

OS:Sizing:Zone,
  {97a03349-411c-4a34-b400-f140d441630b}, !- Handle
  {2a82715c-c583-4c06-9be6-47c1ce1e247a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cf8ea789-f9e6-4557-a4e6-834af4297314}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone HVAC Equipment List, !- Name
  {2a82715c-c583-4c06-9be6-47c1ce1e247a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ea2f92d-ce5a-4a9f-8b7f-d4967f189899}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {abf6b06b-fece-4776-8fb5-2ef786f1b66e}, !- Handle
  Retail Back_Space A  - Story Ground,    !- Name
  {95a045e2-a19b-47be-a97d-5af8a41138a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.7377146160096,                       !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {8592676b-1a94-4206-a479-7a8ab90f3580}; !- Thermal Zone Name

OS:Surface,
  {32243c30-ad32-4442-89de-561be1541be6}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {abf6b06b-fece-4776-8fb5-2ef786f1b66e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {913079ae-32ae-474b-8773-bc9dd1c06a65}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf6b06b-fece-4776-8fb5-2ef786f1b66e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81a3e2d4-4cb7-4b6f-904b-14422a1c6cfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.572, 6.096,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1782e70-0f38-411e-be67-ba0ae6dba4ea}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf6b06b-fece-4776-8fb5-2ef786f1b66e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c0f3ed4-9019-455a-af16-b28208379cff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e94623a1-151b-472b-97e6-fbf5772453f5}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf6b06b-fece-4776-8fb5-2ef786f1b66e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82fa5eb7-3f38-4417-a9b9-aaa9ada14dc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ea2e22d-decb-4ab9-b202-8892441769df}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abf6b06b-fece-4776-8fb5-2ef786f1b66e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449cb2e2-af99-49cf-9047-0caadaac4253}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {abf6b06b-fece-4776-8fb5-2ef786f1b66e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 6.096,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8592676b-1a94-4206-a479-7a8ab90f3580}, !- Handle
  Zone Retail Back_Space A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bcfe9a4-7b24-42ce-956c-26c61b76e54f}, !- Zone Air Inlet Port List
  {17998793-9ef7-415b-aa18-b2851e1485cd}, !- Zone Air Exhaust Port List
  {55ee5d90-905c-44a6-9a08-818e71687209}, !- Zone Air Node Name
  {338aff0b-c39d-4e7a-bc14-281b2e288ddd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c474fe0e-5c1b-4f49-9da4-2b0b85bd608e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc8651b0-c60c-4ec6-a4d4-b0a3898ebb18}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone Air Node, !- Name
  {55ee5d90-905c-44a6-9a08-818e71687209}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55ee5d90-905c-44a6-9a08-818e71687209}, !- Handle
  {9c829031-080e-405f-a784-3fbdb196598c}, !- Name
  {8592676b-1a94-4206-a479-7a8ab90f3580}, !- Source Object
  11,                                     !- Outlet Port
  {bc8651b0-c60c-4ec6-a4d4-b0a3898ebb18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bcfe9a4-7b24-42ce-956c-26c61b76e54f}, !- Handle
  {1ddac2e4-39fb-4e8f-a55a-6685724e64b0}, !- Name
  {8592676b-1a94-4206-a479-7a8ab90f3580}, !- HVAC Component
  {cfb49ec9-3d9a-4908-b302-313ee082bb81}; !- Port 1

OS:PortList,
  {17998793-9ef7-415b-aa18-b2851e1485cd}, !- Handle
  {fce49b26-1fbf-489d-937c-32c8e1e230d1}, !- Name
  {8592676b-1a94-4206-a479-7a8ab90f3580}; !- HVAC Component

OS:PortList,
  {338aff0b-c39d-4e7a-bc14-281b2e288ddd}, !- Handle
  {a2f275d4-f3ec-4f09-8158-5b90dd7e8578}, !- Name
  {8592676b-1a94-4206-a479-7a8ab90f3580}, !- HVAC Component
  {4af95164-583b-4b7f-b6d8-5f17b903121f}; !- Port 1

OS:Sizing:Zone,
  {7195773d-ca74-4c08-926b-14a62c736913}, !- Handle
  {8592676b-1a94-4206-a479-7a8ab90f3580}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9b0774f2-eec0-4afe-b29a-6e3ab566b568}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone HVAC Equipment List, !- Name
  {8592676b-1a94-4206-a479-7a8ab90f3580}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71fa8ba3-e2ec-4634-b694-927be4a3cac3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {53595c25-916d-4c28-8ae3-1991a531517e}, !- Handle
  Retail Back_Space B  - Story Ground,    !- Name
  {95a045e2-a19b-47be-a97d-5af8a41138a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.7377146160096,                       !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {62263dc4-99b9-4cdd-bbeb-be82ed2ee6b8}; !- Thermal Zone Name

OS:Surface,
  {80771b79-72a3-4cde-bed9-4b415894ee34}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53595c25-916d-4c28-8ae3-1991a531517e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16c20476-d7d1-4bf3-8dae-42ef46336b2f}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53595c25-916d-4c28-8ae3-1991a531517e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95c748e5-481b-4505-9f32-5ba63354f6eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 2.6608532392402, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34fb6774-11ed-4ad5-a52e-dad966d1a8a8}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53595c25-916d-4c28-8ae3-1991a531517e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91c5e631-df02-4e2b-a50c-cf6035aef98f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 2.6608532392402, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 2.6608532392402, 0,   !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 2.6608532392402, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ca73d99-8e73-49a7-ad8a-462951879a89}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53595c25-916d-4c28-8ae3-1991a531517e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5068b24f-c14d-4fb4-b26e-11bb487bd324}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 2.6608532392402, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c0f3ed4-9019-455a-af16-b28208379cff}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53595c25-916d-4c28-8ae3-1991a531517e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1782e70-0f38-411e-be67-ba0ae6dba4ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12300da2-a70b-468e-88da-fc1cc02e9fc0}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53595c25-916d-4c28-8ae3-1991a531517e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 2.6608532392402, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 2.6608532392402, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {62263dc4-99b9-4cdd-bbeb-be82ed2ee6b8}, !- Handle
  Zone Retail Back_Space B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d5731c5-3ce3-4ebf-af33-0d4e293c22f1}, !- Zone Air Inlet Port List
  {76f61ec5-6802-4240-852a-88acd9f92fb5}, !- Zone Air Exhaust Port List
  {997a6e80-0e7e-4c04-ad35-03d8007988ab}, !- Zone Air Node Name
  {6edd87fc-753b-4875-a77a-a24a4a61ac7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {86c2430c-d471-4385-8673-5252c99560bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ee3aa69-fc06-44d6-afb6-2c07f212920b}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone Air Node, !- Name
  {997a6e80-0e7e-4c04-ad35-03d8007988ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {997a6e80-0e7e-4c04-ad35-03d8007988ab}, !- Handle
  {a4465321-485a-4559-bb57-305948a455a3}, !- Name
  {62263dc4-99b9-4cdd-bbeb-be82ed2ee6b8}, !- Source Object
  11,                                     !- Outlet Port
  {9ee3aa69-fc06-44d6-afb6-2c07f212920b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d5731c5-3ce3-4ebf-af33-0d4e293c22f1}, !- Handle
  {58d0ee31-484f-4d14-9e1e-7ae3ad0b5606}, !- Name
  {62263dc4-99b9-4cdd-bbeb-be82ed2ee6b8}, !- HVAC Component
  {fd9bea5a-0347-4d75-97c0-9fae7d0d8ff4}; !- Port 1

OS:PortList,
  {76f61ec5-6802-4240-852a-88acd9f92fb5}, !- Handle
  {07c2c898-5677-44be-adb3-4bc16dcc2520}, !- Name
  {62263dc4-99b9-4cdd-bbeb-be82ed2ee6b8}; !- HVAC Component

OS:PortList,
  {6edd87fc-753b-4875-a77a-a24a4a61ac7d}, !- Handle
  {c272c479-3816-497c-87d3-bed353f2de98}, !- Name
  {62263dc4-99b9-4cdd-bbeb-be82ed2ee6b8}, !- HVAC Component
  {cc9e3c8c-5c5e-4e22-8e46-710244a64c67}; !- Port 1

OS:Sizing:Zone,
  {a90fa8f8-9cb5-469d-b582-b260c73ebb5c}, !- Handle
  {62263dc4-99b9-4cdd-bbeb-be82ed2ee6b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {426dd475-1fbe-4bc0-9a03-98d85c46965f}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone HVAC Equipment List, !- Name
  {62263dc4-99b9-4cdd-bbeb-be82ed2ee6b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e7117c5-7bd2-4a38-9f9b-dbdd0bdad5d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {97ba42ac-d2eb-4bc7-b797-6a727c52f7aa}, !- Handle
  Retail Back_Space C  - Story Ground,    !- Name
  {95a045e2-a19b-47be-a97d-5af8a41138a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.7377146160096,                       !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {341f4cb5-e69c-498f-a6d0-520cb0c0991a}; !- Thermal Zone Name

OS:Surface,
  {8bccf28f-4b74-413e-838a-277ae5ea04a0}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {97ba42ac-d2eb-4bc7-b797-6a727c52f7aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.20241848209088, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f790e5a-d3b5-4ae7-95e1-5a5c1587810d}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97ba42ac-d2eb-4bc7-b797-6a727c52f7aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c557556-fe51-4341-bfcd-0d4bf0c03633}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, 4.572, 6.096,    !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {944c0276-e6ec-4838-97b9-86a7f8ed0050}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97ba42ac-d2eb-4bc7-b797-6a727c52f7aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, 4.572, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1970d177-6f32-4b1a-a8e3-1c747ac7cd43}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97ba42ac-d2eb-4bc7-b797-6a727c52f7aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99a91c76-b919-4fbb-921b-ddbb32514ffc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.20241848209088, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91c5e631-df02-4e2b-a50c-cf6035aef98f}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97ba42ac-d2eb-4bc7-b797-6a727c52f7aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34fb6774-11ed-4ad5-a52e-dad966d1a8a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.77635683940025e-14, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.20241848209088, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.20241848209088, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2835762-34c1-4494-a39c-bf970c609d64}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {97ba42ac-d2eb-4bc7-b797-6a727c52f7aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.20241848209088, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  5.20241848209088, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-14, 4.572, 6.096,    !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-14, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {341f4cb5-e69c-498f-a6d0-520cb0c0991a}, !- Handle
  Zone Retail Back_Space C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9a4b993-6ee9-4dcb-af9a-3ebe959403c3}, !- Zone Air Inlet Port List
  {442d4e3a-9739-4431-9aa6-78d08c6dc806}, !- Zone Air Exhaust Port List
  {5e5b7c88-cbd4-4f88-867f-577a57ed29c6}, !- Zone Air Node Name
  {60dc22f9-6565-4851-a2f5-2c02be039058}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63ceff95-47ca-45c8-a4fe-90c7bedb076c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca70c23f-a88f-4be6-94a6-62a9a0d9c266}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone Air Node, !- Name
  {5e5b7c88-cbd4-4f88-867f-577a57ed29c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e5b7c88-cbd4-4f88-867f-577a57ed29c6}, !- Handle
  {1acc7e88-6abb-4263-a71d-cc1a5f93ca58}, !- Name
  {341f4cb5-e69c-498f-a6d0-520cb0c0991a}, !- Source Object
  11,                                     !- Outlet Port
  {ca70c23f-a88f-4be6-94a6-62a9a0d9c266}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9a4b993-6ee9-4dcb-af9a-3ebe959403c3}, !- Handle
  {802bb432-aa72-4238-bea0-62d0c4e1d524}, !- Name
  {341f4cb5-e69c-498f-a6d0-520cb0c0991a}, !- HVAC Component
  {fb275415-aeed-4e71-9ab1-56c13f052a89}; !- Port 1

OS:PortList,
  {442d4e3a-9739-4431-9aa6-78d08c6dc806}, !- Handle
  {653593fe-77cd-4381-9bdf-a2a720498f4a}, !- Name
  {341f4cb5-e69c-498f-a6d0-520cb0c0991a}; !- HVAC Component

OS:PortList,
  {60dc22f9-6565-4851-a2f5-2c02be039058}, !- Handle
  {11e1439b-784e-47ca-8fae-dea0632e00d3}, !- Name
  {341f4cb5-e69c-498f-a6d0-520cb0c0991a}, !- HVAC Component
  {dc94c737-e0f6-4a9e-ae44-fdf7af1c2c51}; !- Port 1

OS:Sizing:Zone,
  {6683408e-78d5-44db-8952-60521c9875d2}, !- Handle
  {341f4cb5-e69c-498f-a6d0-520cb0c0991a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b56e3b0c-1ef1-4ead-9c3e-6a8f5a760582}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone HVAC Equipment List, !- Name
  {341f4cb5-e69c-498f-a6d0-520cb0c0991a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {318d4f1f-d933-4439-a7c7-c927e9704d4f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {99eb70a1-a199-421e-b3b6-70b7ec1225a6}, !- Handle
  Retail Back_Space A end_b - Story Ground, !- Name
  {95a045e2-a19b-47be-a97d-5af8a41138a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  -5.9024266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {2829712b-e684-43f1-b0bf-222ffc4a55ad}; !- Thermal Zone Name

OS:Surface,
  {08113e81-afaf-4587-8f83-bb1ee7e3e02a}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99eb70a1-a199-421e-b3b6-70b7ec1225a6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82fa5eb7-3f38-4417-a9b9-aaa9ada14dc2}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99eb70a1-a199-421e-b3b6-70b7ec1225a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e94623a1-151b-472b-97e6-fbf5772453f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.572, 6.096,    !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5e086b7-b44b-4dff-899e-d5b2c5cd637a}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99eb70a1-a199-421e-b3b6-70b7ec1225a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e24bdcb5-8144-48a8-8924-d457607f89a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.572, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b3d1fbb-f758-4c5d-a7ff-094b8c6469f5}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99eb70a1-a199-421e-b3b6-70b7ec1225a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0bb4c22-0f5b-416e-8677-8907b65cc545}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99eb70a1-a199-421e-b3b6-70b7ec1225a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff5618f8-a66d-47af-9e6b-d61890afadb4}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {99eb70a1-a199-421e-b3b6-70b7ec1225a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.5527136788005e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.572, 6.096,    !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 3.5527136788005e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2829712b-e684-43f1-b0bf-222ffc4a55ad}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7759390f-3c37-4fe1-a4bf-b15cf502dd4b}, !- Zone Air Inlet Port List
  {7ffec6cc-9ad6-4764-b733-cc0463fc7d56}, !- Zone Air Exhaust Port List
  {2e4234c2-c2c2-47e6-a645-99f5571f9d1d}, !- Zone Air Node Name
  {03142da1-7b0f-4203-adaf-a29c76e8b9e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {305c17bb-a354-4e13-b29e-d34cddeb4443}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04a413fe-69c6-4f0b-bdc3-eab626716daa}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone Air Node, !- Name
  {2e4234c2-c2c2-47e6-a645-99f5571f9d1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e4234c2-c2c2-47e6-a645-99f5571f9d1d}, !- Handle
  {7f9a042a-4f45-4510-9f53-0846b4095549}, !- Name
  {2829712b-e684-43f1-b0bf-222ffc4a55ad}, !- Source Object
  11,                                     !- Outlet Port
  {04a413fe-69c6-4f0b-bdc3-eab626716daa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7759390f-3c37-4fe1-a4bf-b15cf502dd4b}, !- Handle
  {d7a6e613-1332-48fa-9c04-a89a07f93ddd}, !- Name
  {2829712b-e684-43f1-b0bf-222ffc4a55ad}, !- HVAC Component
  {3406e8a3-a64e-427d-bd92-2716b9711394}; !- Port 1

OS:PortList,
  {7ffec6cc-9ad6-4764-b733-cc0463fc7d56}, !- Handle
  {3d3ca642-768e-4edd-babf-ef41e42abf38}, !- Name
  {2829712b-e684-43f1-b0bf-222ffc4a55ad}; !- HVAC Component

OS:PortList,
  {03142da1-7b0f-4203-adaf-a29c76e8b9e3}, !- Handle
  {1cbe5aca-7a96-4220-930e-09e1c86ee755}, !- Name
  {2829712b-e684-43f1-b0bf-222ffc4a55ad}, !- HVAC Component
  {2a33564b-c85b-4acf-bc17-c93f1821ef8c}; !- Port 1

OS:Sizing:Zone,
  {27e30dbd-8563-4f63-ab84-6847aa5178d0}, !- Handle
  {2829712b-e684-43f1-b0bf-222ffc4a55ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {535381e5-5869-4a8b-b83d-2f2e88f912d7}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {2829712b-e684-43f1-b0bf-222ffc4a55ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b7599cc-16cd-4f5d-a17a-e0e9d459d008}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f45d7eef-fb66-4203-801c-6e38bf74a96b}, !- Handle
  Retail Back_Space B end_b - Story Ground, !- Name
  {95a045e2-a19b-47be-a97d-5af8a41138a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  -1.3304266196201,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {d0f340ad-b358-4daf-a6b7-33d7d299498f}; !- Thermal Zone Name

OS:Surface,
  {ee562365-6e42-44ec-a999-0ca0cce17d2d}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f45d7eef-fb66-4203-801c-6e38bf74a96b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5068b24f-c14d-4fb4-b26e-11bb487bd324}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f45d7eef-fb66-4203-801c-6e38bf74a96b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ca73d99-8e73-49a7-ad8a-462951879a89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 2.6608532392402, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b6522ec-f346-4b33-b228-ac5f6b546906}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f45d7eef-fb66-4203-801c-6e38bf74a96b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {114b52ff-a4f7-41ca-b390-b4f0c9e42d74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 2.6608532392402, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.6608532392402, 0,   !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 2.6608532392402, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 2.6608532392402, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a2a1397-9bc9-4fe6-a3e2-6dda8bd5289b}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f45d7eef-fb66-4203-801c-6e38bf74a96b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.6608532392402, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.6608532392402, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e24bdcb5-8144-48a8-8924-d457607f89a0}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f45d7eef-fb66-4203-801c-6e38bf74a96b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5e086b7-b44b-4dff-899e-d5b2c5cd637a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98181886-8eb3-4dca-b8b9-58863558351b}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f45d7eef-fb66-4203-801c-6e38bf74a96b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 2.6608532392402, 6.096, !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 2.6608532392402, 6.096, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d0f340ad-b358-4daf-a6b7-33d7d299498f}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bfca837-3dc9-47b0-a060-625d7b42fdf6}, !- Zone Air Inlet Port List
  {3e731a5a-50e7-4054-90d9-a58294d40fa8}, !- Zone Air Exhaust Port List
  {c98e4e47-d082-4b34-9481-5db52e5e2a16}, !- Zone Air Node Name
  {56d3f726-b54c-4d06-a895-76d4163107d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6218205a-05d3-447d-9d2d-03ee2f4430cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed326fed-3b0d-4ecf-810d-b789a82d374e}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone Air Node, !- Name
  {c98e4e47-d082-4b34-9481-5db52e5e2a16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c98e4e47-d082-4b34-9481-5db52e5e2a16}, !- Handle
  {5754599f-ea5f-48b6-bab4-7b20a66547ce}, !- Name
  {d0f340ad-b358-4daf-a6b7-33d7d299498f}, !- Source Object
  11,                                     !- Outlet Port
  {ed326fed-3b0d-4ecf-810d-b789a82d374e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bfca837-3dc9-47b0-a060-625d7b42fdf6}, !- Handle
  {7dd2e24a-6cdb-4128-a4e7-1d8de9dd19e3}, !- Name
  {d0f340ad-b358-4daf-a6b7-33d7d299498f}, !- HVAC Component
  {10f37d94-44f2-4a42-a858-522ea32d05ef}; !- Port 1

OS:PortList,
  {3e731a5a-50e7-4054-90d9-a58294d40fa8}, !- Handle
  {36f03dc1-747e-47cc-9726-bf4a0af0736d}, !- Name
  {d0f340ad-b358-4daf-a6b7-33d7d299498f}; !- HVAC Component

OS:PortList,
  {56d3f726-b54c-4d06-a895-76d4163107d4}, !- Handle
  {db0b120b-dae1-4ae4-a987-294b6305396d}, !- Name
  {d0f340ad-b358-4daf-a6b7-33d7d299498f}, !- HVAC Component
  {62838067-d9a3-4309-aee1-0c177e6ad5b2}; !- Port 1

OS:Sizing:Zone,
  {d96f2616-381c-4ba5-a71c-4c35ca32c61c}, !- Handle
  {d0f340ad-b358-4daf-a6b7-33d7d299498f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9942df9a-0556-4ecd-9000-6dc9d9ade6a2}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {d0f340ad-b358-4daf-a6b7-33d7d299498f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42078092-a941-4ad4-b49c-5e994e8e323b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e0f9011f-edb7-4ee0-b1f7-dc1367acd81b}, !- Handle
  Retail Back_Space C end_b - Story Ground, !- Name
  {95a045e2-a19b-47be-a97d-5af8a41138a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.9401330981005,                       !- X Origin {m}
  1.3304266196201,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {00371bdd-6e75-49da-9edb-8cabe4de6365}, !- Building Story Name
  {3c01521d-1825-4d4d-b003-a851f1babbf3}; !- Thermal Zone Name

OS:Surface,
  {0d00623a-44cb-4ebe-b4de-329dae892893}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0f9011f-edb7-4ee0-b1f7-dc1367acd81b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.77475828372553e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a91c76-b919-4fbb-921b-ddbb32514ffc}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f9011f-edb7-4ee0-b1f7-dc1367acd81b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1970d177-6f32-4b1a-a8e3-1c747ac7cd43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, 4.572, 6.096,    !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f17fcbe9-9c69-4e92-8e8b-8fb1db85cc37}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f9011f-edb7-4ee0-b1f7-dc1367acd81b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, 4.572, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb4901d3-65d0-4a59-82d0-0f098564a6b9}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f9011f-edb7-4ee0-b1f7-dc1367acd81b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {114b52ff-a4f7-41ca-b390-b4f0c9e42d74}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f9011f-edb7-4ee0-b1f7-dc1367acd81b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b6522ec-f346-4b33-b228-ac5f6b546906}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06581410364015e-14, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -1.06581410364015e-14, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -3.77475828372553e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dcde025-0a65-4f64-87b3-8fcd556f5ee2}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0f9011f-edb7-4ee0-b1f7-dc1367acd81b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.77475828372553e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -1.06581410364015e-14, 4.572, 6.096,    !- X,Y,Z Vertex 3 {m}
  -1.06581410364015e-14, -3.77475828372553e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3c01521d-1825-4d4d-b003-a851f1babbf3}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a026a5f-feee-42c4-ac3d-4c24df71288a}, !- Zone Air Inlet Port List
  {84cb2364-33dc-4284-814c-c593fba43138}, !- Zone Air Exhaust Port List
  {88198318-6f47-402b-a177-f444adca710a}, !- Zone Air Node Name
  {9b53c3e0-8037-4cb3-b539-135ed2c46334}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a68ad443-90e0-4260-8302-35a48bbfb42d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3a50d66-45f3-4913-8786-36ec5c124295}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone Air Node, !- Name
  {88198318-6f47-402b-a177-f444adca710a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88198318-6f47-402b-a177-f444adca710a}, !- Handle
  {77c9d590-8b62-4ce4-a699-347361d9516c}, !- Name
  {3c01521d-1825-4d4d-b003-a851f1babbf3}, !- Source Object
  11,                                     !- Outlet Port
  {d3a50d66-45f3-4913-8786-36ec5c124295}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a026a5f-feee-42c4-ac3d-4c24df71288a}, !- Handle
  {56a4c440-86ba-4903-8a1d-9e829f1544f2}, !- Name
  {3c01521d-1825-4d4d-b003-a851f1babbf3}, !- HVAC Component
  {0ee04960-8353-4d03-8e2b-541931de3e65}; !- Port 1

OS:PortList,
  {84cb2364-33dc-4284-814c-c593fba43138}, !- Handle
  {06036b71-aa77-4914-8100-bf20791b5bee}, !- Name
  {3c01521d-1825-4d4d-b003-a851f1babbf3}; !- HVAC Component

OS:PortList,
  {9b53c3e0-8037-4cb3-b539-135ed2c46334}, !- Handle
  {ca6a908f-d853-4c26-9ba4-ff50e84d0525}, !- Name
  {3c01521d-1825-4d4d-b003-a851f1babbf3}, !- HVAC Component
  {854c7bac-cc48-44c6-b449-daeb823dcf4c}; !- Port 1

OS:Sizing:Zone,
  {912947cd-37c4-4ddf-89af-6509cafd6915}, !- Handle
  {3c01521d-1825-4d4d-b003-a851f1babbf3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ccbc8a4-f08f-4d87-9104-a82a52bb789e}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {3c01521d-1825-4d4d-b003-a851f1babbf3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8d3e0b8-19eb-4998-a444-86489ff8b191}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {74eb11b5-928a-4aa1-8393-a13473cfa1a2}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32eebb66-5a37-4a16-9cf4-a7df2a340557}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.5466, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.025400000000003, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dce7fc34-1eee-417c-b777-bd38d34f112f}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d338d39-48aa-4bde-9bdf-beff528cda9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 3.5527136788005e-15, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 3.5527136788005e-15, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1fe4209-6676-4e72-8ce6-bbbcf7f02587}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70979e3e-73e3-4a66-84d6-472fe5549d8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 2.6354532392402, 0.824146476947459, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 2.6354532392402, 0.762, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0254000000000039, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0254000000000039, 0.824146476947459; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a60db18b-daae-4fb9-9e1c-281aedeed33b}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d048722e-0d7f-4156-b2cb-7336ce7b6c29}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.5466, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 0.0253999999999959, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {171eccdc-e1cc-4530-b0a0-b45ae672fc2d}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {832e9fed-2e78-433b-90d1-79e9073d5bc9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.572, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000172, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000172, 4.572, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {360463c6-ef82-4a3c-9335-3aac651c14dc}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d1b417e-9aa8-4a1e-8490-7d29b64005fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 3.5527136788005e-15, 0.823036572637347, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  40.4676272407995, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  40.4676272407995, 3.5527136788005e-15, 0.823036572637347; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {019d6e4e-a661-40a4-9b6b-623b8ae3a965}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ebb528d-8598-448e-af49-87d0b8196bed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999876, 3.5527136788005e-15, 0.823769169507223, !- X,Y,Z Vertex 1 {m}
  0.0253999999999876, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  3.85249428909039, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  3.85249428909039, 3.5527136788005e-15, 0.823769169507223; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93075f5d-f1e3-4f3f-b3eb-d308dafbb22e}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5723472-504e-4d5a-824f-07a98b7eff24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.4676272407995, 4.572, 0.823036572637347, !- X,Y,Z Vertex 1 {m}
  40.4676272407995, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.572, 0.823036572637347; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7811d31-de1e-411d-8615-5949f492d32e}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8cdb27dc-5001-4add-9d7e-bc857e0c6c4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, 3.5527136788005e-15, 0.835050790363462, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  0.281526184220233, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  0.281526184220233, 3.5527136788005e-15, 0.835050790363462; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {956948ec-cdb2-4a6e-94b3-aecfac9eb852}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87cd2c8d-0333-49da-b40c-871754021565}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.281526184220233, 4.572, 0.835050790363462, !- X,Y,Z Vertex 1 {m}
  0.281526184220233, 4.572, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.025400000000032, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000032, 4.572, 0.835050790363462; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce38a0c1-c6eb-4406-9f0f-c88318a904b4}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e398cee-e09c-4a96-805e-441e2075efb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.85249428909039, 4.572, 0.823769169507223, !- X,Y,Z Vertex 1 {m}
  3.85249428909039, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999879, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999879, 4.572, 0.823769169507223; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6f9b3e8-7211-40e6-962b-6343ee27d91b}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ea2e22d-decb-4ab9-b202-8892441769df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999822, 3.5527136788005e-15, 0.823561125260103, !- X,Y,Z Vertex 1 {m}
  0.0253999999999822, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.17701848209088, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.17701848209088, 3.5527136788005e-15, 0.823561125260103; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63d8598e-beb3-4d69-8f31-24845acaf8a3}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {944c0276-e6ec-4838-97b9-86a7f8ed0050}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.17701848209088, 4.572, 0.823561125260103, !- X,Y,Z Vertex 1 {m}
  5.17701848209088, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999817, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999817, 4.572, 0.823561125260103; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc7c2928-8952-48ef-bd8f-4403d7f245ef}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0b3d1fbb-f758-4c5d-a7ff-094b8c6469f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000036, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f7bdbfa-3e14-4a95-9cc3-5ff3d04a9a82}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e0bb4c22-0f5b-416e-8677-8907b65cc545}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999893, 3.5527136788005e-15, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  0.0253999999999893, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, 3.5527136788005e-15, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7c8ff48-525b-424e-8824-da3fb3584a8c}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a2a1397-9bc9-4fe6-a3e2-6dda8bd5289b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0254000000000038, 0.824146476947459, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0254000000000038, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 2.6354532392402, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 2.6354532392402, 0.824146476947459; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69bb0edc-fc05-4ef3-ae01-c603f42f8dba}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f17fcbe9-9c69-4e92-8e8b-8fb1db85cc37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.572, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999888, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999888, 4.572, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78660d51-a13e-4043-9d26-060a3a9b9c67}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb4901d3-65d0-4a59-82d0-0f098564a6b9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999999, 0.0253999999999962, 0.823644943820225, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 0.0253999999999962, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.5466, 0.823644943820225; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {601a03d7-0df7-498b-a400-c8c221d26f99}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {19ae8ede-01bf-46ce-bcc2-d1552c7bba57}, !- Handle
  Retail Back_Space People,               !- Name
  {601a03d7-0df7-498b-a400-c8c221d26f99}, !- People Definition Name
  {95a045e2-a19b-47be-a97d-5af8a41138a9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f567524c-d6a6-4f7c-8d86-4425ca8ce7c5}, !- Work Efficiency Schedule Name
  {c5f8f421-f128-412c-a4b6-390aca3fdf12}, !- Clothing Insulation Schedule Name
  {238db46d-2dee-4254-a13f-ca136d0717a5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c5f8f421-f128-412c-a4b6-390aca3fdf12}, !- Handle
  Clothing Schedule,                      !- Name
  {0aa1977d-a54d-4bfb-b4b0-739b68fc47d8}, !- Schedule Type Limits Name
  {9c190e22-939e-4f8d-80f9-010c513ab839}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c190e22-939e-4f8d-80f9-010c513ab839}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {0aa1977d-a54d-4bfb-b4b0-739b68fc47d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5c3d884a-a5d5-4fe2-b797-2f87a8ac9886}, !- Handle
  Schedule Rule 1,                        !- Name
  {c5f8f421-f128-412c-a4b6-390aca3fdf12}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {365a6c3f-7cfe-44f2-8b90-7a097317d9b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {365a6c3f-7cfe-44f2-8b90-7a097317d9b8}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {0aa1977d-a54d-4bfb-b4b0-739b68fc47d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0aa1977d-a54d-4bfb-b4b0-739b68fc47d8}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {238db46d-2dee-4254-a13f-ca136d0717a5}, !- Handle
  Air Velocity Schedule,                  !- Name
  {cf46b463-b0d7-483c-91ea-d3802c56d36a}, !- Schedule Type Limits Name
  {b6ed204f-f3cd-44ee-b8f9-ef4515909819}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6ed204f-f3cd-44ee-b8f9-ef4515909819}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {cf46b463-b0d7-483c-91ea-d3802c56d36a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cf46b463-b0d7-483c-91ea-d3802c56d36a}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {f567524c-d6a6-4f7c-8d86-4425ca8ce7c5}, !- Handle
  Work Efficiency Schedule,               !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  {37bf8d4c-c717-4a85-bb05-9dd6fbb307e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37bf8d4c-c717-4a85-bb05-9dd6fbb307e4}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {6ca7260f-e358-45b9-86f7-70991b591581}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.04168475003617,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9aac2e12-01af-402f-b154-d0306f3da9ad}, !- Handle
  Retail Back_Space Lights,               !- Name
  {6ca7260f-e358-45b9-86f7-70991b591581}, !- Lights Definition Name
  {95a045e2-a19b-47be-a97d-5af8a41138a9}, !- Space or SpaceType Name
  {2452014f-fc6f-40f1-9710-b908107dfe4d}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {fbf8594f-4bb9-4a6b-ae8a-968e65909c9c}, !- Handle
  {6ca7260f-e358-45b9-86f7-70991b591581}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {615ac5b2-d807-4c4a-8adf-6a1355300cea}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92185366592955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {70597e19-21cc-42a0-abcd-e2ebf9f78814}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {615ac5b2-d807-4c4a-8adf-6a1355300cea}, !- Electric Equipment Definition Name
  {95a045e2-a19b-47be-a97d-5af8a41138a9}, !- Space or SpaceType Name
  {694b258c-ee75-4383-8c78-b9e6daeedb67}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {79ef5d7e-2958-452b-abd4-57d45860ea77}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0f8ceb07-05d1-482e-b53c-c8ee322a4da2}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0938fba6-5c21-4223-bdc6-153389c5f6ee}, !- Number of People Schedule Name
  {02f7eb88-1b6a-46dd-bbf6-390e8bb52f16}, !- People Activity Level Schedule Name
  {fee0020b-7eec-401d-b66b-16aec658994f}, !- Lighting Schedule Name
  {fc397056-20a7-4794-883a-2569f31add67}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f54c65c1-bfd9-4234-a822-e011665b863a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0938fba6-5c21-4223-bdc6-153389c5f6ee}, !- Handle
  Retail Bldg Occ,                        !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  {8d8e4188-a7f0-44a0-a687-bce5b1155075}, !- Default Day Schedule Name
  {b7aeb54c-00ef-407d-84d5-cef40b079008}, !- Summer Design Day Schedule Name
  {8bec9dd6-d035-4141-a632-fa3acf22502d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8d8e4188-a7f0-44a0-a687-bce5b1155075}, !- Handle
  Retail Bldg Occ Default,                !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.183333333333334,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.25,                                   !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.4,                                    !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.45,                                   !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.5,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  24,                                     !- Minute 21
  0.516666666666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  34,                                     !- Minute 22
  0.533333333333333,                      !- Value Until Time 22
  8,                                      !- Hour 23
  44,                                     !- Minute 23
  0.55,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  54,                                     !- Minute 24
  0.566666666666666,                      !- Value Until Time 24
  9,                                      !- Hour 25
  4,                                      !- Minute 25
  0.583333333333333,                      !- Value Until Time 25
  9,                                      !- Hour 26
  14,                                     !- Minute 26
  0.6,                                    !- Value Until Time 26
  9,                                      !- Hour 27
  24,                                     !- Minute 27
  0.616666666666666,                      !- Value Until Time 27
  9,                                      !- Hour 28
  34,                                     !- Minute 28
  0.633333333333333,                      !- Value Until Time 28
  9,                                      !- Hour 29
  44,                                     !- Minute 29
  0.649999999999999,                      !- Value Until Time 29
  9,                                      !- Hour 30
  54,                                     !- Minute 30
  0.666666666666666,                      !- Value Until Time 30
  10,                                     !- Hour 31
  4,                                      !- Minute 31
  0.683333333333333,                      !- Value Until Time 31
  10,                                     !- Hour 32
  14,                                     !- Minute 32
  0.699999999999999,                      !- Value Until Time 32
  10,                                     !- Hour 33
  15,                                     !- Minute 33
  0.7,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  15,                                     !- Minute 34
  0.7,                                    !- Value Until Time 34
  14,                                     !- Hour 35
  24,                                     !- Minute 35
  0.716666666666667,                      !- Value Until Time 35
  14,                                     !- Hour 36
  34,                                     !- Minute 36
  0.733333333333333,                      !- Value Until Time 36
  14,                                     !- Hour 37
  44,                                     !- Minute 37
  0.75,                                   !- Value Until Time 37
  14,                                     !- Hour 38
  54,                                     !- Minute 38
  0.766666666666666,                      !- Value Until Time 38
  15,                                     !- Hour 39
  4,                                      !- Minute 39
  0.783333333333333,                      !- Value Until Time 39
  15,                                     !- Hour 40
  14,                                     !- Minute 40
  0.8,                                    !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0.8,                                    !- Value Until Time 41
  15,                                     !- Hour 42
  24,                                     !- Minute 42
  0.783333333333333,                      !- Value Until Time 42
  15,                                     !- Hour 43
  34,                                     !- Minute 43
  0.766666666666667,                      !- Value Until Time 43
  15,                                     !- Hour 44
  44,                                     !- Minute 44
  0.75,                                   !- Value Until Time 44
  15,                                     !- Hour 45
  54,                                     !- Minute 45
  0.733333333333334,                      !- Value Until Time 45
  16,                                     !- Hour 46
  4,                                      !- Minute 46
  0.716666666666667,                      !- Value Until Time 46
  16,                                     !- Hour 47
  15,                                     !- Minute 47
  0.7,                                    !- Value Until Time 47
  16,                                     !- Hour 48
  25,                                     !- Minute 48
  0.666666666666666,                      !- Value Until Time 48
  16,                                     !- Hour 49
  35,                                     !- Minute 49
  0.633333333333333,                      !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.599999999999999,                      !- Value Until Time 50
  16,                                     !- Hour 51
  55,                                     !- Minute 51
  0.566666666666666,                      !- Value Until Time 51
  17,                                     !- Hour 52
  5,                                      !- Minute 52
  0.533333333333332,                      !- Value Until Time 52
  17,                                     !- Hour 53
  15,                                     !- Minute 53
  0.5,                                    !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0.5,                                    !- Value Until Time 54
  17,                                     !- Hour 55
  55,                                     !- Minute 55
  0.49047619047619,                       !- Value Until Time 55
  18,                                     !- Hour 56
  5,                                      !- Minute 56
  0.480952380952381,                      !- Value Until Time 56
  18,                                     !- Hour 57
  15,                                     !- Minute 57
  0.471428571428571,                      !- Value Until Time 57
  18,                                     !- Hour 58
  25,                                     !- Minute 58
  0.461904761904762,                      !- Value Until Time 58
  18,                                     !- Hour 59
  35,                                     !- Minute 59
  0.452380952380952,                      !- Value Until Time 59
  18,                                     !- Hour 60
  45,                                     !- Minute 60
  0.442857142857142,                      !- Value Until Time 60
  18,                                     !- Hour 61
  55,                                     !- Minute 61
  0.433333333333333,                      !- Value Until Time 61
  19,                                     !- Hour 62
  5,                                      !- Minute 62
  0.423809523809523,                      !- Value Until Time 62
  19,                                     !- Hour 63
  15,                                     !- Minute 63
  0.414285714285714,                      !- Value Until Time 63
  19,                                     !- Hour 64
  25,                                     !- Minute 64
  0.404761904761904,                      !- Value Until Time 64
  19,                                     !- Hour 65
  35,                                     !- Minute 65
  0.395238095238094,                      !- Value Until Time 65
  19,                                     !- Hour 66
  45,                                     !- Minute 66
  0.385714285714285,                      !- Value Until Time 66
  19,                                     !- Hour 67
  55,                                     !- Minute 67
  0.376190476190475,                      !- Value Until Time 67
  20,                                     !- Hour 68
  5,                                      !- Minute 68
  0.366666666666666,                      !- Value Until Time 68
  20,                                     !- Hour 69
  15,                                     !- Minute 69
  0.357142857142856,                      !- Value Until Time 69
  20,                                     !- Hour 70
  25,                                     !- Minute 70
  0.347619047619046,                      !- Value Until Time 70
  20,                                     !- Hour 71
  35,                                     !- Minute 71
  0.338095238095237,                      !- Value Until Time 71
  20,                                     !- Hour 72
  45,                                     !- Minute 72
  0.328571428571427,                      !- Value Until Time 72
  20,                                     !- Hour 73
  55,                                     !- Minute 73
  0.319047619047618,                      !- Value Until Time 73
  21,                                     !- Hour 74
  5,                                      !- Minute 74
  0.309523809523808,                      !- Value Until Time 74
  21,                                     !- Hour 75
  15,                                     !- Minute 75
  0.3,                                    !- Value Until Time 75
  21,                                     !- Hour 76
  25,                                     !- Minute 76
  0.275,                                  !- Value Until Time 76
  21,                                     !- Hour 77
  35,                                     !- Minute 77
  0.25,                                   !- Value Until Time 77
  21,                                     !- Hour 78
  45,                                     !- Minute 78
  0.224999999999999,                      !- Value Until Time 78
  21,                                     !- Hour 79
  55,                                     !- Minute 79
  0.199999999999999,                      !- Value Until Time 79
  22,                                     !- Hour 80
  5,                                      !- Minute 80
  0.174999999999999,                      !- Value Until Time 80
  22,                                     !- Hour 81
  15,                                     !- Minute 81
  0.149999999999999,                      !- Value Until Time 81
  22,                                     !- Hour 82
  25,                                     !- Minute 82
  0.124999999999999,                      !- Value Until Time 82
  22,                                     !- Hour 83
  35,                                     !- Minute 83
  0.0999999999999986,                     !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.0749999999999984,                     !- Value Until Time 84
  22,                                     !- Hour 85
  55,                                     !- Minute 85
  0.0499999999999982,                     !- Value Until Time 85
  23,                                     !- Hour 86
  5,                                      !- Minute 86
  0.024999999999998,                      !- Value Until Time 86
  23,                                     !- Hour 87
  15,                                     !- Minute 87
  0,                                      !- Value Until Time 87
  24,                                     !- Hour 88
  0,                                      !- Minute 88
  0;                                      !- Value Until Time 88

OS:Schedule:Rule,
  {52484a69-a836-49f2-992a-12525ce3e6c9}, !- Handle
  Schedule Rule 2,                        !- Name
  {0938fba6-5c21-4223-bdc6-153389c5f6ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1da2ea81-ef90-4c9d-b745-f1b07251b61e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1da2ea81-ef90-4c9d-b745-f1b07251b61e}, !- Handle
  Retail Bldg Occ Sat Day,                !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.0666666666666664,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0499999999999996,                     !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.0333333333333329,                     !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.0166666666666661,                     !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  5,                                      !- Hour 7
  40,                                     !- Minute 7
  0.0166666666666667,                     !- Value Until Time 7
  5,                                      !- Hour 8
  50,                                     !- Minute 8
  0.0333333333333334,                     !- Value Until Time 8
  6,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0500000000000001,                     !- Value Until Time 9
  6,                                      !- Hour 10
  10,                                     !- Minute 10
  0.0666666666666668,                     !- Value Until Time 10
  6,                                      !- Hour 11
  20,                                     !- Minute 11
  0.0833333333333335,                     !- Value Until Time 11
  6,                                      !- Hour 12
  30,                                     !- Minute 12
  0.1,                                    !- Value Until Time 12
  6,                                      !- Hour 13
  40,                                     !- Minute 13
  0.116666666666667,                      !- Value Until Time 13
  6,                                      !- Hour 14
  50,                                     !- Minute 14
  0.133333333333333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  10,                                     !- Minute 16
  0.166666666666667,                      !- Value Until Time 16
  7,                                      !- Hour 17
  20,                                     !- Minute 17
  0.183333333333334,                      !- Value Until Time 17
  7,                                      !- Hour 18
  30,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  7,                                      !- Hour 19
  40,                                     !- Minute 19
  0.25,                                   !- Value Until Time 19
  7,                                      !- Hour 20
  50,                                     !- Minute 20
  0.3,                                    !- Value Until Time 20
  8,                                      !- Hour 21
  0,                                      !- Minute 21
  0.35,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  9,                                      !- Minute 22
  0.4,                                    !- Value Until Time 22
  8,                                      !- Hour 23
  19,                                     !- Minute 23
  0.45,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  29,                                     !- Minute 24
  0.499999999999999,                      !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.5,                                    !- Value Until Time 25
  8,                                      !- Hour 26
  39,                                     !- Minute 26
  0.516666666666667,                      !- Value Until Time 26
  8,                                      !- Hour 27
  49,                                     !- Minute 27
  0.533333333333333,                      !- Value Until Time 27
  8,                                      !- Hour 28
  59,                                     !- Minute 28
  0.55,                                   !- Value Until Time 28
  9,                                      !- Hour 29
  9,                                      !- Minute 29
  0.566666666666666,                      !- Value Until Time 29
  9,                                      !- Hour 30
  19,                                     !- Minute 30
  0.583333333333333,                      !- Value Until Time 30
  9,                                      !- Hour 31
  29,                                     !- Minute 31
  0.6,                                    !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.6,                                    !- Value Until Time 32
  9,                                      !- Hour 33
  39,                                     !- Minute 33
  0.612698412698413,                      !- Value Until Time 33
  9,                                      !- Hour 34
  49,                                     !- Minute 34
  0.625396825396825,                      !- Value Until Time 34
  9,                                      !- Hour 35
  59,                                     !- Minute 35
  0.638095238095238,                      !- Value Until Time 35
  10,                                     !- Hour 36
  9,                                      !- Minute 36
  0.65079365079365,                       !- Value Until Time 36
  10,                                     !- Hour 37
  19,                                     !- Minute 37
  0.663492063492063,                      !- Value Until Time 37
  10,                                     !- Hour 38
  29,                                     !- Minute 38
  0.676190476190476,                      !- Value Until Time 38
  10,                                     !- Hour 39
  39,                                     !- Minute 39
  0.688888888888888,                      !- Value Until Time 39
  10,                                     !- Hour 40
  49,                                     !- Minute 40
  0.701587301587301,                      !- Value Until Time 40
  10,                                     !- Hour 41
  59,                                     !- Minute 41
  0.714285714285714,                      !- Value Until Time 41
  11,                                     !- Hour 42
  9,                                      !- Minute 42
  0.726984126984126,                      !- Value Until Time 42
  11,                                     !- Hour 43
  19,                                     !- Minute 43
  0.739682539682539,                      !- Value Until Time 43
  11,                                     !- Hour 44
  29,                                     !- Minute 44
  0.752380952380952,                      !- Value Until Time 44
  11,                                     !- Hour 45
  39,                                     !- Minute 45
  0.765079365079364,                      !- Value Until Time 45
  11,                                     !- Hour 46
  49,                                     !- Minute 46
  0.777777777777777,                      !- Value Until Time 46
  11,                                     !- Hour 47
  59,                                     !- Minute 47
  0.79047619047619,                       !- Value Until Time 47
  12,                                     !- Hour 48
  7,                                      !- Minute 48
  0.8,                                    !- Value Until Time 48
  18,                                     !- Hour 49
  45,                                     !- Minute 49
  0.8,                                    !- Value Until Time 49
  18,                                     !- Hour 50
  55,                                     !- Minute 50
  0.766666666666666,                      !- Value Until Time 50
  19,                                     !- Hour 51
  5,                                      !- Minute 51
  0.733333333333333,                      !- Value Until Time 51
  19,                                     !- Hour 52
  15,                                     !- Minute 52
  0.699999999999999,                      !- Value Until Time 52
  19,                                     !- Hour 53
  25,                                     !- Minute 53
  0.666666666666666,                      !- Value Until Time 53
  19,                                     !- Hour 54
  35,                                     !- Minute 54
  0.633333333333332,                      !- Value Until Time 54
  19,                                     !- Hour 55
  45,                                     !- Minute 55
  0.6,                                    !- Value Until Time 55
  19,                                     !- Hour 56
  55,                                     !- Minute 56
  0.533333333333333,                      !- Value Until Time 56
  20,                                     !- Hour 57
  5,                                      !- Minute 57
  0.466666666666666,                      !- Value Until Time 57
  20,                                     !- Hour 58
  15,                                     !- Minute 58
  0.399999999999999,                      !- Value Until Time 58
  20,                                     !- Hour 59
  25,                                     !- Minute 59
  0.333333333333331,                      !- Value Until Time 59
  20,                                     !- Hour 60
  35,                                     !- Minute 60
  0.266666666666664,                      !- Value Until Time 60
  20,                                     !- Hour 61
  45,                                     !- Minute 61
  0.2,                                    !- Value Until Time 61
  22,                                     !- Hour 62
  45,                                     !- Minute 62
  0.2,                                    !- Value Until Time 62
  22,                                     !- Hour 63
  55,                                     !- Minute 63
  0.183333333333333,                      !- Value Until Time 63
  23,                                     !- Hour 64
  5,                                      !- Minute 64
  0.166666666666666,                      !- Value Until Time 64
  23,                                     !- Hour 65
  15,                                     !- Minute 65
  0.15,                                   !- Value Until Time 65
  23,                                     !- Hour 66
  25,                                     !- Minute 66
  0.133333333333333,                      !- Value Until Time 66
  23,                                     !- Hour 67
  35,                                     !- Minute 67
  0.116666666666666,                      !- Value Until Time 67
  23,                                     !- Hour 68
  45,                                     !- Minute 68
  0.1,                                    !- Value Until Time 68
  23,                                     !- Hour 69
  55,                                     !- Minute 69
  0.0833333333333332,                     !- Value Until Time 69
  24,                                     !- Hour 70
  0,                                      !- Minute 70
  0.0666666666666664;                     !- Value Until Time 70

OS:Schedule:Rule,
  {7b066796-48ba-4a63-a879-27618e31bc0e}, !- Handle
  Schedule Rule 3,                        !- Name
  {0938fba6-5c21-4223-bdc6-153389c5f6ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86990e28-fd7e-4009-9b30-ae1fc2148fec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86990e28-fd7e-4009-9b30-ae1fc2148fec}, !- Handle
  Retail Bldg Occ Sun Day,                !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.183333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  9,                                      !- Minute 16
  0.208080808080808,                      !- Value Until Time 16
  9,                                      !- Hour 17
  19,                                     !- Minute 17
  0.216161616161616,                      !- Value Until Time 17
  9,                                      !- Hour 18
  29,                                     !- Minute 18
  0.224242424242424,                      !- Value Until Time 18
  9,                                      !- Hour 19
  39,                                     !- Minute 19
  0.232323232323232,                      !- Value Until Time 19
  9,                                      !- Hour 20
  49,                                     !- Minute 20
  0.24040404040404,                       !- Value Until Time 20
  9,                                      !- Hour 21
  59,                                     !- Minute 21
  0.248484848484848,                      !- Value Until Time 21
  10,                                     !- Hour 22
  9,                                      !- Minute 22
  0.256565656565656,                      !- Value Until Time 22
  10,                                     !- Hour 23
  19,                                     !- Minute 23
  0.264646464646464,                      !- Value Until Time 23
  10,                                     !- Hour 24
  29,                                     !- Minute 24
  0.272727272727272,                      !- Value Until Time 24
  10,                                     !- Hour 25
  39,                                     !- Minute 25
  0.28080808080808,                       !- Value Until Time 25
  10,                                     !- Hour 26
  49,                                     !- Minute 26
  0.288888888888889,                      !- Value Until Time 26
  10,                                     !- Hour 27
  59,                                     !- Minute 27
  0.296969696969697,                      !- Value Until Time 27
  11,                                     !- Hour 28
  9,                                      !- Minute 28
  0.305050505050505,                      !- Value Until Time 28
  11,                                     !- Hour 29
  19,                                     !- Minute 29
  0.313131313131313,                      !- Value Until Time 29
  11,                                     !- Hour 30
  29,                                     !- Minute 30
  0.321212121212121,                      !- Value Until Time 30
  11,                                     !- Hour 31
  39,                                     !- Minute 31
  0.329292929292929,                      !- Value Until Time 31
  11,                                     !- Hour 32
  49,                                     !- Minute 32
  0.337373737373737,                      !- Value Until Time 32
  11,                                     !- Hour 33
  59,                                     !- Minute 33
  0.345454545454545,                      !- Value Until Time 33
  12,                                     !- Hour 34
  9,                                      !- Minute 34
  0.353535353535353,                      !- Value Until Time 34
  12,                                     !- Hour 35
  19,                                     !- Minute 35
  0.361616161616161,                      !- Value Until Time 35
  12,                                     !- Hour 36
  29,                                     !- Minute 36
  0.369696969696969,                      !- Value Until Time 36
  12,                                     !- Hour 37
  39,                                     !- Minute 37
  0.377777777777777,                      !- Value Until Time 37
  12,                                     !- Hour 38
  49,                                     !- Minute 38
  0.385858585858585,                      !- Value Until Time 38
  12,                                     !- Hour 39
  59,                                     !- Minute 39
  0.393939393939393,                      !- Value Until Time 39
  13,                                     !- Hour 40
  7,                                      !- Minute 40
  0.4,                                    !- Value Until Time 40
  18,                                     !- Hour 41
  45,                                     !- Minute 41
  0.4,                                    !- Value Until Time 41
  18,                                     !- Hour 42
  55,                                     !- Minute 42
  0.366666666666666,                      !- Value Until Time 42
  19,                                     !- Hour 43
  5,                                      !- Minute 43
  0.333333333333333,                      !- Value Until Time 43
  19,                                     !- Hour 44
  15,                                     !- Minute 44
  0.299999999999999,                      !- Value Until Time 44
  19,                                     !- Hour 45
  25,                                     !- Minute 45
  0.266666666666666,                      !- Value Until Time 45
  19,                                     !- Hour 46
  35,                                     !- Minute 46
  0.233333333333332,                      !- Value Until Time 46
  19,                                     !- Hour 47
  45,                                     !- Minute 47
  0.2,                                    !- Value Until Time 47
  19,                                     !- Hour 48
  55,                                     !- Minute 48
  0.183333333333333,                      !- Value Until Time 48
  20,                                     !- Hour 49
  5,                                      !- Minute 49
  0.166666666666666,                      !- Value Until Time 49
  20,                                     !- Hour 50
  15,                                     !- Minute 50
  0.15,                                   !- Value Until Time 50
  20,                                     !- Hour 51
  25,                                     !- Minute 51
  0.133333333333333,                      !- Value Until Time 51
  20,                                     !- Hour 52
  35,                                     !- Minute 52
  0.116666666666666,                      !- Value Until Time 52
  20,                                     !- Hour 53
  45,                                     !- Minute 53
  0.1,                                    !- Value Until Time 53
  20,                                     !- Hour 54
  55,                                     !- Minute 54
  0.0833333333333332,                     !- Value Until Time 54
  21,                                     !- Hour 55
  5,                                      !- Minute 55
  0.0666666666666664,                     !- Value Until Time 55
  21,                                     !- Hour 56
  15,                                     !- Minute 56
  0.0499999999999996,                     !- Value Until Time 56
  21,                                     !- Hour 57
  25,                                     !- Minute 57
  0.0333333333333329,                     !- Value Until Time 57
  21,                                     !- Hour 58
  35,                                     !- Minute 58
  0.0166666666666661,                     !- Value Until Time 58
  21,                                     !- Hour 59
  45,                                     !- Minute 59
  0,                                      !- Value Until Time 59
  24,                                     !- Hour 60
  0,                                      !- Minute 60
  0;                                      !- Value Until Time 60

OS:Schedule:Day,
  {8bec9dd6-d035-4141-a632-fa3acf22502d}, !- Handle
  Retail Bldg Occ Winter Design Day,      !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7aeb54c-00ef-407d-84d5-cef40b079008}, !- Handle
  Retail Bldg Occ Summer Design Day,      !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {02f7eb88-1b6a-46dd-bbf6-390e8bb52f16}, !- Handle
  Retail Activity,                        !- Name
  {df77e0a3-6e34-407b-8b39-2bc2e6e7d1a9}, !- Schedule Type Limits Name
  {d2afd2fa-abdf-4aaf-807f-8b80f3439b28}, !- Default Day Schedule Name
  {53bc478a-a3ba-4240-8aca-ed74f30a9eda}, !- Summer Design Day Schedule Name
  {8a46083d-a2a8-426f-967b-5fc9e00e52f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2afd2fa-abdf-4aaf-807f-8b80f3439b28}, !- Handle
  Retail Activity Default,                !- Name
  {df77e0a3-6e34-407b-8b39-2bc2e6e7d1a9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8a46083d-a2a8-426f-967b-5fc9e00e52f3}, !- Handle
  Retail Activity Winter Design Day,      !- Name
  {df77e0a3-6e34-407b-8b39-2bc2e6e7d1a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {53bc478a-a3ba-4240-8aca-ed74f30a9eda}, !- Handle
  Retail Activity Summer Design Day,      !- Name
  {df77e0a3-6e34-407b-8b39-2bc2e6e7d1a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {df77e0a3-6e34-407b-8b39-2bc2e6e7d1a9}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {fee0020b-7eec-401d-b66b-16aec658994f}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  {aedfd72f-d90d-40f1-b82c-28fb1735571a}, !- Default Day Schedule Name
  {6aab35a5-ade6-403c-91f4-671a18213651}, !- Summer Design Day Schedule Name
  {4eeb4831-141d-44a2-b097-7cc642a6ebc2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aedfd72f-d90d-40f1-b82c-28fb1735571a}, !- Handle
  Schedule Day 5,                         !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:Schedule:Day,
  {6aab35a5-ade6-403c-91f4-671a18213651}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a5433c6-728f-4321-ada5-4f6aa0890e56}, !- Handle
  Schedule Rule 4,                        !- Name
  {fee0020b-7eec-401d-b66b-16aec658994f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6ea4ef5-f218-4b66-908f-9f171c7fba4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6ea4ef5-f218-4b66-908f-9f171c7fba4c}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {9aef174b-43ca-4842-a74d-e3407ec887da}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.443748130862932,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.414740148334298,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.385732165805666,                      !- Value Until Time 3
  0,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1940557276,                           !- Value Until Time 4
  0,                                      !- Hour 5
  35,                                     !- Minute 5
  0.356724183277032,                      !- Value Until Time 5
  0,                                      !- Hour 6
  40,                                     !- Minute 6
  0.19427772827515,                       !- Value Until Time 6
  0,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3277162007484,                        !- Value Until Time 7
  0,                                      !- Hour 8
  49,                                     !- Minute 8
  0.1944997289503,                        !- Value Until Time 8
  0,                                      !- Hour 9
  55,                                     !- Minute 9
  0.314275535990225,                      !- Value Until Time 9
  0,                                      !- Hour 10
  59,                                     !- Minute 10
  0.19472172962545,                       !- Value Until Time 10
  1,                                      !- Hour 11
  5,                                      !- Minute 11
  0.30083487123205,                       !- Value Until Time 11
  1,                                      !- Hour 12
  9,                                      !- Minute 12
  0.194943730300599,                      !- Value Until Time 12
  1,                                      !- Hour 13
  15,                                     !- Minute 13
  0.287394206473876,                      !- Value Until Time 13
  1,                                      !- Hour 14
  19,                                     !- Minute 14
  0.195165730975749,                      !- Value Until Time 14
  1,                                      !- Hour 15
  25,                                     !- Minute 15
  0.273953541715701,                      !- Value Until Time 15
  1,                                      !- Hour 16
  30,                                     !- Minute 16
  0.195387731650899,                      !- Value Until Time 16
  1,                                      !- Hour 17
  35,                                     !- Minute 17
  0.260512876957526,                      !- Value Until Time 17
  1,                                      !- Hour 18
  40,                                     !- Minute 18
  0.195878219191987,                      !- Value Until Time 18
  1,                                      !- Hour 19
  45,                                     !- Minute 19
  0.247072212199352,                      !- Value Until Time 19
  1,                                      !- Hour 20
  50,                                     !- Minute 20
  0.196368706733075,                      !- Value Until Time 20
  1,                                      !- Hour 21
  55,                                     !- Minute 21
  0.241506068257687,                      !- Value Until Time 21
  2,                                      !- Hour 22
  0,                                      !- Minute 22
  0.196859194274163,                      !- Value Until Time 22
  2,                                      !- Hour 23
  5,                                      !- Minute 23
  0.235939924316023,                      !- Value Until Time 23
  2,                                      !- Hour 24
  9,                                      !- Minute 24
  0.197349681815251,                      !- Value Until Time 24
  2,                                      !- Hour 25
  15,                                     !- Minute 25
  0.230373780374358,                      !- Value Until Time 25
  2,                                      !- Hour 26
  19,                                     !- Minute 26
  0.197840169356338,                      !- Value Until Time 26
  2,                                      !- Hour 27
  25,                                     !- Minute 27
  0.224807636432693,                      !- Value Until Time 27
  2,                                      !- Hour 28
  29,                                     !- Minute 28
  0.198330656897426,                      !- Value Until Time 28
  2,                                      !- Hour 29
  30,                                     !- Minute 29
  0.198330656897426,                      !- Value Until Time 29
  2,                                      !- Hour 30
  35,                                     !- Minute 30
  0.219241492491029,                      !- Value Until Time 30
  2,                                      !- Hour 31
  39,                                     !- Minute 31
  0.199520569646765,                      !- Value Until Time 31
  2,                                      !- Hour 32
  45,                                     !- Minute 32
  0.213675348549364,                      !- Value Until Time 32
  2,                                      !- Hour 33
  49,                                     !- Minute 33
  0.200710482396103,                      !- Value Until Time 33
  2,                                      !- Hour 34
  55,                                     !- Minute 34
  0.212103735262467,                      !- Value Until Time 34
  2,                                      !- Hour 35
  59,                                     !- Minute 35
  0.201900395145442,                      !- Value Until Time 35
  3,                                      !- Hour 36
  5,                                      !- Minute 36
  0.21053212197557,                       !- Value Until Time 36
  3,                                      !- Hour 37
  9,                                      !- Minute 37
  0.20309030789478,                       !- Value Until Time 37
  3,                                      !- Hour 38
  15,                                     !- Minute 38
  0.208960508688673,                      !- Value Until Time 38
  3,                                      !- Hour 39
  19,                                     !- Minute 39
  0.204280220644119,                      !- Value Until Time 39
  3,                                      !- Hour 40
  25,                                     !- Minute 40
  0.207388895401776,                      !- Value Until Time 40
  3,                                      !- Hour 41
  29,                                     !- Minute 41
  0.205470133393457,                      !- Value Until Time 41
  3,                                      !- Hour 42
  30,                                     !- Minute 42
  0.205470133393457,                      !- Value Until Time 42
  3,                                      !- Hour 43
  35,                                     !- Minute 43
  0.20581728211488,                       !- Value Until Time 43
  3,                                      !- Hour 44
  39,                                     !- Minute 44
  0.207930669579952,                      !- Value Until Time 44
  3,                                      !- Hour 45
  45,                                     !- Minute 45
  0.204245668827983,                      !- Value Until Time 45
  3,                                      !- Hour 46
  49,                                     !- Minute 46
  0.210391205766446,                      !- Value Until Time 46
  3,                                      !- Hour 47
  59,                                     !- Minute 47
  0.212851741952941,                      !- Value Until Time 47
  4,                                      !- Hour 48
  9,                                      !- Minute 48
  0.215312278139435,                      !- Value Until Time 48
  4,                                      !- Hour 49
  19,                                     !- Minute 49
  0.21777281432593,                       !- Value Until Time 49
  4,                                      !- Hour 50
  30,                                     !- Minute 50
  0.220233350512424,                      !- Value Until Time 50
  4,                                      !- Hour 51
  40,                                     !- Minute 51
  0.234006774724069,                      !- Value Until Time 51
  4,                                      !- Hour 52
  50,                                     !- Minute 52
  0.247780198935714,                      !- Value Until Time 52
  5,                                      !- Hour 53
  0,                                      !- Minute 53
  0.261553623147358,                      !- Value Until Time 53
  5,                                      !- Hour 54
  10,                                     !- Minute 54
  0.275327047359002,                      !- Value Until Time 54
  5,                                      !- Hour 55
  20,                                     !- Minute 55
  0.289100471570647,                      !- Value Until Time 55
  5,                                      !- Hour 56
  30,                                     !- Minute 56
  0.302873895782291,                      !- Value Until Time 56
  5,                                      !- Hour 57
  40,                                     !- Minute 57
  0.346033472168425,                      !- Value Until Time 57
  5,                                      !- Hour 58
  50,                                     !- Minute 58
  0.389193048554559,                      !- Value Until Time 58
  6,                                      !- Hour 59
  0,                                      !- Minute 59
  0.432352624940693,                      !- Value Until Time 59
  6,                                      !- Hour 60
  10,                                     !- Minute 60
  0.475512201326826,                      !- Value Until Time 60
  6,                                      !- Hour 61
  20,                                     !- Minute 61
  0.518671777712961,                      !- Value Until Time 61
  6,                                      !- Hour 62
  30,                                     !- Minute 62
  0.561831354099094,                      !- Value Until Time 62
  6,                                      !- Hour 63
  40,                                     !- Minute 63
  0.609777380944986,                      !- Value Until Time 63
  6,                                      !- Hour 64
  50,                                     !- Minute 64
  0.657723407790878,                      !- Value Until Time 64
  7,                                      !- Hour 65
  0,                                      !- Minute 65
  0.705669434636769,                      !- Value Until Time 65
  7,                                      !- Hour 66
  10,                                     !- Minute 66
  0.753615461482661,                      !- Value Until Time 66
  7,                                      !- Hour 67
  20,                                     !- Minute 67
  0.801561488328553,                      !- Value Until Time 67
  7,                                      !- Hour 68
  30,                                     !- Minute 68
  0.849507515174444,                      !- Value Until Time 68
  7,                                      !- Hour 69
  40,                                     !- Minute 69
  0.869034069981871,                      !- Value Until Time 69
  7,                                      !- Hour 70
  50,                                     !- Minute 70
  0.888560624789297,                      !- Value Until Time 70
  8,                                      !- Hour 71
  0,                                      !- Minute 71
  0.908087179596723,                      !- Value Until Time 71
  8,                                      !- Hour 72
  9,                                      !- Minute 72
  0.92761373440415,                       !- Value Until Time 72
  8,                                      !- Hour 73
  19,                                     !- Minute 73
  0.947140289211576,                      !- Value Until Time 73
  8,                                      !- Hour 74
  29,                                     !- Minute 74
  0.966666844019003,                      !- Value Until Time 74
  8,                                      !- Hour 75
  30,                                     !- Minute 75
  0.966666844019003,                      !- Value Until Time 75
  8,                                      !- Hour 76
  39,                                     !- Minute 76
  0.967165264977994,                      !- Value Until Time 76
  8,                                      !- Hour 77
  49,                                     !- Minute 77
  0.967663685936985,                      !- Value Until Time 77
  8,                                      !- Hour 78
  59,                                     !- Minute 78
  0.968162106895977,                      !- Value Until Time 78
  9,                                      !- Hour 79
  9,                                      !- Minute 79
  0.968660527854969,                      !- Value Until Time 79
